datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1554069600000,2019,4,2018,7,30,4.72,0.384,2.85,127447,188.2,188.2,177,4,4,4,1821,1490,2195,1673,1342,148,148,148,572.6,242,947,0.0822,0.0674,0.0993,1100,1100,1100,990,990,990,970.5,969.5,971.6,19.5,18.4,20.5,0.923,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.85,1.87,0.096,0.09,0.1,17.63,16.56,18.69,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.933,45.16,42.27,48,44.25,41.42,47.04,0,0,0,0,0,0,0.983,0,1.87,0.081,0.6,0.4,27
1556661600000,2019,5,2018,8,31,5.75,0.667,2.95,124529,183.8,183.8,167.4,4,4,4,2146,1619,2407,1897,1343,248.9,192,276,796.8,243,1115,0.119,0.0798,0.17,1100,1100,1100,990,990,990,971.4,969.9,972.1,18.6,17.9,20.1,0.925,0.913,0.926,0.648,0.648,0.648,0.035,0.032,0.036,1.87,1.86,1.87,0.1,0.092,0.1,16.72,16.04,18.27,0.947,0.945,0.952,0.979,0.978,0.98,0.928,0.924,0.933,42.73,40.89,46.89,41.84,39.99,45.95,0,0,0,0,0,0,0.93,0,2.8,0.12,0.51,0.49,21.7
1559340000000,2019,6,2018,9,30,2.81,0.544,2.17,112287,192.8,192.8,156,4,3,3.5,1086,773.7,1583,875.9,563.7,210,210,210,38.87,0,273,0.204,0.133,0.271,837,563.7,1100,990,990,990,968.1,967,969.8,21.9,20.2,23,0.542,0.291,0.913,0.385,0.178,0.648,0.018,0.0077,0.032,1.18,0.664,1.86,0.055,0.029,0.092,20.7,18.38,22.34,0.954,0.952,0.957,0.979,0.974,0.98,0.934,0.927,0.938,45.52,39.17,51.89,44.42,38.17,48.2,0,0,0,0,0,0,0.866,0,0.64,0.19,0.77,0.23,40
1561932000000,2019,7,2018,10,31,1.59,0.498,1.09,63461.9,117.9,117.9,85.3,3,2,2.225806451612903,592.9,461.6,764,406.9,275.6,186,186,186,0,0,0,0.321,0.243,0.403,406.9,275.6,578,990,990,990,966.3,965.7,967,23.7,23,24.3,0.209,0.157,0.294,0.0927,0.0291,0.187,0.0039,0.0012,0.0081,0.492,0.315,0.684,0.021,0.013,0.03,23.26,22.36,24.01,0.949,0.936,0.958,0.974,0.97,0.98,0.925,0.908,0.939,39.65,30.36,51.58,38.53,29.45,48.2,0,0,0,0,0,0,0.474,0,0.5,0.31,0.69,0.31,39.9
1564610400000,2019,8,2018,11,31,0.992,0.415,0.577,35044.8,64.41,64.41,47.1,2,1,1.3548387096774193,370.4,303.8,454.8,215.4,148.8,155,155,155,0,0,0,0.424,0.341,0.51,215.4,148.8,299.8,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.133,0.11,0.163,0.0167,0.0084,0.0405,0.00068,0.00033,0.0017,0.319,0.258,0.408,0.013,0.01,0.017,24.43,24.01,24.82,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,38.1,26.14,52.55,36.92,25.36,48.2,0,0,0,0,0,0,0.262,0,0.415,0.42,0.58,0.42,35.3
1567288800000,2019,9,2018,12,30,0.649,0.306,0.343,21204.7,41.21,41.21,29.45,1,1,1,250.4,212,300.3,132.4,93.96,118,118,118,0,0,0,0.476,0.393,0.557,132.4,93.96,182.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0999,0.0863,0.118,0.007,0.00374,0.0112,0.00028,0.00015,0.00045,0.228,0.159,0.317,0.009,0.0062,0.013,25.09,24.78,25.37,0.93,0.911,0.949,0.971,0.966,0.98,0.903,0.883,0.93,30.33,21.45,42.06,29.45,20.72,41.21,0,0,0,0,0,0,0.164,0,0.306,0.47,0.53,0.47,32.7
1569880800000,2019,10,2019,1,31,0.48,0.196,0.284,17555,30.54,30.54,23.6,1,1,1,179.2,156.4,208.9,106.2,83.45,73,73,73,0,0,0,0.41,0.349,0.467,106.2,83.45,135.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.0784,0.0969,0.00478,0.00284,0.00731,0.00019,0.00011,0.00029,0.177,0.136,0.23,0.0069,0.0053,0.009,25.38,25.32,25.39,0.922,0.911,0.933,0.968,0.962,0.97,0.892,0.882,0.905,24.37,19.31,31.49,23.6,18.57,30.54,0,0,0,0,0,0,0.131,0,0.196,0.41,0.59,0.41,36.6
1572559200000,2019,11,2019,2,30,0.45,0.13,0.321,19911.1,32.67,32.67,27.65,1,1,1,173.8,155.9,194.7,123.8,105.9,50,50,50,0,0,0,0.289,0.257,0.321,123.8,105.9,144.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.0831,0.0968,0.00627,0.00475,0.00805,0.00025,0.00019,0.00031,0.205,0.173,0.243,0.008,0.0068,0.0095,25.34,25.34,25.35,0.926,0.915,0.936,0.97,0.97,0.97,0.898,0.888,0.908,28.51,24.08,33.69,27.65,23.36,32.67,0,0,0,0,0,0,0.154,0,0.129,0.29,0.71,0.29,44.2
1575151200000,2019,12,2019,3,31,0.667,0.158,0.509,31822.1,56.75,56.75,42.77,2,1,1.1612903225806452,248.9,195.6,318.1,189.9,136.6,59,59,59,0,0,0,0.241,0.186,0.302,189.9,136.6,259.1,990,990,990,964.7,964.4,965,25.3,25,25.6,0.114,0.0954,0.139,0.0121,0.00736,0.0213,0.00048,0.00029,0.00085,0.298,0.23,0.38,0.012,0.009,0.015,25.03,24.73,25.36,0.944,0.923,0.958,0.975,0.97,0.98,0.921,0.895,0.939,39.47,25.93,51.4,38.42,25.15,48.2,0,0,0,0,0,0,0.238,0,0.158,0.24,0.76,0.24,47.7
1577829600000,2020,1,2019,4,31,1.14,0.196,0.946,56613.6,118.5,118.5,76.09,3,2,2.129032258064516,426.1,323.8,640.4,353.1,250.8,73,73,73,0,0,0,0.178,0.114,0.225,353.1,250.8,567.4,990,990,990,965.5,965,966.5,24.5,23.5,25,0.175,0.137,0.271,0.0665,0.0174,0.18,0.0027,0.0007,0.0076,0.407,0.267,0.648,0.017,0.011,0.028,24.09,22.89,24.71,0.944,0.929,0.958,0.973,0.97,0.98,0.918,0.902,0.939,36.75,28.25,51.96,35.66,27.4,48.2,0,0,0,0,0,0,0.423,0,0.194,0.17,0.83,0.17,49.7
1580508000000,2020,2,2019,5,29,3.32,0.335,2.31,113068,192.8,192.8,162.5,4,3,3.689655172413793,1327,667.5,2287,1193,562.5,133.7,105,162,272.3,0,1025,0.111,0.0708,0.157,921,562.5,1100,990,990,990,968.9,966.6,971.8,21.1,18.2,23.4,0.647,0.273,0.926,0.468,0.177,0.648,0.023,0.0075,0.036,1.39,0.645,1.87,0.068,0.028,0.1,19.76,16.33,22.78,0.953,0.946,0.957,0.98,0.975,0.98,0.933,0.927,0.938,45.1,39.75,51.09,44.07,38.78,48.2,0,0,0,0,0,0,0.903,0,1.01,0.1,0.7,0.3,34.1
1583013600000,2020,3,2019,6,31,9.57,0.64,2.95,97415.1,162.3,162.3,130.9,4,4,4,3571,2321,5258,3332,2082,239,239,239,2232,982,3919,0.0713,0.0455,0.103,1100,1100,1100,990,990,990.03,974.6,971.9,977.9,15.4,12.1,18.1,0.926,0.916,0.926,0.648,0.648,0.648,0.043,0.036,0.053,1.87,1.86,1.87,0.12,0.1,0.15,13.48,10.26,16.25,0.928,0.883,0.946,0.972,0.97,0.979,0.902,0.856,0.926,33.82,24.41,41.45,32.73,22.02,40.59,0,0,0,0,0,0,0.727,0,6.62,0.067,0.31,0.69,10.2
1585692000000,2020,4,2019,7,30,19.5,0.884,2.85,0,0,0,0,4,4,4,7507,5463,8519,7166,5168,341,295,364,6066,4068,7055,0.0457,0.0416,0.054,1100,1100,1100,990.27,990.04,990.44,980.6,978.2,981.6,9.63,8.89,11.8,0.841,0.802,0.91,0.648,0.648,0.648,0.068,0.055,0.073,1.79,1.75,1.86,0.19,0.16,0.2,7.845,7.135,9.964,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,1,16.65,0.045,0.15,0.85,0
1588284000000,2020,5,2019,8,31,18.4,0.911,2.95,4093.93,86.72,86.72,5.503,4,4,4,6852,5310,8248,6512,4970,340,340,340,5412,3870,6808,0.0505,0.0412,0.064,1100,1100,1100,990.17,990.03,990.38,980,978,981.4,10.2,8.99,12,0.865,0.813,0.914,0.648,0.648,0.648,0.064,0.054,0.072,1.81,1.76,1.86,0.18,0.15,0.2,8.382,7.232,10.18,0.0566,0,0.88,0.0626,0,0.97,0.0549,0,0.854,1.542,0,24.16,1.376,0,21.68,0,0,29,0,0,0.935,0.0306,0.935,15.45,0.05,0.16,0.84,0.222
1590962400000,2020,6,2019,9,30,10.1,0.759,2.85,88513.4,152.5,152.5,122.9,4,4,4,3893,2677,5211,3600,2384,293,293,293,2499,1284,3818,0.0783,0.0562,0.109,1100,1100,1100,990,990,990.02,975.4,972.7,977.8,14.7,12.2,17.3,0.926,0.917,0.926,0.648,0.648,0.648,0.045,0.038,0.053,1.87,1.87,1.87,0.13,0.11,0.15,12.78,10.32,15.39,0.923,0.885,0.943,0.97,0.97,0.974,0.896,0.859,0.918,31.87,24.64,39.13,30.73,22.34,38.11,0,0,0,0,0,0,0.683,0,7.25,0.075,0.28,0.72,8.76
1593554400000,2020,7,2019,10,31,4.66,0.686,2.82,128368,192.1,192.1,172.5,4,3,3.967741935483871,1741,1026,2611,1485,770.2,256,256,256,433.9,0,1255,0.159,0.0981,0.249,1051,770.2,1100,990,990,990,970.2,968,972.6,19.8,17.4,22,0.829,0.441,0.926,0.585,0.312,0.648,0.03,0.014,0.037,1.7,1.01,1.87,0.087,0.046,0.11,18.11,15.55,20.98,0.95,0.943,0.956,0.979,0.974,0.98,0.93,0.92,0.937,44.49,39.23,50.52,43.52,38.23,48.2,0,0,0,0,0,0,0.959,0,1.84,0.15,0.61,0.39,27.5
1596232800000,2020,8,2019,11,31,2.04,0.541,1.5,84308.8,153.2,153.2,113.3,4,2,2.6774193548387095,761.8,590.4,998.6,559.8,388.4,202,202,202,0,0,0,0.271,0.202,0.342,559.8,388.4,796.6,990,990,990,966.9,966.3,967.9,23.1,22.1,23.7,0.292,0.2,0.456,0.179,0.0823,0.325,0.0078,0.0035,0.015,0.697,0.487,1.03,0.03,0.021,0.046,22.36,21.11,23.26,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.96,35.28,52.16,42.75,34.22,48.2,0,0,0,0,0,0,0.63,0,0.54,0.27,0.74,0.26,41.3
1598911200000,2020,9,2019,12,30,1.26,0.378,0.878,52414.9,93.26,93.26,72.8,2,2,2,484.7,413.2,582.5,338.7,267.2,146,146,146,0,0,0,0.304,0.251,0.353,338.7,267.2,436.5,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.177,0.152,0.212,0.0589,0.0251,0.105,0.0024,0.001,0.0044,0.407,0.3,0.554,0.017,0.012,0.023,23.81,23.23,24.24,0.946,0.934,0.957,0.973,0.97,0.98,0.921,0.906,0.938,37.38,29.65,47.58,36.4,28.76,46.63,0,0,0,0,0,0,0.404,0,0.382,0.3,0.7,0.3,41.6
1601503200000,2020,10,2020,1,31,0.92,0.321,0.599,36602.7,62.4,62.4,49.2,2,1,1.4516129032258065,343.7,287.7,408.6,223.7,167.7,120,120,120,0,0,0,0.353,0.294,0.417,223.7,167.7,288.6,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.135,0.115,0.157,0.017,0.01,0.0352,0.00069,0.0004,0.0014,0.317,0.25,0.397,0.013,0.01,0.016,24.56,24.23,24.86,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,37.66,25.58,51.94,36.57,24.82,48.2,0,0,0,0,0,0,0.273,0,0.321,0.35,0.65,0.35,39.8
1604181600000,2020,11,2020,2,30,0.763,0.275,0.488,30731.9,47.02,47.02,42.68,1,1,1,294.4,282.2,313.4,188.4,176.2,106,106,106,0,0,0,0.36,0.338,0.376,188.4,176.2,207.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.12,0.115,0.126,0.0118,0.0107,0.0134,0.00047,0.00043,0.00053,0.328,0.307,0.362,0.013,0.012,0.014,24.79,24.67,24.86,0.951,0.947,0.956,0.98,0.978,0.98,0.932,0.926,0.937,43.57,40.71,47.98,42.68,39.8,47.02,0,0,0,0,0,0,0.237,0,0.275,0.36,0.64,0.36,40.3
1606773600000,2020,12,2020,3,31,1.28,0.292,0.992,58677.3,130.9,130.9,78.87,3,1,2.129032258064516,479.2,314.8,757.2,370.2,210.8,109,104,118,0,0,0,0.241,0.156,0.33,370.2,210.8,639.2,990,990,990,965.7,965,966.9,24.3,23.1,25,0.189,0.127,0.32,0.0785,0.0137,0.228,0.0033,0.00055,0.0099,0.446,0.247,0.779,0.019,0.0099,0.034,23.82,22.29,24.68,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,38.47,25.78,51.61,37.36,25.01,48.2,0,0,0,0,0,0,0.438,0,0.288,0.23,0.78,0.22,45.8
1609452000000,2021,1,2020,4,31,3.01,0.392,2.47,126765,192.8,192.8,170.4,4,3,3.7419354838709675,1122,777.2,1538,975.6,638.2,146.5,139,150,53.03,0,288,0.136,0.0975,0.179,922.6,638.2,1100,990,990,990,968.2,967,969.6,21.8,20.4,23,0.608,0.323,0.9,0.447,0.227,0.648,0.021,0.0099,0.032,1.32,0.78,1.85,0.062,0.034,0.091,20.43,18.54,22.21,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.79,39.74,51.88,45.6,38.76,48.2,0,0,0,0,0,0,0.947,0,0.54,0.13,0.82,0.18,42.1
1612130400000,2021,2,2020,5,28,5.21,0.422,2.66,112712,186,186,167.7,4,4,4,2153,1554,3271,1979,1357,174.5,162,197,878.8,257,2009,0.0873,0.0495,0.127,1100,1100,1100,990,990,990,971.3,969.7,974.1,18.7,15.9,20.3,0.922,0.908,0.926,0.648,0.648,0.648,0.035,0.032,0.041,1.87,1.86,1.87,0.1,0.091,0.12,16.78,13.99,18.48,0.947,0.935,0.952,0.978,0.97,0.98,0.926,0.907,0.933,42.88,35.28,47.45,41.93,34.22,46.5,0,0,0,0,0,0,0.932,0,2.55,0.081,0.51,0.49,21.6
1614549600000,2021,3,2020,6,31,9.41,0.64,2.95,97747.3,135.7,135.7,131.4,4,4,4,3515,3325,3994,3276,3086,239,239,239,2176,1986,2655,0.0681,0.0598,0.0719,1100,1100,1100,990,990,990,974.7,974.2,975.7,15.3,14.3,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.045,1.87,1.87,1.87,0.12,0.12,0.13,13.47,12.46,13.88,0.932,0.924,0.934,0.97,0.97,0.97,0.904,0.896,0.906,33.86,31.05,34.96,32.85,30.12,33.92,0,0,0,0,0,0,0.73,0,6.46,0.068,0.31,0.69,10.4
1617228000000,2021,4,2020,7,30,13,0.824,2.85,52525.1,119,119,72.95,4,4,4,5020,4068,5487,4702,3773,318,295,364,3602,2673,4049,0.0635,0.0542,0.0725,1100,1100,1100,990.02,990,990.05,977.5,975.8,978.3,12.5,11.8,14.2,0.918,0.909,0.926,0.648,0.648,0.648,0.052,0.046,0.055,1.87,1.86,1.87,0.15,0.13,0.16,10.67,9.93,12.32,0.659,0,0.923,0.711,0,0.97,0.64,0,0.895,19.47,0,30.67,18.24,0,29.75,0,0,8,0,0,0.267,0.405,0.267,10.15,0.063,0.22,0.78,4.04
1619820000000,2021,5,2020,8,31,12.5,0.911,2.95,77779.2,127.6,127.6,104.5,4,4,4,4654,3685,5353,4314,3345,340,340,340,3214,2245,3913,0.074,0.0635,0.0923,1100,1100,1100,990.01,990,990.04,976.8,975,978.1,13.2,12,15,0.923,0.913,0.926,0.648,0.648,0.648,0.049,0.043,0.054,1.87,1.86,1.87,0.14,0.13,0.16,11.29,10.12,13.11,0.906,0.878,0.93,0.97,0.97,0.97,0.879,0.851,0.902,27.62,23.96,32.88,26.14,21.4,31.89,0,0,0,0,0,0,0.581,0,9.55,0.073,0.24,0.76,6.22
1622498400000,2021,6,2020,9,30,6.93,0.759,2.85,110107,177.4,177.4,152.9,4,4,4,2675,1804,3621,2382,1511,293,293,293,1282,411,2228,0.114,0.0809,0.162,1100,1100,1100,990,990,990,972.7,970.5,974.9,17.3,15.1,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.033,0.043,1.87,1.87,1.87,0.11,0.096,0.12,15.43,13.25,17.66,0.942,0.93,0.95,0.975,0.97,0.98,0.918,0.903,0.931,39.2,33.25,45.25,38.23,32.25,44.35,0,0,0,0,0,0,0.85,0,4.08,0.11,0.41,0.59,15.9
1625090400000,2021,7,2020,10,31,3.23,0.686,2.35,118799,192.8,192.8,159.7,4,3,3.5806451612903225,1207,826.7,1759,950.7,570.7,256,256,256,71.77,0,403,0.225,0.145,0.31,879,570.7,1100,990,990,990,968.5,967.2,970.3,21.5,19.7,22.8,0.604,0.301,0.926,0.424,0.182,0.648,0.02,0.008,0.033,1.29,0.682,1.87,0.061,0.03,0.095,20.18,17.8,22.11,0.954,0.951,0.957,0.979,0.974,0.98,0.934,0.928,0.937,45.52,39.27,51.47,44.49,38.27,48.2,0,0,0,0,0,0,0.887,0,0.88,0.21,0.73,0.27,36.8
1627768800000,2021,8,2020,11,31,1.76,0.541,1.22,70101.7,124.1,124.1,94.22,3,2,2.3548387096774195,656.3,521.8,814.1,454.3,319.8,202,202,202,0,0,0,0.314,0.248,0.387,454.3,319.8,612.1,990,990,990,966.5,965.9,967.2,23.5,22.8,24.1,0.235,0.176,0.319,0.117,0.0499,0.21,0.005,0.0021,0.0092,0.557,0.384,0.747,0.024,0.016,0.033,22.93,22.1,23.67,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,41.55,35.03,51.91,40.4,33.98,48.2,0,0,0,0,0,0,0.523,0,0.54,0.31,0.69,0.31,39.8
1630447200000,2021,9,2020,12,30,1.09,0.378,0.713,42841.8,79.35,79.35,59.5,2,1,1.7666666666666666,421.2,347.9,514.4,275.2,201.8,146,146,146,0,0,0,0.351,0.284,0.42,275.2,201.8,368.4,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.155,0.129,0.188,0.0327,0.0129,0.0729,0.0013,0.00052,0.003,0.35,0.254,0.452,0.014,0.01,0.019,24.16,23.63,24.5,0.943,0.924,0.958,0.973,0.97,0.98,0.917,0.896,0.939,36.4,25.66,51.92,35.28,24.89,48.2,0,0,0,0,0,0,0.331,0,0.377,0.35,0.65,0.35,39.3
1633039200000,2021,10,2021,1,31,0.807,0.303,0.503,31367.9,48.2,48.2,42.16,1,1,1,301.2,266.6,343.8,187.9,156.6,113.2,110,120,0,0,0,0.377,0.349,0.413,187.9,156.6,223.8,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.121,0.109,0.135,0.0117,0.00906,0.0148,0.00047,0.00036,0.00059,0.329,0.272,0.394,0.013,0.011,0.016,24.76,24.49,24.96,0.95,0.941,0.959,0.977,0.97,0.98,0.929,0.913,0.94,43.37,36.09,51.52,42.16,35.01,48.2,0,0,0,0,0,0,0.234,0,0.304,0.38,0.62,0.38,38.9
1635717600000,2021,11,2021,2,30,0.707,0.264,0.444,27789.6,42.04,42.04,38.6,1,1,1,272.9,265.3,278.9,171.3,159.3,101.7,93,106,0,0,0,0.373,0.334,0.4,171.3,159.3,185.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.109,0.116,0.0103,0.00929,0.0115,0.00041,0.00037,0.00046,0.297,0.276,0.32,0.012,0.011,0.013,24.91,24.87,24.96,0.946,0.942,0.95,0.975,0.97,0.98,0.922,0.914,0.931,39.58,36.74,42.9,38.6,35.63,42.04,0,0,0,0,0,0,0.214,0,0.263,0.37,0.63,0.37,39.3
1638309600000,2021,12,2021,3,31,0.807,0.212,0.595,36570.8,61.92,61.92,49.15,2,1,1.4516129032258065,301.4,269.6,341.8,222.1,165.7,79.32,59,104,0,0,0,0.269,0.173,0.386,222.1,165.7,282.8,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.128,0.111,0.147,0.0173,0.00983,0.0325,0.00069,0.00039,0.0013,0.308,0.244,0.391,0.012,0.0097,0.016,24.78,24.58,24.93,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,37.42,25.85,52.38,36.23,25.08,48.2,0,0,0,0,0,0,0.273,0,0.212,0.26,0.74,0.26,45.3
1640988000000,2022,1,2021,4,31,1.2,0.196,1.01,60515.6,107.7,107.7,81.34,3,2,2.096774193548387,448.8,345.9,588.2,375.8,272.9,73,73,73,0,0,0,0.166,0.124,0.211,375.8,272.9,515.2,990,990,990,965.6,965.1,966.2,24.4,23.8,24.9,0.182,0.145,0.241,0.0765,0.0278,0.145,0.0032,0.0011,0.0061,0.444,0.3,0.593,0.018,0.012,0.025,23.94,23.19,24.57,0.949,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,40.03,30.72,51.36,38.98,29.8,48.2,0,0,0,0,0,0,0.452,0,0.19,0.16,0.84,0.16,50.4
1643666400000,2022,2,2021,5,28,2.16,0.259,1.84,99325.1,192.8,192.8,147.8,4,3,3.357142857142857,891.8,604.3,1471,784.8,519.3,107,85,137,22.68,0,234,0.123,0.0931,0.142,762.1,519.3,1100,990,990,990,967.4,966.3,969.4,22.6,20.6,23.7,0.441,0.245,0.877,0.324,0.148,0.648,0.015,0.0062,0.031,1.01,0.569,1.83,0.045,0.024,0.089,21.59,18.78,23.11,0.954,0.948,0.957,0.979,0.97,0.98,0.934,0.92,0.938,45.01,37.21,52.18,43.87,36.09,48.2,0,0,0,0,0,0,0.821,0,0.32,0.12,0.85,0.15,46
1646085600000,2022,3,2021,6,31,5.72,0.49,2.95,124999,187.7,187.7,168,4,4,4,2135,1506,3130,1952,1323,183,183,183,851.9,223,1847,0.0895,0.0585,0.122,1100,1100,1100,990,990,990,971.3,969.5,973.8,18.7,16.2,20.5,0.922,0.895,0.926,0.648,0.648,0.648,0.035,0.032,0.04,1.87,1.84,1.87,0.1,0.09,0.12,16.8,14.3,18.65,0.947,0.937,0.952,0.978,0.97,0.98,0.926,0.909,0.933,42.93,36.12,47.89,42,35.04,46.94,0,0,0,0,0,0,0.933,0,2.77,0.086,0.52,0.48,21.9
1648764000000,2022,4,2021,7,30,12.2,0.757,2.85,58271.7,137.5,137.5,80.93,4,4,4,4726,3242,6483,4434,3025,292,217,364,3334,1925,5019,0.0619,0.0538,0.0709,1100,1100,1100,990.03,990,990.13,976.9,974.1,979.6,13.2,10.5,15.9,0.916,0.879,0.926,0.648,0.648,0.648,0.05,0.041,0.062,1.86,1.83,1.87,0.14,0.12,0.17,11.29,8.651,14.05,0.642,0,0.935,0.679,0,0.97,0.623,0,0.907,21.08,0,35.45,20.23,0,34.38,0,0,9,0,0,0.3,0.45,0.3,9.35,0.062,0.23,0.77,4.78
1651356000000,2022,5,2021,8,31,16.5,0.911,2.95,10888.5,95.65,95.65,14.64,4,4,4,6156,4981,6819,5816,4641,340,340,340,4716,3541,5379,0.0558,0.0499,0.0683,1100,1100,1100,990.1,990,990.15,979.2,977.5,980.1,10.9,10.1,12.5,0.889,0.869,0.926,0.648,0.648,0.648,0.06,0.052,0.064,1.84,1.82,1.87,0.17,0.15,0.18,9.079,8.272,10.65,0.143,0,0.897,0.156,0,0.97,0.139,0,0.87,4.014,0,25.77,3.659,0,23.91,0,0,26,0,0,0.839,0.0813,0.839,13.55,0.055,0.18,0.82,0.66
1654034400000,2022,6,2021,9,30,9.49,0.759,2.85,92652.7,156.6,156.6,128.7,4,4,4,3663,2529,4893,3370,2236,293,293,293,2270,1136,3500,0.0832,0.0599,0.116,1100,1100,1100,990,990,990,974.9,972.4,977.3,15.1,12.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.037,0.051,1.87,1.87,1.87,0.13,0.11,0.15,13.24,10.81,15.75,0.928,0.903,0.944,0.971,0.97,0.976,0.901,0.876,0.922,33.19,26.33,40.09,32.17,24.72,39.14,0,0,0,0,0,0,0.715,0,6.64,0.08,0.3,0.7,9.76
1656626400000,2022,7,2021,10,31,4.41,0.686,2.77,128226,192.8,192.8,172.3,4,3,3.903225806451613,1648,991.2,2464,1392,735.2,256,256,256,357.8,0,1108,0.167,0.104,0.258,1034,735.2,1100,990,990,990,969.9,967.9,972.2,20.1,17.8,22.1,0.804,0.409,0.926,0.567,0.292,0.648,0.029,0.013,0.036,1.66,0.974,1.87,0.084,0.044,0.11,18.42,15.9,21.16,0.951,0.945,0.957,0.98,0.976,0.98,0.932,0.923,0.937,45.28,40.08,51.61,44.25,39.13,48.2,0,0,0,0,0,0,0.957,0,1.64,0.16,0.63,0.37,29.1
1659304800000,2022,8,2021,11,31,2.01,0.541,1.47,82891.3,144.6,144.6,111.4,3,2,2.6129032258064515,750.7,587.1,964.5,548.7,385.1,202,202,202,0,0,0,0.275,0.209,0.344,548.7,385.1,762.5,990,990,990,966.9,966.2,967.8,23.1,22.2,23.8,0.285,0.199,0.424,0.172,0.0808,0.308,0.0075,0.0034,0.014,0.684,0.482,1.02,0.03,0.02,0.046,22.41,21.23,23.28,0.954,0.947,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.25,35.55,52.54,43.01,34.48,48.2,0,0,0,0,0,0,0.619,0,0.54,0.27,0.73,0.27,41.2
1661983200000,2022,9,2021,12,30,1.21,0.378,0.833,49771.6,92.3,92.3,69.13,2,2,2,467.5,380.4,577.5,321.5,234.4,146,146,146,0,0,0,0.317,0.253,0.384,321.5,234.4,431.5,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.171,0.14,0.21,0.0512,0.0157,0.103,0.0021,0.00063,0.0043,0.382,0.257,0.547,0.016,0.01,0.023,23.92,23.25,24.44,0.942,0.925,0.957,0.973,0.97,0.98,0.917,0.897,0.938,35.5,25.97,47.09,34.56,25.19,46.15,0,0,0,0,0,0,0.384,0,0.377,0.31,0.69,0.31,41.1
1664575200000,2022,10,2022,1,31,0.858,0.321,0.537,33094.6,55.35,55.35,44.48,2,1,1.2258064516129032,320.5,277.9,375.7,200.5,157.8,120,120,120,0,0,0,0.377,0.319,0.432,200.5,157.8,255.7,990,990,990,965,964.8,965.3,25,24.7,25.2,0.126,0.111,0.146,0.0129,0.00917,0.0197,0.00052,0.00036,0.0008,0.315,0.251,0.399,0.013,0.01,0.016,24.68,24.44,24.91,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.68,25.68,52.11,38.55,24.91,48.2,0,0,0,0,0,0,0.247,0,0.321,0.37,0.63,0.37,38.6
1667253600000,2022,11,2022,2,30,0.786,0.275,0.511,31962.6,48.2,48.2,44.39,1,1,1,303.3,276.5,333.6,197.3,170.5,106,106,106,0,0,0,0.35,0.318,0.383,197.3,170.5,227.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.123,0.113,0.134,0.0125,0.0102,0.0151,0.0005,0.00041,0.00061,0.344,0.296,0.398,0.014,0.012,0.016,24.73,24.53,24.9,0.953,0.946,0.959,0.98,0.975,0.98,0.934,0.922,0.94,45.63,39.36,52.51,44.39,38.37,48.2,0,0,0,0,0,0,0.247,0,0.275,0.35,0.65,0.35,40.7
1669845600000,2022,12,2022,3,31,1.25,0.292,0.957,56953.7,107.9,107.9,76.55,3,2,2.064516129032258,466.3,336.6,638.5,357.4,232.6,109,104,118,0,0,0,0.241,0.185,0.309,357.4,232.6,520.5,990,990,990,965.7,965.1,966.5,24.3,23.5,24.9,0.18,0.134,0.253,0.0685,0.0155,0.149,0.0028,0.00062,0.0063,0.425,0.249,0.625,0.018,0.01,0.026,23.88,22.97,24.67,0.945,0.924,0.958,0.974,0.97,0.98,0.921,0.896,0.939,38.26,26,52.11,37.14,25.22,48.2,0,0,0,0,0,0,0.425,0,0.293,0.23,0.77,0.23,45.6