datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
863388000000,1997,5,1996,8,32,7,0.297,0.0889,0.208,12429,80.17,80.17,73.98,2,2,2,491.2,464.9,519.1,344.2,317.9,147,147,147,0,0,0,0.3,0.283,0.316,344.2,317.9,372.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.178,0.169,0.188,0.0615,0.0491,0.0746,0.0025,0.002,0.0031,0.414,0.375,0.456,0.017,0.015,0.019,23.78,23.61,23.93,0.948,0.944,0.951,0.973,0.97,0.978,0.922,0.915,0.931,38.02,35.21,40.98,36.99,34.15,40.08,0,0,0,0,0,0,0.411,0,0.089,0.3,0.7,0.3,41.8
863992800000,1997,5,1996,8,33,7,0.262,0.0889,0.173,10369.1,66.53,66.53,61.72,2,2,2,433.8,412.2,456.5,286.8,265.2,147,147,147,0,0,0,0.339,0.322,0.357,286.8,265.2,309.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.158,0.15,0.166,0.0344,0.0242,0.0451,0.0014,0.00098,0.0019,0.328,0.296,0.362,0.013,0.012,0.015,24.12,23.98,24.25,0.938,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.914,31.81,29.42,34.3,30.86,28.54,33.27,0,0,0,0,0,0,0.343,0,0.089,0.34,0.66,0.34,39.6
864597600000,1997,5,1996,8,34,7,0.235,0.0865,0.148,8833.21,55.85,55.85,52.58,2,1,1.8571428571428572,387.8,369.8,406.4,244.8,228.5,143,119,147,0,0,0,0.369,0.322,0.391,244.8,228.5,259.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.137,0.148,0.0173,0.0152,0.0215,0.0007,0.00061,0.00087,0.29,0.255,0.403,0.012,0.01,0.016,24.37,24.28,24.48,0.933,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,31.01,25.95,52.23,29.73,25.17,48.2,0,0,0,0,0,0,0.292,0,0.087,0.37,0.63,0.37,37.6
865202400000,1997,6,1996,9,35,7,0.211,0.072,0.139,8359.12,53.02,53.02,49.76,2,1,1.4285714285714286,348.4,332.9,364,229.4,213.9,119,119,119,0,0,0,0.342,0.327,0.357,229.4,213.9,245,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.13,0.141,0.0152,0.0139,0.0166,0.00061,0.00056,0.00067,0.334,0.254,0.403,0.013,0.01,0.016,24.52,24.45,24.58,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.62,26.15,52.74,38.65,25.36,48.2,0,0,0,0,0,0,0.276,0,0.072,0.34,0.66,0.34,39.6
865807200000,1997,6,1996,9,36,7,0.191,0.072,0.119,7460.34,47.29,47.29,44.41,1,1,1,315.4,303.1,328.2,196.4,184.1,119,119,119,0,0,0,0.378,0.363,0.393,196.4,184.1,209.2,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.129,0.0124,0.0114,0.0135,0.0005,0.00045,0.00054,0.344,0.322,0.367,0.014,0.013,0.015,24.68,24.59,24.76,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.31,42.46,48.26,44.41,41.61,47.29,0,0,0,0,0,0,0.247,0,0.072,0.38,0.62,0.38,39.1
866412000000,1997,6,1996,9,37,7,0.174,0.072,0.102,6390.08,40.64,40.64,38.04,1,1,1,288.5,278.7,299,169.5,159.7,119,119,119,0,0,0,0.413,0.398,0.427,169.5,159.7,180,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.118,0.0102,0.00933,0.011,0.0004,0.00037,0.00044,0.296,0.279,0.315,0.012,0.011,0.013,24.85,24.79,24.91,0.945,0.942,0.949,0.974,0.97,0.979,0.921,0.914,0.929,39.04,36.76,41.51,38.04,35.66,40.64,0,0,0,0,0,0,0.211,0,0.072,0.41,0.59,0.41,36.7
867016800000,1997,6,1996,9,38,7,0.161,0.072,0.0893,5530.93,34.98,34.98,32.92,1,1,1,266.7,257.7,275.7,147.7,138.7,119,119,119,0,0,0,0.446,0.432,0.462,147.7,138.7,156.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.0083,0.00754,0.00907,0.00033,0.0003,0.00036,0.257,0.241,0.273,0.01,0.0095,0.011,24.98,24.92,25.03,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.94,31.81,36.06,32.92,30.85,34.98,0,0,0,0,0,0,0.183,0,0.0717,0.45,0.55,0.45,34.4
867621600000,1997,6,1996,9,39,7,0.15,0.0663,0.0832,5152.65,32.05,32.05,30.67,1,1,1,247.2,241,254.7,137.6,133,109.6,108,119,0,0,0,0.443,0.429,0.467,137.6,133,143.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.1,0.104,0.00745,0.00706,0.00796,0.00029,0.00028,0.00031,0.238,0.23,0.249,0.0094,0.0091,0.0098,25.08,25.04,25.12,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.62,30.54,33.04,30.67,29.63,32.05,0,0,0,0,0,0,0.17,0,0.0668,0.44,0.55,0.45,34.4
868226400000,1997,7,1996,10,40,7,0.141,0.0653,0.0758,4683.75,29.19,29.19,27.88,1,1,1,233.3,227.6,239.1,125.3,119.6,108,108,108,0,0,0,0.463,0.452,0.475,125.3,119.6,131.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0978,0.0957,0.0998,0.0064,0.00592,0.00689,0.00025,0.00023,0.00027,0.216,0.206,0.226,0.0085,0.0081,0.0089,25.18,25.14,25.23,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,28.74,27.37,30.09,27.88,26.55,29.19,0,0,0,0,0,0,0.155,0,0.0652,0.46,0.54,0.46,33.2
868831200000,1997,7,1996,10,41,7,0.133,0.0653,0.0677,4160.4,26.1,26.1,24.76,1,1,1,219.9,214.2,225.7,111.9,106.2,108,108,108,0,0,0,0.491,0.479,0.504,111.9,106.2,117.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.093,0.091,0.0951,0.00527,0.00478,0.00575,0.00021,0.00019,0.00023,0.192,0.182,0.202,0.0075,0.0071,0.0079,25.29,25.24,25.33,0.92,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.53,24.15,26.91,24.76,23.43,26.1,0,0,0,0,0,0,0.138,0,0.0653,0.49,0.51,0.49,31.3
869436000000,1997,7,1996,10,42,7,0.125,0.0653,0.0597,2142.25,22.98,22.98,12.75,1,1,1,206.8,201.9,212.3,98.78,93.9,108,108,108,0,0,0,0.522,0.509,0.535,98.78,93.9,104.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0884,0.0867,0.0903,0.00415,0.00373,0.00461,0.00016,0.00015,0.00018,0.168,0.16,0.178,0.0066,0.0062,0.007,25.39,25.35,25.43,0.521,0,0.914,0.554,0,0.97,0.505,0,0.886,13.16,0,23.69,12.75,0,22.98,0,3,0,0,0.429,0,0.0708,0.429,0.0653,0.52,0.48,0.52,17.1
870040800000,1997,7,1996,10,43,7,0.118,0.0614,0.0568,0,0,0,0,1,1,1,195.4,188.5,200.5,93.84,88.43,101.6,93,108,0,0,0,0.519,0.479,0.55,93.84,88.43,101,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0859,0.0847,0.0874,0.00373,0.00327,0.00433,0.00015,0.00013,0.00017,0.159,0.15,0.171,0.0062,0.0059,0.0067,25.43,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0612,0.52,0.48,0.52,0
870645600000,1997,8,1996,11,44,7,0.108,0.0562,0.0516,0,0,0,0,1,1,1,178.3,171.8,185.5,85.26,78.82,93,93,93,0,0,0,0.522,0.501,0.541,85.26,78.82,92.49,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0819,0.0796,0.0844,0.003,0.00245,0.00361,0.00012,0.000096,0.00014,0.142,0.131,0.155,0.0056,0.0051,0.0061,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.52,0.48,0.52,0
871250400000,1997,8,1996,11,45,7,0.0993,0.0562,0.043,0,0,0,0,1,1,1,164.2,158.4,169.9,71.16,65.42,93,93,93,0,0,0,0.567,0.547,0.587,71.16,65.42,76.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0749,0.0789,0.0018,0.00131,0.00229,0.00007,0.000051,0.00009,0.117,0.107,0.128,0.0046,0.0042,0.005,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.57,0.43,0.57,0
871855200000,1997,8,1996,11,46,7,0.0925,0.0562,0.0363,0,0,0,0,1,1,1,153,148.8,157.1,59.95,55.85,93,93,93,0,0,0,0.608,0.592,0.625,59.95,55.85,64.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0715,0.0744,0.000846,0.000497,0.00119,0.000033,0.00002,0.000047,0.0972,0.0899,0.105,0.0038,0.0035,0.0041,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.61,0.39,0.61,0
872460000000,1997,8,1996,11,47,7,0.087,0.0562,0.0181,0,0,0,0,1,0,0.5714285714285714,143.8,140.9,147.5,50.77,47.92,93,93,93,20.86,0,49,0.647,0.631,0.66,29.96,0,54.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.071,0.000118,0,0.000381,0.0000046,0,0.000015,0.0786,0.0708,0.0874,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0689,0.65,0.21,0.79,0
873064800000,1997,9,1996,12,48,7,0.0809,0.0435,0.0373,1000.62,14.36,14.36,5.956,1,1,1,133.7,128.1,139,61.73,56.07,72,72,72,0,0,0,0.539,0.518,0.562,61.73,56.07,67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0733,0.000997,0.000516,0.00145,0.000039,0.00002,0.000057,0.0986,0.0895,0.108,0.0039,0.0035,0.0042,25.4,25.39,25.41,0.381,0,0.896,0.411,0,0.96,0.365,0,0.861,6.204,0,14.96,5.956,0,14.36,0,4,0,0,0.571,0,0.0331,0.571,0.0436,0.54,0.46,0.54,12.4
873669600000,1997,9,1996,12,49,7,0.0739,0.0435,0.018,0,0,0,0,1,0,0.5714285714285714,122.2,119,126.2,50.21,47.04,72,72,72,20.43,0,49,0.589,0.571,0.605,29.77,0,54.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000102,0,0.000353,0.000004,0,0.000014,0.0783,0.0708,0.0868,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0559,0.59,0.24,0.76,0
874274400000,1997,9,1996,12,50,7,0.0694,0.0435,0,0,0,0,0,0,0,0,114.7,110.6,118.2,42.67,38.57,72,72,72,42.71,39,46,0.628,0.609,0.651,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0694,0.63,0,1,0
874879200000,1997,9,1996,12,51,7,0.0652,0.0435,0,0,0,0,0,0,0,0,107.8,105.4,110.3,35.83,33.37,72,72,72,35.71,33,38,0.668,0.653,0.683,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0652,0.67,0,1,0
875484000000,1997,9,1996,12,52,7,0.0617,0.0349,0.00873,0,0,0,0,1,0,0.2857142857142857,102.1,99.63,104.5,44.38,31.73,57.71,52,72,30,0,49,0.564,0.505,0.694,14.43,0,50.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000121,0,0.0000773,4.8e-7,0,0.000003,0.0739,0.0708,0.0821,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05297,0.57,0.14,0.86,0
876088800000,1997,10,1997,1,1,7,0.0598,0.0314,0,0,0,0,0,0,0,0,98.93,97.72,101,46.93,45.72,52,52,52,47,46,49,0.526,0.515,0.532,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0598,0.53,0,1,0
876693600000,1997,10,1997,1,2,7,0.0602,0.0314,0,0,0,0,0,0,0,0,99.51,97.99,101.3,47.51,45.99,52,52,52,47.43,46,49,0.523,0.513,0.531,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0602,0.52,0,1,0
877298400000,1997,10,1997,1,3,7,0.0573,0.0314,0,0,0,0,0,0,0,0,94.71,92.25,97.17,42.71,40.25,52,52,52,42.71,40,45,0.549,0.535,0.564,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0573,0.55,0,1,0
877903200000,1997,10,1997,1,4,7,0.0568,0.0311,0,0,0,0,0,0,0,0,93.97,90.61,96.07,42.54,38.61,51.43,50,52,42.57,39,46,0.548,0.522,0.574,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0568,0.55,0,1,0
878508000000,1997,11,1997,2,5,7,0.0627,0.0302,0.0242,0,0,0,0,1,0,0.7142857142857143,103.6,96.62,109.5,53.61,46.62,50,50,50,13.57,0,48,0.483,0.457,0.517,40.1,0,59.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000372,0,0.000805,0.000015,0,0.000032,0.0843,0.0708,0.0944,0.0033,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0385,0.48,0.39,0.61,0
879112800000,1997,11,1997,2,6,7,0.0728,0.0302,0.0425,1975.45,17.68,17.68,11.76,1,1,1,120.3,108.4,129.2,70.29,58.38,50,50,50,0,0,0,0.417,0.387,0.461,70.29,58.38,79.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0737,0.00172,0.000712,0.00248,0.000068,0.000028,0.000097,0.111,0.0928,0.126,0.0044,0.0036,0.0049,25.39,25.37,25.41,0.662,0,0.94,0.686,0,0.96,0.636,0,0.902,12.25,0,18.41,11.76,0,17.68,0,2,0,0,0.286,0,0.0653,0.286,0.0303,0.41,0.58,0.42,27.1
879717600000,1997,11,1997,2,7,7,0.0761,0.0302,0.0458,2849.52,17.84,17.84,16.96,1,1,1,125.8,122.9,130,75.8,72.87,50,50,50,0,0,0,0.398,0.385,0.407,75.8,72.87,79.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0715,0.074,0.00219,0.00194,0.00255,0.000086,0.000076,0.0001,0.12,0.114,0.127,0.0047,0.0045,0.005,25.38,25.37,25.39,0.936,0.929,0.94,0.96,0.96,0.96,0.899,0.892,0.903,17.67,16.85,18.58,16.96,16.18,17.84,0,0,0,0,0,0,0.0942,0,0.0303,0.4,0.6,0.4,37.4
880322400000,1997,11,1997,2,8,7,0.077,0.0302,0.0467,2902.53,17.79,17.79,17.28,1,1,1,127.2,123.7,129.7,77.25,73.69,50,50,50,0,0,0,0.393,0.385,0.404,77.25,73.69,79.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0718,0.0739,0.00232,0.00201,0.00253,0.000091,0.000079,0.000099,0.122,0.116,0.127,0.0048,0.0045,0.005,25.38,25.37,25.38,0.936,0.933,0.94,0.96,0.96,0.96,0.899,0.896,0.903,18,17.12,18.53,17.28,16.44,17.79,0,0,0,0,0,0,0.096,0,0.0303,0.39,0.61,0.39,37.7
880927200000,1997,12,1997,3,9,7,0.0784,0.0357,0.0427,2587.67,17.89,17.89,15.4,1,1,1,129.6,124.8,139.3,70.63,65.79,59,59,59,0,0,0,0.456,0.424,0.473,70.63,65.79,80.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0755,0.00175,0.00134,0.00257,0.000069,0.000053,0.0001,0.112,0.103,0.129,0.0044,0.0041,0.0051,25.39,25.37,25.4,0.911,0.89,0.94,0.96,0.96,0.96,0.875,0.854,0.903,16.04,14.58,18.64,15.4,14,17.89,0,0,0,0,0,0,0.0856,0,0.0357,0.46,0.54,0.46,33
881532000000,1997,12,1997,3,10,7,0.081,0.0357,0.0453,2795.38,17.95,17.95,16.64,1,1,1,134,128.6,139.6,74.96,69.61,59,59,59,0,0,0,0.441,0.423,0.459,74.96,69.61,80.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0717,0.0756,0.00212,0.00167,0.0026,0.000083,0.000065,0.0001,0.119,0.11,0.129,0.0047,0.0043,0.0051,25.38,25.37,25.39,0.929,0.911,0.937,0.96,0.96,0.96,0.891,0.875,0.9,17.33,15.79,18.69,16.64,15.16,17.95,0,0,0,0,0,0,0.0924,0,0.0357,0.44,0.56,0.44,34.5
882136800000,1997,12,1997,3,11,7,0.0786,0.0357,0.0429,2616.51,16.98,16.98,15.57,1,1,1,129.9,125.3,134.6,70.94,66.33,59,59,59,0,0,0,0.454,0.438,0.471,70.94,66.33,75.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0739,0.00178,0.00139,0.00218,0.00007,0.000054,0.000085,0.112,0.104,0.121,0.0044,0.0041,0.0047,25.39,25.38,25.4,0.918,0.893,0.939,0.96,0.96,0.96,0.881,0.857,0.902,16.22,14.75,17.68,15.57,14.16,16.98,0,0,0,0,0,0,0.0865,0,0.0357,0.45,0.55,0.45,33.3
882741600000,1997,12,1997,3,12,7,0.0859,0.0357,0.0502,3100.51,19.62,19.62,18.46,1,1,1,142,136.8,147.8,83.01,77.82,59,59,59,0,0,0,0.416,0.399,0.431,83.01,77.82,88.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0746,0.0785,0.00281,0.00236,0.00329,0.00011,0.000093,0.00013,0.134,0.125,0.144,0.0052,0.0049,0.0057,25.37,25.36,25.38,0.93,0.923,0.936,0.961,0.96,0.964,0.894,0.889,0.899,19.2,18.13,20.36,18.46,17.41,19.62,0,0,0,0,0,0,0.103,0,0.0357,0.42,0.58,0.42,36.1
883346400000,1997,12,1997,3,13,7,0.0924,0.0405,0.0519,3199.83,20,20,19.05,1,1,1,152.8,146.9,163.3,85.83,75.85,67,59,73,0,0,0,0.438,0.396,0.49,85.83,75.85,90.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0757,0.0808,0.00305,0.0022,0.00343,0.00012,0.000086,0.00013,0.14,0.123,0.149,0.0055,0.0048,0.0058,25.37,25.35,25.38,0.927,0.921,0.939,0.963,0.96,0.965,0.892,0.888,0.901,19.78,17.72,20.73,19.05,17.02,20,0,0,0,0,0,0,0.106,0,0.0405,0.44,0.56,0.44,34.6
883951200000,1998,1,1997,4,14,7,0.106,0.0442,0.0621,3801.61,24.18,24.18,22.63,1,1,1,175.6,168,182.2,102.6,94.99,73,73,73,0,0,0,0.416,0.401,0.435,102.6,94.99,109.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0852,0.0825,0.0875,0.00447,0.00382,0.00503,0.00017,0.00015,0.0002,0.171,0.157,0.182,0.0067,0.0061,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.967,0.97,0.886,0.882,0.89,23.35,21.67,24.93,22.63,20.94,24.18,0,0,0,0,0,0,0.126,0,0.0439,0.42,0.59,0.41,35.9
884556000000,1998,1,1997,4,15,7,0.123,0.0442,0.0792,4935.07,32.62,32.62,29.38,1,1,1,204,187.9,218,131,115,73,73,73,0,0,0,0.359,0.335,0.388,131,115,145,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0952,0.0895,0.1,0.00689,0.00552,0.00808,0.00027,0.00022,0.00032,0.221,0.193,0.246,0.0087,0.0075,0.0097,25.33,25.25,25.39,0.93,0.921,0.937,0.97,0.97,0.97,0.902,0.894,0.909,30.28,26.36,33.63,29.38,25.57,32.62,0,0,0,0,0,0,0.163,0,0.0438,0.36,0.64,0.36,40.1
885160800000,1998,1,1997,4,16,7,0.148,0.0442,0.103,6509.39,43.84,43.84,38.75,1,1,1,244,225.4,265.3,171,152.4,73,73,73,0,0,0,0.3,0.275,0.324,171,152.4,192.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.103,0.117,0.0103,0.0087,0.0121,0.00041,0.00034,0.00048,0.293,0.26,0.331,0.012,0.01,0.013,25.05,24.91,25.19,0.946,0.94,0.952,0.975,0.97,0.98,0.922,0.911,0.933,39.73,35.37,44.74,38.75,34.31,43.84,0,0,0,0,0,0,0.215,0,0.045,0.3,0.7,0.3,44
885765600000,1998,1,1997,4,17,7,0.184,0.0452,0.139,8520.41,55.29,55.29,50.72,2,1,1.5714285714285714,304.6,274.4,335.1,229.8,201.4,74.71,73,85,0,0,0,0.246,0.224,0.266,229.8,201.4,253,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.13,0.12,0.138,0.0155,0.0129,0.0184,0.00062,0.00051,0.00074,0.304,0.244,0.383,0.012,0.0097,0.015,24.77,24.66,24.86,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.939,36.74,25.93,51.54,35.52,25.15,48.2,0,0,0,0,0,0,0.282,0,0.045,0.25,0.76,0.24,46.3
886370400000,1998,2,1997,5,18,7,0.23,0.0514,0.179,10818.4,74.14,74.14,64.4,2,2,2,380.9,344.6,426.1,295.9,259.6,85,85,85,0,0,0,0.224,0.199,0.247,295.9,259.6,341.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.154,0.142,0.17,0.0387,0.0215,0.06,0.0016,0.00087,0.0025,0.335,0.281,0.403,0.014,0.011,0.016,24.36,24.08,24.6,0.939,0.931,0.947,0.97,0.97,0.972,0.911,0.903,0.92,33.18,29.17,38.14,32.2,28.29,37.07,0,0,0,0,0,0,0.358,0,0.051,0.22,0.78,0.22,47
886975200000,1998,2,1997,5,19,7,0.313,0.0514,0.261,15506.3,106.5,106.5,92.3,3,2,2.2857142857142856,516.8,444.4,595.4,431.8,359.4,85,85,85,0,0,0,0.166,0.143,0.191,431.8,359.4,510.4,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.204,0.177,0.24,0.103,0.0687,0.142,0.0043,0.0028,0.006,0.509,0.431,0.578,0.021,0.018,0.024,23.56,23.17,23.97,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.916,0.938,42.31,35,50.26,41.19,33.95,48.2,0,0,0,0,0,0,0.513,0,0.052,0.16,0.83,0.17,49.5
887580000000,1998,2,1997,5,20,7,0.414,0.0514,0.363,20895.5,132.5,132.5,124.4,3,3,3,685,622.4,728.5,600,537.4,85,85,85,0,0,0,0.125,0.117,0.137,600,537.4,643.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.291,0.255,0.316,0.202,0.16,0.231,0.0086,0.0068,0.01,0.705,0.6,0.779,0.03,0.025,0.034,22.65,22.41,23.01,0.954,0.95,0.956,0.978,0.973,0.98,0.933,0.924,0.937,42.37,38.4,45.07,41.46,37.34,44.17,0,0,0,0,0,0,0.691,0,0.051,0.12,0.88,0.12,50.5
888184800000,1998,2,1997,5,21,7,0.445,0.0533,0.392,22393.4,134.6,134.6,133.3,3,3,3,736.6,733.2,740.3,648.4,628.4,88.14,85,107,0,0,0,0.12,0.115,0.146,648.4,628.4,655.3,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.319,0.312,0.322,0.234,0.221,0.239,0.01,0.0095,0.01,0.788,0.758,0.798,0.034,0.033,0.035,22.37,22.34,22.4,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.34,43.97,45.78,44.43,43.09,44.86,0,0,0,0,0,0,0.741,0,0.053,0.12,0.88,0.12,50.3
888789600000,1998,3,1997,6,22,7,0.43,0.0647,0.366,20993.8,128.2,128.2,125,3,3,3,711.7,690.8,729.6,604.7,583.8,107,107,107,0,0,0,0.15,0.147,0.155,604.7,583.8,622.6,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.299,0.287,0.309,0.205,0.191,0.217,0.0088,0.0082,0.0094,0.718,0.683,0.748,0.031,0.029,0.032,22.54,22.43,22.65,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.933,0.936,42.51,41.21,43.62,41.65,40.33,42.74,0,0,0,0,0,0,0.694,0,0.064,0.15,0.85,0.15,48.8
889394400000,1998,3,1997,6,23,7,0.413,0.0647,0.349,20070.7,120.3,120.3,119.5,3,3,3,683.3,678.5,687.3,576.3,571.5,107,107,107,0,0,0,0.157,0.156,0.158,576.3,571.5,580.3,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.282,0.28,0.285,0.186,0.183,0.189,0.008,0.0078,0.0081,0.67,0.662,0.677,0.029,0.028,0.029,22.7,22.67,22.72,0.953,0.952,0.953,0.978,0.977,0.978,0.931,0.93,0.932,40.74,40.43,40.99,39.82,39.5,40.09,0,0,0,0,0,0,0.664,0,0.064,0.16,0.85,0.15,48.6
889999200000,1998,3,1997,6,24,7,0.429,0.0647,0.364,20909.7,126.5,126.5,124.5,3,3,3,708.9,691.9,719.8,601.9,584.9,107,107,107,0,0,0,0.151,0.149,0.155,601.9,584.9,612.8,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.297,0.287,0.303,0.203,0.192,0.21,0.0087,0.0082,0.0091,0.713,0.685,0.732,0.031,0.029,0.032,22.55,22.49,22.65,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.933,0.936,42.34,41.28,43.02,41.49,40.41,42.16,0,0,0,0,0,0,0.691,0,0.065,0.15,0.85,0.15,48.7
890604000000,1998,3,1997,6,25,7,0.434,0.0647,0.37,21195.5,126.7,126.7,126.2,3,3,3,718.1,714.9,721.1,611.1,607.9,107,107,107,0,0,0,0.149,0.148,0.15,611.1,607.9,614.1,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.302,0.3,0.304,0.209,0.207,0.211,0.009,0.0089,0.0091,0.729,0.723,0.734,0.031,0.031,0.032,22.5,22.48,22.52,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,42.91,42.72,43.1,42.05,41.86,42.24,0,0,0,0,0,0,0.701,0,0.064,0.15,0.85,0.15,48.8
891208800000,1998,3,1997,6,26,7,0.438,0.0725,0.366,20954.1,126.7,126.7,124.7,3,3,3,724.7,720.3,731.3,604.8,596.4,119.9,107,125,0,0,0,0.165,0.148,0.173,604.8,596.4,614.1,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.302,0.298,0.304,0.205,0.199,0.211,0.0088,0.0086,0.0091,0.722,0.709,0.734,0.031,0.031,0.032,22.48,22.45,22.51,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.42,41.87,43.1,41.58,41.03,42.24,0,0,0,0,0,0,0.693,0,0.072,0.17,0.84,0.16,47.8
891813600000,1998,4,1997,7,27,7,0.449,0.0756,0.374,21317.8,128.3,128.3,126.9,3,3,3,742.6,733.7,750.7,617.6,608.7,125,125,125,0,0,0,0.168,0.167,0.17,617.6,608.7,625.7,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.31,0.305,0.315,0.214,0.208,0.219,0.0092,0.009,0.0095,0.744,0.729,0.758,0.032,0.031,0.033,22.39,22.34,22.44,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.16,42.62,43.65,42.3,41.77,42.78,0,0,0,0,0,0,0.705,0,0.075,0.17,0.83,0.17,47.5
892418400000,1998,4,1997,7,28,7,0.451,0.0756,0.375,21396,128.5,128.5,127.4,3,3,3,745.2,733.5,751.5,620.2,608.5,125,125,125,0,0,0,0.168,0.166,0.17,620.2,608.5,626.5,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.312,0.305,0.316,0.215,0.207,0.22,0.0093,0.009,0.0095,0.749,0.729,0.759,0.032,0.031,0.033,22.37,22.33,22.44,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.32,42.61,43.7,42.45,41.75,42.83,0,0,0,0,0,0,0.708,0,0.076,0.17,0.83,0.17,47.4
893023200000,1998,4,1997,7,29,7,0.422,0.0756,0.346,19850.6,123.9,123.9,118.2,3,3,3,697.1,665.4,726.1,572.1,540.4,125,125,125,0,0,0,0.18,0.172,0.188,572.1,540.4,601.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.285,0.267,0.301,0.183,0.162,0.203,0.0079,0.0069,0.0087,0.668,0.614,0.717,0.029,0.026,0.031,22.64,22.48,22.82,0.952,0.95,0.954,0.977,0.972,0.98,0.93,0.924,0.935,40.33,38.3,42.15,39.39,37.24,41.31,0,0,0,0,0,0,0.656,0,0.076,0.18,0.82,0.18,47
893628000000,1998,4,1997,7,30,7,0.375,0.0813,0.294,17047,109.4,109.4,101.5,3,2,2.5714285714285716,619.7,586.4,654.2,485.3,439.4,134.4,125,147,0,0,0,0.218,0.191,0.251,485.3,439.4,529.2,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.236,0.211,0.26,0.13,0.106,0.154,0.0055,0.0045,0.0066,0.57,0.538,0.595,0.024,0.023,0.025,23.05,22.89,23.2,0.952,0.946,0.958,0.974,0.97,0.98,0.927,0.917,0.939,41.77,35.28,49.91,40.63,34.23,48.2,0,0,0,0,0,0,0.564,0,0.081,0.22,0.78,0.22,45.5
894232800000,1998,5,1997,8,31,7,0.33,0.0889,0.241,14367.2,91.72,91.72,85.52,2,2,2,544.9,515.5,575.7,397.9,368.5,147,147,147,0,0,0,0.27,0.255,0.285,397.9,368.5,428.7,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.197,0.186,0.208,0.0868,0.0729,0.101,0.0036,0.003,0.0043,0.495,0.451,0.541,0.021,0.019,0.023,23.45,23.27,23.63,0.954,0.951,0.957,0.98,0.977,0.98,0.935,0.929,0.938,43.65,40.61,46.8,42.76,39.68,45.86,0,0,0,0,0,0,0.475,0,0.089,0.27,0.73,0.27,43.5
894837600000,1998,5,1997,8,32,7,0.291,0.0889,0.202,12042.7,77.22,77.22,71.68,2,2,2,480.7,456.2,506,333.7,309.2,147,147,147,0,0,0,0.306,0.291,0.322,333.7,309.2,359,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.174,0.165,0.183,0.0565,0.0449,0.0684,0.0023,0.0018,0.0028,0.398,0.362,0.436,0.016,0.015,0.018,23.84,23.69,23.99,0.946,0.942,0.95,0.971,0.97,0.975,0.919,0.914,0.926,36.9,34.27,39.6,35.84,33.24,38.61,0,0,0,0,0,0,0.398,0,0.089,0.31,0.69,0.31,41.4
895442400000,1998,5,1997,8,33,7,0.259,0.0889,0.17,10173,65.04,65.04,60.55,2,2,2,428.4,408.9,449.4,281.4,261.9,147,147,147,0,0,0,0.344,0.327,0.36,281.4,261.9,302.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.156,0.149,0.163,0.0318,0.0226,0.0417,0.0013,0.00092,0.0017,0.32,0.291,0.351,0.013,0.012,0.014,24.15,24.03,24.27,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,31.21,29.06,33.53,30.28,28.19,32.52,0,0,0,0,0,0,0.336,0,0.089,0.34,0.66,0.34,39.3
896047200000,1998,5,1997,8,34,7,0.233,0.0889,0.144,8595.28,55.02,55.02,51.16,2,1,1.7142857142857142,384.9,368.7,402.6,237.9,221.7,147,147,147,0,0,0,0.382,0.365,0.399,237.9,221.7,255.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.14,0.135,0.147,0.0163,0.0146,0.0196,0.00066,0.00059,0.0008,0.303,0.252,0.4,0.012,0.01,0.016,24.37,24.31,24.46,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.939,33.94,25.64,51.89,32.47,24.87,48.2,0,0,0,0,0,0,0.284,0,0.089,0.38,0.62,0.38,36.9
896652000000,1998,6,1997,9,35,7,0.212,0.072,0.14,8392.09,52.9,52.9,49.95,2,1,1.5714285714285714,349.8,337.3,363.5,230.8,218.3,119,119,119,0,0,0,0.34,0.327,0.353,230.8,218.3,244.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.141,0.0154,0.0143,0.0165,0.00062,0.00057,0.00067,0.314,0.249,0.398,0.013,0.01,0.016,24.54,24.47,24.61,0.94,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.05,25.62,52.11,35.31,24.85,48.2,0,0,0,0,0,0,0.278,0,0.072,0.34,0.66,0.34,39.6
897256800000,1998,6,1997,9,36,7,0.194,0.072,0.122,7671.71,48.2,48.2,45.66,1,1,1,321.1,309.6,333.1,202.1,190.6,119,119,119,0,0,0,0.371,0.357,0.384,202.1,190.6,214.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.131,0.0129,0.012,0.014,0.00052,0.00048,0.00056,0.354,0.334,0.376,0.014,0.013,0.015,24.64,24.56,24.72,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.62,43.99,49.37,45.66,43.11,48.2,0,0,0,0,0,0,0.254,0,0.072,0.37,0.63,0.37,39.5
897861600000,1998,6,1997,9,37,7,0.179,0.072,0.107,6721.04,42.3,42.3,40.01,1,1,1,296.5,287.5,306.1,177.5,168.5,119,119,119,0,0,0,0.401,0.389,0.414,177.5,168.5,187.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.121,0.0108,0.0101,0.0117,0.00043,0.0004,0.00046,0.311,0.294,0.328,0.012,0.012,0.013,24.8,24.74,24.86,0.948,0.945,0.951,0.977,0.973,0.98,0.927,0.92,0.932,40.93,38.81,43.16,40.01,37.78,42.3,0,0,0,0,0,0,0.222,0,0.072,0.4,0.6,0.4,37.5
898466400000,1998,6,1997,9,38,7,0.167,0.072,0.0947,5871.25,37.04,37.04,34.95,1,1,1,275.5,267,284.5,156.5,148,119,119,119,0,0,0,0.432,0.418,0.446,156.5,148,165.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00905,0.00833,0.00981,0.00036,0.00033,0.00039,0.273,0.258,0.289,0.011,0.01,0.011,24.92,24.87,24.97,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.918,36.02,34.01,38.11,34.95,32.99,37.04,0,0,0,0,0,0,0.194,0,0.0723,0.43,0.57,0.43,35.2
899071200000,1998,6,1997,9,39,7,0.156,0.0672,0.0883,5472.25,33.88,33.88,32.57,1,1,1,257.1,249.8,264.5,146,141.8,111.1,108,119,0,0,0,0.432,0.416,0.454,146,141.8,151.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.104,0.107,0.00816,0.0078,0.00864,0.00032,0.00031,0.00034,0.253,0.245,0.263,0.01,0.0097,0.01,25.02,24.99,25.06,0.937,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.911,33.58,32.59,34.92,32.57,31.61,33.88,0,0,0,0,0,0,0.181,0,0.0677,0.43,0.57,0.43,35.1
899676000000,1998,7,1997,10,40,7,0.146,0.0653,0.0807,4995.03,31.05,31.05,29.73,1,1,1,241.5,235.8,247.3,133.5,127.8,108,108,108,0,0,0,0.447,0.437,0.458,133.5,127.8,139.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0986,0.103,0.00709,0.00661,0.00759,0.00028,0.00026,0.0003,0.23,0.22,0.241,0.0091,0.0087,0.0095,25.12,25.08,25.16,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.65,29.33,32.02,29.73,28.45,31.05,0,0,0,0,0,0,0.165,0,0.0653,0.45,0.55,0.45,34.2
900280800000,1998,7,1997,10,41,7,0.138,0.0653,0.0727,4481.93,28.01,28.01,26.68,1,1,1,228.1,222.4,233.9,120.1,114.4,108,108,108,0,0,0,0.473,0.462,0.486,120.1,114.4,125.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0959,0.0939,0.098,0.00596,0.00547,0.00645,0.00023,0.00021,0.00025,0.207,0.196,0.217,0.0081,0.0077,0.0085,25.22,25.18,25.27,0.925,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.5,26.12,28.88,26.68,25.34,28.01,0,0,0,0,0,0,0.148,0,0.0653,0.47,0.53,0.47,32.5
900885600000,1998,7,1997,10,42,7,0.13,0.0653,0.0646,3956.67,24.89,24.89,23.55,1,1,1,214.7,209,220.5,106.7,101,108,108,108,0,0,0,0.503,0.49,0.517,106.7,101,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0912,0.0892,0.0932,0.00482,0.00434,0.00531,0.00019,0.00017,0.00021,0.183,0.172,0.193,0.0072,0.0067,0.0076,25.33,25.28,25.37,0.916,0.911,0.92,0.97,0.969,0.97,0.888,0.883,0.892,24.28,22.9,25.66,23.55,22.2,24.89,0,0,0,0,0,0,0.131,0,0.0654,0.5,0.5,0.5,30.4
901490400000,1998,7,1997,10,43,7,0.123,0.0627,0.0602,1044.22,21.89,21.89,6.216,1,1,1,203.3,197.8,207.6,99.59,94.17,103.7,93,108,0,0,0,0.51,0.463,0.534,99.59,94.17,107.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0868,0.0898,0.00421,0.00375,0.00491,0.00016,0.00015,0.00019,0.169,0.16,0.183,0.0066,0.0063,0.0071,25.41,25.38,25.43,0.261,0,0.913,0.277,0,0.969,0.252,0,0.883,6.419,0,22.6,6.216,0,21.89,0,5,0,0,0.714,0,0.0345,0.714,0.0628,0.51,0.49,0.51,8.49
902095200000,1998,8,1997,11,44,7,0.115,0.0562,0.0591,0,0,0,0,1,1,1,190.7,184.9,196.4,97.68,91.94,93,93,93,0,0,0,0.488,0.473,0.503,97.68,91.94,103.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.0842,0.0883,0.00405,0.00356,0.00454,0.00016,0.00014,0.00018,0.165,0.154,0.175,0.0064,0.006,0.0068,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.49,0.51,0.49,0
902700000000,1998,8,1997,11,45,7,0.108,0.0562,0.0514,0,0,0,0,1,1,1,178.1,173.7,183,85.07,80.73,93,93,93,0,0,0,0.522,0.508,0.535,85.07,80.73,90.03,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0818,0.0803,0.0835,0.00298,0.00261,0.0034,0.00012,0.0001,0.00013,0.142,0.134,0.151,0.0056,0.0053,0.0059,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.52,0.48,0.52,0
903304800000,1998,8,1997,11,46,7,0.102,0.0562,0.0455,0,0,0,0,1,1,1,168.3,164.2,172.4,75.26,71.16,93,93,93,0,0,0,0.553,0.54,0.567,75.26,71.16,79.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0769,0.0798,0.00215,0.0018,0.0025,0.000084,0.00007,0.000098,0.125,0.117,0.132,0.0049,0.0046,0.0052,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.55,0.45,0.55,0
903909600000,1998,8,1997,11,47,7,0.0963,0.0562,0.04,0,0,0,0,1,1,1,159.2,156.2,162.8,66.16,63.23,93,93,93,0,0,0,0.584,0.571,0.595,66.16,63.23,69.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0741,0.0764,0.00137,0.00112,0.00168,0.000054,0.000044,0.000066,0.108,0.103,0.115,0.0042,0.004,0.0045,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.58,0.42,0.58,0
904514400000,1998,8,1997,11,48,7,0.0897,0.0454,0.0443,2398.7,18.16,18.16,14.28,1,1,1,148.3,141.7,155.4,73.26,62.41,75,72,93,0,0,0,0.505,0.469,0.598,73.26,62.41,81.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0738,0.0784,0.00198,0.00105,0.00268,0.000078,0.000041,0.0001,0.119,0.102,0.134,0.0047,0.004,0.0052,25.38,25.37,25.41,0.796,0,0.939,0.823,0,0.961,0.764,0,0.901,14.87,0,18.9,14.28,0,18.16,0,1,0,0,0.143,0,0.0793,0.143,0.0454,0.51,0.49,0.51,26.7
905119200000,1998,9,1997,12,49,7,0.0811,0.0435,0.0376,1010.49,14.61,14.61,6.015,1,1,1,134.2,128.9,139.8,62.16,56.89,72,72,72,0,0,0,0.537,0.515,0.559,62.16,56.89,67.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0736,0.00103,0.000586,0.00151,0.000041,0.000023,0.000059,0.0993,0.0907,0.109,0.0039,0.0036,0.0043,25.4,25.39,25.41,0.382,0,0.901,0.411,0,0.96,0.366,0,0.865,6.265,0,15.22,6.015,0,14.61,0,4,0,0,0.571,0,0.0334,0.571,0.0435,0.54,0.46,0.54,12.5
905724000000,1998,9,1997,12,50,7,0.0746,0.0435,0.0228,0,0,0,0,1,0,0.7142857142857143,123.4,119.3,127.5,51.42,47.32,72,72,72,13.71,0,49,0.584,0.565,0.603,37.7,0,55.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000169,0,0.000469,0.0000066,0,0.000018,0.0808,0.0708,0.0887,0.0032,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0518,0.58,0.31,0.69,0
906328800000,1998,9,1997,12,51,7,0.0703,0.0435,0,0,0,0,0,0,0,0,116.2,113.6,119,44.19,41.57,72,72,72,44,42,47,0.62,0.605,0.634,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0703,0.62,0,1,0
906933600000,1998,9,1997,12,52,7,0.0672,0.0366,0.0201,0,0,0,0,1,0,0.5714285714285714,111.2,108.9,112.8,50.58,40.21,60.57,52,72,17.29,0,41,0.544,0.467,0.642,33.23,0,59.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000396,0,0.000798,0.000016,0,0.000031,0.0832,0.0708,0.0943,0.0033,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0471,0.54,0.3,0.7,0
907538400000,1998,10,1998,1,1,7,0.0639,0.0314,0.0324,0,0,0,0,1,1,1,105.6,103.2,108.1,53.65,51.18,52,52,52,0,0,0,0.492,0.481,0.504,53.65,51.18,56.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00031,0.0001,0.000519,0.000012,0.0000039,0.00002,0.0861,0.0825,0.0896,0.0034,0.0032,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.51,0.49,0
908143200000,1998,10,1998,1,2,7,0.0604,0.0314,0.00435,0,0,0,0,1,0,0.14285714285714285,99.9,97.44,102.4,47.9,45.44,52,52,52,40.71,0,50,0.521,0.508,0.534,7.194,0,50.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000437,0,0.0000306,1.7e-7,0,0.0000012,0.0723,0.0708,0.0813,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05605,0.52,0.072,0.93,0
908748000000,1998,10,1998,1,3,7,0.057,0.0314,0,0,0,0,0,0,0,0,94.24,92.25,96.62,42.24,40.25,52,52,52,42.29,40,45,0.552,0.538,0.564,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.057,0.55,0,1,0
909352800000,1998,10,1998,1,4,7,0.0554,0.0313,0,0,0,0,0,0,0,0,91.62,90.88,91.97,39.91,38.88,51.71,50,52,40,39,42,0.564,0.544,0.572,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0554,0.56,0,1,0
909957600000,1998,11,1998,2,5,7,0.0599,0.0302,0.00988,0,0,0,0,1,0,0.2857142857142857,99,93.34,109.2,49,43.34,50,50,50,32.57,0,50,0.507,0.458,0.536,16.33,0,59.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000174,0,0.000782,0.0000068,0,0.000031,0.0766,0.0708,0.094,0.003,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05002,0.5,0.16,0.84,0
910562400000,1998,11,1998,2,6,7,0.0702,0.0302,0.0399,1463.54,16.27,16.27,8.712,1,1,1,116,109.2,123.2,66,59.2,50,50,50,0,0,0,0.432,0.406,0.458,66,59.2,73.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0716,0.00136,0.000782,0.00197,0.000053,0.000031,0.000077,0.104,0.094,0.115,0.0041,0.0037,0.0045,25.4,25.39,25.41,0.521,0,0.931,0.549,0,0.96,0.501,0,0.893,9.075,0,16.95,8.712,0,16.27,0,3,0,0,0.429,0,0.0484,0.429,0.0303,0.43,0.57,0.43,20.8
911167200000,1998,11,1998,2,7,7,0.0773,0.0302,0.047,2923.22,17.73,17.73,17.4,1,1,1,127.8,126.7,129.4,77.75,76.7,50,50,50,0,0,0,0.391,0.386,0.395,77.75,76.7,79.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0728,0.0738,0.00236,0.00227,0.0025,0.000093,0.000089,0.000098,0.123,0.121,0.126,0.0048,0.0048,0.0049,25.38,25.37,25.38,0.937,0.934,0.938,0.96,0.96,0.96,0.899,0.897,0.901,18.13,17.91,18.47,17.4,17.19,17.73,0,0,0,0,0,0,0.0967,0,0.0303,0.39,0.61,0.39,37.8
911772000000,1998,11,1998,2,8,7,0.0793,0.0302,0.0491,3037.91,18.9,18.9,18.08,1,1,1,131.2,127.8,135.2,81.15,77.79,50,50,50,0,0,0,0.381,0.37,0.391,81.15,77.79,85.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0732,0.0758,0.00265,0.00236,0.00299,0.0001,0.000093,0.00012,0.129,0.123,0.136,0.0051,0.0048,0.0053,25.37,25.36,25.38,0.932,0.927,0.937,0.961,0.96,0.962,0.896,0.892,0.899,18.82,18.13,19.64,18.08,17.41,18.9,0,0,0,0,0,0,0.1,0,0.0302,0.38,0.62,0.38,38.3
912376800000,1998,11,1998,2,9,7,0.0858,0.0349,0.0509,3138.16,20.24,20.24,18.68,1,1,1,141.8,135.4,150.8,84.1,77.82,57.71,50,59,0,0,0,0.407,0.369,0.431,84.1,77.82,91.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0746,0.0796,0.0029,0.00236,0.00355,0.00011,0.000093,0.00014,0.136,0.125,0.149,0.0053,0.0049,0.0059,25.36,25.35,25.38,0.928,0.919,0.936,0.962,0.96,0.965,0.893,0.887,0.899,19.42,18.13,20.97,18.68,17.41,20.24,0,0,0,0,0,0,0.104,0,0.0349,0.41,0.59,0.41,36.6
912981600000,1998,12,1998,3,10,7,0.0946,0.0357,0.0589,3595.9,22,22,21.4,1,1,1,156.4,152.7,159.2,97.39,93.68,59,59,59,0,0,0,0.377,0.371,0.386,97.39,93.68,100.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0802,0.0826,0.00403,0.00371,0.00427,0.00016,0.00015,0.00017,0.16,0.153,0.165,0.0063,0.006,0.0065,25.35,25.35,25.35,0.914,0.911,0.917,0.968,0.966,0.969,0.884,0.882,0.886,22.12,21.37,22.71,21.4,20.64,22,0,0,0,0,0,0,0.119,0,0.0357,0.38,0.62,0.38,38
913586400000,1998,12,1998,3,11,7,0.0977,0.0357,0.062,3791.86,23.52,23.52,22.57,1,1,1,161.6,159,165.5,102.6,99.97,59,59,59,0,0,0,0.365,0.356,0.371,102.6,99.97,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0825,0.0848,0.00447,0.00425,0.00481,0.00018,0.00017,0.00019,0.169,0.164,0.176,0.0066,0.0064,0.0069,25.35,25.35,25.36,0.913,0.911,0.915,0.969,0.969,0.97,0.885,0.882,0.888,23.28,22.64,24.25,22.57,21.93,23.52,0,0,0,0,0,0,0.125,0,0.0357,0.37,0.63,0.37,38.8
914191200000,1998,12,1998,3,12,7,0.107,0.0357,0.0717,4438.96,30.04,30.04,26.42,1,1,1,177.6,164.7,192.6,118.6,105.7,59,59,59,0,0,0,0.333,0.306,0.358,118.6,105.7,133.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.0845,0.0943,0.00583,0.00474,0.00711,0.00023,0.00019,0.00028,0.197,0.174,0.224,0.0077,0.0068,0.0088,25.36,25.35,25.36,0.923,0.915,0.932,0.97,0.97,0.97,0.896,0.887,0.904,27.24,24.05,30.96,26.42,23.33,30.04,0,0,0,0,0,0,0.147,0,0.0353,0.33,0.67,0.33,41.5
914796000000,1998,12,1998,3,13,7,0.127,0.0393,0.088,5507.57,34.87,34.87,32.78,1,1,1,210.5,197.8,227.9,145.5,138.8,65,59,73,0,0,0,0.308,0.283,0.34,145.5,138.8,154.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0993,0.0962,0.104,0.00812,0.00755,0.00891,0.00032,0.00029,0.00035,0.246,0.234,0.264,0.0096,0.0091,0.01,25.29,25.17,25.36,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.8,32.24,35.95,32.78,31.27,34.87,0,0,0,0,0,0,0.182,0,0.039,0.31,0.69,0.31,43.4
915400800000,1999,1,1998,4,14,7,0.15,0.0442,0.106,6693.26,44.99,44.99,39.84,1,1,1,248.7,232.5,270.3,175.7,159.5,73,73,73,0,0,0,0.294,0.27,0.314,175.7,159.5,197.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.105,0.119,0.0107,0.00931,0.0125,0.00042,0.00037,0.0005,0.301,0.272,0.34,0.012,0.011,0.013,25.02,24.88,25.13,0.947,0.942,0.954,0.976,0.97,0.98,0.924,0.914,0.935,40.81,37.03,45.9,39.84,35.92,44.99,0,0,0,0,0,0,0.221,0,0.044,0.29,0.71,0.29,44.6
916005600000,1999,1,1998,4,15,7,0.19,0.0442,0.146,8891.62,60.21,60.21,52.93,2,1,1.7142857142857142,313.7,280.9,348.7,240.7,207.9,73,73,73,0,0,0,0.234,0.209,0.26,240.7,207.9,275.7,990,990,990,965,964.8,965.1,25,24.9,25.2,0.134,0.122,0.146,0.0185,0.0134,0.0291,0.00074,0.00053,0.0012,0.298,0.242,0.377,0.012,0.0096,0.015,24.73,24.55,24.85,0.937,0.923,0.958,0.973,0.97,0.98,0.912,0.895,0.939,34.4,25.71,50.72,33.29,24.94,48.2,0,0,0,0,0,0,0.294,0,0.044,0.23,0.77,0.23,46.8
916610400000,1999,1,1998,4,16,7,0.237,0.0442,0.193,11666.4,77.96,77.96,69.44,2,2,2,391.5,356.7,429.9,318.5,283.7,73,73,73,0,0,0,0.187,0.17,0.205,318.5,283.7,356.9,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.149,0.175,0.0493,0.0329,0.0675,0.002,0.0013,0.0028,0.368,0.316,0.426,0.015,0.013,0.017,24.28,24.04,24.5,0.943,0.937,0.949,0.971,0.97,0.976,0.916,0.909,0.926,35.75,31.92,39.94,34.72,30.96,38.98,0,0,0,0,0,0,0.386,0,0.044,0.19,0.81,0.19,49.2
917215200000,1999,1,1998,4,17,7,0.296,0.0442,0.252,15088.6,96.4,96.4,89.81,2,2,2,489.1,443.3,540.7,416.1,370.3,73,73,73,0,0,0,0.15,0.135,0.165,416.1,370.3,467.7,990,990,990,965.8,965.6,966,24.2,24,24.4,0.196,0.18,0.214,0.0954,0.0738,0.12,0.0039,0.003,0.005,0.515,0.446,0.592,0.021,0.018,0.025,23.68,23.38,23.96,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.939,46.14,41.38,51.29,44.91,40.51,48.2,0,0,0,0,0,0,0.499,0,0.044,0.15,0.85,0.15,51
917820000000,1999,2,1998,5,18,7,0.408,0.0514,0.356,20354.2,142.3,142.3,121.2,3,2,2.857142857142857,674.1,567.2,785.5,589.1,482.2,85,85,85,0,0,0,0.128,0.108,0.15,589.1,482.2,700.5,990,990,990,966.6,966.2,967,23.4,23,23.8,0.285,0.224,0.348,0.195,0.127,0.269,0.0084,0.0053,0.012,0.703,0.559,0.875,0.03,0.024,0.038,22.7,22.08,23.23,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,44.12,36.83,52.5,42.68,35.72,48.2,0,0,0,0,0,0,0.673,0,0.052,0.13,0.87,0.13,49.9
918424800000,1999,2,1998,5,19,7,0.577,0.0694,0.507,27319.1,176.4,176.4,162.6,4,3,3.857142857142857,953.6,823.4,1065,838.9,738.4,114.7,85,137,0,0,0,0.119,0.093,0.142,838.9,738.4,928.4,990,990,990,967.7,967.2,968.1,22.3,21.9,22.8,0.468,0.369,0.555,0.345,0.294,0.388,0.015,0.013,0.018,1.05,0.935,1.2,0.047,0.041,0.055,21.25,20.7,21.87,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,43.47,39.7,50.51,42.37,38.72,48.2,0,0,0,0,0,0,0.903,0,0.07,0.12,0.88,0.12,47.3
919029600000,1999,2,1998,5,20,7,0.678,0.085,0.593,30875,187.2,187.2,183.8,4,4,4,1120,1089,1141,979.7,952.1,140.6,137,162,0,0,0,0.125,0.12,0.142,979.7,952.1,1004,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.608,0.577,0.638,0.414,0.4,0.431,0.019,0.018,0.02,1.29,1.24,1.35,0.06,0.057,0.062,20.43,20.31,20.58,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.88,45.9,47.75,45.94,44.98,46.79,0,0,0,0,0,0,1.02,0,0.085,0.13,0.87,0.13,45.5
919634400000,1999,2,1998,5,21,7,0.682,0.098,0.584,30407.2,182.2,182.2,181,4,4,4,1127,1119,1135,964.8,956.7,162,162,162,0,0,0,0.144,0.143,0.145,964.8,956.7,973,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.597,0.589,0.606,0.406,0.402,0.41,0.019,0.019,0.019,1.27,1.26,1.29,0.059,0.058,0.059,20.43,20.39,20.47,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.17,45.87,46.47,45.25,44.95,45.54,0,0,0,0,0,0,1.01,0,0.098,0.14,0.86,0.14,44.6
920239200000,1999,3,1998,6,22,7,0.681,0.111,0.57,29761.4,179.7,179.7,177.2,4,4,4,1126,1113,1143,942.7,930.3,183,183,183,0,0,0,0.163,0.16,0.164,942.7,930.3,960.2,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.579,0.568,0.595,0.395,0.389,0.404,0.018,0.018,0.019,1.24,1.21,1.27,0.057,0.056,0.058,20.47,20.38,20.53,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.19,44.73,45.84,44.29,43.83,44.93,0,0,0,0,0,0,0.984,0,0.111,0.16,0.84,0.16,43.7
920844000000,1999,3,1998,6,23,7,0.682,0.092,0.59,30714.8,187.4,187.4,182.8,4,4,4,1128,1097,1152,975.6,957.5,152.1,129,183,0,0,0,0.135,0.114,0.16,975.6,957.5,1003,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.607,0.592,0.639,0.412,0.402,0.43,0.019,0.019,0.02,1.29,1.26,1.35,0.059,0.058,0.062,20.41,20.33,20.53,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.64,45.74,47.8,45.71,44.83,46.84,0,0,0,0,0,0,1.02,0,0.092,0.13,0.87,0.13,45
921448800000,1999,3,1998,6,24,7,0.673,0.078,0.595,31018.2,188.7,188.7,184.6,4,4,4,1113,1094,1143,983.6,965.5,129,129,129,0,0,0,0.116,0.113,0.118,983.6,965.5,1014,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.612,0.59,0.655,0.419,0.406,0.455,0.019,0.019,0.021,1.31,1.26,1.39,0.06,0.058,0.064,20.44,20.26,20.54,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.1,46.46,48.13,46.16,45.53,47.17,0,0,0,0,0,0,1.03,0,0.078,0.12,0.88,0.12,46.1
922053600000,1999,3,1998,6,25,7,0.762,0.078,0.655,32345.4,192.8,192.8,192.5,4,4,4,1260,1163,1367,1131,1034,129,129,129,48,0,138,0.103,0.0944,0.111,1083,1034,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.776,0.683,0.838,0.61,0.499,0.648,0.029,0.023,0.031,1.68,1.47,1.79,0.079,0.068,0.085,19.6,19.16,20.12,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.64,48.71,50.3,48.13,47.73,48.2,0,0,0,0,0,0,1.07,0,0.107,0.1,0.86,0.14,42.4
922658400000,1999,3,1998,6,26,7,0.866,0.0846,0.665,32001.4,192,192,190.5,4,4,4,1432,1394,1463,1292,1265,139.9,129,148,192,165,215,0.0976,0.0905,0.103,1100,1100,1100,990,990,990,969.3,969.1,969.4,20.7,20.6,20.9,0.87,0.849,0.887,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.8,1.84,0.088,0.086,0.089,18.92,18.8,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.59,48.28,48.97,47.62,47.32,47.99,0,0,0,0,0,0,1.06,0,0.201,0.098,0.77,0.23,37
923263200000,1999,4,1998,7,27,7,0.901,0.0895,0.665,31612,188.9,188.9,188.2,4,4,4,1490,1472,1500,1342,1324,148,148,148,242.3,224,252,0.0994,0.0986,0.101,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.905,0.895,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.84,1.86,0.09,0.089,0.09,18.69,18.66,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48,47.91,48.18,47.04,46.95,47.22,0,0,0,0,0,0,1.05,0,0.236,0.099,0.74,0.26,35.1
923868000000,1999,4,1998,7,28,7,0.892,0.0895,0.665,31716.6,190,190,188.8,4,4,4,1475,1444,1494,1327,1296,148,148,148,226.7,196,246,0.1,0.0991,0.103,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.895,0.877,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.83,1.86,0.089,0.088,0.09,18.75,18.68,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.16,47.96,48.47,47.2,47,47.5,0,0,0,0,0,0,1.05,0,0.227,0.1,0.75,0.25,35.6
924472800000,1999,4,1998,7,29,7,0.817,0.0895,0.665,32273.8,192.8,192.8,192.1,4,4,4,1351,1248,1428,1203,1100,148,148,148,103.4,0,180,0.11,0.104,0.119,1100,1100,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.838,0.795,0.87,0.648,0.648,0.648,0.031,0.03,0.031,1.79,1.74,1.82,0.085,0.082,0.088,19.21,18.93,19.58,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.37,48.62,50.36,48.03,47.65,48.2,0,0,0,0,0,0,1.07,0,0.152,0.11,0.81,0.19,39.5
925077600000,1999,4,1998,7,30,7,0.682,0.0893,0.593,30705.6,192.8,192.8,182.8,4,4,4,1127,1047,1216,979.7,900.2,147.7,147,148,0,0,0,0.131,0.122,0.14,979.7,900.2,1068,990,990,990,968.3,968,968.6,21.7,21.4,22,0.627,0.533,0.749,0.441,0.375,0.576,0.02,0.017,0.027,1.34,1.15,1.62,0.062,0.053,0.076,20.36,19.8,20.8,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.67,43.85,49.5,45.69,42.98,48.2,0,0,0,0,0,0,1.02,0,0.089,0.13,0.87,0.13,45
925682400000,1999,5,1998,8,31,7,0.582,0.0889,0.493,26296,168.3,168.3,156.5,4,3,3.7142857142857144,962.8,909.5,1024,815.8,762.5,147,147,147,0,0,0,0.153,0.144,0.162,815.8,762.5,877.2,990,990,990,967.7,967.5,968,22.3,22,22.5,0.456,0.407,0.512,0.334,0.308,0.364,0.015,0.014,0.017,1.03,0.97,1.11,0.046,0.043,0.051,21.22,20.91,21.46,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,44.18,39.65,52,42.57,38.67,48.2,0,0,0,0,0,0,0.87,0,0.089,0.15,0.85,0.15,45.2
926287200000,1999,5,1998,8,32,7,0.515,0.0889,0.426,23604,144.6,144.6,140.5,3,3,3,851.2,811,894,704.2,664,147,147,147,0,0,0,0.173,0.164,0.181,704.2,664,747,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.362,0.337,0.393,0.271,0.245,0.3,0.012,0.011,0.013,0.893,0.823,0.971,0.039,0.036,0.043,21.8,21.55,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.01,45.75,50.36,46.83,44.83,48.2,0,0,0,0,0,0,0.781,0,0.089,0.17,0.83,0.17,45.8
926892000000,1999,5,1998,8,33,7,0.466,0.0889,0.378,21422.9,132.5,132.5,127.5,3,3,3,771.2,739.8,799.2,624.2,592.8,147,147,147,0,0,0,0.191,0.184,0.199,624.2,592.8,652.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.315,0.297,0.331,0.218,0.197,0.237,0.0095,0.0085,0.01,0.756,0.703,0.803,0.033,0.03,0.035,22.26,22.1,22.44,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.38,41.47,45.06,42.51,40.6,44.15,0,0,0,0,0,0,0.708,0,0.088,0.19,0.81,0.19,46
927496800000,1999,5,1998,8,34,7,0.42,0.0889,0.331,18922.5,119.6,119.6,112.6,3,3,3,694.1,661.3,728.5,547.1,514.3,147,147,147,0,0,0,0.212,0.202,0.222,547.1,514.3,581.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.271,0.252,0.291,0.166,0.145,0.189,0.0071,0.0062,0.0082,0.626,0.571,0.684,0.027,0.024,0.03,22.7,22.5,22.88,0.95,0.948,0.953,0.973,0.97,0.978,0.925,0.919,0.932,38.57,36.46,40.76,37.54,35.37,39.85,0,0,0,0,0,0,0.626,0,0.089,0.21,0.79,0.21,45.1
928101600000,1999,5,1998,8,35,7,0.376,0.0744,0.301,17225.8,107.9,107.9,102.5,3,2,2.7142857142857144,621.4,593.2,650.6,498.4,474.2,123,119,147,0,0,0,0.198,0.186,0.226,498.4,474.2,520.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.241,0.227,0.254,0.135,0.123,0.149,0.0057,0.0052,0.0063,0.574,0.534,0.628,0.024,0.023,0.027,23.04,22.94,23.12,0.95,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.58,35.21,52.24,38.77,34.16,48.2,0,0,0,0,0,0,0.57,0,0.075,0.2,0.8,0.2,45.8
928706400000,1999,6,1998,9,36,7,0.338,0.072,0.266,15775.7,96.4,96.4,93.9,2,2,2,559.4,534.9,584.2,440.4,415.9,119,119,119,0,0,0,0.213,0.204,0.222,440.4,415.9,465.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.211,0.202,0.222,0.107,0.0953,0.119,0.0045,0.004,0.005,0.558,0.52,0.597,0.023,0.022,0.025,23.32,23.17,23.47,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.21,45.77,50.59,46.95,44.85,48.2,0,0,0,0,0,0,0.522,0,0.072,0.21,0.79,0.21,46.7
