datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1059343200000,2003,7,2002,10,43,7,0.131,0.0614,0.0696,4288.34,27.06,27.06,25.53,1,1,1,216.6,208.9,223.1,115,109.4,101.6,93,108,0,0,0,0.468,0.434,0.497,115,109.4,121.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0921,0.0946,0.00553,0.00505,0.00607,0.00022,0.0002,0.00024,0.197,0.187,0.207,0.0077,0.0073,0.0081,25.3,25.26,25.35,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.32,24.92,27.9,25.53,24.17,27.06,0,0,0,0,0,0,0.142,0,0.0614,0.47,0.53,0.47,32.7
1059948000000,2003,8,2002,11,44,7,0.12,0.0562,0.0641,1189.51,25.07,25.07,7.08,1,1,1,198.9,192.8,205.9,105.9,99.79,93,93,93,0,0,0,0.468,0.452,0.482,105.9,99.79,112.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.087,0.0916,0.00475,0.00423,0.00535,0.00019,0.00017,0.00021,0.179,0.168,0.192,0.007,0.0066,0.0075,25.41,25.37,25.42,0.263,0,0.92,0.277,0,0.97,0.255,0,0.892,7.299,0,25.85,7.08,0,25.07,0,5,0,0,0.714,0,0.0393,0.714,0.0559,0.47,0.53,0.47,9.91
1060552800000,2003,8,2002,11,45,7,0.112,0.0562,0.0557,0,0,0,0,1,1,1,185.1,179.4,190.9,92.14,86.39,93,93,93,0,0,0,0.502,0.487,0.518,92.14,86.39,97.88,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0843,0.0823,0.0863,0.00358,0.00309,0.00407,0.00014,0.00012,0.00016,0.155,0.144,0.165,0.0061,0.0057,0.0065,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.5,0.5,0.5,0
1061157600000,2003,8,2002,11,46,7,0.105,0.0562,0.0483,0,0,0,0,1,1,1,172.9,168.7,177.5,79.91,75.73,93,93,93,0,0,0,0.538,0.524,0.551,79.91,75.73,84.48,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.08,0.0785,0.0816,0.00254,0.00219,0.00293,0.0001,0.000086,0.00011,0.133,0.125,0.141,0.0052,0.0049,0.0055,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.54,0.46,0.54,0
1061762400000,2003,8,2002,11,47,7,0.0987,0.0562,0.0425,0,0,0,0,1,1,1,163.3,159.2,167.4,70.26,66.16,93,93,93,0,0,0,0.57,0.556,0.584,70.26,66.16,74.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0751,0.078,0.00172,0.00137,0.00207,0.000067,0.000054,0.000081,0.116,0.108,0.123,0.0045,0.0042,0.0048,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
1062367200000,2003,9,2002,12,48,7,0.0905,0.0435,0.047,2903.61,19.05,19.05,17.28,1,1,1,149.7,143,157.8,77.7,71.03,72,72,72,0,0,0,0.481,0.456,0.503,77.7,71.03,85.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0747,0.0799,0.00235,0.00179,0.00304,0.000092,0.00007,0.00012,0.127,0.115,0.141,0.005,0.0045,0.0055,25.38,25.37,25.39,0.93,0.919,0.939,0.961,0.96,0.963,0.894,0.882,0.902,17.99,16.24,19.79,17.28,15.59,19.05,0,0,0,0,0,0,0.096,0,0.0435,0.48,0.52,0.48,32.1
1062972000000,2003,9,2002,12,49,7,0.0819,0.0435,0.0384,1357.05,15,15,8.078,1,1,1,135.4,130.2,141.1,63.45,58.17,72,72,72,0,0,0,0.532,0.51,0.553,63.45,58.17,69.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.074,0.00114,0.000694,0.00162,0.000045,0.000027,0.000064,0.101,0.0925,0.111,0.004,0.0036,0.0044,25.4,25.39,25.41,0.51,0,0.908,0.549,0,0.96,0.489,0,0.872,8.414,0,15.63,8.078,0,15,0,3,0,0,0.429,0,0.0449,0.429,0.0435,0.53,0.47,0.53,16.6
1063576800000,2003,9,2002,12,50,7,0.0754,0.0435,0.0234,0,0,0,0,1,0,0.7142857142857143,124.7,120.6,128.8,52.71,48.6,72,72,72,14.14,0,50,0.578,0.559,0.597,38.62,0,56.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000247,0,0.000579,0.0000097,0,0.000023,0.0821,0.0708,0.0906,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.052,0.58,0.31,0.69,0
1064181600000,2003,9,2002,12,51,7,0.0703,0.0435,0,0,0,0,0,0,0,0,116.2,113.8,119.2,44.23,41.77,72,72,72,44.29,42,47,0.62,0.604,0.633,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0703,0.62,0,1,0
1064786400000,2003,9,2002,12,52,7,0.0668,0.0349,0.0249,0,0,0,0,1,0,0.7142857142857143,110.5,108,113,52.78,40.13,57.71,52,72,11.57,0,41,0.521,0.467,0.642,41.19,0,59.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000466,0,0.000791,0.000018,0,0.000031,0.0858,0.0708,0.0942,0.0034,0.0028,0.0037,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0419,0.52,0.37,0.63,0
1065391200000,2003,10,2003,1,1,7,0.0638,0.0314,0.0324,0,0,0,0,1,1,1,105.5,103.9,107.2,53.53,51.92,52,52,52,0,0,0,0.493,0.485,0.5,53.53,51.92,55.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0003,0.000163,0.000443,0.000012,0.0000064,0.000017,0.0859,0.0836,0.0883,0.0034,0.0033,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.49,0.51,0.49,0
1065996000000,2003,10,2003,1,2,7,0.063,0.0314,0.0273,0,0,0,0,1,0,0.8571428571428571,104.2,101.2,108.3,52.16,49.19,52,52,52,7,0,49,0.499,0.48,0.514,45.13,0,56.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000193,0,0.000535,0.0000076,0,0.000021,0.0827,0.0708,0.0899,0.0032,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0357,0.5,0.43,0.57,0
1066600800000,2003,10,2003,1,3,7,0.0671,0.0314,0.0357,0,0,0,0,1,1,1,111,108.3,113,58.99,56.3,52,52,52,0,0,0,0.469,0.46,0.48,58.99,56.3,60.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000765,0.000535,0.000931,0.00003,0.000021,0.000037,0.0937,0.0899,0.0965,0.0037,0.0035,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1067205600000,2003,10,2003,1,4,7,0.0628,0.0311,0.0317,0,0,0,0,1,1,1,103.8,101.7,106.9,52.42,50.01,51.43,50,52,0,0,0,0.495,0.486,0.51,52.42,50.01,54.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000205,8.5e-7,0.000419,0.0000081,3.3e-8,0.000016,0.0843,0.0808,0.0879,0.0033,0.0032,0.0034,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0311,0.5,0.5,0.5,0
1067810400000,2003,11,2003,2,5,7,0.0661,0.0302,0.0359,0,0,0,0,1,1,1,109.4,103.4,111.8,59.35,53.38,50,50,50,0,0,0,0.458,0.447,0.484,59.35,53.38,61.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000795,0.000287,0.00101,0.000031,0.000011,0.00004,0.0942,0.0857,0.0978,0.0037,0.0034,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.46,0.54,0.46,0
1068415200000,2003,11,2003,2,6,7,0.0724,0.0302,0.0421,1942.01,17.18,17.18,11.56,1,1,1,119.6,110.8,126.6,69.63,60.76,50,50,50,0,0,0,0.419,0.395,0.451,69.63,60.76,76.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0728,0.00167,0.000915,0.00226,0.000065,0.000036,0.000089,0.11,0.0963,0.121,0.0043,0.0038,0.0047,25.39,25.38,25.4,0.662,0,0.94,0.686,0,0.96,0.635,0,0.903,12.04,0,17.89,11.56,0,17.18,0,2,0,0,0.286,0,0.0642,0.286,0.0303,0.42,0.58,0.42,26.8
1069020000000,2003,11,2003,2,7,7,0.0792,0.0302,0.049,3033.51,19.33,19.33,18.06,1,1,1,131,125.8,137.3,80.99,75.8,50,50,50,0,0,0,0.382,0.364,0.397,80.99,75.8,87.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0725,0.0766,0.00263,0.00219,0.00317,0.0001,0.000086,0.00012,0.129,0.12,0.14,0.0051,0.0047,0.0055,25.37,25.36,25.38,0.933,0.924,0.939,0.961,0.96,0.963,0.896,0.89,0.902,18.79,17.72,20.07,18.06,17.01,19.33,0,0,0,0,0,0,0.1,0,0.0302,0.38,0.62,0.38,38.3
1069624800000,2003,11,2003,2,8,7,0.0889,0.0302,0.0586,3580.33,22.1,22.1,21.31,1,1,1,147,141.4,150.7,96.97,91.39,50,50,50,0,0,0,0.34,0.332,0.354,96.97,91.39,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.078,0.0813,0.00399,0.00352,0.00431,0.00016,0.00014,0.00017,0.157,0.147,0.164,0.0062,0.0058,0.0064,25.34,25.34,25.35,0.914,0.911,0.92,0.967,0.965,0.969,0.884,0.883,0.888,22.03,20.9,22.8,21.31,20.17,22.1,0,0,0,0,0,0,0.118,0,0.0303,0.34,0.66,0.34,40.3
1070229600000,2003,12,2003,3,9,7,0.0919,0.0357,0.0562,3441.51,21.41,21.41,20.49,1,1,1,151.9,147.1,156.4,92.93,88.13,59,59,59,0,0,0,0.388,0.377,0.401,92.93,88.13,97.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0783,0.0816,0.00365,0.00324,0.00403,0.00014,0.00013,0.00016,0.152,0.143,0.16,0.0059,0.0056,0.0063,25.35,25.35,25.36,0.918,0.914,0.923,0.966,0.964,0.968,0.887,0.884,0.89,21.21,20.24,22.13,20.49,19.5,21.41,0,0,0,0,0,0,0.114,0,0.0357,0.39,0.61,0.39,37.4
1070834400000,2003,12,2003,3,10,7,0.0966,0.0357,0.0609,3732.25,24.55,24.55,22.22,1,1,1,159.7,148.5,169.8,100.7,89.49,59,59,59,0,0,0,0.37,0.347,0.397,100.7,89.49,110.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0788,0.0863,0.00431,0.00336,0.00517,0.00017,0.00013,0.0002,0.165,0.145,0.184,0.0065,0.0057,0.0072,25.35,25.35,25.36,0.916,0.912,0.922,0.968,0.964,0.97,0.887,0.884,0.891,22.94,20.51,25.31,22.22,19.78,24.55,0,0,0,0,0,0,0.123,0,0.0357,0.37,0.63,0.37,38.6
1071439200000,2003,12,2003,3,11,7,0.106,0.0357,0.0708,4378.46,26.6,26.6,26.06,1,1,1,176.1,172.8,178.3,117.1,113.8,59,59,59,0,0,0,0.335,0.331,0.341,117.1,113.8,119.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0874,0.0893,0.0057,0.00543,0.00589,0.00022,0.00021,0.00023,0.195,0.189,0.199,0.0076,0.0074,0.0078,25.36,25.36,25.36,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.897,26.87,26.06,27.43,26.06,25.28,26.6,0,0,0,0,0,0,0.145,0,0.0352,0.34,0.67,0.33,41.3
1072044000000,2003,12,2003,3,12,7,0.112,0.0357,0.0764,4755.14,29.17,29.17,28.3,1,1,1,185.3,179.1,189,126.3,120.1,59,59,59,0,0,0,0.318,0.312,0.329,126.3,120.1,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0896,0.093,0.00649,0.00596,0.0068,0.00025,0.00023,0.00027,0.211,0.2,0.218,0.0083,0.0078,0.0085,25.36,25.36,25.36,0.929,0.925,0.93,0.97,0.97,0.97,0.901,0.897,0.903,29.18,27.63,30.07,28.3,26.8,29.17,0,0,0,0,0,0,0.157,0,0.0356,0.32,0.68,0.32,42.5
1072648800000,2003,12,2003,3,13,7,0.115,0.0405,0.0745,4631.3,28.72,28.72,27.57,1,1,1,190.2,185.7,195,123.2,117.1,67,59,73,0,0,0,0.352,0.315,0.384,123.2,117.1,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0903,0.0924,0.00622,0.0057,0.00663,0.00024,0.00022,0.00026,0.207,0.196,0.214,0.0081,0.0077,0.0084,25.37,25.36,25.38,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.42,26.89,29.61,27.57,26.08,28.72,0,0,0,0,0,0,0.153,0,0.0405,0.35,0.65,0.35,40.3
1073253600000,2004,1,2003,4,14,7,0.123,0.0442,0.0787,4903.03,32.6,32.6,29.18,1,1,1,203.1,192.2,217.9,130.1,119.2,73,73,73,0,0,0,0.36,0.335,0.38,130.1,119.2,144.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0949,0.091,0.1,0.00681,0.00589,0.00807,0.00027,0.00023,0.00032,0.22,0.2,0.246,0.0086,0.0078,0.0097,25.34,25.25,25.39,0.93,0.924,0.937,0.97,0.97,0.97,0.902,0.897,0.909,30.09,27.44,33.61,29.18,26.61,32.6,0,0,0,0,0,0,0.162,0,0.0443,0.36,0.64,0.36,39.9
1073858400000,2004,1,2003,4,15,7,0.146,0.0442,0.102,6416.09,41.79,41.79,38.19,1,1,1,241.7,224.8,256.5,168.7,151.8,73,73,73,0,0,0,0.303,0.285,0.325,168.7,151.8,183.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.103,0.114,0.0101,0.00865,0.0113,0.0004,0.00034,0.00045,0.289,0.259,0.315,0.011,0.01,0.012,25.06,24.96,25.19,0.945,0.939,0.95,0.975,0.97,0.98,0.921,0.911,0.931,39.17,35.22,42.65,38.19,34.17,41.79,0,0,0,0,0,0,0.212,0,0.044,0.3,0.7,0.3,43.9
1074463200000,2004,1,2003,4,16,7,0.175,0.0442,0.131,8075.98,52.3,52.3,48.07,2,1,1.2857142857142858,289.5,265.5,312.6,216.5,192.5,73,73,73,0,0,0,0.253,0.234,0.275,216.5,192.5,239.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.117,0.133,0.0142,0.0121,0.0161,0.00056,0.00048,0.00064,0.329,0.243,0.388,0.013,0.0097,0.015,24.81,24.72,24.91,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.3,25.86,52.14,40.75,25.08,48.2,0,0,0,0,0,0,0.267,0,0.044,0.25,0.75,0.25,46.1
1075068000000,2004,1,2003,4,17,7,0.214,0.0452,0.169,10216.6,66.69,66.69,60.81,2,2,2,353.4,319.9,391.6,278.7,246.9,74.71,73,85,0,0,0,0.212,0.193,0.228,278.7,246.9,306.6,990,990,990,965.2,965,965.4,24.8,24.6,25,0.147,0.136,0.158,0.0307,0.0167,0.0437,0.0012,0.00067,0.0018,0.309,0.262,0.351,0.012,0.01,0.014,24.52,24.29,24.74,0.935,0.928,0.941,0.97,0.97,0.97,0.907,0.9,0.913,31.35,27.81,34.38,30.41,26.97,33.35,0,0,0,0,0,0,0.338,0,0.045,0.21,0.79,0.21,47.7
1075672800000,2004,2,2003,5,18,7,0.27,0.0514,0.219,13222.2,88.83,88.83,78.7,2,2,2,446.6,405.5,493.6,361.6,320.5,85,85,85,0,0,0,0.191,0.172,0.21,361.6,320.5,408.6,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.178,0.163,0.194,0.0697,0.0503,0.0918,0.0029,0.002,0.0038,0.434,0.372,0.504,0.018,0.015,0.021,23.96,23.67,24.2,0.95,0.944,0.956,0.976,0.97,0.98,0.926,0.915,0.936,40.33,35.9,45.32,39.35,34.82,44.42,0,0,0,0,0,0,0.437,0,0.051,0.19,0.81,0.19,49
1076277600000,2004,2,2003,5,19,7,0.355,0.0514,0.304,17683.9,121.9,121.9,105.3,3,2,2.5714285714285716,586.9,513,670.5,501.9,428,85,85,85,0,0,0,0.146,0.127,0.166,501.9,428,585.5,990,990,990,966.2,965.9,966.6,23.8,23.4,24.1,0.237,0.201,0.283,0.141,0.101,0.192,0.0059,0.0042,0.0082,0.589,0.533,0.681,0.025,0.022,0.029,23.18,22.74,23.56,0.953,0.946,0.958,0.976,0.97,0.98,0.931,0.918,0.939,43.26,35.78,51.54,41.89,34.7,48.2,0,0,0,0,0,0,0.585,0,0.051,0.14,0.86,0.14,49.8
1076882400000,2004,2,2003,5,20,7,0.455,0.0514,0.403,22940.4,143.4,143.4,136.6,3,3,3,752.1,697,792.5,667.1,612,85,85,85,0,0,0,0.113,0.107,0.122,667.1,612,707.5,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.329,0.298,0.352,0.247,0.21,0.274,0.011,0.009,0.012,0.818,0.725,0.886,0.035,0.031,0.039,22.27,22.04,22.59,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.45,43.15,48.79,45.52,42.29,47.81,0,0,0,0,0,0,0.759,0,0.052,0.11,0.89,0.11,50.4
1077487200000,2004,2,2003,5,21,7,0.495,0.0514,0.443,24292.8,144.6,144.6,144.6,3,3,3,818.1,800.4,836,733.1,715.4,85,85,85,0,0,0,0.104,0.102,0.106,733.1,715.4,751,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.367,0.356,0.38,0.291,0.279,0.302,0.013,0.012,0.013,0.93,0.9,0.963,0.041,0.039,0.042,21.9,21.79,22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.21,49.23,51.2,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.052,0.1,0.89,0.11,49.1
1078092000000,2004,3,2003,6,22,7,0.526,0.078,0.448,24456.9,153.5,153.5,145.6,4,3,3.142857142857143,870.3,841.8,913.3,741.3,712.8,129,129,129,0,0,0,0.148,0.141,0.153,741.3,712.8,784.3,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.386,0.363,0.424,0.295,0.277,0.319,0.013,0.012,0.014,0.944,0.904,0.999,0.042,0.04,0.044,21.68,21.5,21.83,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.33,39.38,51.45,46.7,38.38,48.2,0,0,0,0,0,0,0.809,0,0.078,0.15,0.85,0.15,46.5
1078696800000,2004,3,2003,6,23,7,0.614,0.078,0.536,28554.3,182.8,182.8,170,4,4,4,1015,933.8,1099,885.7,804.8,129,129,129,0,0,0,0.127,0.117,0.138,885.7,804.8,970,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.517,0.443,0.594,0.368,0.329,0.408,0.017,0.015,0.019,1.13,0.986,1.27,0.051,0.044,0.058,20.94,20.52,21.38,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,43.39,40.22,46.63,42.49,39.27,45.69,0,0,0,0,0,0,0.944,0,0.078,0.13,0.87,0.13,46.5
1079301600000,2004,3,2003,6,24,7,0.755,0.078,0.649,32209.4,192.8,192.8,191.7,4,4,4,1249,1134,1390,1120,1005,129,129,129,46.71,0,161,0.104,0.0928,0.114,1073,1005,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.761,0.642,0.848,0.588,0.435,0.648,0.028,0.02,0.031,1.64,1.36,1.8,0.077,0.063,0.086,19.67,19.07,20.32,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.36,47.86,50.48,47.93,46.9,48.2,0,0,0,0,0,0,1.07,0,0.106,0.1,0.86,0.14,42.7
1079906400000,2004,3,2003,6,25,7,0.951,0.078,0.665,31166.1,190.8,190.8,185.5,4,4,4,1572,1424,1736,1443,1295,129,129,129,343.1,195,507,0.0824,0.0743,0.0906,1100,1100,1100,990,990,990,969.7,969.2,970.2,20.3,19.8,20.8,0.899,0.863,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.87,0.091,0.087,0.094,18.44,17.89,18.95,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.32,45.88,48.68,46.38,44.96,47.7,0,0,0,0,0,0,1.03,0,0.286,0.082,0.7,0.3,32.8
1080511200000,2004,3,2003,6,26,7,1.21,0.0846,0.665,28727.1,177.6,177.6,171,4,4,4,2006,1800,2183,1866,1671,139.9,129,148,765.7,571,935,0.0698,0.0663,0.0733,1100,1100,1100,990,990,990,971.1,970.5,971.5,18.9,18.5,19.5,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.06,16.58,17.67,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.62,42.34,45.29,42.75,41.5,44.39,0,0,0,0,0,0,0.95,0,0.545,0.07,0.55,0.45,23.7
1081116000000,2004,4,2003,7,27,7,1.38,0.0955,0.665,27484.6,165,165,163.6,4,4,4,2275,2224,2298,2117,2076,157.9,148,217,1017,976,1046,0.0693,0.0645,0.0944,1100,1100,1100,990,990,990,971.8,971.6,971.8,18.2,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.31,16.49,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.928,41.75,41.6,42.08,40.9,40.74,41.24,0,0,0,0,0,0,0.909,0,0.715,0.069,0.48,0.52,19.9
1081720800000,2004,4,2003,7,28,7,1.37,0.131,0.665,27515.9,165,165,163.8,4,4,4,2268,2220,2294,2051,2003,217,217,217,951.4,903,977,0.0957,0.0946,0.0977,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.32,16.49,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.928,41.79,41.62,42.1,40.95,40.77,41.26,0,0,0,0,0,0,0.91,0,0.705,0.096,0.49,0.51,20.1
1082325600000,2004,4,2003,7,29,7,1.27,0.101,0.665,28208.8,170.3,170.3,167.9,4,4,4,2108,2013,2194,1940,1865,167.7,148,217,839.9,765,895,0.0793,0.0691,0.1,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.77,16.56,16.99,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.83,42.27,43.45,41.98,41.43,42.58,0,0,0,0,0,0,0.933,0,0.605,0.08,0.52,0.48,22.2
1082930400000,2004,4,2003,7,30,7,1.13,0.0971,0.665,29442.9,179.2,179.2,175.3,4,4,4,1866,1752,1981,1706,1560,160.6,148,192,605.6,460,733,0.0866,0.0747,0.11,1100,1100,1100,990,990,990,970.7,970.3,971,19.3,19,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.46,17.09,17.83,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.71,43.7,45.71,43.81,42.82,44.8,0,0,0,0,0,0,0.974,0,0.465,0.086,0.59,0.41,26.1
1083535200000,2004,5,2003,8,31,7,0.977,0.116,0.665,30897.3,187,187,183.9,4,4,4,1616,1525,1715,1424,1333,192,192,192,323.7,233,423,0.119,0.112,0.126,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.913,0.903,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.091,0.094,18.28,17.95,18.58,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.92,46.05,47.71,45.98,45.13,46.76,0,0,0,0,0,0,1.02,0,0.312,0.12,0.68,0.32,31.6
1084140000000,2004,5,2003,8,32,7,0.845,0.116,0.663,32099.7,192.8,192.8,191.1,4,4,4,1398,1270,1496,1206,1078,192,192,192,109,0,204,0.138,0.128,0.151,1097,1078,1100,990,990,990,969.2,968.7,969.5,20.8,20.5,21.3,0.838,0.765,0.882,0.641,0.599,0.648,0.031,0.028,0.032,1.78,1.66,1.83,0.085,0.078,0.089,19.07,18.7,19.59,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.85,48.01,49.71,47.77,47.05,48.2,0,0,0,0,0,0,1.06,0,0.182,0.14,0.78,0.22,38
1084744800000,2004,5,2003,8,33,7,0.676,0.116,0.559,29202.6,188.9,188.9,173.8,4,4,4,1117,1021,1227,925,828.9,192,192,192,0,0,0,0.173,0.157,0.188,925,828.9,1035,990,990,990,968.3,968,968.6,21.7,21.4,22,0.57,0.475,0.701,0.395,0.34,0.501,0.018,0.015,0.023,1.22,1.04,1.49,0.056,0.047,0.07,20.51,19.9,21,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,44.36,40.69,48.2,43.46,39.78,47.24,0,0,0,0,0,0,0.966,0,0.117,0.17,0.83,0.17,43.2
1085349600000,2004,5,2003,8,34,7,0.563,0.116,0.447,24129.5,154.4,154.4,143.6,4,3,3.142857142857143,930.9,874.1,993.5,738.9,682.1,192,192,192,0,0,0,0.207,0.193,0.22,738.9,682.1,801.5,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.395,0.352,0.45,0.292,0.257,0.327,0.013,0.011,0.015,0.949,0.858,1.03,0.042,0.038,0.047,21.43,21.14,21.75,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.57,39.58,51.61,46.04,38.6,48.2,0,0,0,0,0,0,0.798,0,0.116,0.21,0.79,0.21,42.9
1085954400000,2004,5,2003,8,35,7,0.496,0.0783,0.418,23413.2,144.6,144.6,139.4,3,3,3,820.6,785.1,859.7,691.2,666.1,129.4,119,192,0,0,0,0.157,0.141,0.223,691.2,666.1,726.7,990,990,990,967.2,967,967.3,22.8,22.7,23,0.352,0.336,0.371,0.263,0.246,0.286,0.012,0.011,0.013,0.868,0.824,0.927,0.038,0.036,0.041,21.95,21.79,22.14,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.45,45.57,49.53,46.45,44.66,48.2,0,0,0,0,0,0,0.774,0,0.078,0.16,0.84,0.16,47.2
1086559200000,2004,6,2003,9,36,7,0.448,0.072,0.376,21469.4,134,134,127.8,3,3,3,741.2,703,775.9,622.2,584,119,119,119,0,0,0,0.161,0.153,0.169,622.2,584,656.9,990,990,990,966.9,966.7,967,23.1,23,23.3,0.311,0.29,0.331,0.217,0.191,0.24,0.0094,0.0082,0.01,0.751,0.686,0.809,0.032,0.029,0.035,22.38,22.19,22.6,0.955,0.953,0.956,0.98,0.978,0.98,0.936,0.933,0.937,43.48,41.13,45.57,42.6,40.25,44.66,0,0,0,0,0,0,0.71,0,0.072,0.16,0.84,0.16,47.9
1087164000000,2004,6,2003,9,37,7,0.398,0.072,0.326,18730.9,118.2,118.2,111.5,3,3,3,657.4,625.1,690.7,538.4,506.1,119,119,119,0,0,0,0.181,0.172,0.19,538.4,506.1,571.7,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.264,0.245,0.283,0.161,0.139,0.183,0.0068,0.0059,0.0078,0.609,0.555,0.665,0.026,0.024,0.029,22.86,22.67,23.04,0.95,0.947,0.952,0.973,0.97,0.977,0.924,0.918,0.93,38.21,36.1,40.35,37.16,35.02,39.41,0,0,0,0,0,0,0.619,0,0.072,0.18,0.82,0.18,47.1
1087768800000,2004,6,2003,9,38,7,0.355,0.0974,0.258,15286.6,96.36,96.36,90.99,2,2,2,587.4,560.8,615,426.4,399.8,161,161,161,0,0,0,0.274,0.262,0.287,426.4,399.8,454,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.209,0.199,0.221,0.1,0.0877,0.113,0.0042,0.0037,0.0048,0.54,0.499,0.583,0.023,0.021,0.025,23.22,23.06,23.38,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.42,43.76,49.16,45.5,42.89,48.18,0,0,0,0,0,0,0.506,0,0.097,0.27,0.73,0.27,43.1
1088373600000,2004,6,2003,9,39,7,0.32,0.0884,0.231,13843,84.82,84.82,82.4,2,2,2,528.5,505.9,552.4,382.4,370.9,146.1,135,161,0,0,0,0.276,0.256,0.3,382.4,370.9,393,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.187,0.196,0.0795,0.0741,0.0845,0.0033,0.0031,0.0035,0.472,0.454,0.487,0.02,0.019,0.02,23.55,23.43,23.67,0.953,0.951,0.954,0.979,0.978,0.98,0.933,0.93,0.935,42.06,40.95,43.28,41.2,40.05,42.41,0,0,0,0,0,0,0.458,0,0.089,0.28,0.72,0.28,43.3
1088978400000,2004,7,2003,10,40,7,0.289,0.0816,0.208,12415.9,78.43,78.43,73.9,2,2,2,478.2,459.1,498.5,343.2,324.1,135,135,135,0,0,0,0.283,0.271,0.294,343.2,324.1,363.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.177,0.171,0.185,0.061,0.052,0.0706,0.0025,0.0021,0.0029,0.413,0.384,0.443,0.017,0.016,0.018,23.84,23.71,23.95,0.947,0.945,0.95,0.972,0.97,0.976,0.921,0.916,0.928,38,35.95,40.16,36.95,34.87,39.22,0,0,0,0,0,0,0.411,0,0.081,0.28,0.72,0.28,43
1089583200000,2004,7,2003,10,41,7,0.264,0.0816,0.182,10910.6,68.43,68.43,64.94,2,2,2,436.3,420.6,452.8,301.3,285.6,135,135,135,0,0,0,0.31,0.298,0.321,301.3,285.6,317.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.157,0.169,0.0412,0.0338,0.049,0.0017,0.0014,0.002,0.35,0.326,0.375,0.014,0.013,0.015,24.09,23.99,24.18,0.941,0.938,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.48,31.74,35.28,32.47,30.79,34.22,0,0,0,0,0,0,0.361,0,0.082,0.31,0.69,0.31,41.3
1090188000000,2004,7,2003,10,42,7,0.242,0.0816,0.161,9624.48,60.47,60.47,57.29,2,2,2,400.6,386.4,415.4,265.6,251.4,135,135,135,0,0,0,0.337,0.325,0.349,265.6,251.4,280.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.145,0.155,0.0243,0.0177,0.0313,0.00099,0.00072,0.0013,0.296,0.275,0.318,0.012,0.011,0.013,24.3,24.21,24.39,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.53,27.96,31.17,28.64,27.13,30.23,0,0,0,0,0,0,0.318,0,0.081,0.34,0.67,0.33,39.8
1090792800000,2004,7,2003,10,43,7,0.224,0.0799,0.144,8619.55,53.47,53.47,51.31,2,1,1.8571428571428572,370.5,358.2,382.8,238.4,227.3,132.1,115,135,0,0,0,0.356,0.321,0.373,238.4,227.3,247.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.137,0.144,0.016,0.0151,0.0168,0.00065,0.00061,0.00068,0.281,0.252,0.401,0.011,0.01,0.016,24.47,24.39,24.55,0.931,0.924,0.959,0.971,0.97,0.98,0.904,0.896,0.939,30.34,25.69,52.11,29.1,24.92,48.2,0,0,0,0,0,0,0.285,0,0.08,0.36,0.64,0.36,38.5
1091397600000,2004,8,2003,11,44,7,0.206,0.0696,0.136,8227.63,51.51,51.51,48.97,2,1,1.2857142857142858,339.8,327.3,353,224.8,212.3,115,115,115,0,0,0,0.339,0.326,0.351,224.8,212.3,238,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.128,0.138,0.0149,0.0138,0.016,0.0006,0.00055,0.00064,0.348,0.252,0.401,0.014,0.01,0.016,24.55,24.48,24.61,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.81,26.02,52.63,41.69,25.24,48.2,0,0,0,0,0,0,0.272,0,0.07,0.34,0.66,0.34,39.9
1092002400000,2004,8,2003,11,45,7,0.189,0.0696,0.119,7494.38,47.11,47.11,44.61,1,1,1,312.1,301.4,323.2,197.1,186.3,115,115,115,0,0,0,0.369,0.356,0.382,197.1,186.3,208.2,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.127,0.0125,0.0116,0.0134,0.0005,0.00046,0.00054,0.344,0.325,0.364,0.014,0.013,0.015,24.7,24.62,24.77,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.52,43.03,48.07,44.61,42.17,47.11,0,0,0,0,0,0,0.248,0,0.07,0.37,0.63,0.37,39.7
1092607200000,2004,8,2003,11,46,7,0.175,0.0696,0.106,6618.15,41.6,41.6,39.39,1,1,1,289.9,280.8,298.9,174.9,165.8,115,115,115,0,0,0,0.397,0.385,0.409,174.9,165.8,183.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0106,0.00985,0.0114,0.00042,0.00039,0.00045,0.304,0.288,0.321,0.012,0.011,0.013,24.84,24.78,24.89,0.947,0.944,0.95,0.977,0.972,0.98,0.925,0.918,0.931,40.34,38.22,42.45,39.39,37.16,41.6,0,0,0,0,0,0,0.219,0,0.069,0.4,0.61,0.39,37.8
1093212000000,2004,8,2003,11,47,7,0.163,0.0696,0.0937,5814.51,36.41,36.41,34.61,1,1,1,270,262.5,277.8,155,147.5,115,115,115,0,0,0,0.426,0.414,0.438,155,147.5,162.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.111,0.00892,0.00829,0.00959,0.00035,0.00033,0.00038,0.269,0.256,0.283,0.011,0.01,0.011,24.95,24.91,24.99,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.68,33.93,37.51,34.61,32.91,36.41,0,0,0,0,0,0,0.192,0,0.0693,0.43,0.57,0.43,35.7
1093816800000,2004,8,2003,11,48,7,0.151,0.0592,0.0923,5739,36.89,36.89,34.16,1,1,1,250.4,239.3,260.1,152.6,142.6,97.86,91,115,0,0,0,0.39,0.357,0.446,152.6,142.6,164.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00872,0.00787,0.0097,0.00034,0.00031,0.00038,0.263,0.247,0.283,0.01,0.0098,0.011,25.04,25,25.11,0.94,0.936,0.944,0.97,0.97,0.972,0.912,0.908,0.917,35.21,32.76,37.96,34.16,31.78,36.89,0,0,0,0,0,0,0.19,0,0.0587,0.39,0.61,0.39,38
1094421600000,2004,9,2003,12,49,7,0.137,0.055,0.0824,5118.38,32.42,32.42,30.47,1,1,1,227.2,218.2,235.7,136.2,127.2,91,91,91,0,0,0,0.401,0.386,0.417,136.2,127.2,144.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0991,0.096,0.102,0.00732,0.00656,0.00805,0.00029,0.00026,0.00032,0.233,0.217,0.248,0.0092,0.0085,0.0098,25.2,25.14,25.27,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.41,29.31,33.42,30.47,28.43,32.42,0,0,0,0,0,0,0.169,0,0.0546,0.4,0.6,0.4,37.4
1095026400000,2004,9,2003,12,50,7,0.126,0.055,0.0711,4396.09,27.87,27.87,26.17,1,1,1,208.5,202.1,215.8,117.5,111.1,91,91,91,0,0,0,0.437,0.422,0.45,117.5,111.1,124.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0903,0.0951,0.00574,0.00519,0.00635,0.00022,0.0002,0.00025,0.199,0.188,0.212,0.0078,0.0073,0.0083,25.35,25.29,25.4,0.923,0.918,0.928,0.97,0.97,0.97,0.895,0.891,0.901,26.98,25.41,28.73,26.17,24.65,27.87,0,0,0,0,0,0,0.145,0,0.0549,0.44,0.56,0.44,34.9
1095631200000,2004,9,2003,12,51,7,0.118,0.0452,0.073,3948.83,28.58,28.58,23.5,1,1,1,195.4,189.8,200.7,120.7,109.7,74.71,72,91,0,0,0,0.382,0.361,0.453,120.7,109.7,127.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0898,0.0946,0.00601,0.00508,0.00657,0.00023,0.0002,0.00026,0.204,0.185,0.216,0.008,0.0072,0.0084,25.39,25.38,25.41,0.794,0,0.929,0.831,0,0.97,0.77,0,0.901,24.23,0,29.46,23.5,0,28.58,0,1,0,0,0.143,0,0.131,0.143,0.045,0.38,0.62,0.38,33.5
1096236000000,2004,9,2003,12,52,7,0.112,0.0384,0.0739,4584.24,29.78,29.78,27.29,1,1,1,185.6,180.8,188.4,122.1,114.5,63.43,52,72,0,0,0,0.341,0.282,0.386,122.1,114.5,132.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0901,0.0929,0.00613,0.00548,0.00702,0.00024,0.00021,0.00027,0.205,0.193,0.221,0.008,0.0075,0.0087,25.37,25.35,25.38,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.904,28.13,26.25,30.7,27.29,25.46,29.78,0,0,0,0,0,0,0.152,0,0.0381,0.34,0.66,0.34,40.9
1096840800000,2004,10,2004,1,1,7,0.106,0.0314,0.0746,4630.32,28.55,28.55,27.56,1,1,1,175.3,171.2,179.4,123.3,119.2,52,52,52,0,0,0,0.297,0.29,0.304,123.3,119.2,127.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0882,0.0911,0.00623,0.00588,0.00658,0.00024,0.00023,0.00026,0.205,0.197,0.212,0.008,0.0077,0.0083,25.35,25.34,25.35,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.897,0.902,28.41,27.39,29.43,27.56,26.56,28.55,0,0,0,0,0,0,0.153,0,0.0314,0.3,0.7,0.3,43.7
1097445600000,2004,10,2004,1,2,7,0.103,0.0442,0.0584,3574.46,21.7,21.7,21.28,1,1,1,169.6,167.6,171.7,96.63,94.64,73,73,73,0,0,0,0.43,0.425,0.435,96.63,94.64,98.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0823,0.0838,0.00396,0.00379,0.00414,0.00016,0.00015,0.00016,0.16,0.156,0.164,0.0063,0.0061,0.0064,25.38,25.38,25.38,0.915,0.912,0.917,0.967,0.966,0.968,0.885,0.883,0.886,22,21.6,22.42,21.28,20.87,21.7,0,0,0,0,0,0,0.118,0,0.0446,0.43,0.57,0.43,34.7
1098050400000,2004,10,2004,1,3,7,0.0981,0.0369,0.0612,3756.24,24.38,24.38,22.36,1,1,1,162.2,158.1,166.3,101.2,90.53,61,52,73,0,0,0,0.375,0.321,0.446,101.2,90.53,110.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0809,0.085,0.00435,0.00345,0.00511,0.00017,0.00013,0.0002,0.166,0.149,0.181,0.0065,0.0058,0.0071,25.36,25.34,25.38,0.918,0.915,0.922,0.968,0.965,0.97,0.889,0.887,0.891,23.09,20.77,25.14,22.36,20.03,24.38,0,0,0,0,0,0,0.124,0,0.0369,0.38,0.62,0.38,38.3
1098655200000,2004,10,2004,1,4,7,0.095,0.0314,0.0635,3890.71,23.6,23.6,23.16,1,1,1,157,155.3,158.9,105,103.3,52,52,52,0,0,0,0.331,0.327,0.335,105,103.3,106.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0826,0.0838,0.00468,0.00453,0.00484,0.00018,0.00018,0.00019,0.172,0.169,0.175,0.0067,0.0066,0.0069,25.34,25.34,25.34,0.914,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.888,23.88,23.45,24.33,23.16,22.75,23.6,0,0,0,0,0,0,0.129,0,0.0315,0.33,0.67,0.33,41
1099260000000,2004,11,2004,2,5,7,0.0945,0.0302,0.0642,3937.45,23.61,23.61,23.44,1,1,1,156.2,155.6,157,106.2,105.6,50,50,50,0,0,0,0.32,0.319,0.321,106.2,105.6,107,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.083,0.0835,0.00478,0.00473,0.00484,0.00019,0.00019,0.00019,0.174,0.173,0.175,0.0068,0.0068,0.0069,25.34,25.34,25.34,0.915,0.915,0.916,0.97,0.97,0.97,0.888,0.887,0.888,24.16,24.01,24.34,23.44,23.29,23.61,0,0,0,0,0,0,0.13,0,0.0303,0.32,0.68,0.32,41.7
1099864800000,2004,11,2004,2,6,7,0.0954,0.0302,0.0651,3995.38,23.87,23.87,23.78,1,1,1,157.7,157.2,158.1,107.7,107.2,50,50,50,0,0,0,0.317,0.316,0.318,107.7,107.2,108.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0836,0.0839,0.0049,0.00487,0.00494,0.00019,0.00019,0.00019,0.177,0.176,0.177,0.0069,0.0069,0.0069,25.34,25.34,25.34,0.916,0.916,0.917,0.97,0.97,0.97,0.889,0.889,0.889,24.52,24.41,24.61,23.78,23.68,23.87,0,0,0,0,0,0,0.132,0,0.0303,0.32,0.68,0.32,41.9
1100469600000,2004,11,2004,2,7,7,0.0984,0.0302,0.0682,4198.95,25.65,25.65,24.99,1,1,1,162.7,158.1,165.4,112.7,108.1,50,50,50,0,0,0,0.307,0.302,0.316,112.7,108.1,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0839,0.0865,0.00533,0.00494,0.00556,0.00021,0.00019,0.00022,0.186,0.177,0.19,0.0073,0.0069,0.0075,25.34,25.34,25.34,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.889,0.894,25.77,24.61,26.45,24.99,23.87,25.65,0,0,0,0,0,0,0.139,0,0.0302,0.31,0.69,0.31,42.7
1101074400000,2004,11,2004,2,8,7,0.101,0.0302,0.0703,4340.35,27.25,27.25,25.84,1,1,1,166.2,160.3,172,116.2,110.3,50,50,50,0,0,0,0.301,0.291,0.312,116.2,110.3,122,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0847,0.0888,0.00563,0.00512,0.00612,0.00022,0.0002,0.00024,0.192,0.181,0.202,0.0075,0.0071,0.0079,25.34,25.34,25.34,0.922,0.918,0.926,0.97,0.97,0.97,0.895,0.891,0.899,26.63,25.15,28.09,25.84,24.4,27.25,0,0,0,0,0,0,0.144,0,0.0307,0.3,0.7,0.3,43
1101679200000,2004,11,2004,2,9,7,0.102,0.0341,0.0683,4212.59,26.2,26.2,25.07,1,1,1,169.4,164.3,176.7,113,106.7,56.43,50,59,0,0,0,0.333,0.301,0.356,113,106.7,117.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0848,0.0887,0.00536,0.00482,0.00575,0.00021,0.00019,0.00023,0.187,0.176,0.196,0.0073,0.0069,0.0077,25.35,25.34,25.36,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.896,25.85,24.3,27.01,25.07,23.57,26.2,0,0,0,0,0,0,0.139,0,0.0337,0.33,0.67,0.33,41.3
1102284000000,2004,12,2004,3,10,7,0.113,0.0357,0.0775,4827.38,29.76,29.76,28.73,1,1,1,187.1,181.8,191.4,128.1,122.8,59,59,59,0,0,0,0.315,0.308,0.324,128.1,122.8,132.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0905,0.0939,0.00664,0.00619,0.00701,0.00026,0.00024,0.00027,0.215,0.205,0.222,0.0084,0.008,0.0087,25.36,25.36,25.36,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,29.62,28.32,30.68,28.73,27.47,29.76,0,0,0,0,0,0,0.16,0,0.0355,0.32,0.69,0.31,42.7
1102888800000,2004,12,2004,3,11,7,0.111,0.0357,0.0752,4672.46,28.46,28.46,27.81,1,1,1,183.3,179.9,186,124.3,120.9,59,59,59,0,0,0,0.322,0.317,0.328,124.3,120.9,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0899,0.092,0.00631,0.00603,0.00654,0.00025,0.00024,0.00026,0.208,0.202,0.212,0.0081,0.0079,0.0083,25.36,25.36,25.36,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.67,27.84,29.34,27.81,27,28.46,0,0,0,0,0,0,0.155,0,0.0358,0.32,0.68,0.32,42.1
1103493600000,2004,12,2004,3,12,7,0.112,0.0357,0.0766,4767.01,29.63,29.63,28.38,1,1,1,185.6,180.2,190.9,126.6,121.2,59,59,59,0,0,0,0.318,0.309,0.327,126.6,121.2,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.09,0.0937,0.00651,0.00605,0.00696,0.00025,0.00024,0.00027,0.212,0.202,0.221,0.0083,0.0079,0.0086,25.36,25.36,25.36,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.25,27.91,30.54,28.38,27.07,29.63,0,0,0,0,0,0,0.158,0,0.0354,0.32,0.68,0.32,42.6
1104098400000,2004,12,2004,3,13,7,0.122,0.0381,0.0837,5238.12,32.6,32.6,31.18,1,1,1,201.5,193.1,208.4,138.5,131.8,63,59,73,0,0,0,0.312,0.29,0.356,138.5,131.8,144.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.0945,0.0982,0.00752,0.00695,0.00803,0.00029,0.00027,0.00031,0.233,0.223,0.244,0.0091,0.0087,0.0095,25.35,25.32,25.36,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,32.14,30.51,33.6,31.18,29.6,32.6,0,0,0,0,0,0,0.173,0,0.0383,0.31,0.69,0.31,42.9
1104703200000,2005,1,2004,4,14,7,0.129,0.0442,0.085,5307.62,32.6,32.6,31.59,1,1,1,213.5,210.3,217.9,140.5,137.3,73,73,73,0,0,0,0.342,0.335,0.347,140.5,137.3,144.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0985,0.0974,0.1,0.0077,0.00742,0.00807,0.0003,0.00029,0.00032,0.238,0.233,0.246,0.0093,0.0091,0.0097,25.28,25.25,25.31,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.57,31.8,33.61,31.59,30.85,32.6,0,0,0,0,0,0,0.176,0,0.044,0.34,0.66,0.34,41.1
1105308000000,2005,1,2004,4,15,7,0.139,0.0442,0.0946,5922.9,39.39,39.39,35.26,1,1,1,229.4,218.2,246.7,156.4,145.2,73,73,73,0,0,0,0.319,0.296,0.335,156.4,145.2,173.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.1,0.11,0.00904,0.00809,0.0105,0.00036,0.00032,0.00042,0.267,0.247,0.298,0.01,0.0097,0.012,25.16,25.02,25.24,0.941,0.937,0.946,0.971,0.97,0.977,0.914,0.909,0.924,36.29,33.68,40.33,35.26,32.67,39.39,0,0,0,0,0,0,0.196,0,0.0444,0.32,0.68,0.32,42.6
1105912800000,2005,1,2004,4,16,7,0.164,0.0442,0.12,7580.25,48.2,48.2,45.12,1,1,1,271.5,253.5,288.5,198.5,180.5,73,73,73,0,0,0,0.269,0.253,0.288,198.5,180.5,215.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.113,0.125,0.0126,0.0111,0.0141,0.0005,0.00044,0.00056,0.342,0.31,0.372,0.014,0.012,0.015,24.87,24.77,24.98,0.954,0.949,0.958,0.98,0.98,0.98,0.935,0.93,0.938,46.18,41.93,50.13,45.12,41.1,48.2,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46.2
1106517600000,2005,1,2004,4,17,7,0.184,0.0442,0.14,8461.89,52.72,52.72,50.37,2,1,1.7142857142857142,304.4,294.8,314.5,231.4,221.8,73,73,73,0,0,0,0.24,0.232,0.248,231.4,221.8,241.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.127,0.134,0.0154,0.0146,0.0163,0.00062,0.00058,0.00065,0.288,0.24,0.388,0.011,0.0096,0.015,24.79,24.72,24.86,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.894,0.94,33.68,25.54,52.14,32.07,24.78,48.2,0,0,0,0,0,0,0.28,0,0.044,0.24,0.76,0.24,46
1107122400000,2005,1,2004,4,18,7,0.203,0.0504,0.153,9268.37,57.57,57.57,55.17,2,2,2,336.3,321.9,349.2,253.1,242.6,83.29,73,85,0,0,0,0.247,0.227,0.259,253.1,242.6,264.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.139,0.136,0.143,0.0191,0.0164,0.0237,0.00077,0.00066,0.00095,0.272,0.258,0.288,0.011,0.01,0.012,24.65,24.57,24.73,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,28.44,27.24,29.68,27.58,26.42,28.79,0,0,0,0,0,0,0.306,0,0.05,0.25,0.75,0.25,45.7
1107727200000,2005,2,2004,5,19,7,0.225,0.0514,0.174,10509.7,67.38,67.38,62.56,2,2,2,372.3,353.9,394.9,287.3,268.9,85,85,85,0,0,0,0.228,0.215,0.24,287.3,268.9,309.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.151,0.145,0.159,0.0346,0.0259,0.0453,0.0014,0.001,0.0018,0.322,0.295,0.356,0.013,0.012,0.014,24.42,24.27,24.54,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,32.25,30.19,34.73,31.28,29.29,33.69,0,0,0,0,0,0,0.348,0,0.051,0.23,0.77,0.23,46.7
1108332000000,2005,2,2004,5,20,7,0.263,0.0514,0.211,12777.3,80.69,80.69,76.06,2,2,2,434.3,404.4,454.7,349.3,319.4,85,85,85,0,0,0,0.196,0.187,0.21,349.3,319.4,369.7,990,990,990,965.6,965.4,965.6,24.4,24.4,24.6,0.173,0.163,0.18,0.0639,0.0498,0.0735,0.0026,0.002,0.003,0.415,0.371,0.446,0.017,0.015,0.018,24.03,23.91,24.21,0.948,0.943,0.951,0.974,0.97,0.979,0.924,0.915,0.931,39.02,35.78,41.22,38.03,34.7,40.34,0,0,0,0,0,0,0.423,0,0.052,0.2,0.8,0.2,48.6
1108936800000,2005,2,2004,5,21,7,0.281,0.0514,0.229,13908.4,83.54,83.54,82.79,2,2,2,464.3,458.9,467.9,379.3,373.9,85,85,85,0,0,0,0.183,0.182,0.185,379.3,373.9,382.9,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.184,0.182,0.185,0.078,0.0755,0.0797,0.0032,0.0031,0.0033,0.46,0.452,0.466,0.019,0.019,0.019,23.85,23.83,23.88,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.934,42.24,41.66,42.62,41.39,40.81,41.77,0,0,0,0,0,0,0.46,0,0.052,0.18,0.81,0.19,49.5
1109541600000,2005,2,2004,5,22,7,0.267,0.0628,0.204,12268,81.44,81.44,73.02,2,2,2,440.9,422.5,458,337,315.5,103.9,85,107,0,0,0,0.236,0.186,0.253,337,315.5,373,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.172,0.165,0.182,0.0581,0.0479,0.0751,0.0024,0.002,0.0031,0.4,0.368,0.451,0.016,0.015,0.019,24.02,23.89,24.13,0.946,0.943,0.951,0.972,0.97,0.979,0.92,0.915,0.932,37.56,35.2,41.58,36.51,34.15,40.72,0,0,0,0,0,0,0.406,0,0.063,0.24,0.76,0.24,45.9
1110146400000,2005,3,2004,6,23,7,0.249,0.0647,0.184,11092.4,67.6,67.6,66.03,2,2,2,411.8,402.5,419.2,304.8,295.5,107,107,107,0,0,0,0.26,0.255,0.266,304.8,295.5,312.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.157,0.163,0.0429,0.0385,0.0464,0.0017,0.0016,0.0019,0.352,0.338,0.363,0.014,0.014,0.015,24.2,24.15,24.25,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.911,0.914,34.03,33.02,34.85,33.01,32.03,33.8,0,0,0,0,0,0,0.367,0,0.065,0.26,0.74,0.26,44.5
1110751200000,2005,3,2004,6,24,7,0.237,0.0647,0.172,10362.5,63.99,63.99,61.68,2,2,2,391.5,377.6,402.2,284.5,270.6,107,107,107,0,0,0,0.274,0.266,0.283,284.5,270.6,295.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.149,0.157,0.0333,0.0267,0.0384,0.0014,0.0011,0.0016,0.321,0.301,0.338,0.013,0.012,0.014,24.32,24.25,24.41,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,31.79,30.26,32.99,30.84,29.35,32,0,0,0,0,0,0,0.343,0,0.065,0.27,0.73,0.27,43.7
1111356000000,2005,3,2004,6,25,7,0.227,0.0647,0.162,9782.48,59.82,59.82,58.23,2,2,2,375.4,370.3,382.8,268.4,263.3,107,107,107,0,0,0,0.285,0.279,0.289,268.4,263.3,275.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.148,0.146,0.151,0.0257,0.0233,0.0292,0.001,0.00094,0.0012,0.297,0.29,0.308,0.012,0.012,0.012,24.43,24.38,24.46,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,30.01,29.44,30.83,29.11,28.56,29.91,0,0,0,0,0,0,0.323,0,0.065,0.29,0.71,0.29,43.1
1111960800000,2005,3,2004,6,26,7,0.239,0.0694,0.17,10195.2,62.4,62.4,60.69,2,2,2,395,384.2,406.6,280.3,272.9,114.7,107,125,0,0,0,0.29,0.271,0.314,280.3,272.9,287.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.151,0.155,0.0313,0.0278,0.0349,0.0013,0.0011,0.0014,0.316,0.307,0.326,0.013,0.012,0.013,24.31,24.25,24.37,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,31.28,30.39,32.17,30.34,29.48,31.2,0,0,0,0,0,0,0.337,0,0.069,0.29,0.71,0.29,42.7
1112565600000,2005,4,2004,7,27,7,0.256,0.0756,0.18,10822.4,66.75,66.75,64.42,2,2,2,423.3,412.9,434.2,298.3,287.9,125,125,125,0,0,0,0.295,0.288,0.303,298.3,287.9,309.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.158,0.165,0.0398,0.0349,0.045,0.0016,0.0014,0.0018,0.345,0.329,0.361,0.014,0.013,0.015,24.15,24.08,24.21,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,33.21,32.06,34.41,32.21,31.1,33.38,0,0,0,0,0,0,0.358,0,0.076,0.3,0.7,0.3,42.3
1113170400000,2005,4,2004,7,28,7,0.274,0.0756,0.199,11910.8,74.18,74.18,70.9,2,2,2,453.8,439.4,469,328.8,314.4,125,125,125,0,0,0,0.276,0.267,0.284,328.8,314.4,344,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.172,0.167,0.177,0.0542,0.0474,0.0613,0.0022,0.0019,0.0025,0.391,0.369,0.413,0.016,0.015,0.017,23.97,23.88,24.05,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.915,0.921,36.53,34.97,38.16,35.45,33.92,37.09,0,0,0,0,0,0,0.394,0,0.075,0.28,0.73,0.27,43.5
1113775200000,2005,4,2004,7,29,7,0.29,0.0756,0.214,12836.9,76.97,76.97,76.41,2,2,2,478.8,472.5,481.3,353.8,347.5,125,125,125,0,0,0,0.261,0.26,0.265,353.8,347.5,356.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.181,0.179,0.182,0.066,0.063,0.0672,0.0027,0.0026,0.0028,0.428,0.419,0.432,0.018,0.017,0.018,23.82,23.8,23.85,0.949,0.948,0.949,0.974,0.973,0.975,0.925,0.922,0.925,39.21,38.54,39.47,38.21,37.5,38.48,0,0,0,0,0,0,0.425,0,0.076,0.26,0.74,0.26,44.3
1114380000000,2005,4,2004,7,30,7,0.282,0.0775,0.205,12251.9,76.53,76.53,72.93,2,2,2,466.3,449.3,479.4,338.2,302.3,128.1,125,147,0,0,0,0.275,0.261,0.327,338.2,302.3,354.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.163,0.181,0.0586,0.0417,0.0663,0.0024,0.0017,0.0027,0.405,0.351,0.429,0.017,0.014,0.018,23.9,23.81,24.03,0.947,0.941,0.949,0.972,0.97,0.974,0.92,0.913,0.925,37.52,33.52,39.27,36.46,32.51,38.27,0,0,0,0,0,0,0.405,0,0.077,0.27,0.73,0.27,43.4
1114984800000,2005,5,2004,8,31,7,0.254,0.0889,0.166,9898.62,63.57,63.57,58.92,2,2,2,420.8,398.7,442.4,273.8,251.7,147,147,147,0,0,0,0.35,0.332,0.369,273.8,251.7,295.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.153,0.145,0.161,0.0282,0.0178,0.0384,0.0012,0.00072,0.0016,0.308,0.275,0.341,0.013,0.011,0.014,24.2,24.07,24.33,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.912,30.37,27.93,32.77,29.46,27.09,31.79,0,0,0,0,0,0,0.327,0,0.088,0.35,0.65,0.35,39
1115589600000,2005,5,2004,8,32,7,0.224,0.0889,0.135,8173.27,52.57,52.57,48.65,2,1,1.2857142857142858,369.8,349.7,391.3,222.8,202.7,147,147,147,0,0,0,0.398,0.376,0.42,222.8,202.7,244.3,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.135,0.128,0.143,0.0147,0.013,0.0165,0.00059,0.00052,0.00067,0.347,0.258,0.405,0.014,0.01,0.016,24.4,24.31,24.49,0.948,0.925,0.958,0.977,0.97,0.98,0.927,0.898,0.939,42.91,26.25,52.43,41.26,25.47,48.2,0,0,0,0,0,0,0.27,0,0.089,0.4,0.6,0.4,36.5
1116194400000,2005,5,2004,8,33,7,0.197,0.0889,0.108,6705.48,44.19,44.19,39.91,1,1,1,325.2,308.5,343.5,178.2,161.5,147,147,147,0,0,0,0.453,0.428,0.477,178.2,161.5,196.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.119,0.113,0.126,0.0109,0.00947,0.0124,0.00044,0.00038,0.0005,0.313,0.283,0.346,0.013,0.011,0.014,24.66,24.54,24.77,0.948,0.943,0.954,0.976,0.97,0.98,0.926,0.915,0.935,40.87,37,45.09,39.91,35.89,44.19,0,0,0,0,0,0,0.222,0,0.089,0.45,0.55,0.45,34
1116799200000,2005,5,2004,8,34,7,0.175,0.0889,0.0856,5273.47,34.72,34.72,31.39,1,1,1,288.6,275.4,303.3,141.6,128.4,147,147,147,0,0,0,0.51,0.485,0.534,141.6,128.4,156.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.106,0.102,0.112,0.00779,0.00666,0.00903,0.00031,0.00026,0.00036,0.248,0.224,0.274,0.0099,0.0089,0.011,24.9,24.81,24.97,0.936,0.93,0.941,0.97,0.97,0.97,0.908,0.902,0.913,32.36,29.25,35.79,31.39,28.37,34.72,0,0,0,0,0,0,0.174,0,0.0894,0.51,0.49,0.51,30.1
1117404000000,2005,5,2004,8,35,7,0.157,0.0768,0.0801,4937.53,32.09,32.09,29.39,1,1,1,259.4,248.3,271.3,132.4,120.2,127,119,147,0,0,0,0.489,0.452,0.55,132.4,120.2,144.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0988,0.106,0.00701,0.00596,0.008,0.00028,0.00024,0.00032,0.23,0.209,0.251,0.0091,0.0083,0.0099,25.03,25,25.09,0.932,0.926,0.937,0.97,0.97,0.97,0.904,0.898,0.909,30.3,27.31,33.08,29.39,26.49,32.09,0,0,0,0,0,0,0.163,0,0.0769,0.49,0.51,0.49,31.4
1118008800000,2005,6,2004,9,36,7,0.143,0.072,0.0705,4334.22,27.91,27.91,25.8,1,1,1,235.6,226.7,244.7,116.6,107.7,119,119,119,0,0,0,0.505,0.486,0.525,116.6,107.7,125.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0961,0.093,0.0993,0.00566,0.0049,0.00644,0.00022,0.00019,0.00025,0.202,0.186,0.218,0.0079,0.0073,0.0086,25.18,25.11,25.25,0.923,0.917,0.929,0.97,0.97,0.97,0.895,0.889,0.901,26.6,24.46,28.77,25.8,23.72,27.91,0,0,0,0,0,0,0.143,0,0.0725,0.5,0.49,0.51,30.3
1118613600000,2005,6,2004,9,37,7,0.131,0.072,0.0586,3582.48,23.03,23.03,21.32,1,1,1,215.8,208.4,223.7,96.84,89.38,119,119,119,0,0,0,0.552,0.532,0.571,96.84,89.38,104.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0891,0.0865,0.0919,0.00398,0.00335,0.00465,0.00016,0.00013,0.00018,0.166,0.153,0.18,0.0065,0.006,0.0071,25.34,25.28,25.4,0.916,0.912,0.924,0.967,0.964,0.97,0.886,0.883,0.891,22.04,20.57,23.74,21.32,19.84,23.03,0,0,0,0,0,0,0.118,0,0.0724,0.55,0.45,0.55,27.3
1119218400000,2005,6,2004,9,38,7,0.121,0.072,0.0488,0,0,0,0,1,1,1,199.6,193.9,205.9,80.63,74.89,119,119,119,0,0,0,0.596,0.578,0.614,80.63,74.89,86.92,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0834,0.0814,0.0856,0.0026,0.00212,0.00314,0.0001,0.000083,0.00012,0.137,0.127,0.149,0.0054,0.005,0.0058,25.45,25.42,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0722,0.6,0.4,0.6,0
1119823200000,2005,6,2004,9,39,7,0.113,0.0691,0.0436,0,0,0,0,1,1,1,186.3,181,192,72.02,67.23,114.3,108,119,0,0,0,0.613,0.586,0.639,72.02,67.23,76.31,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0798,0.0787,0.0807,0.00187,0.00146,0.00224,0.000073,0.000057,0.000087,0.121,0.113,0.128,0.0047,0.0044,0.005,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0694,0.61,0.39,0.61,0
1120428000000,2005,7,2004,10,40,7,0.106,0.0653,0.0409,0,0,0,0,1,1,1,175.6,171.5,179.7,67.56,63.46,108,108,108,0,0,0,0.615,0.601,0.63,67.56,63.46,71.67,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0774,0.0759,0.0788,0.00149,0.00114,0.00184,0.000058,0.000045,0.000072,0.113,0.105,0.12,0.0044,0.0041,0.0047,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0651,0.62,0.39,0.61,0
1121032800000,2005,7,2004,10,41,7,0.1,0.0653,0.0351,0,0,0,0,1,1,1,166,161.9,170.1,57.99,53.89,108,108,108,0,0,0,0.651,0.635,0.667,57.99,53.89,62.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0726,0.0754,0.00068,0.000331,0.00103,0.000027,0.000013,0.00004,0.0955,0.0881,0.103,0.0037,0.0035,0.004,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.65,0.35,0.65,0
1121637600000,2005,7,2004,10,42,7,0.0947,0.0653,0.00896,0,0,0,0,1,0,0.2857142857142857,156.6,153.4,160.5,48.58,45.42,108,108,108,33.71,0,50,0.69,0.673,0.704,14.81,0,52.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0721,0.0000448,0,0.000215,0.0000018,0,0.0000084,0.0747,0.0708,0.0857,0.0029,0.0028,0.0034,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.08574,0.69,0.095,0.91,0
1122242400000,2005,7,2004,10,43,7,0.0904,0.0653,0,0,0,0,0,0,0,0,149.5,147.1,151.5,41.51,39.13,108,108,108,41.57,39,44,0.722,0.713,0.734,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0904,0.72,0,1,0
1122847200000,2005,8,2004,11,44,7,0.0846,0.0562,0.0089,0,0,0,0,1,0,0.2857142857142857,139.9,134.3,145.2,46.94,41.28,93,93,93,32.14,0,49,0.665,0.64,0.693,14.72,0,52.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000372,0,0.000188,0.0000015,0,0.0000074,0.0743,0.0708,0.084,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.0757,0.66,0.11,0.89,0
1123452000000,2005,8,2004,11,45,7,0.0776,0.0562,0,0,0,0,0,0,0,0,128.3,124.2,132.4,35.26,31.16,93,93,93,35.29,31,39,0.725,0.703,0.749,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0776,0.72,0,1,0
