datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1252879200000,2009,9,2008,12,50,7,0.105,0.0435,0.0618,3781.24,23.81,23.81,22.51,1,1,1,174.2,169.3,179.7,102.2,97.28,72,72,72,0,0,0,0.414,0.401,0.425,102.2,97.28,107.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0857,0.084,0.0877,0.00443,0.00402,0.0049,0.00017,0.00016,0.00019,0.171,0.162,0.18,0.0067,0.0063,0.0071,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.882,0.889,23.22,22.12,24.55,22.51,21.41,23.81,0,0,0,0,0,0,0.125,0,0.0432,0.41,0.59,0.41,36
1253484000000,2009,9,2008,12,51,7,0.0991,0.0435,0.0555,3408.98,21.13,21.13,20.29,1,1,1,163.8,159.7,167.9,91.82,87.71,72,72,72,0,0,0,0.44,0.429,0.451,91.82,87.71,95.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0806,0.0835,0.00355,0.00321,0.0039,0.00014,0.00013,0.00015,0.152,0.145,0.159,0.006,0.0057,0.0062,25.38,25.37,25.38,0.92,0.915,0.925,0.965,0.963,0.967,0.888,0.885,0.891,21.02,20.19,21.85,20.29,19.45,21.13,0,0,0,0,0,0,0.113,0,0.0436,0.44,0.56,0.44,34.4
1254088800000,2009,9,2008,12,52,7,0.0952,0.0366,0.0586,3598.32,23.4,23.4,21.42,1,1,1,157.4,156.7,158.3,96.88,84.98,60.57,52,72,0,0,0,0.385,0.329,0.459,96.88,84.98,106.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0796,0.0836,0.00398,0.00297,0.00477,0.00016,0.00012,0.00019,0.159,0.14,0.174,0.0062,0.0055,0.0068,25.36,25.34,25.37,0.92,0.914,0.928,0.967,0.962,0.97,0.889,0.887,0.893,22.15,19.62,24.13,21.42,18.88,23.4,0,0,0,0,0,0,0.119,0,0.0366,0.38,0.62,0.38,37.8
1254693600000,2009,10,2009,1,1,7,0.0916,0.0314,0.0601,3667.54,22.62,22.62,21.83,1,1,1,151.4,147.7,154.8,99.39,95.68,52,52,52,0,0,0,0.344,0.336,0.352,99.39,95.68,102.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0799,0.0824,0.0042,0.00388,0.00449,0.00016,0.00015,0.00018,0.162,0.155,0.168,0.0064,0.0061,0.0066,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.882,0.885,22.54,21.76,23.32,21.83,21.04,22.62,0,0,0,0,0,0,0.121,0,0.0315,0.34,0.66,0.34,40
1255298400000,2009,10,2009,1,2,7,0.0873,0.0314,0.0558,3419.93,20.99,20.99,20.36,1,1,1,144.3,140.8,147.4,92.32,88.85,52,52,52,0,0,0,0.36,0.353,0.369,92.32,88.85,95.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0775,0.0798,0.0036,0.0033,0.00386,0.00014,0.00013,0.00015,0.149,0.143,0.155,0.0059,0.0056,0.0061,25.35,25.35,25.36,0.919,0.915,0.923,0.965,0.964,0.967,0.887,0.885,0.889,21.09,20.38,21.71,20.36,19.65,20.99,0,0,0,0,0,0,0.113,0,0.0315,0.36,0.64,0.36,39.2
1255903200000,2009,10,2009,1,3,7,0.0835,0.0314,0.0521,3206.9,19.59,19.59,19.09,1,1,1,138.1,135.7,140.6,86.11,83.65,52,52,52,0,0,0,0.377,0.37,0.383,86.11,83.65,88.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0756,0.0774,0.00307,0.00286,0.00328,0.00012,0.00011,0.00013,0.138,0.134,0.143,0.0054,0.0053,0.0056,25.36,25.36,25.37,0.926,0.923,0.929,0.963,0.962,0.964,0.891,0.889,0.893,19.83,19.33,20.33,19.09,18.59,19.59,0,0,0,0,0,0,0.106,0,0.0314,0.38,0.62,0.38,38.4
1256508000000,2009,10,2009,1,4,7,0.0805,0.0313,0.0493,3046.61,19.05,19.05,18.13,1,1,1,133.2,131.8,135.9,81.44,79.82,51.71,50,52,0,0,0,0.389,0.368,0.394,81.44,79.82,85.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0743,0.0761,0.00267,0.00253,0.00305,0.0001,0.000099,0.00012,0.13,0.127,0.138,0.0051,0.005,0.0054,25.37,25.36,25.37,0.932,0.926,0.934,0.961,0.96,0.963,0.895,0.891,0.896,18.88,18.55,19.79,18.13,17.81,19.05,0,0,0,0,0,0,0.101,0,0.0312,0.39,0.61,0.39,37.8
1257112800000,2009,11,2009,2,5,7,0.0934,0.0302,0.0631,3870.72,24.73,24.73,23.04,1,1,1,154.4,142.2,161.6,104.4,92.21,50,50,50,0,0,0,0.325,0.309,0.352,104.4,92.21,111.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0783,0.0852,0.00462,0.00359,0.00524,0.00018,0.00014,0.00021,0.171,0.149,0.184,0.0067,0.0058,0.0072,25.34,25.34,25.35,0.917,0.912,0.919,0.969,0.965,0.97,0.888,0.884,0.892,23.78,21.06,25.5,23.04,20.33,24.73,0,0,0,0,0,0,0.128,0,0.0303,0.32,0.68,0.32,41.4
1257717600000,2009,11,2009,2,6,7,0.0986,0.0302,0.0683,4210.33,25.66,25.66,25.06,1,1,1,163,160.5,165.5,113,110.5,50,50,50,0,0,0,0.307,0.302,0.311,113,110.5,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0848,0.0865,0.00535,0.00515,0.00556,0.00021,0.0002,0.00022,0.186,0.182,0.19,0.0073,0.0071,0.0075,25.34,25.34,25.34,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.891,0.894,25.84,25.22,26.45,25.06,24.47,25.66,0,0,0,0,0,0,0.139,0,0.0303,0.31,0.69,0.31,42.7
1258322400000,2009,11,2009,2,7,7,0.11,0.0302,0.08,4991.98,31.43,31.43,29.71,1,1,1,182.3,170.7,189.5,132.3,120.7,50,50,50,0,0,0,0.275,0.264,0.293,132.3,120.7,139.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0925,0.0883,0.095,0.007,0.00601,0.00761,0.00027,0.00024,0.0003,0.221,0.2,0.233,0.0086,0.0078,0.0091,25.34,25.34,25.35,0.931,0.925,0.934,0.97,0.97,0.97,0.903,0.898,0.906,30.63,27.75,32.4,29.71,26.92,31.43,0,0,0,0,0,0,0.165,0,0.03,0.27,0.73,0.27,45.4
1258927200000,2009,11,2009,2,8,7,0.115,0.0302,0.085,5319.24,33.39,33.39,31.66,1,1,1,190.5,186.8,197.7,140.5,136.8,50,50,50,0,0,0,0.263,0.253,0.268,140.5,136.8,147.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.094,0.0979,0.00769,0.00738,0.00831,0.0003,0.00029,0.00032,0.235,0.229,0.248,0.0092,0.0089,0.0097,25.35,25.34,25.35,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,32.64,31.73,34.43,31.66,30.77,33.39,0,0,0,0,0,0,0.176,0,0.03,0.26,0.74,0.26,46.3
1259532000000,2009,11,2009,2,9,7,0.121,0.0349,0.0856,5364.93,33.59,33.59,31.93,1,1,1,199.3,198.3,201.3,141.6,139.3,57.71,50,59,0,0,0,0.29,0.252,0.298,141.6,139.3,148.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.0963,0.0982,0.00778,0.00759,0.00838,0.0003,0.0003,0.00033,0.238,0.234,0.25,0.0093,0.0092,0.0098,25.36,25.35,25.36,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,32.92,32.36,34.63,31.93,31.39,33.59,0,0,0,0,0,0,0.177,0,0.0354,0.29,0.71,0.29,44.3
1260136800000,2009,12,2009,3,10,7,0.131,0.0357,0.0954,5990.6,37.92,37.92,35.66,1,1,1,216.7,204.8,226.2,157.7,145.8,59,59,59,0,0,0,0.273,0.261,0.288,157.7,145.8,167.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0986,0.106,0.00915,0.00815,0.00996,0.00036,0.00032,0.00039,0.267,0.246,0.284,0.01,0.0096,0.011,25.23,25.16,25.32,0.941,0.937,0.944,0.971,0.97,0.974,0.914,0.909,0.919,36.71,33.93,38.94,35.66,32.91,37.92,0,0,0,0,0,0,0.198,0,0.0356,0.27,0.73,0.27,45.7
1260741600000,2009,12,2009,3,11,7,0.138,0.0357,0.102,6431.8,38.87,38.87,38.28,1,1,1,227.6,225.3,230,168.6,166.3,59,59,59,0,0,0,0.259,0.257,0.262,168.6,166.3,171,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0101,0.00989,0.0103,0.0004,0.00039,0.0004,0.287,0.283,0.291,0.011,0.011,0.011,25.15,25.13,25.17,0.945,0.944,0.945,0.974,0.973,0.976,0.92,0.919,0.922,39.29,38.75,39.84,38.28,37.71,38.87,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.6
1261346400000,2009,12,2009,3,12,7,0.141,0.0357,0.105,6645.65,40.23,40.23,39.56,1,1,1,232.8,226.7,235.5,173.8,167.7,59,59,59,0,0,0,0.253,0.251,0.26,173.8,167.7,176.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.106,0.109,0.0105,0.01,0.0107,0.00041,0.00039,0.00042,0.296,0.285,0.301,0.012,0.011,0.012,25.11,25.09,25.15,0.946,0.944,0.947,0.977,0.974,0.978,0.925,0.92,0.927,40.49,39.07,41.12,39.56,38.05,40.23,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.1
1261951200000,2009,12,2009,3,13,7,0.15,0.0393,0.11,6997.48,43.31,43.31,41.65,1,1,1,247.6,235.2,256,182.6,176.2,65,59,73,0,0,0,0.262,0.237,0.289,182.6,176.2,189.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.114,0.0113,0.0107,0.0119,0.00045,0.00042,0.00047,0.313,0.3,0.324,0.012,0.012,0.013,25.01,24.96,25.09,0.949,0.947,0.951,0.98,0.978,0.98,0.93,0.926,0.932,42.51,41.05,44.19,41.65,40.16,43.31,0,0,0,0,0,0,0.231,0,0.04,0.26,0.73,0.27,46.6
1262556000000,2010,1,2009,4,14,7,0.163,0.0442,0.119,7526.21,48.2,48.2,44.8,1,1,1,269.8,256.2,286.3,196.8,183.2,73,73,73,0,0,0,0.271,0.255,0.285,196.8,183.2,213.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.114,0.124,0.0125,0.0113,0.0139,0.00049,0.00045,0.00055,0.339,0.315,0.369,0.013,0.012,0.015,24.88,24.79,24.96,0.953,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.938,45.78,42.59,49.63,44.8,41.73,48.2,0,0,0,0,0,0,0.249,0,0.044,0.27,0.73,0.27,46.2
1263160800000,2010,1,2009,4,15,7,0.188,0.0442,0.144,8721.23,56.81,56.81,51.91,2,1,1.7142857142857142,311.2,292.1,333.1,238.2,219.1,73,73,73,0,0,0,0.235,0.219,0.25,238.2,219.1,260.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.126,0.141,0.0166,0.0144,0.0218,0.00066,0.00057,0.00087,0.296,0.246,0.39,0.012,0.0098,0.016,24.75,24.65,24.83,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.42,26.17,52.39,32.84,25.39,48.2,0,0,0,0,0,0,0.288,0,0.044,0.24,0.77,0.23,46.4
1263765600000,2010,1,2009,4,16,7,0.229,0.0442,0.185,11195,74.99,74.99,66.64,2,2,2,378.6,343.2,417,305.6,270.2,73,73,73,0,0,0,0.194,0.175,0.213,305.6,270.2,344,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.157,0.144,0.17,0.0433,0.0265,0.0614,0.0018,0.0011,0.0025,0.349,0.296,0.406,0.014,0.012,0.017,24.36,24.12,24.59,0.941,0.934,0.947,0.97,0.97,0.973,0.913,0.906,0.922,34.33,30.42,38.54,33.32,29.5,37.49,0,0,0,0,0,0,0.37,0,0.044,0.19,0.81,0.19,48.9
1264370400000,2010,1,2009,4,17,7,0.304,0.0442,0.259,15362.5,104.5,104.5,91.44,3,2,2.142857142857143,502,432.1,571.5,429,359.1,73,73,73,0,0,0,0.147,0.128,0.169,429,359.1,498.5,990,990,990,965.9,965.5,966.2,24.1,23.8,24.5,0.202,0.176,0.231,0.101,0.0685,0.134,0.0042,0.0028,0.0056,0.519,0.429,0.61,0.022,0.018,0.025,23.62,23.3,24.03,0.953,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.75,35.91,52.23,43.23,34.84,48.2,0,0,0,0,0,0,0.508,0,0.045,0.15,0.85,0.15,50.5
1264975200000,2010,2,2009,5,18,7,0.4,0.0514,0.348,20103.9,132.4,132.4,119.7,3,3,3,661.1,591.5,728.2,576.1,506.5,85,85,85,0,0,0,0.129,0.117,0.144,576.1,506.5,643.2,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.277,0.238,0.315,0.186,0.139,0.231,0.0079,0.0059,0.0099,0.665,0.547,0.778,0.028,0.023,0.034,22.79,22.41,23.19,0.952,0.947,0.956,0.976,0.97,0.98,0.93,0.918,0.937,40.85,36.36,45.05,39.89,35.27,44.15,0,0,0,0,0,0,0.665,0,0.052,0.13,0.87,0.13,50.3
1265580000000,2010,2,2009,5,19,7,0.492,0.0583,0.434,24097.7,153.6,153.6,143.4,4,3,3.142857142857143,813.4,750.3,884.8,716.9,665.3,96.43,85,105,0,0,0,0.118,0.108,0.13,716.9,665.3,779.8,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.362,0.328,0.412,0.279,0.245,0.316,0.012,0.011,0.014,0.894,0.815,0.971,0.039,0.035,0.043,21.95,21.63,22.28,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,47.3,39.38,51.08,45.98,38.39,48.2,0,0,0,0,0,0,0.797,0,0.058,0.12,0.88,0.12,49
1266184800000,2010,2,2009,5,20,7,0.636,0.0663,0.57,29972.4,192.8,192.8,178.4,4,4,4,1052,917.9,1201,942.7,812.9,109.6,105,137,0,0,0,0.104,0.0915,0.114,942.7,812.9,1064,990,990,990,968,967.6,968.5,22,21.5,22.4,0.574,0.442,0.727,0.422,0.332,0.567,0.019,0.015,0.026,1.25,0.991,1.59,0.057,0.044,0.074,20.7,19.88,21.44,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.937,45.58,40.74,49.52,44.6,39.83,48.2,0,0,0,0,0,0,0.991,0,0.066,0.1,0.9,0.1,47.1
1266789600000,2010,2,2009,5,21,7,0.84,0.0829,0.665,32125.1,192.8,192.8,191.2,4,4,4,1389,1256,1481,1252,1119,137,137,137,152,19,244,0.0989,0.0925,0.109,1100,1100,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.843,0.788,0.88,0.648,0.648,0.648,0.031,0.03,0.031,1.79,1.74,1.83,0.086,0.082,0.089,19.08,18.75,19.56,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.04,48.15,50.32,47.81,47.19,48.2,0,0,0,0,0,0,1.06,0,0.175,0.099,0.79,0.21,38.2
1267394400000,2010,3,2009,6,22,7,0.955,0.111,0.665,31110.7,187.9,187.9,185.2,4,4,4,1580,1503,1659,1397,1320,183,183,183,296.9,220,376,0.116,0.11,0.122,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.906,0.895,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.092,0.09,0.093,18.4,18.14,18.66,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.24,46.55,47.92,46.3,45.62,46.96,0,0,0,0,0,0,1.03,0,0.29,0.12,0.7,0.3,32.6
1267999200000,2010,3,2009,6,23,7,1.1,0.111,0.665,29738.3,181.5,181.5,177,4,4,4,1816,1689,1950,1633,1506,183,183,183,532.9,406,667,0.101,0.0939,0.108,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.094,0.098,17.62,17.19,18.04,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.16,43.97,46.29,44.25,43.1,45.37,0,0,0,0,0,0,0.983,0,0.435,0.1,0.6,0.4,27
1268604000000,2010,3,2009,6,24,7,1.26,0.111,0.665,28317.9,170.8,170.8,168.6,4,4,4,2082,1996,2132,1899,1813,183,183,183,799.4,713,849,0.0879,0.0858,0.0917,1100,1100,1100,990,990,990,971.3,971.1,971.4,18.7,18.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.83,16.71,17.04,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43,42.67,43.57,42.14,41.82,42.7,0,0,0,0,0,0,0.936,0,0.595,0.088,0.53,0.47,22.5
1269208800000,2010,3,2009,6,25,7,1.28,0.111,0.665,28156.1,168.5,168.5,167.6,4,4,4,2120,2085,2140,1937,1902,183,183,183,836.9,802,857,0.0863,0.0855,0.0878,1100,1100,1100,990,990,990,971.4,971.3,971.4,18.6,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.74,16.69,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.75,42.63,42.98,41.9,41.77,42.12,0,0,0,0,0,0,0.931,0,0.615,0.087,0.52,0.48,22
1269813600000,2010,3,2009,6,26,7,1.21,0.122,0.665,28734.7,173.2,173.2,171,4,4,4,1993,1925,2067,1791,1708,202.4,183,217,690.9,608,784,0.102,0.0885,0.113,1100,1100,1100,990,990,990,971.1,970.9,971.3,18.9,18.7,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.06,16.86,17.27,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.63,43.1,44.19,42.76,42.23,43.31,0,0,0,0,0,0,0.95,0,0.545,0.1,0.55,0.45,23.7
1270418400000,2010,4,2009,7,27,7,1.13,0.125,0.665,29384.3,175.5,175.5,174.9,4,4,4,1876,1859,1907,1669,1645,207.1,148,217,569,545,611,0.11,0.0796,0.117,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.43,17.32,17.48,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.62,44.34,44.77,43.73,43.46,43.88,0,0,0,0,0,0,0.972,0,0.465,0.11,0.59,0.41,26
1271023200000,2010,4,2009,7,28,7,1.11,0.0895,0.665,29650,177.5,177.5,176.5,4,4,4,1830,1800,1855,1682,1652,148,148,148,582,552,607,0.0809,0.0798,0.0822,1100,1100,1100,990,990,990,970.6,970.5,970.6,19.4,19.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.57,17.49,17.67,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.02,44.8,45.29,44.12,43.91,44.38,0,0,0,0,0,0,0.98,0,0.445,0.081,0.6,0.4,26.7
1271628000000,2010,4,2009,7,29,7,1.06,0.0895,0.665,30088.4,180.5,180.5,179.1,4,4,4,1755,1715,1790,1607,1567,148,148,148,506.4,467,542,0.0844,0.0827,0.0863,1100,1100,1100,990,990,990,970.3,970.2,970.4,19.7,19.6,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.82,17.7,17.95,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.69,45.38,46.04,44.77,44.47,45.12,0,0,0,0,0,0,0.995,0,0.395,0.084,0.63,0.37,28.4
1272232800000,2010,4,2009,7,30,7,1,0.0971,0.665,30665.9,184.2,184.2,182.5,4,4,4,1655,1606,1705,1495,1414,160.6,148,192,394.9,314,457,0.0972,0.0868,0.12,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.919,0.913,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.15,17.98,18.31,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.57,46.13,47,45.63,45.2,46.06,0,0,0,0,0,0,1.01,0,0.335,0.097,0.67,0.33,30.7
1272837600000,2010,5,2009,8,31,7,0.924,0.116,0.665,31421.3,189.5,189.5,187,4,4,4,1528,1462,1590,1336,1270,192,192,192,235.7,170,298,0.126,0.121,0.131,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.895,0.867,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.58,18.37,18.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.71,47.14,48.35,46.76,46.2,47.38,0,0,0,0,0,0,1.04,0,0.259,0.13,0.72,0.28,34
1273442400000,2010,5,2009,8,32,7,0.815,0.116,0.659,32202.8,192.8,192.8,191.7,4,4,4,1347,1235,1440,1155,1043,192,192,192,66.14,0,148,0.143,0.133,0.155,1089,1043,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.809,0.714,0.858,0.624,0.521,0.648,0.03,0.024,0.031,1.73,1.52,1.81,0.082,0.071,0.087,19.28,18.9,19.84,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.06,48.45,49.79,47.92,47.48,48.2,0,0,0,0,0,0,1.06,0,0.156,0.14,0.81,0.19,39.5
1274047200000,2010,5,2009,8,33,7,0.672,0.116,0.555,29075.3,185.7,185.7,173.1,4,4,4,1110,1031,1198,918.5,839.2,192,192,192,0,0,0,0.173,0.16,0.186,918.5,839.2,1006,990,990,990,968.2,968,968.5,21.8,21.5,22,0.561,0.484,0.659,0.385,0.345,0.437,0.018,0.016,0.02,1.2,1.06,1.38,0.055,0.048,0.064,20.55,20.1,20.95,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,44.16,41.11,47.37,43.27,40.22,46.42,0,0,0,0,0,0,0.961,0,0.117,0.17,0.83,0.17,43.3
1274652000000,2010,5,2009,8,34,7,0.575,0.116,0.459,24661.5,157,157,146.8,4,3,3.2857142857142856,950.6,900,1008,758.6,708,192,192,192,0,0,0,0.202,0.19,0.213,758.6,708,816.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.411,0.367,0.464,0.304,0.274,0.334,0.014,0.012,0.015,0.972,0.902,1.02,0.044,0.04,0.046,21.33,21.06,21.6,0.956,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.73,39.29,51.24,45.24,38.29,48.2,0,0,0,0,0,0,0.816,0,0.116,0.2,0.8,0.2,42.9
1275256800000,2010,5,2009,8,35,7,0.51,0.0783,0.432,23861.4,144.6,144.6,142,3,3,3,842.9,803.7,884.8,713.5,684.7,129.4,119,192,0,0,0,0.153,0.137,0.217,713.5,684.7,751,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.366,0.347,0.393,0.278,0.258,0.302,0.012,0.011,0.013,0.907,0.856,0.976,0.04,0.037,0.043,21.82,21.64,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.69,46.98,50.85,47.34,46.04,48.2,0,0,0,0,0,0,0.789,0,0.078,0.15,0.85,0.15,46.8
1275861600000,2010,6,2009,9,36,7,0.466,0.0829,0.383,21712.5,137.4,137.4,129.2,3,3,3,770.2,739.1,795.6,633.2,578.1,137,119,161,0,0,0,0.179,0.15,0.218,633.2,578.1,676.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.32,0.291,0.342,0.224,0.187,0.253,0.0097,0.0081,0.011,0.771,0.681,0.842,0.034,0.029,0.037,22.25,22.08,22.46,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,43.99,40.44,46.73,43.08,39.51,45.8,0,0,0,0,0,0,0.718,0,0.083,0.18,0.82,0.18,46.6
1276466400000,2010,6,2009,9,37,7,0.42,0.0974,0.322,18404.9,116.3,116.3,109.6,3,3,3,694.1,661.8,727.9,533.1,500.8,161,161,161,0,0,0,0.232,0.221,0.243,533.1,500.8,566.9,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.266,0.247,0.285,0.157,0.136,0.18,0.0067,0.0058,0.0077,0.605,0.551,0.662,0.026,0.023,0.029,22.72,22.53,22.9,0.949,0.946,0.952,0.972,0.97,0.975,0.922,0.918,0.929,37.58,35.48,39.74,36.52,34.41,38.76,0,0,0,0,0,0,0.609,0,0.098,0.23,0.77,0.23,43.8
1277071200000,2010,6,2009,9,38,7,0.377,0.0974,0.279,16045.5,96.4,96.4,95.51,2,2,2,623.1,595.3,651.6,462.1,434.3,161,161,161,0,0,0,0.258,0.247,0.27,462.1,434.3,490.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.226,0.211,0.242,0.117,0.104,0.131,0.005,0.0044,0.0056,0.597,0.551,0.646,0.025,0.023,0.027,23.01,22.85,23.17,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.89,47.23,52.54,47.75,46.28,48.2,0,0,0,0,0,0,0.531,0,0.098,0.26,0.74,0.26,42.6
1277676000000,2010,6,2009,9,39,7,0.34,0.0884,0.252,14999.5,91.59,91.59,89.28,2,2,2,562.4,538.1,587.4,416.3,403.1,146.1,135,161,0,0,0,0.259,0.24,0.282,416.3,403.1,426.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.204,0.199,0.209,0.0955,0.0893,0.101,0.004,0.0037,0.0042,0.523,0.503,0.539,0.022,0.021,0.023,23.35,23.22,23.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.55,44.32,46.73,44.64,43.44,45.8,0,0,0,0,0,0,0.496,0,0.088,0.26,0.74,0.26,44.1
1278280800000,2010,7,2009,10,40,7,0.308,0.0816,0.227,13585,85.49,85.49,80.86,2,2,2,509.6,488.7,531.3,374.6,353.7,135,135,135,0,0,0,0.265,0.254,0.276,374.6,353.7,396.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.189,0.181,0.196,0.0758,0.0659,0.0861,0.0031,0.0027,0.0036,0.46,0.428,0.492,0.019,0.018,0.021,23.65,23.52,23.77,0.952,0.949,0.954,0.978,0.974,0.98,0.931,0.924,0.935,41.34,39.12,43.62,40.43,38.11,42.75,0,0,0,0,0,0,0.449,0,0.081,0.26,0.74,0.26,44.1
1278885600000,2010,7,2009,10,41,7,0.281,0.0816,0.199,11906.2,74.93,74.93,70.87,2,2,2,464.3,446.3,482.9,329.3,311.3,135,135,135,0,0,0,0.291,0.28,0.303,329.3,311.3,347.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.166,0.179,0.0544,0.0459,0.0632,0.0022,0.0019,0.0026,0.392,0.365,0.42,0.016,0.015,0.017,23.92,23.81,24.03,0.945,0.943,0.948,0.971,0.97,0.973,0.918,0.914,0.922,36.51,34.57,38.51,35.44,33.53,37.46,0,0,0,0,0,0,0.394,0,0.082,0.29,0.71,0.29,42.4
1279490400000,2010,7,2009,10,42,7,0.257,0.0816,0.176,10520.9,65.85,65.85,62.62,2,2,2,425.4,409.9,440.5,290.4,274.9,135,135,135,0,0,0,0.317,0.306,0.329,290.4,274.9,305.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.159,0.153,0.164,0.0361,0.0288,0.0432,0.0015,0.0012,0.0018,0.333,0.31,0.356,0.014,0.013,0.015,24.15,24.06,24.25,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,32.28,30.56,33.94,31.31,29.65,32.93,0,0,0,0,0,0,0.348,0,0.081,0.32,0.68,0.32,40.9
1280095200000,2010,7,2009,10,43,7,0.237,0.0799,0.157,9407.66,58.29,58.29,56,2,2,2,391.6,377.9,405.3,259.4,248.1,132.1,115,135,0,0,0,0.337,0.304,0.352,259.4,248.1,270.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.144,0.152,0.0215,0.0168,0.0266,0.00087,0.00068,0.0011,0.287,0.271,0.303,0.012,0.011,0.012,24.36,24.27,24.42,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,28.86,27.59,30.05,28,26.77,29.15,0,0,0,0,0,0,0.311,0,0.08,0.34,0.66,0.34,39.7
1280700000000,2010,8,2009,11,44,7,0.217,0.0696,0.147,8861.07,55.95,55.95,52.74,2,2,2,358.6,345.4,373.3,243.6,230.4,115,115,115,0,0,0,0.321,0.308,0.333,243.6,230.4,258.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.135,0.145,0.0171,0.0153,0.0209,0.00069,0.00062,0.00085,0.264,0.248,0.282,0.011,0.01,0.011,24.54,24.45,24.62,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.19,25.68,28.84,26.37,24.91,27.97,0,0,0,0,0,0,0.293,0,0.07,0.32,0.68,0.32,40.8
1281304800000,2010,8,2009,11,45,7,0.199,0.0696,0.13,7988.8,48.2,48.2,47.55,1,1,1,329.2,317.8,341.3,214.2,202.8,115,115,115,0,0,0,0.35,0.337,0.362,214.2,202.8,226.3,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.014,0.013,0.015,0.00056,0.00052,0.0006,0.375,0.354,0.396,0.015,0.014,0.016,24.58,24.5,24.66,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.42,46.84,52.12,47.55,45.9,48.2,0,0,0,0,0,0,0.264,0,0.069,0.35,0.65,0.35,40.1
1281909600000,2010,8,2009,11,46,7,0.184,0.0696,0.115,7209.81,45.11,45.11,42.92,1,1,1,304.6,295.6,314.2,189.6,180.6,115,115,115,0,0,0,0.377,0.366,0.389,189.6,180.6,199.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.0119,0.0111,0.0127,0.00047,0.00044,0.00051,0.331,0.315,0.348,0.013,0.013,0.014,24.75,24.68,24.8,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.935,43.79,41.68,46.03,42.92,40.83,45.11,0,0,0,0,0,0,0.238,0,0.069,0.38,0.63,0.37,39.2
1282514400000,2010,8,2009,11,47,7,0.172,0.0696,0.102,6358.04,40.08,40.08,37.85,1,1,1,283.6,274.6,292.6,168.6,159.6,115,115,115,0,0,0,0.406,0.393,0.419,168.6,159.6,177.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00931,0.0108,0.0004,0.00037,0.00043,0.293,0.277,0.309,0.012,0.011,0.012,24.87,24.82,24.92,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.86,36.75,40.98,37.85,35.65,40.08,0,0,0,0,0,0,0.21,0,0.07,0.4,0.59,0.41,37
1283119200000,2010,8,2009,11,48,7,0.158,0.0592,0.0992,6193.25,39.61,39.61,36.86,1,1,1,261.9,250.2,272.1,164,154.6,97.86,91,115,0,0,0,0.373,0.342,0.426,164,154.6,175.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.113,0.00969,0.00889,0.0106,0.00038,0.00035,0.00042,0.283,0.268,0.302,0.011,0.011,0.012,24.97,24.93,25.03,0.944,0.941,0.947,0.972,0.97,0.977,0.918,0.912,0.925,37.9,35.6,40.54,36.86,34.53,39.61,0,0,0,0,0,0,0.205,0,0.0588,0.37,0.63,0.37,39.2
1283724000000,2010,9,2009,12,49,7,0.143,0.055,0.088,5477.7,34.78,34.78,32.61,1,1,1,236.5,227.5,246.1,145.5,136.5,91,91,91,0,0,0,0.385,0.37,0.4,145.5,136.5,155.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0992,0.106,0.00812,0.00736,0.00894,0.00032,0.00029,0.00035,0.25,0.233,0.267,0.0098,0.0092,0.011,25.13,25.06,25.2,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,33.61,31.49,35.86,32.61,30.55,34.78,0,0,0,0,0,0,0.181,0,0.055,0.38,0.62,0.38,38.3
1284328800000,2010,9,2009,12,50,7,0.131,0.055,0.0758,4698.99,29.86,29.86,27.97,1,1,1,216.3,208.7,224.5,125.3,117.7,91,91,91,0,0,0,0.421,0.405,0.436,125.3,117.7,133.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.0926,0.0982,0.0064,0.00575,0.0071,0.00025,0.00023,0.00028,0.213,0.2,0.228,0.0084,0.0078,0.009,25.29,25.22,25.35,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.84,27.01,30.79,27.97,26.2,29.86,0,0,0,0,0,0,0.155,0,0.0552,0.42,0.58,0.42,35.9
1284933600000,2010,9,2009,12,51,7,0.121,0.055,0.0662,1808.94,25.62,25.62,10.77,1,1,1,200.4,194.7,206.2,109.4,103.7,91,91,91,0,0,0,0.454,0.441,0.467,109.4,103.7,115.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0877,0.0917,0.00505,0.00457,0.00554,0.0002,0.00018,0.00022,0.185,0.175,0.195,0.0072,0.0068,0.0076,25.4,25.37,25.42,0.394,0,0.921,0.416,0,0.97,0.382,0,0.894,11.1,0,26.41,10.77,0,25.62,0,4,0,0,0.571,0,0.0598,0.571,0.0548,0.45,0.55,0.45,14.9
1285538400000,2010,9,2009,12,52,7,0.113,0.0449,0.0685,2142.74,29.91,29.91,12.75,1,1,1,187.6,184.1,192.8,113.3,96.06,74.29,52,91,0,0,0,0.395,0.281,0.486,113.3,96.06,133.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.085,0.0931,0.00538,0.00392,0.00707,0.00021,0.00015,0.00028,0.19,0.161,0.222,0.0074,0.0063,0.0087,25.39,25.35,25.41,0.399,0,0.932,0.416,0,0.97,0.387,0,0.904,13.15,0,30.84,12.75,0,29.91,0,4,0,0,0.571,0,0.0709,0.571,0.0445,0.4,0.61,0.39,19
1286143200000,2010,10,2010,1,1,7,0.107,0.0314,0.0759,4718.7,29.33,29.33,28.09,1,1,1,177.5,172.3,182.7,125.5,120.3,52,52,52,0,0,0,0.293,0.285,0.302,125.5,120.3,130.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0886,0.0922,0.00642,0.00597,0.00686,0.00025,0.00023,0.00027,0.209,0.199,0.218,0.0082,0.0078,0.0085,25.35,25.35,25.35,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.96,27.66,30.23,28.09,26.83,29.33,0,0,0,0,0,0,0.156,0,0.0311,0.29,0.71,0.29,44.1
1286748000000,2010,10,2010,1,2,7,0.102,0.0442,0.058,3548.12,21.54,21.54,21.12,1,1,1,168.9,166.6,170.9,95.85,93.55,73,73,73,0,0,0,0.432,0.427,0.438,95.85,93.55,97.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.082,0.0835,0.0039,0.0037,0.00407,0.00015,0.00014,0.00016,0.159,0.154,0.162,0.0062,0.006,0.0064,25.38,25.38,25.38,0.915,0.913,0.918,0.967,0.966,0.968,0.885,0.884,0.887,21.84,21.38,22.26,21.12,20.65,21.54,0,0,0,0,0,0,0.117,0,0.044,0.43,0.57,0.43,34.8
1287352800000,2010,10,2010,1,3,7,0.0982,0.0369,0.0613,3762.44,24.52,24.52,22.4,1,1,1,162.3,158.1,165.7,101.3,91.64,61,52,73,0,0,0,0.375,0.32,0.443,101.3,91.64,110.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0813,0.0852,0.00436,0.00354,0.00516,0.00017,0.00014,0.0002,0.167,0.151,0.182,0.0065,0.0059,0.0071,25.36,25.34,25.38,0.918,0.915,0.92,0.968,0.965,0.97,0.889,0.888,0.891,23.13,20.99,25.27,22.4,20.26,24.52,0,0,0,0,0,0,0.124,0,0.0369,0.38,0.62,0.38,38.3
1287957600000,2010,10,2010,1,4,7,0.0973,0.0314,0.0658,4041.77,24.78,24.78,24.06,1,1,1,160.8,156.7,163.8,108.8,104.7,52,52,52,0,0,0,0.323,0.317,0.332,108.8,104.7,111.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0831,0.0856,0.005,0.00465,0.00525,0.0002,0.00018,0.00021,0.179,0.172,0.184,0.007,0.0067,0.0072,25.34,25.34,25.34,0.917,0.914,0.919,0.97,0.97,0.97,0.89,0.887,0.892,24.8,23.79,25.55,24.06,23.08,24.78,0,0,0,0,0,0,0.134,0,0.0315,0.32,0.68,0.32,41.5
1288562400000,2010,11,2010,2,5,7,0.101,0.0302,0.0709,4381.18,27.79,27.79,26.08,1,1,1,167.2,155.9,174.2,117.2,105.9,50,50,50,0,0,0,0.299,0.287,0.321,117.2,105.9,124.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0871,0.0831,0.0896,0.00571,0.00475,0.00631,0.00022,0.00019,0.00025,0.194,0.173,0.206,0.0076,0.0068,0.0081,25.34,25.34,25.34,0.923,0.915,0.928,0.97,0.97,0.97,0.895,0.888,0.9,26.88,24.08,28.65,26.08,23.36,27.79,0,0,0,0,0,0,0.145,0,0.0301,0.3,0.7,0.3,43.4
1289167200000,2010,11,2010,2,6,7,0.107,0.0302,0.0767,4768.76,30.25,30.25,28.39,1,1,1,176.7,173.1,184.6,126.7,123.1,50,50,50,0,0,0,0.283,0.271,0.289,126.7,123.1,134.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0892,0.0933,0.00652,0.00621,0.00719,0.00026,0.00024,0.00028,0.211,0.204,0.225,0.0082,0.008,0.0088,25.34,25.34,25.34,0.929,0.927,0.932,0.97,0.97,0.97,0.901,0.899,0.904,29.26,28.37,31.19,28.39,27.52,30.25,0,0,0,0,0,0,0.158,0,0.0303,0.28,0.72,0.28,44.6
1289772000000,2010,11,2010,2,7,7,0.109,0.0302,0.0783,4880.13,29.67,29.67,29.05,1,1,1,179.5,176.1,182.1,129.5,126.1,50,50,50,0,0,0,0.279,0.275,0.284,129.5,126.1,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0903,0.0924,0.00676,0.00647,0.00698,0.00026,0.00025,0.00027,0.216,0.21,0.22,0.0084,0.0082,0.0086,25.34,25.34,25.34,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.95,29.12,30.59,29.05,28.24,29.67,0,0,0,0,0,0,0.161,0,0.0307,0.28,0.72,0.28,44.8
1290376800000,2010,11,2010,2,8,7,0.113,0.0302,0.0823,5140.91,31.82,31.82,30.6,1,1,1,186,177.5,191.2,136,127.5,50,50,50,0,0,0,0.269,0.262,0.282,136,127.5,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0908,0.0956,0.00731,0.00659,0.00775,0.00029,0.00026,0.0003,0.227,0.212,0.236,0.0089,0.0083,0.0092,25.34,25.34,25.35,0.933,0.929,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.55,29.45,32.8,30.6,28.57,31.82,0,0,0,0,0,0,0.17,0,0.0307,0.27,0.73,0.27,45.5
1290981600000,2010,11,2010,2,9,7,0.123,0.0341,0.0893,5599.25,34.6,34.6,33.33,1,1,1,204.1,194.7,212.2,147.6,140.6,56.43,50,59,0,0,0,0.276,0.254,0.296,147.6,140.6,153.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0989,0.0968,0.101,0.0083,0.0077,0.00877,0.00032,0.0003,0.00034,0.249,0.237,0.259,0.0097,0.0093,0.01,25.32,25.27,25.36,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,34.36,32.7,35.67,33.33,31.72,34.6,0,0,0,0,0,0,0.185,0,0.0337,0.28,0.73,0.27,45.5
1291586400000,2010,12,2010,3,10,7,0.134,0.0357,0.0988,6213.06,38.19,38.19,36.98,1,1,1,222.3,213,227.3,163.3,154,59,59,59,0,0,0,0.266,0.26,0.277,163.3,154,168.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.107,0.00963,0.00884,0.0101,0.00038,0.00035,0.0004,0.277,0.261,0.286,0.011,0.01,0.011,25.19,25.15,25.26,0.943,0.94,0.944,0.972,0.97,0.974,0.917,0.912,0.92,38.03,35.86,39.19,36.98,34.79,38.19,0,0,0,0,0,0,0.205,0,0.0352,0.27,0.74,0.26,46.4
1292191200000,2010,12,2010,3,11,7,0.142,0.0357,0.107,6761.88,41.05,41.05,40.25,1,1,1,235.5,230.3,238.7,176.5,171.3,59,59,59,0,0,0,0.251,0.247,0.256,176.5,171.3,179.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.111,0.0108,0.0103,0.011,0.00042,0.00041,0.00043,0.301,0.292,0.307,0.012,0.011,0.012,25.09,25.06,25.13,0.947,0.945,0.948,0.978,0.976,0.98,0.927,0.923,0.929,41.13,39.9,41.89,40.25,38.93,41.05,0,0,0,0,0,0,0.224,0,0.035,0.25,0.75,0.25,47.6
1292796000000,2010,12,2010,3,12,7,0.154,0.0357,0.119,7538.45,47.83,47.83,44.87,1,1,1,255.3,241.5,268.3,196.3,182.5,59,59,59,0,0,0,0.231,0.22,0.244,196.3,182.5,209.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.112,0.121,0.0124,0.0113,0.0135,0.00049,0.00044,0.00054,0.336,0.312,0.36,0.013,0.012,0.014,24.95,24.87,25.04,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.79,42.53,48.81,44.87,41.68,47.83,0,0,0,0,0,0,0.249,0,0.035,0.23,0.77,0.23,49
1293400800000,2010,12,2010,3,13,7,0.185,0.0381,0.147,8931.19,57.76,57.76,53.16,2,1,1.7142857142857142,306.3,275.6,337.4,243.3,216.7,63,59,73,0,0,0,0.205,0.186,0.223,243.3,216.7,264.4,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.134,0.124,0.142,0.0179,0.0142,0.0238,0.00071,0.00056,0.00096,0.301,0.249,0.39,0.012,0.0099,0.015,24.76,24.63,24.87,0.938,0.925,0.959,0.973,0.97,0.98,0.912,0.897,0.94,35.05,26.72,52.71,33.47,25.92,48.2,0,0,0,0,0,0,0.295,0,0.038,0.21,0.79,0.21,48.3
1294005600000,2011,1,2010,4,14,7,0.229,0.0442,0.185,11190.8,75.12,75.12,66.61,2,2,2,378.5,347.6,417.6,305.5,274.6,73,73,73,0,0,0,0.194,0.175,0.21,305.5,274.6,344.6,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.157,0.146,0.171,0.0432,0.0286,0.0616,0.0017,0.0012,0.0025,0.349,0.302,0.407,0.014,0.012,0.017,24.36,24.11,24.56,0.941,0.935,0.947,0.97,0.97,0.973,0.913,0.907,0.922,34.32,30.9,38.6,33.31,29.98,37.56,0,0,0,0,0,0,0.37,0,0.044,0.19,0.81,0.19,48.9
1294610400000,2011,1,2010,4,15,7,0.297,0.0442,0.253,15060.2,96.4,96.4,89.64,2,2,2,490.8,435.3,548.5,417.8,362.3,73,73,73,0,0,0,0.15,0.133,0.168,417.8,362.3,475.5,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.197,0.177,0.218,0.0962,0.07,0.123,0.004,0.0029,0.0052,0.517,0.434,0.605,0.021,0.018,0.025,23.67,23.33,24.01,0.955,0.95,0.958,0.98,0.977,0.98,0.935,0.928,0.939,46.29,40.52,52.01,44.82,39.6,48.2,0,0,0,0,0,0,0.498,0,0.044,0.15,0.85,0.15,50.7
1295215200000,2011,1,2010,4,16,7,0.385,0.0488,0.336,19475.1,126.3,126.3,115.9,3,3,3,636.8,569.6,700.9,556.1,496.6,80.71,73,91,0,0,0,0.126,0.114,0.138,556.1,496.6,609.9,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.265,0.23,0.298,0.173,0.133,0.208,0.0073,0.0056,0.0089,0.631,0.53,0.723,0.027,0.022,0.031,22.92,22.57,23.31,0.951,0.946,0.955,0.975,0.97,0.98,0.927,0.917,0.936,39.61,35.79,42.97,38.64,34.71,42.11,0,0,0,0,0,0,0.644,0,0.049,0.13,0.87,0.13,50.6
1295820000000,2011,1,2010,4,17,7,0.476,0.055,0.421,23422.5,144.6,144.6,139.4,3,3,3,787.4,721.4,863.8,696.4,630.4,91,91,91,0,0,0,0.116,0.105,0.126,696.4,630.4,772.8,990,990,990,967,966.8,967.4,23,22.6,23.2,0.348,0.309,0.402,0.266,0.222,0.313,0.012,0.0096,0.014,0.869,0.757,1,0.038,0.033,0.044,22.08,21.64,22.46,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.05,44.22,52.28,46.47,43.34,48.2,0,0,0,0,0,0,0.775,0,0.055,0.12,0.88,0.12,49.2
1296424800000,2011,1,2010,4,18,7,0.654,0.0789,0.571,29675.8,192.8,192.8,176.6,4,4,4,1081,904.4,1282,950.9,813.4,130.4,91,137,6.429,0,45,0.121,0.101,0.144,944.5,813.4,1100,990,990,990,968.1,967.5,968.8,21.9,21.2,22.5,0.59,0.439,0.797,0.44,0.333,0.648,0.02,0.015,0.031,1.29,0.989,1.74,0.059,0.044,0.082,20.57,19.47,21.49,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.936,45.3,40.59,50.07,44.16,39.66,48.2,0,0,0,0,0,0,0.981,0,0.083,0.12,0.87,0.13,45.4
1297029600000,2011,2,2010,5,19,7,0.913,0.0893,0.665,31536.9,192.8,192.8,187.7,4,4,4,1509,1363,1642,1362,1226,147.7,137,162,261.7,126,380,0.0978,0.0904,0.104,1100,1100,1100,990,990,990,969.5,969,969.9,20.5,20.1,21,0.882,0.832,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.093,18.66,18.2,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.9,46.7,49.29,46.93,45.77,48.2,0,0,0,0,0,0,1.04,0,0.248,0.098,0.73,0.27,34.5
1297634400000,2011,2,2010,5,20,7,1.07,0.098,0.665,29997.9,181.8,181.8,178.6,4,4,4,1772,1679,1841,1610,1517,162,162,162,509.7,417,579,0.0915,0.088,0.0965,1100,1100,1100,990,990,990,970.4,970.1,970.6,19.6,19.4,19.9,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.77,17.54,18.08,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.55,44.92,46.38,44.64,44.02,45.46,0,0,0,0,0,0,0.992,0,0.405,0.092,0.62,0.38,28
1298239200000,2011,2,2010,5,21,7,1.13,0.098,0.665,29464.6,176,176,175.4,4,4,4,1862,1845,1873,1700,1683,162,162,162,600.3,583,611,0.087,0.0865,0.0878,1100,1100,1100,990,990,990,970.7,970.6,970.7,19.3,19.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.47,17.44,17.53,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.74,44.65,44.89,43.85,43.76,44,0,0,0,0,0,0,0.974,0,0.465,0.087,0.59,0.41,26.1
1298844000000,2011,2,2010,5,22,7,1.09,0.138,0.665,29803.9,178.5,178.5,177.4,4,4,4,1804,1773,1835,1576,1534,228,162,239,475.7,434,573,0.127,0.0883,0.135,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.66,17.56,17.76,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.931,45.26,44.99,45.53,44.35,44.09,44.62,0,0,0,0,0,0,0.986,0,0.425,0.13,0.61,0.39,27.3
1299448800000,2011,3,2010,6,23,7,1.05,0.13,0.665,30223.9,181,181,179.9,4,4,4,1732,1702,1763,1517,1493,215,183,239,417.3,393,439,0.124,0.106,0.138,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.922,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.89,17.79,18,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.89,45.62,46.17,44.98,44.7,45.25,0,0,0,0,0,0,0.999,0,0.385,0.12,0.63,0.37,28.8
1300053600000,2011,3,2010,6,24,7,1.01,0.111,0.665,30598.9,182.7,182.7,182.1,4,4,4,1669,1652,1692,1486,1469,183,183,183,385.7,369,409,0.11,0.108,0.111,1100,1100,1100,990,990,990,970,970,970.1,20,19.9,20,0.915,0.913,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.86,0.093,0.093,0.094,18.11,18.03,18.16,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.46,46.26,46.61,45.53,45.34,45.68,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1300658400000,2011,3,2010,6,25,7,0.984,0.111,0.665,30833.5,184.2,184.2,183.5,4,4,4,1628,1609,1649,1445,1426,183,183,183,344.7,326,366,0.112,0.111,0.114,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.912,0.911,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.092,0.093,18.24,18.17,18.3,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.82,46.64,46.98,45.88,45.7,46.04,0,0,0,0,0,0,1.02,0,0.319,0.11,0.68,0.32,31.3
1301263200000,2011,3,2010,6,26,7,0.972,0.102,0.665,30949.5,184.5,184.5,184.2,4,4,4,1606,1599,1619,1438,1416,168,148,183,338.4,316,371,0.105,0.0914,0.114,1100,1100,1100,990,990,990,969.8,969.8,969.9,20.2,20.1,20.2,0.913,0.911,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.31,18.27,18.34,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47,46.88,47.06,46.06,45.94,46.12,0,0,0,0,0,0,1.02,0,0.307,0.1,0.68,0.32,31.8
1301868000000,2011,4,2010,7,27,7,1.02,0.0895,0.665,30461.8,183.4,183.4,181.3,4,4,4,1690,1629,1749,1542,1481,148,148,148,442.1,381,501,0.0876,0.0846,0.0909,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18.03,17.84,18.23,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.26,45.73,46.79,45.33,44.82,45.85,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1302472800000,2011,4,2010,7,28,7,1.07,0.0895,0.665,29967.2,178.7,178.7,178.4,4,4,4,1775,1766,1783,1627,1618,148,148,148,527.3,518,535,0.0834,0.083,0.0838,1100,1100,1100,990,990,990,970.4,970.3,970.4,19.6,19.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.75,17.73,17.78,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.5,45.44,45.59,44.59,44.53,44.67,0,0,0,0,0,0,0.991,0,0.405,0.084,0.62,0.38,28
1303077600000,2011,4,2010,7,29,7,1.03,0.0895,0.665,30407.1,183.2,183.2,181,4,4,4,1700,1636,1756,1552,1488,148,148,148,451.9,388,508,0.0871,0.0843,0.0905,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18,17.81,18.21,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.17,45.67,46.73,45.25,44.76,45.8,0,0,0,0,0,0,1.01,0,0.365,0.087,0.65,0.35,29.5
1303682400000,2011,4,2010,7,30,7,0.929,0.0933,0.665,31361.7,189.9,189.9,186.7,4,4,4,1536,1452,1613,1381,1260,154.3,148,192,281.4,160,365,0.101,0.0918,0.132,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.904,0.864,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.86,0.091,0.088,0.092,18.55,18.29,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.62,46.94,48.43,46.67,46,47.46,0,0,0,0,0,0,1.04,0,0.264,0.1,0.72,0.28,33.8
1304287200000,2011,5,2010,8,31,7,0.799,0.116,0.652,32106.1,192.8,192.8,191.1,4,4,4,1321,1204,1430,1129,1012,192,192,192,51.14,0,138,0.146,0.134,0.159,1078,1012,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.786,0.668,0.854,0.599,0.45,0.648,0.028,0.021,0.031,1.68,1.4,1.8,0.08,0.065,0.087,19.41,18.94,20.06,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.9,47.54,49.69,47.78,46.59,48.2,0,0,0,0,0,0,1.06,0,0.147,0.15,0.82,0.18,40.2
1304892000000,2011,5,2010,8,32,7,0.66,0.116,0.544,28604.2,182.4,182.4,170.3,4,4,4,1092,1018,1173,899.6,826.5,192,192,192,0,0,0,0.176,0.164,0.189,899.6,826.5,981,990,990,990,968.2,968,968.4,21.8,21.6,22,0.541,0.473,0.622,0.374,0.339,0.414,0.017,0.015,0.019,1.16,1.03,1.31,0.053,0.047,0.061,20.65,20.25,21.01,0.955,0.954,0.955,0.98,0.977,0.98,0.935,0.932,0.936,43.45,40.59,46.52,42.57,39.67,45.59,0,0,0,0,0,0,0.946,0,0.116,0.18,0.82,0.18,43.3
1305496800000,2011,5,2010,8,33,7,0.572,0.108,0.464,24538,154.8,154.8,146.1,4,3,3.142857142857143,946.1,897.8,996,767,737.2,179.1,147,192,0,0,0,0.189,0.161,0.207,767,737.2,804,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.416,0.391,0.452,0.31,0.293,0.328,0.014,0.013,0.015,0.999,0.959,1.05,0.045,0.043,0.047,21.32,21.12,21.53,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,49.2,39.68,52,46.84,38.7,48.2,0,0,0,0,0,0,0.811,0,0.108,0.19,0.81,0.19,42.9
1306101600000,2011,5,2010,8,34,7,0.509,0.0889,0.42,23390.5,144.6,144.6,139.2,3,3,3,841,802.1,882.7,694,655.1,147,147,147,0,0,0,0.175,0.167,0.183,694,655.1,735.7,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.355,0.332,0.382,0.265,0.239,0.292,0.012,0.01,0.013,0.874,0.808,0.948,0.038,0.035,0.042,21.86,21.62,22.08,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.44,45.22,49.75,46.41,44.32,48.2,0,0,0,0,0,0,0.773,0,0.089,0.17,0.83,0.17,46
1306706400000,2011,5,2010,8,35,7,0.462,0.0768,0.385,21871.5,133.8,133.8,130.2,3,3,3,763.5,731.8,791,636.5,612.8,127,119,147,0,0,0,0.166,0.154,0.188,636.5,612.8,655.8,990,990,990,967,966.8,967.1,23,22.9,23.2,0.32,0.306,0.33,0.226,0.21,0.239,0.0098,0.0091,0.01,0.775,0.735,0.807,0.034,0.032,0.035,22.27,22.15,22.44,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.28,42.92,45.5,43.4,42.06,44.59,0,0,0,0,0,0,0.723,0,0.077,0.17,0.83,0.17,47.3
1307311200000,2011,6,2010,9,36,7,0.415,0.072,0.343,19706.9,124.1,124.1,117.3,3,3,3,686.2,653.8,720,567.2,534.8,119,119,119,0,0,0,0.174,0.165,0.182,567.2,534.8,601,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.28,0.262,0.299,0.18,0.158,0.202,0.0077,0.0067,0.0087,0.658,0.603,0.715,0.028,0.026,0.031,22.7,22.51,22.88,0.952,0.95,0.954,0.976,0.972,0.98,0.929,0.923,0.935,40.06,37.99,42.2,39.1,36.91,41.35,0,0,0,0,0,0,0.652,0,0.072,0.17,0.83,0.17,47.5
1307916000000,2011,6,2010,9,37,7,0.372,0.072,0.3,17091.9,108.5,108.5,101.7,3,2,2.5714285714285716,614.4,586.3,643.1,495.4,467.3,119,119,119,0,0,0,0.194,0.185,0.203,495.4,467.3,524.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.239,0.223,0.256,0.134,0.12,0.151,0.0057,0.005,0.0064,0.585,0.538,0.633,0.025,0.023,0.027,23.06,22.94,23.16,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.89,35.39,52.49,40.8,34.33,48.2,0,0,0,0,0,0,0.565,0,0.072,0.19,0.81,0.19,45.9
1308520800000,2011,6,2010,9,38,7,0.335,0.0937,0.241,14313.9,96.4,96.4,85.2,2,2,2,553.4,529.1,578.4,398.4,368.1,155,119,161,0,0,0,0.281,0.206,0.304,398.4,368.1,459.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.199,0.188,0.219,0.087,0.0728,0.116,0.0036,0.003,0.0049,0.497,0.452,0.587,0.021,0.019,0.025,23.41,23.21,23.57,0.954,0.951,0.957,0.979,0.977,0.98,0.934,0.929,0.938,43.62,40.45,50.06,42.6,39.52,48.2,0,0,0,0,0,0,0.473,0,0.094,0.28,0.72,0.28,42.7
1309125600000,2011,6,2010,9,39,7,0.303,0.0906,0.212,12655.9,77.51,77.51,75.33,2,2,2,500.6,479.6,522.3,350.8,339.1,149.9,135,161,0,0,0,0.299,0.274,0.322,350.8,339.1,361.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.181,0.178,0.186,0.0646,0.0591,0.0695,0.0027,0.0024,0.0029,0.425,0.408,0.442,0.018,0.017,0.018,23.72,23.61,23.83,0.949,0.947,0.95,0.973,0.97,0.975,0.923,0.919,0.927,38.7,37.38,39.73,37.67,36.28,38.76,0,0,0,0,0,0,0.419,0,0.091,0.3,0.7,0.3,41.8
1309730400000,2011,7,2010,10,40,7,0.275,0.0816,0.193,11554.9,72.64,72.64,68.78,2,2,2,454.5,436.2,472.8,319.5,301.2,135,135,135,0,0,0,0.297,0.286,0.31,319.5,301.2,337.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.163,0.176,0.0498,0.0411,0.0584,0.002,0.0017,0.0024,0.377,0.35,0.405,0.015,0.014,0.017,23.98,23.87,24.09,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.919,35.45,33.47,37.42,34.39,32.47,36.32,0,0,0,0,0,0,0.382,0,0.082,0.3,0.7,0.3,42
1310335200000,2011,7,2010,10,41,7,0.251,0.0816,0.169,10136.5,63.7,63.7,60.34,2,2,2,414.8,399.3,430.4,279.8,264.3,135,135,135,0,0,0,0.326,0.314,0.338,279.8,264.3,295.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.15,0.161,0.031,0.0237,0.0384,0.0013,0.00096,0.0016,0.317,0.294,0.341,0.013,0.012,0.014,24.22,24.12,24.31,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.1,29.38,32.84,30.17,28.5,31.85,0,0,0,0,0,0,0.335,0,0.082,0.33,0.67,0.33,40.4
1310940000000,2011,7,2010,10,42,7,0.23,0.0816,0.148,8894.14,55.89,55.89,52.94,2,2,2,380.5,367.8,394.1,245.5,232.8,135,135,135,0,0,0,0.355,0.343,0.367,245.5,232.8,259.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.139,0.148,0.0174,0.0155,0.0213,0.0007,0.00063,0.00086,0.269,0.254,0.286,0.011,0.01,0.012,24.43,24.34,24.51,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.29,25.85,28.81,26.47,25.07,27.95,0,0,0,0,0,0,0.294,0,0.082,0.35,0.64,0.36,38.7
1311544800000,2011,7,2010,10,43,7,0.213,0.0816,0.131,8004.55,48.2,48.2,47.65,1,1,1,351.4,339.1,363.7,216.4,204.1,135,135,135,0,0,0,0.384,0.371,0.398,216.4,204.1,228.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.128,0.137,0.0141,0.0131,0.0152,0.00057,0.00053,0.00061,0.382,0.36,0.404,0.015,0.014,0.016,24.46,24.38,24.55,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.7,46.94,52.4,47.65,46,48.2,0,0,0,0,0,0,0.265,0,0.082,0.38,0.62,0.38,37.6
1312149600000,2011,8,2010,11,44,7,0.195,0.0696,0.125,7824.88,48.2,48.2,46.58,1,1,1,322.2,309.8,335.5,207.2,194.8,115,115,115,0,0,0,0.357,0.343,0.371,207.2,194.8,220.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.127,0.122,0.131,0.0134,0.0123,0.0145,0.00053,0.00049,0.00058,0.362,0.34,0.386,0.014,0.014,0.015,24.63,24.54,24.71,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.84,45.01,50.85,46.58,44.11,48.2,0,0,0,0,0,0,0.259,0,0.07,0.36,0.64,0.36,40.1
1312754400000,2011,8,2010,11,45,7,0.179,0.0696,0.109,6835.44,43.17,43.17,40.69,1,1,1,295.2,285.5,305.7,180.2,170.5,115,115,115,0,0,0,0.39,0.376,0.403,180.2,170.5,190.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.121,0.0111,0.0102,0.012,0.00044,0.00041,0.00048,0.314,0.297,0.333,0.013,0.012,0.013,24.8,24.74,24.86,0.949,0.946,0.952,0.978,0.975,0.98,0.928,0.922,0.933,41.59,39.31,44.05,40.69,38.31,43.17,0,0,0,0,0,0,0.226,0,0.07,0.39,0.61,0.39,38.2
1313359200000,2011,8,2010,11,46,7,0.165,0.0696,0.0958,5951.14,37.56,37.56,35.42,1,1,1,273.5,264.4,282.5,158.5,149.4,115,115,115,0,0,0,0.421,0.407,0.435,158.5,149.4,167.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.00922,0.00845,0.00999,0.00037,0.00033,0.0004,0.275,0.259,0.291,0.011,0.01,0.012,24.93,24.88,24.98,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.49,34.38,38.61,35.42,33.35,37.56,0,0,0,0,0,0,0.197,0,0.0692,0.42,0.58,0.42,36.1
1313964000000,2011,8,2010,11,47,7,0.154,0.0696,0.0841,5201.77,32.66,32.66,30.96,1,1,1,254,246.7,261.4,139.1,131.7,115,115,115,0,0,0,0.453,0.44,0.466,139.1,131.7,146.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00757,0.00694,0.0082,0.0003,0.00027,0.00032,0.24,0.227,0.254,0.0095,0.009,0.01,25.04,25,25.09,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,31.92,30.18,33.67,30.96,29.28,32.66,0,0,0,0,0,0,0.172,0,0.0699,0.45,0.55,0.45,33.8
1314568800000,2011,8,2010,11,48,7,0.142,0.0613,0.0812,5032.12,32.67,32.67,29.95,1,1,1,235.5,225.1,244.2,134.2,124.3,101.3,91,115,0,0,0,0.429,0.384,0.481,134.2,124.3,145.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0995,0.0974,0.103,0.00716,0.00631,0.00814,0.00028,0.00025,0.00032,0.23,0.214,0.25,0.0091,0.0084,0.0099,25.16,25.11,25.22,0.932,0.928,0.937,0.97,0.97,0.97,0.904,0.9,0.909,30.88,28.45,33.68,29.95,27.6,32.67,0,0,0,0,0,0,0.166,0,0.0608,0.43,0.57,0.43,35.4
1315173600000,2011,9,2010,12,49,7,0.128,0.0534,0.0751,4657.04,29.52,29.52,27.72,1,1,1,212.4,203.5,221.5,124.1,115.5,88.29,72,91,0,0,0,0.415,0.354,0.441,124.1,115.5,131.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0947,0.0918,0.0971,0.0063,0.00556,0.00692,0.00025,0.00022,0.00027,0.211,0.196,0.223,0.0083,0.0077,0.0087,25.31,25.25,25.37,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.58,26.47,30.44,27.72,25.68,29.52,0,0,0,0,0,0,0.154,0,0.0529,0.42,0.59,0.41,36.4
1315778400000,2011,9,2010,12,50,7,0.117,0.0435,0.0733,4551.81,28.84,28.84,27.09,1,1,1,193.2,186.8,200.5,121.2,114.8,72,72,72,0,0,0,0.373,0.359,0.385,121.2,114.8,128.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0902,0.095,0.00605,0.00551,0.00667,0.00024,0.00022,0.00026,0.205,0.193,0.218,0.008,0.0076,0.0085,25.38,25.38,25.38,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.93,26.32,29.73,27.09,25.53,28.84,0,0,0,0,0,0,0.151,0,0.0437,0.37,0.63,0.37,38.9
