datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1444600800000,2015,10,2015,1,2,7,0.0603,0.0314,0,0,0,0,0,0,0,0,99.67,99.01,100.7,47.67,47.01,52,52,52,47.71,47,49,0.522,0.517,0.525,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0603,0.52,0,1,0
1445205600000,2015,10,2015,1,3,7,0.0579,0.0314,0,0,0,0,0,0,0,0,95.73,93.27,98.19,43.73,41.27,52,52,52,43.71,41,46,0.544,0.53,0.558,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0579,0.54,0,1,0
1445810400000,2015,10,2015,1,4,7,0.0552,0.0313,0,0,0,0,0,0,0,0,91.24,89.99,93,39.52,37.99,51.71,50,52,39.57,38,43,0.567,0.538,0.578,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0552,0.57,0,1,0
1446415200000,2015,11,2015,2,5,7,0.0614,0.0302,0.0229,0,0,0,0,1,0,0.7142857142857143,101.6,97.1,104.8,51.59,47.1,50,50,50,13.71,0,49,0.492,0.477,0.515,37.86,0,54.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000182,0,0.000404,0.0000071,0,0.000016,0.081,0.0708,0.0876,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0385,0.49,0.37,0.63,0
1447020000000,2015,11,2015,2,6,7,0.0668,0.0302,0.0366,649.041,13.56,13.56,3.863,1,1,1,110.5,106.1,114.3,60.46,56.12,50,50,50,0,0,0,0.453,0.437,0.471,60.46,56.12,64.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000889,0.00052,0.00122,0.000035,0.00002,0.000048,0.0958,0.0896,0.101,0.0038,0.0035,0.004,25.4,25.4,25.41,0.252,0,0.882,0.274,0,0.96,0.242,0,0.846,4.024,0,14.13,3.863,0,13.56,0,5,0,0,0.714,0,0.0215,0.714,0.0302,0.45,0.55,0.45,9.72
1447624800000,2015,11,2015,2,7,7,0.0764,0.0302,0.0461,2824.42,19.5,19.5,16.81,1,1,1,126.3,114.6,138.1,76.28,64.6,50,50,50,0,0,0,0.397,0.362,0.436,76.28,64.6,88.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0708,0.0769,0.00223,0.00124,0.00324,0.000088,0.000049,0.00013,0.121,0.102,0.142,0.0047,0.004,0.0056,25.38,25.36,25.4,0.92,0.883,0.938,0.961,0.96,0.964,0.884,0.848,0.9,17.5,14.21,20.24,16.81,13.64,19.5,0,0,0,0,0,0,0.0934,0,0.0303,0.4,0.6,0.4,37
1448229600000,2015,11,2015,2,8,7,0.0851,0.0302,0.0549,3366.72,20.61,20.61,20.04,1,1,1,140.8,138.4,143.6,90.77,88.39,50,50,50,0,0,0,0.355,0.348,0.361,90.77,88.39,93.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.077,0.0788,0.00347,0.00326,0.0037,0.00014,0.00013,0.00015,0.146,0.142,0.151,0.0057,0.0056,0.0059,25.35,25.35,25.36,0.92,0.917,0.923,0.965,0.964,0.966,0.888,0.886,0.89,20.77,20.29,21.34,20.04,19.55,20.61,0,0,0,0,0,0,0.111,0,0.0302,0.35,0.65,0.35,39.6
1448834400000,2015,11,2015,2,9,7,0.0885,0.0349,0.0536,3291.24,21.36,21.36,19.59,1,1,1,146.3,139.8,156.2,88.56,81.85,57.71,50,59,0,0,0,0.395,0.358,0.419,88.56,81.85,97.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0761,0.0815,0.00328,0.00271,0.00401,0.00013,0.00011,0.00016,0.144,0.132,0.159,0.0056,0.0052,0.0062,25.36,25.35,25.37,0.923,0.914,0.931,0.964,0.961,0.967,0.89,0.884,0.895,20.33,18.96,22.07,19.59,18.22,21.36,0,0,0,0,0,0,0.109,0,0.0349,0.39,0.61,0.39,37.2
1449439200000,2015,12,2015,3,10,7,0.0988,0.0357,0.0631,3864.83,24.62,24.62,23,1,1,1,163.3,157.3,170.1,104.3,98.25,59,59,59,0,0,0,0.362,0.347,0.375,104.3,98.25,111.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0819,0.0864,0.00462,0.0041,0.00519,0.00018,0.00016,0.0002,0.172,0.161,0.184,0.0067,0.0063,0.0072,25.35,25.35,25.36,0.915,0.911,0.919,0.969,0.968,0.97,0.886,0.883,0.891,23.73,22.29,25.38,23,21.58,24.62,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.1
1450044000000,2015,12,2015,3,11,7,0.105,0.0357,0.0695,4291.98,27.34,27.34,25.55,1,1,1,173.9,168.2,181.3,114.9,109.2,59,59,59,0,0,0,0.339,0.325,0.351,114.9,109.2,122.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0857,0.0903,0.00552,0.00503,0.00615,0.00022,0.0002,0.00024,0.191,0.181,0.204,0.0075,0.0071,0.008,25.36,25.36,25.36,0.921,0.917,0.927,0.97,0.97,0.97,0.894,0.89,0.899,26.34,24.91,28.19,25.55,24.16,27.34,0,0,0,0,0,0,0.142,0,0.0355,0.34,0.66,0.34,40.9
1450648800000,2015,12,2015,3,12,7,0.11,0.0357,0.074,4591.98,28.72,28.72,27.33,1,1,1,181.3,175.3,187.1,122.3,116.3,59,59,59,0,0,0,0.326,0.315,0.337,122.3,116.3,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0882,0.0924,0.00615,0.00564,0.00664,0.00024,0.00022,0.00026,0.204,0.193,0.214,0.008,0.0076,0.0084,25.36,25.36,25.36,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,28.18,26.67,29.61,27.33,25.87,28.72,0,0,0,0,0,0,0.152,0,0.036,0.32,0.67,0.33,41.7
1451253600000,2015,12,2015,3,13,7,0.117,0.0393,0.0778,4847.52,30.6,30.6,28.85,1,1,1,193.6,191.2,197.7,128.6,118.7,65,59,73,0,0,0,0.336,0.303,0.381,128.6,118.7,136,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0908,0.0952,0.00668,0.00584,0.00731,0.00026,0.00023,0.00029,0.216,0.199,0.229,0.0084,0.0078,0.0089,25.37,25.36,25.39,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,29.75,27.3,31.55,28.85,26.48,30.6,0,0,0,0,0,0,0.16,0,0.0392,0.34,0.66,0.34,41.4
1451858400000,2016,1,2015,4,14,7,0.128,0.0442,0.0835,5213.34,32.92,32.92,31.03,1,1,1,211.1,203.5,219.3,138.1,130.5,73,73,73,0,0,0,0.346,0.333,0.359,138.1,130.5,146.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0977,0.095,0.101,0.00749,0.00684,0.00819,0.00029,0.00027,0.00032,0.234,0.22,0.249,0.0092,0.0086,0.0098,25.3,25.24,25.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.99,30.19,33.94,31.03,29.29,32.92,0,0,0,0,0,0,0.172,0,0.0445,0.35,0.65,0.35,40.7
1452463200000,2016,1,2015,4,15,7,0.146,0.0442,0.102,6395.48,43,43,38.07,1,1,1,241.2,224,261.7,168.2,151,73,73,73,0,0,0,0.303,0.279,0.326,168.2,151,188.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.102,0.116,0.01,0.00858,0.0118,0.0004,0.00034,0.00047,0.288,0.257,0.325,0.011,0.01,0.013,25.07,24.93,25.2,0.945,0.939,0.951,0.974,0.97,0.98,0.92,0.911,0.932,39.06,35.04,43.88,38.07,33.98,43,0,0,0,0,0,0,0.211,0,0.044,0.3,0.7,0.3,43.8
1453068000000,2016,1,2015,4,16,7,0.171,0.0442,0.126,7886.67,48.2,48.2,46.94,1,1,1,282,269.1,297.5,209,196.1,73,73,73,0,0,0,0.259,0.245,0.271,209,196.1,224.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.118,0.128,0.0135,0.0124,0.0148,0.00054,0.00049,0.00059,0.361,0.338,0.389,0.014,0.013,0.015,24.81,24.72,24.89,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.63,45.63,52.21,46.94,44.72,48.2,0,0,0,0,0,0,0.261,0,0.045,0.26,0.74,0.26,46.1
1453672800000,2016,1,2015,4,17,7,0.192,0.0442,0.148,8963.03,58.18,58.18,53.35,2,2,2,317.4,301.1,339.4,244.4,228.1,73,73,73,0,0,0,0.23,0.215,0.242,244.4,228.1,266.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.129,0.143,0.0178,0.0151,0.0247,0.00071,0.0006,0.00099,0.26,0.241,0.29,0.01,0.0096,0.012,24.75,24.61,24.85,0.927,0.922,0.933,0.97,0.97,0.97,0.899,0.895,0.905,27.5,25.64,29.99,26.68,24.87,29.09,0,0,0,0,0,0,0.296,0,0.044,0.23,0.77,0.23,46.7
1454277600000,2016,2,2015,5,18,7,0.232,0.0514,0.181,10927,73.13,73.13,65.04,2,2,2,384,347.8,421.7,299,262.8,85,85,85,0,0,0,0.222,0.202,0.244,299,262.8,336.7,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.156,0.143,0.169,0.0401,0.0231,0.0579,0.0016,0.00093,0.0024,0.34,0.286,0.396,0.014,0.011,0.016,24.34,24.11,24.58,0.939,0.932,0.946,0.97,0.97,0.971,0.911,0.904,0.919,33.52,29.52,37.66,32.52,28.64,36.56,0,0,0,0,0,0,0.361,0,0.051,0.22,0.78,0.22,47.1
1454882400000,2016,2,2015,5,19,7,0.284,0.0514,0.233,14087.1,92.89,92.89,83.85,2,2,2,470.3,433.4,513.8,385.3,348.4,85,85,85,0,0,0,0.181,0.165,0.196,385.3,348.4,428.8,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.186,0.173,0.201,0.0808,0.0635,0.101,0.0033,0.0026,0.0042,0.469,0.414,0.535,0.019,0.017,0.022,23.81,23.55,24.04,0.953,0.948,0.957,0.978,0.974,0.98,0.932,0.923,0.938,42.85,38.93,47.39,41.93,37.91,46.44,0,0,0,0,0,0,0.466,0,0.051,0.18,0.82,0.18,49.6
1455487200000,2016,2,2015,5,20,7,0.35,0.0514,0.298,17265.8,111.7,111.7,102.8,3,2,2.5714285714285716,577.9,529.4,620.7,492.9,444.4,85,85,85,0,0,0,0.147,0.137,0.161,492.9,444.4,535.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.231,0.207,0.254,0.133,0.109,0.159,0.0056,0.0045,0.0067,0.573,0.531,0.616,0.024,0.022,0.026,23.23,23.02,23.46,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.84,35.7,52.34,41.13,34.63,48.2,0,0,0,0,0,0,0.571,0,0.052,0.15,0.85,0.15,49.3
1456092000000,2016,2,2015,5,21,7,0.407,0.0514,0.356,20532,129.1,129.1,122.2,3,3,3,673,636.3,709.6,588,551.3,85,85,85,0,0,0,0.126,0.12,0.134,588,551.3,624.6,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.284,0.263,0.305,0.194,0.169,0.218,0.0083,0.0072,0.0094,0.685,0.623,0.747,0.029,0.026,0.032,22.72,22.52,22.93,0.953,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.63,39.3,43.92,40.74,38.3,43.04,0,0,0,0,0,0,0.679,0,0.051,0.13,0.87,0.13,50.4
1456696800000,2016,2,2015,5,22,7,0.457,0.0628,0.394,22425.6,137,137,133.5,3,3,3,755.8,723,779.7,651.9,628.3,103.9,85,107,0,0,0,0.137,0.118,0.146,651.9,628.3,672.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.325,0.312,0.337,0.236,0.221,0.25,0.01,0.0095,0.011,0.797,0.758,0.833,0.035,0.033,0.036,22.28,22.15,22.44,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.4,43.96,46.61,44.5,43.08,45.68,0,0,0,0,0,0,0.742,0,0.063,0.14,0.86,0.14,49.1
1457301600000,2016,3,2015,6,23,7,0.485,0.0647,0.421,23665.7,143,143,140.9,3,3,3,802.6,786.5,815.8,695.6,679.5,107,107,107,0,0,0,0.133,0.131,0.136,695.6,679.5,708.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.35,0.341,0.358,0.266,0.255,0.274,0.012,0.011,0.012,0.871,0.844,0.894,0.038,0.037,0.039,22.02,21.94,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.91,47.01,48.65,46.96,46.07,47.68,0,0,0,0,0,0,0.783,0,0.064,0.13,0.87,0.13,48.8
1457906400000,2016,3,2015,6,24,7,0.511,0.0647,0.447,24276.5,144.6,144.6,144.5,3,3,3,845.7,821.1,880.5,738.7,714.1,107,107,107,0,0,0,0.127,0.122,0.13,738.7,714.1,773.5,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.379,0.361,0.409,0.294,0.278,0.313,0.013,0.012,0.014,0.947,0.903,1.01,0.042,0.04,0.045,21.77,21.57,21.91,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.29,48.95,52.15,48.17,47.97,48.2,0,0,0,0,0,0,0.803,0,0.064,0.13,0.87,0.13,47.5
1458511200000,2016,3,2015,6,25,7,0.573,0.0647,0.508,27508.5,171,171,163.7,4,4,4,947.7,900,993.6,840.7,793,107,107,107,0,0,0,0.113,0.108,0.119,840.7,793,886.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.47,0.427,0.512,0.346,0.323,0.368,0.016,0.014,0.017,1.04,0.96,1.12,0.047,0.043,0.051,21.27,21,21.54,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.82,39.92,43.61,40.94,38.95,42.74,0,0,0,0,0,0,0.91,0,0.065,0.11,0.89,0.11,48
1459116000000,2016,3,2015,6,26,7,0.61,0.0694,0.541,28863.4,174,174,171.8,4,4,4,1008,1001,1013,893.7,881,114.7,107,125,0,0,0,0.114,0.106,0.124,893.7,881,906.5,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.522,0.514,0.53,0.372,0.365,0.378,0.017,0.017,0.017,1.14,1.12,1.16,0.052,0.051,0.052,20.94,20.9,20.96,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.83,43.24,44.39,42.95,42.38,43.5,0,0,0,0,0,0,0.954,0,0.069,0.11,0.89,0.11,47.3
1459720800000,2016,4,2015,7,27,7,0.597,0.0756,0.522,28005.6,168.3,168.3,166.7,4,4,4,987.6,974,998.5,862.6,849,125,125,125,0,0,0,0.126,0.125,0.128,862.6,849,873.5,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.498,0.485,0.508,0.357,0.35,0.362,0.016,0.016,0.016,1.09,1.06,1.11,0.049,0.048,0.05,21.06,21,21.14,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.53,42,42.95,41.67,41.16,42.09,0,0,0,0,0,0,0.926,0,0.075,0.13,0.87,0.13,46.9
1460325600000,2016,4,2015,7,28,7,0.575,0.0756,0.499,26993.8,163.5,163.5,160.7,4,4,4,950.2,933.8,966.8,825.2,808.8,125,125,125,0,0,0,0.132,0.129,0.134,825.2,808.8,841.8,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.463,0.448,0.479,0.338,0.33,0.346,0.015,0.015,0.016,1.02,0.994,1.05,0.046,0.044,0.047,21.28,21.18,21.37,0.954,0.954,0.954,0.978,0.977,0.98,0.933,0.931,0.935,41.06,40.41,41.72,40.17,39.47,40.87,0,0,0,0,0,0,0.893,0,0.076,0.13,0.87,0.13,46.9
1460930400000,2016,4,2015,7,29,7,0.541,0.0756,0.465,24827.1,156.7,156.7,147.8,4,3,3.2857142857142856,893.9,861.8,926.9,768.9,736.8,125,125,125,0,0,0,0.14,0.135,0.145,768.9,736.8,801.9,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.412,0.383,0.442,0.311,0.293,0.327,0.014,0.013,0.015,0.984,0.95,1.03,0.044,0.042,0.046,21.54,21.41,21.7,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.93,39.66,52.27,45.55,38.68,48.2,0,0,0,0,0,0,0.821,0,0.076,0.14,0.86,0.14,45.9
1461535200000,2016,4,2015,7,30,7,0.49,0.0775,0.413,23178.7,144.6,144.6,138,3,3,3,810.4,777.1,847.7,682.2,630.1,128.1,125,147,0,0,0,0.158,0.147,0.189,682.2,630.1,722.7,990,990,990,967.1,967,967.3,22.9,22.7,23,0.347,0.318,0.37,0.257,0.222,0.284,0.011,0.0097,0.012,0.854,0.766,0.922,0.037,0.033,0.041,22,21.79,22.23,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,46.94,43.74,49.25,45.99,42.87,48.2,0,0,0,0,0,0,0.766,0,0.077,0.16,0.84,0.16,47.3
1462140000000,2016,5,2015,8,31,7,0.442,0.0889,0.353,20116.5,127.4,127.4,119.7,3,3,3,730,691,770.3,583,544,147,147,147,0,0,0,0.202,0.191,0.213,583,544,623.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.291,0.269,0.314,0.19,0.164,0.217,0.0082,0.007,0.0094,0.687,0.621,0.755,0.03,0.027,0.033,22.49,22.26,22.72,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.84,38.38,43.33,39.91,37.33,42.46,0,0,0,0,0,0,0.665,0,0.089,0.2,0.8,0.2,45.5
1462744800000,2016,5,2015,8,32,7,0.389,0.0889,0.3,17110.8,109.4,109.4,101.9,3,2,2.5714285714285716,643.2,609.8,678.1,496.2,462.8,147,147,147,0,0,0,0.229,0.217,0.241,496.2,462.8,531.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.242,0.223,0.262,0.135,0.117,0.156,0.0057,0.005,0.0067,0.588,0.541,0.632,0.025,0.023,0.027,22.94,22.79,23.07,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.69,35.25,52.07,40.84,34.19,48.2,0,0,0,0,0,0,0.566,0,0.089,0.23,0.77,0.23,44
1463349600000,2016,5,2015,8,33,7,0.344,0.0889,0.256,15199.9,96.27,96.27,90.48,2,2,2,569.5,541.2,599.1,422.5,394.2,147,147,147,0,0,0,0.258,0.245,0.272,422.5,394.2,452.1,990,990,990,966.2,966,966.3,23.8,23.7,24,0.206,0.195,0.217,0.0984,0.085,0.112,0.0041,0.0035,0.0047,0.532,0.489,0.577,0.022,0.02,0.024,23.31,23.13,23.48,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.16,43.29,49.12,45.24,42.43,48.14,0,0,0,0,0,0,0.503,0,0.088,0.26,0.74,0.26,44.2
1463954400000,2016,5,2015,8,34,7,0.308,0.0889,0.219,13072.1,83.23,83.23,77.81,2,2,2,508.7,485.6,533.2,361.7,338.6,147,147,147,0,0,0,0.289,0.276,0.303,361.7,338.6,386.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.184,0.176,0.193,0.0697,0.0588,0.0813,0.0029,0.0024,0.0034,0.44,0.406,0.477,0.018,0.017,0.02,23.67,23.52,23.81,0.95,0.947,0.953,0.976,0.97,0.98,0.927,0.919,0.934,39.87,37.43,42.46,38.91,36.33,41.61,0,0,0,0,0,0,0.432,0,0.089,0.29,0.71,0.29,42.4
1464559200000,2016,5,2015,8,35,7,0.277,0.0768,0.2,11983.1,74.52,74.52,71.33,2,2,2,458,438.9,478.3,331,319.9,127,119,147,0,0,0,0.277,0.256,0.312,331,319.9,345.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.168,0.177,0.0552,0.05,0.0619,0.0023,0.002,0.0025,0.393,0.376,0.414,0.016,0.015,0.017,23.95,23.85,24.05,0.946,0.944,0.948,0.97,0.97,0.972,0.918,0.915,0.922,36.75,35.6,38.32,35.66,34.53,37.26,0,0,0,0,0,0,0.396,0,0.077,0.28,0.72,0.28,43.3
1465164000000,2016,6,2015,9,36,7,0.252,0.072,0.18,10790.9,67.75,67.75,64.23,2,2,2,416.1,400.3,432.6,297.1,281.3,119,119,119,0,0,0,0.286,0.275,0.297,297.1,281.3,313.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.16,0.154,0.166,0.0392,0.0318,0.047,0.0016,0.0013,0.0019,0.342,0.318,0.367,0.014,0.013,0.015,24.19,24.09,24.28,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,33.11,31.37,34.92,32.12,30.43,33.87,0,0,0,0,0,0,0.357,0,0.072,0.29,0.71,0.29,42.8
1465768800000,2016,6,2015,9,37,7,0.23,0.072,0.158,9501.79,59.74,59.74,56.56,2,2,2,380.3,366.2,395.1,261.3,247.2,119,119,119,0,0,0,0.313,0.301,0.325,261.3,247.2,276.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.142,0.152,0.0225,0.0168,0.0293,0.00091,0.00068,0.0012,0.289,0.268,0.311,0.012,0.011,0.013,24.41,24.31,24.5,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.15,27.57,30.79,28.28,26.75,29.87,0,0,0,0,0,0,0.314,0,0.072,0.31,0.69,0.31,41.3
1466373600000,2016,6,2015,9,38,7,0.212,0.072,0.14,8399.29,52.71,52.71,50,2,1,1.5714285714285714,350.3,338,362.6,231.3,219,119,119,119,0,0,0,0.34,0.328,0.352,231.3,219,243.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.132,0.141,0.0154,0.0144,0.0165,0.00062,0.00058,0.00066,0.315,0.251,0.399,0.013,0.01,0.016,24.53,24.47,24.6,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.14,25.76,52.27,35.33,24.99,48.2,0,0,0,0,0,0,0.278,0,0.072,0.34,0.66,0.34,39.6
1466978400000,2016,6,2015,9,39,7,0.196,0.0691,0.127,7951.64,48.2,48.2,47.33,1,1,1,323.8,313.1,334.4,209.5,204.8,114.3,108,119,0,0,0,0.353,0.337,0.368,209.5,204.8,215.4,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.131,0.0136,0.0132,0.0141,0.00054,0.00053,0.00056,0.367,0.359,0.378,0.015,0.014,0.015,24.61,24.55,24.68,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.37,47.25,49.66,47.33,46.31,48.2,0,0,0,0,0,0,0.263,0,0.069,0.35,0.65,0.35,40.6
1467583200000,2016,7,2015,10,40,7,0.182,0.0653,0.116,7327.8,45.7,45.7,43.62,1,1,1,300.5,291.5,309.6,192.5,183.5,108,108,108,0,0,0,0.36,0.349,0.37,192.5,183.5,201.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.125,0.0121,0.0113,0.0129,0.00048,0.00045,0.00051,0.336,0.32,0.352,0.013,0.013,0.014,24.76,24.7,24.81,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.51,42.41,46.63,43.62,41.56,45.7,0,0,0,0,0,0,0.242,0,0.066,0.36,0.64,0.36,40.3
1468188000000,2016,7,2015,10,41,7,0.169,0.0653,0.104,6495.28,40.86,40.86,38.66,1,1,1,279.7,271.6,288.5,171.7,163.6,108,108,108,0,0,0,0.386,0.374,0.398,171.7,163.6,180.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0103,0.00965,0.0111,0.00041,0.00038,0.00044,0.299,0.284,0.315,0.012,0.011,0.013,24.88,24.83,24.93,0.946,0.943,0.949,0.975,0.971,0.98,0.923,0.916,0.929,39.64,37.72,41.7,38.66,36.63,40.86,0,0,0,0,0,0,0.215,0,0.065,0.39,0.62,0.38,38.4
1468792800000,2016,7,2015,10,42,7,0.158,0.0653,0.093,5771.4,36.03,36.03,34.35,1,1,1,261.7,254.3,269.1,153.7,146.3,108,108,108,0,0,0,0.413,0.401,0.425,153.7,146.3,161.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.105,0.11,0.00882,0.00819,0.00944,0.00035,0.00032,0.00037,0.267,0.253,0.28,0.011,0.01,0.011,24.99,24.94,25.03,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.909,0.914,35.42,33.68,37.15,34.35,32.67,36.03,0,0,0,0,0,0,0.191,0,0.065,0.41,0.59,0.41,36.5
1469397600000,2016,7,2015,10,43,7,0.149,0.0653,0.0835,5169.71,32.1,32.1,30.77,1,1,1,246,240.4,251.9,138,132.4,108,108,108,0,0,0,0.439,0.429,0.449,138,132.4,143.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.1,0.104,0.00748,0.007,0.00798,0.0003,0.00028,0.00032,0.239,0.228,0.249,0.0094,0.009,0.0098,25.09,25.04,25.13,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.908,31.72,30.4,33.09,30.77,29.49,32.1,0,0,0,0,0,0,0.171,0,0.0655,0.44,0.56,0.44,34.7
1470002400000,2016,8,2015,11,44,7,0.139,0.0562,0.0823,5111.47,32.32,32.32,30.43,1,1,1,229.1,221,237.4,136,128,93,93,93,0,0,0,0.406,0.392,0.421,136,128,144.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0998,0.0969,0.103,0.00731,0.00663,0.00802,0.00029,0.00026,0.00032,0.233,0.219,0.248,0.0092,0.0086,0.0098,25.19,25.13,25.26,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.37,29.47,33.32,30.43,28.58,32.32,0,0,0,0,0,0,0.169,0,0.0567,0.4,0.59,0.41,36.8
1470607200000,2016,8,2015,11,45,7,0.128,0.0562,0.0719,4444.82,28.02,28.02,26.46,1,1,1,211.8,205.9,218.5,118.8,112.9,93,93,93,0,0,0,0.439,0.426,0.452,118.8,112.9,125.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0937,0.0916,0.0961,0.00585,0.00535,0.00642,0.00023,0.00021,0.00025,0.202,0.192,0.214,0.0079,0.0075,0.0084,25.33,25.27,25.37,0.924,0.92,0.929,0.97,0.97,0.97,0.896,0.892,0.901,27.28,25.85,28.89,26.46,25.07,28.02,0,0,0,0,0,0,0.147,0,0.0561,0.44,0.56,0.44,34.7
1471212000000,2016,8,2015,11,46,7,0.12,0.0562,0.0637,590.926,24.62,24.62,3.517,1,1,1,198.3,192.5,204,105.3,99.53,93,93,93,0,0,0,0.469,0.456,0.483,105.3,99.53,111,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0869,0.0909,0.0047,0.00421,0.00519,0.00018,0.00016,0.0002,0.178,0.168,0.188,0.007,0.0066,0.0074,25.41,25.39,25.42,0.131,0,0.918,0.139,0,0.97,0.127,0,0.891,3.626,0,25.38,3.517,0,24.62,0,6,0,0,0.857,0,0.0195,0.857,0.0563,0.47,0.53,0.47,4.92
1471816800000,2016,8,2015,11,47,7,0.113,0.0562,0.0563,0,0,0,0,1,1,1,186,181.9,190.6,93.04,88.86,93,93,93,0,0,0,0.5,0.488,0.511,93.04,88.86,97.61,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0846,0.0831,0.0862,0.00366,0.0033,0.00405,0.00014,0.00013,0.00016,0.156,0.149,0.165,0.0061,0.0058,0.0064,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.5,0.5,0.5,0
1472421600000,2016,8,2015,11,48,7,0.106,0.049,0.0566,2096.51,22.77,22.77,12.48,1,1,1,174.6,166.8,180.5,93.6,84.76,81,72,93,0,0,0,0.463,0.411,0.523,93.6,84.76,103.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0836,0.0817,0.0861,0.00371,0.00295,0.00453,0.00015,0.00012,0.00018,0.156,0.142,0.173,0.0061,0.0055,0.0068,25.39,25.38,25.41,0.522,0,0.917,0.553,0,0.97,0.505,0,0.886,12.89,0,23.47,12.48,0,22.77,0,3,0,0,0.429,0,0.0693,0.429,0.0494,0.46,0.53,0.47,19.8
1473026400000,2016,9,2015,12,49,7,0.0954,0.0435,0.0518,3196.16,20.4,20.4,19.02,1,1,1,157.7,151.8,164.4,85.68,79.78,72,72,72,0,0,0,0.457,0.438,0.474,85.68,79.78,92.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0778,0.0822,0.00303,0.00253,0.0036,0.00012,0.000099,0.00014,0.141,0.131,0.153,0.0055,0.0051,0.006,25.37,25.37,25.38,0.927,0.92,0.934,0.963,0.96,0.965,0.892,0.888,0.897,19.76,18.54,21.13,19.02,17.8,20.4,0,0,0,0,0,0,0.106,0,0.0436,0.46,0.54,0.46,33.5
1473631200000,2016,9,2015,12,50,7,0.0872,0.0435,0.0437,2672.51,17.41,17.41,15.91,1,1,1,144.2,138.9,149.9,72.21,66.93,72,72,72,0,0,0,0.5,0.48,0.518,72.21,66.93,77.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0733,0.0771,0.00189,0.00144,0.00237,0.000074,0.000056,0.000093,0.117,0.108,0.127,0.0046,0.0042,0.005,25.38,25.37,25.39,0.921,0.896,0.939,0.96,0.96,0.96,0.884,0.86,0.901,16.57,14.94,18.14,15.91,14.34,17.41,0,0,0,0,0,0,0.0884,0,0.0435,0.5,0.5,0.5,30.6
1474236000000,2016,9,2015,12,51,7,0.0807,0.0435,0.0372,973.807,13.93,13.93,5.796,1,1,1,133.5,129.4,137.6,61.46,57.36,72,72,72,0,0,0,0.54,0.523,0.557,61.46,57.36,65.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0728,0.000974,0.000626,0.00132,0.000038,0.000025,0.000052,0.098,0.0914,0.105,0.0038,0.0036,0.0041,25.4,25.39,25.41,0.378,0,0.889,0.411,0,0.96,0.362,0,0.853,6.038,0,14.51,5.796,0,13.93,0,4,0,0,0.571,0,0.0322,0.571,0.0435,0.54,0.46,0.54,12.1
1474840800000,2016,9,2015,12,52,7,0.0754,0.0401,0.0353,735.362,15.45,15.45,4.377,1,1,1,124.6,121.7,128,58.31,51.07,66.29,52,72,0,0,0,0.531,0.424,0.585,58.31,51.07,70.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.071,0.000707,0.000091,0.00175,0.000028,0.0000036,0.000068,0.0928,0.0824,0.11,0.0036,0.0032,0.0043,25.41,25.39,25.42,0.261,0,0.916,0.274,0,0.96,0.251,0,0.88,4.56,0,16.09,4.377,0,15.45,0,5,0,0,0.714,0,0.0243,0.714,0.0401,0.53,0.47,0.53,9.75
1475445600000,2016,10,2016,1,1,7,0.0719,0.0314,0.0404,2406.7,15.53,15.53,14.33,1,1,1,118.9,116.5,122.8,66.85,64.51,52,52,52,0,0,0,0.437,0.423,0.446,66.85,64.51,70.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.00143,0.00123,0.00177,0.000056,0.000048,0.000069,0.105,0.102,0.111,0.0041,0.004,0.0044,25.39,25.39,25.4,0.896,0.883,0.918,0.96,0.96,0.96,0.86,0.848,0.881,14.92,14.19,16.18,14.33,13.62,15.53,0,0,0,0,0,0,0.0796,0,0.0315,0.44,0.56,0.44,33.5
1476050400000,2016,10,2016,1,2,7,0.0679,0.0314,0.0365,326.831,13.62,13.62,1.945,1,1,1,112.3,109.4,116.5,60.33,57.4,52,52,52,0,0,0,0.463,0.446,0.475,60.33,57.4,64.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000878,0.000629,0.00123,0.000034,0.000025,0.000048,0.0956,0.0914,0.102,0.0038,0.0036,0.004,25.4,25.4,25.41,0.126,0,0.883,0.137,0,0.96,0.121,0,0.848,2.026,0,14.19,1.945,0,13.62,0,6,0,0,0.857,0,0.0108,0.857,0.0314,0.46,0.54,0.46,4.81
1476655200000,2016,10,2016,1,3,7,0.0642,0.0314,0.0327,0,0,0,0,1,1,1,106.1,103.7,108.6,54.12,51.66,52,52,52,0,0,0,0.49,0.479,0.502,54.12,51.66,56.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00035,0.000141,0.000559,0.000014,0.0000055,0.000022,0.0867,0.0832,0.0903,0.0034,0.0033,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.51,0.49,0
1477260000000,2016,10,2016,1,4,7,0.0611,0.0314,0.00871,0,0,0,0,1,0,0.2857142857142857,101.1,100.1,102.8,49.08,48.11,52,52,52,34.57,0,49,0.514,0.506,0.519,14.41,0,50.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000104,0,0.0000714,4.1e-7,0,0.0000028,0.0739,0.0708,0.082,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05239,0.51,0.14,0.86,0
1477864800000,2016,10,2016,1,5,7,0.0653,0.0304,0.0308,720.624,15.64,15.64,4.289,1,0,0.8571428571428571,107.9,99.28,121.2,57.63,47.28,50.29,50,52,6.714,0,47,0.469,0.413,0.524,50.88,0,71.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.000682,0,0.0018,0.000027,0,0.000071,0.0909,0.0708,0.111,0.0036,0.0028,0.0044,25.41,25.39,25.43,0.26,0,0.92,0.274,0,0.96,0.249,0,0.883,4.468,0,16.3,4.289,0,15.64,1,4,0,0.143,0.571,0,0.0238,0.714,0.0345,0.47,0.47,0.53,11
1478469600000,2016,11,2016,2,6,7,0.0786,0.0302,0.0483,2974.73,19.66,19.66,17.71,1,1,1,129.9,120.6,138.9,79.91,70.61,50,50,50,0,0,0,0.386,0.36,0.415,79.91,70.61,88.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0708,0.0772,0.00254,0.00175,0.00331,0.0001,0.000069,0.00013,0.127,0.11,0.143,0.005,0.0043,0.0056,25.37,25.36,25.39,0.926,0.917,0.939,0.961,0.96,0.964,0.89,0.88,0.901,18.42,16.12,20.4,17.71,15.47,19.66,0,0,0,0,0,0,0.0984,0,0.0303,0.38,0.61,0.39,37.8
1479074400000,2016,11,2016,2,7,7,0.0831,0.0302,0.0528,3250.23,20.73,20.73,19.35,1,1,1,137.4,133.2,144.1,87.37,83.19,50,50,50,0,0,0,0.364,0.347,0.375,87.37,83.19,94.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0751,0.079,0.00318,0.00282,0.00375,0.00012,0.00011,0.00015,0.14,0.133,0.152,0.0055,0.0052,0.006,25.36,25.35,25.37,0.924,0.917,0.929,0.963,0.961,0.966,0.89,0.886,0.894,20.08,19.24,21.45,19.35,18.49,20.73,0,0,0,0,0,0,0.107,0,0.0303,0.36,0.64,0.36,39.1
1479679200000,2016,11,2016,2,8,7,0.0912,0.0302,0.0609,3721.99,23.03,23.03,22.15,1,1,1,150.8,146,154.5,100.8,96.04,50,50,50,0,0,0,0.332,0.324,0.342,100.8,96.04,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0797,0.0827,0.00432,0.00391,0.00463,0.00017,0.00015,0.00018,0.164,0.156,0.171,0.0064,0.0061,0.0067,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.967,0.97,0.885,0.882,0.887,22.87,21.84,23.74,22.15,21.12,23.03,0,0,0,0,0,0,0.123,0,0.0303,0.33,0.67,0.33,40.8
1480284000000,2016,11,2016,2,9,7,0.0919,0.0334,0.0586,3578.62,22.64,22.64,21.3,1,1,1,152,149.6,153.7,96.84,93.06,55.14,50,59,0,0,0,0.363,0.327,0.388,96.84,93.06,102.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.08,0.0821,0.00398,0.00366,0.00449,0.00016,0.00014,0.00018,0.158,0.152,0.168,0.0062,0.006,0.0066,25.35,25.34,25.35,0.915,0.911,0.918,0.967,0.966,0.97,0.885,0.882,0.887,22.02,21.24,23.34,21.3,20.51,22.64,0,0,0,0,0,0,0.118,0,0.0333,0.36,0.64,0.36,38.9
1480888800000,2016,12,2016,3,10,7,0.0933,0.0357,0.0576,3525.29,22.53,22.53,20.98,1,1,1,154.3,150.7,161.4,95.28,91.69,59,59,59,0,0,0,0.383,0.366,0.392,95.28,91.69,102.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0795,0.0833,0.00385,0.00354,0.00445,0.00015,0.00014,0.00017,0.156,0.149,0.168,0.0061,0.0059,0.0066,25.35,25.35,25.35,0.916,0.912,0.919,0.967,0.965,0.97,0.886,0.884,0.887,21.71,20.96,23.22,20.98,20.23,22.53,0,0,0,0,0,0,0.117,0,0.0357,0.38,0.62,0.38,37.8
1481493600000,2016,12,2016,3,11,7,0.104,0.0357,0.0679,4181.12,26.94,26.94,24.89,1,1,1,171.2,163.8,179.7,112.2,104.8,59,59,59,0,0,0,0.345,0.328,0.36,112.2,104.8,120.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.0842,0.0898,0.00529,0.00466,0.00601,0.00021,0.00018,0.00024,0.186,0.173,0.201,0.0073,0.0068,0.0079,25.36,25.35,25.36,0.919,0.914,0.925,0.97,0.97,0.97,0.892,0.887,0.898,25.66,23.83,27.77,24.89,23.11,26.94,0,0,0,0,0,0,0.138,0,0.0361,0.34,0.65,0.35,40.2
1482098400000,2016,12,2016,3,12,7,0.115,0.0357,0.0788,4916.72,30.8,30.8,29.27,1,1,1,189.4,182.1,195.8,130.4,123.1,59,59,59,0,0,0,0.312,0.301,0.324,130.4,123.1,136.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0906,0.0955,0.00683,0.00622,0.00738,0.00027,0.00024,0.00029,0.219,0.206,0.23,0.0085,0.008,0.009,25.36,25.36,25.36,0.93,0.927,0.933,0.97,0.97,0.97,0.903,0.899,0.905,30.17,28.39,31.75,29.27,27.54,30.8,0,0,0,0,0,0,0.163,0,0.0362,0.31,0.69,0.31,42.8
1482703200000,2016,12,2016,3,13,7,0.12,0.0369,0.0833,5209.76,31.84,31.84,31.01,1,1,1,198.7,194.2,205.4,137.7,132.4,61,59,73,0,0,0,0.307,0.295,0.355,137.7,132.4,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0949,0.097,0.00745,0.007,0.00775,0.00029,0.00027,0.0003,0.232,0.224,0.238,0.0091,0.0088,0.0093,25.36,25.34,25.36,0.934,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.97,30.65,32.83,31.01,29.73,31.84,0,0,0,0,0,0,0.172,0,0.0367,0.31,0.69,0.31,43.4
1483308000000,2017,1,2016,4,14,7,0.133,0.0442,0.0888,5547.05,34.54,34.54,33.02,1,1,1,219.8,210,226.4,146.8,137,73,73,73,0,0,0,0.332,0.322,0.348,146.8,137,153.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0973,0.103,0.00822,0.0074,0.00879,0.00032,0.00029,0.00035,0.25,0.232,0.262,0.0098,0.0091,0.01,25.23,25.18,25.31,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,34.04,31.74,35.61,33.02,30.79,34.54,0,0,0,0,0,0,0.183,0,0.0442,0.33,0.67,0.33,41.7
1483912800000,2017,1,2016,4,15,7,0.149,0.0442,0.105,6600.05,44.02,44.02,39.29,1,1,1,246.4,231.6,266.1,173.4,158.6,73,73,73,0,0,0,0.297,0.274,0.315,173.4,158.6,193.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.105,0.117,0.0105,0.00923,0.0122,0.00041,0.00036,0.00048,0.297,0.271,0.332,0.012,0.011,0.013,25.03,24.9,25.14,0.946,0.942,0.953,0.975,0.97,0.98,0.923,0.913,0.933,40.27,36.82,44.92,39.29,35.72,44.02,0,0,0,0,0,0,0.218,0,0.044,0.3,0.7,0.3,44.3
1484517600000,2017,1,2016,4,16,7,0.178,0.0442,0.134,8208.41,53.09,53.09,48.86,2,1,1.2857142857142858,294.5,272.4,316.1,221.5,199.4,73,73,73,0,0,0,0.248,0.231,0.268,221.5,199.4,243.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.119,0.135,0.0146,0.0127,0.0164,0.00058,0.0005,0.00066,0.337,0.249,0.393,0.013,0.0099,0.016,24.78,24.71,24.87,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.32,26.45,52.69,41.4,25.66,48.2,0,0,0,0,0,0,0.271,0,0.044,0.25,0.75,0.25,46.1
1485122400000,2017,1,2016,4,17,7,0.206,0.0442,0.162,9846.12,62.68,62.68,58.61,2,2,2,341.4,324.1,360.1,268.4,251.1,73,73,73,0,0,0,0.214,0.203,0.225,268.4,251.1,287.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.138,0.15,0.0257,0.0175,0.0345,0.001,0.0007,0.0014,0.293,0.267,0.321,0.012,0.011,0.013,24.6,24.48,24.71,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,30.21,28.28,32.31,29.3,27.43,31.34,0,0,0,0,0,0,0.326,0,0.044,0.21,0.79,0.21,47.8
1485727200000,2017,1,2016,4,18,7,0.24,0.0493,0.191,11543.6,75.01,75.01,68.71,2,2,2,397.3,366.4,429.9,315.8,293.4,81.57,73,85,0,0,0,0.205,0.195,0.22,315.8,293.4,344.9,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.153,0.172,0.048,0.0375,0.0618,0.002,0.0015,0.0025,0.365,0.331,0.409,0.015,0.013,0.017,24.25,24.06,24.44,0.943,0.939,0.948,0.971,0.97,0.973,0.915,0.911,0.922,35.4,33.01,38.55,34.36,32.02,37.5,0,0,0,0,0,0,0.382,0,0.049,0.21,0.8,0.2,48.1
1486332000000,2017,2,2016,5,19,7,0.285,0.0514,0.234,14160.9,90.15,90.15,84.29,2,2,2,472,439.4,500.1,387,354.4,85,85,85,0,0,0,0.18,0.17,0.193,387,354.4,415.1,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.187,0.175,0.197,0.0817,0.0663,0.0949,0.0034,0.0027,0.0039,0.472,0.423,0.514,0.019,0.017,0.021,23.8,23.64,24,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,43.05,39.58,46,42.15,38.6,45.08,0,0,0,0,0,0,0.468,0,0.051,0.18,0.82,0.18,49.7
1486936800000,2017,2,2016,5,20,7,0.327,0.0514,0.275,16147.1,103.3,103.3,96.11,3,2,2.142857142857143,540.3,509.2,578.6,455.3,424.2,85,85,85,0,0,0,0.158,0.147,0.167,455.3,424.2,493.6,990,990,990,966,965.9,966.2,24,23.8,24.1,0.212,0.2,0.23,0.114,0.0992,0.132,0.0048,0.0041,0.0055,0.56,0.527,0.615,0.023,0.022,0.026,23.41,23.24,23.58,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.37,35.5,52.31,45.6,34.44,48.2,0,0,0,0,0,0,0.534,0,0.052,0.16,0.84,0.16,49.4
1487541600000,2017,2,2016,5,21,7,0.388,0.0514,0.337,19497.2,125.7,125.7,116.1,3,3,3,642.2,594.8,690.5,557.2,509.8,85,85,85,0,0,0,0.133,0.123,0.143,557.2,509.8,605.5,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.266,0.24,0.294,0.173,0.142,0.205,0.0074,0.006,0.0088,0.633,0.553,0.714,0.027,0.023,0.031,22.9,22.62,23.17,0.951,0.947,0.955,0.975,0.97,0.98,0.928,0.919,0.936,39.66,36.57,42.75,38.68,35.48,41.89,0,0,0,0,0,0,0.645,0,0.051,0.13,0.87,0.13,50.3
1488146400000,2017,2,2016,5,22,7,0.457,0.0609,0.396,22509,141.1,141.1,134,3,3,3,755.2,706,803.7,654.5,621,100.7,85,107,0,0,0,0.133,0.117,0.145,654.5,621,696.7,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.325,0.303,0.351,0.238,0.216,0.266,0.01,0.0093,0.012,0.801,0.741,0.873,0.035,0.032,0.038,22.28,22.01,22.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.57,43.7,47.98,44.66,42.83,47.02,0,0,0,0,0,0,0.744,0,0.061,0.13,0.87,0.13,49.3
1488751200000,2017,3,2016,6,23,7,0.55,0.0685,0.481,25994.5,167.6,167.6,154.7,4,3,3.5714285714285716,909.3,826.6,998.5,796,719.6,113.3,107,129,0,0,0,0.124,0.114,0.133,796,719.6,869.5,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.432,0.364,0.502,0.323,0.282,0.36,0.014,0.012,0.016,1,0.912,1.1,0.045,0.04,0.05,21.46,21.01,21.88,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,45.4,40.19,52.04,43.85,39.24,48.2,0,0,0,0,0,0,0.86,0,0.069,0.12,0.87,0.13,47.3
1489356000000,2017,3,2016,6,24,7,0.717,0.078,0.621,31418.8,192.8,192.8,187,4,4,4,1185,1036,1363,1056,907.3,129,129,129,29,0,134,0.11,0.0947,0.124,1027,907.3,1100,990,990,990,968.5,968,969,21.5,21,22,0.694,0.537,0.836,0.523,0.378,0.648,0.024,0.017,0.031,1.5,1.16,1.78,0.07,0.053,0.085,20.02,19.17,20.82,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.02,44.26,50.53,46.75,43.37,48.2,0,0,0,0,0,0,1.04,0,0.096,0.11,0.87,0.13,43.8
1489960800000,2017,3,2016,6,25,7,0.932,0.078,0.665,31348.7,191.4,191.4,186.6,4,4,4,1541,1409,1692,1412,1280,129,129,129,312,180,463,0.084,0.0762,0.0916,1100,1100,1100,990,990,990,969.6,969.2,970.1,20.4,19.9,20.8,0.894,0.855,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.86,0.09,0.087,0.094,18.54,18.03,19.01,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.933,47.6,46.26,48.83,46.65,45.34,47.85,0,0,0,0,0,0,1.04,0,0.267,0.084,0.71,0.29,33.6
1490565600000,2017,3,2016,6,26,7,1.12,0.0813,0.665,29556.2,179.6,179.6,175.9,4,4,4,1847,1742,1914,1712,1613,134.4,129,148,612.3,513,666,0.0728,0.0684,0.0777,1100,1100,1100,990,990,990,970.6,970.3,970.8,19.4,19.2,19.7,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.52,17.3,17.86,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.88,44.28,45.81,43.98,43.4,44.89,0,0,0,0,0,0,0.977,0,0.455,0.073,0.59,0.41,26.4
1491170400000,2017,4,2016,7,27,7,1.15,0.0895,0.665,29260.6,175.1,175.1,174.2,4,4,4,1898,1869,1918,1750,1721,148,148,148,649.4,621,670,0.078,0.0772,0.0792,1100,1100,1100,990,990,990,970.8,970.7,970.8,19.2,19.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.36,17.29,17.45,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.43,44.25,44.68,43.54,43.37,43.79,0,0,0,0,0,0,0.968,0,0.485,0.078,0.58,0.42,25.4
1491775200000,2017,4,2016,7,28,7,1.09,0.0895,0.665,29828.2,179.5,179.5,177.5,4,4,4,1799,1742,1852,1651,1594,148,148,148,551.3,494,604,0.0823,0.0799,0.0849,1100,1100,1100,990,990,990,970.5,970.3,970.6,19.5,19.4,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.67,17.5,17.86,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.29,44.83,45.79,44.39,43.94,44.88,0,0,0,0,0,0,0.986,0,0.425,0.082,0.61,0.39,27.4
1492380000000,2017,4,2016,7,29,7,0.995,0.0895,0.665,30722,185.3,185.3,182.9,4,4,4,1645,1573,1719,1497,1425,148,148,148,397.1,325,471,0.09,0.0861,0.0941,1100,1100,1100,990,990,990,970,969.7,970.2,20,19.8,20.3,0.919,0.913,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.18,17.94,18.42,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.65,46.01,47.28,45.72,45.09,46.33,0,0,0,0,0,0,1.02,0,0.33,0.09,0.67,0.33,30.9
1492984800000,2017,4,2016,7,30,7,0.888,0.0895,0.665,31768.6,191.9,191.9,189.1,4,4,4,1468,1393,1551,1320,1245,148,148,148,220,145,303,0.101,0.0954,0.106,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.887,0.855,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.8,1.86,0.089,0.086,0.091,18.78,18.49,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.24,47.47,48.96,47.27,46.52,47.98,0,0,0,0,0,0,1.05,0,0.223,0.1,0.75,0.25,35.8
1493589600000,2017,5,2016,8,31,7,0.756,0.116,0.633,31721,192.8,192.8,188.8,4,4,4,1250,1162,1354,1058,969.9,192,192,192,12.14,0,62,0.154,0.142,0.165,1046,969.9,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.723,0.606,0.823,0.535,0.408,0.648,0.025,0.019,0.031,1.55,1.28,1.77,0.073,0.059,0.084,19.77,19.22,20.31,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.34,46.13,49.77,47.2,45.2,48.2,0,0,0,0,0,0,1.05,0,0.123,0.15,0.84,0.16,42
1494194400000,2017,5,2016,8,32,7,0.656,0.101,0.556,29259.4,177.2,177.2,174.2,4,4,4,1085,1041,1137,919.1,894.4,166.3,147,192,0,0,0,0.153,0.136,0.175,919.1,894.4,945,990,990,990,968.2,968,968.3,21.8,21.7,22,0.553,0.528,0.581,0.384,0.372,0.396,0.018,0.017,0.018,1.19,1.14,1.24,0.055,0.052,0.057,20.64,20.43,20.83,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.43,43.62,45.22,43.54,42.75,44.31,0,0,0,0,0,0,0.968,0,0.1,0.15,0.85,0.15,44.6
1494799200000,2017,5,2016,8,33,7,0.592,0.0889,0.503,27023.8,169,169,160.9,4,4,4,978.4,931.5,1029,831.4,784.5,147,147,147,0,0,0,0.15,0.143,0.158,831.4,784.5,881.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.47,0.427,0.516,0.341,0.319,0.366,0.015,0.014,0.017,1.03,0.953,1.12,0.047,0.043,0.051,21.16,20.89,21.42,0.954,0.953,0.955,0.978,0.974,0.98,0.933,0.928,0.936,41.12,39.25,43.12,40.21,38.24,42.26,0,0,0,0,0,0,0.894,0,0.089,0.15,0.85,0.15,45.6
1495404000000,2017,5,2016,8,34,7,0.532,0.0889,0.443,24109.4,144.6,144.6,143.5,3,3,3,880.2,843.8,915.6,733.2,696.8,147,147,147,0,0,0,0.167,0.161,0.174,733.2,696.8,768.6,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.382,0.356,0.413,0.29,0.266,0.311,0.013,0.012,0.014,0.944,0.879,1.01,0.042,0.039,0.045,21.64,21.43,21.85,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.6,47.61,51.49,47.84,46.66,48.2,0,0,0,0,0,0,0.797,0,0.089,0.17,0.83,0.17,45.3
1496008800000,2017,5,2016,8,35,7,0.489,0.0792,0.409,23033.9,139.3,139.3,137.1,3,3,3,807.9,783.7,834.1,676.9,664.7,131,119,147,0,0,0,0.162,0.147,0.18,676.9,664.7,688.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.343,0.336,0.351,0.253,0.245,0.261,0.011,0.011,0.011,0.844,0.822,0.862,0.037,0.036,0.038,22.02,21.9,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.63,46.03,47.38,45.7,45.11,46.43,0,0,0,0,0,0,0.762,0,0.08,0.16,0.84,0.16,47.1
1496613600000,2017,6,2016,9,36,7,0.45,0.072,0.378,21541.3,133.8,133.8,128.2,3,3,3,743.5,708.8,774.8,624.5,589.8,119,119,119,0,0,0,0.16,0.154,0.168,624.5,589.8,655.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.313,0.293,0.33,0.218,0.195,0.239,0.0094,0.0084,0.01,0.754,0.696,0.807,0.033,0.03,0.035,22.37,22.19,22.57,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.62,41.5,45.5,42.74,40.63,44.59,0,0,0,0,0,0,0.712,0,0.072,0.16,0.84,0.16,47.9
1497218400000,2017,6,2016,9,37,7,0.403,0.072,0.331,19051.3,119.6,119.6,113.4,3,3,3,666.9,637.4,697.6,547.9,518.4,119,119,119,0,0,0,0.179,0.171,0.187,547.9,518.4,578.6,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.269,0.252,0.287,0.167,0.147,0.187,0.0071,0.0063,0.008,0.625,0.575,0.677,0.027,0.024,0.029,22.81,22.63,22.97,0.95,0.948,0.953,0.974,0.97,0.978,0.925,0.92,0.932,38.82,36.92,40.79,37.8,35.81,39.88,0,0,0,0,0,0,0.63,0,0.072,0.18,0.82,0.18,47.3
1497823200000,2017,6,2016,9,38,7,0.364,0.0901,0.274,16070.6,105.6,105.6,95.66,3,2,2.2857142857142856,601.4,575.9,627.8,452.4,414.9,149,119,161,0,0,0,0.249,0.19,0.28,452.4,414.9,508.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.22,0.205,0.247,0.113,0.0948,0.141,0.0048,0.004,0.006,0.549,0.522,0.573,0.023,0.022,0.024,23.15,23.03,23.29,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.82,35.65,48.62,42.85,34.58,47.65,0,0,0,0,0,0,0.531,0,0.09,0.25,0.75,0.25,44.1
1498428000000,2017,6,2016,9,39,7,0.33,0.0929,0.237,14164.9,87.19,87.19,84.31,2,2,2,545.7,523.7,568,392.2,377.4,153.6,135,161,0,0,0,0.281,0.254,0.299,392.2,377.4,407,990,990,990,966.1,966,966.2,23.9,23.8,24,0.196,0.191,0.202,0.0841,0.0771,0.0911,0.0035,0.0032,0.0038,0.487,0.466,0.51,0.02,0.019,0.021,23.46,23.33,23.56,0.954,0.952,0.955,0.98,0.979,0.98,0.935,0.932,0.936,43.02,41.43,44.48,42.16,40.56,43.59,0,0,0,0,0,0,0.468,0,0.093,0.28,0.72,0.28,42.9
1499032800000,2017,7,2016,10,40,7,0.3,0.0816,0.219,13099.4,82.4,82.4,77.97,2,2,2,496.5,477.4,516.3,361.5,342.4,135,135,135,0,0,0,0.272,0.261,0.283,361.5,342.4,381.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.177,0.191,0.0696,0.0606,0.079,0.0029,0.0025,0.0033,0.44,0.412,0.47,0.018,0.017,0.02,23.73,23.61,23.84,0.95,0.947,0.953,0.976,0.972,0.98,0.927,0.92,0.934,39.95,37.92,42.04,38.99,36.85,41.2,0,0,0,0,0,0,0.433,0,0.081,0.27,0.73,0.27,43.7
1499637600000,2017,7,2016,10,41,7,0.274,0.0816,0.193,11532.4,72.27,72.27,68.65,2,2,2,453.9,437.8,471.2,318.9,302.8,135,135,135,0,0,0,0.298,0.287,0.308,318.9,302.8,336.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.163,0.175,0.0495,0.0419,0.0577,0.002,0.0017,0.0024,0.376,0.352,0.402,0.015,0.014,0.017,23.98,23.88,24.08,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.38,33.65,37.25,34.32,32.64,36.13,0,0,0,0,0,0,0.381,0,0.081,0.3,0.7,0.3,42.1
1500242400000,2017,7,2016,10,42,7,0.252,0.0816,0.171,10235.1,64.17,64.17,60.92,2,2,2,417.5,403.1,432.6,282.5,268.1,135,135,135,0,0,0,0.324,0.312,0.335,282.5,268.1,297.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.161,0.0323,0.0255,0.0395,0.0013,0.001,0.0016,0.322,0.3,0.344,0.013,0.012,0.014,24.2,24.11,24.29,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.4,29.81,33.08,30.46,28.91,32.09,0,0,0,0,0,0,0.338,0,0.081,0.32,0.68,0.32,40.6
1500847200000,2017,7,2016,10,43,7,0.234,0.0816,0.152,9117.69,56.83,56.83,54.27,2,2,2,386.6,374.4,398.4,251.6,239.4,135,135,135,0,0,0,0.349,0.339,0.361,251.6,239.4,263.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.141,0.149,0.0188,0.0161,0.0233,0.00076,0.00065,0.00095,0.276,0.261,0.293,0.011,0.011,0.012,24.39,24.31,24.47,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,27.98,26.6,29.29,27.14,25.8,28.41,0,0,0,0,0,0,0.302,0,0.082,0.35,0.65,0.35,39
1501452000000,2017,7,2016,10,44,7,0.216,0.0713,0.144,8645.38,54.42,54.42,51.46,2,1,1.8571428571428572,356.6,343.5,370.3,238.7,228.5,117.9,115,135,0,0,0,0.331,0.314,0.365,238.7,228.5,251.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.134,0.142,0.0161,0.0152,0.0175,0.00065,0.00061,0.00071,0.28,0.25,0.4,0.011,0.01,0.016,24.54,24.48,24.61,0.931,0.924,0.959,0.971,0.97,0.98,0.904,0.896,0.939,30.49,25.87,52.58,29.17,25.09,48.2,0,0,0,0,0,0,0.286,0,0.072,0.33,0.67,0.33,40
1502056800000,2017,8,2016,11,45,7,0.198,0.0696,0.129,7961.2,48.2,48.2,47.39,1,1,1,327.5,316.4,339.4,212.5,201.4,115,115,115,0,0,0,0.351,0.339,0.363,212.5,201.4,224.4,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.0138,0.0129,0.0148,0.00055,0.00051,0.0006,0.372,0.352,0.393,0.015,0.014,0.016,24.59,24.51,24.67,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.04,46.53,51.71,47.39,45.59,48.2,0,0,0,0,0,0,0.263,0,0.069,0.35,0.65,0.35,40.2
1502661600000,2017,8,2016,11,46,7,0.183,0.0696,0.114,7156.51,44.79,44.79,42.6,1,1,1,303.3,294.3,312.8,188.3,179.3,115,115,115,0,0,0,0.379,0.368,0.391,188.3,179.3,197.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0118,0.011,0.0126,0.00047,0.00044,0.0005,0.328,0.312,0.346,0.013,0.012,0.014,24.75,24.69,24.81,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.47,41.36,45.71,42.6,40.49,44.79,0,0,0,0,0,0,0.237,0,0.069,0.38,0.62,0.38,39.1
1503266400000,2017,8,2016,11,47,7,0.171,0.0696,0.101,6310.9,39.74,39.74,37.56,1,1,1,282.4,274.3,291.2,167.4,159.3,115,115,115,0,0,0,0.407,0.395,0.419,167.4,159.3,176.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.00998,0.00929,0.0107,0.0004,0.00037,0.00043,0.291,0.277,0.307,0.012,0.011,0.012,24.88,24.83,24.93,0.945,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.926,38.6,36.68,40.66,37.56,35.58,39.74,0,0,0,0,0,0,0.209,0,0.07,0.41,0.59,0.41,36.9
1503871200000,2017,8,2016,11,48,7,0.16,0.0633,0.0962,5987.01,38.59,38.59,35.64,1,1,1,263.7,253.8,271.8,159,149.4,104.7,91,115,0,0,0,0.396,0.347,0.435,159,149.4,171,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.00927,0.00845,0.0103,0.00037,0.00033,0.00041,0.275,0.259,0.295,0.011,0.01,0.012,24.97,24.94,25,0.942,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.922,36.69,34.38,39.57,35.64,33.35,38.59,0,0,0,0,0,0,0.198,0,0.0638,0.4,0.6,0.4,37.4
1504476000000,2017,9,2016,12,49,7,0.145,0.055,0.0899,5598.49,35.58,35.58,33.32,1,1,1,239.7,230.5,249.7,148.7,139.5,91,91,91,0,0,0,0.38,0.364,0.395,148.7,139.5,158.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.1,0.107,0.00839,0.00761,0.00924,0.00033,0.0003,0.00037,0.255,0.239,0.273,0.01,0.0094,0.011,25.11,25.03,25.18,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.36,32.2,36.68,33.32,31.23,35.58,0,0,0,0,0,0,0.185,0,0.0551,0.38,0.62,0.38,38.6
1505080800000,2017,9,2016,12,50,7,0.133,0.055,0.0776,4815.67,30.55,30.55,28.66,1,1,1,219.3,211.7,227.5,128.3,120.7,91,91,91,0,0,0,0.415,0.4,0.43,128.3,120.7,136.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0936,0.0992,0.00665,0.00601,0.00736,0.00026,0.00024,0.00029,0.219,0.205,0.233,0.0086,0.008,0.0092,25.27,25.2,25.32,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.55,27.74,31.49,28.66,26.9,30.55,0,0,0,0,0,0,0.159,0,0.0554,0.41,0.58,0.42,36.2
1505685600000,2017,9,2016,12,51,7,0.123,0.055,0.0677,2450,26.33,26.33,14.58,1,1,1,202.9,197.2,209.2,111.9,106.2,91,91,91,0,0,0,0.449,0.435,0.462,111.9,106.2,118.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0885,0.0928,0.00526,0.00478,0.0058,0.00021,0.00019,0.00023,0.189,0.179,0.201,0.0074,0.007,0.0079,25.39,25.34,25.42,0.526,0,0.924,0.554,0,0.97,0.511,0,0.896,15.03,0,27.14,14.58,0,26.33,0,3,0,0,0.429,0,0.081,0.429,0.0553,0.45,0.55,0.45,19.9
1506290400000,2017,9,2016,12,52,7,0.115,0.0517,0.063,710.124,29.59,29.59,4.227,1,1,1,189.5,183.8,195.3,104.1,94.69,85.43,52,91,0,0,0,0.45,0.283,0.49,104.1,94.69,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0845,0.0926,0.0046,0.0038,0.00695,0.00018,0.00015,0.00027,0.175,0.159,0.22,0.0068,0.0062,0.0086,25.4,25.35,25.41,0.133,0,0.931,0.139,0,0.97,0.129,0,0.903,4.358,0,30.5,4.227,0,29.59,0,6,0,0,0.857,0,0.0235,0.857,0.052,0.45,0.55,0.45,6.17
1506895200000,2017,10,2017,1,1,7,0.11,0.0314,0.0781,4867.99,29.52,29.52,28.98,1,1,1,181.2,179.4,183.5,129.2,127.4,52,52,52,0,0,0,0.287,0.283,0.29,129.2,127.4,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0911,0.0925,0.00673,0.00658,0.00693,0.00026,0.00026,0.00027,0.215,0.212,0.219,0.0084,0.0083,0.0086,25.35,25.35,25.35,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.902,0.903,29.87,29.43,30.44,28.98,28.55,29.52,0,0,0,0,0,0,0.161,0,0.0319,0.29,0.71,0.29,44.3
1507500000000,2017,10,2017,1,2,7,0.108,0.0405,0.0671,4133.5,29.07,29.07,24.6,1,1,1,178,175,181.6,111,102,67,52,73,0,0,0,0.377,0.286,0.417,111,102,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.085,0.0919,0.00518,0.00442,0.00677,0.0002,0.00017,0.00026,0.185,0.17,0.216,0.0072,0.0066,0.0085,25.37,25.35,25.38,0.918,0.912,0.93,0.97,0.97,0.97,0.89,0.884,0.902,25.37,23.16,29.97,24.6,22.46,29.07,0,0,0,0,0,0,0.137,0,0.0409,0.38,0.62,0.38,38.3
1508104800000,2017,10,2017,1,3,7,0.103,0.0442,0.0584,3572.07,21.98,21.98,21.26,1,1,1,169.6,166,173.1,96.56,93,73,73,73,0,0,0,0.431,0.422,0.44,96.56,93,100.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0818,0.0843,0.00396,0.00366,0.00426,0.00015,0.00014,0.00017,0.16,0.153,0.166,0.0063,0.006,0.0065,25.38,25.38,25.38,0.915,0.911,0.919,0.967,0.966,0.969,0.885,0.882,0.887,21.98,21.27,22.69,21.26,20.54,21.98,0,0,0,0,0,0,0.118,0,0.0446,0.43,0.57,0.43,34.7
