datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1508709600000,2017,10,2017,1,4,7,0.098,0.0442,0.0539,3316.31,20.26,20.26,19.74,1,1,1,162.1,160.8,164.6,89.1,87.81,73,73,73,0,0,0,0.45,0.443,0.454,89.1,87.81,91.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0799,0.0813,0.00332,0.00321,0.00354,0.00013,0.00013,0.00014,0.146,0.144,0.151,0.0057,0.0056,0.0059,25.38,25.38,25.38,0.923,0.92,0.925,0.964,0.963,0.965,0.89,0.888,0.891,20.48,20.21,20.99,19.74,19.47,20.26,0,0,0,0,0,0,0.11,0,0.0441,0.45,0.55,0.45,33.8
1509314400000,2017,10,2017,1,5,7,0.0992,0.0342,0.065,4013.15,26.78,26.78,23.89,1,1,1,164.1,159.7,170.1,107.5,86.71,56.57,50,73,0,0,0,0.346,0.294,0.457,107.5,86.71,120.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0795,0.0882,0.00489,0.00312,0.00596,0.00019,0.00012,0.00023,0.177,0.142,0.199,0.0069,0.0056,0.0078,25.35,25.34,25.38,0.923,0.918,0.926,0.968,0.963,0.97,0.894,0.891,0.897,24.67,19.99,27.61,23.89,19.25,26.78,0,0,0,0,0,0,0.133,0,0.0342,0.34,0.66,0.34,40.5
1509919200000,2017,11,2017,2,6,7,0.106,0.0302,0.0757,4702.54,30.32,30.32,27.99,1,1,1,175.1,168.5,184.9,125.1,118.5,50,50,50,0,0,0,0.286,0.27,0.297,125.1,118.5,134.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0876,0.0934,0.00639,0.00582,0.00721,0.00025,0.00023,0.00028,0.208,0.196,0.225,0.0081,0.0077,0.0088,25.34,25.34,25.34,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.86,27.2,31.26,27.99,26.38,30.32,0,0,0,0,0,0,0.156,0,0.0303,0.28,0.71,0.29,44.4
1510524000000,2017,11,2017,2,7,7,0.11,0.0302,0.0798,4975.12,30.12,30.12,29.61,1,1,1,181.9,179.7,184.1,131.9,129.7,50,50,50,0,0,0,0.275,0.272,0.278,131.9,129.7,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0915,0.0931,0.00696,0.00677,0.00714,0.00027,0.00026,0.00028,0.22,0.216,0.224,0.0086,0.0084,0.0087,25.34,25.34,25.34,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.53,29.99,31.06,29.61,29.09,30.12,0,0,0,0,0,0,0.165,0,0.0302,0.27,0.73,0.27,45.2
1511128800000,2017,11,2017,2,8,7,0.112,0.0302,0.0815,5086.64,32.54,32.54,30.28,1,1,1,184.7,175.8,194.2,134.7,125.8,50,50,50,0,0,0,0.271,0.258,0.284,134.7,125.8,144.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0902,0.0966,0.0072,0.00645,0.008,0.00028,0.00025,0.00031,0.225,0.209,0.242,0.0088,0.0082,0.0094,25.34,25.34,25.35,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,31.21,29.05,33.55,30.28,28.18,32.54,0,0,0,0,0,0,0.168,0,0.0305,0.27,0.73,0.27,45.4
1511733600000,2017,11,2017,2,9,7,0.112,0.0326,0.0798,4975.2,31.82,31.82,29.61,1,1,1,185.7,182.4,191.2,131.9,123.4,53.86,50,59,0,0,0,0.29,0.262,0.323,131.9,123.4,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0907,0.0956,0.00696,0.00624,0.00775,0.00027,0.00024,0.0003,0.22,0.206,0.236,0.0086,0.0081,0.0092,25.35,25.34,25.36,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.53,28.46,32.8,29.61,27.61,31.82,0,0,0,0,0,0,0.165,0,0.0322,0.29,0.71,0.29,44.4
1512338400000,2017,12,2017,3,10,7,0.118,0.0357,0.0824,5153.46,32.85,32.85,30.68,1,1,1,195.3,184.9,204.6,136.3,125.9,59,59,59,0,0,0,0.302,0.288,0.319,136.3,125.9,145.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0916,0.0986,0.00734,0.00645,0.00812,0.00029,0.00025,0.00032,0.229,0.21,0.246,0.009,0.0082,0.0096,25.36,25.33,25.36,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,31.62,29.07,33.87,30.68,28.2,32.85,0,0,0,0,0,0,0.17,0,0.0356,0.3,0.7,0.3,43.7
1512943200000,2017,12,2017,3,11,7,0.126,0.0357,0.0906,5684.6,34.67,34.67,33.84,1,1,1,208.9,206.5,212.5,149.9,147.5,59,59,59,0,0,0,0.283,0.278,0.286,149.9,147.5,153.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0992,0.101,0.00849,0.00828,0.0088,0.00033,0.00032,0.00034,0.253,0.249,0.26,0.0099,0.0097,0.01,25.29,25.27,25.31,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.911,34.88,34.32,35.74,33.84,33.29,34.67,0,0,0,0,0,0,0.188,0,0.0354,0.28,0.72,0.28,45.1
1513548000000,2017,12,2017,3,12,7,0.135,0.0357,0.0993,6244.56,38.66,38.66,37.17,1,1,1,223.1,216.6,229.2,164.1,157.6,59,59,59,0,0,0,0.264,0.257,0.272,164.1,157.6,170.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.107,0.0097,0.00915,0.0102,0.00038,0.00036,0.0004,0.279,0.267,0.29,0.011,0.01,0.011,25.18,25.14,25.23,0.943,0.941,0.945,0.972,0.97,0.975,0.917,0.913,0.922,38.23,36.7,39.64,37.17,35.6,38.66,0,0,0,0,0,0,0.207,0,0.0357,0.26,0.74,0.26,46.3
1514152800000,2017,12,2017,3,13,7,0.148,0.0357,0.112,7106,44.07,44.07,42.3,1,1,1,244.2,233.8,251.9,185.2,174.8,59,59,59,0,0,0,0.242,0.234,0.252,185.2,174.8,192.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.109,0.115,0.0115,0.0106,0.0121,0.00045,0.00042,0.00048,0.317,0.298,0.33,0.012,0.012,0.013,25.02,24.96,25.1,0.95,0.947,0.952,0.98,0.978,0.98,0.931,0.925,0.933,43.18,40.73,44.97,42.3,39.82,44.07,0,0,0,0,0,0,0.235,0,0.036,0.24,0.76,0.24,48
1514757600000,2018,1,2017,4,14,7,0.164,0.0442,0.12,7596.75,47.83,47.83,45.22,1,1,1,271.3,257.1,282.8,198.3,184.1,73,73,73,0,0,0,0.269,0.258,0.284,198.3,184.1,209.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.114,0.123,0.0126,0.0114,0.0136,0.0005,0.00045,0.00054,0.342,0.316,0.362,0.014,0.013,0.014,24.87,24.81,24.96,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,46.14,42.78,48.81,45.22,41.92,47.83,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46.3
1515362400000,2018,1,2017,4,15,7,0.186,0.0442,0.142,8653.45,55.45,55.45,51.51,2,1,1.7142857142857142,307.7,286.3,326.8,234.7,213.3,73,73,73,0,0,0,0.238,0.223,0.255,234.7,213.3,253.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.124,0.139,0.0159,0.0139,0.0188,0.00063,0.00055,0.00075,0.29,0.242,0.38,0.012,0.0097,0.015,24.77,24.7,24.85,0.936,0.923,0.958,0.973,0.97,0.98,0.91,0.895,0.939,33.84,25.77,51.08,32.64,24.99,48.2,0,0,0,0,0,0,0.286,0,0.044,0.24,0.76,0.24,46.5
1515967200000,2018,1,2017,4,16,7,0.213,0.0442,0.169,10251.2,64.04,64.04,61.02,2,2,2,352.5,334.2,366.4,279.5,261.2,73,73,73,0,0,0,0.207,0.199,0.218,279.5,261.2,293.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.148,0.141,0.153,0.0309,0.0223,0.0375,0.0012,0.00089,0.0015,0.31,0.282,0.331,0.012,0.011,0.013,24.53,24.44,24.65,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,31.45,29.41,33.01,30.51,28.53,32.02,0,0,0,0,0,0,0.339,0,0.044,0.21,0.79,0.21,48.1
1516572000000,2018,1,2017,4,17,7,0.235,0.0442,0.191,11565.8,72.23,72.23,68.84,2,2,2,389,372.2,405,316,299.2,73,73,73,0,0,0,0.188,0.18,0.196,316,299.2,332,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.16,0.155,0.166,0.0482,0.0402,0.0557,0.002,0.0016,0.0023,0.364,0.339,0.388,0.015,0.014,0.016,24.29,24.19,24.4,0.943,0.94,0.945,0.97,0.97,0.97,0.915,0.912,0.917,35.49,33.65,37.23,34.42,32.64,36.11,0,0,0,0,0,0,0.382,0,0.044,0.19,0.81,0.19,49.2
1517176800000,2018,1,2017,4,18,7,0.259,0.0483,0.211,12776.6,79.75,79.75,76.05,2,2,2,429,409.6,450.6,349.1,336.6,79.86,73,85,0,0,0,0.186,0.174,0.198,349.1,336.6,365.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.173,0.168,0.179,0.0638,0.0579,0.0716,0.0026,0.0024,0.0029,0.415,0.395,0.44,0.017,0.016,0.018,24.05,23.93,24.16,0.948,0.946,0.951,0.974,0.971,0.978,0.923,0.919,0.929,39.04,37.74,40.79,38.03,36.65,39.88,0,0,0,0,0,0,0.423,0,0.048,0.19,0.81,0.19,49.3
1517781600000,2018,2,2017,5,19,7,0.303,0.0514,0.251,15112.7,96.4,96.4,89.96,2,2,2,500.6,462.4,539.5,415.6,377.4,85,85,85,0,0,0,0.17,0.158,0.184,415.6,377.4,454.5,990,990,990,965.9,965.7,966,24.1,24,24.3,0.197,0.183,0.21,0.0952,0.0771,0.114,0.0039,0.0032,0.0047,0.515,0.458,0.573,0.021,0.019,0.024,23.63,23.4,23.86,0.956,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.01,42.04,49.95,44.98,41.2,48.2,0,0,0,0,0,0,0.5,0,0.052,0.17,0.83,0.17,49.9
1518386400000,2018,2,2017,5,20,7,0.364,0.0514,0.313,17997.9,119.3,119.3,107.1,3,2,2.7142857142857144,601.7,551.3,657.9,516.7,466.3,85,85,85,0,0,0,0.142,0.129,0.154,516.7,466.3,572.9,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.243,0.215,0.275,0.148,0.119,0.184,0.0062,0.005,0.0078,0.597,0.53,0.659,0.025,0.022,0.028,23.1,22.81,23.33,0.951,0.946,0.957,0.975,0.97,0.98,0.927,0.917,0.938,42.02,35.65,52.26,40.3,34.58,48.2,0,0,0,0,0,0,0.595,0,0.051,0.14,0.86,0.14,49.4
1518991200000,2018,2,2017,5,21,7,0.454,0.0514,0.402,22783,144.6,144.6,135.6,3,3,3,749.9,680.6,819.3,664.9,595.6,85,85,85,0,0,0,0.114,0.104,0.125,664.9,595.6,734.3,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.328,0.288,0.367,0.245,0.199,0.292,0.011,0.0085,0.013,0.815,0.698,0.932,0.035,0.03,0.041,22.29,21.89,22.68,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.28,42.13,50.29,45.2,41.29,48.2,0,0,0,0,0,0,0.753,0,0.052,0.11,0.89,0.11,50.2
1519596000000,2018,2,2017,5,22,7,0.561,0.0666,0.494,26682,169.6,169.6,158.8,4,3,3.857142857142857,927.2,843.8,1011,817.1,758.8,110.1,85,129,0,0,0,0.118,0.0947,0.139,817.1,758.8,882,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.448,0.387,0.514,0.334,0.306,0.366,0.015,0.013,0.017,1.01,0.938,1.12,0.045,0.041,0.051,21.38,20.95,21.75,0.954,0.953,0.957,0.978,0.976,0.98,0.934,0.929,0.937,42.69,39.76,51.61,41.43,38.79,48.2,0,0,0,0,0,0,0.882,0,0.067,0.12,0.88,0.12,47.6
1520200800000,2018,3,2017,6,23,7,0.648,0.078,0.57,30036.2,185.5,185.5,178.8,4,4,4,1072,1034,1118,943.1,904.7,129,129,129,0,0,0,0.12,0.115,0.125,943.1,904.7,989,990,990,990,968.1,968,968.3,21.9,21.7,22,0.57,0.534,0.618,0.395,0.377,0.418,0.018,0.017,0.019,1.23,1.16,1.31,0.056,0.053,0.06,20.65,20.42,20.83,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.61,44.16,47.31,44.7,43.27,46.36,0,0,0,0,0,0,0.993,0,0.078,0.12,0.88,0.12,46.4
1520805600000,2018,3,2017,6,24,7,0.711,0.078,0.633,32155.4,192.8,192.8,191.4,4,4,4,1176,1137,1215,1047,1008,129,129,129,0,0,0,0.11,0.106,0.113,1047,1008,1086,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.703,0.646,0.761,0.53,0.441,0.617,0.025,0.02,0.029,1.52,1.37,1.68,0.071,0.063,0.078,20.02,19.75,20.3,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,49.09,47.94,50.2,47.85,46.98,48.2,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,45.2
1521410400000,2018,3,2017,6,25,7,0.748,0.078,0.665,32390.4,192.8,192.8,192.8,4,4,4,1238,1224,1247,1109,1095,129,129,129,9.429,0,18,0.104,0.103,0.105,1099,1095,1100,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.782,0.773,0.789,0.646,0.637,0.648,0.03,0.03,0.03,1.73,1.71,1.74,0.081,0.08,0.081,19.63,19.59,19.69,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.45,50.39,50.51,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.083,0.1,0.89,0.11,43.3
1522015200000,2018,3,2017,6,26,7,0.748,0.0797,0.664,32390.4,192.8,192.8,192.8,4,4,4,1236,1233,1238,1105,1090,131.7,129,148,5.714,0,9,0.106,0.104,0.12,1099,1090,1100,990,990,990,968.6,968.6,968.6,21.4,21.4,21.4,0.782,0.781,0.783,0.645,0.626,0.648,0.03,0.029,0.03,1.73,1.71,1.73,0.081,0.08,0.081,19.63,19.62,19.65,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.45,50.11,50.53,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.084,0.11,0.89,0.11,43.3
1522620000000,2018,4,2017,7,27,7,0.769,0.0895,0.664,32390.4,192.8,192.8,192.8,4,4,4,1271,1241,1312,1123,1093,148,148,148,24.43,0,64,0.116,0.113,0.119,1098,1093,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.803,0.785,0.822,0.645,0.633,0.648,0.03,0.03,0.031,1.75,1.72,1.77,0.082,0.08,0.084,19.5,19.35,19.62,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.09,49.75,50.32,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.105,0.12,0.86,0.14,42.1
1523224800000,2018,4,2017,7,28,7,0.829,0.0895,0.665,32311.4,192.8,192.8,192.3,4,4,4,1370,1327,1400,1222,1179,148,148,148,122.4,79,152,0.108,0.106,0.112,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.846,0.827,0.86,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.81,0.086,0.084,0.087,19.14,19.03,19.3,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.18,48.9,49.61,48.08,47.92,48.2,0,0,0,0,0,0,1.07,0,0.164,0.11,0.8,0.2,39
1523829600000,2018,4,2017,7,29,7,0.838,0.0895,0.665,32275.6,192.8,192.8,192.1,4,4,4,1386,1354,1403,1238,1206,148,148,148,137.6,106,155,0.107,0.106,0.109,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.853,0.839,0.861,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.81,0.086,0.085,0.087,19.08,19.02,19.2,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.04,48.86,49.35,48.03,47.89,48.2,0,0,0,0,0,0,1.07,0,0.173,0.11,0.79,0.21,38.5
1524434400000,2018,4,2017,7,30,7,0.773,0.0895,0.662,32390.4,192.8,192.8,192.8,4,4,4,1277,1221,1339,1129,1073,148,148,148,35.14,0,91,0.116,0.111,0.121,1094,1073,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.802,0.756,0.835,0.635,0.588,0.648,0.03,0.027,0.031,1.74,1.64,1.78,0.082,0.077,0.085,19.49,19.25,19.77,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.88,49.49,50.29,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.111,0.12,0.86,0.14,41.9
1525039200000,2018,4,2017,7,31,7,0.705,0.089,0.616,31634.4,192.8,192.8,188.3,4,4,4,1165,1123,1207,1018,976.4,147.1,147,148,0,0,0,0.126,0.123,0.131,1018,976.4,1059,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.666,0.604,0.735,0.471,0.412,0.555,0.022,0.019,0.026,1.42,1.29,1.58,0.066,0.059,0.074,20.16,19.87,20.42,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,48.04,46.72,49.24,47.08,45.78,48.2,0,0,0,0,0,0,1.05,0,0.089,0.13,0.87,0.13,44.9
1525644000000,2018,5,2017,8,32,7,0.635,0.0889,0.546,28923.9,180.4,180.4,172.2,4,4,4,1050,996,1104,902.6,849,147,147,147,0,0,0,0.14,0.133,0.148,902.6,849,957.5,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.535,0.486,0.585,0.376,0.35,0.402,0.017,0.016,0.018,1.16,1.07,1.25,0.053,0.048,0.058,20.79,20.52,21.05,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.92,41.82,46.02,43.04,40.98,45.1,0,0,0,0,0,0,0.956,0,0.089,0.14,0.86,0.14,45.5
1526248800000,2018,5,2017,8,33,7,0.562,0.0889,0.474,25273.3,161,161,150.4,4,3,3.4285714285714284,929.9,882.7,978.9,782.9,735.7,147,147,147,0,0,0,0.158,0.15,0.167,782.9,735.7,831.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.426,0.382,0.47,0.318,0.292,0.342,0.014,0.013,0.015,0.997,0.948,1.04,0.045,0.042,0.047,21.38,21.15,21.62,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.48,39.82,52.2,44.49,38.85,48.2,0,0,0,0,0,0,0.836,0,0.088,0.16,0.84,0.16,45
1526853600000,2018,5,2017,8,34,7,0.502,0.0889,0.414,23146.9,143.9,143.9,137.8,3,3,3,830.7,800.4,868,683.7,653.4,147,147,147,0,0,0,0.177,0.169,0.184,683.7,653.4,721,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.349,0.331,0.37,0.258,0.237,0.283,0.011,0.01,0.012,0.856,0.805,0.919,0.038,0.035,0.041,21.92,21.71,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.86,45.13,48.95,45.93,44.22,47.97,0,0,0,0,0,0,0.765,0,0.088,0.18,0.82,0.18,46.1
1527458400000,2018,5,2017,8,35,7,0.463,0.0816,0.381,21648.6,130.8,130.8,128.9,3,3,3,765,734.2,789.5,630,615.2,135,119,147,0,0,0,0.176,0.157,0.191,630,615.2,642.5,990,990,990,967,966.8,967.1,23,22.9,23.2,0.317,0.307,0.325,0.222,0.212,0.23,0.0096,0.0092,0.01,0.765,0.739,0.787,0.033,0.032,0.034,22.27,22.16,22.42,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.83,43.07,44.48,42.95,42.21,43.59,0,0,0,0,0,0,0.716,0,0.082,0.18,0.82,0.18,46.8
1528063200000,2018,6,2017,9,36,7,0.417,0.072,0.345,19818.9,124.5,124.5,118,3,3,3,689.5,657.9,722.5,570.5,538.9,119,119,119,0,0,0,0.173,0.165,0.181,570.5,538.9,603.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.282,0.264,0.301,0.182,0.161,0.204,0.0078,0.0069,0.0088,0.663,0.61,0.719,0.028,0.026,0.031,22.68,22.49,22.86,0.952,0.95,0.954,0.976,0.972,0.98,0.93,0.924,0.935,40.27,38.25,42.35,39.32,37.19,41.5,0,0,0,0,0,0,0.655,0,0.072,0.17,0.83,0.17,47.5
1528668000000,2018,6,2017,9,37,7,0.375,0.072,0.303,17329.8,109.5,109.5,103.2,3,2,2.7142857142857144,620.2,593.7,647.8,501.2,474.7,119,119,119,0,0,0,0.192,0.184,0.2,501.2,474.7,528.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.243,0.228,0.258,0.137,0.123,0.154,0.0058,0.0052,0.0066,0.579,0.532,0.627,0.024,0.022,0.026,23.04,22.92,23.13,0.95,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.78,35.13,52.18,38.98,34.08,48.2,0,0,0,0,0,0,0.573,0,0.072,0.19,0.81,0.19,46.2
1529272800000,2018,6,2017,9,38,7,0.339,0.0865,0.253,14940.1,96.4,96.4,88.93,2,2,2,560.9,538.1,585.2,417.9,377.1,143,119,161,0,0,0,0.256,0.203,0.299,417.9,377.1,466.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.191,0.223,0.0963,0.077,0.119,0.004,0.0032,0.005,0.526,0.465,0.599,0.022,0.019,0.025,23.35,23.17,23.51,0.955,0.952,0.958,0.98,0.979,0.98,0.936,0.932,0.939,45.7,41.4,50.68,44.46,40.53,48.2,0,0,0,0,0,0,0.494,0,0.086,0.26,0.75,0.25,44.1
1529877600000,2018,6,2017,9,39,7,0.309,0.0951,0.213,12717.3,79.41,79.41,75.7,2,2,2,510.2,490.9,530.8,352.9,336.1,157.3,135,161,0,0,0,0.308,0.275,0.324,352.9,336.1,369.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.182,0.177,0.189,0.0656,0.0577,0.0735,0.0027,0.0024,0.0031,0.429,0.404,0.454,0.018,0.017,0.019,23.68,23.56,23.76,0.949,0.946,0.951,0.974,0.97,0.977,0.924,0.918,0.93,38.87,37.06,40.62,37.85,35.95,39.7,0,0,0,0,0,0,0.421,0,0.096,0.31,0.69,0.31,41.2
1530482400000,2018,7,2017,10,40,7,0.282,0.0816,0.2,11965.7,75.3,75.3,71.22,2,2,2,465.9,447.9,484.6,330.9,312.9,135,135,135,0,0,0,0.29,0.279,0.301,330.9,312.9,349.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.167,0.18,0.0552,0.0467,0.064,0.0023,0.0019,0.0026,0.394,0.367,0.422,0.016,0.015,0.017,23.91,23.8,24.02,0.946,0.943,0.948,0.971,0.97,0.973,0.918,0.915,0.923,36.68,34.74,38.69,35.61,33.7,37.65,0,0,0,0,0,0,0.396,0,0.082,0.29,0.71,0.29,42.4
1531087200000,2018,7,2017,10,41,7,0.259,0.0816,0.177,10602.1,66.43,66.43,63.11,2,2,2,427.7,412.1,443.3,292.7,277.1,135,135,135,0,0,0,0.316,0.305,0.328,292.7,277.1,308.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.154,0.165,0.0371,0.0298,0.0445,0.0015,0.0012,0.0018,0.337,0.313,0.36,0.014,0.013,0.015,24.14,24.05,24.23,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.53,30.81,34.24,31.55,29.88,33.21,0,0,0,0,0,0,0.351,0,0.082,0.32,0.68,0.32,40.9
1531692000000,2018,7,2017,10,42,7,0.238,0.0816,0.157,9394.78,58.77,58.77,55.92,2,2,2,394.2,381.8,407.4,259.2,246.8,135,135,135,0,0,0,0.343,0.331,0.354,259.2,246.8,272.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.143,0.153,0.0215,0.0167,0.0276,0.00087,0.00068,0.0011,0.287,0.269,0.307,0.012,0.011,0.012,24.34,24.26,24.42,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,28.83,27.44,30.29,27.96,26.62,29.38,0,0,0,0,0,0,0.311,0,0.081,0.34,0.66,0.34,39.5
1532296800000,2018,7,2017,10,43,7,0.221,0.0816,0.139,8329.1,52.32,52.32,49.58,2,1,1.4285714285714286,365.6,354.1,377.6,230.6,219.1,135,135,135,0,0,0,0.369,0.357,0.381,230.6,219.1,242.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.134,0.142,0.0153,0.0144,0.0164,0.00062,0.00058,0.00066,0.338,0.256,0.406,0.014,0.01,0.016,24.43,24.37,24.5,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.8,26.04,52.73,38.56,25.25,48.2,0,0,0,0,0,0,0.275,0,0.082,0.37,0.63,0.37,37.7
1532901600000,2018,7,2017,10,44,7,0.205,0.073,0.132,8078.23,48.2,48.2,48.08,1,1,1,338.7,326.5,350.6,218,211.5,120.7,115,135,0,0,0,0.356,0.335,0.389,218,211.5,228.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.131,0.128,0.134,0.0143,0.0137,0.0152,0.00057,0.00055,0.00061,0.382,0.37,0.4,0.015,0.015,0.016,24.52,24.47,24.6,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.22,48.73,52.58,48.08,47.75,48.2,0,0,0,0,0,0,0.267,0,0.073,0.36,0.64,0.36,39.4
1533506400000,2018,8,2017,11,45,7,0.188,0.0696,0.119,7463.51,46.93,46.93,44.43,1,1,1,311.3,300.5,322.4,196.3,185.5,115,115,115,0,0,0,0.37,0.357,0.383,196.3,185.5,207.4,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.127,0.0124,0.0115,0.0134,0.0005,0.00046,0.00054,0.343,0.323,0.363,0.014,0.013,0.015,24.7,24.63,24.77,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.33,42.84,47.89,44.43,41.98,46.93,0,0,0,0,0,0,0.247,0,0.069,0.37,0.63,0.37,39.7
1534111200000,2018,8,2017,11,46,7,0.175,0.0696,0.105,6584.52,41.42,41.42,39.19,1,1,1,289.1,280,298.1,174,165,115,115,115,0,0,0,0.398,0.386,0.411,174,165,183.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0105,0.00978,0.0113,0.00042,0.00039,0.00045,0.303,0.287,0.319,0.012,0.011,0.013,24.84,24.79,24.89,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.917,0.931,40.14,38.03,42.26,39.19,36.96,41.42,0,0,0,0,0,0,0.218,0,0.07,0.4,0.6,0.4,37.6
1534716000000,2018,8,2017,11,47,7,0.163,0.0696,0.0932,5783.13,36.22,36.22,34.42,1,1,1,269.2,261.7,277,154.2,146.7,115,115,115,0,0,0,0.427,0.415,0.439,154.2,146.7,162,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.111,0.00885,0.00822,0.00952,0.00035,0.00033,0.00038,0.267,0.254,0.281,0.011,0.01,0.011,24.96,24.91,25,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,35.49,33.73,37.33,34.42,32.72,36.22,0,0,0,0,0,0,0.191,0,0.0698,0.43,0.57,0.43,35.5
1535320800000,2018,8,2017,11,48,7,0.152,0.0654,0.0868,5378.94,34.96,34.96,32.02,1,1,1,251.6,242.8,259.3,143.5,134.4,108.1,91,115,0,0,0,0.429,0.369,0.461,143.5,134.4,155.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.106,0.00795,0.00717,0.009,0.00031,0.00028,0.00036,0.248,0.232,0.268,0.0098,0.0092,0.011,25.05,25.01,25.08,0.936,0.933,0.941,0.97,0.97,0.97,0.908,0.905,0.913,33.01,30.82,36.05,32.02,29.9,34.96,0,0,0,0,0,0,0.178,0,0.0652,0.43,0.57,0.43,35.4
1535925600000,2018,9,2017,12,49,7,0.139,0.055,0.0842,5233.98,33.23,33.23,31.15,1,1,1,230.2,221.2,239.3,139.2,130.2,91,91,91,0,0,0,0.395,0.38,0.411,139.2,130.2,148.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.097,0.103,0.00758,0.00682,0.00835,0.0003,0.00027,0.00033,0.238,0.222,0.254,0.0094,0.0087,0.01,25.18,25.11,25.25,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.12,30.02,34.26,31.15,29.12,33.23,0,0,0,0,0,0,0.173,0,0.0548,0.4,0.61,0.39,37.7
1536530400000,2018,9,2017,12,50,7,0.128,0.0452,0.0823,5136.49,32.34,32.34,30.57,1,1,1,210.8,203.5,218.2,136.1,127.2,74.71,72,91,0,0,0,0.354,0.334,0.417,136.1,127.2,143.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0979,0.096,0.1,0.00732,0.00656,0.00797,0.00029,0.00026,0.00031,0.231,0.217,0.245,0.0091,0.0085,0.0096,25.3,25.26,25.36,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.52,29.31,33.34,30.57,28.43,32.34,0,0,0,0,0,0,0.17,0,0.0457,0.35,0.64,0.36,40.1
1537135200000,2018,9,2017,12,51,7,0.118,0.0435,0.0748,4653.75,28.96,28.96,27.7,1,1,1,195.7,190.1,201,123.7,118.1,72,72,72,0,0,0,0.368,0.358,0.379,123.7,118.1,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0913,0.0952,0.00627,0.00579,0.00672,0.00024,0.00023,0.00026,0.209,0.199,0.219,0.0082,0.0078,0.0085,25.38,25.38,25.38,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.56,27.14,29.86,27.7,26.33,28.96,0,0,0,0,0,0,0.154,0,0.0432,0.37,0.63,0.37,39.4
1537740000000,2018,9,2017,12,52,7,0.11,0.0435,0.0668,4114.65,25.86,25.86,24.49,1,1,1,182.5,177.2,188.2,110.5,105.2,72,72,72,0,0,0,0.395,0.383,0.406,110.5,105.2,116.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0868,0.0906,0.00514,0.00469,0.00562,0.0002,0.00018,0.00022,0.185,0.176,0.196,0.0073,0.0069,0.0076,25.38,25.38,25.38,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.887,0.894,25.25,23.94,26.66,24.49,23.22,25.86,0,0,0,0,0,0,0.136,0,0.0432,0.4,0.61,0.39,37.4
1538344800000,2018,10,2018,1,1,7,0.104,0.0314,0.0724,4485.69,27.7,27.7,26.7,1,1,1,171.7,167.6,175.8,119.7,115.6,52,52,52,0,0,0,0.303,0.296,0.31,119.7,115.6,123.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0884,0.0869,0.0898,0.00593,0.00558,0.00628,0.00023,0.00022,0.00025,0.198,0.191,0.206,0.0078,0.0075,0.0081,25.35,25.34,25.35,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.53,26.5,28.56,26.7,25.7,27.7,0,0,0,0,0,0,0.148,0,0.0316,0.3,0.7,0.3,43.1
1538949600000,2018,10,2018,1,2,7,0.0982,0.0314,0.0667,4103.23,25.37,25.37,24.42,1,1,1,162.3,159.2,166.3,110.3,107.2,52,52,52,0,0,0,0.32,0.313,0.327,110.3,107.2,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.0839,0.0865,0.00513,0.00486,0.00546,0.0002,0.00019,0.00021,0.182,0.176,0.189,0.0071,0.0069,0.0074,25.34,25.34,25.34,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.18,24.4,26.16,24.42,23.66,25.37,0,0,0,0,0,0,0.136,0,0.0315,0.32,0.68,0.32,41.8
1539554400000,2018,10,2018,1,3,7,0.0955,0.0314,0.064,3922.28,24.06,24.06,23.35,1,1,1,157.8,154,160.8,105.8,102,52,52,52,0,0,0,0.33,0.323,0.338,105.8,102,108.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0821,0.0845,0.00475,0.00442,0.005,0.00019,0.00017,0.0002,0.174,0.167,0.179,0.0068,0.0065,0.007,25.34,25.34,25.34,0.915,0.912,0.917,0.97,0.97,0.97,0.888,0.885,0.89,24.07,23.12,24.8,23.35,22.42,24.06,0,0,0,0,0,0,0.13,0,0.0315,0.33,0.67,0.33,41.1
1540159200000,2018,10,2018,1,4,7,0.0902,0.0314,0.0587,3586.88,22.35,22.35,21.35,1,1,1,149.1,144.9,153.7,97.13,92.95,52,52,52,0,0,0,0.349,0.338,0.359,97.13,92.95,101.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0789,0.082,0.00401,0.00365,0.00439,0.00016,0.00014,0.00017,0.158,0.151,0.166,0.0062,0.0059,0.0065,25.34,25.34,25.35,0.914,0.911,0.918,0.967,0.966,0.97,0.884,0.883,0.886,22.07,21.21,23.05,21.35,20.48,22.35,0,0,0,0,0,0,0.119,0,0.0315,0.35,0.65,0.35,39.8
1540764000000,2018,10,2018,1,5,7,0.0869,0.0308,0.0561,3435.06,21.62,21.62,20.45,1,1,1,143.6,140.8,148.5,92.76,88.85,50.86,50,52,0,0,0,0.354,0.337,0.369,92.76,88.85,98.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0775,0.0805,0.00363,0.0033,0.00412,0.00014,0.00013,0.00016,0.15,0.143,0.16,0.0059,0.0056,0.0063,25.35,25.34,25.36,0.918,0.912,0.923,0.966,0.964,0.968,0.887,0.883,0.889,21.18,20.38,22.33,20.45,19.65,21.62,0,0,0,0,0,0,0.114,0,0.0308,0.35,0.65,0.35,39.5
1541368800000,2018,11,2018,2,6,7,0.0958,0.0302,0.0655,4022.66,24.99,24.99,23.94,1,1,1,158.3,151.5,162.7,108.3,101.5,50,50,50,0,0,0,0.316,0.307,0.33,108.3,101.5,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0816,0.0855,0.00496,0.00438,0.00533,0.00019,0.00017,0.00021,0.178,0.166,0.186,0.007,0.0065,0.0073,25.34,25.34,25.34,0.917,0.912,0.92,0.97,0.969,0.97,0.889,0.884,0.892,24.69,23,25.77,23.94,22.3,24.99,0,0,0,0,0,0,0.133,0,0.0303,0.32,0.68,0.32,42
1541973600000,2018,11,2018,2,7,7,0.0988,0.0302,0.0686,4226.14,25.66,25.66,25.16,1,1,1,163.4,162.2,165.5,113.4,112.2,50,50,50,0,0,0,0.306,0.302,0.308,113.4,112.2,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0854,0.0865,0.00539,0.00529,0.00556,0.00021,0.00021,0.00022,0.187,0.185,0.19,0.0073,0.0072,0.0075,25.34,25.34,25.34,0.92,0.919,0.922,0.97,0.97,0.97,0.893,0.892,0.894,25.93,25.63,26.45,25.16,24.86,25.66,0,0,0,0,0,0,0.14,0,0.0302,0.31,0.69,0.31,42.8
1542578400000,2018,11,2018,2,8,7,0.1,0.0302,0.0703,4338.86,27.05,27.05,25.83,1,1,1,166.2,163.8,171.2,116.2,113.8,50,50,50,0,0,0,0.301,0.292,0.305,116.2,113.8,121.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0859,0.0885,0.00562,0.00542,0.00605,0.00022,0.00021,0.00024,0.192,0.188,0.201,0.0075,0.0073,0.0079,25.34,25.34,25.34,0.922,0.921,0.926,0.97,0.97,0.97,0.895,0.893,0.898,26.63,26.04,27.89,25.83,25.26,27.05,0,0,0,0,0,0,0.143,0,0.0297,0.3,0.7,0.3,43.4
1543183200000,2018,11,2018,2,9,7,0.108,0.0318,0.076,4723.26,28.89,28.89,28.11,1,1,1,178.2,172.6,183,125.6,122.6,52.57,50,59,0,0,0,0.295,0.28,0.325,125.6,122.6,128.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.089,0.0912,0.00642,0.00617,0.0067,0.00025,0.00024,0.00026,0.209,0.203,0.214,0.0082,0.008,0.0084,25.35,25.34,25.36,0.928,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.98,28.23,29.79,28.11,27.38,28.89,0,0,0,0,0,0,0.156,0,0.032,0.29,0.7,0.3,43.7
1543788000000,2018,12,2018,3,10,7,0.117,0.0357,0.0817,5103.98,32.1,32.1,30.38,1,1,1,194,184.9,201.3,135,125.9,59,59,59,0,0,0,0.304,0.293,0.319,135,125.9,142.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0916,0.0974,0.00723,0.00645,0.00784,0.00028,0.00025,0.00031,0.227,0.21,0.24,0.0089,0.0082,0.0094,25.36,25.35,25.36,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,31.32,29.07,33.09,30.38,28.2,32.1,0,0,0,0,0,0,0.169,0,0.0353,0.31,0.7,0.3,43.6
1544392800000,2018,12,2018,3,11,7,0.118,0.0357,0.082,5127.58,31.78,31.78,30.52,1,1,1,194.6,190.6,199.9,135.6,131.6,59,59,59,0,0,0,0.303,0.295,0.31,135.6,131.6,140.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0936,0.0969,0.00728,0.00694,0.00773,0.00028,0.00027,0.0003,0.228,0.221,0.237,0.0089,0.0086,0.0093,25.36,25.36,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.47,30.48,32.76,30.52,29.56,31.78,0,0,0,0,0,0,0.17,0,0.036,0.3,0.69,0.31,43.5
1544997600000,2018,12,2018,3,12,7,0.115,0.0357,0.0793,4948.03,30.02,30.02,29.45,1,1,1,190.1,187.6,192.5,131.1,128.6,59,59,59,0,0,0,0.31,0.306,0.314,131.1,128.6,133.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0926,0.0943,0.0069,0.00668,0.0071,0.00027,0.00026,0.00028,0.22,0.215,0.224,0.0086,0.0084,0.0088,25.36,25.36,25.36,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.36,29.74,30.95,29.45,28.85,30.02,0,0,0,0,0,0,0.164,0,0.0357,0.31,0.69,0.31,43
1545602400000,2018,12,2018,3,13,7,0.119,0.0357,0.0836,5233,32.66,32.66,31.15,1,1,1,197.3,192.3,203.7,138.3,133.3,59,59,59,0,0,0,0.299,0.29,0.307,138.3,133.3,144.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0942,0.0983,0.0075,0.00708,0.00805,0.00029,0.00028,0.00031,0.233,0.224,0.244,0.0091,0.0087,0.0095,25.36,25.33,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.11,30.88,33.67,31.15,29.95,32.66,0,0,0,0,0,0,0.173,0,0.0354,0.3,0.7,0.3,44
1546207200000,2018,12,2018,3,14,7,0.126,0.0429,0.0834,5205.63,33.23,33.23,30.99,1,1,1,208.8,205.1,213.3,137.8,132.1,71,59,73,0,0,0,0.34,0.286,0.356,137.8,132.1,147.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0973,0.0956,0.0991,0.00746,0.00698,0.00826,0.00029,0.00027,0.00032,0.233,0.223,0.249,0.0091,0.0087,0.0097,25.31,25.28,25.35,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.94,30.58,34.25,30.99,29.66,33.23,0,0,0,0,0,0,0.172,0,0.0426,0.34,0.66,0.34,41.3
1546812000000,2019,1,2018,4,15,7,0.131,0.0442,0.0868,5422.21,33.36,33.36,32.28,1,1,1,216.5,213.6,221.2,143.5,140.6,73,73,73,0,0,0,0.337,0.33,0.342,143.5,140.6,148.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0996,0.0986,0.101,0.00795,0.0077,0.00835,0.00031,0.0003,0.00033,0.244,0.239,0.252,0.0096,0.0093,0.0099,25.26,25.22,25.28,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,33.27,32.58,34.39,32.28,31.6,33.36,0,0,0,0,0,0,0.179,0,0.0442,0.34,0.66,0.34,41.4
1547416800000,2019,1,2018,4,16,7,0.136,0.0442,0.0923,5771.79,34.91,34.91,34.36,1,1,1,225.6,223.7,228.1,152.6,150.7,73,73,73,0,0,0,0.323,0.32,0.326,152.6,150.7,155.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.102,0.104,0.00872,0.00856,0.00893,0.00034,0.00034,0.00035,0.26,0.257,0.264,0.01,0.01,0.01,25.19,25.17,25.2,0.94,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,35.42,34.97,35.99,34.36,33.92,34.91,0,0,0,0,0,0,0.191,0,0.0437,0.33,0.68,0.32,42.4
1548021600000,2019,1,2018,4,17,7,0.147,0.0442,0.103,6478.85,41.23,41.23,38.56,1,1,1,243.3,233.3,254.1,170.3,160.3,73,73,73,0,0,0,0.3,0.287,0.313,170.3,160.3,181.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.113,0.0102,0.00937,0.0111,0.0004,0.00037,0.00044,0.292,0.274,0.311,0.012,0.011,0.012,25.05,24.97,25.13,0.945,0.942,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.55,37.21,42.07,38.56,36.09,41.23,0,0,0,0,0,0,0.214,0,0.044,0.3,0.7,0.3,44.1
1548626400000,2019,1,2018,4,18,7,0.173,0.0473,0.126,7870.14,48.2,48.2,46.85,1,1,1,286.5,262.5,307.9,208.3,189.5,78.14,73,85,0,0,0,0.273,0.253,0.29,208.3,189.5,222.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.116,0.129,0.0135,0.0119,0.0147,0.00054,0.00047,0.00059,0.36,0.326,0.387,0.014,0.013,0.015,24.79,24.67,24.92,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.94,48.42,44.08,51.72,46.85,43.19,48.2,0,0,0,0,0,0,0.26,0,0.047,0.27,0.73,0.27,45.5
1549231200000,2019,2,2018,5,19,7,0.204,0.0514,0.153,9259.36,60.29,60.29,55.12,2,2,2,338,315.3,361.8,253,230.3,85,85,85,0,0,0,0.252,0.235,0.27,253,230.3,276.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.131,0.148,0.0203,0.0153,0.0296,0.00081,0.00061,0.0012,0.273,0.245,0.307,0.011,0.0098,0.012,24.64,24.48,24.78,0.93,0.923,0.935,0.97,0.97,0.97,0.902,0.895,0.907,28.41,25.83,31.08,27.56,25.06,30.14,0,0,0,0,0,0,0.306,0,0.051,0.25,0.75,0.25,45.4
1549836000000,2019,2,2018,5,20,7,0.242,0.0514,0.191,11526,74.63,74.63,68.61,2,2,2,400.5,369.7,428.2,315.5,284.7,85,85,85,0,0,0,0.213,0.198,0.23,315.5,284.7,343.2,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.15,0.171,0.0479,0.0334,0.061,0.0019,0.0013,0.0025,0.365,0.319,0.406,0.015,0.013,0.017,24.24,24.07,24.43,0.943,0.937,0.947,0.97,0.97,0.973,0.915,0.909,0.921,35.35,31.96,38.37,34.3,31,37.31,0,0,0,0,0,0,0.381,0,0.051,0.21,0.79,0.21,47.6
1550440800000,2019,2,2018,5,21,7,0.283,0.0514,0.232,14028.8,88.5,88.5,83.5,2,2,2,468.2,439.4,491.9,383.2,354.4,85,85,85,0,0,0,0.182,0.173,0.193,383.2,354.4,406.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.175,0.194,0.0798,0.0663,0.0911,0.0033,0.0027,0.0038,0.466,0.423,0.502,0.019,0.017,0.021,23.83,23.68,24,0.953,0.949,0.955,0.979,0.975,0.98,0.933,0.925,0.936,42.64,39.58,45.16,41.75,38.6,44.25,0,0,0,0,0,0,0.464,0,0.051,0.18,0.82,0.18,49.6
1551045600000,2019,2,2018,5,22,7,0.304,0.0571,0.247,14862.6,90.59,90.59,88.47,2,2,2,502,495.5,508.1,407.6,397.8,94.43,85,107,0,0,0,0.188,0.169,0.212,407.6,397.8,417.3,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.195,0.194,0.197,0.0914,0.0868,0.096,0.0038,0.0036,0.004,0.504,0.491,0.517,0.021,0.02,0.021,23.64,23.62,23.66,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.14,44.02,46.22,44.23,43.14,45.29,0,0,0,0,0,0,0.491,0,0.057,0.19,0.81,0.19,48.9
1551650400000,2019,3,2018,6,23,7,0.315,0.0647,0.25,15031.7,90.77,90.77,89.47,2,2,2,520.7,511.1,527.2,413.7,404.1,107,107,107,0,0,0,0.205,0.203,0.209,413.7,404.1,420.2,990,990,990,965.9,965.9,966,24.1,24,24.1,0.199,0.196,0.201,0.0943,0.0897,0.0973,0.0039,0.0037,0.0041,0.515,0.501,0.525,0.021,0.021,0.022,23.54,23.5,23.6,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.65,44.67,46.31,44.74,43.77,45.38,0,0,0,0,0,0,0.497,0,0.065,0.21,0.79,0.21,47.7
1552255200000,2019,3,2018,6,24,7,0.313,0.0647,0.248,14932.9,90.71,90.71,88.89,2,2,2,517.8,505.3,526.9,410.8,398.3,107,107,107,0,0,0,0.207,0.203,0.212,410.8,398.3,419.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.198,0.194,0.201,0.0929,0.087,0.0972,0.0039,0.0036,0.004,0.511,0.492,0.525,0.021,0.02,0.022,23.56,23.5,23.63,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.35,44.07,46.28,44.44,43.19,45.36,0,0,0,0,0,0,0.494,0,0.065,0.21,0.79,0.21,47.7
1552860000000,2019,3,2018,6,25,7,0.292,0.0647,0.227,13681,85.88,85.88,81.43,2,2,2,482.1,460.2,502.9,375.1,353.2,107,107,107,0,0,0,0.222,0.213,0.232,375.1,353.2,395.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.178,0.193,0.0761,0.0657,0.0859,0.0031,0.0027,0.0036,0.457,0.424,0.488,0.019,0.017,0.02,23.77,23.65,23.9,0.952,0.949,0.954,0.978,0.974,0.98,0.931,0.925,0.935,41.62,39.29,43.81,40.72,38.28,42.94,0,0,0,0,0,0,0.452,0,0.065,0.22,0.78,0.22,46.9
1553464800000,2019,3,2018,6,26,7,0.264,0.0647,0.199,11984.2,74.89,74.89,71.33,2,2,2,436.7,422.8,452.8,329.7,315.8,107,107,107,0,0,0,0.245,0.236,0.253,329.7,315.8,345.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.17,0.165,0.175,0.0546,0.048,0.0622,0.0022,0.002,0.0026,0.389,0.368,0.413,0.016,0.015,0.017,24.05,23.95,24.13,0.945,0.943,0.948,0.971,0.97,0.973,0.917,0.915,0.922,36.75,35.23,38.49,35.67,34.18,37.45,0,0,0,0,0,0,0.396,0,0.065,0.25,0.75,0.25,45.4
1554069600000,2019,4,2018,7,27,7,0.249,0.0756,0.173,10399.2,63.44,63.44,61.9,2,2,2,411.5,406.6,418.7,286.5,281.6,125,125,125,0,0,0,0.304,0.299,0.307,286.5,281.6,293.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.157,0.155,0.16,0.0342,0.0319,0.0376,0.0014,0.0013,0.0015,0.327,0.32,0.338,0.013,0.013,0.014,24.22,24.18,24.25,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.908,0.911,31.91,31.37,32.7,30.95,30.42,31.72,0,0,0,0,0,0,0.344,0,0.076,0.3,0.69,0.31,41.8
1554674400000,2019,4,2018,7,28,7,0.246,0.0756,0.17,10216.9,61.61,61.61,60.81,2,2,2,406.5,398.7,410.2,281.5,273.7,125,125,125,0,0,0,0.308,0.305,0.314,281.5,273.7,285.2,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.155,0.153,0.157,0.0319,0.0282,0.0336,0.0013,0.0011,0.0014,0.32,0.308,0.325,0.013,0.013,0.013,24.25,24.23,24.3,0.937,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,31.35,30.49,31.76,30.41,29.57,30.81,0,0,0,0,0,0,0.338,0,0.076,0.31,0.69,0.31,41.5
1555279200000,2019,4,2018,7,29,7,0.236,0.0756,0.16,9615.09,58.5,58.5,57.23,2,2,2,389.8,378.7,395.7,264.8,253.7,125,125,125,0,0,0,0.321,0.316,0.33,264.8,253.7,270.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.146,0.152,0.024,0.0188,0.0268,0.00097,0.00076,0.0011,0.295,0.278,0.304,0.012,0.011,0.012,24.36,24.32,24.43,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.903,0.906,29.5,28.28,30.15,28.62,27.43,29.25,0,0,0,0,0,0,0.318,0,0.076,0.32,0.68,0.32,40.7
1555884000000,2019,4,2018,7,30,7,0.218,0.0756,0.142,8546.79,53.98,53.98,50.87,2,1,1.7142857142857142,360.4,345.1,374.6,235.4,220.1,125,125,125,0,0,0,0.347,0.334,0.362,235.4,220.1,249.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.139,0.134,0.144,0.0158,0.0145,0.017,0.00064,0.00058,0.00069,0.299,0.251,0.397,0.012,0.01,0.016,24.5,24.45,24.57,0.936,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.76,25.64,51.81,32.32,24.87,48.2,0,0,0,0,0,0,0.283,0,0.076,0.35,0.65,0.35,39.2
1556488800000,2019,4,2018,7,31,7,0.197,0.0851,0.112,6987.34,48.2,48.2,41.59,1,1,1,326.2,313.7,339.9,185.5,166.7,140.7,125,147,0,0,0,0.432,0.368,0.469,185.5,166.7,214.9,990,990,990,965,965,965.1,25,24.9,25,0.122,0.115,0.132,0.0115,0.00992,0.014,0.00046,0.0004,0.00056,0.326,0.293,0.378,0.013,0.012,0.015,24.64,24.52,24.74,0.95,0.945,0.957,0.977,0.972,0.98,0.928,0.918,0.938,42.59,38.2,49.48,41.59,37.13,48.2,0,0,0,0,0,0,0.231,0,0.085,0.43,0.57,0.43,35.5
1557093600000,2019,5,2018,8,32,7,0.181,0.0889,0.0922,5687.41,36.27,36.27,33.85,1,1,1,299.4,288.8,310.1,152.4,141.8,147,147,147,0,0,0,0.491,0.474,0.509,152.4,141.8,163.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.11,0.106,0.114,0.00871,0.0078,0.00961,0.00035,0.00031,0.00038,0.267,0.248,0.286,0.011,0.0099,0.011,24.83,24.76,24.9,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.916,34.9,32.4,37.38,33.85,31.43,36.27,0,0,0,0,0,0,0.188,0,0.0888,0.49,0.51,0.49,31.4
1557698400000,2019,5,2018,8,33,7,0.166,0.0889,0.0772,4740.34,30.62,30.62,28.22,1,1,1,274.7,265,285.2,127.7,118,147,147,147,0,0,0,0.535,0.515,0.555,127.7,118,138.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.101,0.098,0.105,0.00661,0.00578,0.0075,0.00026,0.00023,0.0003,0.223,0.206,0.242,0.0088,0.0081,0.0096,24.98,24.92,25.03,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,29.09,26.78,31.56,28.22,25.98,30.62,0,0,0,0,0,0,0.157,0,0.0888,0.54,0.47,0.53,28.6
1558303200000,2019,5,2018,8,34,7,0.153,0.0889,0.0641,3896.57,25.28,25.28,23.19,1,1,1,253,243.9,262,106,96.93,147,147,147,0,0,0,0.581,0.561,0.603,106,96.93,115,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0937,0.0906,0.0969,0.00476,0.00399,0.00552,0.00019,0.00016,0.00022,0.184,0.168,0.2,0.0073,0.0066,0.0079,25.11,25.05,25.17,0.917,0.913,0.923,0.969,0.967,0.97,0.889,0.882,0.895,23.93,21.83,26.07,23.19,21.11,25.28,0,0,0,0,0,0,0.129,0,0.0889,0.58,0.42,0.58,25.5
1558908000000,2019,5,2018,8,35,7,0.14,0.0841,0.0563,3428.54,23.66,23.66,20.41,1,1,1,232.1,224,240.9,93.14,81.89,139,119,147,0,0,0,0.598,0.526,0.642,93.14,81.89,107.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0888,0.0853,0.0929,0.00367,0.00271,0.00488,0.00014,0.00011,0.00019,0.161,0.141,0.185,0.0063,0.0055,0.0073,25.25,25.19,25.29,0.917,0.913,0.923,0.965,0.96,0.97,0.885,0.882,0.889,21.14,18.75,24.39,20.41,18.01,23.66,0,0,0,0,0,0,0.113,0,0.0837,0.6,0.4,0.6,24.5
1559512800000,2019,6,2018,9,36,7,0.13,0.072,0.0582,3557.96,22.52,22.52,21.18,1,1,1,215.2,209.5,221.5,96.22,90.48,119,119,119,0,0,0,0.553,0.537,0.568,96.22,90.48,102.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0889,0.0869,0.0911,0.00393,0.00344,0.00446,0.00015,0.00013,0.00018,0.165,0.155,0.176,0.0065,0.0061,0.0069,25.34,25.29,25.39,0.916,0.911,0.922,0.967,0.965,0.97,0.886,0.883,0.89,21.9,20.78,23.22,21.18,20.04,22.52,0,0,0,0,0,0,0.118,0,0.0718,0.55,0.45,0.55,27.4
1560117600000,2019,6,2018,9,37,7,0.122,0.072,0.0501,0,0,0,0,1,1,1,201.8,196.1,207.6,82.82,77.08,119,119,119,0,0,0,0.59,0.573,0.607,82.82,77.08,88.57,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0842,0.0821,0.0862,0.00279,0.0023,0.00328,0.00011,0.00009,0.00013,0.141,0.131,0.152,0.0055,0.0051,0.0059,25.44,25.4,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0719,0.59,0.41,0.59,0
1560722400000,2019,6,2018,9,38,7,0.114,0.072,0.042,0,0,0,0,1,1,1,188.5,183.2,194.2,69.5,64.23,119,119,119,0,0,0,0.632,0.613,0.649,69.5,64.23,75.17,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0795,0.0776,0.0815,0.00166,0.00121,0.00214,0.000065,0.000047,0.000084,0.117,0.108,0.128,0.0046,0.0042,0.005,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.072,0.63,0.37,0.63,0
1561327200000,2019,6,2018,9,39,7,0.108,0.072,0.0355,0,0,0,0,1,1,1,177.8,173.7,181.9,58.76,54.66,119,119,119,0,0,0,0.669,0.654,0.685,58.76,54.66,62.86,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0757,0.0742,0.0771,0.000745,0.000396,0.00109,0.000029,0.000016,0.000043,0.0983,0.0909,0.106,0.0038,0.0036,0.0041,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0725,0.67,0.33,0.67,0
1561932000000,2019,7,2018,10,40,7,0.101,0.0653,0.0354,0,0,0,0,1,1,1,166.6,160.8,172.3,58.55,52.81,108,108,108,0,0,0,0.649,0.627,0.672,58.55,52.81,64.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0722,0.0762,0.000727,0.000239,0.00121,0.000028,0.0000094,0.000048,0.0965,0.0862,0.107,0.0038,0.0034,0.0042,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.65,0.35,0.65,0
1562536800000,2019,7,2018,10,41,7,0.0933,0.0653,0.0044,0,0,0,0,1,0,0.14285714285714285,154.3,150.1,158.9,46.32,42.14,108,108,108,39.14,0,49,0.7,0.68,0.719,7.27,0,50.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0715,0.0000108,0,0.0000757,4.2e-7,0,0.000003,0.0725,0.0708,0.0828,0.0028,0.0028,0.0032,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.0889,0.7,0.047,0.95,0
1563141600000,2019,7,2018,10,42,7,0.0875,0.0653,0,0,0,0,0,0,0,0,144.7,140.6,148.8,36.68,32.57,108,108,108,36.71,33,41,0.747,0.726,0.768,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0875,0.75,0,1,0
1563746400000,2019,7,2018,10,43,7,0.083,0.0653,0,0,0,0,0,0,0,0,137.3,134.8,140.3,29.29,26.83,108,108,108,29.14,27,32,0.787,0.77,0.801,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.083,0.79,0,1,0
1564351200000,2019,7,2018,10,44,7,0.0788,0.0601,0,0,0,0,0,0,0,0,130.2,125.3,134,30.79,24.37,99.43,93,108,30.57,24,37,0.763,0.713,0.816,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0788,0.76,0,1,0
1564956000000,2019,8,2018,11,45,7,0.0721,0.0562,0,0,0,0,0,0,0,0,119.2,115.1,123.3,26.25,22.14,93,93,93,26.29,22,30,0.78,0.754,0.808,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0721,0.78,0,1,0
1565560800000,2019,8,2018,11,46,7,0.0673,0.0562,0,0,0,0,0,0,0,0,111.2,108.9,113.8,18.24,15.86,93,93,93,18.29,16,21,0.836,0.817,0.854,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0673,0.84,0,1,0
1566165600000,2019,8,2018,11,47,7,0.0638,0.0562,0,0,0,0,0,0,0,0,105.6,103.1,108,12.57,10.11,93,93,93,12.57,10,15,0.881,0.861,0.902,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0638,0.88,0,1,0
1566770400000,2019,8,2018,11,48,7,0.0603,0.0544,0,0,0,0,0,0,0,0,99.67,96.28,102.3,9.674,5.19,90,72,93,9.571,5,24,0.902,0.748,0.947,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0603,0.9,0,1,0
1567375200000,2019,9,2018,12,49,7,0.0542,0.0435,0,0,0,0,0,0,0,0,89.64,85.07,94.91,17.64,13.07,72,72,72,17.57,13,23,0.804,0.759,0.846,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0542,0.8,0,1,0
1567980000000,2019,9,2018,12,50,7,0.0486,0.0435,0,0,0,0,0,0,0,0,80.3,77.68,83.7,8.299,5.68,72,72,72,8.429,6,12,0.897,0.86,0.927,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0486,0.9,0,1,0
1568584800000,2019,9,2018,12,51,7,0.045,0.0435,0,0,0,0,0,0,0,0,74.4,71.94,76.86,2.409,0,71.99,71.94,72,2.429,0,5,0.968,0.937,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.045,0.97,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0417,0.0417,0,0,0,0,0,0,0,0,68.91,67.22,71.12,0,0,68.91,67.22,71.12,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0417,1,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0384,0.0326,0,0,0,0,0,0,0,0,63.48,61.33,65.8,9.51,0,53.97,52,65.8,9.429,0,13,0.849,0.795,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0384,0.85,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0379,0.0314,0,0,0,0,0,0,0,0,62.63,59.83,64.85,10.63,7.83,52,52,52,10.71,8,13,0.831,0.802,0.869,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0379,0.83,0,1,0
1571004000000,2019,10,2019,1,2,7,0.037,0.0314,0,0,0,0,0,0,0,0,61.15,58.06,63.85,9.153,6.06,52,52,52,9.143,6,12,0.851,0.814,0.896,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.037,0.85,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0344,0.0314,0,0,0,0,0,0,0,0,56.83,55.43,58.34,4.834,3.43,52,52,52,4.714,3,6,0.915,0.891,0.938,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0344,0.91,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0355,0.0309,0,0,0,0,0,0,0,0,58.68,57.54,60.15,7.534,5.54,51.14,50,52,7.714,6,10,0.872,0.831,0.904,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0355,0.87,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0408,0.0302,0,0,0,0,0,0,0,0,67.46,61.63,75.45,17.46,11.63,50,50,50,17.43,12,25,0.745,0.663,0.811,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0408,0.74,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0497,0.0302,0,0,0,0,0,0,0,0,82.25,75.73,89.4,32.25,25.73,50,50,50,32.14,26,39,0.61,0.559,0.66,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0497,0.61,0,1,0
1574028000000,2019,11,2019,2,7,7,0.0603,0.0302,0.018,0,0,0,0,1,0,0.5714285714285714,99.71,91.86,103.6,49.71,41.86,50,50,50,19.86,0,49,0.502,0.483,0.544,29.82,0,53.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000106,0,0.000308,0.0000042,0,0.000012,0.0783,0.0708,0.086,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0423,0.5,0.3,0.7,0
1574632800000,2019,11,2019,2,8,7,0.066,0.031,0.035,0,0,0,0,1,1,1,109.1,103.6,111.3,57.84,52.27,51.29,50,59,0,0,0,0.47,0.45,0.53,57.84,52.27,61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000666,0.000193,0.000935,0.000026,0.0000076,0.000037,0.0921,0.0841,0.0966,0.0036,0.0033,0.0038,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.031,0.47,0.53,0.47,0
