datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1575237600000,2019,12,2019,3,9,7,0.0765,0.0357,0.0408,1892.31,17.28,17.28,11.26,1,1,1,126.4,113.7,136.2,67.43,54.74,59,59,59,0,0,0,0.469,0.433,0.519,67.43,54.74,77.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0744,0.00148,0.000403,0.00231,0.000058,0.000016,0.000091,0.107,0.0876,0.123,0.0042,0.0034,0.0048,25.39,25.38,25.41,0.656,0,0.94,0.686,0,0.96,0.63,0,0.902,11.73,0,18,11.26,0,17.28,0,2,0,0,0.286,0,0.0626,0.286,0.0357,0.47,0.53,0.47,24.7
1575842400000,2019,12,2019,3,10,7,0.0796,0.0357,0.0439,2701.59,17.12,17.12,16.08,1,1,1,131.6,129.6,135.3,72.63,70.6,59,59,59,0,0,0,0.448,0.436,0.455,72.63,70.6,76.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0721,0.0741,0.00192,0.00175,0.00224,0.000075,0.000069,0.000088,0.115,0.112,0.122,0.0045,0.0044,0.0048,25.38,25.38,25.39,0.926,0.916,0.94,0.96,0.96,0.96,0.889,0.88,0.903,16.75,16.11,17.83,16.08,15.47,17.12,0,0,0,0,0,0,0.0893,0,0.0357,0.45,0.55,0.45,33.9
1576447200000,2019,12,2019,3,11,7,0.0819,0.0357,0.0462,2868.46,18.26,18.26,17.07,1,1,1,135.3,132.3,141.1,76.34,73.33,59,59,59,0,0,0,0.436,0.418,0.446,76.34,73.33,82.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0731,0.0761,0.00224,0.00198,0.00273,0.000088,0.000078,0.00011,0.122,0.117,0.132,0.0048,0.0046,0.0052,25.38,25.37,25.38,0.936,0.931,0.94,0.96,0.96,0.961,0.899,0.894,0.903,17.78,17,19.01,17.07,16.32,18.26,0,0,0,0,0,0,0.0949,0,0.0357,0.44,0.56,0.44,35
1577052000000,2019,12,2019,3,12,7,0.0866,0.0357,0.051,3144.37,21.35,21.35,18.72,1,1,1,143.3,135.9,156.1,84.27,76.88,59,59,59,0,0,0,0.413,0.378,0.434,84.27,76.88,97.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0743,0.0815,0.00291,0.00228,0.00401,0.00011,0.00009,0.00016,0.136,0.123,0.159,0.0053,0.0048,0.0062,25.37,25.35,25.38,0.929,0.914,0.938,0.962,0.96,0.967,0.893,0.884,0.9,19.45,17.94,22.07,18.72,17.22,21.35,0,0,0,0,0,0,0.104,0,0.0356,0.41,0.59,0.41,36.3
1577656800000,2019,12,2019,3,13,7,0.102,0.0417,0.0607,3715.53,24.03,24.03,22.12,1,1,1,169.4,158.6,181.6,100.4,92.14,69,59,73,0,0,0,0.407,0.369,0.442,100.4,92.14,108.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0839,0.0815,0.0873,0.00428,0.00358,0.00498,0.00017,0.00014,0.00019,0.166,0.152,0.181,0.0065,0.006,0.0071,25.37,25.35,25.38,0.914,0.911,0.92,0.968,0.965,0.97,0.885,0.883,0.889,22.83,21.09,24.77,22.12,20.36,24.03,0,0,0,0,0,0,0.123,0,0.0413,0.41,0.6,0.4,36.4
1578261600000,2020,1,2019,4,14,7,0.116,0.0442,0.0721,4471.34,28.97,28.97,26.62,1,1,1,192.3,184,202.1,119.3,111,73,73,73,0,0,0,0.38,0.361,0.397,119.3,111,129.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0881,0.0945,0.00589,0.00519,0.00672,0.00023,0.0002,0.00026,0.2,0.186,0.218,0.0078,0.0073,0.0085,25.38,25.37,25.39,0.924,0.918,0.93,0.97,0.97,0.97,0.896,0.891,0.902,27.44,25.38,29.86,26.62,24.62,28.97,0,0,0,0,0,0,0.148,0,0.0439,0.38,0.62,0.38,38.5
1578866400000,2020,1,2019,4,15,7,0.132,0.0442,0.0875,5466.8,35.4,35.4,32.54,1,1,1,217.7,205.6,230.2,144.7,132.6,73,73,73,0,0,0,0.336,0.317,0.355,144.7,132.6,157.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0957,0.104,0.00805,0.00702,0.00911,0.00032,0.00027,0.00036,0.246,0.224,0.268,0.0096,0.0088,0.011,25.25,25.15,25.34,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,33.55,30.7,36.49,32.54,29.78,35.4,0,0,0,0,0,0,0.181,0,0.0445,0.33,0.66,0.34,41.4
1579471200000,2020,1,2019,4,16,7,0.155,0.0442,0.11,6970.29,46.53,46.53,41.49,1,1,1,255.5,234.9,277,182.5,161.9,73,73,73,0,0,0,0.287,0.264,0.311,182.5,161.9,204,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.106,0.121,0.0113,0.00951,0.0131,0.00045,0.00037,0.00052,0.314,0.277,0.352,0.012,0.011,0.014,24.97,24.84,25.11,0.949,0.943,0.955,0.978,0.971,0.98,0.928,0.915,0.936,42.43,37.58,47.48,41.49,36.48,46.53,0,0,0,0,0,0,0.23,0,0.045,0.29,0.71,0.29,45
1580076000000,2020,1,2019,4,17,7,0.195,0.0462,0.148,9023.38,60.81,60.81,53.71,2,1,1.7142857142857142,321.7,286,364.2,245.3,213,76.43,73,85,0,0,0,0.238,0.218,0.255,245.3,213,279.2,990,990,990,965,964.8,965.2,25,24.8,25.2,0.136,0.124,0.149,0.0196,0.0139,0.0308,0.00079,0.00055,0.0012,0.306,0.245,0.385,0.012,0.0098,0.015,24.68,24.47,24.83,0.938,0.923,0.959,0.973,0.97,0.98,0.913,0.896,0.94,35.06,26.04,51.76,33.74,25.26,48.2,0,0,0,0,0,0,0.298,0,0.047,0.24,0.76,0.24,46.3
1580680800000,2020,2,2019,5,18,7,0.256,0.0514,0.204,12342.5,83.99,83.99,73.47,2,2,2,422.5,378.1,470,337.5,293.1,85,85,85,0,0,0,0.202,0.181,0.225,337.5,293.1,385,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.169,0.153,0.186,0.0583,0.0374,0.0807,0.0024,0.0015,0.0033,0.398,0.331,0.469,0.016,0.013,0.019,24.1,23.82,24.38,0.946,0.939,0.953,0.973,0.97,0.98,0.921,0.911,0.934,37.73,32.9,42.85,36.73,31.91,42,0,0,0,0,0,0,0.408,0,0.052,0.2,0.8,0.2,48.2
1581285600000,2020,2,2019,5,19,7,0.335,0.0514,0.284,16710.1,114.9,114.9,99.47,3,2,2.4285714285714284,554.3,489.4,636.5,469.3,404.4,85,85,85,0,0,0,0.155,0.134,0.174,469.3,404.4,551.5,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.221,0.193,0.263,0.122,0.0899,0.169,0.0051,0.0037,0.0072,0.552,0.498,0.623,0.023,0.021,0.026,23.36,22.93,23.7,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.916,0.938,43.18,35.06,50.56,42,34.01,48.2,0,0,0,0,0,0,0.553,0,0.051,0.15,0.85,0.15,49.9
1581890400000,2020,2,2019,5,20,7,0.472,0.0514,0.421,23428.4,158.1,158.1,139.5,4,3,3.142857142857143,781.2,669.6,886.6,696.2,584.6,85,85,85,0,0,0,0.11,0.0959,0.127,696.2,584.6,801.6,990,990,990,967,966.6,967.4,23,22.6,23.4,0.35,0.282,0.426,0.264,0.192,0.327,0.012,0.0082,0.014,0.857,0.679,0.988,0.037,0.029,0.044,22.12,21.59,22.74,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.932,0.938,46.09,40.46,52.01,44.6,39.53,48.2,0,0,0,0,0,0,0.775,0,0.051,0.11,0.89,0.11,49.6
1582495200000,2020,2,2019,5,21,7,0.606,0.0599,0.546,29184.8,182.5,182.5,173.7,4,4,4,1002,924.3,1051,902.9,839.3,99,85,183,0,0,0,0.0983,0.0815,0.174,902.9,839.3,958.6,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.522,0.461,0.57,0.376,0.345,0.403,0.017,0.015,0.018,1.15,1.03,1.24,0.052,0.046,0.056,20.96,20.72,21.37,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.32,41.97,46.55,43.43,41.13,45.62,0,0,0,0,0,0,0.965,0,0.06,0.099,0.9,0.1,48.2
1583100000000,2020,3,2019,6,22,7,0.656,0.111,0.545,28728.9,175.2,175.2,171,4,4,4,1084,1054,1112,901.4,870.9,183,183,183,0,0,0,0.169,0.165,0.174,901.4,870.9,929.1,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.541,0.514,0.567,0.375,0.361,0.389,0.017,0.016,0.018,1.16,1.11,1.21,0.053,0.051,0.056,20.67,20.54,20.82,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.62,42.44,44.69,42.75,41.59,43.79,0,0,0,0,0,0,0.95,0,0.111,0.17,0.83,0.17,43.8
1583704800000,2020,3,2019,6,23,7,0.716,0.0874,0.627,31663.8,192.8,192.8,188.5,4,4,4,1184,1126,1255,1040,942.7,144.4,129,183,3.714,0,26,0.123,0.103,0.163,1036,942.7,1100,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.695,0.579,0.792,0.528,0.395,0.648,0.025,0.018,0.03,1.51,1.24,1.74,0.07,0.057,0.082,20.01,19.56,20.47,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.5,45.19,50.42,47.12,44.29,48.2,0,0,0,0,0,0,1.05,0,0.089,0.12,0.88,0.12,44.2
1584309600000,2020,3,2019,6,24,7,0.823,0.078,0.665,32331.2,192.8,192.8,192.4,4,4,4,1360,1288,1396,1231,1159,129,129,129,131.1,59,167,0.0949,0.0924,0.1,1100,1100,1100,990,990,990,969,968.8,969.1,21,20.9,21.2,0.836,0.805,0.851,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.75,1.8,0.085,0.083,0.086,19.18,19.05,19.44,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.3,48.95,50,48.11,47.97,48.2,0,0,0,0,0,0,1.07,0,0.158,0.095,0.81,0.19,39.3
1584914400000,2020,3,2019,6,25,7,0.853,0.078,0.665,32141.7,191.8,191.8,191.3,4,4,4,1411,1399,1430,1282,1270,129,129,129,181.9,170,201,0.0914,0.0902,0.0922,1100,1100,1100,990,990,990,969.2,969.2,969.3,20.8,20.7,20.8,0.856,0.851,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.8,1.81,0.087,0.086,0.087,19,18.93,19.04,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.81,48.62,48.92,47.83,47.65,47.94,0,0,0,0,0,0,1.06,0,0.188,0.091,0.78,0.22,37.7
1585519200000,2020,3,2019,6,26,7,0.908,0.0862,0.665,31558.3,190,190,187.8,4,4,4,1502,1446,1566,1360,1317,142.6,129,148,259.4,217,318,0.0948,0.0883,0.1,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.898,0.873,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.092,18.66,18.44,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.92,47.33,48.47,46.96,46.39,47.5,0,0,0,0,0,0,1.04,0,0.243,0.095,0.73,0.27,34.8
1586124000000,2020,4,2019,7,27,7,0.989,0.0895,0.665,30778.3,184.8,184.8,183.2,4,4,4,1636,1589,1675,1488,1441,148,148,148,387.6,341,427,0.0905,0.0884,0.0931,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.918,0.913,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.092,0.094,18.21,18.08,18.37,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.74,46.39,47.14,45.8,45.47,46.2,0,0,0,0,0,0,1.02,0,0.324,0.09,0.67,0.33,31.1
1586728800000,2020,4,2019,7,28,7,1.02,0.0895,0.665,30511.3,181.8,181.8,181.6,4,4,4,1682,1678,1688,1534,1530,148,148,148,434.3,430,440,0.088,0.0877,0.0882,1100,1100,1100,990,990,990,970.1,970.1,970.1,19.9,19.9,19.9,0.921,0.921,0.921,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.094,18.06,18.04,18.07,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.33,46.28,46.37,45.4,45.36,45.44,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1587333600000,2020,4,2019,7,29,7,0.994,0.0895,0.665,30729.1,184.6,184.6,182.9,4,4,4,1644,1596,1675,1496,1448,148,148,148,396.1,348,427,0.09,0.0884,0.0927,1100,1100,1100,990,990,990,970,969.8,970,20,20,20.2,0.919,0.916,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.092,0.094,18.18,18.08,18.34,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.66,46.39,47.08,45.73,45.47,46.14,0,0,0,0,0,0,1.02,0,0.329,0.09,0.67,0.33,30.9
1587938400000,2020,4,2019,7,30,7,0.905,0.101,0.665,31603.8,191.3,191.3,188.1,4,4,4,1497,1414,1573,1330,1222,166.9,148,192,229.9,122,325,0.112,0.0941,0.136,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.889,0.849,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.086,0.092,18.69,18.42,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.99,47.28,48.79,47.03,46.33,47.82,0,0,0,0,0,0,1.05,0,0.24,0.11,0.73,0.27,34.9
1588543200000,2020,5,2019,8,31,7,0.758,0.116,0.63,31573,192.8,192.8,187.9,4,4,4,1254,1137,1387,1062,944.6,192,192,192,19.71,0,95,0.154,0.138,0.169,1042,944.6,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.722,0.581,0.836,0.537,0.396,0.648,0.025,0.018,0.031,1.55,1.24,1.78,0.073,0.057,0.085,19.76,19.1,20.43,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.11,45.2,49.95,46.98,44.3,48.2,0,0,0,0,0,0,1.04,0,0.128,0.15,0.83,0.17,41.7
1589148000000,2020,5,2019,8,32,7,0.622,0.116,0.506,26645.2,172.8,172.8,158.6,4,3,3.7142857142857144,1029,959.3,1107,836.9,767.3,192,192,192,0,0,0,0.187,0.173,0.2,836.9,767.3,914.8,990,990,990,968,967.7,968.2,22,21.8,22.3,0.482,0.419,0.554,0.344,0.31,0.382,0.016,0.014,0.018,1.07,1.01,1.19,0.049,0.046,0.055,20.94,20.58,21.25,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.68,39.97,52.1,43.09,39,48.2,0,0,0,0,0,0,0.881,0,0.116,0.19,0.81,0.19,42.8
1589752800000,2020,5,2019,8,33,7,0.537,0.101,0.437,24003.8,144.6,144.6,142.9,3,3,3,888.1,843.5,938.1,721.8,696.5,166.3,147,192,0,0,0,0.187,0.166,0.213,721.8,696.5,746.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.375,0.356,0.399,0.283,0.266,0.299,0.013,0.012,0.013,0.926,0.878,0.977,0.041,0.039,0.044,21.62,21.37,21.85,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.81,47.6,49.96,47.63,46.65,48.2,0,0,0,0,0,0,0.794,0,0.1,0.19,0.81,0.19,44.7
1590357600000,2020,5,2019,8,34,7,0.481,0.0889,0.392,22149.6,137.7,137.7,131.8,3,3,3,795.8,766.4,830.1,648.8,619.4,147,147,147,0,0,0,0.185,0.177,0.192,648.8,619.4,683.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.312,0.348,0.234,0.215,0.257,0.01,0.0093,0.011,0.798,0.748,0.855,0.035,0.032,0.038,22.12,21.92,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.84,43.1,46.85,43.95,42.24,45.91,0,0,0,0,0,0,0.732,0,0.089,0.18,0.81,0.19,46
1590962400000,2020,6,2019,9,35,7,0.433,0.072,0.361,20675.3,130,130,123.1,3,3,3,715.8,679.8,753,596.8,560.8,119,119,119,0,0,0,0.166,0.158,0.175,596.8,560.8,634,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.297,0.276,0.318,0.2,0.176,0.225,0.0086,0.0075,0.0097,0.708,0.647,0.77,0.03,0.028,0.033,22.53,22.32,22.73,0.954,0.951,0.956,0.979,0.975,0.98,0.933,0.928,0.937,41.91,39.65,44.2,41.02,38.67,43.32,0,0,0,0,0,0,0.684,0,0.072,0.17,0.83,0.17,47.7
1591567200000,2020,6,2019,9,36,7,0.385,0.072,0.313,17904.6,113.6,113.6,106.6,3,2,2.857142857142857,636.3,606.2,668,517.3,487.2,119,119,119,0,0,0,0.187,0.178,0.196,517.3,487.2,549,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.252,0.235,0.27,0.147,0.129,0.168,0.0062,0.0054,0.0072,0.59,0.539,0.635,0.025,0.023,0.027,22.96,22.8,23.1,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.37,35.44,52.61,37.82,34.38,48.2,0,0,0,0,0,0,0.592,0,0.072,0.19,0.81,0.19,46.5
1592172000000,2020,6,2019,9,37,7,0.344,0.0756,0.269,15735.1,96.4,96.4,93.66,2,2,2,569.4,543.6,596.6,444.4,382.6,125,119,161,0,0,0,0.22,0.199,0.296,444.4,382.6,477.6,990,990,990,966.2,966,966.3,23.8,23.7,24,0.214,0.193,0.229,0.109,0.0796,0.124,0.0046,0.0033,0.0052,0.565,0.473,0.619,0.024,0.02,0.026,23.27,23.1,23.48,0.957,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.5,41.97,51.73,46.83,41.13,48.2,0,0,0,0,0,0,0.52,0,0.075,0.22,0.78,0.22,45.7
1592776800000,2020,6,2019,9,38,7,0.31,0.0974,0.213,12654.1,80.38,80.38,75.32,2,2,2,512.4,490.3,535.1,351.4,329.3,161,161,161,0,0,0,0.314,0.301,0.328,351.4,329.3,374.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.182,0.174,0.19,0.0649,0.0544,0.0756,0.0027,0.0022,0.0032,0.427,0.393,0.461,0.018,0.016,0.019,23.67,23.53,23.8,0.949,0.945,0.952,0.973,0.97,0.978,0.923,0.917,0.931,38.68,36.33,41.08,37.66,35.24,40.19,0,0,0,0,0,0,0.418,0,0.097,0.31,0.69,0.31,40.8
1593381600000,2020,6,2019,9,39,7,0.28,0.0861,0.194,11568.3,71.85,71.85,68.86,2,2,2,462.8,443.5,482.9,320.3,308.5,142.4,135,161,0,0,0,0.307,0.288,0.338,320.3,308.5,334.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.17,0.165,0.174,0.0502,0.0446,0.0567,0.0021,0.0018,0.0023,0.379,0.361,0.399,0.016,0.015,0.016,23.94,23.84,24.04,0.944,0.942,0.946,0.97,0.97,0.97,0.916,0.914,0.918,35.49,34.27,37.04,34.43,33.24,35.93,0,0,0,0,0,0,0.383,0,0.086,0.31,0.69,0.31,41.3
1593986400000,2020,7,2019,10,40,7,0.254,0.0816,0.172,10322.3,65.15,65.15,61.44,2,2,2,419.9,403.9,437.2,284.9,268.9,135,135,135,0,0,0,0.322,0.309,0.334,284.9,268.9,302.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.151,0.163,0.0335,0.0259,0.0416,0.0014,0.0011,0.0017,0.325,0.301,0.351,0.013,0.012,0.014,24.19,24.08,24.28,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.67,29.89,33.58,30.72,29,32.58,0,0,0,0,0,0,0.341,0,0.082,0.32,0.68,0.32,40.6
1594591200000,2020,7,2019,10,41,7,0.232,0.0816,0.15,9005.24,56.88,56.88,53.6,2,2,2,383.5,369.1,398.7,248.5,234.1,135,135,135,0,0,0,0.352,0.339,0.366,248.5,234.1,263.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.139,0.149,0.0183,0.0157,0.0234,0.00074,0.00063,0.00095,0.273,0.255,0.293,0.011,0.01,0.012,24.41,24.31,24.5,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.63,26,29.32,26.8,25.22,28.44,0,0,0,0,0,0,0.298,0,0.082,0.35,0.65,0.35,38.8
1595196000000,2020,7,2019,10,42,7,0.213,0.0816,0.131,8016.94,48.2,48.2,47.72,1,1,1,352.1,339.9,364.5,217.1,204.9,135,135,135,0,0,0,0.383,0.37,0.397,217.1,204.9,229.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.129,0.137,0.0142,0.0132,0.0153,0.00057,0.00053,0.00062,0.383,0.361,0.405,0.015,0.014,0.016,24.46,24.37,24.54,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.85,47.12,52.56,47.72,46.18,48.2,0,0,0,0,0,0,0.265,0,0.082,0.38,0.62,0.38,37.6
1595800800000,2020,7,2019,10,43,7,0.196,0.0744,0.122,7540.64,48.2,48.2,44.88,1,1,1,324.4,312.3,335.8,201.4,186,123,93,135,0,0,0,0.378,0.293,0.421,201.4,186,224.4,990,990,990,965,965,965.1,25,24.9,25,0.126,0.122,0.131,0.0129,0.0116,0.0148,0.00052,0.00046,0.00059,0.353,0.327,0.391,0.014,0.013,0.016,24.62,24.57,24.67,0.954,0.951,0.959,0.98,0.98,0.98,0.935,0.932,0.94,46.43,42.77,51.98,44.88,41.92,48.2,0,0,0,0,0,0,0.249,0,0.074,0.38,0.62,0.38,38.5
1596405600000,2020,8,2019,11,44,7,0.179,0.0562,0.123,7731.61,48.2,48.2,46.02,1,1,1,295.8,284.1,307.6,202.8,191.1,93,93,93,0,0,0,0.314,0.302,0.327,202.8,191.1,214.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.119,0.128,0.013,0.012,0.014,0.00052,0.00048,0.00056,0.353,0.332,0.374,0.014,0.013,0.015,24.76,24.69,24.83,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,47.04,44.3,49.74,46.02,43.41,48.2,0,0,0,0,0,0,0.256,0,0.056,0.31,0.69,0.31,43.2
1597010400000,2020,8,2019,11,45,7,0.164,0.0562,0.108,6769.88,42.59,42.59,40.3,1,1,1,271,261.9,280.5,178,168.9,93,93,93,0,0,0,0.343,0.332,0.355,178,168.9,187.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.111,0.118,0.0109,0.0101,0.0117,0.00043,0.0004,0.00046,0.308,0.292,0.325,0.012,0.012,0.013,24.91,24.85,24.96,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,41.21,39.08,43.46,40.3,38.07,42.59,0,0,0,0,0,0,0.224,0,0.056,0.34,0.66,0.34,41.3
1597615200000,2020,8,2019,11,46,7,0.151,0.0562,0.095,5920.97,37.32,37.32,35.24,1,1,1,250.1,242,258.9,157.1,149,93,93,93,0,0,0,0.372,0.359,0.384,157.1,149,165.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.11,0.00911,0.00841,0.00985,0.00036,0.00033,0.00039,0.271,0.256,0.287,0.011,0.01,0.011,25.03,24.98,25.09,0.941,0.939,0.944,0.971,0.97,0.973,0.914,0.91,0.918,36.31,34.41,38.37,35.24,33.38,37.32,0,0,0,0,0,0,0.196,0,0.056,0.37,0.63,0.37,39.2
1598220000000,2020,8,2019,11,47,7,0.14,0.0562,0.0842,5235.55,32.81,32.81,31.16,1,1,1,232.3,225.8,239.5,139.3,132.8,93,93,93,0,0,0,0.4,0.388,0.412,139.3,132.8,146.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0987,0.103,0.00759,0.00704,0.0082,0.0003,0.00028,0.00032,0.239,0.228,0.252,0.0094,0.0089,0.0099,25.17,25.11,25.22,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.909,32.13,30.61,33.83,31.16,29.7,32.81,0,0,0,0,0,0,0.173,0,0.0558,0.4,0.6,0.4,37.4
1598824800000,2020,8,2019,11,48,7,0.13,0.0454,0.0841,5251.18,33.52,33.52,31.26,1,1,1,214.1,204.8,223.9,139.1,130.9,75,72,93,0,0,0,0.35,0.326,0.415,139.1,130.9,148.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0991,0.0965,0.102,0.00758,0.00688,0.00841,0.0003,0.00027,0.00033,0.237,0.224,0.254,0.0093,0.0088,0.01,25.28,25.22,25.35,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.22,30.16,34.56,31.26,29.26,33.52,0,0,0,0,0,0,0.174,0,0.0459,0.35,0.65,0.35,40.4
1599429600000,2020,9,2019,12,49,7,0.117,0.0435,0.0733,4551.25,29.14,29.14,27.09,1,1,1,193.2,185.4,201.8,121.2,113.4,72,72,72,0,0,0,0.373,0.357,0.388,121.2,113.4,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0897,0.0955,0.00605,0.00539,0.00678,0.00024,0.00021,0.00027,0.205,0.191,0.22,0.008,0.0075,0.0086,25.38,25.37,25.38,0.925,0.92,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.93,25.97,30.04,27.09,25.19,29.14,0,0,0,0,0,0,0.151,0,0.0437,0.37,0.63,0.37,38.9
1600034400000,2020,9,2019,12,50,7,0.107,0.0435,0.0636,3896.86,24.59,24.59,23.2,1,1,1,177.1,171.4,182.9,105.1,99.43,72,72,72,0,0,0,0.407,0.394,0.42,105.1,99.43,110.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0847,0.0888,0.00468,0.0042,0.00518,0.00018,0.00016,0.0002,0.176,0.166,0.186,0.0069,0.0065,0.0073,25.38,25.38,25.38,0.914,0.911,0.918,0.97,0.968,0.97,0.887,0.883,0.891,23.92,22.55,25.35,23.2,21.84,24.59,0,0,0,0,0,0,0.129,0,0.0434,0.41,0.59,0.41,36.4
1600639200000,2020,9,2019,12,51,7,0.0991,0.0435,0.0555,3407.28,21.45,21.45,20.28,1,1,1,163.8,158,169.5,91.77,86.03,72,72,72,0,0,0,0.44,0.425,0.456,91.77,86.03,97.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.08,0.0841,0.00355,0.00306,0.00404,0.00014,0.00012,0.00016,0.152,0.142,0.162,0.006,0.0056,0.0064,25.38,25.37,25.38,0.92,0.914,0.927,0.965,0.963,0.968,0.888,0.884,0.892,21.01,19.84,22.17,20.28,19.1,21.45,0,0,0,0,0,0,0.113,0,0.0436,0.44,0.56,0.44,34.4
1601244000000,2020,9,2019,12,52,7,0.0925,0.0366,0.0558,3421.84,22.07,22.07,20.37,1,1,1,152.9,149,156.7,92.31,81.93,60.57,52,72,0,0,0,0.396,0.341,0.468,92.31,81.93,100.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0786,0.0816,0.0036,0.00271,0.0043,0.00014,0.00011,0.00017,0.151,0.134,0.164,0.0059,0.0053,0.0064,25.36,25.34,25.37,0.92,0.911,0.931,0.965,0.961,0.969,0.888,0.883,0.895,21.09,18.99,22.78,20.37,18.25,22.07,0,0,0,0,0,0,0.113,0,0.0367,0.4,0.6,0.4,37
1601848800000,2020,10,2020,1,1,7,0.0881,0.0314,0.0566,3465.46,21.03,21.03,20.63,1,1,1,145.7,143.3,147.6,93.65,91.27,52,52,52,0,0,0,0.357,0.352,0.363,93.65,91.27,95.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0783,0.0799,0.00371,0.00351,0.00388,0.00015,0.00014,0.00015,0.152,0.148,0.155,0.006,0.0058,0.0061,25.35,25.34,25.35,0.917,0.915,0.92,0.966,0.965,0.967,0.886,0.885,0.888,21.36,20.87,21.76,20.63,20.14,21.03,0,0,0,0,0,0,0.115,0,0.0315,0.36,0.64,0.36,39.3
1602453600000,2020,10,2020,1,2,7,0.0848,0.0314,0.0534,3279.23,19.97,19.97,19.52,1,1,1,140.2,137.5,142.4,88.22,85.52,52,52,52,0,0,0,0.371,0.365,0.378,88.22,85.52,90.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0763,0.078,0.00325,0.00302,0.00344,0.00013,0.00012,0.00013,0.142,0.137,0.146,0.0056,0.0054,0.0057,25.36,25.35,25.36,0.923,0.921,0.927,0.964,0.962,0.965,0.89,0.888,0.892,20.26,19.71,20.71,19.52,18.97,19.97,0,0,0,0,0,0,0.108,0,0.0314,0.37,0.63,0.37,38.7
1603058400000,2020,10,2020,1,3,7,0.0803,0.0314,0.0488,3023.88,18.69,18.69,18,1,1,1,132.8,130.1,136.2,80.76,78.14,52,52,52,0,0,0,0.392,0.382,0.4,80.76,78.14,84.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0737,0.0758,0.00261,0.00239,0.0029,0.0001,0.000094,0.00011,0.129,0.124,0.135,0.005,0.0049,0.0053,25.37,25.37,25.38,0.933,0.928,0.936,0.961,0.96,0.962,0.896,0.893,0.899,18.74,18.2,19.43,18,17.48,18.69,0,0,0,0,0,0,0.1,0,0.0315,0.39,0.61,0.39,37.7
1603663200000,2020,10,2020,1,4,7,0.0768,0.0313,0.0455,2833.43,17.31,17.31,16.87,1,1,1,127,125.2,129.3,75.3,73.22,51.71,50,52,0,0,0,0.407,0.398,0.415,75.3,73.22,77.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.072,0.0734,0.00215,0.00197,0.00232,0.000084,0.000077,0.000091,0.119,0.115,0.123,0.0047,0.0045,0.0048,25.38,25.38,25.38,0.937,0.931,0.94,0.96,0.96,0.96,0.9,0.894,0.902,17.57,16.97,18.04,16.87,16.29,17.31,0,0,0,0,0,0,0.0937,0,0.0313,0.41,0.59,0.41,36.9
1604268000000,2020,11,2020,2,5,7,0.0812,0.0302,0.051,3146.77,20.27,20.27,18.73,1,1,1,134.3,125.8,141.9,84.32,75.77,50,50,50,0,0,0,0.373,0.352,0.398,84.32,75.77,91.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0725,0.0782,0.00292,0.00219,0.00356,0.00011,0.000086,0.00014,0.135,0.119,0.148,0.0053,0.0047,0.0058,25.37,25.35,25.38,0.928,0.919,0.939,0.962,0.96,0.965,0.893,0.887,0.902,19.46,17.72,21,18.73,17.01,20.27,0,0,0,0,0,0,0.104,0,0.0302,0.37,0.63,0.37,38.8
1604872800000,2020,11,2020,2,6,7,0.0906,0.0302,0.0603,3696.79,24.72,24.72,22,1,1,1,149.8,140.5,161.6,99.75,90.53,50,50,50,0,0,0,0.335,0.309,0.356,99.75,90.53,111.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0777,0.0851,0.00423,0.00345,0.00524,0.00017,0.00014,0.00021,0.162,0.146,0.184,0.0064,0.0057,0.0072,25.34,25.34,25.35,0.917,0.911,0.921,0.968,0.965,0.97,0.887,0.883,0.891,22.74,20.73,25.49,22,19.99,24.72,0,0,0,0,0,0,0.122,0,0.0303,0.33,0.67,0.33,40.8
1605477600000,2020,11,2020,2,7,7,0.103,0.0302,0.0728,4512.78,27.78,27.78,26.86,1,1,1,170.4,162.9,174.2,120.4,113,50,50,50,0,0,0,0.293,0.287,0.307,120.4,113,124.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0883,0.0856,0.0896,0.00599,0.00535,0.0063,0.00023,0.00021,0.00025,0.199,0.186,0.206,0.0078,0.0073,0.0081,25.34,25.34,25.34,0.925,0.92,0.928,0.97,0.97,0.97,0.897,0.892,0.9,27.69,25.82,28.64,26.86,25.05,27.78,0,0,0,0,0,0,0.149,0,0.0302,0.29,0.71,0.29,43.8
1606082400000,2020,11,2020,2,8,7,0.11,0.0302,0.0801,4995.36,31.16,31.16,29.73,1,1,1,182.4,178.5,188.4,132.4,128.5,50,50,50,0,0,0,0.274,0.265,0.28,132.4,128.5,138.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0911,0.0946,0.007,0.00668,0.00751,0.00027,0.00026,0.00029,0.221,0.214,0.231,0.0086,0.0084,0.009,25.34,25.34,25.35,0.931,0.93,0.934,0.97,0.97,0.97,0.903,0.902,0.906,30.65,29.71,32.12,29.73,28.82,31.16,0,0,0,0,0,0,0.165,0,0.0299,0.27,0.73,0.27,45.4
1606687200000,2020,11,2020,2,9,7,0.118,0.0349,0.083,5193.1,32.84,32.84,30.91,1,1,1,195,186.5,204.5,137.3,128.3,57.71,50,59,0,0,0,0.296,0.268,0.315,137.3,128.3,145.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0925,0.0985,0.00742,0.00665,0.00812,0.00029,0.00026,0.00032,0.231,0.215,0.246,0.009,0.0084,0.0096,25.35,25.33,25.36,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.87,29.67,33.86,30.91,28.78,32.84,0,0,0,0,0,0,0.172,0,0.035,0.3,0.7,0.3,44
1607292000000,2020,12,2020,3,10,7,0.13,0.0357,0.0948,5951.79,37.23,37.23,35.43,1,1,1,215.8,208.1,223.4,156.8,149.1,59,59,59,0,0,0,0.274,0.264,0.284,156.8,149.1,164.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.0998,0.105,0.00908,0.00842,0.00972,0.00036,0.00033,0.00038,0.266,0.252,0.279,0.01,0.0099,0.011,25.24,25.18,25.3,0.941,0.938,0.943,0.97,0.97,0.972,0.913,0.91,0.917,36.5,34.7,38.29,35.43,33.66,37.23,0,0,0,0,0,0,0.197,0,0.0352,0.27,0.73,0.27,45.8
1607896800000,2020,12,2020,3,11,7,0.145,0.0357,0.109,6930.21,43.99,43.99,41.25,1,1,1,239.9,226.9,251.6,180.9,167.9,59,59,59,0,0,0,0.246,0.235,0.26,180.9,167.9,192.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.106,0.115,0.0111,0.01,0.0121,0.00044,0.00039,0.00048,0.309,0.286,0.33,0.012,0.011,0.013,25.05,24.96,25.15,0.949,0.944,0.952,0.979,0.974,0.98,0.928,0.92,0.933,42.15,39.12,44.89,41.25,38.11,43.99,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.8
1608501600000,2020,12,2020,3,12,7,0.167,0.0357,0.131,8110.08,52.76,52.76,48.27,2,1,1.2857142857142858,275.5,254,299.9,216.5,195,59,59,59,0,0,0,0.215,0.197,0.232,216.5,195,240.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.124,0.116,0.132,0.0142,0.0123,0.0162,0.00056,0.00049,0.00065,0.327,0.244,0.384,0.013,0.0097,0.015,24.87,24.79,24.95,0.947,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.36,26.14,51.96,40.88,25.36,48.2,0,0,0,0,0,0,0.268,0,0.036,0.21,0.78,0.22,48.6
1609106400000,2020,12,2020,3,13,7,0.205,0.0393,0.166,10081.5,65.68,65.68,60.01,2,2,2,339.4,311.2,374.1,274.4,252.2,65,59,73,0,0,0,0.191,0.175,0.21,274.4,252.2,301.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.136,0.155,0.0285,0.018,0.0411,0.0011,0.00072,0.0017,0.301,0.267,0.342,0.012,0.011,0.014,24.6,24.39,24.78,0.935,0.93,0.94,0.97,0.97,0.97,0.906,0.902,0.912,30.93,28.48,33.86,30,27.63,32.84,0,0,0,0,0,0,0.333,0,0.039,0.19,0.81,0.19,49.2
1609711200000,2021,1,2020,4,14,7,0.256,0.0442,0.212,12862,85.1,85.1,76.56,2,2,2,423.8,388,462.4,350.8,315,73,73,73,0,0,0,0.173,0.158,0.188,350.8,315,389.4,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.173,0.16,0.186,0.0646,0.0477,0.0828,0.0026,0.0019,0.0034,0.417,0.363,0.474,0.017,0.015,0.02,24.08,23.84,24.3,0.948,0.943,0.954,0.975,0.97,0.98,0.924,0.914,0.935,39.26,35.38,43.42,38.28,34.31,42.55,0,0,0,0,0,0,0.425,0,0.044,0.17,0.83,0.17,50.2
1610316000000,2021,1,2020,4,15,7,0.314,0.0442,0.27,15936.7,102.5,102.5,94.86,3,2,2.142857142857143,519.7,475.8,561.1,446.7,402.8,73,73,73,0,0,0,0.141,0.13,0.153,446.7,402.8,488.1,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.207,0.191,0.225,0.11,0.0891,0.129,0.0046,0.0037,0.0054,0.546,0.495,0.606,0.023,0.02,0.025,23.52,23.32,23.76,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.65,35.22,52.03,44.99,34.16,48.2,0,0,0,0,0,0,0.527,0,0.044,0.14,0.86,0.14,50.8
1610920800000,2021,1,2020,4,16,7,0.385,0.0504,0.334,19341,126.2,126.2,115.1,3,3,3,635.8,577.8,700.3,552.6,504.8,83.29,73,91,0,0,0,0.131,0.119,0.143,552.6,504.8,609.3,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.264,0.235,0.297,0.17,0.138,0.208,0.0072,0.0058,0.0089,0.625,0.543,0.722,0.027,0.023,0.031,22.93,22.58,23.26,0.951,0.947,0.955,0.975,0.97,0.98,0.927,0.918,0.936,39.37,36.33,42.93,38.37,35.24,42.08,0,0,0,0,0,0,0.64,0,0.051,0.13,0.87,0.13,50.2
1611525600000,2021,1,2020,4,17,7,0.483,0.055,0.428,23818.6,153.5,153.5,141.8,4,3,3.142857142857143,798.1,727.9,867.6,707.1,636.9,91,91,91,0,0,0,0.114,0.105,0.125,707.1,636.9,776.6,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.355,0.313,0.405,0.273,0.226,0.315,0.012,0.0098,0.014,0.876,0.768,0.97,0.038,0.033,0.043,22.03,21.7,22.42,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,46.78,39.36,51.32,45.43,38.36,48.2,0,0,0,0,0,0,0.788,0,0.055,0.11,0.89,0.11,49.3
1612130400000,2021,2,2020,5,18,7,0.576,0.0829,0.493,26399.9,169.2,169.2,157.1,4,3,3.7142857142857144,952,886.6,1018,815,749.6,137,137,137,0,0,0,0.144,0.135,0.155,815,749.6,881.1,990,990,990,967.7,967.4,968,22.3,22,22.6,0.451,0.392,0.512,0.333,0.302,0.365,0.015,0.013,0.017,1.03,0.966,1.12,0.046,0.043,0.051,21.27,20.93,21.58,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,44.2,39.73,51.63,42.73,38.75,48.2,0,0,0,0,0,0,0.873,0,0.083,0.14,0.86,0.14,45.8
1612735200000,2021,2,2020,5,19,7,0.673,0.0915,0.581,30329.9,189.4,189.4,180.5,4,4,4,1112,1041,1192,960.9,904,151.3,137,162,0,0,0,0.136,0.127,0.146,960.9,904,1030,990,990,990,968.3,968,968.5,21.7,21.5,22,0.597,0.533,0.69,0.412,0.377,0.491,0.019,0.017,0.023,1.28,1.16,1.47,0.059,0.053,0.068,20.47,20.03,20.81,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.05,44.08,48.32,45.13,43.19,47.35,0,0,0,0,0,0,1,0,0.092,0.14,0.86,0.14,45.1
1613340000000,2021,2,2020,5,20,7,0.828,0.098,0.662,32162.8,192.8,192.8,191.4,4,4,4,1370,1229,1477,1208,1067,162,162,162,112.6,0,215,0.119,0.11,0.132,1095,1067,1100,990,990,990,969.1,968.6,969.4,20.9,20.6,21.4,0.833,0.744,0.883,0.637,0.574,0.648,0.03,0.027,0.031,1.77,1.61,1.83,0.085,0.075,0.089,19.16,18.76,19.77,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.04,48.17,50.09,47.86,47.21,48.2,0,0,0,0,0,0,1.06,0,0.166,0.12,0.8,0.2,38.8
1613944800000,2021,2,2020,5,21,7,0.963,0.098,0.665,31047.4,187.8,187.8,184.8,4,4,4,1592,1505,1675,1430,1343,162,162,162,329.9,243,413,0.102,0.0967,0.108,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.903,0.89,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.092,0.09,0.093,18.37,18.09,18.66,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.14,46.42,47.91,46.2,45.49,46.95,0,0,0,0,0,0,1.03,0,0.298,0.1,0.69,0.31,32.2
1614549600000,2021,3,2020,6,22,7,1.01,0.145,0.665,30594.6,183.4,183.4,182.1,4,4,4,1668,1632,1688,1429,1393,239,239,239,329.3,293,349,0.143,0.142,0.146,1100,1100,1100,990,990,990,970,969.9,970.1,20,19.9,20.1,0.919,0.916,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.093,0.094,18.11,18.04,18.23,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.46,46.28,46.77,45.53,45.36,45.84,0,0,0,0,0,0,1.01,0,0.345,0.14,0.66,0.34,30.3
1615154400000,2021,3,2020,6,23,7,0.947,0.125,0.665,31183.2,187.3,187.3,185.6,4,4,4,1567,1518,1615,1360,1335,207,183,239,259.4,235,283,0.132,0.117,0.151,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.907,0.898,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.09,0.092,18.45,18.28,18.61,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.35,46.92,47.78,46.4,45.98,46.83,0,0,0,0,0,0,1.03,0,0.282,0.13,0.7,0.3,32.9
1615759200000,2021,3,2020,6,24,7,0.876,0.111,0.665,31910.8,191.7,191.7,189.9,4,4,4,1449,1402,1496,1266,1219,183,183,183,165.9,119,213,0.126,0.122,0.131,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.867,0.848,0.885,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.8,1.83,0.088,0.086,0.089,18.87,18.7,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.46,48.01,48.9,47.49,47.05,47.93,0,0,0,0,0,0,1.06,0,0.211,0.13,0.76,0.24,36.4
1616364000000,2021,3,2020,6,25,7,0.802,0.111,0.665,32384.3,192.8,192.8,192.8,4,4,4,1326,1290,1381,1143,1107,183,183,183,42.71,7,98,0.138,0.133,0.142,1100,1100,1100,990,990,990,968.9,968.8,969.1,21.1,20.9,21.2,0.814,0.8,0.838,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.75,1.79,0.084,0.082,0.085,19.31,19.12,19.44,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.65,49.12,49.99,48.19,48.14,48.2,0,0,0,0,0,0,1.07,0,0.137,0.14,0.83,0.17,40.4
1616968800000,2021,3,2020,6,26,7,0.779,0.0986,0.665,32390.4,192.8,192.8,192.8,4,4,4,1289,1285,1293,1126,1105,163,148,183,25.86,5,42,0.126,0.115,0.142,1100,1100,1100,990,990,990,968.8,968.8,968.8,21.2,21.2,21.2,0.806,0.798,0.811,0.648,0.648,0.648,0.031,0.031,0.031,1.75,1.75,1.76,0.083,0.082,0.083,19.44,19.43,19.45,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.99,49.96,50.02,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.114,0.13,0.85,0.15,41.6
1617573600000,2021,4,2020,7,27,7,0.789,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1304,1290,1326,1156,1142,148,148,148,56.14,42,78,0.113,0.112,0.115,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.819,0.811,0.827,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.78,0.084,0.083,0.084,19.38,19.3,19.43,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.82,49.62,49.96,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.124,0.11,0.84,0.16,41.1
1618178400000,2021,4,2020,7,28,7,0.821,0.0895,0.665,32385.1,192.8,192.8,192.8,4,4,4,1358,1335,1375,1210,1187,148,148,148,110,87,127,0.109,0.108,0.111,1100,1100,1100,990,990,990,969,969,969.1,21,20.9,21,0.842,0.833,0.849,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.8,0.085,0.085,0.086,19.18,19.12,19.27,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.3,49.14,49.52,48.19,48.16,48.2,0,0,0,0,0,0,1.07,0,0.156,0.11,0.81,0.19,39.4
1618783200000,2021,4,2020,7,29,7,0.793,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1311,1255,1356,1163,1107,148,148,148,63.29,7,108,0.113,0.109,0.118,1100,1100,1100,990,990,990,968.9,968.7,969,21.1,21,21.3,0.822,0.798,0.839,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.75,1.79,0.084,0.082,0.085,19.35,19.19,19.55,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.76,49.33,50.3,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.128,0.11,0.84,0.16,40.8
1619388000000,2021,4,2020,7,30,7,0.703,0.0893,0.613,31415.9,192.8,192.8,187,4,4,4,1162,1096,1235,1014,949,147.7,147,148,0,0,0,0.127,0.12,0.134,1014,949,1087,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.669,0.578,0.776,0.479,0.398,0.619,0.022,0.018,0.029,1.43,1.24,1.69,0.066,0.057,0.079,20.16,19.67,20.56,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.84,45.71,50.02,46.75,44.79,48.2,0,0,0,0,0,0,1.04,0,0.09,0.13,0.87,0.13,44.7
1619992800000,2021,5,2020,8,31,7,0.619,0.0889,0.53,28248.8,176.4,176.4,168.1,4,4,4,1024,971.3,1077,876.7,824.3,147,147,147,0,0,0,0.144,0.136,0.151,876.7,824.3,930.5,990,990,990,968,967.8,968.1,22,21.9,22.2,0.511,0.463,0.561,0.363,0.338,0.389,0.016,0.015,0.018,1.11,1.02,1.21,0.051,0.046,0.055,20.92,20.65,21.19,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.91,40.85,45.01,42.04,39.94,44.11,0,0,0,0,0,0,0.934,0,0.089,0.14,0.86,0.14,45.6
1620597600000,2021,5,2020,8,32,7,0.549,0.0889,0.46,24775.8,156.9,156.9,147.5,4,3,3.2857142857142856,907.1,861.5,954.5,760.1,714.5,147,147,147,0,0,0,0.162,0.154,0.171,760.1,714.5,807.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.405,0.366,0.448,0.305,0.278,0.33,0.014,0.012,0.015,0.968,0.908,1.02,0.043,0.04,0.045,21.5,21.29,21.75,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.24,39.52,51.83,45.46,38.53,48.2,0,0,0,0,0,0,0.819,0,0.089,0.16,0.84,0.16,45.1
1621202400000,2021,5,2020,8,33,7,0.491,0.0889,0.402,22608.9,140.6,140.6,134.6,3,3,3,811.7,782.1,847.4,664.7,635.1,147,147,147,0,0,0,0.181,0.173,0.188,664.7,635.1,700.4,990,990,990,967.1,967,967.3,22.9,22.7,23,0.338,0.321,0.358,0.245,0.225,0.269,0.011,0.0098,0.012,0.825,0.775,0.885,0.036,0.034,0.039,22.03,21.83,22.2,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.77,44.04,47.82,44.86,43.16,46.86,0,0,0,0,0,0,0.748,0,0.089,0.18,0.82,0.18,46
1621807200000,2021,5,2020,8,34,7,0.448,0.0889,0.359,20453.4,128,128,121.7,3,3,3,740.3,705.2,773.5,593.3,558.2,147,147,147,0,0,0,0.199,0.19,0.208,593.3,558.2,626.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.297,0.277,0.316,0.197,0.174,0.22,0.0085,0.0075,0.0095,0.704,0.645,0.76,0.03,0.028,0.033,22.43,22.25,22.63,0.954,0.951,0.955,0.978,0.974,0.98,0.933,0.927,0.936,41.48,39.29,43.52,40.58,38.29,42.65,0,0,0,0,0,0,0.676,0,0.089,0.2,0.8,0.2,45.7
1622412000000,2021,5,2020,8,35,7,0.4,0.0744,0.326,18725.1,116.5,116.5,111.5,3,3,3,661.7,631.6,693.4,538.7,512.6,123,119,147,0,0,0,0.186,0.174,0.212,538.7,512.6,563.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.264,0.249,0.278,0.161,0.143,0.177,0.0069,0.0061,0.0076,0.61,0.566,0.651,0.026,0.024,0.028,22.84,22.7,23.01,0.95,0.948,0.952,0.972,0.97,0.976,0.924,0.919,0.928,38.21,36.53,39.81,37.15,35.44,38.84,0,0,0,0,0,0,0.619,0,0.074,0.19,0.81,0.19,46.8
1623016800000,2021,6,2020,9,36,7,0.36,0.072,0.288,16535.9,104.5,104.5,98.43,3,2,2.2857142857142856,594.5,568.5,622.1,475.5,449.5,119,119,119,0,0,0,0.2,0.191,0.209,475.5,449.5,503.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.214,0.244,0.124,0.111,0.137,0.0052,0.0047,0.0058,0.583,0.535,0.629,0.025,0.023,0.027,23.14,23.06,23.27,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.38,35.26,52.31,44.28,34.2,48.2,0,0,0,0,0,0,0.547,0,0.072,0.2,0.8,0.2,45.9
1623621600000,2021,6,2020,9,37,7,0.324,0.072,0.252,15117.4,94.66,94.66,89.98,2,2,2,536.4,514,560,417.4,395.1,119,119,119,0,0,0,0.222,0.213,0.231,417.4,395.1,441,990,990,990,966,965.9,966.1,24,23.9,24.1,0.202,0.194,0.211,0.096,0.0855,0.107,0.004,0.0035,0.0045,0.523,0.489,0.558,0.022,0.02,0.023,23.46,23.32,23.6,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.91,43.62,48.29,44.99,42.75,47.33,0,0,0,0,0,0,0.5,0,0.072,0.22,0.78,0.22,46.7
1624226400000,2021,6,2020,9,38,7,0.294,0.072,0.222,13351.8,83.98,83.98,79.47,2,2,2,486.1,466.7,506.7,367.1,347.7,119,119,119,0,0,0,0.245,0.235,0.255,367.1,347.7,387.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.178,0.192,0.0723,0.0631,0.082,0.003,0.0026,0.0034,0.447,0.418,0.478,0.018,0.017,0.02,23.77,23.64,23.88,0.951,0.948,0.953,0.977,0.973,0.98,0.929,0.923,0.934,40.67,38.61,42.85,39.74,37.57,41.99,0,0,0,0,0,0,0.442,0,0.072,0.24,0.76,0.24,45.4
1624831200000,2021,6,2020,9,39,7,0.268,0.0682,0.199,11964.8,73.71,73.71,71.22,2,2,2,442.4,424.9,460.4,329.7,316.9,112.7,108,119,0,0,0,0.255,0.244,0.266,329.7,316.9,341.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.165,0.175,0.0546,0.0486,0.0602,0.0022,0.002,0.0025,0.39,0.37,0.409,0.016,0.015,0.017,24.02,23.92,24.12,0.945,0.943,0.947,0.97,0.97,0.972,0.917,0.915,0.92,36.7,35.35,37.93,35.61,34.29,36.85,0,0,0,0,0,0,0.396,0,0.069,0.25,0.74,0.26,44.6
1625436000000,2021,7,2020,10,40,7,0.244,0.0653,0.179,10776.3,67.37,67.37,64.14,2,2,2,404.1,388.5,419.2,296.1,280.5,108,108,108,0,0,0,0.268,0.258,0.278,296.1,280.5,311.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.153,0.163,0.0387,0.0314,0.0459,0.0016,0.0013,0.0019,0.339,0.316,0.362,0.014,0.013,0.015,24.24,24.15,24.34,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,33.06,31.35,34.73,32.07,30.41,33.68,0,0,0,0,0,0,0.356,0,0.065,0.27,0.73,0.27,44.2
1626040800000,2021,7,2020,10,41,7,0.224,0.0653,0.159,9570.83,59.82,59.82,56.97,2,2,2,370.7,358.2,383.9,262.7,250.2,108,108,108,0,0,0,0.292,0.281,0.302,262.7,250.2,275.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.142,0.151,0.023,0.0171,0.0292,0.00093,0.00069,0.0012,0.289,0.27,0.309,0.012,0.011,0.013,24.46,24.37,24.54,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.37,27.98,30.83,28.48,27.14,29.91,0,0,0,0,0,0,0.316,0,0.065,0.29,0.71,0.29,42.7
1626645600000,2021,7,2020,10,42,7,0.207,0.0653,0.142,8503.08,53.38,53.38,50.61,2,1,1.7142857142857142,342.3,331.1,354.1,234.3,223.1,108,108,108,0,0,0,0.316,0.305,0.326,234.3,223.1,246.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.14,0.0157,0.0147,0.0167,0.00063,0.00059,0.00067,0.296,0.248,0.397,0.012,0.01,0.016,24.59,24.53,24.66,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.82,25.7,52.28,32.19,24.93,48.2,0,0,0,0,0,0,0.281,0,0.065,0.32,0.69,0.31,41.1
1627250400000,2021,7,2020,10,43,7,0.192,0.064,0.128,7990.64,48.2,48.2,47.56,1,1,1,317.4,307.3,327.6,211.6,203.4,105.9,93,108,0,0,0,0.333,0.303,0.347,211.6,203.4,219.6,990,990,990,965,964.9,965,25,25,25.1,0.128,0.125,0.131,0.0137,0.013,0.0144,0.00055,0.00052,0.00058,0.37,0.356,0.384,0.015,0.014,0.015,24.64,24.58,24.69,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.93,47.05,50.71,47.56,46.11,48.2,0,0,0,0,0,0,0.264,0,0.064,0.33,0.67,0.33,41.6
1627855200000,2021,8,2020,11,44,7,0.176,0.0562,0.12,7556.51,47.65,47.65,44.98,1,1,1,290.9,279.2,302.7,197.9,186.2,93,93,93,0,0,0,0.32,0.307,0.333,197.9,186.2,209.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.117,0.126,0.0126,0.0116,0.0136,0.0005,0.00046,0.00054,0.344,0.323,0.365,0.014,0.013,0.015,24.79,24.72,24.86,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,45.9,43.14,48.62,44.98,42.28,47.65,0,0,0,0,0,0,0.25,0,0.056,0.32,0.68,0.32,42.9
1628460000000,2021,8,2020,11,45,7,0.161,0.0562,0.105,6586.59,41.45,41.45,39.21,1,1,1,266.5,257.6,275.6,173.5,164.6,93,93,93,0,0,0,0.349,0.337,0.361,173.5,164.6,182.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.116,0.0105,0.00974,0.0113,0.00042,0.00039,0.00045,0.3,0.284,0.317,0.012,0.011,0.013,24.93,24.88,24.99,0.946,0.944,0.949,0.976,0.972,0.98,0.924,0.917,0.93,40.16,38.05,42.3,39.21,36.98,41.45,0,0,0,0,0,0,0.218,0,0.056,0.35,0.65,0.35,40.9
1629064800000,2021,8,2020,11,46,7,0.149,0.0562,0.0927,5772.03,36.24,36.24,34.36,1,1,1,246.3,238.7,254.6,153.3,145.7,93,93,93,0,0,0,0.378,0.365,0.39,153.3,145.7,161.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00878,0.00813,0.00948,0.00035,0.00032,0.00038,0.264,0.251,0.279,0.01,0.0099,0.011,25.06,25,25.12,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.42,33.64,37.35,34.36,32.63,36.24,0,0,0,0,0,0,0.191,0,0.0563,0.38,0.62,0.38,38.7
1629669600000,2021,8,2020,11,47,7,0.139,0.0562,0.0824,5118.72,32.06,32.06,30.47,1,1,1,229.2,223.1,236.2,136.2,130.1,93,93,93,0,0,0,0.406,0.394,0.417,136.2,130.1,143.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0999,0.0977,0.102,0.00733,0.00681,0.00793,0.00029,0.00027,0.00031,0.234,0.223,0.246,0.0092,0.0087,0.0097,25.19,25.14,25.24,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.41,29.97,33.06,30.47,29.07,32.06,0,0,0,0,0,0,0.169,0,0.0566,0.4,0.59,0.41,36.8
1630274400000,2021,8,2020,11,48,7,0.128,0.0472,0.0813,5066.49,32.46,32.46,30.16,1,1,1,212.4,203.2,221.2,134.4,126.3,78,72,93,0,0,0,0.366,0.333,0.424,134.4,126.3,144.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0977,0.0959,0.101,0.00717,0.00648,0.00801,0.00028,0.00025,0.00031,0.229,0.216,0.246,0.009,0.0085,0.0096,25.3,25.25,25.36,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,31.09,29.07,33.46,30.16,28.2,32.46,0,0,0,0,0,0,0.168,0,0.0467,0.37,0.64,0.36,39.6
1630879200000,2021,9,2020,12,49,7,0.116,0.0435,0.0723,4485.06,28.76,28.76,26.7,1,1,1,191.6,183.7,200.1,119.6,111.7,72,72,72,0,0,0,0.376,0.36,0.392,119.6,111.7,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0891,0.0949,0.00592,0.00525,0.00664,0.00023,0.00021,0.00026,0.202,0.188,0.217,0.0079,0.0073,0.0085,25.38,25.38,25.38,0.924,0.919,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.52,25.56,29.65,26.7,24.79,28.76,0,0,0,0,0,0,0.148,0,0.0437,0.37,0.62,0.38,38.7
1631484000000,2021,9,2020,12,50,7,0.106,0.0435,0.0626,3832.01,24.2,24.2,22.81,1,1,1,175.5,169.8,181.3,103.5,97.79,72,72,72,0,0,0,0.411,0.397,0.424,103.5,97.79,109.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0862,0.0842,0.0882,0.00454,0.00406,0.00504,0.00018,0.00016,0.0002,0.173,0.163,0.183,0.0068,0.0064,0.0072,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.968,0.97,0.886,0.882,0.89,23.53,22.22,24.95,22.81,21.51,24.2,0,0,0,0,0,0,0.127,0,0.0434,0.41,0.59,0.41,36.2
1632088800000,2021,9,2020,12,51,7,0.0981,0.0435,0.0546,3353.48,21.12,21.12,19.96,1,1,1,162.2,156.9,167.9,90.21,84.94,72,72,72,0,0,0,0.444,0.429,0.459,90.21,84.94,95.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0796,0.0835,0.00342,0.00297,0.0039,0.00013,0.00012,0.00015,0.149,0.14,0.159,0.0058,0.0055,0.0062,25.38,25.37,25.38,0.922,0.915,0.928,0.965,0.962,0.967,0.889,0.885,0.893,20.69,19.62,21.84,19.96,18.87,21.12,0,0,0,0,0,0,0.111,0,0.0435,0.44,0.56,0.44,34.2
1632693600000,2021,9,2020,12,52,7,0.0932,0.0384,0.0549,3374.63,23.59,23.59,20.09,1,1,1,154.1,151.2,158.8,90.7,79.47,63.43,52,72,0,0,0,0.412,0.327,0.475,90.7,79.47,106.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0777,0.0838,0.00346,0.0025,0.00483,0.00014,0.000098,0.00019,0.149,0.13,0.175,0.0058,0.0051,0.0069,25.36,25.34,25.37,0.924,0.912,0.934,0.964,0.96,0.97,0.891,0.883,0.897,20.82,18.47,24.32,20.09,17.74,23.59,0,0,0,0,0,0,0.112,0,0.0383,0.41,0.59,0.41,36.2
1633298400000,2021,10,2021,1,1,7,0.095,0.0314,0.0635,3890.62,23.72,23.72,23.16,1,1,1,157.1,153.1,159.4,105.1,101.1,52,52,52,0,0,0,0.331,0.326,0.34,105.1,101.1,107.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0818,0.084,0.00468,0.00434,0.00488,0.00018,0.00017,0.00019,0.172,0.165,0.176,0.0067,0.0065,0.0069,25.34,25.34,25.34,0.914,0.912,0.916,0.97,0.969,0.97,0.887,0.884,0.889,23.88,22.91,24.45,23.16,22.21,23.72,0,0,0,0,0,0,0.129,0,0.0315,0.33,0.67,0.33,41
1633903200000,2021,10,2021,1,2,7,0.0888,0.0314,0.0573,3504.38,21.76,21.76,20.86,1,1,1,146.8,143.5,151.2,94.78,91.54,52,52,52,0,0,0,0.354,0.344,0.362,94.78,91.54,99.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0784,0.0811,0.00381,0.00353,0.00418,0.00015,0.00014,0.00016,0.154,0.148,0.162,0.006,0.0058,0.0063,25.35,25.34,25.35,0.916,0.912,0.92,0.966,0.965,0.968,0.885,0.883,0.887,21.58,20.93,22.48,20.86,20.2,21.76,0,0,0,0,0,0,0.116,0,0.0315,0.35,0.65,0.35,39.5
1634508000000,2021,10,2021,1,3,7,0.0857,0.0314,0.0543,3331.46,20.92,20.92,19.83,1,1,1,141.7,138.9,147.1,89.74,86.89,52,52,52,0,0,0,0.367,0.354,0.374,89.74,86.89,95.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0768,0.0797,0.00338,0.00314,0.00383,0.00013,0.00012,0.00015,0.145,0.14,0.154,0.0057,0.0055,0.0061,25.36,25.35,25.36,0.922,0.916,0.925,0.964,0.963,0.967,0.889,0.885,0.891,20.57,19.99,21.65,19.83,19.25,20.92,0,0,0,0,0,0,0.11,0,0.0314,0.37,0.63,0.37,38.9
1635112800000,2021,10,2021,1,4,7,0.089,0.0314,0.0575,3515.03,21.26,21.26,20.92,1,1,1,147.1,145.7,148.7,95.1,93.73,52,52,52,0,0,0,0.354,0.35,0.357,95.1,93.73,96.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0792,0.0803,0.00383,0.00372,0.00397,0.00015,0.00015,0.00016,0.154,0.152,0.157,0.0061,0.006,0.0062,25.35,25.34,25.35,0.916,0.914,0.917,0.967,0.966,0.967,0.885,0.884,0.886,21.65,21.37,21.98,20.92,20.64,21.26,0,0,0,0,0,0,0.116,0,0.0315,0.35,0.65,0.35,39.5
1635717600000,2021,11,2021,2,5,7,0.0955,0.0302,0.0652,4004.91,25.45,25.45,23.84,1,1,1,157.8,146,164.6,107.8,96,50,50,50,0,0,0,0.317,0.304,0.342,107.8,96,114.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0796,0.0862,0.00492,0.00391,0.00549,0.00019,0.00015,0.00022,0.177,0.156,0.189,0.0069,0.0061,0.0074,25.34,25.34,25.34,0.917,0.911,0.921,0.969,0.967,0.97,0.889,0.883,0.894,24.59,21.83,26.23,23.84,21.11,25.45,0,0,0,0,0,0,0.132,0,0.0303,0.32,0.68,0.32,41.9
1636322400000,2021,11,2021,2,6,7,0.0971,0.0302,0.0669,4111.33,26.84,26.84,24.47,1,1,1,160.5,155.8,170.3,110.5,105.8,50,50,50,0,0,0,0.312,0.294,0.321,110.5,105.8,120.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0831,0.0882,0.00515,0.00475,0.00598,0.0002,0.00019,0.00023,0.182,0.173,0.199,0.0071,0.0068,0.0078,25.34,25.34,25.34,0.918,0.915,0.925,0.97,0.97,0.97,0.891,0.888,0.897,25.23,24.07,27.67,24.47,23.35,26.84,0,0,0,0,0,0,0.136,0,0.0302,0.31,0.69,0.31,42.3
1636927200000,2021,11,2021,2,7,7,0.103,0.0302,0.0726,4499.59,27.44,27.44,26.78,1,1,1,170.1,167.1,172.8,120.1,117.1,50,50,50,0,0,0,0.294,0.289,0.299,120.1,117.1,122.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0882,0.0871,0.0891,0.00596,0.0057,0.00619,0.00023,0.00022,0.00024,0.199,0.193,0.204,0.0078,0.0076,0.008,25.34,25.34,25.34,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.61,26.85,28.29,26.78,26.04,27.44,0,0,0,0,0,0,0.149,0,0.0304,0.29,0.7,0.3,43.7
1637532000000,2021,11,2021,2,8,7,0.102,0.0302,0.0721,4466.36,27.78,27.78,26.59,1,1,1,169.3,166.2,174.2,119.3,116.2,50,50,50,0,0,0,0.295,0.287,0.301,119.3,116.2,124.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0879,0.0868,0.0896,0.00589,0.00563,0.0063,0.00023,0.00022,0.00025,0.197,0.192,0.206,0.0077,0.0075,0.0081,25.34,25.34,25.34,0.924,0.922,0.928,0.97,0.97,0.97,0.897,0.895,0.9,27.41,26.64,28.64,26.59,25.84,27.78,0,0,0,0,0,0,0.148,0,0.0299,0.3,0.71,0.29,43.8
