datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1257026400000,2009,11,2009,2,30,0.548,0.174,0.375,23438.6,37.94,37.94,32.55,1,1,1,211.6,184,234.6,144.6,117,67,67,67,0,0,0,0.318,0.286,0.364,144.6,117,167.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0989,0.0892,0.107,0.00804,0.0057,0.00999,0.00032,0.00022,0.00039,0.245,0.195,0.286,0.0096,0.0076,0.011,25.28,25.11,25.38,0.936,0.923,0.944,0.97,0.97,0.974,0.908,0.895,0.92,33.55,26.86,38.97,32.55,26.06,37.94,0,0,0,0,0,0,0.181,0,0.173,0.32,0.68,0.32,42.8
1259618400000,2009,12,2009,3,31,0.738,0.174,0.564,34563.6,56.5,56.5,46.46,2,1,1.3548387096774193,275.5,234.9,316.9,210.7,157.9,64.81,59,77,2.75e-15,-2.842e-14,2.842e-14,0.24,0.186,0.328,210.7,157.9,257.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.122,0.105,0.138,0.0138,0.00917,0.0207,0.00055,0.00036,0.00083,0.305,0.239,0.388,0.012,0.0095,0.015,24.9,24.74,25.12,0.943,0.922,0.959,0.974,0.97,0.98,0.918,0.895,0.94,38.74,25.67,52.52,37.07,24.9,48.2,0,0,0,0,0,0,0.258,0,0.174,0.24,0.76,0.24,46.8
1262296800000,2010,1,2009,4,31,1.18,0.196,0.981,58589.2,122.6,122.6,78.75,3,2,2.161290322580645,439.2,321.5,660.6,366.2,248.5,73,73,73,-9.168e-16,-5.684e-14,2.842e-14,0.175,0.111,0.227,366.2,248.5,587.6,990,990,990,965.6,965,966.5,24.4,23.5,25,0.181,0.137,0.282,0.0733,0.0169,0.194,0.003,0.00068,0.0082,0.424,0.264,0.682,0.017,0.011,0.029,24.01,22.78,24.73,0.944,0.929,0.958,0.974,0.97,0.98,0.92,0.901,0.939,37.39,27.99,51.88,36.31,27.15,48.2,0,0,0,0,0,0,0.437,0,0.199,0.17,0.83,0.17,49.7
1264975200000,2010,2,2009,5,28,2.59,0.321,2.1,108872,192.8,192.8,162,4,3,3.5714285714285716,1071,678.9,1655,938.2,573.9,132.7,105,162,68.35,0,392.7,0.128,0.0979,0.158,869.9,573.9,1100,990,990,990,968,966.6,970,22,20,23.4,0.561,0.279,0.911,0.415,0.184,0.648,0.019,0.0079,0.032,1.24,0.665,1.86,0.058,0.028,0.093,20.72,18.16,22.72,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.49,39.53,51.17,45.35,38.55,48.2,0,0,0,0,0,0,0.9,0,0.49,0.12,0.81,0.19,42
1267394400000,2010,3,2009,6,31,6.48,0.539,2.95,118828,181.1,181.1,159.7,4,4,4,2418,1698,2802,2217,1459,201.1,183,239,1117,359,1519,0.0872,0.0653,0.141,1100,1100,1100,990,990,990,972.1,970.1,973,17.9,17,19.9,0.926,0.921,0.926,0.648,0.648,0.648,0.036,0.033,0.038,1.87,1.87,1.87,0.1,0.094,0.11,16.05,15.09,18.01,0.945,0.941,0.951,0.976,0.972,0.98,0.922,0.915,0.932,40.89,38.31,46.2,39.93,37.25,45.27,0,0,0,0,0,0,0.887,0,3.53,0.083,0.46,0.54,18.3
1270072800000,2010,4,2009,7,30,7.26,0.562,2.85,107297,151.6,151.6,149,4,4,4,2801,2707,2866,2584,2490,217,217,217,1484,1390,1549,0.0775,0.0757,0.0802,1100,1100,1100,990,990,990,973,972.8,973.2,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.09,14.94,15.32,0.941,0.941,0.942,0.972,0.971,0.974,0.915,0.914,0.918,38.31,37.89,38.93,37.26,36.81,37.9,0,0,0,0,0,0,0.828,0,4.41,0.077,0.39,0.61,14.8
1272664800000,2010,5,2009,8,31,5.67,0.739,2.95,125333,187.8,187.8,168.5,4,4,4,2118,1512,2688,1842,1236,276,276,276,741.7,135.7,1312,0.135,0.103,0.183,1100,1100,1100,990,990,990,971.3,969.5,972.8,18.7,17.2,20.5,0.922,0.874,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.82,1.87,0.1,0.089,0.11,16.84,15.37,18.66,0.947,0.942,0.952,0.979,0.974,0.98,0.927,0.918,0.933,43.03,39.06,47.9,42.11,38.04,46.94,0,0,0,0,0,0,0.936,0,2.72,0.13,0.52,0.48,22.1
1275343200000,2010,6,2009,9,30,2.77,0.544,2.17,113333,192.8,192.8,157.4,4,3,3.5,1067,813.6,1483,857.4,603.6,210,210,210,18.89,-1.137e-13,173.1,0.204,0.142,0.258,838.5,603.6,1100,990,990,990,968.1,967.2,969.4,21.9,20.6,22.8,0.526,0.313,0.884,0.377,0.204,0.648,0.017,0.0089,0.032,1.16,0.732,1.83,0.054,0.032,0.089,20.77,18.74,22.11,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.12,39.92,51.99,44.98,38.95,48.2,0,0,0,0,0,0,0.874,0,0.6,0.2,0.78,0.22,40.9
1277935200000,2010,7,2009,10,31,1.78,0.573,1.21,69773.9,125.7,125.7,93.78,3,2,2.3225806451612905,665.9,536.2,805.1,452.2,309.2,213.8,186,227,3.667e-15,-5.684e-14,5.684e-14,0.329,0.231,0.423,452.2,309.2,619.1,990,990,990,966.6,966,967.1,23.4,22.9,24,0.233,0.173,0.318,0.118,0.0449,0.215,0.0051,0.0019,0.0094,0.557,0.369,0.753,0.024,0.015,0.033,22.88,22.13,23.62,0.952,0.942,0.958,0.976,0.97,0.98,0.93,0.914,0.939,41.59,33.74,51.34,40.51,32.73,48.2,0,0,0,0,0,0,0.521,0,0.57,0.32,0.68,0.32,39.2
1280613600000,2010,8,2009,11,31,1.17,0.493,0.676,40547.7,73.59,73.59,54.5,2,1,1.5806451612903225,436.5,363.1,529.4,252.5,179.1,184,184,184,-9.168e-16,-5.684e-14,2.842e-14,0.427,0.348,0.507,252.5,179.1,345.4,990,990,990,965.6,965.2,966,24.4,24,24.8,0.15,0.124,0.182,0.0259,0.011,0.062,0.0011,0.00044,0.0026,0.346,0.263,0.42,0.014,0.011,0.017,24.09,23.6,24.47,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.85,26.11,52.53,36.69,25.33,48.2,0,0,0,0,0,0,0.303,0,0.494,0.42,0.58,0.42,34.7
1283292000000,2010,9,2009,12,30,0.773,0.323,0.45,28027.7,48.2,48.2,38.93,1,1,1,298.3,251.5,357.9,173.6,133.5,124.7,118,138,9.474e-16,-2.842e-14,2.842e-14,0.42,0.378,0.469,173.6,133.5,219.9,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.116,0.1,0.134,0.0105,0.0071,0.0144,0.00042,0.00028,0.00058,0.303,0.23,0.388,0.012,0.0091,0.016,24.79,24.42,25.06,0.946,0.932,0.958,0.975,0.97,0.98,0.923,0.904,0.939,39.94,30.6,50.46,38.93,29.68,48.2,0,0,0,0,0,0,0.216,0,0.323,0.42,0.58,0.42,36.3
1285884000000,2010,10,2010,1,31,0.604,0.26,0.345,21350.5,34.05,34.05,28.7,1,1,1,225.7,206.4,249.1,128.7,109.4,97,97,97,-4.584e-16,-1.421e-14,1.421e-14,0.431,0.389,0.47,128.7,109.4,152.1,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0968,0.09,0.105,0.00669,0.00505,0.00868,0.00026,0.0002,0.00034,0.22,0.185,0.262,0.0086,0.0072,0.01,25.23,25.04,25.38,0.929,0.917,0.94,0.97,0.97,0.97,0.901,0.89,0.912,29.58,24.98,35.1,28.7,24.23,34.05,0,0,0,0,0,0,0.159,0,0.259,0.43,0.57,0.43,35.3
1288562400000,2010,11,2010,2,30,0.569,0.219,0.351,21836.2,38.42,38.42,30.33,1,1,1,219.6,205.1,236.5,135.3,112,84.33,67,93,-4.737e-16,-1.421e-14,1.421e-14,0.385,0.283,0.454,135.3,112,169.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0978,0.0906,0.108,0.00725,0.00527,0.0102,0.00028,0.00021,0.0004,0.23,0.19,0.289,0.009,0.0074,0.011,25.25,25.09,25.38,0.932,0.919,0.945,0.97,0.97,0.975,0.904,0.892,0.921,31.25,25.64,39.41,30.33,24.87,38.42,0,0,0,0,0,0,0.168,0,0.218,0.38,0.62,0.38,38.4
1291154400000,2010,12,2010,3,31,0.801,0.189,0.612,37916.2,78.48,78.48,50.96,2,1,1.3548387096774193,299.1,240.1,417.2,228.4,163.1,70.61,59,77,1.834e-15,-2.842e-14,2.842e-14,0.245,0.141,0.321,228.4,163.1,358.2,990,990,990,964.9,964.6,965.5,25.1,24.5,25.4,0.129,0.107,0.174,0.0212,0.00961,0.0681,0.00085,0.00038,0.0028,0.331,0.261,0.426,0.013,0.01,0.017,24.76,24.1,25.08,0.947,0.928,0.959,0.976,0.97,0.98,0.924,0.9,0.939,40.61,27.92,51.56,39.56,27.08,48.2,0,0,0,0,0,0,0.283,0,0.189,0.24,0.76,0.24,47.3
1293832800000,2011,1,2010,4,31,1.96,0.299,1.66,93040.8,179,179,125.1,4,2,2.935483870967742,731.4,433.4,1085,619.8,360.4,111.6,73,139,1.834e-15,0,5.684e-14,0.154,0.123,0.195,619.8,360.4,946.3,990,990,990,966.8,965.6,968.2,23.2,21.8,24.4,0.321,0.176,0.575,0.215,0.0691,0.397,0.0094,0.0028,0.018,0.762,0.431,1.23,0.033,0.018,0.057,22.43,20.6,24.02,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.05,35.43,51.85,42.83,34.36,48.2,0,0,0,0,0,0,0.695,0,0.3,0.15,0.85,0.15,47.5
1296511200000,2011,2,2010,5,28,4.03,0.392,2.64,121635,192.8,192.8,181,4,4,4,1665,1131,1931,1503,969,162,162,162,411.2,0,669.3,0.0998,0.0839,0.143,1092,969,1100,990,990,990,970,968.3,970.9,20,19.1,21.7,0.882,0.601,0.926,0.632,0.408,0.648,0.032,0.019,0.034,1.81,1.28,1.87,0.091,0.059,0.098,18.17,17.25,20.41,0.951,0.949,0.955,0.98,0.98,0.98,0.932,0.93,0.936,46.22,44.13,49.84,45.25,43.25,48.2,0,0,0,0,0,0,1.01,0,1.39,0.097,0.66,0.34,30.2
1298930400000,2011,3,2010,6,31,5.38,0.539,2.95,126948,173.1,173.1,170.6,4,4,4,2009,1928,2186,1808,1689,201.1,183,239,708.1,588.8,903.4,0.1,0.0837,0.124,1100,1100,1100,990,990,990,971.1,970.9,971.5,18.9,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.02,16.58,17.26,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.53,42.32,44.17,42.66,41.48,43.28,0,0,0,0,0,0,0.948,0,2.43,0.1,0.55,0.45,23.6
1301608800000,2011,4,2010,7,30,6.53,0.562,2.85,112924,165.1,165.1,156.8,4,4,4,2519,2219,2688,2302,2002,217,217,217,1202,902.5,1371,0.0864,0.0807,0.0978,1100,1100,1100,990,990,990,972.4,971.6,972.8,17.6,17.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.77,15.37,16.5,0.944,0.942,0.946,0.976,0.974,0.98,0.922,0.918,0.928,40.16,39.06,42.11,39.21,38.04,41.27,0,0,0,0,0,0,0.871,0,3.68,0.086,0.44,0.56,17.3
1304200800000,2011,5,2010,8,31,4.57,0.659,2.92,133811,192.8,192.8,179.9,4,4,4,1705,1161,2309,1459,969.3,246.2,192,276,368.6,-1.137e-13,932.6,0.146,0.12,0.178,1090,969.3,1100,990,990,990,970.1,968.4,971.8,19.9,18.2,21.6,0.877,0.605,0.926,0.628,0.408,0.648,0.032,0.019,0.036,1.8,1.28,1.87,0.091,0.059,0.1,18.08,16.28,20.31,0.951,0.946,0.955,0.98,0.979,0.98,0.932,0.926,0.936,45.91,41.53,49.69,44.96,40.67,48.2,0,0,0,0,0,0,0.999,0,1.65,0.14,0.64,0.36,29.3
1306879200000,2011,6,2010,9,30,2.27,0.417,1.85,101670,181.8,181.8,141.2,4,3,3.3,875.9,706.3,1131,714.9,545.3,161,161,161,-1.137e-14,-1.137e-13,0,0.187,0.142,0.228,714.9,545.3,970,990,990,990,967.4,966.7,968.3,22.6,21.7,23.3,0.386,0.273,0.602,0.272,0.165,0.408,0.012,0.0071,0.019,0.893,0.626,1.28,0.04,0.027,0.059,21.71,20.41,22.65,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.924,0.938,43.97,38.36,51.42,42.91,37.31,48.2,0,0,0,0,0,0,0.784,0,0.42,0.18,0.81,0.19,44.8
1309471200000,2011,7,2010,10,31,1.52,0.498,1.02,59621.6,104.6,104.6,80.14,3,2,2.064516129032258,565.9,461,696.1,379.9,275,186,186,186,3.667e-15,-5.684e-14,5.684e-14,0.334,0.267,0.403,379.9,275,510.1,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.196,0.157,0.256,0.0784,0.0288,0.142,0.0033,0.0012,0.0061,0.466,0.314,0.646,0.02,0.013,0.028,23.4,22.75,24.01,0.949,0.936,0.958,0.975,0.97,0.98,0.925,0.907,0.939,40.13,30.29,52.15,38.95,29.38,48.2,0,0,0,0,0,0,0.445,0,0.5,0.33,0.67,0.33,39.2
1312149600000,2011,8,2010,11,31,1.01,0.415,0.598,36323.7,64.51,64.51,48.82,2,1,1.4193548387096775,378.3,317.4,455.3,223.3,162.4,155,155,155,0,-2.842e-14,2.842e-14,0.414,0.34,0.488,223.3,162.4,300.3,990,990,990,965.3,965,965.6,24.7,24.4,25,0.136,0.114,0.163,0.0176,0.00956,0.0407,0.00072,0.00038,0.0017,0.322,0.254,0.403,0.013,0.01,0.016,24.39,24,24.73,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,37.99,25.7,51.98,36.89,24.93,48.2,0,0,0,0,0,0,0.271,0,0.412,0.41,0.59,0.41,36
1314828000000,2011,9,2010,12,30,0.677,0.306,0.371,22982.5,44.19,44.19,31.92,1,1,1,261,221.7,313.3,143,103.7,118,118,118,-3.316e-15,-2.842e-14,2.842e-14,0.457,0.377,0.532,143,103.7,195.3,990,990,990,964.7,964.5,965,25.3,25,25.5,0.104,0.0898,0.122,0.00791,0.00457,0.0124,0.00031,0.00018,0.00049,0.247,0.177,0.341,0.0098,0.0069,0.014,25.02,24.69,25.29,0.934,0.914,0.953,0.972,0.97,0.98,0.908,0.887,0.934,32.82,23.52,45.1,31.92,22.81,44.19,0,0,0,0,0,0,0.177,0,0.306,0.45,0.55,0.45,33.9
1317420000000,2011,10,2011,1,31,0.547,0.237,0.31,19170.5,28.78,28.78,25.77,1,1,1,204.3,183.2,225.8,115.9,100.1,88.48,73,97,2.75e-15,-1.421e-14,1.421e-14,0.432,0.363,0.492,115.9,100.1,128.8,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0914,0.0867,0.0969,0.0056,0.00426,0.0067,0.00022,0.00017,0.00026,0.196,0.169,0.22,0.0077,0.0066,0.0086,25.36,25.23,25.43,0.922,0.91,0.93,0.97,0.969,0.97,0.894,0.882,0.902,26.57,22.73,29.67,25.77,22.02,28.78,0,0,0,0,0,0,0.143,0,0.237,0.43,0.57,0.43,35
1320098400000,2011,11,2011,2,30,0.518,0.159,0.359,22493.1,41.5,41.5,31.24,1,1,1,200,182.4,231.3,138.7,115.4,61.33,50,67,-1.421e-15,-1.421e-14,1.421e-14,0.31,0.216,0.367,138.7,115.4,181.3,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0961,0.0886,0.11,0.00754,0.00556,0.0112,0.00029,0.00022,0.00044,0.233,0.192,0.308,0.0091,0.0075,0.012,25.32,25.1,25.38,0.933,0.922,0.949,0.971,0.97,0.98,0.906,0.894,0.93,32.15,26.45,42.34,31.24,25.66,41.5,0,0,0,0,0,0,0.174,0,0.159,0.31,0.69,0.31,43.4
1322690400000,2011,12,2011,3,31,0.754,0.158,0.596,36821.7,59.11,59.11,49.49,2,1,1.5161290322580645,281.7,231.6,328.9,222.7,172.6,59,59,59,3.667e-15,-2.842e-14,2.842e-14,0.212,0.179,0.255,222.7,172.6,269.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.126,0.108,0.142,0.0158,0.0104,0.0264,0.00063,0.00041,0.0011,0.297,0.239,0.383,0.012,0.0095,0.015,24.88,24.66,25.12,0.94,0.922,0.959,0.975,0.97,0.98,0.916,0.895,0.94,36.36,25.64,51.83,35.33,24.87,48.2,0,0,0,0,0,0,0.275,0,0.158,0.21,0.79,0.21,48.8
1325368800000,2012,1,2011,4,31,1.07,0.196,0.87,52687.8,94.34,94.34,70.82,2,2,2,397.7,331.9,508,324.7,258.9,73,73,73,0,0,0,0.186,0.144,0.22,324.7,258.9,435,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.164,0.14,0.202,0.0523,0.0212,0.104,0.0021,0.00085,0.0043,0.377,0.279,0.543,0.015,0.011,0.023,24.24,23.57,24.66,0.943,0.931,0.957,0.973,0.97,0.98,0.918,0.903,0.938,36.38,29.16,48.13,35.41,28.28,47.17,0,0,0,0,0,0,0.393,0,0.2,0.18,0.81,0.19,49.2
1328047200000,2012,2,2011,5,29,1.6,0.213,1.39,80193.7,122.4,122.4,115.2,3,2,2.8620689655172415,638.1,523.6,673.2,553.1,438.6,85,85,85,0,-5.684e-14,5.684e-14,0.134,0.126,0.162,553.1,438.6,588.2,990,990,990,966.4,966,966.6,23.6,23.4,24,0.264,0.205,0.284,0.172,0.106,0.194,0.0073,0.0044,0.0083,0.642,0.532,0.685,0.027,0.022,0.029,22.91,22.72,23.49,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,41.75,35.74,52.38,40.61,34.66,48.2,0,0,0,0,0,0,0.64,0,0.21,0.13,0.87,0.13,50.1
1330552800000,2012,3,2011,6,31,2.26,0.287,1.97,108726,168.3,168.3,146.1,4,3,3.4516129032258065,842.6,675.9,976,735.6,568.9,107,107,107,0,0,0,0.129,0.11,0.158,735.6,568.9,869,990,990,990,967.3,966.6,967.8,22.7,22.2,23.4,0.388,0.278,0.496,0.286,0.181,0.36,0.013,0.0077,0.016,0.906,0.658,1.09,0.04,0.028,0.049,21.82,21.1,22.74,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,43.76,39.53,52.13,42.65,38.55,48.2,0,0,0,0,0,0,0.812,0,0.29,0.13,0.87,0.13,48.1
1333231200000,2012,4,2011,7,30,2.7,0.324,2.37,125675,186.4,186.4,174.5,4,4,4,1040,928.8,1120,914.9,803.8,125,125,125,-1.683e-30,-1.137e-13,1.137e-13,0.121,0.112,0.135,914.9,803.8,995.1,990,990,990,968,967.6,968.3,22,21.7,22.4,0.547,0.444,0.63,0.382,0.328,0.421,0.017,0.015,0.019,1.18,0.986,1.33,0.054,0.044,0.061,20.8,20.39,21.4,0.955,0.953,0.956,0.98,0.976,0.98,0.936,0.931,0.937,44.53,40.21,47.55,43.64,39.26,46.6,0,0,0,0,0,0,0.97,0,0.33,0.12,0.88,0.12,46.5
1335823200000,2012,5,2011,8,31,1.9,0.394,1.51,85802.8,144.6,144.6,115.3,3,2,2.6774193548387095,710.9,538.9,908.4,563.9,391.9,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.212,0.162,0.273,563.9,391.9,761.4,990,990,990,966.7,966,967.5,23.3,22.5,24,0.283,0.195,0.406,0.182,0.084,0.308,0.0079,0.0035,0.014,0.692,0.486,0.997,0.03,0.02,0.044,22.57,21.47,23.49,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.61,35.17,52.02,43.39,34.11,48.2,0,0,0,0,0,0,0.641,0,0.39,0.21,0.79,0.21,45.2
1338501600000,2012,6,2011,9,30,1.13,0.308,0.821,49349,88.92,88.92,68.54,2,2,2,435.9,361.7,531,316.9,242.7,119,119,119,-9.474e-16,-5.684e-14,2.842e-14,0.277,0.224,0.329,316.9,242.7,412,990,990,990,965.6,965.2,966,24.4,24,24.8,0.167,0.141,0.2,0.0487,0.0164,0.0935,0.002,0.00066,0.0039,0.372,0.263,0.514,0.015,0.011,0.021,24.07,23.5,24.53,0.942,0.927,0.956,0.973,0.97,0.98,0.916,0.899,0.937,35.22,27.07,45.36,34.27,26.26,44.46,0,0,0,0,0,0,0.381,0,0.309,0.27,0.73,0.27,43.7
1341093600000,2012,7,2011,10,31,0.825,0.289,0.536,33152.3,54.16,54.16,44.56,2,1,1.1935483870967742,308.2,266.9,357.6,200.2,158.8,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.353,0.302,0.405,200.2,158.8,249.6,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.124,0.11,0.142,0.0128,0.00925,0.017,0.00051,0.00037,0.00068,0.318,0.248,0.397,0.013,0.01,0.016,24.73,24.53,24.96,0.946,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.71,25.7,52.28,39.53,24.93,48.2,0,0,0,0,0,0,0.248,0,0.289,0.35,0.65,0.35,40.2
1343772000000,2012,8,2011,11,31,0.604,0.249,0.355,22007.1,38.68,38.68,29.58,1,1,1,225.4,196,264.4,132.4,103,93,93,93,1.375e-15,-1.421e-14,2.842e-14,0.416,0.352,0.474,132.4,103,171.4,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0985,0.0881,0.112,0.00701,0.00451,0.0103,0.00028,0.00018,0.00041,0.227,0.174,0.296,0.0089,0.0068,0.012,25.22,24.95,25.42,0.93,0.913,0.946,0.97,0.97,0.975,0.902,0.885,0.922,30.48,23.44,39.66,29.58,22.73,38.68,0,0,0,0,0,0,0.164,0,0.249,0.41,0.59,0.41,36.4
1346450400000,2012,9,2011,12,30,0.424,0.187,0.237,14607.6,27.18,27.18,20.29,1,1,1,163.5,143,193.6,91.46,70.98,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.444,0.372,0.504,91.46,70.98,121.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0819,0.0747,0.0926,0.00352,0.00178,0.00608,0.00014,0.00007,0.00024,0.151,0.115,0.205,0.0059,0.0045,0.008,25.38,25.37,25.39,0.924,0.911,0.94,0.965,0.96,0.97,0.891,0.882,0.902,21.02,16.23,28.02,20.29,15.58,27.18,0,0,0,0,0,0,0.113,0,0.187,0.44,0.56,0.44,34.5
1349042400000,2012,10,2012,1,31,0.375,0.139,0.235,14467.2,20.36,20.36,19.45,1,1,1,139.9,135.9,144.3,87.86,83.87,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.372,0.36,0.383,87.86,83.87,92.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0757,0.0787,0.00322,0.00288,0.0036,0.00013,0.00011,0.00014,0.141,0.134,0.149,0.0055,0.0053,0.0059,25.36,25.35,25.37,0.924,0.919,0.929,0.963,0.962,0.965,0.89,0.887,0.893,20.18,19.37,21.09,19.45,18.63,20.36,0,0,0,0,0,0,0.108,0,0.14,0.37,0.63,0.37,38.6
1351720800000,2012,11,2012,2,30,0.393,0.13,0.263,16156,28.75,28.75,22.44,1,1,1,151.6,138.6,178.3,101.6,88.61,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.331,0.281,0.361,101.6,88.61,128.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0816,0.077,0.091,0.00439,0.00328,0.00665,0.00017,0.00013,0.00026,0.166,0.142,0.213,0.0065,0.0056,0.0083,25.34,25.34,25.36,0.917,0.911,0.93,0.968,0.964,0.97,0.888,0.883,0.902,23.18,20.34,29.64,22.44,19.6,28.75,0,0,0,0,0,0,0.125,0,0.13,0.33,0.67,0.33,41.1
1354312800000,2012,12,2012,3,31,0.565,0.158,0.407,25562.4,48.2,48.2,34.36,1,1,1,211,181.8,271.5,152,122.8,59,59,59,9.168e-16,0,1.421e-14,0.283,0.217,0.325,152,122.8,212.5,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.101,0.0905,0.122,0.00867,0.00619,0.0138,0.00034,0.00024,0.00055,0.257,0.205,0.365,0.01,0.008,0.014,25.25,24.85,25.36,0.938,0.927,0.957,0.972,0.97,0.98,0.912,0.899,0.938,35.33,28.31,49.56,34.36,27.46,48.2,0,0,0,0,0,0,0.191,0,0.158,0.28,0.72,0.28,45.2
1356991200000,2013,1,2012,4,31,1.37,0.213,1.16,67684,144.6,144.6,90.97,3,1,2.2903225806451615,510.8,278.9,828.1,431.4,205.9,79.39,73,91,-9.168e-16,-2.842e-14,5.684e-14,0.17,0.11,0.262,431.4,205.9,737.1,990,990,990,965.9,964.8,967.2,24.1,22.8,25.2,0.214,0.122,0.37,0.113,0.0132,0.293,0.0048,0.00053,0.013,0.521,0.243,0.937,0.022,0.0097,0.041,23.61,21.85,24.84,0.949,0.923,0.958,0.976,0.97,0.98,0.926,0.895,0.939,40.78,25.88,51.1,39.67,25.11,48.2,0,0,0,0,0,0,0.505,0,0.21,0.16,0.85,0.15,49.4
1359669600000,2013,2,2012,5,28,2.41,0.353,2.05,109861,179.8,179.8,163.5,4,3,3.892857142857143,994.7,849.3,1088,848.7,712.3,145.9,137,162,-4.06e-15,-1.137e-13,1.137e-13,0.147,0.126,0.163,848.7,712.3,950.9,990,990,990,967.9,967.3,968.2,22.1,21.8,22.7,0.485,0.363,0.576,0.349,0.277,0.399,0.016,0.012,0.018,1.07,0.902,1.24,0.048,0.04,0.057,21.06,20.59,21.8,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,43.14,39.44,51.28,42.16,38.44,48.2,0,0,0,0,0,0,0.908,0,0.36,0.15,0.85,0.15,45.6
1362088800000,2013,3,2012,6,31,3.8,0.439,2.83,137360,192.8,192.8,184.6,4,4,4,1418,1101,2038,1255,918.3,163.8,129,183,196.6,-1.137e-13,808.8,0.122,0.0633,0.166,1058,918.3,1100,990,990,990,969.2,968.2,971.2,20.8,18.8,21.8,0.784,0.557,0.926,0.568,0.383,0.648,0.028,0.018,0.034,1.64,1.19,1.87,0.08,0.055,0.1,19.13,16.93,20.59,0.953,0.948,0.955,0.98,0.98,0.98,0.934,0.929,0.936,47.18,43.29,50.03,46.16,42.42,48.2,0,0,0,0,0,0,1.03,0,0.97,0.12,0.74,0.26,36.1
1364767200000,2013,4,2012,7,30,5.02,0.443,2.85,124823,187.3,187.3,173.4,4,4,4,1938,1515,2197,1767,1367,171,148,217,667.2,266.9,880.4,0.0881,0.0696,0.104,1100,1100,1100,990,990,990,970.8,969.5,971.6,19.2,18.4,20.5,0.924,0.909,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.098,0.091,0.1,17.28,16.55,18.61,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.23,42.25,47.78,43.34,41.41,46.83,0,0,0,0,0,0,0.963,0,2.17,0.088,0.57,0.43,24.9
1367359200000,2013,5,2012,8,31,2.8,0.471,2.27,118986,192.8,192.8,159.9,4,3,3.5161290322580645,1047,774.5,1486,871.1,627.5,176,147,192,22.49,-1.137e-13,194.3,0.172,0.129,0.21,848.6,627.5,1100,990,990,990,968,967,969.4,22,20.6,23,0.523,0.317,0.878,0.385,0.22,0.648,0.018,0.0096,0.032,1.17,0.762,1.83,0.054,0.033,0.089,20.84,18.73,22.24,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.73,39.37,51.34,45.58,38.37,48.2,0,0,0,0,0,0,0.888,0,0.53,0.17,0.81,0.19,42.5
1370037600000,2013,6,2012,9,30,1.61,0.345,1.27,73411.1,132.5,132.5,102,3,2,2.533333333333333,622.3,503.6,767.5,489.3,342.6,133,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.22,0.155,0.32,489.3,342.6,648.5,990,990,990,966.4,965.9,967,23.6,23,24.1,0.242,0.179,0.326,0.137,0.0607,0.234,0.0058,0.0025,0.01,0.584,0.414,0.795,0.025,0.017,0.035,23.04,22.24,23.72,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.938,41.8,35.08,52.2,40.59,34.02,48.2,0,0,0,0,0,0,0.566,0,0.34,0.21,0.79,0.21,45.6
1372629600000,2013,7,2012,10,31,1.12,0.362,0.758,45399.4,78.3,78.3,61.02,2,1,1.8709677419354838,418,351.9,497.9,283,216.9,135,135,135,-9.168e-16,-2.842e-14,2.842e-14,0.327,0.271,0.384,283,216.9,362.9,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.156,0.133,0.184,0.0345,0.0142,0.0703,0.0014,0.00057,0.0029,0.344,0.253,0.442,0.014,0.01,0.018,24.18,23.72,24.51,0.94,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,34.81,25.78,52.27,33.62,25.01,48.2,0,0,0,0,0,0,0.339,0,0.362,0.32,0.68,0.32,40.5
1375308000000,2013,8,2012,11,31,0.786,0.308,0.478,29619.2,50.47,50.47,39.81,2,1,1.032258064516129,293.3,249.9,348.3,178.3,134.9,115,115,115,-2.75e-15,-2.842e-14,2.842e-14,0.396,0.33,0.46,178.3,134.9,233.3,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.116,0.101,0.136,0.0109,0.00722,0.0156,0.00043,0.00029,0.00063,0.306,0.233,0.4,0.012,0.0092,0.016,24.81,24.48,25.07,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,40.2,26.02,52.51,39,25.24,48.2,0,0,0,0,0,0,0.221,0,0.308,0.39,0.61,0.39,37.7
1377986400000,2013,9,2012,12,30,0.539,0.203,0.336,20897.3,35.07,35.07,29.02,1,1,1,208.1,179.9,247.4,129.8,107.9,78.33,72,91,-4.737e-16,-1.421e-14,1.421e-14,0.376,0.334,0.416,129.8,107.9,156.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0959,0.0877,0.106,0.00678,0.00492,0.00905,0.00027,0.00019,0.00036,0.22,0.181,0.269,0.0086,0.0071,0.011,25.29,25.05,25.38,0.929,0.916,0.941,0.97,0.97,0.97,0.901,0.889,0.913,29.92,24.6,36.16,29.02,23.87,35.07,0,0,0,0,0,0,0.161,0,0.203,0.38,0.62,0.38,38.8
1380578400000,2013,10,2013,1,31,0.444,0.139,0.304,18763.7,28.21,28.21,25.22,1,1,1,165.6,157.8,178,113.6,105.8,52,52,52,2.75e-15,-1.421e-14,1.421e-14,0.314,0.292,0.33,113.6,105.8,126,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0862,0.0834,0.0906,0.00541,0.00474,0.00646,0.00021,0.00019,0.00025,0.188,0.173,0.21,0.0073,0.0068,0.0082,25.34,25.34,25.35,0.92,0.915,0.929,0.97,0.97,0.97,0.893,0.888,0.901,26,24.05,29.09,25.22,23.33,28.21,0,0,0,0,0,0,0.14,0,0.14,0.31,0.68,0.32,42.3
1383256800000,2013,11,2013,2,30,0.461,0.144,0.316,19626.4,32.13,32.13,27.26,1,1,1,177.8,161.3,192.5,122.1,103.6,55.67,50,67,1.895e-15,-1.421e-14,1.421e-14,0.315,0.26,0.393,122.1,103.6,142.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0844,0.096,0.00613,0.00456,0.00786,0.00024,0.00018,0.00031,0.203,0.171,0.239,0.0079,0.0067,0.0093,25.35,25.34,25.37,0.925,0.913,0.935,0.97,0.97,0.97,0.897,0.886,0.907,28.1,23.54,33.13,27.26,22.83,32.13,0,0,0,0,0,0,0.151,0,0.145,0.31,0.69,0.31,42.6
1385848800000,2013,12,2013,3,31,0.665,0.158,0.507,31592.8,59.65,59.65,42.46,2,1,1.1935483870967742,248.2,191.9,331.4,189.2,132.9,59,59,59,-1.834e-15,-2.842e-14,2.842e-14,0.243,0.178,0.307,189.2,132.9,272.4,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.114,0.0941,0.143,0.0122,0.00705,0.0276,0.00048,0.00028,0.0011,0.292,0.223,0.387,0.012,0.0087,0.015,25.04,24.65,25.36,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,38.33,25.79,52.4,37.22,25.02,48.2,0,0,0,0,0,0,0.236,0,0.158,0.24,0.76,0.24,47.5
1388527200000,2014,1,2013,4,31,1.5,0.213,1.28,74616.7,144.6,144.6,100.3,3,2,2.4516129032258065,558.4,343.7,849.3,479,270.7,79.39,73,91,0,-5.684e-14,5.684e-14,0.149,0.107,0.212,479,270.7,758.3,990,990,990,966.1,965.1,967.3,23.9,22.7,24.9,0.234,0.144,0.388,0.135,0.0268,0.306,0.0058,0.0011,0.013,0.572,0.296,0.977,0.024,0.012,0.043,23.34,21.73,24.59,0.951,0.934,0.958,0.976,0.97,0.98,0.928,0.906,0.939,41.89,30.47,52.18,40.67,29.56,48.2,0,0,0,0,0,0,0.557,0,0.22,0.14,0.85,0.15,49.7
1391205600000,2014,2,2013,5,28,2.59,0.37,2.22,116658,182.7,182.7,173.6,4,3,3.9285714285714284,1070,880.1,1139,916.7,743.1,153.1,137,162,-1.218e-14,-1.137e-13,1.137e-13,0.143,0.127,0.156,916.7,743.1,977.2,990,990,990,968.1,967.4,968.3,21.9,21.7,22.6,0.55,0.386,0.612,0.383,0.297,0.412,0.017,0.013,0.019,1.19,0.96,1.3,0.054,0.043,0.06,20.7,20.37,21.62,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.31,40.38,51.98,44.26,39.45,48.2,0,0,0,0,0,0,0.964,0,0.37,0.14,0.86,0.14,45
1393624800000,2014,3,2013,6,31,3.58,0.392,2.73,134096,192.8,192.8,180.2,4,4,4,1337,1023,1851,1191,840,146.4,129,183,171.3,-1.137e-13,622.1,0.117,0.0697,0.179,1019,840,1100,990,990,990,969,968,970.6,21,19.4,22,0.742,0.485,0.926,0.543,0.346,0.648,0.026,0.016,0.033,1.56,1.06,1.87,0.075,0.048,0.097,19.47,17.51,20.97,0.953,0.95,0.955,0.98,0.979,0.98,0.934,0.931,0.936,46.12,41.2,50.4,45.06,40.32,48.2,0,0,0,0,0,0,1,0,0.85,0.11,0.76,0.24,37.5
1396303200000,2014,4,2013,7,30,5.06,0.384,2.85,124042,175.8,175.8,172.3,4,4,4,1954,1851,2027,1806,1703,148,148,148,705.8,603.1,779,0.0758,0.073,0.08,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.18,16.96,17.51,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.95,43.36,44.84,43.07,42.49,43.94,0,0,0,0,0,0,0.957,0,2.21,0.076,0.56,0.44,24.5
1398895200000,2014,5,2013,8,31,3.87,0.514,2.8,135079,192.8,192.8,181.6,4,4,4,1444,1008,1834,1252,816,192,192,192,204.9,-1.137e-13,541.9,0.138,0.105,0.19,1047,816,1100,990,990,990,969.3,967.9,970.6,20.7,19.4,22.1,0.795,0.463,0.926,0.573,0.334,0.648,0.028,0.015,0.033,1.65,1.02,1.87,0.081,0.046,0.096,19.04,17.56,21.06,0.953,0.95,0.955,0.98,0.976,0.98,0.933,0.931,0.936,46.35,40.17,49.75,45.39,39.22,48.2,0,0,0,0,0,0,1.01,0,1.07,0.13,0.72,0.28,34.9
1401573600000,2014,6,2013,9,30,2.04,0.417,1.63,90702.6,159.3,159.3,126,4,2,3,788.8,630.3,985.7,627.8,469.3,161,161,161,5.684e-15,0,5.684e-14,0.207,0.163,0.255,627.8,469.3,824.7,990,990,990,967.1,966.4,967.8,22.9,22.2,23.6,0.324,0.23,0.468,0.22,0.12,0.338,0.0096,0.0051,0.015,0.77,0.546,1.03,0.034,0.023,0.046,22.17,21.13,22.97,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,43.63,35.29,52.29,42.3,34.23,48.2,0,0,0,0,0,0,0.7,0,0.41,0.2,0.8,0.2,44.5
1404165600000,2014,7,2013,10,31,1.36,0.454,0.909,53504.7,96.4,96.4,71.91,2,1,1.967741935483871,508.9,417.8,620.7,339.4,231.8,169.5,135,186,0,-5.684e-14,5.684e-14,0.342,0.218,0.445,339.4,231.8,485.7,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.179,0.142,0.236,0.0597,0.0155,0.128,0.0025,0.00063,0.0054,0.416,0.262,0.635,0.017,0.011,0.027,23.69,22.98,24.23,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,38.04,26.06,52.45,36.73,25.28,48.2,0,0,0,0,0,0,0.4,0,0.451,0.33,0.67,0.33,39.3
1406844000000,2014,8,2013,11,31,0.919,0.415,0.504,30856.8,55.37,55.37,41.47,2,1,1.1612903225806452,343.2,289,412.6,188.2,134,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.457,0.376,0.536,188.2,134,257.6,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.123,0.104,0.148,0.0119,0.00714,0.0206,0.00048,0.00028,0.00084,0.305,0.235,0.406,0.012,0.0093,0.016,24.58,24.26,24.91,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.37,26.01,52.43,37.21,25.23,48.2,0,0,0,0,0,0,0.23,0,0.415,0.45,0.55,0.45,33.6
1409522400000,2014,9,2013,12,30,0.621,0.259,0.362,22442.8,37.4,37.4,31.17,1,1,1,239.5,204.2,284.9,139.5,113.2,100,91,118,4.737e-16,-2.842e-14,2.842e-14,0.417,0.364,0.467,139.5,113.2,166.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.091,0.112,0.00761,0.00537,0.00994,0.0003,0.00021,0.00039,0.239,0.192,0.29,0.0094,0.0075,0.012,25.14,24.87,25.38,0.934,0.92,0.945,0.97,0.97,0.973,0.906,0.892,0.919,32.13,25.93,38.45,31.17,25.15,37.4,0,0,0,0,0,0,0.173,0,0.259,0.42,0.58,0.42,36.1
1412114400000,2014,10,2014,1,31,0.497,0.196,0.301,18620.2,29.03,29.03,25.03,1,1,1,185.6,165.7,202.3,112.6,92.68,73,73,73,-1.375e-15,-1.421e-14,1.421e-14,0.395,0.361,0.441,112.6,92.68,129.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0887,0.0817,0.0946,0.00532,0.00363,0.00674,0.00021,0.00014,0.00026,0.188,0.153,0.218,0.0074,0.006,0.0085,25.38,25.37,25.39,0.921,0.911,0.93,0.969,0.966,0.97,0.893,0.882,0.902,25.81,21.2,29.93,25.03,20.47,29.03,0,0,0,0,0,0,0.139,0,0.196,0.39,0.61,0.39,37.5
1414792800000,2014,11,2014,2,30,0.47,0.144,0.325,20231.2,30.7,30.7,28.1,1,1,1,181.2,165.4,188.9,125.5,115.4,55.67,50,67,-9.474e-16,-1.421e-14,1.421e-14,0.307,0.268,0.367,125.5,115.4,136.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0865,0.0939,0.00642,0.00556,0.00735,0.00025,0.00022,0.00029,0.209,0.19,0.228,0.0082,0.0075,0.0089,25.35,25.34,25.37,0.928,0.922,0.933,0.97,0.97,0.97,0.9,0.894,0.905,28.97,26.43,31.65,28.1,25.64,30.7,0,0,0,0,0,0,0.156,0,0.145,0.31,0.69,0.31,43
1417384800000,2014,12,2014,3,31,0.562,0.158,0.404,25376.4,39.13,39.13,34.11,1,1,1,210,185.1,231,151,126.1,59,59,59,4.584e-16,0,1.421e-14,0.282,0.255,0.319,151,126.1,172,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0917,0.108,0.00858,0.00647,0.0104,0.00034,0.00025,0.00041,0.255,0.211,0.293,0.01,0.0082,0.012,25.27,25.12,25.36,0.938,0.929,0.946,0.971,0.97,0.976,0.911,0.901,0.923,35.12,29.13,40.08,34.11,28.25,39.13,0,0,0,0,0,0,0.189,0,0.158,0.28,0.72,0.28,45.2
1420063200000,2015,1,2014,4,31,0.845,0.196,0.65,39930.2,84.58,84.58,53.67,2,1,1.4838709677419355,315.5,235.7,459.9,242.5,162.7,73,73,73,2.75e-15,-2.842e-14,2.842e-14,0.241,0.159,0.31,242.5,162.7,386.9,990,990,990,965,964.6,965.7,25,24.3,25.4,0.135,0.106,0.185,0.026,0.00958,0.0816,0.001,0.00038,0.0034,0.332,0.247,0.471,0.013,0.0099,0.019,24.68,23.86,25.11,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,38.94,26.29,52.38,37.84,25.5,48.2,0,0,0,0,0,0,0.298,0,0.195,0.23,0.77,0.23,47.3
1422741600000,2015,2,2014,5,28,1.84,0.219,1.62,90536,168,168,134.7,4,2,3.1785714285714284,760.9,479.9,971.1,670.2,394.9,90.71,85,105,0,-5.684e-14,5.684e-14,0.123,0.0966,0.177,670.2,394.9,866.1,990,990,990,966.9,965.8,967.8,23.1,22.2,24.2,0.345,0.189,0.491,0.246,0.0854,0.358,0.011,0.0035,0.016,0.819,0.484,1.08,0.036,0.02,0.049,22.25,21.13,23.76,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.938,44.05,35.83,52.11,42.84,34.75,48.2,0,0,0,0,0,0,0.748,0,0.22,0.12,0.88,0.12,49.2
1425160800000,2015,3,2014,6,31,2.78,0.346,2.43,128623,192.8,192.8,172.9,4,4,4,1037,963.9,1189,908.1,834.9,129,129,129,7.335e-15,-1.137e-13,1.137e-13,0.125,0.108,0.134,908.1,834.9,1060,990,990,990,968,967.8,968.5,22,21.5,22.2,0.546,0.471,0.722,0.397,0.343,0.559,0.018,0.015,0.026,1.19,1.04,1.57,0.054,0.047,0.073,20.81,19.93,21.21,0.955,0.954,0.956,0.98,0.979,0.98,0.935,0.934,0.937,44.13,41.42,49.48,43.22,40.55,48.2,0,0,0,0,0,0,0.96,0,0.35,0.12,0.87,0.13,46.3
1427839200000,2015,4,2014,7,30,2.88,0.344,2.53,131976,191.3,191.3,183.3,4,4,4,1110,1046,1170,976.9,911,132.7,125,148,-1.137e-14,-1.137e-13,1.137e-13,0.12,0.108,0.14,976.9,911,1036,990,990,990,968.2,968,968.4,21.8,21.6,22,0.616,0.549,0.69,0.426,0.38,0.505,0.02,0.017,0.023,1.31,1.18,1.48,0.06,0.054,0.069,20.44,20.11,20.77,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.76,44.25,48.81,45.83,43.36,47.83,0,0,0,0,0,0,1.02,0,0.35,0.12,0.88,0.12,45.8
1430431200000,2015,5,2014,8,31,2.34,0.394,1.95,106639,181.1,181.1,143.3,4,3,3.3225806451612905,874.1,702.2,1109,727.1,555.2,147,147,147,-1.1e-14,-1.137e-13,0,0.171,0.133,0.209,727.1,555.2,962.3,990,990,990,967.4,966.7,968.2,22.6,21.8,23.3,0.392,0.276,0.59,0.279,0.172,0.405,0.012,0.0074,0.019,0.908,0.64,1.26,0.04,0.027,0.058,21.71,20.49,22.65,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,44.4,39.1,52.18,43.25,38.08,48.2,0,0,0,0,0,0,0.796,0,0.39,0.17,0.83,0.17,45.6
1433109600000,2015,6,2014,9,30,1.67,0.345,1.32,76510.9,119.3,119.3,106.3,3,2,2.6666666666666665,642.4,552.9,695.9,509.4,391.9,133,119,161,1.895e-15,-5.684e-14,5.684e-14,0.21,0.171,0.291,509.4,391.9,576.9,990,990,990,966.5,966.1,966.7,23.5,23.3,23.9,0.25,0.196,0.286,0.146,0.084,0.186,0.0062,0.0035,0.008,0.6,0.487,0.674,0.026,0.02,0.029,22.93,22.64,23.42,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.919,0.939,41.5,36.5,50.02,40.48,35.4,48.2,0,0,0,0,0,0,0.59,0,0.35,0.21,0.79,0.21,45.8
1435701600000,2015,7,2014,10,31,1.19,0.362,0.83,49698.5,88.23,88.23,66.8,2,1,1.967741935483871,445,363.9,544.9,310,228.9,135,135,135,0,-5.684e-14,5.684e-14,0.308,0.248,0.371,310,228.9,409.9,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.166,0.137,0.201,0.0461,0.0152,0.0925,0.0019,0.00061,0.0039,0.369,0.253,0.513,0.015,0.01,0.021,24.03,23.44,24.51,0.942,0.924,0.958,0.973,0.97,0.98,0.916,0.896,0.939,35.22,25.81,52.44,34.18,25.04,48.2,0,0,0,0,0,0,0.371,0,0.36,0.3,0.7,0.3,41.8
1438380000000,2015,8,2014,11,31,0.799,0.308,0.491,30353.2,52.78,52.78,40.8,2,1,1.096774193548387,298.3,251,358.7,183.3,136,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.39,0.321,0.458,183.3,136,243.7,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.118,0.102,0.14,0.0113,0.00731,0.0165,0.00045,0.00029,0.00066,0.304,0.235,0.401,0.012,0.0093,0.016,24.79,24.48,25.06,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39.49,26.08,52.62,38.3,25.3,48.2,0,0,0,0,0,0,0.227,0,0.308,0.39,0.61,0.39,38
1441058400000,2015,9,2014,12,30,0.528,0.203,0.325,20127.3,35.07,35.07,27.95,1,1,1,203.6,171.1,247.4,125.2,99.14,78.33,72,91,-4.737e-16,-1.421e-14,1.421e-14,0.385,0.338,0.421,125.2,99.14,156.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0943,0.0846,0.106,0.0064,0.00418,0.00905,0.00025,0.00016,0.00036,0.212,0.165,0.269,0.0083,0.0065,0.011,25.3,25.05,25.38,0.927,0.911,0.941,0.97,0.968,0.97,0.899,0.883,0.913,28.82,22.49,36.16,27.95,21.78,35.07,0,0,0,0,0,0,0.155,0,0.203,0.38,0.62,0.38,38.1
1443650400000,2015,10,2015,1,31,0.419,0.139,0.279,17158.9,26.22,26.22,23.06,1,1,1,156.3,140.8,169.8,104.3,88.79,52,52,52,-1.834e-15,-1.421e-14,1.421e-14,0.334,0.306,0.369,104.3,88.79,117.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0775,0.0877,0.00462,0.0033,0.00576,0.00018,0.00013,0.00023,0.171,0.143,0.195,0.0067,0.0056,0.0076,25.35,25.34,25.36,0.918,0.911,0.923,0.969,0.964,0.97,0.889,0.883,0.896,23.81,20.37,27.03,23.06,19.64,26.22,0,0,0,0,0,0,0.128,0,0.14,0.33,0.67,0.33,41
1446328800000,2015,11,2015,2,30,0.423,0.13,0.293,18070.9,30.11,30.11,25.1,1,1,1,163.1,143.3,184,113.1,93.25,50,50,50,1.421e-15,-1.421e-14,1.421e-14,0.309,0.272,0.349,113.1,93.25,134,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0857,0.0787,0.0931,0.00536,0.00368,0.00714,0.00021,0.00014,0.00028,0.186,0.151,0.224,0.0073,0.0059,0.0087,25.34,25.34,25.35,0.92,0.911,0.932,0.969,0.966,0.97,0.892,0.883,0.904,25.89,21.27,31.04,25.1,20.55,30.11,0,0,0,0,0,0,0.139,0,0.13,0.31,0.69,0.31,42.7
1448920800000,2015,12,2015,3,31,0.597,0.158,0.439,27669.8,46.64,46.64,37.19,1,1,1,222.9,183.4,263,163.9,124.5,59,59,59,4.584e-16,-2.842e-14,2.842e-14,0.268,0.224,0.322,163.9,124.5,204,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.105,0.0911,0.119,0.00968,0.00633,0.0131,0.00038,0.00025,0.00052,0.278,0.208,0.35,0.011,0.0081,0.014,25.17,24.9,25.36,0.943,0.928,0.955,0.974,0.97,0.98,0.918,0.9,0.936,38.15,28.72,47.6,37.19,27.86,46.64,0,0,0,0,0,0,0.207,0,0.158,0.26,0.74,0.26,46.3
1451599200000,2016,1,2015,4,31,0.97,0.196,0.774,47177.9,84.64,84.64,63.41,2,1,1.7741935483870968,362,263.3,460.2,289,190.3,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.208,0.159,0.277,289,190.3,387.2,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.151,0.116,0.186,0.0398,0.0119,0.0817,0.0016,0.00047,0.0034,0.36,0.242,0.471,0.015,0.0096,0.019,24.43,23.86,24.92,0.944,0.923,0.958,0.974,0.97,0.98,0.92,0.895,0.939,38.01,25.73,51.25,36.94,24.96,48.2,0,0,0,0,0,0,0.352,0,0.196,0.2,0.8,0.2,48.6
1454277600000,2016,2,2015,5,29,1.66,0.213,1.45,82604.7,160.7,160.7,118.7,4,2,2.7586206896551726,663.4,469.2,901.8,578.4,384.2,85,85,85,1.96e-15,0,5.684e-14,0.133,0.0943,0.181,578.4,384.2,816.8,990,990,990,966.5,965.7,967.5,23.5,22.5,24.3,0.283,0.186,0.44,0.191,0.0803,0.334,0.0082,0.0033,0.015,0.7,0.468,0.995,0.03,0.019,0.044,22.76,21.5,23.82,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.79,35.34,52.23,43.41,34.28,48.2,0,0,0,0,0,0,0.659,0,0.21,0.13,0.87,0.13,49.8
1456783200000,2016,3,2015,6,31,3.39,0.346,2.73,136041,192.8,192.8,182.9,4,4,4,1265,926.5,1645,1136,797.5,129,129,129,117.4,-1.137e-13,415.8,0.105,0.0784,0.139,1018,797.5,1100,990,990,990,968.7,967.6,970,21.3,20,22.4,0.72,0.436,0.913,0.528,0.325,0.648,0.025,0.015,0.032,1.53,0.973,1.86,0.072,0.043,0.093,19.74,18.19,21.42,0.954,0.952,0.956,0.98,0.976,0.98,0.934,0.93,0.937,46.78,39.92,50.51,45.71,38.96,48.2,0,0,0,0,0,0,1.02,0,0.66,0.1,0.81,0.19,40.1
1459461600000,2016,4,2015,7,30,4.26,0.384,2.85,131672,189.2,189.2,182.9,4,4,4,1645,1464,1708,1497,1316,148,148,148,397.3,216.2,460,0.0901,0.0866,0.101,1100,1100,1100,990,990,990,970,969.4,970.2,20,19.8,20.6,0.918,0.887,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.84,1.87,0.093,0.089,0.094,18.18,17.97,18.8,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.65,46.1,48.27,45.72,45.18,47.31,0,0,0,0,0,0,1.02,0,1.41,0.09,0.67,0.33,30.9
1462053600000,2016,5,2015,8,31,2.79,0.433,2.31,121339,192.8,192.8,163.1,4,3,3.6129032258064515,1041,784.8,1442,879.4,637.8,161.5,147,192,15.32,-1.137e-13,150.3,0.158,0.133,0.187,864.1,637.8,1100,990,990,990,968,967,969.3,22,20.7,23,0.53,0.323,0.86,0.39,0.227,0.648,0.018,0.0099,0.031,1.18,0.779,1.81,0.054,0.034,0.087,20.85,18.89,22.18,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.4,39.51,51.82,45.25,38.52,48.2,0,0,0,0,0,0,0.906,0,0.48,0.16,0.83,0.17,43.5
1464732000000,2016,6,2015,9,30,1.64,0.345,1.3,75028.9,134.4,134.4,104.2,3,2,2.566666666666667,634,512.4,778.1,501,351.4,133,119,161,7.579e-15,-5.684e-14,5.684e-14,0.216,0.153,0.314,501,351.4,659.1,990,990,990,966.4,965.9,967,23.6,23,24.1,0.248,0.182,0.332,0.144,0.0649,0.241,0.0061,0.0027,0.01,0.6,0.427,0.813,0.026,0.018,0.035,22.97,22.17,23.67,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.11,35.28,52.38,40.92,34.22,48.2,0,0,0,0,0,0,0.579,0,0.34,0.21,0.79,0.21,45.7
1467324000000,2016,7,2015,10,31,1.14,0.362,0.777,46528.5,80.02,80.02,62.54,2,1,1.935483870967742,425.2,358.4,505.6,290.2,223.4,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.321,0.267,0.377,290.2,223.4,370.6,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.159,0.135,0.187,0.0373,0.0147,0.0739,0.0015,0.00059,0.0031,0.344,0.251,0.454,0.014,0.01,0.019,24.15,23.67,24.52,0.94,0.923,0.959,0.972,0.97,0.98,0.913,0.896,0.939,33.93,25.59,52.05,32.82,24.83,48.2,0,0,0,0,0,0,0.347,0,0.363,0.32,0.68,0.32,40.8
1470002400000,2016,8,2015,11,31,0.803,0.308,0.495,30678.1,51.93,51.93,41.23,2,1,1.096774193548387,299.9,256.5,354.9,184.9,141.5,115,115,115,9.168e-16,-2.842e-14,2.842e-14,0.387,0.324,0.448,184.9,141.5,239.9,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.103,0.138,0.0115,0.00777,0.0161,0.00046,0.00031,0.00065,0.307,0.245,0.395,0.012,0.0097,0.016,24.78,24.5,25.03,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.92,25.64,51.94,38.78,24.87,48.2,0,0,0,0,0,0,0.229,0,0.308,0.38,0.62,0.38,38.2
1472680800000,2016,9,2015,12,30,0.555,0.236,0.319,19721.9,36.61,36.61,27.39,1,1,1,213.9,183.2,254,122.9,92.18,91,91,91,-9.474e-16,-1.421e-14,1.421e-14,0.429,0.358,0.497,122.9,92.18,163,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0944,0.0836,0.109,0.0062,0.00359,0.00961,0.00024,0.00014,0.00038,0.209,0.154,0.281,0.0082,0.006,0.011,25.29,25,25.42,0.926,0.911,0.943,0.97,0.965,0.971,0.898,0.882,0.916,28.25,21.15,37.7,27.39,20.42,36.61,0,0,0,0,0,0,0.152,0,0.236,0.43,0.57,0.43,35.5
1475272800000,2016,10,2016,1,31,0.438,0.139,0.298,18394.4,29.25,29.25,24.72,1,1,1,163.4,145.7,182.4,111.4,93.71,52,52,52,-1.834e-15,-1.421e-14,1.421e-14,0.32,0.285,0.357,111.4,93.71,130.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0792,0.0921,0.00522,0.00372,0.00683,0.0002,0.00015,0.00027,0.184,0.152,0.217,0.0072,0.006,0.0085,25.34,25.34,25.35,0.92,0.911,0.931,0.969,0.966,0.97,0.892,0.883,0.903,25.51,21.37,30.16,24.72,20.64,29.25,0,0,0,0,0,0,0.137,0,0.14,0.32,0.68,0.32,42
1477951200000,2016,11,2016,2,30,0.452,0.13,0.323,20034.7,31.68,31.68,27.83,1,1,1,174.5,147.6,190.6,124.5,97.63,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.288,0.262,0.339,124.5,97.63,140.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0897,0.0802,0.0954,0.00633,0.00405,0.0077,0.00025,0.00016,0.0003,0.207,0.159,0.235,0.0081,0.0062,0.0092,25.34,25.34,25.35,0.927,0.912,0.935,0.97,0.968,0.97,0.899,0.883,0.907,28.69,22.16,32.66,27.83,21.44,31.68,0,0,0,0,0,0,0.155,0,0.129,0.29,0.71,0.29,44.3
1480543200000,2016,12,2016,3,31,0.562,0.158,0.404,25367.4,41.73,41.73,34.1,1,1,1,209.8,185.1,241.7,150.8,126.1,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.284,0.244,0.319,150.8,126.1,182.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.1,0.0917,0.112,0.00857,0.00647,0.0113,0.00034,0.00025,0.00044,0.255,0.211,0.312,0.01,0.0082,0.012,25.25,25.04,25.36,0.938,0.929,0.949,0.972,0.97,0.98,0.912,0.901,0.93,35.05,29.13,42.58,34.1,28.25,41.73,0,0,0,0,0,0,0.189,0,0.158,0.28,0.72,0.28,45.1
1483221600000,2017,1,2016,4,31,0.94,0.196,0.745,45509.5,84.06,84.06,61.17,2,1,1.6774193548387097,351,248,457.4,278,175,73,73,73,0,-2.842e-14,2.842e-14,0.216,0.16,0.294,278,175,384.4,990,990,990,965.2,964.7,965.7,24.8,24.3,25.3,0.147,0.111,0.185,0.037,0.0106,0.0805,0.0015,0.00042,0.0033,0.358,0.245,0.467,0.014,0.0098,0.019,24.48,23.87,25.01,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,38.92,26.01,52.07,37.83,25.23,48.2,0,0,0,0,0,0,0.34,0,0.195,0.21,0.79,0.21,48.4
1485900000000,2017,2,2016,5,28,1.48,0.206,1.27,73598.8,144.6,144.6,109.5,3,2,2.5714285714285716,610,466.5,815.4,525,381.5,85,85,85,0,-5.684e-14,5.684e-14,0.143,0.104,0.182,525,381.5,730.4,990,990,990,966.3,965.7,967.2,23.7,22.8,24.3,0.251,0.185,0.365,0.157,0.079,0.289,0.0067,0.0033,0.013,0.629,0.464,0.925,0.027,0.019,0.041,23.05,21.91,23.84,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.39,35.1,52.26,43.1,34.05,48.2,0,0,0,0,0,0,0.608,0,0.21,0.14,0.86,0.14,49.7
1488319200000,2017,3,2016,6,31,4.51,0.397,2.76,126914,192.8,192.8,170.6,4,3,3.903225806451613,1685,839.5,2814,1537,710.5,148.2,129,183,507.2,-1.137e-13,1531,0.0962,0.065,0.154,1030,710.5,1100,990,990,990,970,967.3,973.1,20,16.9,22.7,0.783,0.362,0.926,0.565,0.276,0.648,0.029,0.012,0.038,1.64,0.9,1.87,0.084,0.04,0.11,18.41,15.06,21.84,0.95,0.941,0.957,0.979,0.972,0.98,0.93,0.915,0.938,44.93,38.23,51.66,43.81,37.17,48.2,0,0,0,0,0,0,0.948,0,1.75,0.088,0.61,0.39,28.1
1490997600000,2017,4,2016,7,30,7.09,0.562,2.85,108640,162,162,150.9,4,4,4,2734,2335,2926,2517,2118,217,217,217,1417,1018,1609,0.0798,0.0742,0.0929,1100,1100,1100,990,990,990,972.9,971.9,973.3,17.1,16.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.25,14.79,16.22,0.942,0.94,0.946,0.973,0.971,0.979,0.917,0.912,0.926,38.75,37.49,41.36,37.72,36.38,40.49,0,0,0,0,0,0,0.838,0,4.24,0.079,0.4,0.6,15.3
1493589600000,2017,5,2016,8,31,4.86,0.739,2.95,132044,192.2,192.2,177.5,4,4,4,1816,1396,2301,1540,1120,276,276,276,439.7,19.83,925.1,0.155,0.12,0.198,1100,1100,1100,990,990,990,970.5,969.1,971.8,19.5,18.2,20.9,0.909,0.826,0.926,0.648,0.648,0.648,0.033,0.031,0.036,1.86,1.77,1.87,0.095,0.085,0.1,17.67,16.3,19.08,0.95,0.946,0.953,0.98,0.979,0.98,0.931,0.926,0.934,45.28,41.58,49.02,44.37,40.72,48.04,0,0,0,0,0,0,0.986,0,1.91,0.15,0.61,0.39,27.2
1496268000000,2017,6,2016,9,30,2.57,0.417,2.13,113219,192.8,192.8,157.2,4,3,3.5,989.7,783.4,1356,828.7,622.4,161,161,161,5.233,-1.137e-13,95.17,0.167,0.119,0.206,823.5,622.4,1100,990,990,990,967.8,967,969,22.2,21,23,0.487,0.317,0.832,0.356,0.217,0.648,0.016,0.0094,0.031,1.1,0.756,1.78,0.05,0.033,0.085,21.1,19.2,22.21,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.26,39.79,52.15,45.03,38.82,48.2,0,0,0,0,0,0,0.874,0,0.44,0.16,0.83,0.17,44.1
1498860000000,2017,7,2016,10,31,1.7,0.537,1.16,67186.1,120.5,120.5,90.3,3,2,2.3225806451612905,635.4,516.8,776.9,434.9,289.8,200.5,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.324,0.239,0.439,434.9,289.8,590.9,990,990,990,966.4,965.9,967,23.6,23,24.1,0.223,0.166,0.302,0.107,0.0358,0.196,0.0046,0.0015,0.0085,0.527,0.34,0.706,0.022,0.014,0.031,23.04,22.29,23.73,0.95,0.939,0.958,0.974,0.97,0.98,0.926,0.911,0.939,40.36,31.66,52.05,39.15,30.71,48.2,0,0,0,0,0,0,0.502,0,0.54,0.32,0.68,0.32,39.5
1501538400000,2017,8,2016,11,31,1.14,0.493,0.643,38657.9,69.36,69.36,51.96,2,1,1.5161290322580645,424,355.7,509.4,240,171.7,184,184,184,-9.168e-16,-2.842e-14,2.842e-14,0.439,0.361,0.517,240,171.7,325.4,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.145,0.121,0.175,0.022,0.0103,0.0526,0.0009,0.00042,0.0022,0.337,0.261,0.41,0.014,0.011,0.017,24.16,23.72,24.52,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.77,25.9,52.15,36.65,25.12,48.2,0,0,0,0,0,0,0.289,0,0.497,0.43,0.56,0.44,33.9
1504216800000,2017,9,2016,12,30,0.765,0.323,0.442,27533.2,47.95,47.95,38.24,1,1,1,295.1,251.3,351.1,170.4,133.3,124.7,118,138,1.895e-15,-2.842e-14,2.842e-14,0.424,0.384,0.47,170.4,133.3,213.1,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.1,0.132,0.0102,0.00708,0.0139,0.00041,0.00028,0.00056,0.297,0.23,0.376,0.012,0.0091,0.015,24.81,24.47,25.07,0.945,0.932,0.957,0.975,0.97,0.98,0.922,0.904,0.938,39.2,30.54,48.93,38.24,29.62,47.95,0,0,0,0,0,0,0.212,0,0.323,0.42,0.58,0.42,36
1506808800000,2017,10,2017,1,31,0.617,0.26,0.357,22137.2,34.23,34.23,29.75,1,1,1,230.3,211.6,249.9,133.3,114.6,97,97,97,9.168e-16,-1.421e-14,1.421e-14,0.422,0.388,0.458,133.3,114.6,152.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0985,0.0919,0.105,0.00708,0.00549,0.00875,0.00028,0.00022,0.00035,0.228,0.195,0.263,0.009,0.0076,0.01,25.19,25.04,25.34,0.931,0.921,0.94,0.97,0.97,0.97,0.903,0.894,0.912,30.67,26.23,35.29,29.75,25.45,34.23,0,0,0,0,0,0,0.165,0,0.26,0.42,0.58,0.42,35.9
1509487200000,2017,11,2017,2,30,0.576,0.219,0.358,22283.6,37.54,37.54,30.95,1,1,1,222.4,211.3,232.9,138,118.3,84.33,67,93,9.474e-16,-1.421e-14,1.421e-14,0.38,0.288,0.44,138,118.3,165.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0987,0.0928,0.106,0.00748,0.00581,0.00985,0.00029,0.00023,0.00039,0.235,0.201,0.283,0.0092,0.0079,0.011,25.23,25.12,25.33,0.933,0.924,0.944,0.97,0.97,0.973,0.906,0.896,0.918,31.89,27.16,38.58,30.95,26.34,37.54,0,0,0,0,0,0,0.172,0,0.218,0.38,0.62,0.38,38.7
1512079200000,2017,12,2017,3,31,0.699,0.174,0.525,32718.8,57.92,57.92,43.98,2,1,1.2258064516129032,260.8,222.3,323.4,196,145.3,64.81,59,77,9.168e-16,-2.842e-14,2.842e-14,0.254,0.182,0.346,196,145.3,264.4,990,990,990,964.7,964.5,965,25.3,25,25.5,0.117,0.101,0.141,0.0127,0.0081,0.0238,0.0005,0.00032,0.00095,0.299,0.238,0.381,0.012,0.0095,0.015,24.97,24.7,25.22,0.944,0.922,0.959,0.975,0.97,0.98,0.92,0.894,0.939,38.95,25.6,51.52,37.89,24.84,48.2,0,0,0,0,0,0,0.244,0,0.174,0.25,0.75,0.25,46.8
1514757600000,2018,1,2017,4,31,1.19,0.196,0.993,59919.8,96.4,96.4,80.54,2,2,2,443.6,331.4,530.4,370.6,258.4,73,73,73,1.834e-15,-5.684e-14,5.684e-14,0.168,0.138,0.22,370.6,258.4,457.4,990,990,990,965.6,965.1,966,24.4,24,24.9,0.18,0.14,0.21,0.0739,0.021,0.115,0.003,0.00084,0.0048,0.446,0.278,0.577,0.018,0.011,0.024,23.96,23.44,24.67,0.949,0.931,0.958,0.976,0.97,0.98,0.927,0.903,0.939,41.29,29.1,50.34,40.27,28.22,48.2,0,0,0,0,0,0,0.447,0,0.197,0.16,0.83,0.17,50.4
1517436000000,2018,2,2017,5,28,1.82,0.219,1.6,88691.5,192.8,192.8,132,4,2,3.0357142857142856,752,538.4,1181,661.3,453.4,90.71,85,105,-6.09e-15,-1.137e-13,5.684e-14,0.125,0.0889,0.158,661.3,453.4,1076,990,990,990,966.9,966,968.5,23.1,21.5,24,0.345,0.21,0.732,0.242,0.113,0.594,0.011,0.0047,0.028,0.823,0.529,1.62,0.036,0.022,0.075,22.29,19.91,23.41,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,45.22,35.61,52.66,43.68,34.54,48.2,0,0,0,0,0,0,0.733,0,0.22,0.12,0.88,0.12,48.7
1519855200000,2018,3,2017,6,31,4.36,0.49,2.94,136384,192.8,192.8,183.3,4,4,4,1628,1241,1924,1445,1058,183,183,183,346.4,0,641.3,0.114,0.0951,0.147,1099,1058,1100,990,990,990,969.9,968.7,970.9,20.1,19.1,21.3,0.894,0.735,0.926,0.645,0.553,0.648,0.032,0.026,0.034,1.84,1.58,1.87,0.092,0.074,0.098,18.26,17.27,19.76,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,46.8,44.2,49.94,45.83,43.31,48.2,0,0,0,0,0,0,1.02,0,1.42,0.11,0.67,0.33,31.3
