datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787183200000,1994,12,1994,3,11,7,0.0989,0.0357,0.0632,3872.2,23.74,23.74,23.05,1,1,1,163.6,160.7,166.4,104.6,101.7,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.361,0.354,0.367,104.6,101.7,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0831,0.0851,0.00464,0.00439,0.00488,0.00018,0.00017,0.00019,0.172,0.167,0.178,0.0068,0.0066,0.007,25.35,25.35,25.36,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.884,0.889,23.76,23.06,24.48,23.05,22.36,23.74,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.2
787788000000,1994,12,1994,3,12,7,0.1,0.0357,0.0643,3942.76,25.58,25.58,23.47,1,1,1,165.3,159.9,174.1,106.3,100.9,59,59,59,-4.06e-15,-1.421e-14,0,0.357,0.339,0.369,106.3,100.9,115.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0828,0.0878,0.00479,0.00432,0.00553,0.00019,0.00017,0.00022,0.176,0.166,0.191,0.0069,0.0065,0.0075,25.36,25.35,25.36,0.915,0.911,0.921,0.97,0.969,0.97,0.888,0.883,0.894,24.2,22.86,26.37,23.47,22.16,25.58,0,0,0,0,0,0,0.13,0,0.0357,0.36,0.64,0.36,39.4
788392800000,1994,12,1994,3,13,7,0.11,0.0369,0.073,4525.96,28.89,28.89,26.94,1,1,1,181.7,176.6,188.6,120.7,115.6,61,59,73,-4.06e-15,-1.421e-14,0,0.336,0.314,0.387,120.7,115.6,128.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0887,0.0926,0.00601,0.00558,0.0067,0.00024,0.00022,0.00026,0.201,0.194,0.216,0.0079,0.0076,0.0084,25.36,25.36,25.38,0.925,0.922,0.93,0.97,0.97,0.97,0.897,0.894,0.902,27.77,26.52,29.78,26.94,25.73,28.89,0,0,0,0,0,0,0.15,0,0.037,0.34,0.66,0.34,41.1
788997600000,1995,1,1994,4,14,7,0.112,0.0442,0.0676,4170.06,26.13,26.13,24.82,1,1,1,184.8,179,190.2,111.8,106,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.395,0.384,0.408,111.8,106,117.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0864,0.0903,0.00526,0.00476,0.00572,0.00021,0.00019,0.00022,0.187,0.177,0.197,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.59,24.14,26.93,24.82,23.42,26.13,0,0,0,0,0,0,0.138,0,0.0444,0.39,0.6,0.4,37.2
789602400000,1995,1,1994,4,15,7,0.112,0.0442,0.0677,4171.97,26.39,26.39,24.83,1,1,1,184.9,177.1,191.3,111.9,104.1,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.395,0.382,0.412,111.9,104.1,118.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0857,0.0907,0.00526,0.0046,0.00581,0.00021,0.00018,0.00023,0.187,0.173,0.199,0.0073,0.0068,0.0078,25.38,25.38,25.38,0.919,0.914,0.924,0.97,0.97,0.97,0.891,0.886,0.896,25.6,23.67,27.21,24.83,22.96,26.39,0,0,0,0,0,0,0.138,0,0.0443,0.39,0.6,0.4,37.2
790207200000,1995,1,1994,4,16,7,0.119,0.0442,0.0753,4683.11,28.83,28.83,27.88,1,1,1,197.4,194.9,201.4,124.4,121.9,73,73,73,4.06e-15,0,1.421e-14,0.37,0.362,0.375,124.4,121.9,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.092,0.0943,0.00633,0.00611,0.00667,0.00025,0.00024,0.00026,0.21,0.205,0.217,0.0082,0.008,0.0085,25.38,25.37,25.39,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.74,28.1,29.72,27.88,27.26,28.83,0,0,0,0,0,0,0.155,0,0.0437,0.37,0.63,0.37,39.4
790812000000,1995,1,1994,4,17,7,0.124,0.0442,0.0797,4969.04,30.33,30.33,29.58,1,1,1,204.7,202.3,208,131.7,129.3,73,73,73,0,0,0,0.356,0.351,0.361,131.7,129.3,135,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0946,0.0966,0.00695,0.00674,0.00723,0.00027,0.00026,0.00028,0.223,0.218,0.229,0.0087,0.0085,0.0089,25.35,25.32,25.37,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.905,30.49,29.91,31.27,29.58,29.02,30.33,0,0,0,0,0,0,0.164,0,0.0443,0.36,0.64,0.36,40.1
791416800000,1995,1,1994,4,18,7,0.128,0.0493,0.0785,4883.51,30.52,30.52,29.07,1,1,1,211.3,206.9,218.4,129.8,123,81.57,73,85,-4.06e-15,-1.421e-14,0,0.386,0.35,0.409,129.8,123,135.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0955,0.0934,0.0971,0.00678,0.00621,0.0073,0.00027,0.00024,0.00029,0.22,0.208,0.23,0.0086,0.0081,0.009,25.31,25.26,25.34,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.97,28.34,31.46,29.07,27.49,30.52,0,0,0,0,0,0,0.161,0,0.0495,0.39,0.61,0.39,38.2
792021600000,1995,2,1994,5,19,7,0.137,0.0514,0.0852,5307.14,32.94,32.94,31.59,1,1,1,225.9,220.9,231.8,140.9,135.9,85,85,85,0,0,0,0.376,0.367,0.385,140.9,135.9,146.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0997,0.098,0.102,0.00773,0.0073,0.00823,0.0003,0.00029,0.00032,0.24,0.231,0.251,0.0094,0.0091,0.0099,25.2,25.16,25.24,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,32.57,31.38,33.96,31.59,30.44,32.94,0,0,0,0,0,0,0.176,0,0.0518,0.38,0.62,0.38,38.7
792626400000,1995,2,1994,5,20,7,0.142,0.0514,0.0909,5668.74,34,34,33.74,1,1,1,235.3,234.3,236.4,150.3,149.3,85,85,85,0,0,0,0.361,0.359,0.363,150.3,149.3,151.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.103,0.103,0.00853,0.00844,0.00862,0.00034,0.00033,0.00034,0.257,0.255,0.259,0.01,0.01,0.01,25.13,25.12,25.14,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.91,0.911,34.79,34.54,35.05,33.74,33.5,34,0,0,0,0,0,0,0.187,0,0.0511,0.36,0.64,0.36,39.9
793231200000,1995,2,1994,5,21,7,0.156,0.0514,0.104,6538.02,43.98,43.98,38.92,1,1,1,257.1,240,278.3,172.2,155,85,85,85,0,-2.842e-14,2.842e-14,0.331,0.305,0.354,172.2,155,193.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.105,0.118,0.0104,0.00893,0.0122,0.00041,0.00035,0.00048,0.296,0.265,0.334,0.012,0.01,0.013,24.98,24.85,25.09,0.946,0.941,0.953,0.975,0.97,0.98,0.922,0.912,0.934,39.9,35.88,44.88,38.92,34.8,43.98,0,0,0,0,0,0,0.216,0,0.052,0.33,0.67,0.33,41.9
793836000000,1995,2,1994,5,22,7,0.184,0.0609,0.123,7714.91,48.2,48.2,45.92,1,1,1,303.7,284,324.5,203,189.6,100.7,85,107,0,-2.842e-14,2.842e-14,0.331,0.293,0.361,203,189.6,217.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.12,0.13,0.013,0.0119,0.0142,0.00052,0.00047,0.00057,0.354,0.33,0.38,0.014,0.013,0.015,24.72,24.6,24.82,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.01,43.85,50.25,45.92,42.97,48.2,0,0,0,0,0,0,0.255,0,0.061,0.33,0.67,0.33,41.9
794440800000,1995,3,1994,6,23,7,0.218,0.0647,0.153,9188.93,60.86,60.86,54.7,2,1,1.8571428571428572,359.7,333,387.7,252.7,226,107,107,107,4.06e-15,-2.842e-14,2.842e-14,0.298,0.276,0.321,252.7,226,280.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.133,0.152,0.0209,0.015,0.0315,0.00084,0.0006,0.0013,0.298,0.252,0.395,0.012,0.01,0.016,24.5,24.35,24.64,0.935,0.924,0.959,0.971,0.97,0.98,0.908,0.897,0.94,32.09,26.12,52.15,30.79,25.34,48.2,0,0,0,0,0,0,0.304,0,0.065,0.3,0.7,0.3,42.2
795045600000,1995,3,1994,6,24,7,0.255,0.0647,0.19,11419.6,71.85,71.85,67.97,2,2,2,421,397.2,439.3,314,290.2,107,107,107,0,0,0,0.255,0.244,0.269,314,290.2,332.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.156,0.17,0.0472,0.036,0.0559,0.0019,0.0015,0.0023,0.366,0.33,0.393,0.015,0.013,0.016,24.14,24.03,24.28,0.943,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.917,35.04,32.43,37.03,33.99,31.46,35.92,0,0,0,0,0,0,0.378,0,0.065,0.25,0.75,0.25,44.8
795650400000,1995,3,1994,6,25,7,0.274,0.0647,0.21,12617.8,76.79,76.79,75.11,2,2,2,453.8,442.3,461.2,346.8,335.3,107,107,107,0,0,0,0.236,0.232,0.242,346.8,335.3,354.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.176,0.172,0.178,0.0627,0.0573,0.0662,0.0026,0.0023,0.0027,0.415,0.398,0.426,0.017,0.016,0.018,23.94,23.9,24.01,0.948,0.946,0.949,0.973,0.97,0.975,0.922,0.918,0.925,38.59,37.36,39.39,37.55,36.25,38.4,0,0,0,0,0,0,0.417,0,0.064,0.24,0.77,0.23,46.1
796255200000,1995,3,1994,6,26,7,0.275,0.0678,0.207,12450.6,76.36,76.36,74.11,2,2,2,454.6,444.3,459.3,342.5,319.3,112.1,107,125,0,0,0,0.247,0.233,0.281,342.5,319.3,352.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.175,0.169,0.178,0.0606,0.0497,0.0653,0.0025,0.002,0.0027,0.409,0.376,0.423,0.017,0.015,0.017,23.95,23.91,24.02,0.947,0.944,0.949,0.973,0.97,0.974,0.921,0.915,0.924,38.09,35.49,39.19,37.06,34.43,38.18,0,0,0,0,0,0,0.412,0,0.068,0.25,0.75,0.25,45.3
796860000000,1995,4,1994,7,27,7,0.253,0.0756,0.177,10629.5,67.31,67.31,63.27,2,2,2,417.9,401.3,436.9,292.9,276.3,125,125,125,0,0,0,0.299,0.286,0.311,292.9,276.3,311.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.159,0.154,0.166,0.0373,0.0294,0.0462,0.0015,0.0012,0.0019,0.337,0.312,0.365,0.014,0.013,0.015,24.18,24.07,24.28,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.61,30.78,34.69,31.64,29.85,33.65,0,0,0,0,0,0,0.352,0,0.076,0.3,0.7,0.3,42
797464800000,1995,4,1994,7,28,7,0.236,0.0756,0.16,9602.85,58.94,58.94,57.16,2,2,2,389.5,383.6,397.8,264.5,258.6,125,125,125,0,0,0,0.321,0.314,0.326,264.5,258.6,272.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.147,0.152,0.0238,0.021,0.0277,0.00097,0.00085,0.0011,0.294,0.285,0.307,0.012,0.012,0.012,24.36,24.3,24.4,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.904,0.907,29.46,28.81,30.38,28.58,27.95,29.47,0,0,0,0,0,0,0.318,0,0.076,0.32,0.68,0.32,40.7
798069600000,1995,4,1994,7,29,7,0.228,0.0756,0.152,9154.87,55.84,55.84,54.49,2,2,2,377.1,368,383.3,252.1,243,125,125,125,-4.06e-15,-2.842e-14,2.842e-14,0.332,0.326,0.34,252.1,243,258.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.145,0.142,0.147,0.0186,0.0164,0.0209,0.00075,0.00066,0.00085,0.276,0.265,0.285,0.011,0.011,0.012,24.44,24.4,24.5,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,28.09,27.06,28.78,27.25,26.25,27.92,0,0,0,0,0,0,0.303,0,0.076,0.33,0.67,0.33,40.2
798674400000,1995,4,1994,7,30,7,0.211,0.0756,0.135,8201.51,51.59,51.59,48.82,2,1,1.2857142857142858,348.8,332.7,363.9,223.8,207.7,125,125,125,0,-2.842e-14,2.842e-14,0.359,0.344,0.376,223.8,207.7,238.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.129,0.14,0.0148,0.0134,0.0161,0.00059,0.00054,0.00065,0.349,0.254,0.404,0.014,0.01,0.016,24.51,24.43,24.57,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.48,26,52.58,41.53,25.22,48.2,0,0,0,0,0,0,0.271,0,0.076,0.36,0.64,0.36,38.9
799279200000,1995,5,1994,8,31,7,0.19,0.0889,0.101,6245.75,40.67,40.67,37.18,1,1,1,313.6,299.6,328.1,166.6,152.6,147,147,147,8.12e-15,0,2.842e-14,0.469,0.448,0.491,166.6,152.6,181.1,990,990,990,965,964.9,965,25,25,25.1,0.115,0.11,0.12,0.00991,0.00872,0.0111,0.0004,0.00035,0.00045,0.293,0.267,0.318,0.012,0.011,0.013,24.74,24.64,24.83,0.945,0.94,0.949,0.973,0.97,0.979,0.919,0.912,0.93,38.19,34.95,41.53,37.18,33.9,40.67,0,0,0,0,0,0,0.207,0,0.089,0.47,0.53,0.47,32.9
799884000000,1995,5,1994,8,32,7,0.171,0.0889,0.0824,5066.66,33.1,33.1,30.16,1,1,1,283.2,270.9,296.1,136.2,123.9,147,147,147,0,-2.842e-14,2.842e-14,0.52,0.497,0.543,136.2,123.9,149.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.104,0.1,0.109,0.00733,0.00628,0.00842,0.00029,0.00025,0.00034,0.238,0.216,0.261,0.0095,0.0086,0.01,24.93,24.85,25,0.934,0.928,0.939,0.97,0.97,0.97,0.906,0.9,0.911,31.09,28.2,34.12,30.16,27.35,33.1,0,0,0,0,0,0,0.168,0,0.0886,0.52,0.48,0.52,29.6
800488800000,1995,5,1994,8,33,7,0.155,0.0889,0.0657,4001.93,26.4,26.4,23.82,1,1,1,255.7,244.9,266.8,108.7,97.92,147,147,147,-6.09e-15,-1.421e-14,1.421e-14,0.575,0.551,0.6,108.7,97.92,119.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0947,0.0909,0.0986,0.00499,0.00407,0.00593,0.0002,0.00016,0.00024,0.189,0.17,0.209,0.0075,0.0067,0.0083,25.09,25.02,25.16,0.919,0.912,0.926,0.97,0.967,0.97,0.891,0.883,0.898,24.57,22.05,27.22,23.82,21.33,26.4,0,0,0,0,0,0,0.132,0,0.0893,0.57,0.42,0.58,25.8
801093600000,1995,5,1994,8,34,7,0.141,0.0889,0.0523,3181.83,20.79,20.79,18.94,1,1,1,233.4,224.4,242.5,86.44,77.41,147,147,147,-4.06e-15,-1.421e-14,1.421e-14,0.63,0.606,0.655,86.44,77.41,95.46,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0869,0.0837,0.09,0.0031,0.00233,0.00386,0.00012,0.000092,0.00015,0.149,0.133,0.165,0.0059,0.0052,0.0065,25.25,25.18,25.32,0.92,0.913,0.93,0.963,0.96,0.966,0.885,0.882,0.893,19.67,17.89,21.52,18.94,17.17,20.79,0,0,0,0,0,0,0.105,0,0.0887,0.63,0.37,0.63,22.6
801698400000,1995,5,1994,8,35,7,0.13,0.0792,0.0506,3102.17,20.92,20.92,18.47,1,1,1,214.7,208.8,221.4,83.73,69.49,131,119,147,6.09e-15,-1.421e-14,1.421e-14,0.609,0.556,0.679,83.73,69.49,95.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.0809,0.0885,0.00287,0.00166,0.00383,0.00011,0.000065,0.00015,0.143,0.119,0.163,0.0056,0.0047,0.0064,25.37,25.34,25.39,0.92,0.91,0.932,0.963,0.96,0.967,0.886,0.873,0.895,19.16,15.73,21.64,18.47,15.1,20.92,0,0,0,0,0,0,0.103,0,0.0794,0.61,0.39,0.61,23.9
802303200000,1995,6,1994,9,36,7,0.122,0.072,0.0497,3091.14,19.55,19.55,18.4,1,1,1,201.2,195.4,206.9,82.17,76.43,119,119,119,-4.06e-15,-1.421e-14,0,0.592,0.575,0.609,82.17,76.43,87.91,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0839,0.0819,0.086,0.00273,0.00225,0.00322,0.00011,0.000088,0.00013,0.14,0.13,0.15,0.0055,0.0051,0.0059,25.44,25.41,25.46,0.934,0.926,0.941,0.961,0.96,0.964,0.898,0.892,0.903,19.14,17.96,20.29,18.4,17.24,19.55,0,0,0,0,0,0,0.102,0,0.0723,0.59,0.41,0.59,25.3
802908000000,1995,6,1994,9,37,7,0.114,0.072,0.0417,2527.91,16.79,16.79,15.05,1,1,1,188,183.1,193.5,69.01,64.13,119,119,119,8.121e-15,0,1.421e-14,0.633,0.615,0.65,69.01,64.13,74.52,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0793,0.0776,0.0812,0.00162,0.0012,0.00208,0.000063,0.000047,0.000081,0.117,0.108,0.126,0.0046,0.0042,0.0049,25.46,25.46,25.46,0.909,0.881,0.94,0.96,0.96,0.96,0.872,0.846,0.903,15.67,14.1,17.49,15.05,13.54,16.79,0,0,0,0,0,0,0.0836,0,0.0723,0.63,0.37,0.63,22.2
803512800000,1995,6,1994,9,38,7,0.107,0.072,0.0355,2008.07,13.13,13.13,11.95,1,1,1,177.7,173.6,181.8,58.66,54.56,119,119,119,-5.075e-15,-1.421e-14,7.105e-15,0.67,0.655,0.686,58.66,54.56,62.76,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0756,0.0742,0.0771,0.000736,0.000388,0.00108,0.000029,0.000015,0.000042,0.0981,0.0907,0.105,0.0038,0.0036,0.0041,25.46,25.46,25.46,0.849,0.826,0.873,0.96,0.96,0.96,0.816,0.793,0.838,12.45,11.25,13.68,11.95,10.8,13.13,0,0,0,0,0,0,0.0664,0,0.0715,0.67,0.33,0.67,18.8
804117600000,1995,6,1994,9,39,7,0.102,0.0701,0.0232,1270.77,11.56,11.56,7.564,1,0,0.7142857142857143,168.1,164,172.2,52.23,47.72,115.9,108,119,13.83,-1.421e-14,49.09,0.689,0.653,0.714,38.4,0,57.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.0738,0.000228,0,0.000625,0.0000089,0,0.000024,0.0836,0.0708,0.0943,0.0033,0.0028,0.0037,25.45,25.44,25.47,0.587,0,0.842,0.686,0,0.96,0.563,0,0.808,7.879,0,12.05,7.564,0,11.56,2,0,0,0.286,0,0,0.042,0.286,0.0788,0.69,0.23,0.77,12.5
804722400000,1995,7,1994,10,40,7,0.0959,0.0653,0.0182,984.82,10.81,10.81,5.862,1,0,0.5714285714285714,158.5,154.4,162.6,50.52,46.41,108,108,108,20.48,-7.105e-15,49.15,0.681,0.664,0.699,30.04,0,54.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0728,0.000125,0,0.000393,0.0000049,0,0.000015,0.0794,0.0708,0.0894,0.0031,0.0028,0.0035,25.44,25.43,25.44,0.466,0,0.826,0.549,0,0.96,0.447,0,0.793,6.106,0,11.26,5.862,0,10.81,3,0,0,0.429,0,0,0.0326,0.429,0.0777,0.68,0.19,0.81,10.3
805327200000,1995,7,1994,10,41,7,0.0914,0.0653,0,0,0,0,0,0,0,0,151.1,148.7,154.1,43.13,40.67,108,108,108,43.13,40.67,46.14,0.715,0.701,0.726,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0914,0.71,0,1,0
805932000000,1995,7,1994,10,42,7,0.0879,0.0653,0,0,0,0,0,0,0,0,145.4,142.9,147.8,37.39,34.93,108,108,108,37.39,34.93,39.85,0.743,0.73,0.756,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0879,0.74,0,1,0
806536800000,1995,7,1994,10,43,7,0.0845,0.0653,0,0,0,0,0,0,0,0,139.7,137.2,142.1,31.65,29.19,108,108,108,31.65,29.19,34.11,0.773,0.76,0.787,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0845,0.77,0,1,0
807141600000,1995,7,1994,10,44,7,0.0794,0.0575,0,0,0,0,0,0,0,0,131.2,126.5,136.4,36.11,28.37,95.14,93,108,36.11,28.37,41.45,0.725,0.692,0.792,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0794,0.72,0,1,0
807746400000,1995,8,1994,11,45,7,0.0735,0.0562,0,0,0,0,0,0,0,0,121.4,118.6,125.2,28.45,25.59,93,93,93,28.45,25.59,32.16,0.766,0.743,0.784,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0735,0.76,0,1,0
808351200000,1995,8,1994,11,46,7,0.0697,0.0562,0,0,0,0,0,0,0,0,115.3,112.8,117.8,22.31,19.85,93,93,93,22.31,19.85,24.77,0.807,0.79,0.824,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0697,0.81,0,1,0
808956000000,1995,8,1994,11,47,7,0.0663,0.0562,0,0,0,0,0,0,0,0,109.6,107.1,112,16.57,14.11,93,93,93,16.57,14.11,19.03,0.849,0.83,0.868,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0663,0.85,0,1,0
809560800000,1995,8,1994,11,48,7,0.0623,0.0508,0,0,0,0,0,0,0,0,103,98.63,106.3,19.05,10.83,84,72,93,19.05,10.83,29.91,0.814,0.707,0.896,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0623,0.82,0,1,0
810165600000,1995,9,1994,12,49,7,0.0555,0.0435,0,0,0,0,0,0,0,0,91.76,87.42,96.72,19.76,15.42,72,72,72,19.76,15.42,24.72,0.786,0.744,0.824,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0555,0.78,0,1,0
810770400000,1995,9,1994,12,50,7,0.0505,0.0435,0,0,0,0,0,0,0,0,83.51,81.13,86.06,11.51,9.13,72,72,72,11.51,9.13,14.06,0.862,0.837,0.887,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0505,0.86,0,1,0
811375200000,1995,9,1994,12,51,7,0.0489,0.0435,0,0,0,0,0,0,0,0,80.9,79.49,82.77,8.897,7.49,72,72,72,8.897,7.49,10.77,0.89,0.87,0.906,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0489,0.89,0,1,0
811980000000,1995,9,1994,12,52,7,0.0466,0.0418,0,0,0,0,0,0,0,0,77.03,74.57,79.49,7.887,3.39,69.14,52,72,7.887,3.39,22.57,0.897,0.697,0.955,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0466,0.9,0,1,0
812584800000,1995,10,1995,1,1,7,0.0437,0.0314,0,0,0,0,0,0,0,0,72.23,71.02,73.75,20.23,19.02,52,52,52,20.23,19.02,21.75,0.72,0.705,0.732,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0437,0.72,0,1,0
813189600000,1995,10,1995,1,2,7,0.0414,0.0314,0,0,0,0,0,0,0,0,68.52,67.15,70.74,16.52,15.15,52,52,52,16.52,15.15,18.74,0.759,0.735,0.774,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0414,0.76,0,1,0
813794400000,1995,10,1995,1,3,7,0.04,0.0314,0,0,0,0,0,0,0,0,66.18,65.25,66.84,14.18,13.25,52,52,52,14.18,13.25,14.84,0.786,0.778,0.797,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.04,0.78,0,1,0
814399200000,1995,10,1995,1,4,7,0.0439,0.0314,0,0,0,0,0,0,0,0,72.55,69.69,73.8,20.55,17.69,52,52,52,20.55,17.69,21.8,0.717,0.705,0.746,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0439,0.72,0,1,0
815004000000,1995,10,1995,1,5,7,0.048,0.0306,0,0,0,0,0,0,0,0,79.35,75.17,81.18,28.78,23.17,50.57,50,52,28.78,23.17,31.18,0.638,0.616,0.692,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.048,0.64,0,1,0
815608800000,1995,11,1995,2,6,7,0.0485,0.0302,0,0,0,0,0,0,0,0,80.25,79.54,80.91,30.25,29.54,50,50,50,30.25,29.54,30.91,0.623,0.618,0.629,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0485,0.62,0,1,0
816213600000,1995,11,1995,2,7,7,0.0539,0.0302,0,0,0,0,0,0,0,0,89.19,84.46,96.5,39.19,34.46,50,50,50,39.19,34.46,46.5,0.561,0.518,0.592,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0539,0.56,0,1,0
816818400000,1995,11,1995,2,8,7,0.0629,0.0302,0.0327,1790.41,11.5,11.5,10.66,1,1,1,104.1,100.6,107.2,54.07,50.6,50,50,50,0,-7.105e-15,7.105e-15,0.481,0.467,0.497,54.07,50.6,57.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000346,0.000051,0.000609,0.000014,0.000002,0.000024,0.0867,0.0817,0.0911,0.0034,0.0032,0.0036,25.41,25.41,25.42,0.823,0.803,0.841,0.96,0.96,0.96,0.79,0.771,0.807,11.1,10.13,11.98,10.66,9.729,11.5,0,0,0,0,0,0,0.0592,0,0.0302,0.48,0.52,0.48,28.5
817423200000,1995,11,1995,2,9,7,0.0691,0.0326,0.0365,2085.06,13.72,13.72,12.41,1,1,1,114.2,105.8,123.8,60.33,55.79,53.86,50,59,0,-7.105e-15,7.105e-15,0.471,0.438,0.51,60.33,55.79,64.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000878,0.000492,0.00126,0.000034,0.000019,0.000049,0.0957,0.0891,0.102,0.0038,0.0035,0.004,25.4,25.4,25.41,0.859,0.833,0.885,0.96,0.96,0.96,0.825,0.8,0.849,12.93,11.58,14.29,12.41,11.12,13.72,0,0,0,0,0,0,0.069,0,0.0326,0.47,0.53,0.47,30.2
818028000000,1995,12,1995,3,10,7,0.0775,0.0357,0.0419,2528.09,16.14,16.14,15.05,1,1,1,128.2,123.6,131.8,69.22,64.57,59,59,59,4.06e-15,0,1.421e-14,0.46,0.448,0.477,69.22,64.57,72.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0729,0.00163,0.00124,0.00194,0.000064,0.000049,0.000076,0.109,0.102,0.116,0.0043,0.004,0.0045,25.39,25.38,25.4,0.909,0.883,0.928,0.96,0.96,0.96,0.872,0.848,0.891,15.68,14.2,16.82,15.05,13.64,16.14,0,0,0,0,0,0,0.0836,0,0.0356,0.46,0.54,0.46,32.6
818632800000,1995,12,1995,3,11,7,0.0764,0.0357,0.0408,2433.39,15.46,15.46,14.48,1,1,1,126.4,122.2,129.6,67.38,63.2,59,59,59,4.06e-15,0,1.421e-14,0.467,0.455,0.483,67.38,63.2,70.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0721,0.00148,0.00112,0.00175,0.000058,0.000044,0.000069,0.106,0.0998,0.112,0.0042,0.0039,0.0044,25.39,25.39,25.4,0.899,0.875,0.916,0.96,0.96,0.96,0.863,0.84,0.88,15.09,13.78,16.1,14.48,13.23,15.46,0,0,0,0,0,0,0.0805,0,0.0356,0.47,0.53,0.47,31.9
819237600000,1995,12,1995,3,12,7,0.078,0.0357,0.0423,2563.07,15.8,15.8,15.26,1,1,1,128.9,127.4,130.7,69.92,68.39,59,59,59,-4.06e-15,-1.421e-14,0,0.457,0.451,0.463,69.92,68.39,71.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0713,0.0725,0.00169,0.00156,0.00184,0.000066,0.000061,0.000072,0.11,0.108,0.114,0.0043,0.0042,0.0045,25.39,25.39,25.39,0.913,0.904,0.922,0.96,0.96,0.96,0.876,0.868,0.885,15.89,15.4,16.46,15.26,14.79,15.8,0,0,0,0,0,0,0.0848,0,0.0357,0.46,0.54,0.46,32.9
819842400000,1995,12,1995,3,13,7,0.0775,0.0357,0.0418,2525.26,16.23,16.23,15.03,1,1,1,128.2,126,132,69.18,67.03,59,59,59,0,-1.421e-14,1.421e-14,0.46,0.447,0.468,69.18,67.03,73.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.073,0.00163,0.00145,0.00196,0.000064,0.000057,0.000077,0.109,0.105,0.116,0.0043,0.0041,0.0045,25.39,25.38,25.39,0.909,0.897,0.93,0.96,0.96,0.96,0.872,0.861,0.893,15.66,14.97,16.91,15.03,14.37,16.23,0,0,0,0,0,0,0.0835,0,0.0357,0.46,0.54,0.46,32.6
820447200000,1996,1,1995,4,14,7,0.0803,0.0442,0.0362,2062.75,14.35,14.35,12.28,1,1,1,132.8,127.9,140,59.82,54.94,73,73,73,-2.03e-15,-1.421e-14,7.105e-15,0.55,0.522,0.571,59.82,54.94,66.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0726,0.000835,0.00042,0.00144,0.000033,0.000016,0.000057,0.0954,0.0879,0.107,0.0037,0.0034,0.0042,25.4,25.39,25.41,0.856,0.828,0.896,0.96,0.96,0.96,0.822,0.795,0.861,12.79,11.34,14.95,12.28,10.89,14.35,0,0,0,0,0,0,0.0682,0,0.0441,0.55,0.45,0.55,25.7
821052000000,1996,1,1995,4,15,7,0.0925,0.0442,0.0483,2969.81,20.53,20.53,17.68,1,1,1,152.9,142.4,165.9,79.86,69.43,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.479,0.44,0.513,79.86,69.43,92.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0734,0.0817,0.00254,0.00165,0.00365,0.000099,0.000065,0.00014,0.13,0.111,0.153,0.0051,0.0044,0.006,25.38,25.38,25.39,0.924,0.91,0.937,0.962,0.96,0.966,0.889,0.874,0.899,18.38,15.73,21.26,17.68,15.1,20.53,0,0,0,0,0,0,0.0982,0,0.0442,0.48,0.52,0.48,32.1
821656800000,1996,1,1995,4,16,7,0.109,0.0442,0.0649,3985.22,24.55,24.55,23.72,1,1,1,180.2,171.1,183.7,107.2,98.14,73,73,73,-6.09e-15,-1.421e-14,0,0.405,0.397,0.427,107.2,98.14,110.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.0836,0.088,0.00487,0.00409,0.00516,0.00019,0.00016,0.0002,0.179,0.163,0.185,0.007,0.0064,0.0072,25.38,25.38,25.38,0.916,0.913,0.918,0.97,0.968,0.97,0.888,0.884,0.891,24.46,22.3,25.31,23.72,21.58,24.55,0,0,0,0,0,0,0.132,0,0.0441,0.41,0.6,0.4,36.6
822261600000,1996,1,1995,4,17,7,0.12,0.0442,0.076,4724.71,31.72,31.72,28.12,1,1,1,198.6,186.2,214.1,125.6,113.2,73,73,73,-4.06e-15,-1.421e-14,0,0.368,0.341,0.392,125.6,113.2,141.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0889,0.0987,0.00643,0.00537,0.00774,0.00025,0.00021,0.0003,0.212,0.19,0.239,0.0083,0.0074,0.0094,25.36,25.28,25.39,0.928,0.92,0.935,0.97,0.97,0.97,0.9,0.892,0.907,28.99,25.92,32.7,28.12,25.14,31.72,0,0,0,0,0,0,0.156,0,0.044,0.37,0.63,0.37,39.4
822866400000,1996,1,1995,4,18,7,0.149,0.0483,0.101,6349.33,42.34,42.34,37.79,1,1,1,247.1,221.5,271.2,167.3,148.5,79.86,73,85,4.06e-15,0,2.842e-14,0.323,0.305,0.344,167.3,148.5,186.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.109,0.101,0.116,0.00997,0.00837,0.0116,0.00039,0.00033,0.00046,0.287,0.253,0.321,0.011,0.0099,0.013,25.04,24.89,25.22,0.944,0.938,0.95,0.974,0.97,0.98,0.92,0.91,0.931,38.79,34.44,43.21,37.79,33.41,42.34,0,0,0,0,0,0,0.21,0,0.048,0.32,0.68,0.32,42.6
823471200000,1996,2,1995,5,19,7,0.173,0.0514,0.122,7696.97,48.17,48.17,45.82,1,1,1,286.3,275.9,296.6,201.3,190.9,85,85,85,-4.06e-15,-2.842e-14,0,0.297,0.287,0.308,201.3,190.9,211.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.117,0.125,0.0129,0.012,0.0137,0.00051,0.00048,0.00055,0.348,0.33,0.367,0.014,0.013,0.015,24.81,24.75,24.87,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.75,44.31,49.15,45.82,43.42,48.17,0,0,0,0,0,0,0.255,0,0.051,0.3,0.71,0.29,44.5
824076000000,1996,2,1995,5,20,7,0.183,0.0514,0.132,8097.6,48.2,48.2,48.2,1,1,1,302.8,297.2,310.1,217.8,212.2,85,85,85,-4.06e-15,-2.842e-14,0,0.281,0.274,0.286,217.8,212.2,225.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.127,0.125,0.129,0.0143,0.0138,0.0149,0.00057,0.00055,0.00059,0.378,0.368,0.391,0.015,0.015,0.016,24.71,24.66,24.74,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.56,49.28,52.2,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.051,0.28,0.72,0.28,44.2
824680800000,1996,2,1995,5,21,7,0.193,0.0514,0.142,8532.85,54.12,54.12,50.79,2,1,1.7142857142857142,319.3,309.2,333.3,234.3,224.2,85,85,85,8.12e-15,-2.842e-14,2.842e-14,0.267,0.255,0.275,234.3,224.2,248.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.129,0.138,0.0157,0.0148,0.0169,0.00063,0.00059,0.00068,0.292,0.245,0.392,0.012,0.0098,0.016,24.71,24.66,24.78,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.99,25.82,52.32,32.28,25.05,48.2,0,0,0,0,0,0,0.282,0,0.051,0.27,0.74,0.26,44.2
825285600000,1996,2,1995,5,22,7,0.224,0.0571,0.167,10056.9,63.1,63.1,59.86,2,2,2,369.8,341.2,398.1,275.3,256.2,94.43,85,107,0,0,0,0.255,0.23,0.281,275.3,256.2,291.1,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.149,0.14,0.156,0.029,0.0199,0.0364,0.0012,0.0008,0.0015,0.306,0.276,0.331,0.012,0.011,0.013,24.45,24.28,24.62,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.91,30.86,28.79,32.53,29.93,27.92,31.55,0,0,0,0,0,0,0.333,0,0.057,0.25,0.75,0.25,44.9
825890400000,1996,3,1995,6,23,7,0.264,0.0647,0.199,11969.8,77.3,77.3,71.25,2,2,2,436.1,406,463.4,329.1,299,107,107,107,0,0,0,0.246,0.231,0.264,329.1,299,356.4,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.169,0.159,0.179,0.0543,0.0401,0.0672,0.0022,0.0016,0.0028,0.388,0.343,0.429,0.016,0.014,0.018,24.05,23.89,24.23,0.945,0.94,0.949,0.971,0.97,0.975,0.918,0.912,0.926,36.67,33.41,39.63,35.62,32.4,38.65,0,0,0,0,0,0,0.396,0,0.065,0.25,0.75,0.25,45.3
826495200000,1996,3,1995,6,24,7,0.299,0.0647,0.234,14097.2,89.45,89.45,83.91,2,2,2,493.8,470.8,520.6,386.8,363.8,107,107,107,0,0,0,0.217,0.206,0.227,386.8,363.8,413.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.19,0.182,0.199,0.0816,0.0707,0.0942,0.0034,0.0029,0.0039,0.475,0.44,0.515,0.02,0.018,0.021,23.7,23.54,23.84,0.953,0.95,0.956,0.979,0.977,0.98,0.933,0.928,0.937,42.84,40.42,45.64,41.96,39.49,44.72,0,0,0,0,0,0,0.466,0,0.065,0.22,0.78,0.22,47.1
827100000000,1996,3,1995,6,25,7,0.341,0.0647,0.276,16016.8,96.4,96.4,95.34,2,2,2,563.8,530.7,593.6,456.8,423.7,107,107,107,8.12e-15,-5.684e-14,5.684e-14,0.19,0.18,0.202,456.8,423.7,486.6,990,990,990,966.1,966,966.3,23.9,23.7,24,0.216,0.203,0.231,0.115,0.099,0.129,0.0048,0.0041,0.0054,0.582,0.53,0.631,0.024,0.022,0.027,23.28,23.1,23.48,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.89,46.67,52.67,47.67,45.73,48.2,0,0,0,0,0,0,0.53,0,0.065,0.19,0.81,0.19,47
827704800000,1996,3,1995,6,26,7,0.378,0.0647,0.313,18072.9,111.3,111.3,107.6,3,3,3,624.7,603.2,643.1,517.7,496.2,107,107,107,-8.12e-15,-5.684e-14,0,0.171,0.166,0.177,517.7,496.2,536.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.249,0.237,0.26,0.147,0.133,0.159,0.0062,0.0056,0.0068,0.572,0.536,0.602,0.024,0.023,0.026,23.03,22.93,23.15,0.948,0.946,0.95,0.971,0.97,0.972,0.92,0.917,0.923,36.95,35.52,38.15,35.86,34.45,37.09,0,0,0,0,0,0,0.598,0,0.065,0.17,0.83,0.17,47.8
828309600000,1996,4,1995,7,27,7,0.391,0.0756,0.316,18141.3,108.6,108.6,108,3,3,3,646.9,641.7,649.9,521.9,516.7,125,125,125,0,0,0,0.193,0.192,0.195,521.9,516.7,524.9,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.256,0.253,0.258,0.15,0.146,0.152,0.0064,0.0062,0.0065,0.583,0.574,0.588,0.025,0.024,0.025,22.93,22.91,22.96,0.948,0.948,0.949,0.97,0.97,0.97,0.92,0.92,0.921,37.11,36.76,37.3,35.99,35.66,36.19,0,0,0,0,0,0,0.6,0,0.075,0.19,0.81,0.19,46.4
828914400000,1996,4,1995,7,28,7,0.379,0.0756,0.304,17386.5,106.5,106.5,103.5,3,2,2.857142857142857,627.2,611.9,639.3,502.2,486.9,125,125,125,-1.624e-14,-5.684e-14,5.684e-14,0.199,0.196,0.204,502.2,486.9,514.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.245,0.236,0.252,0.137,0.129,0.145,0.0058,0.0054,0.0061,0.566,0.536,0.636,0.024,0.023,0.027,23.03,22.97,23.09,0.948,0.946,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.34,35.2,52.53,36.79,34.15,48.2,0,0,0,0,0,0,0.575,0,0.075,0.2,0.8,0.2,45.9
829519200000,1996,4,1995,7,29,7,0.353,0.0756,0.277,16071.1,96.4,96.4,95.66,2,2,2,582.9,557.5,606.2,457.9,432.5,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.214,0.206,0.224,457.9,432.5,481.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.22,0.209,0.233,0.115,0.103,0.126,0.0048,0.0043,0.0053,0.587,0.546,0.626,0.025,0.023,0.026,23.19,23.05,23.34,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.83,47.38,52,47.83,46.44,48.2,0,0,0,0,0,0,0.531,0,0.076,0.21,0.78,0.22,45.5
830124000000,1996,4,1995,7,30,7,0.315,0.0756,0.239,14353.5,91.09,91.09,85.44,2,2,2,520.6,492.2,548.5,395.6,367.2,125,125,125,1.624e-14,0,5.684e-14,0.24,0.228,0.254,395.6,367.2,423.5,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.196,0.186,0.205,0.0857,0.0723,0.0989,0.0036,0.003,0.0041,0.491,0.448,0.533,0.02,0.019,0.022,23.57,23.4,23.74,0.954,0.951,0.956,0.98,0.977,0.98,0.934,0.929,0.937,43.61,40.63,46.47,42.72,39.71,45.55,0,0,0,0,0,0,0.475,0,0.076,0.24,0.76,0.24,45.6
830728800000,1996,4,1995,7,31,7,0.277,0.0851,0.192,11467.8,77.26,77.26,68.26,2,2,2,457.7,434.5,482.6,317,287.5,140.7,125,147,0,0,0,0.308,0.259,0.338,317,287.5,357.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.168,0.158,0.182,0.0486,0.0347,0.0678,0.002,0.0014,0.0028,0.373,0.329,0.434,0.015,0.013,0.018,23.97,23.79,24.12,0.943,0.938,0.949,0.971,0.97,0.975,0.916,0.91,0.926,35.14,31.89,39.61,34.13,30.93,38.63,0,0,0,0,0,0,0.379,0,0.085,0.31,0.69,0.31,41.4
831333600000,1996,5,1995,8,32,7,0.245,0.0889,0.157,9359.52,60.28,60.28,55.71,2,2,2,405.9,386.1,427.1,258.9,239.1,147,147,147,0,0,0,0.363,0.344,0.381,258.9,239.1,280.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.141,0.155,0.0221,0.0161,0.0312,0.0009,0.00065,0.0013,0.287,0.261,0.318,0.012,0.011,0.013,24.29,24.16,24.41,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,28.72,26.5,31.07,27.86,25.7,30.14,0,0,0,0,0,0,0.31,0,0.088,0.36,0.64,0.36,38.2
831938400000,1996,5,1995,8,33,7,0.219,0.0889,0.13,7982.54,50.02,50.02,47.52,2,1,1.1428571428571428,362.4,346.4,379.8,215.4,199.4,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.406,0.387,0.424,215.4,199.4,232.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.132,0.127,0.139,0.0141,0.0127,0.0155,0.00057,0.00051,0.00063,0.357,0.254,0.4,0.014,0.01,0.016,24.43,24.33,24.52,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,45.43,25.78,51.81,43.94,25.01,48.2,0,0,0,0,0,0,0.264,0,0.089,0.41,0.59,0.41,36.4
832543200000,1996,5,1995,8,34,7,0.198,0.0889,0.109,6787.89,43.68,43.68,40.4,1,1,1,327.2,314.4,341.2,180.2,167.4,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.45,0.431,0.468,180.2,167.4,194.2,990,990,990,965,965,965.1,25,24.9,25,0.12,0.115,0.125,0.0111,0.00998,0.0123,0.00044,0.0004,0.00049,0.317,0.294,0.342,0.013,0.012,0.014,24.65,24.55,24.73,0.949,0.945,0.953,0.977,0.973,0.98,0.927,0.919,0.934,41.33,38.38,44.57,40.4,37.32,43.68,0,0,0,0,0,0,0.224,0,0.089,0.45,0.55,0.45,34.3
833148000000,1996,5,1995,8,35,7,0.181,0.0841,0.0967,5990.15,38.77,38.77,35.66,1,1,1,299,287.9,310.3,160,148,139,119,147,-8.12e-15,-2.842e-14,2.842e-14,0.464,0.408,0.498,160,148,172.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.112,0.109,0.116,0.00935,0.00833,0.0104,0.00037,0.00033,0.00041,0.28,0.259,0.302,0.011,0.01,0.012,24.82,24.76,24.86,0.942,0.939,0.946,0.971,0.97,0.975,0.916,0.91,0.923,36.7,33.87,39.74,35.66,32.86,38.77,0,0,0,0,0,0,0.198,0,0.0843,0.46,0.53,0.47,33.1
833752800000,1996,6,1995,9,36,7,0.167,0.072,0.0952,5906.09,37.28,37.28,35.16,1,1,1,276.4,267.4,285.4,157.4,148.4,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.431,0.417,0.445,157.4,148.4,166.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.107,0.114,0.00913,0.00836,0.0099,0.00036,0.00033,0.00039,0.275,0.259,0.291,0.011,0.01,0.012,24.92,24.87,24.97,0.942,0.939,0.944,0.97,0.97,0.972,0.914,0.91,0.918,36.22,34.11,38.33,35.16,33.09,37.28,0,0,0,0,0,0,0.195,0,0.0718,0.43,0.57,0.43,35.4
834357600000,1996,6,1995,9,37,7,0.155,0.072,0.0832,5139.9,32.4,32.4,30.59,1,1,1,256.5,249.1,264.4,137.5,130.1,119,119,119,0,-2.842e-14,2.842e-14,0.464,0.45,0.478,137.5,130.1,145.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.106,0.00744,0.00681,0.00811,0.00029,0.00027,0.00032,0.239,0.226,0.253,0.0095,0.0089,0.01,25.04,24.99,25.08,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.54,29.78,33.4,30.59,28.89,32.4,0,0,0,0,0,0,0.17,0,0.0718,0.46,0.54,0.46,33.2
834962400000,1996,6,1995,9,38,7,0.145,0.072,0.0734,4516.51,28.33,28.33,26.88,1,1,1,240.3,234.6,246.6,121.3,115.6,119,119,119,4.06e-15,0,1.421e-14,0.495,0.483,0.507,121.3,115.6,127.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0978,0.0957,0.1,0.00606,0.00557,0.0066,0.00024,0.00022,0.00026,0.21,0.2,0.221,0.0083,0.0079,0.0087,25.15,25.1,25.19,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.72,26.34,29.21,26.88,25.55,28.33,0,0,0,0,0,0,0.149,0,0.0716,0.5,0.51,0.49,31.1
835567200000,1996,6,1995,9,39,7,0.137,0.072,0.0653,3994.34,25.11,25.11,23.78,1,1,1,226.9,221.2,232.7,107.9,102.2,119,119,119,-4.06e-15,-1.421e-14,0,0.524,0.511,0.538,107.9,102.2,113.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.093,0.091,0.0951,0.00492,0.00444,0.00541,0.00019,0.00017,0.00021,0.186,0.176,0.196,0.0073,0.0069,0.0077,25.25,25.21,25.3,0.917,0.913,0.921,0.97,0.97,0.97,0.889,0.885,0.894,24.51,23.14,25.89,23.78,22.44,25.11,0,0,0,0,0,0,0.132,0,0.0717,0.53,0.48,0.52,29.2
836172000000,1996,7,1995,10,40,7,0.129,0.0653,0.0638,3908.8,24.61,24.61,23.27,1,1,1,213.5,207.8,219.3,105.5,99.79,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.506,0.493,0.52,105.5,99.79,111.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0908,0.0887,0.0928,0.00472,0.00423,0.00521,0.00018,0.00017,0.0002,0.18,0.17,0.191,0.0071,0.0067,0.0075,25.34,25.29,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.887,0.882,0.892,23.99,22.63,25.37,23.27,21.92,24.61,0,0,0,0,0,0,0.129,0,0.0652,0.51,0.49,0.51,30.3
836776800000,1996,7,1995,10,41,7,0.122,0.0653,0.057,3503.65,21.65,21.65,20.86,1,1,1,202.3,198.2,206.4,94.32,90.21,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.534,0.523,0.545,94.32,90.21,98.42,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0854,0.0883,0.00377,0.00342,0.00412,0.00015,0.00013,0.00016,0.16,0.153,0.168,0.0063,0.006,0.0066,25.42,25.39,25.44,0.918,0.912,0.923,0.966,0.965,0.968,0.887,0.883,0.891,21.58,20.78,22.36,20.86,20.05,21.65,0,0,0,0,0,0,0.116,0,0.065,0.54,0.47,0.53,28.7
837381600000,1996,7,1995,10,42,7,0.117,0.0653,0.0513,3179.67,19.77,19.77,18.93,1,1,1,192.7,188.6,196.8,84.75,80.64,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.56,0.549,0.573,84.75,80.64,88.85,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0834,0.082,0.0849,0.00295,0.0026,0.0033,0.00012,0.0001,0.00013,0.143,0.136,0.151,0.0056,0.0053,0.0059,25.44,25.44,25.44,0.93,0.925,0.936,0.962,0.96,0.964,0.895,0.892,0.899,19.67,18.82,20.5,18.93,18.08,19.77,0,0,0,0,0,0,0.105,0,0.0657,0.56,0.44,0.56,27.2
837986400000,1996,7,1995,10,43,7,0.111,0.0653,0.0455,2828.85,17.8,17.8,16.84,1,1,1,183.2,179.1,187.3,75.18,71.07,108,108,108,-2.03e-15,-1.421e-14,0,0.59,0.577,0.603,75.18,71.07,79.28,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0801,0.0786,0.0815,0.00214,0.00179,0.00249,0.000084,0.00007,0.000097,0.126,0.119,0.134,0.0049,0.0047,0.0052,25.44,25.44,25.44,0.935,0.92,0.943,0.96,0.96,0.96,0.898,0.884,0.905,17.54,16.32,18.54,16.84,15.67,17.8,0,0,0,0,0,0,0.0935,0,0.0655,0.59,0.41,0.59,25.5
838591200000,1996,7,1995,10,44,7,0.105,0.0601,0.0451,2779.62,18.39,18.39,16.55,1,1,1,173.9,166.8,178.8,74.49,69.16,99.43,93,108,2.03e-15,-1.421e-14,1.421e-14,0.571,0.531,0.61,74.49,69.16,82.25,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0788,0.0778,0.0808,0.00208,0.00163,0.00274,0.000081,0.000064,0.00011,0.124,0.115,0.137,0.0049,0.0045,0.0054,25.42,25.41,25.44,0.927,0.91,0.941,0.96,0.96,0.961,0.89,0.873,0.904,17.23,15.69,19.14,16.55,15.07,18.39,0,0,0,0,0,0,0.0919,0,0.0599,0.57,0.43,0.57,26.5
839196000000,1996,8,1995,11,45,7,0.0959,0.0562,0.0396,2341.87,15.73,15.73,13.94,1,1,1,158.5,152.8,164.3,65.49,59.82,93,93,93,-1.015e-15,-1.421e-14,7.105e-15,0.587,0.566,0.609,65.49,59.82,71.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0729,0.0769,0.00132,0.000835,0.00181,0.000052,0.000033,0.000071,0.107,0.097,0.118,0.0042,0.0038,0.0046,25.41,25.41,25.41,0.889,0.856,0.922,0.96,0.96,0.96,0.853,0.822,0.885,14.52,12.76,16.38,13.94,12.25,15.73,0,0,0,0,0,0,0.0774,0,0.0563,0.59,0.41,0.59,24.4
839800800000,1996,8,1995,11,46,7,0.0883,0.0562,0.0235,1289.98,11.71,11.71,7.678,1,0,0.7142857142857143,145.9,141.6,150.9,52.95,48.61,93,93,93,14.08,-7.105e-15,49.98,0.637,0.616,0.657,38.86,0,57.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0722,0.000268,0,0.000672,0.00001,0,0.000026,0.0828,0.0708,0.0936,0.0032,0.0028,0.0037,25.42,25.41,25.43,0.589,0,0.845,0.686,0,0.96,0.566,0,0.811,7.998,0,12.2,7.678,0,11.71,2,0,0,0.286,0,0,0.0427,0.286,0.0648,0.64,0.27,0.73,14.6
840405600000,1996,8,1995,11,47,7,0.0826,0.0562,0,0,0,0,0,0,0,0,136.5,133.7,140.3,43.53,40.68,93,93,93,43.53,40.68,47.25,0.681,0.663,0.696,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0826,0.68,0,1,0
841010400000,1996,8,1995,11,48,7,0.0788,0.0544,0.00474,260.69,10.86,10.86,1.552,1,0,0.14285714285714285,130.2,126.8,132.9,40.24,35.76,90,72,93,32.41,-7.105e-15,39.86,0.691,0.568,0.722,7.836,0,54.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000589,0,0.000412,0.0000023,0,0.000016,0.0732,0.0708,0.0878,0.0029,0.0028,0.0034,25.43,25.41,25.43,0.118,0,0.828,0.137,0,0.96,0.114,0,0.795,1.616,0,11.31,1.552,0,10.86,6,0,0,0.857,0,0,0.00862,0.857,0.07406,0.69,0.06,0.94,3.31
841615200000,1996,9,1995,12,49,7,0.072,0.0435,0.00893,480.927,10.2,10.2,2.863,1,0,0.2857142857142857,119.1,113.5,124.4,47.11,41.45,72,72,72,32.34,-7.105e-15,49.11,0.605,0.579,0.635,14.77,0,52.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000414,0,0.000203,0.0000016,0,0.000008,0.0744,0.0708,0.0843,0.0029,0.0028,0.0033,25.43,25.42,25.43,0.231,0,0.814,0.274,0,0.96,0.222,0,0.781,2.982,0,10.63,2.863,0,10.2,5,0,0,0.714,0,0,0.0159,0.714,0.06307,0.6,0.12,0.88,6.68
842220000000,1996,9,1995,12,50,7,0.0651,0.0435,0,0,0,0,0,0,0,0,107.6,104.4,111.5,35.59,32.43,72,72,72,35.59,32.43,39.54,0.67,0.646,0.689,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0651,0.67,0,1,0
842824800000,1996,9,1995,12,51,7,0.0609,0.0435,0,0,0,0,0,0,0,0,100.8,98.14,103.6,28.76,26.14,72,72,72,28.76,26.14,31.61,0.715,0.695,0.734,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0609,0.71,0,1,0
843429600000,1996,9,1995,12,52,7,0.0574,0.0435,0,0,0,0,0,0,0,0,94.86,92.39,97.32,22.86,20.39,72,72,72,22.86,20.39,25.32,0.759,0.74,0.779,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0574,0.76,0,1,0
844034400000,1996,9,1995,12,53,7,0.0545,0.0332,0,0,0,0,0,0,0,0,90.05,89.11,91.57,35.19,19.57,54.86,52,72,35.19,19.57,38.75,0.609,0.573,0.786,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0545,0.61,0,1,0
844639200000,1996,10,1996,1,1,7,0.0534,0.0314,0,0,0,0,0,0,0,0,88.21,87.2,89.11,36.21,35.2,52,52,52,36.21,35.2,37.11,0.589,0.584,0.596,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0534,0.59,0,1,0
845244000000,1996,10,1996,1,2,7,0.0519,0.0314,0,0,0,0,0,0,0,0,85.75,84.46,87.2,33.75,32.46,52,52,52,33.75,32.46,35.2,0.607,0.596,0.616,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0519,0.61,0,1,0
845848800000,1996,10,1996,1,3,7,0.0518,0.0314,0,0,0,0,0,0,0,0,85.64,83.64,86.93,33.64,31.64,52,52,52,33.64,31.64,34.93,0.607,0.598,0.622,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0518,0.61,0,1,0
846453600000,1996,10,1996,1,4,7,0.054,0.0309,0,0,0,0,0,0,0,0,89.27,86.11,93.21,38.13,34.11,51.14,50,52,38.13,34.11,43.21,0.573,0.536,0.604,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.054,0.57,0,1,0
847058400000,1996,11,1996,2,5,7,0.0588,0.0302,0.00437,233.489,9.729,9.729,1.39,1,0,0.14285714285714285,97.28,94.58,100.6,47.28,44.58,50,50,50,40.05,-7.105e-15,49.23,0.514,0.497,0.529,7.229,0,50.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000729,0,0.000051,2.9e-7,0,0.000002,0.0724,0.0708,0.0817,0.0028,0.0028,0.0032,25.43,25.42,25.43,0.115,0,0.803,0.137,0,0.96,0.11,0,0.771,1.448,0,10.13,1.39,0,9.729,6,0,0,0.857,0,0,0.00772,0.857,0.05443,0.51,0.074,0.93,3.97
847663200000,1996,11,1996,2,6,7,0.0659,0.0302,0.0356,2016.47,14.28,14.28,12,1,1,1,108.9,104.2,116.7,58.88,54.15,50,50,50,-1.015e-15,-7.105e-15,7.105e-15,0.46,0.428,0.48,58.88,54.15,66.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000755,0.000353,0.00142,0.00003,0.000014,0.000056,0.0936,0.0868,0.105,0.0037,0.0034,0.0041,25.41,25.4,25.41,0.851,0.824,0.895,0.96,0.96,0.96,0.817,0.791,0.859,12.5,11.12,14.88,12,10.67,14.28,0,0,0,0,0,0,0.0667,0,0.0303,0.46,0.54,0.46,30.6
848268000000,1996,11,1996,2,7,7,0.0733,0.0302,0.0431,2633.78,16.4,16.4,15.68,1,1,1,121.3,119.2,123.6,71.26,69.19,50,50,50,0,0,0,0.412,0.405,0.419,71.26,69.19,73.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0717,0.00181,0.00163,0.002,0.000071,0.000064,0.000079,0.112,0.108,0.116,0.0044,0.0042,0.0045,25.39,25.38,25.39,0.92,0.909,0.933,0.96,0.96,0.96,0.883,0.872,0.896,16.33,15.66,17.08,15.68,15.03,16.4,0,0,0,0,0,0,0.0871,0,0.0302,0.41,0.59,0.41,35.9
848872800000,1996,11,1996,2,8,7,0.0797,0.031,0.0487,3014.36,18.93,18.93,17.94,1,1,1,131.8,124.4,135.3,80.48,74.39,51.29,50,59,0,-1.421e-14,1.421e-14,0.389,0.369,0.44,80.48,74.39,85.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.072,0.0759,0.00259,0.00207,0.003,0.0001,0.000081,0.00012,0.128,0.117,0.137,0.005,0.0046,0.0054,25.37,25.36,25.38,0.933,0.927,0.94,0.961,0.96,0.962,0.896,0.892,0.902,18.67,17.36,19.67,17.94,16.66,18.93,0,0,0,0,0,0,0.0997,0,0.031,0.39,0.61,0.39,37.8
849477600000,1996,12,1996,3,9,7,0.0832,0.0357,0.0475,2947.88,18.09,18.09,17.55,1,1,1,137.5,134.5,140.3,78.51,75.5,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.429,0.421,0.439,78.51,75.5,81.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0738,0.0759,0.00242,0.00217,0.00266,0.000095,0.000085,0.0001,0.126,0.12,0.131,0.0049,0.0047,0.0051,25.37,25.37,25.38,0.936,0.932,0.94,0.96,0.96,0.961,0.898,0.895,0.902,18.28,17.66,18.84,17.55,16.95,18.09,0,0,0,0,0,0,0.0975,0,0.0357,0.43,0.57,0.43,35.4
850082400000,1996,12,1996,3,10,7,0.0865,0.0357,0.0508,3134.82,19.15,19.15,18.66,1,1,1,143,138.6,145.4,84.02,79.61,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.413,0.406,0.426,84.02,79.61,86.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0753,0.0777,0.00289,0.00252,0.0031,0.00011,0.000099,0.00012,0.136,0.128,0.14,0.0053,0.005,0.0055,25.36,25.36,25.37,0.928,0.925,0.934,0.962,0.96,0.963,0.893,0.891,0.897,19.4,18.5,19.89,18.66,17.76,19.15,0,0,0,0,0,0,0.104,0,0.0357,0.41,0.59,0.41,36.2
850687200000,1996,12,1996,3,11,7,0.0899,0.0357,0.0542,3329.62,21.63,21.63,19.82,1,1,1,148.7,143.3,157.5,89.68,84.25,59,59,59,0,-1.421e-14,1.421e-14,0.397,0.375,0.412,89.68,84.25,98.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0769,0.0819,0.00337,0.00291,0.00412,0.00013,0.00011,0.00016,0.146,0.136,0.161,0.0057,0.0053,0.0063,25.36,25.35,25.36,0.922,0.912,0.928,0.964,0.962,0.968,0.889,0.883,0.893,20.55,19.45,22.34,19.82,18.71,21.63,0,0,0,0,0,0,0.11,0,0.0357,0.4,0.6,0.4,37
851292000000,1996,12,1996,3,12,7,0.101,0.0357,0.0649,3982.8,25.07,25.07,23.71,1,1,1,166.3,161,172,107.3,102,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.355,0.343,0.366,107.3,102,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0832,0.087,0.00487,0.00442,0.00535,0.00019,0.00017,0.00021,0.177,0.168,0.187,0.0069,0.0066,0.0073,25.36,25.35,25.36,0.916,0.912,0.92,0.97,0.97,0.97,0.888,0.885,0.892,24.44,23.14,25.84,23.71,22.44,25.07,0,0,0,0,0,0,0.132,0,0.0361,0.35,0.64,0.36,39.4
