datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
851292000000,1996,12,1996,3,12,7,0.101,0.0357,0.0649,3982.8,25.07,25.07,23.71,1,1,1,166.3,161,172,107.3,102,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.355,0.343,0.366,107.3,102,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0832,0.087,0.00487,0.00442,0.00535,0.00019,0.00017,0.00021,0.177,0.168,0.187,0.0069,0.0066,0.0073,25.36,25.35,25.36,0.916,0.912,0.92,0.97,0.97,0.97,0.888,0.885,0.892,24.44,23.14,25.84,23.71,22.44,25.07,0,0,0,0,0,0,0.132,0,0.0361,0.35,0.64,0.36,39.4
851896800000,1996,12,1996,3,13,7,0.108,0.0417,0.0661,4066.04,26.39,26.39,24.2,1,1,1,178.3,175,183.7,109.3,103.9,69,59,73,2.03e-15,-1.421e-14,1.421e-14,0.387,0.333,0.413,109.3,103.9,118.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.087,0.0856,0.089,0.00504,0.00458,0.00582,0.0002,0.00018,0.00023,0.182,0.173,0.197,0.0071,0.0068,0.0077,25.37,25.36,25.38,0.917,0.913,0.924,0.97,0.97,0.97,0.89,0.886,0.896,24.95,23.62,27.21,24.2,22.91,26.39,0,0,0,0,0,0,0.134,0,0.0419,0.39,0.61,0.39,37.6
852501600000,1997,1,1996,4,14,7,0.116,0.0442,0.0714,4422.67,29.09,29.09,26.33,1,1,1,191.1,184,202.6,118.1,111,73,73,73,-4.06e-15,-1.421e-14,0,0.383,0.36,0.397,118.1,111,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0881,0.0947,0.00579,0.00519,0.00677,0.00023,0.0002,0.00026,0.198,0.186,0.219,0.0078,0.0073,0.0086,25.38,25.37,25.39,0.923,0.918,0.93,0.97,0.97,0.97,0.896,0.891,0.902,27.14,25.38,29.99,26.33,24.62,29.09,0,0,0,0,0,0,0.146,0,0.0446,0.38,0.62,0.38,38.1
853106400000,1997,1,1996,4,15,7,0.134,0.0442,0.0901,5635.93,37.35,37.35,33.55,1,1,1,222,207.2,238.4,149,134.2,73,73,73,0,0,0,0.329,0.306,0.352,149,134.2,165.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0963,0.107,0.00842,0.00716,0.00981,0.00033,0.00028,0.00039,0.254,0.227,0.283,0.01,0.0089,0.011,25.21,25.09,25.33,0.938,0.932,0.944,0.97,0.97,0.973,0.91,0.904,0.918,34.57,31.08,38.4,33.55,30.15,37.35,0,0,0,0,0,0,0.186,0,0.0439,0.33,0.67,0.33,42.1
853711200000,1997,1,1996,4,16,7,0.162,0.0442,0.118,7388.33,48.2,48.2,43.98,1,1,1,267.7,244.2,294.5,194.7,171.2,73,73,73,-8.12e-15,-2.842e-14,0,0.274,0.248,0.299,194.7,171.2,221.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.109,0.127,0.0123,0.0103,0.0146,0.00049,0.00041,0.00058,0.335,0.293,0.383,0.013,0.012,0.015,24.9,24.74,25.04,0.952,0.946,0.959,0.979,0.975,0.98,0.933,0.922,0.939,45.27,39.74,51.51,43.98,38.77,48.2,0,0,0,0,0,0,0.244,0,0.044,0.27,0.73,0.27,45.6
854316000000,1997,1,1996,4,17,7,0.21,0.0462,0.164,9916.04,68.99,68.99,59.02,2,2,2,347.1,302.4,402.5,270.7,229.4,76.43,73,85,0,0,0,0.221,0.202,0.241,270.7,229.4,317.5,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.145,0.13,0.162,0.0285,0.0152,0.0488,0.0011,0.00061,0.002,0.298,0.242,0.368,0.012,0.0097,0.015,24.57,24.22,24.85,0.933,0.923,0.943,0.97,0.97,0.97,0.905,0.895,0.915,30.42,25.79,35.56,29.51,25.02,34.5,0,0,0,0,0,0,0.328,0,0.046,0.22,0.78,0.22,47.2
854920800000,1997,2,1996,5,18,7,0.3,0.0514,0.249,14768.6,96.4,96.4,87.91,2,2,2,496.3,424.6,561.9,411.3,339.6,85,85,85,-8.12e-15,-5.684e-14,0,0.173,0.151,0.2,411.3,339.6,476.9,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.196,0.17,0.221,0.0931,0.0593,0.124,0.0039,0.0024,0.0052,0.509,0.401,0.609,0.021,0.016,0.026,23.66,23.26,24.09,0.954,0.947,0.958,0.978,0.972,0.98,0.933,0.92,0.938,45.47,37.98,52.01,43.95,36.9,48.2,0,0,0,0,0,0,0.488,0,0.051,0.17,0.83,0.17,49.2
855525600000,1997,2,1996,5,19,7,0.38,0.0514,0.329,19038.3,123,123,113.3,3,3,3,628.5,580.2,675.9,543.5,495.2,85,85,85,8.12e-15,0,5.684e-14,0.136,0.126,0.146,543.5,495.2,590.9,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.259,0.231,0.286,0.164,0.133,0.196,0.007,0.0056,0.0084,0.61,0.529,0.69,0.026,0.022,0.029,22.98,22.71,23.26,0.95,0.946,0.954,0.974,0.97,0.98,0.925,0.917,0.935,38.77,35.61,41.84,37.77,34.54,41,0,0,0,0,0,0,0.63,0,0.051,0.14,0.87,0.13,50.1
856130400000,1997,2,1996,5,20,7,0.434,0.0514,0.382,21912.6,136.2,136.2,130.4,3,3,3,717,686,749.5,632,601,85,85,85,0,0,0,0.119,0.113,0.124,632,601,664.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.309,0.291,0.327,0.223,0.202,0.245,0.0096,0.0087,0.011,0.759,0.707,0.814,0.033,0.03,0.035,22.47,22.29,22.65,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.36,42.48,46.33,43.48,41.63,45.4,0,0,0,0,0,0,0.725,0,0.052,0.12,0.88,0.12,50.5
856735200000,1997,2,1996,5,21,7,0.478,0.059,0.419,23644.4,144.6,144.6,140.7,3,3,3,790.9,761.2,824.4,693.4,676.2,97.57,85,129,0,0,0,0.123,0.106,0.159,693.4,676.2,715.1,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.346,0.334,0.356,0.264,0.253,0.279,0.012,0.011,0.012,0.865,0.834,0.899,0.038,0.036,0.039,22.07,21.93,22.22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.88,47,49.22,46.91,46.06,48.2,0,0,0,0,0,0,0.782,0,0.059,0.12,0.88,0.12,49.5
857340000000,1997,3,1996,6,22,7,0.518,0.078,0.44,24225.4,144.6,144.6,144.2,3,3,3,857.1,837.6,867.5,728.1,708.6,129,129,129,0,0,0,0.15,0.149,0.154,728.1,708.6,738.5,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.374,0.361,0.382,0.287,0.274,0.294,0.013,0.012,0.013,0.932,0.897,0.951,0.041,0.039,0.042,21.74,21.68,21.85,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.51,48.44,50.08,48.07,47.47,48.2,0,0,0,0,0,0,0.801,0,0.078,0.15,0.85,0.15,46.8
857944800000,1997,3,1996,6,23,7,0.508,0.078,0.43,23986.1,144.6,144.6,142.8,3,3,3,840.5,824.4,855.3,711.5,695.4,129,129,129,0,0,0,0.153,0.151,0.156,711.5,695.4,726.3,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.363,0.354,0.371,0.276,0.266,0.286,0.012,0.012,0.013,0.902,0.875,0.927,0.04,0.038,0.041,21.84,21.75,21.93,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.6,47.7,49.42,47.59,46.75,48.2,0,0,0,0,0,0,0.793,0,0.078,0.15,0.85,0.15,47.2
858549600000,1997,3,1996,6,24,7,0.486,0.0723,0.413,23266.1,140.2,140.2,138.5,3,3,3,802.8,786.3,819,683.3,674.4,119.6,107,129,0,0,0,0.149,0.134,0.161,683.3,674.4,691.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.341,0.35,0.257,0.251,0.263,0.011,0.011,0.011,0.853,0.839,0.865,0.037,0.037,0.038,22.04,21.96,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.1,46.52,47.68,46.16,45.59,46.73,0,0,0,0,0,0,0.769,0,0.073,0.15,0.85,0.15,47.9
859154400000,1997,3,1996,6,25,7,0.468,0.0647,0.404,22866.1,137.5,137.5,136.1,3,3,3,774.3,770,782.1,667.3,663,107,107,107,0,0,0,0.138,0.137,0.139,667.3,663,675.1,990,990,990,967,967,967,23,23,23,0.334,0.332,0.339,0.247,0.244,0.252,0.011,0.011,0.011,0.824,0.816,0.837,0.036,0.035,0.036,22.18,22.13,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.3,46.04,46.75,45.37,45.12,45.82,0,0,0,0,0,0,0.756,0,0.064,0.14,0.86,0.14,48.9
859759200000,1997,3,1996,6,26,7,0.484,0.074,0.41,23113.7,143.2,143.2,137.6,3,3,3,801,775.7,837.6,678.6,657.1,122.4,107,125,0,0,0,0.153,0.138,0.16,678.6,657.1,712.6,990,990,990,967.1,967,967.3,22.9,22.7,23,0.344,0.333,0.364,0.254,0.24,0.277,0.011,0.01,0.012,0.847,0.811,0.905,0.037,0.035,0.04,22.05,21.85,22.17,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.8,45.53,48.69,45.86,44.62,47.72,0,0,0,0,0,0,0.764,0,0.074,0.15,0.85,0.15,47.8
860364000000,1997,4,1996,7,27,7,0.564,0.0756,0.489,26198.3,171,171,155.9,4,3,3.5714285714285716,933,855.3,1015,808,730.3,125,125,125,0,0,0,0.134,0.123,0.146,808,730.3,890.5,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.448,0.377,0.523,0.33,0.289,0.37,0.015,0.013,0.017,1.03,0.937,1.14,0.046,0.041,0.052,21.34,20.92,21.74,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,45.81,40.3,52.13,44.15,39.36,48.2,0,0,0,0,0,0,0.866,0,0.075,0.13,0.87,0.13,46.5
860968800000,1997,4,1996,7,28,7,0.686,0.0756,0.61,31345.7,192.8,192.8,186.6,4,4,4,1134,1043,1212,1009,918.5,125,125,125,0,-1.137e-13,1.137e-13,0.111,0.103,0.12,1009,918.5,1087,990,990,990,968.3,968,968.6,21.7,21.4,22,0.656,0.549,0.764,0.479,0.384,0.619,0.022,0.017,0.029,1.41,1.18,1.68,0.065,0.054,0.078,20.27,19.75,20.78,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.82,44.71,50.24,46.65,43.81,48.2,0,0,0,0,0,0,1.04,0,0.076,0.11,0.89,0.11,45.7
861573600000,1997,4,1996,7,29,7,0.722,0.0756,0.646,32281.3,192.8,192.8,192.2,4,4,4,1194,1142,1223,1069,1017,125,125,125,0,0,0,0.105,0.102,0.109,1069,1017,1098,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.737,0.662,0.781,0.577,0.461,0.644,0.027,0.021,0.03,1.61,1.41,1.73,0.075,0.065,0.081,19.88,19.67,20.25,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.72,48.24,50.55,48.04,47.27,48.2,0,0,0,0,0,0,1.07,0,0.076,0.1,0.89,0.11,44.7
862178400000,1997,4,1996,7,30,7,0.633,0.0832,0.55,29116.8,186,186,173.3,4,4,4,1047,978.4,1117,909.3,831.4,137.6,125,147,1.624e-14,0,1.137e-13,0.132,0.112,0.15,909.3,831.4,992.4,990,990,990,968,967.8,968.3,22,21.7,22.2,0.542,0.47,0.626,0.379,0.341,0.419,0.017,0.015,0.019,1.17,1.03,1.32,0.053,0.047,0.061,20.78,20.41,21.15,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,44.22,41.13,47.45,43.33,40.24,46.51,0,0,0,0,0,0,0.963,0,0.083,0.13,0.87,0.13,46
862783200000,1997,5,1996,8,31,7,0.542,0.0889,0.453,24631,157.3,157.3,146.6,4,3,3.2857142857142856,896.5,839.5,956.8,749.5,692.5,147,147,147,0,0,0,0.164,0.154,0.175,749.5,692.5,809.8,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.397,0.354,0.45,0.299,0.264,0.331,0.013,0.012,0.015,0.949,0.871,1.01,0.042,0.038,0.045,21.56,21.28,21.87,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.67,39.42,51.47,45.17,38.42,48.2,0,0,0,0,0,0,0.815,0,0.089,0.16,0.84,0.16,45.4
863388000000,1997,5,1996,8,32,7,0.479,0.0889,0.39,22045.6,137.1,137.1,131.2,3,3,3,792.3,760.4,826.3,645.3,613.4,147,147,147,0,0,0,0.186,0.178,0.193,645.3,613.4,679.3,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.327,0.309,0.346,0.232,0.211,0.255,0.01,0.0091,0.011,0.792,0.738,0.849,0.035,0.032,0.037,22.14,21.95,22.32,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.63,42.73,46.63,43.74,41.88,45.7,0,0,0,0,0,0,0.729,0,0.089,0.19,0.81,0.19,46
863992800000,1997,5,1996,8,33,7,0.425,0.0889,0.336,19218.9,122.9,122.9,114.4,3,3,3,702.9,663.9,745.4,555.9,516.9,147,147,147,0,0,0,0.209,0.197,0.221,555.9,516.9,598.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.276,0.254,0.3,0.172,0.146,0.201,0.0074,0.0062,0.0087,0.641,0.575,0.713,0.028,0.025,0.031,22.65,22.41,22.87,0.951,0.948,0.954,0.974,0.97,0.98,0.927,0.92,0.935,39.13,36.63,41.82,38.13,35.53,40.98,0,0,0,0,0,0,0.636,0,0.089,0.21,0.79,0.21,45.2
864597600000,1997,5,1996,8,34,7,0.374,0.0865,0.287,16508.2,104.3,104.3,98.26,3,2,2.2857142857142856,618.3,586,652.1,475.3,449.6,143,119,147,8.12e-15,0,5.684e-14,0.231,0.203,0.246,475.3,449.6,505.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.23,0.216,0.247,0.123,0.111,0.138,0.0052,0.0047,0.0059,0.585,0.537,0.628,0.025,0.023,0.027,23.04,22.94,23.16,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.16,35.08,51.84,44.22,34.03,48.2,0,0,0,0,0,0,0.546,0,0.087,0.23,0.77,0.23,44.1
865202400000,1997,6,1996,9,35,7,0.332,0.072,0.26,15484.9,96.4,96.4,92.17,2,2,2,548.4,522.2,575.8,429.4,403.2,119,119,119,0,-5.684e-14,5.684e-14,0.217,0.207,0.228,429.4,403.2,456.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.197,0.217,0.102,0.0893,0.115,0.0043,0.0037,0.0048,0.541,0.501,0.583,0.023,0.021,0.024,23.39,23.23,23.55,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.12,44.47,49.83,46.09,43.58,48.2,0,0,0,0,0,0,0.512,0,0.072,0.22,0.78,0.22,46.6
865807200000,1997,6,1996,9,36,7,0.297,0.072,0.225,13554.8,85.44,85.44,80.68,2,2,2,491.6,470,513.8,372.6,351,119,119,119,0,0,0,0.242,0.232,0.253,372.6,351,394.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.179,0.194,0.0749,0.0647,0.0853,0.0031,0.0027,0.0035,0.455,0.423,0.489,0.019,0.017,0.02,23.73,23.6,23.86,0.951,0.949,0.954,0.978,0.974,0.98,0.93,0.924,0.935,41.25,38.96,43.59,40.34,37.94,42.72,0,0,0,0,0,0,0.448,0,0.072,0.24,0.76,0.24,45.6
866412000000,1997,6,1996,9,37,7,0.269,0.072,0.197,11824.5,74.33,74.33,70.38,2,2,2,445,427.1,463.2,326,308.1,119,119,119,0,0,0,0.268,0.257,0.279,326,308.1,344.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.164,0.176,0.0529,0.0444,0.0615,0.0022,0.0018,0.0025,0.385,0.359,0.413,0.016,0.015,0.017,24.01,23.9,24.12,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.921,36.26,34.32,38.23,35.19,33.29,37.16,0,0,0,0,0,0,0.391,0,0.072,0.27,0.73,0.27,44
867016800000,1997,6,1996,9,38,7,0.246,0.072,0.174,10439.4,65.37,65.37,62.14,2,2,2,406.3,391.3,421.3,287.3,272.3,119,119,119,0,0,0,0.293,0.282,0.304,287.3,272.3,302.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.156,0.151,0.162,0.0346,0.0275,0.0417,0.0014,0.0011,0.0017,0.327,0.305,0.35,0.013,0.012,0.014,24.25,24.15,24.34,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,32.03,30.36,33.7,31.07,29.45,32.69,0,0,0,0,0,0,0.345,0,0.072,0.29,0.71,0.29,42.4
867621600000,1997,6,1996,9,39,7,0.227,0.0663,0.16,9660.15,59.64,59.64,57.5,2,2,2,374.8,362.6,386.6,265.2,254.6,109.6,108,119,0,0,0,0.292,0.282,0.308,265.2,254.6,275.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.143,0.151,0.0242,0.0191,0.0288,0.00098,0.00077,0.0012,0.293,0.277,0.308,0.012,0.011,0.012,24.43,24.37,24.51,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,29.64,28.47,30.74,28.75,27.61,29.82,0,0,0,0,0,0,0.319,0,0.067,0.29,0.7,0.3,42.6
868226400000,1997,7,1996,10,40,7,0.211,0.0653,0.145,8752.41,54.46,54.46,52.1,2,2,2,348.3,337.7,359,240.3,229.7,108,108,108,0,-2.842e-14,2.842e-14,0.31,0.301,0.32,240.3,229.7,251,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.135,0.142,0.0162,0.0153,0.0175,0.00065,0.00061,0.0007,0.259,0.247,0.272,0.01,0.0099,0.011,24.6,24.53,24.66,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,26.85,25.64,28.07,26.05,24.87,27.23,0,0,0,0,0,0,0.289,0,0.066,0.31,0.69,0.31,41.5
868831200000,1997,7,1996,10,41,7,0.197,0.0653,0.132,8074.63,48.2,48.2,48.06,1,1,1,326.2,317.2,335.2,218.2,209.2,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.331,0.322,0.341,218.2,209.2,227.2,990,990,990,965,965,965.1,25,24.9,25,0.131,0.127,0.134,0.0143,0.0135,0.0151,0.00057,0.00054,0.0006,0.382,0.366,0.398,0.015,0.015,0.016,24.59,24.53,24.65,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.39,48.35,52.4,48.06,47.39,48.2,0,0,0,0,0,0,0.267,0,0.065,0.33,0.67,0.33,41
869436000000,1997,7,1996,10,42,7,0.185,0.0653,0.119,7515.78,46.72,46.72,44.74,1,1,1,305.4,297.2,314.1,197.4,189.2,108,108,108,0,-2.842e-14,2.842e-14,0.354,0.344,0.363,197.4,189.2,206.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.126,0.0125,0.0118,0.0133,0.0005,0.00047,0.00053,0.345,0.33,0.36,0.014,0.013,0.014,24.73,24.67,24.78,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.65,43.75,47.67,44.74,42.87,46.72,0,0,0,0,0,0,0.249,0,0.066,0.35,0.64,0.36,40.6
870040800000,1997,7,1996,10,43,7,0.173,0.0614,0.112,7037.78,43.35,43.35,41.89,1,1,1,286.3,276.1,294.7,184.8,179.4,101.6,93,108,-4.06e-15,-2.842e-14,0,0.355,0.328,0.376,184.8,179.4,190.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.116,0.119,0.0115,0.011,0.012,0.00046,0.00044,0.00048,0.321,0.312,0.331,0.013,0.012,0.013,24.83,24.8,24.88,0.95,0.948,0.952,0.98,0.979,0.98,0.931,0.929,0.933,42.75,41.44,44.23,41.89,40.57,43.35,0,0,0,0,0,0,0.233,0,0.061,0.35,0.65,0.35,40.7
870645600000,1997,8,1996,11,44,7,0.159,0.0562,0.102,6402.46,40.59,40.59,38.11,1,1,1,262.1,252.9,272,169.1,159.9,93,93,93,8.12e-15,0,2.842e-14,0.355,0.342,0.368,169.1,159.9,179,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.108,0.115,0.0101,0.00934,0.011,0.0004,0.00037,0.00044,0.292,0.276,0.31,0.012,0.011,0.012,24.96,24.9,25.01,0.945,0.942,0.948,0.974,0.97,0.979,0.921,0.914,0.928,39.11,36.96,41.46,38.11,35.85,40.59,0,0,0,0,0,0,0.212,0,0.057,0.35,0.64,0.36,40.3
871250400000,1997,8,1996,11,45,7,0.146,0.0562,0.0899,5593.79,35.16,35.16,33.3,1,1,1,241.7,234,249.9,148.7,141,93,93,93,0,0,0,0.385,0.372,0.397,148.7,141,156.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.107,0.00839,0.00774,0.00909,0.00033,0.0003,0.00036,0.256,0.242,0.271,0.01,0.0095,0.011,25.09,25.03,25.15,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.33,32.54,36.25,33.3,31.56,35.16,0,0,0,0,0,0,0.185,0,0.0561,0.38,0.62,0.38,38.3
871855200000,1997,8,1996,11,46,7,0.136,0.0562,0.08,4967.32,31,31,29.57,1,1,1,225.3,219.5,231.6,132.3,126.5,93,93,93,-2.03e-15,-1.421e-14,0,0.413,0.402,0.424,132.3,126.5,138.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0964,0.101,0.00699,0.00651,0.00753,0.00027,0.00026,0.0003,0.227,0.216,0.238,0.0089,0.0085,0.0094,25.22,25.17,25.27,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.48,29.13,31.96,29.57,28.26,31,0,0,0,0,0,0,0.164,0,0.056,0.41,0.59,0.41,36.5
872460000000,1997,8,1996,11,47,7,0.128,0.0562,0.072,4456.69,27.82,27.82,26.53,1,1,1,212.1,207.8,217.6,119.1,114.8,93,93,93,0,-1.421e-14,1.421e-14,0.439,0.427,0.448,119.1,114.8,124.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0938,0.0923,0.0958,0.00588,0.00551,0.00634,0.00023,0.00022,0.00025,0.203,0.195,0.213,0.008,0.0076,0.0083,25.32,25.28,25.36,0.924,0.921,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.35,26.3,28.68,26.53,25.51,27.82,0,0,0,0,0,0,0.147,0,0.056,0.44,0.56,0.44,34.8
873064800000,1997,9,1996,12,48,7,0.12,0.0435,0.0762,4744,30.07,30.07,28.24,1,1,1,198,190.6,205.9,126,118.6,72,72,72,0,-1.421e-14,1.421e-14,0.364,0.35,0.378,126,118.6,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0915,0.0969,0.00646,0.00583,0.00713,0.00025,0.00023,0.00028,0.213,0.2,0.227,0.0083,0.0078,0.0089,25.37,25.34,25.38,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,29.11,27.26,31,28.24,26.45,30.07,0,0,0,0,0,0,0.157,0,0.0438,0.36,0.64,0.36,39.5
873669600000,1997,9,1996,12,49,7,0.111,0.0435,0.0675,4159.93,26.11,26.11,24.76,1,1,1,183.6,178.8,189.2,111.6,106.8,72,72,72,0,-1.421e-14,1.421e-14,0.392,0.381,0.403,111.6,106.8,117.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0873,0.091,0.00524,0.00483,0.00571,0.0002,0.00019,0.00022,0.187,0.179,0.197,0.0073,0.007,0.0077,25.38,25.38,25.38,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.888,0.895,25.53,24.33,26.92,24.76,23.6,26.11,0,0,0,0,0,0,0.138,0,0.0435,0.39,0.61,0.39,37.5
874274400000,1997,9,1996,12,50,7,0.105,0.0435,0.0615,3761.78,23.54,23.54,22.39,1,1,1,173.6,168.1,178.5,101.6,96.14,72,72,72,0,-1.421e-14,1.421e-14,0.415,0.403,0.428,101.6,96.14,106.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0836,0.0872,0.00439,0.00392,0.00481,0.00017,0.00015,0.00019,0.17,0.16,0.178,0.0066,0.0063,0.007,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.967,0.97,0.885,0.882,0.888,23.11,21.9,24.27,22.39,21.17,23.54,0,0,0,0,0,0,0.124,0,0.0435,0.41,0.59,0.41,35.8
874879200000,1997,9,1996,12,51,7,0.0984,0.0435,0.0548,3369.45,20.9,20.9,20.06,1,1,1,162.7,158.6,166.8,90.67,86.57,72,72,72,0,-1.421e-14,1.421e-14,0.443,0.432,0.454,90.67,86.57,94.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0802,0.0831,0.00346,0.00311,0.00381,0.00014,0.00012,0.00015,0.15,0.143,0.157,0.0059,0.0056,0.0062,25.38,25.37,25.38,0.921,0.917,0.926,0.965,0.963,0.966,0.889,0.886,0.892,20.79,19.95,21.62,20.06,19.21,20.9,0,0,0,0,0,0,0.111,0,0.0436,0.44,0.56,0.44,34.2
875484000000,1997,9,1996,12,52,7,0.0933,0.0349,0.0583,3571.15,22.54,22.54,21.26,1,1,1,154.2,151.7,157.2,96.48,83.83,57.71,52,72,2.03e-15,-1.421e-14,1.421e-14,0.374,0.337,0.462,96.48,83.83,102.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0792,0.0823,0.00395,0.00288,0.00446,0.00015,0.00011,0.00017,0.158,0.138,0.168,0.0062,0.0054,0.0066,25.35,25.34,25.37,0.917,0.911,0.929,0.967,0.962,0.97,0.887,0.883,0.894,21.97,19.39,23.24,21.26,18.64,22.54,0,0,0,0,0,0,0.118,0,0.035,0.37,0.62,0.38,38.3
876088800000,1997,10,1997,1,1,7,0.0913,0.0314,0.0598,3648.31,22.07,22.07,21.72,1,1,1,150.9,149.3,152.6,98.95,97.27,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.344,0.341,0.348,98.95,97.27,100.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0804,0.0816,0.00416,0.00402,0.0043,0.00016,0.00016,0.00017,0.161,0.158,0.164,0.0063,0.0062,0.0064,25.34,25.34,25.34,0.912,0.911,0.914,0.968,0.967,0.969,0.883,0.882,0.884,22.43,22.09,22.77,21.72,21.37,22.07,0,0,0,0,0,0,0.121,0,0.0315,0.34,0.65,0.35,40
876693600000,1997,10,1997,1,2,7,0.0909,0.0314,0.0595,3629.58,22.41,22.41,21.6,1,1,1,150.4,146.8,153.9,98.36,94.81,52,52,52,-6.09e-15,-1.421e-14,0,0.346,0.338,0.354,98.36,94.81,101.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0796,0.0821,0.00411,0.00381,0.00441,0.00016,0.00015,0.00017,0.16,0.154,0.167,0.0063,0.006,0.0065,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.966,0.97,0.884,0.882,0.885,22.32,21.59,23.11,21.6,20.86,22.41,0,0,0,0,0,0,0.12,0,0.0314,0.35,0.65,0.35,39.9
877298400000,1997,10,1997,1,3,7,0.0857,0.0314,0.0543,3330.96,20.58,20.58,19.83,1,1,1,141.7,138.9,145.4,89.73,86.88,52,52,52,0,-1.421e-14,1.421e-14,0.367,0.358,0.374,89.73,86.88,93.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0768,0.0791,0.00338,0.00313,0.00369,0.00013,0.00012,0.00014,0.145,0.14,0.151,0.0057,0.0055,0.0059,25.36,25.35,25.36,0.922,0.918,0.925,0.964,0.963,0.966,0.889,0.886,0.891,20.56,19.99,21.31,19.83,19.25,20.58,0,0,0,0,0,0,0.11,0,0.0314,0.37,0.63,0.37,38.9
877903200000,1997,10,1997,1,4,7,0.0844,0.0311,0.0533,3276.86,20.04,20.04,19.51,1,1,1,139.6,136.7,142.2,88.15,84.69,51.43,50,52,0,-1.421e-14,1.421e-14,0.369,0.355,0.38,88.15,84.69,90.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.076,0.0779,0.00324,0.00295,0.00347,0.00013,0.00012,0.00014,0.142,0.136,0.146,0.0056,0.0053,0.0057,25.36,25.35,25.36,0.923,0.92,0.928,0.964,0.962,0.965,0.89,0.888,0.892,20.24,19.54,20.78,19.51,18.8,20.04,0,0,0,0,0,0,0.108,0,0.0311,0.37,0.63,0.37,38.8
878508000000,1997,11,1997,2,5,7,0.0881,0.0302,0.0578,3533.91,21.95,21.95,21.04,1,1,1,145.6,140,150.1,95.64,89.97,50,50,50,0,-1.421e-14,1.421e-14,0.344,0.333,0.357,95.64,89.97,100.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0775,0.0811,0.00388,0.0034,0.00426,0.00015,0.00013,0.00017,0.155,0.145,0.163,0.0061,0.0057,0.0064,25.35,25.34,25.36,0.915,0.911,0.921,0.967,0.964,0.969,0.885,0.883,0.888,21.76,20.61,22.66,21.04,19.88,21.95,0,0,0,0,0,0,0.117,0,0.0303,0.34,0.66,0.34,40.1
879112800000,1997,11,1997,2,6,7,0.0961,0.0302,0.0658,4044.36,25.77,25.77,24.07,1,1,1,158.9,149.5,165.9,108.9,99.54,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.315,0.301,0.334,108.9,99.54,116,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0809,0.0867,0.005,0.00421,0.00561,0.0002,0.00017,0.00022,0.179,0.162,0.191,0.007,0.0064,0.0075,25.34,25.34,25.34,0.917,0.911,0.922,0.97,0.968,0.97,0.89,0.883,0.894,24.82,22.54,26.57,24.07,21.83,25.77,0,0,0,0,0,0,0.134,0,0.0303,0.31,0.68,0.32,42.1
879717600000,1997,11,1997,2,7,7,0.0981,0.0302,0.0678,4174.93,25.97,25.97,24.85,1,1,1,162.1,159.1,166.8,112.1,109.1,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.309,0.3,0.314,112.1,109.1,116.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0843,0.087,0.00528,0.00502,0.00568,0.00021,0.0002,0.00022,0.184,0.179,0.193,0.0072,0.007,0.0076,25.34,25.34,25.34,0.919,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.895,25.62,24.87,26.78,24.85,24.13,25.97,0,0,0,0,0,0,0.138,0,0.0303,0.31,0.69,0.31,42.6
880322400000,1997,11,1997,2,8,7,0.098,0.0302,0.0677,4170.15,25.38,25.38,24.82,1,1,1,162,159.4,164.3,112,109.4,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.309,0.304,0.314,112,109.4,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0844,0.0861,0.00527,0.00505,0.00547,0.00021,0.0002,0.00021,0.184,0.18,0.188,0.0072,0.007,0.0074,25.34,25.34,25.34,0.919,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.893,25.59,24.94,26.16,24.82,24.19,25.38,0,0,0,0,0,0,0.138,0,0.0303,0.31,0.69,0.31,42.6
880927200000,1997,12,1997,3,9,7,0.0989,0.0357,0.0632,3870.74,25,25,23.04,1,1,1,163.5,159.4,171.7,104.5,100.4,59,59,59,0,-1.421e-14,1.421e-14,0.361,0.344,0.37,104.5,100.4,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0826,0.0869,0.00463,0.00428,0.00533,0.00018,0.00017,0.00021,0.172,0.165,0.187,0.0068,0.0065,0.0073,25.35,25.35,25.36,0.914,0.911,0.92,0.97,0.969,0.97,0.886,0.883,0.892,23.76,22.74,25.77,23.04,22.04,25,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.1
881532000000,1997,12,1997,3,10,7,0.101,0.0357,0.0657,4039.44,25.2,25.2,24.04,1,1,1,167.7,163.8,172.5,108.7,104.8,59,59,59,-6.09e-15,-1.421e-14,1.421e-14,0.352,0.342,0.36,108.7,104.8,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0842,0.0872,0.00499,0.00465,0.0054,0.0002,0.00018,0.00021,0.18,0.173,0.188,0.007,0.0068,0.0074,25.36,25.35,25.36,0.917,0.914,0.92,0.97,0.97,0.97,0.889,0.887,0.893,24.79,23.81,25.98,24.04,23.1,25.2,0,0,0,0,0,0,0.134,0,0.0353,0.35,0.65,0.35,40
882136800000,1997,12,1997,3,11,7,0.0998,0.0357,0.0641,3927.69,24.54,24.54,23.38,1,1,1,164.9,159.9,169.8,105.9,100.9,59,59,59,4.06e-15,0,1.421e-14,0.358,0.348,0.369,105.9,100.9,110.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0828,0.0863,0.00475,0.00433,0.00517,0.00019,0.00017,0.0002,0.175,0.166,0.183,0.0068,0.0065,0.0072,25.36,25.35,25.36,0.915,0.911,0.918,0.97,0.969,0.97,0.887,0.883,0.891,24.1,22.87,25.3,23.38,22.17,24.54,0,0,0,0,0,0,0.13,0,0.0357,0.36,0.64,0.36,39.4
882741600000,1997,12,1997,3,12,7,0.107,0.0357,0.0717,4439.11,27.86,27.86,26.42,1,1,1,177.6,172,183.4,118.6,113,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.332,0.322,0.343,118.6,113,124.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.087,0.0911,0.00583,0.00535,0.00633,0.00023,0.00021,0.00025,0.197,0.187,0.208,0.0077,0.0073,0.0081,25.36,25.36,25.36,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.24,25.84,28.72,26.42,25.07,27.86,0,0,0,0,0,0,0.147,0,0.0353,0.33,0.67,0.33,41.5
883346400000,1997,12,1997,3,13,7,0.115,0.0405,0.0742,4607.51,28.53,28.53,27.43,1,1,1,189.6,184.3,200.1,122.6,112.6,67,59,73,0,-1.421e-14,1.421e-14,0.353,0.317,0.393,122.6,112.6,127.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0887,0.0938,0.00617,0.00532,0.00656,0.00024,0.00021,0.00026,0.206,0.189,0.214,0.008,0.0074,0.0084,25.37,25.36,25.38,0.926,0.92,0.929,0.97,0.97,0.97,0.899,0.892,0.901,28.27,25.78,29.41,27.43,25.01,28.53,0,0,0,0,0,0,0.152,0,0.0408,0.35,0.65,0.35,40.1
883951200000,1998,1,1997,4,14,7,0.13,0.0442,0.0857,5350.94,34.09,34.09,31.85,1,1,1,214.7,204.8,224.5,141.7,131.8,73,73,73,0,0,0,0.34,0.325,0.356,141.7,131.8,151.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0989,0.0955,0.102,0.00779,0.00695,0.00862,0.00031,0.00027,0.00034,0.24,0.223,0.258,0.0094,0.0087,0.01,25.27,25.2,25.35,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.84,30.5,35.15,31.85,29.59,34.09,0,0,0,0,0,0,0.177,0,0.0443,0.34,0.66,0.34,41.2
884556000000,1998,1,1997,4,15,7,0.151,0.0442,0.107,6763.3,44.32,44.32,40.26,1,1,1,250.3,231.3,267.4,177.3,158.3,73,73,73,0,0,0,0.292,0.273,0.316,177.3,158.3,194.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.105,0.118,0.0108,0.00921,0.0123,0.00043,0.00036,0.00049,0.304,0.27,0.335,0.012,0.011,0.013,25,24.9,25.14,0.948,0.941,0.953,0.977,0.97,0.98,0.926,0.913,0.934,41.2,36.75,45.23,40.26,35.64,44.32,0,0,0,0,0,0,0.224,0,0.044,0.29,0.71,0.29,44.8
885160800000,1998,1,1997,4,16,7,0.179,0.0442,0.135,8314.77,53.87,53.87,49.49,2,1,1.4285714285714286,296.7,275.9,319.6,223.7,202.9,73,73,73,1.218e-14,0,2.842e-14,0.246,0.228,0.265,223.7,202.9,246.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.121,0.136,0.0148,0.013,0.0167,0.00059,0.00052,0.00067,0.318,0.243,0.385,0.013,0.0097,0.015,24.79,24.73,24.85,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,39.8,25.82,51.7,38.37,25.05,48.2,0,0,0,0,0,0,0.275,0,0.044,0.25,0.75,0.25,46.5
885765600000,1998,1,1997,4,17,7,0.217,0.0452,0.172,10406.2,66.78,66.78,61.94,2,2,2,358.6,328.6,388.8,283.9,255.6,74.71,73,85,0,0,0,0.209,0.192,0.222,283.9,255.6,306.2,990,990,990,965.2,965,965.3,24.8,24.7,25,0.149,0.139,0.157,0.033,0.0197,0.0435,0.0013,0.00079,0.0018,0.316,0.274,0.35,0.013,0.011,0.014,24.49,24.31,24.68,0.937,0.93,0.941,0.97,0.97,0.97,0.909,0.903,0.913,31.93,28.79,34.42,30.97,27.93,33.39,0,0,0,0,0,0,0.344,0,0.045,0.21,0.79,0.21,48
886370400000,1998,2,1997,5,18,7,0.262,0.0514,0.21,12714.8,84.79,84.79,75.68,2,2,2,432.7,398.4,473.8,347.7,313.4,85,85,85,0,0,0,0.197,0.179,0.213,347.7,313.4,388.8,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.173,0.161,0.187,0.0631,0.0469,0.0825,0.0026,0.0019,0.0034,0.413,0.362,0.475,0.017,0.015,0.02,24.04,23.79,24.25,0.948,0.942,0.954,0.974,0.97,0.98,0.923,0.914,0.934,38.84,35.12,43.26,37.84,34.06,42.39,0,0,0,0,0,0,0.42,0,0.052,0.2,0.8,0.2,48.5
886975200000,1998,2,1997,5,19,7,0.332,0.0514,0.281,16527,109.9,109.9,98.38,3,2,2.4285714285714284,548.8,490,611.9,463.8,405,85,85,85,-1.624e-14,-5.684e-14,0,0.156,0.139,0.173,463.8,405,526.9,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.218,0.193,0.249,0.119,0.0901,0.153,0.005,0.0037,0.0065,0.543,0.499,0.582,0.023,0.021,0.025,23.39,23.07,23.7,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.916,0.938,42.82,34.95,50.5,41.62,33.9,48.2,0,0,0,0,0,0,0.547,0,0.051,0.15,0.85,0.15,49.8
887580000000,1998,2,1997,5,20,7,0.413,0.0514,0.362,20847.8,130.4,130.4,124.1,3,3,3,683,633.5,716.6,598,548.5,85,85,85,0,0,0,0.125,0.119,0.134,598,548.5,631.6,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.29,0.262,0.309,0.2,0.167,0.223,0.0086,0.0071,0.0096,0.702,0.618,0.758,0.03,0.026,0.033,22.67,22.47,22.95,0.954,0.951,0.956,0.979,0.974,0.98,0.934,0.926,0.937,42.26,39.12,44.35,41.36,38.1,43.46,0,0,0,0,0,0,0.689,0,0.051,0.12,0.88,0.12,50.5
888184800000,1998,2,1997,5,21,7,0.437,0.0533,0.384,21971.7,131.9,131.9,130.8,3,3,3,722.4,719.9,724.9,634.3,617,88.14,85,107,0,0,0,0.122,0.117,0.148,634.3,617,639.9,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.311,0.306,0.313,0.225,0.213,0.228,0.0097,0.0092,0.0098,0.764,0.739,0.772,0.033,0.032,0.033,22.45,22.43,22.46,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.48,43.28,44.85,43.59,42.41,43.95,0,0,0,0,0,0,0.727,0,0.053,0.12,0.88,0.12,50.3
888789600000,1998,3,1997,6,22,7,0.432,0.0647,0.367,21087.8,126.5,126.5,125.5,3,3,3,714.5,708.5,719.9,607.5,601.5,107,107,107,0,0,0,0.15,0.149,0.151,607.5,601.5,612.9,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.3,0.297,0.303,0.207,0.203,0.21,0.0089,0.0087,0.0091,0.723,0.713,0.732,0.031,0.031,0.032,22.52,22.49,22.55,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.69,42.32,43.03,41.84,41.48,42.17,0,0,0,0,0,0,0.697,0,0.065,0.15,0.85,0.15,48.8
889394400000,1998,3,1997,6,23,7,0.439,0.0647,0.374,21433.3,132.1,132.1,127.6,3,3,3,726,708.2,751.4,619,601.2,107,107,107,0,0,0,0.147,0.142,0.151,619,601.2,644.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.307,0.297,0.321,0.215,0.203,0.231,0.0092,0.0087,0.01,0.742,0.712,0.785,0.032,0.031,0.034,22.45,22.31,22.56,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.39,42.31,44.93,42.53,41.46,44.03,0,0,0,0,0,0,0.709,0,0.065,0.15,0.85,0.15,48.8
889999200000,1998,3,1997,6,24,7,0.484,0.0647,0.419,23538.6,144.6,144.6,140.1,3,3,3,800,765.3,837.6,693,658.3,107,107,107,0,0,0,0.134,0.128,0.14,693,658.3,730.6,990,990,990,967.1,967,967.3,22.9,22.7,23,0.349,0.329,0.37,0.264,0.241,0.289,0.012,0.01,0.013,0.867,0.809,0.93,0.038,0.035,0.041,22.03,21.82,22.23,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.75,45.76,49.86,46.7,44.85,48.2,0,0,0,0,0,0,0.778,0,0.065,0.13,0.87,0.13,48.6
890604000000,1998,3,1997,6,25,7,0.53,0.0647,0.465,24836.4,156.9,156.9,147.8,4,3,3.2857142857142856,876,847.3,906.2,769,740.3,107,107,107,0,0,0,0.122,0.118,0.126,769,740.3,799.2,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.405,0.378,0.432,0.311,0.296,0.326,0.014,0.013,0.014,0.977,0.95,1.01,0.043,0.042,0.045,21.62,21.5,21.76,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,48.12,39.72,52.35,45.57,38.74,48.2,0,0,0,0,0,0,0.821,0,0.065,0.12,0.88,0.12,46.9
891208800000,1998,3,1997,6,26,7,0.585,0.0725,0.512,27609.5,172.9,172.9,164.3,4,4,4,967.1,917.4,1028,847.2,810.4,119.9,107,125,-1.624e-14,-1.137e-13,0,0.124,0.115,0.132,847.2,810.4,903.1,990,990,990,967.8,967.6,968,22.2,22,22.4,0.481,0.443,0.535,0.349,0.331,0.376,0.016,0.015,0.017,1.06,0.99,1.16,0.048,0.044,0.053,21.18,20.85,21.44,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.936,41.97,40.63,44.12,41.09,39.71,43.24,0,0,0,0,0,0,0.913,0,0.073,0.12,0.88,0.12,47.2
891813600000,1998,4,1997,7,27,7,0.668,0.0756,0.593,30915.8,190.4,190.4,184,4,4,4,1105,1051,1153,979.7,926.2,125,125,125,1.624e-14,-1.137e-13,1.137e-13,0.113,0.108,0.119,979.7,926.2,1028,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.614,0.556,0.678,0.424,0.387,0.486,0.019,0.018,0.022,1.31,1.2,1.45,0.06,0.055,0.067,20.46,20.17,20.74,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.94,45,48.56,46.01,44.1,47.59,0,0,0,0,0,0,1.02,0,0.075,0.11,0.89,0.11,46.3
892418400000,1998,4,1997,7,28,7,0.704,0.0756,0.628,32182,192.6,192.6,191.6,4,4,4,1163,1145,1172,1038,1020,125,125,125,0,0,0,0.108,0.107,0.109,1038,1020,1047,990,990,990,968.4,968.4,968.4,21.6,21.6,21.6,0.693,0.666,0.706,0.509,0.467,0.53,0.024,0.022,0.025,1.49,1.42,1.53,0.069,0.065,0.071,20.1,20.03,20.23,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.87,48.32,49.14,47.89,47.35,48.15,0,0,0,0,0,0,1.06,0,0.076,0.11,0.89,0.11,45.7
893023200000,1998,4,1997,7,29,7,0.648,0.0756,0.572,30104.5,187.8,187.8,179.2,4,4,4,1071,1005,1131,945.8,880.5,125,125,125,-1.624e-14,-1.137e-13,0,0.117,0.111,0.124,945.8,880.5,1006,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.577,0.514,0.646,0.398,0.365,0.437,0.018,0.017,0.02,1.24,1.12,1.36,0.057,0.051,0.063,20.64,20.32,20.96,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.71,43.22,47.9,44.8,42.36,46.95,0,0,0,0,0,0,0.996,0,0.076,0.12,0.88,0.12,46.5
893628000000,1998,4,1997,7,30,7,0.557,0.0813,0.476,25819.4,166,166,153.7,4,3,3.5714285714285716,921.4,865.5,983.3,787,718.5,134.4,125,147,0,0,0,0.147,0.127,0.17,787,718.5,858.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.429,0.368,0.494,0.319,0.281,0.354,0.014,0.012,0.016,0.991,0.915,1.08,0.044,0.04,0.049,21.42,21.09,21.72,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.78,39.83,50.65,43.57,38.86,48.2,0,0,0,0,0,0,0.854,0,0.081,0.15,0.85,0.15,46.4
894232800000,1998,5,1997,8,31,7,0.492,0.0889,0.403,22655,141.2,141.2,134.9,3,3,3,813.4,779.4,851.3,666.4,632.4,147,147,147,0,0,0,0.181,0.173,0.189,666.4,632.4,704.3,990,990,990,967.2,967,967.3,22.8,22.7,23,0.339,0.319,0.36,0.246,0.223,0.271,0.011,0.0097,0.012,0.827,0.77,0.891,0.036,0.034,0.039,22.02,21.8,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.87,43.88,48.03,44.95,43,47.07,0,0,0,0,0,0,0.749,0,0.089,0.18,0.82,0.18,46
894837600000,1998,5,1997,8,32,7,0.441,0.0889,0.352,20068.4,127.6,127.6,119.5,3,3,3,728.7,686,771.5,581.7,539,147,147,147,0,0,0,0.202,0.191,0.214,581.7,539,624.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.291,0.266,0.315,0.19,0.161,0.218,0.0082,0.0069,0.0095,0.684,0.613,0.757,0.03,0.026,0.033,22.5,22.26,22.74,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.923,0.936,40.75,38.07,43.4,39.82,36.99,42.53,0,0,0,0,0,0,0.664,0,0.089,0.2,0.8,0.2,45.5
895442400000,1998,5,1997,8,33,7,0.385,0.0889,0.297,16887.9,108.5,108.5,100.5,3,2,2.4285714285714284,637.3,603.2,673.7,490.3,456.2,147,147,147,-3.248e-14,-5.684e-14,0,0.231,0.218,0.244,490.3,456.2,526.7,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.239,0.219,0.259,0.132,0.114,0.153,0.0056,0.0048,0.0065,0.594,0.548,0.642,0.025,0.023,0.027,22.96,22.81,23.1,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.76,35.59,52.6,42.69,34.52,48.2,0,0,0,0,0,0,0.558,0,0.088,0.23,0.77,0.23,43.9
896047200000,1998,5,1997,8,34,7,0.34,0.0889,0.252,14980.2,95.02,95.02,89.17,2,2,2,562.9,534.5,592.5,415.9,387.5,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.261,0.248,0.275,415.9,387.5,445.5,990,990,990,966.1,966,966.3,23.9,23.7,24,0.203,0.193,0.214,0.0953,0.0819,0.109,0.004,0.0034,0.0046,0.522,0.479,0.566,0.022,0.02,0.024,23.35,23.17,23.52,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.49,42.6,48.48,44.58,41.75,47.51,0,0,0,0,0,0,0.495,0,0.088,0.26,0.74,0.26,44.1
896652000000,1998,6,1997,9,35,7,0.304,0.072,0.233,13983,88.04,88.04,83.23,2,2,2,503.4,481.2,526.6,384.4,362.2,119,119,119,0,0,0,0.237,0.226,0.247,384.4,362.2,407.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.183,0.199,0.0805,0.07,0.0914,0.0033,0.0029,0.0038,0.473,0.44,0.508,0.02,0.018,0.021,23.66,23.52,23.79,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.928,0.936,42.5,40.15,44.92,41.62,39.2,44.02,0,0,0,0,0,0,0.462,0,0.071,0.24,0.77,0.23,46
897256800000,1998,6,1997,9,36,7,0.275,0.072,0.203,12205.2,76.86,76.86,72.65,2,2,2,455.4,436.6,474.4,336.4,317.6,119,119,119,0,0,0,0.262,0.251,0.273,336.4,317.6,355.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.174,0.167,0.18,0.0578,0.0489,0.0667,0.0024,0.002,0.0028,0.401,0.373,0.43,0.016,0.015,0.018,23.95,23.84,24.06,0.946,0.943,0.949,0.971,0.97,0.975,0.919,0.915,0.925,37.39,35.36,39.43,36.32,34.3,38.43,0,0,0,0,0,0,0.404,0,0.072,0.26,0.74,0.26,44.4
897861600000,1998,6,1997,9,37,7,0.251,0.072,0.179,10744.3,67.39,67.39,63.95,2,2,2,414.8,399.2,430.9,295.8,280.2,119,119,119,0,0,0,0.287,0.276,0.298,295.8,280.2,311.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.154,0.165,0.0386,0.0312,0.0462,0.0016,0.0013,0.0019,0.34,0.317,0.364,0.014,0.013,0.015,24.19,24.1,24.29,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.97,31.24,34.74,31.98,30.3,33.69,0,0,0,0,0,0,0.355,0,0.072,0.29,0.71,0.29,42.8
898466400000,1998,6,1997,9,38,7,0.23,0.072,0.158,9505.8,59.49,59.49,56.58,2,2,2,380.4,367.8,394,261.4,248.8,119,119,119,4.06e-15,0,2.842e-14,0.313,0.302,0.324,261.4,248.8,275,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.143,0.152,0.0225,0.0169,0.0288,0.00091,0.00068,0.0012,0.289,0.27,0.309,0.012,0.011,0.013,24.41,24.32,24.49,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.17,27.76,30.67,28.29,26.92,29.75,0,0,0,0,0,0,0.314,0,0.072,0.31,0.69,0.31,41.3
899071200000,1998,6,1997,9,39,7,0.213,0.0672,0.146,8759.18,53.68,53.68,52.14,2,2,2,351.8,340.7,363.6,240.7,232.7,111.1,108,119,8.12e-15,-2.842e-14,2.842e-14,0.316,0.304,0.331,240.7,232.7,247.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.136,0.141,0.0162,0.0155,0.0168,0.00065,0.00062,0.00068,0.26,0.251,0.267,0.01,0.01,0.011,24.58,24.52,24.65,0.926,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,26.88,25.98,27.67,26.07,25.2,26.84,0,0,0,0,0,0,0.29,0,0.067,0.32,0.69,0.31,41.1
899676000000,1998,7,1997,10,40,7,0.198,0.0653,0.133,8119.28,49.61,49.61,48.33,2,1,1.1428571428571428,327.6,318.5,337.1,219.6,210.5,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.33,0.32,0.339,219.6,210.5,229.1,990,990,990,965,965,965.1,25,24.9,25,0.131,0.128,0.134,0.0144,0.0136,0.0152,0.00058,0.00055,0.00061,0.362,0.247,0.395,0.015,0.0099,0.016,24.6,24.54,24.67,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.8,25.57,52.05,44.79,24.81,48.2,0,0,0,0,0,0,0.268,0,0.065,0.33,0.67,0.33,41
900280800000,1998,7,1997,10,41,7,0.185,0.0653,0.12,7558.73,47.02,47.02,44.99,1,1,1,306.5,297.5,315.5,198.5,189.5,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.352,0.342,0.363,198.5,189.5,207.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.12,0.127,0.0126,0.0119,0.0134,0.0005,0.00047,0.00054,0.347,0.331,0.363,0.014,0.013,0.014,24.72,24.66,24.78,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.91,43.81,47.98,44.99,42.94,47.02,0,0,0,0,0,0,0.25,0,0.065,0.35,0.65,0.35,40.9
900885600000,1998,7,1997,10,42,7,0.174,0.0653,0.108,6799.91,42.24,42.24,40.48,1,1,1,287.1,279.7,294.5,179.1,171.7,108,108,108,0,-2.842e-14,2.842e-14,0.376,0.367,0.386,179.1,171.7,186.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.119,0.011,0.0103,0.0116,0.00044,0.00041,0.00046,0.312,0.299,0.325,0.012,0.012,0.013,24.84,24.8,24.88,0.948,0.946,0.951,0.978,0.975,0.98,0.928,0.923,0.932,41.37,39.64,43.1,40.48,38.65,42.24,0,0,0,0,0,0,0.225,0,0.066,0.38,0.62,0.38,39.1
901490400000,1998,7,1997,10,43,7,0.163,0.0627,0.1,6268.2,38.81,38.81,37.31,1,1,1,269.9,262.5,277.2,166.1,159.4,103.7,93,108,0,-2.842e-14,2.842e-14,0.384,0.351,0.404,166.1,159.4,171.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.113,0.00987,0.0093,0.0104,0.00039,0.00037,0.00041,0.288,0.277,0.297,0.011,0.011,0.012,24.93,24.9,24.96,0.944,0.942,0.946,0.973,0.97,0.976,0.918,0.914,0.923,38.36,36.75,39.78,37.31,35.65,38.81,0,0,0,0,0,0,0.207,0,0.063,0.38,0.61,0.39,38.5
902095200000,1998,8,1997,11,44,7,0.152,0.0562,0.0955,5950.72,37.45,37.45,35.42,1,1,1,250.9,243.1,259.5,157.9,150.1,93,93,93,-8.12e-15,-2.842e-14,0,0.371,0.358,0.383,157.9,150.1,166.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.111,0.00917,0.00851,0.0099,0.00036,0.00034,0.00039,0.272,0.258,0.288,0.011,0.01,0.011,25.03,24.97,25.08,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.919,36.49,34.66,38.5,35.42,33.62,37.45,0,0,0,0,0,0,0.197,0,0.0565,0.37,0.63,0.37,39.1
902700000000,1998,8,1997,11,45,7,0.142,0.0562,0.0855,5312.87,33.06,33.06,31.62,1,1,1,234.3,228.6,240.6,141.3,135.6,93,93,93,0,0,0,0.397,0.387,0.407,141.3,135.6,147.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0996,0.104,0.00776,0.00727,0.0083,0.00031,0.00029,0.00033,0.243,0.232,0.254,0.0096,0.0091,0.01,25.15,25.1,25.2,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.6,31.25,34.08,31.62,30.31,33.06,0,0,0,0,0,0,0.176,0,0.0565,0.4,0.6,0.4,37.4
903304800000,1998,8,1997,11,46,7,0.134,0.0562,0.0774,4799.44,29.88,29.88,28.57,1,1,1,220.9,215.2,226.7,127.9,122.2,93,93,93,0,-1.421e-14,1.421e-14,0.421,0.41,0.432,127.9,122.2,133.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0969,0.0949,0.0989,0.00662,0.00613,0.00711,0.00026,0.00024,0.00028,0.219,0.208,0.229,0.0086,0.0082,0.009,25.26,25.21,25.3,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.45,28.09,30.8,28.57,27.24,29.88,0,0,0,0,0,0,0.159,0,0.0566,0.42,0.58,0.42,35.8
903909600000,1998,8,1997,11,47,7,0.126,0.0562,0.0697,4305.48,26.79,26.79,25.63,1,1,1,208.3,204,213.3,115.3,111,93,93,93,2.03e-15,0,1.421e-14,0.447,0.436,0.456,115.3,111,120.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0925,0.0909,0.0942,0.00555,0.00518,0.00597,0.00022,0.0002,0.00023,0.196,0.188,0.205,0.0077,0.0074,0.008,25.35,25.32,25.39,0.922,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.42,25.37,27.62,25.63,24.61,26.79,0,0,0,0,0,0,0.142,0,0.0563,0.45,0.55,0.45,34.2
904514400000,1998,8,1997,11,48,7,0.118,0.0454,0.0724,4488.4,28.76,28.76,26.72,1,1,1,194.7,186.7,202.6,119.7,109.6,75,72,93,-4.06e-15,-1.421e-14,0,0.385,0.36,0.459,119.7,109.6,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0901,0.0949,0.00592,0.00507,0.00664,0.00023,0.0002,0.00026,0.202,0.186,0.217,0.0079,0.0073,0.0085,25.38,25.38,25.4,0.924,0.917,0.93,0.97,0.97,0.97,0.897,0.89,0.902,27.54,25.04,29.65,26.72,24.29,28.76,0,0,0,0,0,0,0.148,0,0.0456,0.38,0.61,0.39,38
905119200000,1998,9,1997,12,49,7,0.108,0.0435,0.0644,3951.32,24.92,24.92,23.52,1,1,1,178.4,172.8,184.3,106.5,100.8,72,72,72,0,-1.421e-14,1.421e-14,0.404,0.391,0.417,106.5,100.8,112.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0852,0.0893,0.0048,0.00432,0.00529,0.00019,0.00017,0.00021,0.178,0.168,0.189,0.007,0.0066,0.0074,25.38,25.38,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.888,0.883,0.892,24.25,22.86,25.69,23.52,22.15,24.92,0,0,0,0,0,0,0.131,0,0.0436,0.4,0.6,0.4,36.6
905724000000,1998,9,1997,12,50,7,0.1,0.0435,0.0568,3483.5,21.73,21.73,20.74,1,1,1,166,161.6,170.9,93.99,89.57,72,72,72,2.03e-15,0,1.421e-14,0.434,0.421,0.446,93.99,89.57,98.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0813,0.0845,0.00374,0.00336,0.00415,0.00015,0.00013,0.00016,0.156,0.148,0.165,0.0061,0.0058,0.0064,25.38,25.38,25.38,0.918,0.912,0.923,0.966,0.964,0.968,0.887,0.883,0.89,21.46,20.57,22.44,20.74,19.83,21.73,0,0,0,0,0,0,0.115,0,0.0432,0.43,0.57,0.43,34.8
906328800000,1998,9,1997,12,51,7,0.0948,0.0435,0.0513,3166.04,19.55,19.55,18.85,1,1,1,156.8,153.6,160.2,84.81,81.64,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.459,0.449,0.469,84.81,81.64,88.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0785,0.0808,0.00296,0.00269,0.00325,0.00012,0.00011,0.00013,0.14,0.134,0.146,0.0055,0.0052,0.0057,25.37,25.37,25.37,0.928,0.924,0.932,0.962,0.961,0.964,0.893,0.891,0.895,19.59,18.93,20.29,18.85,18.19,19.55,0,0,0,0,0,0,0.105,0,0.0435,0.46,0.54,0.46,33.4
906933600000,1998,9,1997,12,52,7,0.0918,0.0366,0.0552,3385.05,21.82,21.82,20.15,1,1,1,151.8,148.4,154.2,91.28,81.37,60.57,52,72,0,-1.421e-14,1.421e-14,0.398,0.343,0.469,91.28,81.37,99.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0784,0.0812,0.00351,0.00267,0.0042,0.00014,0.0001,0.00016,0.149,0.133,0.162,0.0058,0.0052,0.0064,25.36,25.34,25.37,0.921,0.911,0.932,0.965,0.961,0.968,0.888,0.883,0.895,20.88,18.87,22.53,20.15,18.13,21.82,0,0,0,0,0,0,0.112,0,0.0366,0.4,0.6,0.4,36.9
907538400000,1998,10,1998,1,1,7,0.0865,0.0314,0.055,3373.83,20.92,20.92,20.08,1,1,1,143,138.9,147.1,90.98,86.88,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.364,0.354,0.374,90.98,86.88,95.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0768,0.0797,0.00348,0.00313,0.00383,0.00014,0.00012,0.00015,0.147,0.14,0.154,0.0058,0.0055,0.0061,25.35,25.35,25.36,0.92,0.916,0.925,0.965,0.963,0.967,0.888,0.885,0.891,20.82,19.99,21.64,20.08,19.25,20.92,0,0,0,0,0,0,0.112,0,0.0315,0.36,0.64,0.36,39
908143200000,1998,10,1998,1,2,7,0.0816,0.0314,0.0502,3099.21,18.97,18.97,18.45,1,1,1,135,132.6,137.5,82.97,80.59,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.385,0.378,0.392,82.97,80.59,85.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0746,0.0763,0.0028,0.0026,0.00302,0.00011,0.0001,0.00012,0.133,0.128,0.137,0.0052,0.005,0.0054,25.37,25.36,25.37,0.93,0.927,0.933,0.961,0.96,0.962,0.894,0.892,0.896,19.19,18.71,19.71,18.45,17.96,18.97,0,0,0,0,0,0,0.102,0,0.0314,0.38,0.62,0.38,38
908748000000,1998,10,1998,1,3,7,0.0782,0.0314,0.0468,2907.9,17.8,17.8,17.31,1,1,1,129.3,126.8,131.8,77.31,74.85,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.402,0.395,0.41,77.31,74.85,79.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0725,0.0743,0.00232,0.00211,0.00253,0.000091,0.000083,0.000099,0.123,0.118,0.127,0.0048,0.0046,0.005,25.38,25.37,25.38,0.937,0.934,0.94,0.96,0.96,0.96,0.9,0.897,0.902,18.03,17.51,18.54,17.31,16.81,17.8,0,0,0,0,0,0,0.0962,0,0.0314,0.4,0.6,0.4,37.2
909352800000,1998,10,1998,1,4,7,0.076,0.0313,0.0447,2771.93,16.83,16.83,16.5,1,1,1,125.6,124.9,126.6,73.88,72.93,51.71,50,52,0,0,0,0.412,0.4,0.416,73.88,72.93,74.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0719,0.0724,0.00203,0.00195,0.00212,0.00008,0.000076,0.000083,0.116,0.115,0.118,0.0046,0.0045,0.0046,25.38,25.38,25.39,0.934,0.929,0.94,0.96,0.96,0.96,0.897,0.892,0.903,17.19,16.87,17.54,16.5,16.2,16.83,0,0,0,0,0,0,0.0917,0,0.0313,0.41,0.59,0.41,36.5
909957600000,1998,11,1998,2,5,7,0.0791,0.0302,0.0488,3023.93,19.77,19.77,18,1,1,1,130.7,125.8,139.4,80.71,75.75,50,50,50,0,-1.421e-14,1.421e-14,0.383,0.359,0.398,80.71,75.75,89.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0725,0.0773,0.00261,0.00219,0.00335,0.0001,0.000086,0.00013,0.128,0.119,0.144,0.005,0.0047,0.0056,25.37,25.36,25.38,0.933,0.922,0.939,0.961,0.96,0.964,0.897,0.889,0.902,18.73,17.71,20.5,18,17.01,19.77,0,0,0,0,0,0,0.1,0,0.0303,0.38,0.62,0.38,38.2
910562400000,1998,11,1998,2,6,7,0.0871,0.0302,0.0568,3476.81,22.09,22.09,20.7,1,1,1,144,138.3,150.6,93.96,88.33,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.348,0.332,0.361,93.96,88.33,100.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0769,0.0813,0.00374,0.00326,0.0043,0.00015,0.00013,0.00017,0.152,0.142,0.164,0.006,0.0056,0.0064,25.35,25.34,25.36,0.917,0.911,0.923,0.966,0.964,0.969,0.886,0.883,0.89,21.42,20.28,22.79,20.7,19.54,22.09,0,0,0,0,0,0,0.115,0,0.0303,0.35,0.65,0.35,39.9
911167200000,1998,11,1998,2,7,7,0.0936,0.0302,0.0634,3879.3,23.34,23.34,23.09,1,1,1,154.8,153.9,155.8,104.8,103.9,50,50,50,0,-1.421e-14,1.421e-14,0.323,0.321,0.325,104.8,103.9,105.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0824,0.0831,0.00466,0.00458,0.00475,0.00018,0.00018,0.00019,0.171,0.17,0.173,0.0067,0.0067,0.0068,25.34,25.34,25.34,0.914,0.914,0.915,0.97,0.97,0.97,0.887,0.886,0.888,23.81,23.59,24.06,23.09,22.89,23.34,0,0,0,0,0,0,0.128,0,0.0302,0.32,0.68,0.32,41.4
911772000000,1998,11,1998,2,8,7,0.0949,0.0302,0.0646,3962.48,24.46,24.46,23.59,1,1,1,156.8,153.6,160.5,106.8,103.6,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.319,0.312,0.325,106.8,103.6,110.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0823,0.0848,0.00483,0.00456,0.00514,0.00019,0.00018,0.0002,0.175,0.169,0.182,0.0069,0.0066,0.0071,25.34,25.34,25.34,0.916,0.914,0.918,0.97,0.97,0.97,0.888,0.886,0.891,24.32,23.53,25.21,23.59,22.82,24.46,0,0,0,0,0,0,0.131,0,0.0303,0.32,0.68,0.32,41.8
912376800000,1998,11,1998,2,9,7,0.101,0.0349,0.0657,4039.19,25.66,25.66,24.04,1,1,1,166.4,160.8,174.4,108.7,103.1,57.71,50,59,4.06e-15,0,1.421e-14,0.347,0.311,0.364,108.7,103.1,115.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0836,0.0879,0.00499,0.00452,0.00556,0.0002,0.00018,0.00022,0.18,0.17,0.192,0.007,0.0067,0.0075,25.35,25.34,25.36,0.917,0.913,0.922,0.97,0.97,0.97,0.889,0.886,0.894,24.79,23.41,26.46,24.04,22.71,25.66,0,0,0,0,0,0,0.134,0,0.0353,0.35,0.65,0.35,40
