datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
912981600000,1998,12,1998,3,10,7,0.109,0.0357,0.073,4528.45,27.8,27.8,26.96,1,1,1,179.7,175.8,183.2,120.7,116.8,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.328,0.322,0.336,120.7,116.8,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0884,0.091,0.00601,0.00568,0.00631,0.00024,0.00022,0.00025,0.201,0.194,0.207,0.0079,0.0076,0.0081,25.36,25.36,25.36,0.925,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,27.79,26.8,28.66,26.96,25.99,27.8,0,0,0,0,0,0,0.15,0,0.036,0.33,0.67,0.33,41.5
913586400000,1998,12,1998,3,11,7,0.113,0.0357,0.0776,4836.75,30.14,30.14,28.79,1,1,1,187.4,183.2,193,128.4,124.2,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.315,0.306,0.322,128.4,124.2,134,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.091,0.0945,0.00666,0.00631,0.00714,0.00026,0.00025,0.00028,0.215,0.207,0.225,0.0084,0.0081,0.0088,25.36,25.36,25.36,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.68,28.66,31.07,28.79,27.8,30.14,0,0,0,0,0,0,0.16,0,0.0354,0.32,0.69,0.31,42.8
914191200000,1998,12,1998,3,12,7,0.126,0.0357,0.0904,5670.62,38.17,38.17,33.75,1,1,1,208.5,193.3,227.2,149.5,134.3,59,59,59,0,0,0,0.284,0.26,0.305,149.5,134.3,168.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0999,0.0946,0.107,0.00846,0.00716,0.01,0.00033,0.00028,0.00039,0.253,0.226,0.286,0.0099,0.0088,0.011,25.28,25.15,25.36,0.938,0.932,0.944,0.971,0.97,0.974,0.91,0.904,0.92,34.77,31.13,39.18,33.75,30.2,38.17,0,0,0,0,0,0,0.188,0,0.0356,0.28,0.72,0.28,45
914796000000,1998,12,1998,3,13,7,0.152,0.0393,0.113,7168.71,45.97,45.97,42.67,1,1,1,252,234,274.5,187,175,65,59,73,-4.06e-15,-2.842e-14,0,0.257,0.236,0.283,187,175,201.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.109,0.12,0.0116,0.0106,0.0129,0.00046,0.00042,0.00051,0.321,0.298,0.347,0.013,0.012,0.014,24.98,24.85,25.1,0.951,0.947,0.955,0.98,0.978,0.98,0.931,0.926,0.936,43.56,40.78,46.9,42.67,39.87,45.97,0,0,0,0,0,0,0.237,0,0.039,0.26,0.74,0.26,47.2
915400800000,1999,1,1998,4,14,7,0.184,0.0442,0.14,8574.54,56.98,56.98,51.04,2,1,1.5714285714285714,305.1,281.9,333.8,232.1,208.9,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.24,0.219,0.259,232.1,208.9,260.8,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.123,0.141,0.0161,0.0135,0.0221,0.00064,0.00054,0.00089,0.309,0.242,0.386,0.012,0.0096,0.015,24.76,24.65,24.85,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.23,25.73,51.88,35.81,24.96,48.2,0,0,0,0,0,0,0.284,0,0.044,0.24,0.76,0.24,46.6
916005600000,1999,1,1998,4,15,7,0.235,0.0442,0.19,11541.4,78.18,78.18,68.7,2,2,2,388,346.7,430.9,315,273.7,73,73,73,0,0,0,0.189,0.169,0.211,315,273.7,357.9,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.16,0.146,0.175,0.0477,0.0282,0.0679,0.0019,0.0011,0.0028,0.363,0.301,0.427,0.015,0.012,0.017,24.3,24.03,24.57,0.942,0.934,0.949,0.971,0.97,0.976,0.915,0.906,0.927,35.36,30.81,40.05,34.35,29.88,39.09,0,0,0,0,0,0,0.382,0,0.045,0.19,0.81,0.19,49.1
916610400000,1999,1,1998,4,16,7,0.289,0.0442,0.245,14842,96.03,96.03,88.35,2,2,2,478.6,441.6,516.5,405.6,368.6,73,73,73,0,0,0,0.153,0.141,0.165,405.6,368.6,443.5,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.192,0.179,0.205,0.0904,0.073,0.108,0.0037,0.003,0.0045,0.499,0.443,0.556,0.021,0.018,0.023,23.75,23.52,23.97,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.939,45.08,41.19,48.99,44.17,40.31,48.01,0,0,0,0,0,0,0.491,0,0.044,0.15,0.85,0.15,51.4
917215200000,1999,1,1998,4,17,7,0.344,0.0442,0.3,17305.6,112.8,112.8,103,3,2,2.5714285714285716,569.2,529.4,613,496.2,456.4,73,73,73,0,-5.684e-14,5.684e-14,0.129,0.119,0.138,496.2,456.4,540,990,990,990,966.2,966,966.4,23.8,23.6,24,0.23,0.21,0.255,0.135,0.114,0.162,0.0057,0.0048,0.0068,0.577,0.526,0.617,0.024,0.022,0.026,23.26,23.05,23.44,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.917,0.939,43.24,35.64,52.65,41.22,34.57,48.2,0,0,0,0,0,0,0.572,0,0.044,0.13,0.87,0.13,50.3
917820000000,1999,2,1998,5,18,7,0.437,0.0635,0.374,21334.6,142.8,142.8,127,3,3,3,723.3,635.2,811.9,618.3,530.2,105,105,105,0,0,0,0.146,0.129,0.165,618.3,530.2,706.9,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.305,0.255,0.355,0.214,0.155,0.273,0.0092,0.0066,0.012,0.739,0.591,0.889,0.032,0.025,0.039,22.47,21.96,22.97,0.954,0.949,0.957,0.978,0.971,0.98,0.933,0.922,0.938,43.28,37.79,48.57,42.33,36.7,47.6,0,0,0,0,0,0,0.706,0,0.063,0.15,0.86,0.14,48.8
918424800000,1999,2,1998,5,19,7,0.578,0.0746,0.504,27107.9,174.3,174.3,161.4,4,3,3.857142857142857,956,847.3,1051,832.7,742.3,123.3,105,137,0,0,0,0.129,0.114,0.142,832.7,742.3,914.2,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.464,0.378,0.542,0.342,0.297,0.381,0.015,0.013,0.017,1.04,0.937,1.17,0.047,0.042,0.054,21.24,20.76,21.76,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,43.16,39.46,50.53,42.06,38.46,48.2,0,0,0,0,0,0,0.896,0,0.074,0.13,0.87,0.13,46.9
919029600000,1999,2,1998,5,20,7,0.666,0.085,0.581,30412,184.4,184.4,181,4,4,4,1101,1069,1123,960.4,932.4,140.6,137,162,0,-1.137e-13,1.137e-13,0.128,0.122,0.144,960.4,932.4,983.1,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.586,0.559,0.608,0.404,0.39,0.415,0.019,0.018,0.019,1.26,1.21,1.3,0.058,0.055,0.06,20.53,20.43,20.68,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.18,45.16,47.05,45.26,44.26,46.11,0,0,0,0,0,0,1.01,0,0.085,0.13,0.87,0.13,45.7
919634400000,1999,2,1998,5,21,7,0.694,0.098,0.596,30883.2,186.1,186.1,183.8,4,4,4,1147,1131,1164,985.1,969,162,162,162,-1.624e-14,-1.137e-13,0,0.141,0.139,0.143,985.1,969,1002,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.624,0.601,0.649,0.416,0.408,0.428,0.019,0.019,0.02,1.32,1.28,1.36,0.061,0.059,0.063,20.32,20.23,20.41,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.9,46.33,47.48,45.96,45.4,46.53,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44.5
920239200000,1999,3,1998,6,22,7,0.739,0.111,0.628,31749.3,192.8,192.8,189,4,4,4,1222,1172,1276,1039,989.5,183,183,183,-3.248e-14,-1.137e-13,0,0.15,0.143,0.156,1039,989.5,1093,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.707,0.635,0.786,0.513,0.418,0.631,0.024,0.019,0.03,1.51,1.33,1.72,0.07,0.062,0.081,19.9,19.52,20.23,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.35,46.88,49.87,47.25,45.94,48.2,0,0,0,0,0,0,1.05,0,0.111,0.15,0.85,0.15,43
920844000000,1999,3,1998,6,23,7,0.775,0.111,0.662,32390.4,192.8,192.8,192.8,4,4,4,1282,1270,1293,1099,1087,183,183,183,3.573,0,10.31,0.143,0.141,0.144,1095,1087,1100,990,990,990,968.8,968.7,968.8,21.2,21.2,21.3,0.791,0.777,0.801,0.637,0.618,0.648,0.03,0.029,0.031,1.73,1.69,1.75,0.081,0.08,0.083,19.49,19.43,19.56,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,49.9,49.72,50.03,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.113,0.14,0.85,0.15,41.8
921448800000,1999,3,1998,6,24,7,0.816,0.106,0.665,32308.5,192.8,192.8,192.3,4,4,4,1350,1282,1427,1174,1099,175.3,129,183,74.67,0,197.7,0.13,0.0904,0.143,1100,1099,1100,990,990,990,969,968.8,969.2,21,20.8,21.2,0.825,0.794,0.864,0.648,0.645,0.648,0.031,0.03,0.031,1.77,1.74,1.81,0.084,0.082,0.087,19.23,18.94,19.48,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.41,48.65,50.03,48.08,47.68,48.2,0,0,0,0,0,0,1.07,0,0.151,0.13,0.81,0.19,39.6
922053600000,1999,3,1998,6,25,7,0.962,0.078,0.665,31056.9,189.7,189.7,184.9,4,4,4,1590,1455,1748,1461,1326,129,129,129,360.9,225.8,519.5,0.0815,0.0738,0.0887,1100,1100,1100,990,990,990,969.8,969.3,970.3,20.2,19.7,20.7,0.904,0.875,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.095,18.37,17.84,18.84,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.16,45.76,48.38,46.22,44.84,47.41,0,0,0,0,0,0,1.03,0,0.297,0.081,0.69,0.31,32.3
922658400000,1999,3,1998,6,26,7,1.17,0.0846,0.665,29021,177.3,177.3,172.7,4,4,4,1943,1806,2066,1803,1677,139.9,129,148,702.7,577.4,818.5,0.0719,0.0678,0.0759,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.22,16.87,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.07,43.1,45.23,43.19,42.24,44.33,0,0,0,0,0,0,0.96,0,0.505,0.072,0.57,0.43,24.8
923263200000,1999,4,1998,7,27,7,1.34,0.0895,0.665,27762.5,167.9,167.9,165.3,4,4,4,2211,2106,2290,2063,1958,148,148,148,963.4,858.2,1042,0.067,0.0646,0.0703,1100,1100,1100,990,990,990,971.6,971.4,971.8,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.52,16.33,16.77,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.16,41.65,42.84,41.31,40.8,41.99,0,0,0,0,0,0,0.918,0,0.675,0.067,0.5,0.5,20.7
923868000000,1999,4,1998,7,28,7,1.39,0.0895,0.665,27348.6,163.1,163.1,162.8,4,4,4,2305,2294,2312,2157,2146,148,148,148,1057,1046,1064,0.0642,0.064,0.0645,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.27,16.32,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.55,41.51,41.63,40.7,40.65,40.77,0,0,0,0,0,0,0.904,0,0.725,0.064,0.48,0.52,19.7
924472800000,1999,4,1998,7,29,7,1.33,0.119,0.665,27844.3,168.5,168.5,165.7,4,4,4,2193,2084,2282,1995,1867,197.3,148,217,895.2,767.5,1034,0.0903,0.0648,0.104,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.34,16.82,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.929,42.28,41.7,42.98,41.44,40.85,42.12,0,0,0,0,0,0,0.921,0,0.665,0.089,0.5,0.5,20.9
925077600000,1999,4,1998,7,30,7,1.17,0.127,0.665,29093.5,177.1,177.1,173.2,4,4,4,1928,1813,2045,1719,1621,209.9,192,217,618.5,521.2,727.9,0.109,0.104,0.115,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.26,16.92,17.63,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.18,43.24,45.17,43.29,42.38,44.27,0,0,0,0,0,0,0.962,0,0.505,0.11,0.57,0.43,24.9
925682400000,1999,5,1998,8,31,7,1.01,0.116,0.665,30557.1,185,185,181.9,4,4,4,1675,1583,1776,1483,1391,192,192,192,382.6,290.5,483.6,0.115,0.108,0.121,1100,1100,1100,990,990,990,970,969.8,970.4,20,19.6,20.2,0.918,0.91,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.09,17.75,18.39,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.4,45.5,47.21,45.47,44.59,46.26,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
926287200000,1999,5,1998,8,32,7,0.888,0.116,0.665,31796.5,192.5,192.5,189.3,4,4,4,1468,1384,1553,1276,1192,192,192,192,175.8,91.57,261.4,0.131,0.124,0.139,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.872,0.835,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.8,18.49,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.28,47.46,49.1,47.32,46.51,48.12,0,0,0,0,0,0,1.05,0,0.223,0.13,0.75,0.25,35.8
926892000000,1999,5,1998,8,33,7,0.733,0.116,0.614,31096,192.8,192.8,185.1,4,4,4,1213,1109,1332,1021,917.3,192,192,192,5.72,-1.137e-13,40.04,0.159,0.144,0.173,1015,917.3,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.68,0.556,0.813,0.496,0.383,0.648,0.023,0.018,0.031,1.46,1.19,1.76,0.068,0.055,0.084,19.98,19.29,20.57,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.38,44.18,49.87,46.27,43.29,48.2,0,0,0,0,0,0,1.03,0,0.119,0.16,0.84,0.16,42.4
927496800000,1999,5,1998,8,34,7,0.612,0.116,0.496,26281.6,168.8,168.8,156.4,4,3,3.7142857142857144,1012,949.7,1080,820,757.7,192,192,192,1.624e-14,0,1.137e-13,0.19,0.178,0.202,820,757.7,888,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.467,0.41,0.529,0.336,0.306,0.369,0.015,0.014,0.017,1.05,0.981,1.14,0.047,0.044,0.052,21.03,20.71,21.3,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,43.97,39.37,51.34,42.55,38.37,48.2,0,0,0,0,0,0,0.869,0,0.116,0.19,0.81,0.19,42.9
928101600000,1999,5,1998,8,35,7,0.537,0.1,0.437,23920,144.6,144.6,142.4,3,3,3,887.4,843.4,933.4,721.9,682.4,165.4,161,192,0,0,0,0.187,0.175,0.206,721.9,682.4,756.4,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.378,0.351,0.406,0.283,0.257,0.305,0.013,0.011,0.014,0.928,0.857,0.993,0.041,0.038,0.044,21.62,21.4,21.87,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.81,46.68,50.71,47.46,45.75,48.2,0,0,0,0,0,0,0.791,0,0.1,0.19,0.81,0.19,44.5
928706400000,1999,6,1998,9,36,7,0.485,0.0974,0.387,21850,135,135,130.1,3,3,3,801.6,778.1,830,640.6,617.1,161,161,161,0,0,0,0.201,0.194,0.207,640.6,617.1,669,990,990,990,967.1,967,967.2,22.9,22.8,23,0.327,0.314,0.343,0.229,0.213,0.248,0.01,0.0093,0.011,0.787,0.747,0.835,0.034,0.032,0.037,22.11,21.95,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.24,42.84,45.91,43.35,41.99,45,0,0,0,0,0,0,0.723,0,0.098,0.2,0.8,0.2,45.1
929311200000,1999,6,1998,9,37,7,0.445,0.0974,0.348,19795,124.6,124.6,117.8,3,3,3,735.8,701.1,770.5,574.8,540.1,161,161,161,0,0,0,0.219,0.209,0.23,574.8,540.1,609.5,990,990,990,966.8,966.7,967,23.2,23,23.3,0.29,0.27,0.309,0.185,0.162,0.208,0.008,0.0069,0.009,0.676,0.617,0.734,0.029,0.026,0.032,22.48,22.28,22.68,0.952,0.95,0.955,0.976,0.972,0.98,0.93,0.923,0.936,40.22,38.03,42.38,39.28,36.96,41.54,0,0,0,0,0,0,0.655,0,0.097,0.22,0.78,0.22,44.5
929916000000,1999,6,1998,9,38,7,0.399,0.0974,0.302,17096.8,108.8,108.8,101.8,3,2,2.5714285714285716,660.4,631.3,691,499.4,470.3,161,161,161,0,-5.684e-14,5.684e-14,0.244,0.233,0.255,499.4,470.3,530,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.247,0.23,0.264,0.136,0.121,0.155,0.0058,0.0051,0.0066,0.597,0.547,0.644,0.025,0.023,0.027,22.86,22.74,22.96,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.87,35.33,52.44,40.81,34.27,48.2,0,0,0,0,0,0,0.565,0,0.097,0.24,0.76,0.24,42.8
930520800000,1999,6,1998,9,39,7,0.361,0.0884,0.272,16038.9,96.4,96.4,95.47,2,2,2,596.5,572,621.8,450.4,437,146.1,135,161,8.12e-15,-5.684e-14,5.684e-14,0.245,0.226,0.266,450.4,437,461.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.218,0.211,0.225,0.112,0.105,0.117,0.0047,0.0044,0.0049,0.576,0.553,0.595,0.024,0.023,0.025,23.14,23.02,23.27,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.94,47.74,50.08,47.73,46.79,48.2,0,0,0,0,0,0,0.53,0,0.089,0.24,0.75,0.25,44.4
931125600000,1999,7,1998,10,40,7,0.328,0.0861,0.242,14451.8,92.01,92.01,86.02,2,2,2,542.6,521.4,564.1,400.3,335.4,142.3,135,186,8.12e-15,-5.684e-14,5.684e-14,0.263,0.239,0.357,400.3,335.4,429.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.178,0.208,0.088,0.0573,0.102,0.0037,0.0024,0.0043,0.499,0.404,0.541,0.021,0.017,0.023,23.46,23.32,23.65,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,43.94,36.81,46.95,43.01,35.71,46.01,0,0,0,0,0,0,0.478,0,0.086,0.26,0.74,0.26,44.1
931730400000,1999,7,1998,10,41,7,0.301,0.112,0.189,11181.5,70,70,66.56,2,2,2,498,480.7,514.6,312,294.7,186,186,186,8.12e-15,0,5.684e-14,0.374,0.361,0.387,312,294.7,328.6,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.164,0.176,0.0463,0.0381,0.0541,0.0019,0.0016,0.0022,0.369,0.343,0.394,0.015,0.014,0.016,23.79,23.69,23.89,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.31,32.45,36.08,33.28,31.47,35,0,0,0,0,0,0,0.37,0,0.112,0.37,0.63,0.37,37.1
932335200000,1999,7,1998,10,42,7,0.277,0.112,0.164,9760.1,61.61,61.61,58.1,2,2,2,457.9,442.1,474.4,271.9,256.1,186,186,186,0,0,0,0.407,0.392,0.421,271.9,256.1,288.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.15,0.162,0.0273,0.0199,0.0351,0.0011,0.00081,0.0014,0.309,0.286,0.334,0.013,0.012,0.014,24.03,23.93,24.12,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,29.95,28.22,31.76,29.05,27.37,30.81,0,0,0,0,0,0,0.323,0,0.113,0.4,0.59,0.41,35.2
932940000000,1999,7,1998,10,43,7,0.255,0.11,0.145,8605.8,54.37,54.37,51.22,2,1,1.7142857142857142,422.1,407.9,436.9,240.6,226.6,181.6,155,186,4.06e-15,-2.842e-14,2.842e-14,0.43,0.38,0.451,240.6,226.6,252.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.14,0.148,0.0164,0.015,0.0184,0.00067,0.00061,0.00075,0.31,0.261,0.412,0.013,0.011,0.017,24.19,24.11,24.29,0.937,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.939,34.13,25.94,52.34,32.5,25.16,48.2,0,0,0,0,0,0,0.285,0,0.11,0.43,0.57,0.43,33.7
933544800000,1999,8,1998,11,44,7,0.233,0.0937,0.14,8357.59,53,53,49.75,2,1,1.4285714285714286,386.1,371,401.6,231.1,216,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.402,0.386,0.418,231.1,216,246.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.133,0.144,0.0154,0.0141,0.0167,0.00062,0.00057,0.00068,0.339,0.258,0.408,0.014,0.01,0.017,24.33,24.26,24.39,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.61,26.14,52.65,38.65,25.35,48.2,0,0,0,0,0,0,0.276,0,0.093,0.4,0.6,0.4,35.9
934149600000,1999,8,1998,11,45,7,0.214,0.0937,0.12,7504.63,47.41,47.41,44.67,1,1,1,354,341.8,366.4,199,186.8,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.438,0.423,0.454,199,186.8,211.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.132,0.0127,0.0116,0.0137,0.00051,0.00047,0.00055,0.351,0.329,0.373,0.014,0.013,0.015,24.48,24.39,24.56,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.58,42.78,48.38,44.67,41.93,47.41,0,0,0,0,0,0,0.248,0,0.094,0.44,0.56,0.44,35.1
934754400000,1999,8,1998,11,46,7,0.197,0.0937,0.104,6429.65,41,41,38.27,1,1,1,326.5,315.8,337.7,171.5,160.8,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.475,0.459,0.491,171.5,160.8,182.7,990,990,990,965,965,965.1,25,24.9,25,0.118,0.114,0.122,0.0103,0.00942,0.0113,0.00041,0.00038,0.00045,0.302,0.283,0.322,0.012,0.011,0.013,24.67,24.59,24.74,0.946,0.943,0.95,0.975,0.97,0.98,0.922,0.915,0.931,39.26,36.78,41.84,38.27,35.68,41,0,0,0,0,0,0,0.213,0,0.093,0.48,0.53,0.47,32.6
935359200000,1999,8,1998,11,47,7,0.184,0.0937,0.0903,5560.19,35.13,35.13,33.1,1,1,1,304.3,295.3,313.3,149.3,140.3,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.509,0.495,0.525,149.3,140.3,158.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.11,0.107,0.113,0.00844,0.00767,0.00921,0.00034,0.00031,0.00037,0.262,0.246,0.278,0.01,0.0098,0.011,24.82,24.75,24.87,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.12,32.01,36.21,33.1,31.05,35.13,0,0,0,0,0,0,0.184,0,0.0937,0.51,0.49,0.51,30.2
935964000000,1999,8,1998,11,48,7,0.171,0.0778,0.093,5758.5,37.74,37.74,34.28,1,1,1,282.3,272.6,292.3,153.7,134.3,128.6,118,155,-8.12e-15,-2.842e-14,2.842e-14,0.455,0.412,0.536,153.7,134.3,168.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.104,0.113,0.00882,0.00716,0.0101,0.00035,0.00028,0.0004,0.267,0.235,0.292,0.011,0.0094,0.012,24.9,24.86,24.94,0.94,0.933,0.945,0.971,0.97,0.973,0.912,0.905,0.92,35.31,30.6,38.77,34.28,29.68,37.74,0,0,0,0,0,0,0.19,0,0.078,0.45,0.54,0.46,33.7
936568800000,1999,9,1998,12,49,7,0.158,0.0714,0.0862,5334.47,33.82,33.82,31.75,1,1,1,260.6,251.5,269.6,142.6,133.5,118,118,118,-4.06e-15,-2.842e-14,0,0.453,0.438,0.469,142.6,133.5,151.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.107,0.00787,0.0071,0.00863,0.00031,0.00028,0.00034,0.246,0.23,0.262,0.0098,0.0091,0.01,25.01,24.96,25.06,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.73,30.6,34.87,31.75,29.68,33.82,0,0,0,0,0,0,0.176,0,0.0718,0.45,0.55,0.45,33.8
937173600000,1999,9,1998,12,50,7,0.146,0.0714,0.0748,4609.04,29.12,29.12,27.43,1,1,1,241.7,234.3,249.1,123.7,116.3,118,118,118,0,-1.421e-14,1.421e-14,0.488,0.474,0.504,123.7,116.3,131.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0968,0.0942,0.0994,0.00626,0.00564,0.00689,0.00025,0.00022,0.00027,0.213,0.199,0.226,0.0084,0.0079,0.0089,25.14,25.08,25.19,0.927,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.903,28.28,26.52,30.02,27.43,25.73,29.12,0,0,0,0,0,0,0.152,0,0.0712,0.49,0.51,0.49,31.6
937778400000,1999,9,1998,12,51,7,0.137,0.0574,0.08,4966.63,31.35,31.35,29.56,1,1,1,227.2,221.5,232.9,132.3,114.9,94.86,91,118,0,0,0,0.417,0.394,0.507,132.3,114.9,140,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0937,0.1,0.007,0.00552,0.00765,0.00028,0.00022,0.0003,0.226,0.197,0.24,0.0089,0.0078,0.0094,25.21,25.17,25.25,0.931,0.922,0.935,0.97,0.97,0.97,0.903,0.894,0.907,30.48,26.2,32.32,29.56,25.41,31.35,0,0,0,0,0,0,0.164,0,0.057,0.42,0.58,0.42,36.3
938383200000,1999,9,1998,12,52,7,0.13,0.0504,0.0794,4937.95,31.47,31.47,29.39,1,1,1,214.5,209.7,219.5,131.2,123.3,83.29,73,91,2.03e-15,0,1.421e-14,0.388,0.343,0.425,131.2,123.3,140,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0965,0.0946,0.0983,0.0069,0.00623,0.00765,0.00027,0.00024,0.0003,0.223,0.21,0.237,0.0087,0.0082,0.0093,25.29,25.26,25.31,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.3,28.39,32.44,29.39,27.54,31.47,0,0,0,0,0,0,0.163,0,0.0506,0.39,0.61,0.39,38
938988000000,1999,10,1999,1,1,7,0.125,0.0442,0.0808,5039.95,30.96,30.96,30,1,1,1,206.6,201.2,210.8,133.6,128.2,73,73,73,0,0,0,0.353,0.346,0.363,133.6,128.2,137.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0961,0.0942,0.0976,0.0071,0.00665,0.00746,0.00028,0.00026,0.00029,0.226,0.216,0.234,0.0088,0.0085,0.0091,25.33,25.3,25.38,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.93,29.67,31.92,30,28.78,30.96,0,0,0,0,0,0,0.167,0,0.0442,0.35,0.65,0.35,40.3
939592800000,1999,10,1999,1,2,7,0.118,0.0442,0.0736,4570.45,28.33,28.33,27.21,1,1,1,194.7,190,199.3,121.7,117,73,73,73,-6.09e-15,-1.421e-14,0,0.375,0.366,0.384,121.7,117,126.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0902,0.0935,0.00609,0.0057,0.00649,0.00024,0.00022,0.00025,0.205,0.196,0.213,0.008,0.0077,0.0083,25.38,25.38,25.39,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,28.05,26.88,29.21,27.21,26.07,28.33,0,0,0,0,0,0,0.151,0,0.0444,0.37,0.62,0.38,38.7
940197600000,1999,10,1999,1,3,7,0.111,0.0442,0.0671,4135.43,25.61,25.61,24.62,1,1,1,184,179.9,188.1,111,106.9,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.397,0.388,0.406,111,106.9,115.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0867,0.0896,0.00518,0.00484,0.00553,0.0002,0.00019,0.00022,0.186,0.178,0.193,0.0073,0.007,0.0075,25.38,25.38,25.38,0.918,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.894,25.38,24.36,26.4,24.62,23.63,25.61,0,0,0,0,0,0,0.137,0,0.0439,0.4,0.6,0.4,37.3
940802400000,1999,10,1999,1,4,7,0.107,0.0442,0.0629,3856.31,23.56,23.56,22.95,1,1,1,177.1,174.2,179.6,104.1,101.2,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.412,0.406,0.419,104.1,101.2,106.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0857,0.0846,0.0866,0.0046,0.00435,0.00481,0.00018,0.00017,0.00019,0.173,0.168,0.178,0.0068,0.0066,0.007,25.38,25.38,25.38,0.913,0.911,0.915,0.97,0.969,0.97,0.886,0.883,0.888,23.67,22.95,24.29,22.95,22.24,23.56,0,0,0,0,0,0,0.128,0,0.0441,0.41,0.59,0.41,36
941407200000,1999,11,1999,2,5,7,0.107,0.0405,0.0666,4101.54,25.06,25.06,24.41,1,1,1,177.2,173.9,179.9,110.2,106.9,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.378,0.372,0.385,110.2,106.9,112.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.0856,0.0877,0.00512,0.00483,0.00535,0.0002,0.00019,0.00021,0.183,0.177,0.188,0.0072,0.0069,0.0074,25.37,25.37,25.37,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.888,0.892,25.17,24.35,25.84,24.41,23.62,25.06,0,0,0,0,0,0,0.136,0,0.0404,0.38,0.62,0.38,38.3
942012000000,1999,11,1999,2,6,7,0.112,0.0405,0.072,4459.62,27.66,27.66,26.55,1,1,1,186,179.1,190.6,119,112.1,67,67,67,-4.06e-15,-1.421e-14,1.421e-14,0.36,0.352,0.374,119,112.1,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0874,0.0915,0.00586,0.00528,0.00625,0.00023,0.00021,0.00024,0.199,0.187,0.207,0.0078,0.0073,0.0081,25.37,25.37,25.37,0.924,0.919,0.927,0.97,0.97,0.97,0.896,0.892,0.9,27.37,25.63,28.52,26.55,24.86,27.66,0,0,0,0,0,0,0.147,0,0.04,0.36,0.64,0.36,39.8
942616800000,1999,11,1999,2,7,7,0.113,0.0391,0.0738,4580.38,30.31,30.31,27.26,1,1,1,186.6,184.8,189.7,122,118.1,64.57,50,67,2.03e-15,-1.421e-14,1.421e-14,0.346,0.271,0.362,122,118.1,134.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0896,0.0933,0.00612,0.00579,0.00721,0.00024,0.00023,0.00028,0.204,0.197,0.225,0.008,0.0077,0.0088,25.37,25.34,25.37,0.926,0.924,0.932,0.97,0.97,0.97,0.898,0.896,0.904,28.11,27.14,31.24,27.26,26.32,30.31,0,0,0,0,0,0,0.151,0,0.0392,0.35,0.65,0.35,40.5
943221600000,1999,11,1999,2,8,7,0.113,0.0302,0.0826,5163.61,32.2,32.2,30.74,1,1,1,186.6,181.8,192.8,136.6,131.8,50,50,50,0,0,0,0.268,0.259,0.275,136.6,131.8,142.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0923,0.0961,0.00736,0.00695,0.00788,0.00029,0.00027,0.00031,0.228,0.22,0.239,0.0089,0.0086,0.0094,25.34,25.34,25.35,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.907,31.69,30.51,33.2,30.74,29.59,32.2,0,0,0,0,0,0,0.171,0,0.0304,0.27,0.73,0.27,45.7
943826400000,1999,11,1999,2,9,7,0.119,0.0341,0.0846,5294.99,33.38,33.38,31.52,1,1,1,196.3,194.1,197.9,139.8,135.1,56.43,50,59,0,0,0,0.287,0.253,0.304,139.8,135.1,147.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0949,0.0979,0.00764,0.00723,0.0083,0.0003,0.00028,0.00032,0.235,0.227,0.248,0.0092,0.0089,0.0097,25.36,25.35,25.36,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.49,31.34,34.41,31.52,30.39,33.38,0,0,0,0,0,0,0.175,0,0.0344,0.29,0.71,0.29,44.5
944431200000,1999,12,1999,3,10,7,0.119,0.0357,0.0833,5212.27,32.4,32.4,31.03,1,1,1,196.8,193,202.6,137.8,134,59,59,59,0,0,0,0.3,0.291,0.306,137.8,134,143.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0945,0.0979,0.00746,0.00714,0.00796,0.00029,0.00028,0.00031,0.232,0.225,0.242,0.0091,0.0088,0.0095,25.36,25.34,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.98,31.07,33.4,31.03,30.14,32.4,0,0,0,0,0,0,0.172,0,0.0357,0.3,0.7,0.3,43.8
945036000000,1999,12,1999,3,11,7,0.124,0.0357,0.0886,5557.41,33.78,33.78,33.08,1,1,1,205.6,202.3,208.6,146.6,143.3,59,59,59,0,0,0,0.287,0.283,0.292,146.6,143.3,149.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0989,0.0978,0.1,0.00821,0.00793,0.00847,0.00032,0.00031,0.00033,0.247,0.242,0.253,0.0097,0.0094,0.0099,25.32,25.3,25.34,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,34.1,33.33,34.83,33.08,32.33,33.78,0,0,0,0,0,0,0.184,0,0.0354,0.29,0.71,0.29,44.8
945640800000,1999,12,1999,3,12,7,0.126,0.0357,0.0907,5691.57,34.34,34.34,33.88,1,1,1,209,206.4,211.1,150,147.4,59,59,59,0,0,0,0.283,0.28,0.286,150,147.4,152.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0992,0.101,0.0085,0.00828,0.00868,0.00033,0.00032,0.00034,0.254,0.249,0.257,0.0099,0.0097,0.01,25.29,25.28,25.31,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.93,34.31,35.4,33.88,33.28,34.34,0,0,0,0,0,0,0.188,0,0.0353,0.28,0.72,0.28,45.2
946245600000,1999,12,1999,3,13,7,0.125,0.0381,0.0868,5437.78,33.78,33.78,32.37,1,1,1,206.6,204.8,208.6,143.6,131.8,63,59,73,0,0,0,0.305,0.283,0.356,143.6,131.8,149.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0984,0.0955,0.1,0.00795,0.00695,0.00847,0.00031,0.00027,0.00033,0.243,0.223,0.253,0.0095,0.0087,0.0099,25.32,25.3,25.35,0.936,0.931,0.938,0.97,0.97,0.97,0.908,0.903,0.91,33.37,30.5,34.83,32.37,29.59,33.78,0,0,0,0,0,0,0.18,0,0.0382,0.3,0.69,0.31,43.5
946850400000,2000,1,1999,4,14,7,0.134,0.0442,0.0901,5632.72,36.21,36.21,33.53,1,1,1,222,209.7,233.8,149,136.7,73,73,73,0,0,0,0.329,0.312,0.348,149,136.7,160.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0972,0.106,0.00842,0.00737,0.00941,0.00033,0.00029,0.00037,0.254,0.232,0.275,0.01,0.0091,0.011,25.21,25.12,25.31,0.938,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.914,34.56,31.66,37.32,33.53,30.71,36.21,0,0,0,0,0,0,0.186,0,0.0439,0.33,0.67,0.33,42
947455200000,2000,1,1999,4,15,7,0.143,0.0442,0.0985,6168.08,38.02,38.02,36.71,1,1,1,235.8,231.8,241.1,162.8,158.8,73,73,73,0,0,0,0.31,0.303,0.315,162.8,158.8,168.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.108,0.00959,0.00925,0.01,0.00038,0.00036,0.0004,0.278,0.271,0.288,0.011,0.011,0.011,25.11,25.07,25.14,0.943,0.942,0.945,0.971,0.97,0.974,0.916,0.913,0.92,37.79,36.87,39.04,36.71,35.77,38.02,0,0,0,0,0,0,0.204,0,0.0445,0.31,0.69,0.31,43.1
948060000000,2000,1,1999,4,16,7,0.156,0.0442,0.112,7075,45.28,45.28,42.11,1,1,1,258,244.7,271.5,185,171.7,73,73,73,4.06e-15,0,2.842e-14,0.283,0.269,0.298,185,171.7,198.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.119,0.0115,0.0103,0.0126,0.00045,0.00041,0.0005,0.318,0.294,0.342,0.013,0.012,0.014,24.95,24.87,25.04,0.95,0.946,0.954,0.979,0.976,0.98,0.93,0.923,0.935,43.01,39.87,46.2,42.11,38.91,45.28,0,0,0,0,0,0,0.234,0,0.044,0.28,0.72,0.28,45.4
948664800000,2000,1,1999,4,17,7,0.178,0.0442,0.134,8233.76,52.47,52.47,49.01,2,1,1.4285714285714286,294,274.5,313.3,221,201.5,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.249,0.233,0.266,221,201.5,240.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.12,0.134,0.0145,0.0129,0.0162,0.00058,0.00051,0.00065,0.314,0.241,0.382,0.013,0.0096,0.015,24.81,24.74,24.86,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.939,39.34,25.6,51.38,38.04,24.83,48.2,0,0,0,0,0,0,0.272,0,0.044,0.25,0.75,0.25,46.3
949269600000,2000,1,1999,4,18,7,0.206,0.0504,0.156,9419.15,60.99,60.99,56.07,2,2,2,340.5,318.5,365,257.2,241.5,83.29,73,85,-1.218e-14,-2.842e-14,0,0.245,0.229,0.26,257.2,241.5,280,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.135,0.149,0.0213,0.0163,0.0312,0.00086,0.00065,0.0013,0.278,0.257,0.311,0.011,0.01,0.013,24.62,24.46,24.75,0.931,0.927,0.936,0.97,0.97,0.97,0.903,0.899,0.908,28.9,27.11,31.44,28.03,26.3,30.49,0,0,0,0,0,0,0.311,0,0.05,0.24,0.76,0.24,45.7
949874400000,2000,2,1999,5,19,7,0.249,0.0514,0.197,11915.1,78.37,78.37,70.92,2,2,2,411,377.9,444.6,326,292.9,85,85,85,0,0,0,0.208,0.191,0.225,326,292.9,359.6,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.165,0.153,0.177,0.0529,0.0372,0.0687,0.0022,0.0015,0.0028,0.381,0.331,0.431,0.016,0.013,0.018,24.17,23.97,24.38,0.944,0.939,0.95,0.972,0.97,0.976,0.918,0.911,0.927,36.49,32.87,40.14,35.46,31.88,39.18,0,0,0,0,0,0,0.394,0,0.052,0.21,0.79,0.21,47.9
950479200000,2000,2,1999,5,20,7,0.296,0.0514,0.244,14762,93.53,93.53,87.87,2,2,2,489.1,456.3,517,404.1,371.3,85,85,85,-8.12e-15,-5.684e-14,0,0.174,0.164,0.186,404.1,371.3,432,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.193,0.181,0.202,0.0897,0.0743,0.103,0.0037,0.0031,0.0043,0.498,0.448,0.54,0.021,0.018,0.022,23.7,23.53,23.9,0.955,0.951,0.957,0.98,0.979,0.98,0.936,0.931,0.938,44.84,41.39,47.72,43.93,40.53,46.76,0,0,0,0,0,0,0.488,0,0.052,0.17,0.82,0.18,49.9
951084000000,2000,2,1999,5,21,7,0.329,0.0514,0.278,16161.5,96.4,96.4,96.2,2,2,2,544.4,524.4,554.5,459.4,439.4,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.156,0.153,0.162,459.4,439.4,469.5,990,990,990,966,966,966.1,24,23.9,24,0.212,0.205,0.217,0.116,0.106,0.121,0.0048,0.0044,0.005,0.581,0.551,0.597,0.024,0.023,0.025,23.37,23.31,23.49,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.39,48.47,51.33,48.1,47.5,48.2,0,0,0,0,0,0,0.534,0,0.051,0.16,0.84,0.16,49.1
951688800000,2000,2,1999,5,22,7,0.347,0.0609,0.286,16195.2,96.4,96.4,96.4,2,2,2,574,558.1,589.2,473.3,462,100.7,85,107,-8.12e-15,-5.684e-14,5.684e-14,0.175,0.151,0.188,473.3,462,482.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.217,0.229,0.122,0.117,0.127,0.0051,0.0049,0.0053,0.607,0.589,0.624,0.025,0.025,0.026,23.21,23.12,23.29,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.52,50.42,52.27,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.061,0.18,0.82,0.18,46.7
952293600000,2000,3,1999,6,23,7,0.374,0.0647,0.309,17852.8,112.2,112.2,106.3,3,3,3,618,595.5,647.5,511,488.5,107,107,107,-1.624e-14,-5.684e-14,0,0.173,0.165,0.18,511,488.5,540.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.245,0.233,0.262,0.143,0.13,0.162,0.006,0.0055,0.0069,0.561,0.524,0.61,0.024,0.022,0.026,23.07,22.9,23.2,0.947,0.945,0.95,0.971,0.97,0.973,0.919,0.917,0.924,36.5,35.01,38.44,35.42,33.96,37.39,0,0,0,0,0,0,0.59,0,0.065,0.17,0.83,0.17,47.7
952898400000,2000,3,1999,6,24,7,0.445,0.0647,0.38,21663.9,143.6,143.6,129,3,3,3,735.5,663.6,819,628.5,556.6,107,107,107,0,0,0,0.146,0.131,0.161,628.5,556.6,712,990,990,990,966.8,966.6,967.2,23.2,22.8,23.4,0.312,0.271,0.36,0.221,0.173,0.277,0.0096,0.0074,0.012,0.758,0.637,0.899,0.033,0.027,0.039,22.4,21.93,22.81,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,43.9,39.48,48.83,42.98,38.49,47.86,0,0,0,0,0,0,0.716,0,0.065,0.15,0.85,0.15,48.7
953503200000,2000,3,1999,6,25,7,0.674,0.0647,0.583,29786.4,192.8,192.8,177.3,4,3,3.857142857142857,1114,867.5,1405,1007,760.5,107,107,107,42.32,-1.137e-13,198.1,0.0986,0.0762,0.123,964.5,760.5,1100,990,990,990,968.2,967.4,969.2,21.8,20.8,22.6,0.628,0.397,0.855,0.478,0.307,0.648,0.022,0.014,0.031,1.38,0.987,1.8,0.064,0.044,0.087,20.39,19.02,21.64,0.955,0.953,0.957,0.98,0.979,0.98,0.935,0.933,0.937,47.58,41.17,51.47,46.05,40.29,48.2,0,0,0,0,0,0,0.985,0,0.091,0.096,0.86,0.14,44.2
954108000000,2000,3,1999,6,26,7,0.994,0.0718,0.665,30745.9,189.1,189.1,183,4,4,4,1643,1470,1786,1524,1363,118.7,107,148,424.2,263.5,537.9,0.072,0.0628,0.0846,1100,1100,1100,990,990,990,969.9,969.4,970.4,20.1,19.6,20.6,0.911,0.882,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.093,0.089,0.096,18.2,17.72,18.78,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.69,45.41,48.23,45.75,44.5,47.27,0,0,0,0,0,0,1.02,0,0.329,0.072,0.67,0.33,30.9
954712800000,2000,4,1999,7,27,7,1.14,0.0895,0.665,29330.4,176.7,176.7,174.6,4,4,4,1885,1824,1921,1737,1676,148,148,148,637.5,575.5,672.8,0.0785,0.0771,0.0812,1100,1100,1100,990,990,990,970.7,970.5,970.8,19.3,19.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.4,17.28,17.6,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.54,44.23,45.08,43.65,43.34,44.18,0,0,0,0,0,0,0.97,0,0.475,0.079,0.58,0.42,25.7
955317600000,2000,4,1999,7,28,7,1.14,0.0895,0.665,29310.6,175.9,175.9,174.5,4,4,4,1889,1848,1917,1741,1700,148,148,148,640.9,599.7,669.3,0.0784,0.0772,0.0801,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.38,17.29,17.52,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.51,44.26,44.87,43.62,43.37,43.97,0,0,0,0,0,0,0.969,0,0.475,0.079,0.58,0.42,25.7
955922400000,2000,4,1999,7,29,7,1.06,0.0895,0.665,30080.6,181.9,181.9,179.1,4,4,4,1756,1675,1830,1608,1527,148,148,148,508,426.6,582.4,0.0844,0.0809,0.0884,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.82,17.57,18.08,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.68,45.02,46.4,44.76,44.12,45.47,0,0,0,0,0,0,0.995,0,0.395,0.084,0.63,0.37,28.4
956527200000,2000,4,1999,7,30,7,0.942,0.0895,0.665,31230.8,189,189,185.9,4,4,4,1557,1470,1645,1409,1322,148,148,148,309.1,222.5,396.8,0.0952,0.09,0.101,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.91,0.892,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.84,1.87,0.091,0.089,0.093,18.47,18.18,18.77,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.42,46.66,48.21,46.47,45.72,47.24,0,0,0,0,0,0,1.03,0,0.277,0.095,0.71,0.29,33.2
957132000000,2000,5,1999,8,31,7,0.809,0.116,0.656,32162.9,192.8,192.8,191.4,4,4,4,1337,1221,1442,1145,1029,192,192,192,60.08,0,150.3,0.144,0.133,0.157,1085,1029,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.8,0.692,0.86,0.614,0.487,0.648,0.029,0.023,0.031,1.71,1.46,1.81,0.081,0.068,0.087,19.33,18.89,19.94,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49,48.02,49.95,47.86,47.06,48.2,0,0,0,0,0,0,1.06,0,0.153,0.14,0.81,0.19,39.8
957736800000,2000,5,1999,8,32,7,0.665,0.101,0.564,29577.9,183.8,183.8,176.1,4,4,4,1099,1023,1184,932.5,876,166.3,147,192,0,-1.137e-13,1.137e-13,0.151,0.134,0.171,932.5,876,991.7,990,990,990,968.2,968,968.5,21.8,21.5,22,0.568,0.511,0.638,0.39,0.363,0.419,0.018,0.016,0.019,1.22,1.11,1.33,0.056,0.05,0.062,20.57,20.19,20.92,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.91,42.9,46.89,44.01,42.04,45.95,0,0,0,0,0,0,0.978,0,0.101,0.15,0.85,0.15,44.5
958341600000,2000,5,1999,8,33,7,0.572,0.0889,0.483,25747.5,164.6,164.6,153.3,4,3,3.5714285714285716,946.4,897.4,1000,799.4,750.4,147,147,147,0,0,0,0.156,0.147,0.164,799.4,750.4,853.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.441,0.396,0.49,0.326,0.302,0.352,0.015,0.013,0.016,1.01,0.977,1.07,0.045,0.043,0.049,21.3,21.03,21.53,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.35,39.8,52.18,43.48,38.83,48.2,0,0,0,0,0,0,0.851,0,0.089,0.16,0.84,0.16,45
958946400000,2000,5,1999,8,34,7,0.51,0.0889,0.421,23468,144.6,144.6,139.7,3,3,3,843.6,811.9,882.3,696.6,664.9,147,147,147,0,0,0,0.174,0.167,0.181,696.6,664.9,735.3,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.357,0.338,0.382,0.266,0.245,0.292,0.012,0.011,0.013,0.879,0.825,0.948,0.039,0.036,0.042,21.85,21.62,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.59,45.8,49.73,46.56,44.89,48.2,0,0,0,0,0,0,0.776,0,0.089,0.17,0.83,0.17,46
959551200000,2000,5,1999,8,35,7,0.472,0.0792,0.393,22255.8,134.8,134.8,132.5,3,3,3,781,756.9,803.4,650,637.9,131,119,147,0,0,0,0.168,0.152,0.187,650,637.9,661.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.328,0.32,0.334,0.235,0.227,0.243,0.01,0.0098,0.011,0.798,0.777,0.817,0.035,0.034,0.036,22.18,22.08,22.3,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.06,44.37,45.86,44.16,43.48,44.94,0,0,0,0,0,0,0.736,0,0.079,0.17,0.83,0.17,47.2
960156000000,2000,6,1999,9,36,7,0.431,0.072,0.359,20563.8,128.6,128.6,122.4,3,3,3,712.2,680.6,745.1,593.2,561.6,119,119,119,0,0,0,0.167,0.16,0.175,593.2,561.6,626.1,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.295,0.277,0.314,0.197,0.176,0.219,0.0085,0.0075,0.0095,0.702,0.648,0.757,0.03,0.028,0.033,22.55,22.36,22.73,0.954,0.952,0.955,0.979,0.975,0.98,0.933,0.928,0.936,41.69,39.7,43.73,40.8,38.73,42.85,0,0,0,0,0,0,0.68,0,0.072,0.17,0.83,0.17,47.7
960760800000,2000,6,1999,9,37,7,0.389,0.072,0.317,18267.7,114.3,114.3,108.7,3,3,3,643.7,617.4,671.5,524.7,498.4,119,119,119,0,0,0,0.185,0.177,0.193,524.7,498.4,552.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.256,0.241,0.272,0.152,0.134,0.17,0.0064,0.0057,0.0073,0.586,0.542,0.633,0.025,0.023,0.027,22.94,22.78,23.09,0.949,0.946,0.951,0.971,0.97,0.974,0.921,0.918,0.926,37.32,35.59,39.13,36.25,34.52,38.12,0,0,0,0,0,0,0.604,0,0.072,0.19,0.81,0.19,47
961365600000,2000,6,1999,9,38,7,0.354,0.0901,0.264,15450.6,101.9,101.9,91.97,3,2,2.142857142857143,585.4,563,608.9,436.4,402,149,119,161,8.12e-15,-5.684e-14,5.684e-14,0.255,0.195,0.286,436.4,402,489.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.213,0.2,0.236,0.105,0.0887,0.13,0.0044,0.0037,0.0055,0.54,0.503,0.625,0.023,0.021,0.026,23.23,23.07,23.36,0.954,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,44.91,35.02,52.08,43.56,33.97,48.2,0,0,0,0,0,0,0.511,0,0.09,0.25,0.75,0.25,43.6
961970400000,2000,6,1999,9,39,7,0.324,0.0929,0.231,13799.7,84.71,84.71,82.14,2,2,2,535.3,516.2,555.6,381.8,367.8,153.6,135,161,-8.12e-15,-5.684e-14,5.684e-14,0.287,0.258,0.304,381.8,367.8,394.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.188,0.197,0.0792,0.0726,0.0853,0.0033,0.003,0.0036,0.472,0.451,0.491,0.02,0.019,0.021,23.52,23.41,23.61,0.953,0.951,0.954,0.979,0.977,0.98,0.933,0.929,0.935,41.94,40.42,43.22,41.07,39.48,42.35,0,0,0,0,0,0,0.456,0,0.093,0.29,0.71,0.29,42.6
962575200000,2000,7,1999,10,40,7,0.297,0.0816,0.216,12913.3,81.01,81.01,76.86,2,2,2,491.5,473.8,509.9,356.5,338.8,135,135,135,0,0,0,0.275,0.265,0.285,356.5,338.8,374.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.176,0.189,0.0673,0.0589,0.076,0.0028,0.0024,0.0032,0.433,0.406,0.46,0.018,0.017,0.019,23.76,23.65,23.86,0.949,0.947,0.952,0.975,0.971,0.979,0.925,0.919,0.932,39.42,37.54,41.37,38.43,36.44,40.5,0,0,0,0,0,0,0.427,0,0.081,0.27,0.73,0.27,43.5
963180000000,2000,7,1999,10,41,7,0.274,0.0816,0.192,11501.5,71.62,71.62,68.46,2,2,2,453,437.5,468.1,318,302.5,135,135,135,0,0,0,0.298,0.288,0.309,318,302.5,333.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.163,0.174,0.0491,0.0418,0.0562,0.002,0.0017,0.0023,0.375,0.352,0.397,0.015,0.014,0.016,23.99,23.9,24.08,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.29,33.61,36.92,34.23,32.6,35.81,0,0,0,0,0,0,0.38,0,0.082,0.3,0.7,0.3,42
963784800000,2000,7,1999,10,42,7,0.254,0.0816,0.172,10299.5,64.22,64.22,61.31,2,2,2,419.3,406.6,432.8,284.3,271.6,135,135,135,0,0,0,0.322,0.312,0.332,284.3,271.6,297.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.157,0.152,0.161,0.0332,0.0272,0.0396,0.0014,0.0011,0.0016,0.324,0.305,0.345,0.013,0.012,0.014,24.19,24.11,24.27,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.6,30.19,33.1,30.65,29.29,32.11,0,0,0,0,0,0,0.341,0,0.082,0.32,0.68,0.32,40.5
964389600000,2000,7,1999,10,43,7,0.236,0.0816,0.154,9250.98,57.69,57.69,55.07,2,2,2,390.2,378.4,402.5,255.2,243.4,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.346,0.335,0.357,255.2,243.4,267.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.146,0.142,0.151,0.02,0.0164,0.0252,0.00081,0.00067,0.001,0.281,0.266,0.299,0.011,0.011,0.012,24.37,24.29,24.44,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.38,27.06,29.74,27.53,26.25,28.85,0,0,0,0,0,0,0.306,0,0.082,0.35,0.65,0.35,39.2
964994400000,2000,7,1999,10,44,7,0.219,0.0713,0.148,8896.59,55.53,55.53,52.96,2,2,2,362.6,350.3,374.9,244.7,235.3,117.9,115,135,4.06e-15,0,2.842e-14,0.325,0.31,0.36,244.7,235.3,256.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.14,0.137,0.144,0.017,0.0157,0.02,0.00068,0.00063,0.00081,0.265,0.254,0.279,0.011,0.01,0.011,24.52,24.46,24.6,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.3,26.24,28.62,26.48,25.45,27.76,0,0,0,0,0,0,0.294,0,0.071,0.33,0.68,0.32,40.6
965599200000,2000,8,1999,11,45,7,0.203,0.0696,0.133,8118.33,49.99,49.99,48.32,2,1,1.1428571428571428,335,324.3,346.1,220,209.3,115,115,115,0,-2.842e-14,2.842e-14,0.343,0.332,0.355,220,209.3,231.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.127,0.135,0.0145,0.0135,0.0154,0.00058,0.00054,0.00062,0.363,0.249,0.398,0.015,0.01,0.016,24.56,24.49,24.62,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.8,25.77,52.28,44.75,24.99,48.2,0,0,0,0,0,0,0.268,0,0.07,0.34,0.66,0.34,40
966204000000,2000,8,1999,11,46,7,0.189,0.0696,0.12,7521.36,46.8,46.8,44.77,1,1,1,312.8,303.8,321.8,197.8,188.8,115,115,115,0,-2.842e-14,2.842e-14,0.368,0.357,0.379,197.8,188.8,206.8,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.0126,0.0118,0.0133,0.0005,0.00047,0.00053,0.345,0.329,0.362,0.014,0.013,0.014,24.69,24.63,24.75,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.68,43.59,47.75,44.77,42.72,46.8,0,0,0,0,0,0,0.249,0,0.069,0.37,0.63,0.37,39.8
966808800000,2000,8,1999,11,47,7,0.177,0.0696,0.107,6727.42,42.03,42.03,40.04,1,1,1,292.5,284.9,300.8,177.5,169.9,115,115,115,-4.06e-15,-2.842e-14,0,0.393,0.382,0.404,177.5,169.9,185.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0108,0.0102,0.0115,0.00043,0.00041,0.00046,0.309,0.296,0.324,0.012,0.012,0.013,24.82,24.77,24.86,0.948,0.945,0.95,0.978,0.974,0.98,0.927,0.921,0.931,40.96,39.17,42.89,40.04,38.16,42.03,0,0,0,0,0,0,0.222,0,0.07,0.39,0.6,0.4,38
967413600000,2000,8,1999,11,48,7,0.166,0.0633,0.103,6413.5,41.23,41.23,38.18,1,1,1,274.3,264.4,282.4,169.6,160.1,104.7,91,115,0,-2.842e-14,2.842e-14,0.381,0.334,0.418,169.6,160.1,181.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.115,0.0102,0.00935,0.0112,0.0004,0.00037,0.00044,0.294,0.278,0.314,0.012,0.011,0.012,24.91,24.88,24.94,0.945,0.942,0.949,0.974,0.97,0.98,0.921,0.914,0.93,39.18,36.86,42.07,38.18,35.76,41.23,0,0,0,0,0,0,0.212,0,0.063,0.38,0.62,0.38,38.6
968018400000,2000,9,1999,12,49,7,0.151,0.055,0.0959,5980,38.17,38.17,35.6,1,1,1,249.5,240.1,260.3,158.5,149.1,91,91,91,4.06e-15,0,2.842e-14,0.365,0.35,0.379,158.5,149.1,169.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.111,0.00923,0.00842,0.0101,0.00036,0.00033,0.0004,0.273,0.256,0.292,0.011,0.01,0.012,25.04,24.97,25.1,0.942,0.939,0.945,0.971,0.97,0.974,0.914,0.91,0.921,36.66,34.44,39.18,35.6,33.41,38.17,0,0,0,0,0,0,0.198,0,0.0551,0.36,0.64,0.36,39.6
968623200000,2000,9,1999,12,50,7,0.139,0.055,0.0837,5204.92,32.72,32.72,30.98,1,1,1,229.4,223.9,237,138.4,132.9,91,91,91,0,0,0,0.397,0.384,0.406,138.4,132.9,146,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0999,0.098,0.103,0.00752,0.00705,0.00816,0.0003,0.00028,0.00032,0.237,0.227,0.25,0.0093,0.0089,0.0099,25.19,25.13,25.23,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.94,30.65,33.73,30.98,29.73,32.72,0,0,0,0,0,0,0.172,0,0.0553,0.4,0.6,0.4,37.4
969228000000,2000,9,1999,12,51,7,0.131,0.055,0.0758,4698.56,29.54,29.54,27.97,1,1,1,216.3,208.9,223.1,125.3,117.9,91,91,91,0,-1.421e-14,1.421e-14,0.421,0.408,0.436,125.3,117.9,132.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.0927,0.0977,0.0064,0.00577,0.00698,0.00025,0.00023,0.00027,0.213,0.2,0.225,0.0084,0.0078,0.0089,25.29,25.24,25.35,0.928,0.923,0.931,0.97,0.97,0.97,0.9,0.896,0.904,28.83,27.06,30.45,27.97,26.25,29.54,0,0,0,0,0,0,0.155,0,0.0552,0.42,0.58,0.42,35.9
969832800000,2000,9,1999,12,52,7,0.122,0.0535,0.0685,4232.17,27.54,27.54,25.19,1,1,1,201.8,196,207.5,113.3,106.9,88.43,73,91,2.03e-15,-1.421e-14,1.421e-14,0.438,0.372,0.46,113.3,106.9,123,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0888,0.0924,0.00538,0.00484,0.00621,0.00021,0.00019,0.00024,0.192,0.181,0.207,0.0075,0.0071,0.0081,25.39,25.36,25.42,0.92,0.915,0.927,0.97,0.97,0.97,0.892,0.888,0.899,25.97,24.4,28.39,25.19,23.67,27.54,0,0,0,0,0,0,0.14,0,0.0535,0.44,0.56,0.44,34.7
970437600000,2000,10,2000,1,1,7,0.115,0.0442,0.0707,4376.82,27.07,27.07,26.05,1,1,1,189.9,187,194.1,116.9,114,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.384,0.376,0.39,116.9,114,121.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0892,0.0917,0.00569,0.00544,0.00604,0.00022,0.00021,0.00024,0.196,0.191,0.204,0.0077,0.0075,0.008,25.38,25.38,25.38,0.923,0.921,0.926,0.97,0.97,0.97,0.895,0.893,0.898,26.86,26.12,27.91,26.05,25.34,27.07,0,0,0,0,0,0,0.145,0,0.0443,0.38,0.61,0.39,38.1
971042400000,2000,10,2000,1,2,7,0.11,0.0442,0.0658,4048.49,24.88,24.88,24.1,1,1,1,181.8,178,185.1,108.8,105,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.401,0.394,0.41,108.8,105,112.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.086,0.0885,0.005,0.00467,0.00528,0.0002,0.00018,0.00021,0.182,0.175,0.188,0.0071,0.0068,0.0073,25.38,25.38,25.38,0.917,0.914,0.919,0.97,0.97,0.97,0.889,0.887,0.892,24.84,23.89,25.65,24.1,23.17,24.88,0,0,0,0,0,0,0.134,0,0.0442,0.4,0.6,0.4,36.8
971647200000,2000,10,2000,1,3,7,0.105,0.0442,0.0605,3695.43,22.84,22.84,22,1,1,1,173,170.1,176.6,99.98,97.05,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.422,0.413,0.429,99.98,97.05,103.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0842,0.0832,0.0855,0.00425,0.004,0.00456,0.00017,0.00016,0.00018,0.166,0.161,0.172,0.0065,0.0063,0.0067,25.38,25.38,25.38,0.912,0.911,0.914,0.969,0.967,0.97,0.884,0.882,0.886,22.71,22.08,23.55,22,21.36,22.84,0,0,0,0,0,0,0.122,0,0.0445,0.42,0.58,0.42,35.2
972252000000,2000,10,2000,1,4,7,0.101,0.0442,0.0573,3509.02,20.98,20.98,20.89,1,1,1,167.7,167,168.1,94.71,94.04,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.435,0.434,0.437,94.71,94.04,95.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0821,0.0825,0.0038,0.00374,0.00384,0.00015,0.00015,0.00015,0.157,0.155,0.157,0.0061,0.0061,0.0062,25.38,25.38,25.38,0.917,0.916,0.918,0.966,0.966,0.967,0.886,0.886,0.887,21.61,21.48,21.7,20.89,20.75,20.98,0,0,0,0,0,0,0.116,0,0.0437,0.44,0.57,0.43,34.7
972856800000,2000,10,2000,1,5,7,0.102,0.0342,0.0681,4208.29,27.44,27.44,25.05,1,1,1,169.2,165.4,172.8,112.6,92.4,56.57,50,73,0,-1.421e-14,1.421e-14,0.335,0.289,0.441,112.6,92.4,122.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0864,0.0816,0.0891,0.00532,0.0036,0.00619,0.00021,0.00014,0.00024,0.186,0.152,0.204,0.0073,0.006,0.008,25.35,25.34,25.38,0.923,0.917,0.927,0.969,0.965,0.97,0.894,0.886,0.899,25.85,21.15,28.29,25.05,20.42,27.44,0,0,0,0,0,0,0.139,0,0.0339,0.34,0.67,0.33,41.3
973461600000,2000,11,2000,2,6,7,0.108,0.0332,0.0749,4649.76,29.46,29.46,27.68,1,1,1,178.6,173.1,181.8,123.8,113.4,54.86,50,67,-2.03e-15,-1.421e-14,0,0.307,0.276,0.371,123.8,113.4,131.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0879,0.0921,0.00627,0.00539,0.00691,0.00025,0.00021,0.00027,0.206,0.189,0.219,0.0081,0.0074,0.0086,25.35,25.34,25.37,0.927,0.92,0.931,0.97,0.97,0.97,0.899,0.893,0.903,28.53,25.97,30.37,27.68,25.2,29.46,0,0,0,0,0,0,0.154,0,0.0331,0.31,0.69,0.31,43.1
974066400000,2000,11,2000,2,7,7,0.11,0.0405,0.0695,4291.72,26.19,26.19,25.55,1,1,1,181.9,178.3,184.5,114.9,111.3,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.368,0.363,0.376,114.9,111.3,117.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0871,0.0894,0.00552,0.00521,0.00574,0.00022,0.0002,0.00022,0.192,0.185,0.196,0.0075,0.0072,0.0077,25.37,25.37,25.37,0.921,0.919,0.923,0.97,0.97,0.97,0.894,0.891,0.895,26.34,25.43,27,25.55,24.67,26.19,0,0,0,0,0,0,0.142,0,0.0405,0.37,0.63,0.37,39
