datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1532901600000,2018,7,2017,10,44,7,0.312,0.119,0.194,11452.4,72.37,72.37,68.17,2,2,2,516.7,495.4,537,320.4,304.3,196.3,184,227,-8.12e-15,-5.684e-14,0,0.379,0.351,0.427,320.4,304.3,339.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.171,0.181,0.0502,0.0426,0.0594,0.0021,0.0018,0.0025,0.384,0.362,0.412,0.016,0.015,0.017,23.69,23.61,23.8,0.944,0.942,0.947,0.97,0.97,0.97,0.916,0.913,0.919,35.14,33.22,37.3,34.08,32.23,36.19,0,0,0,0,0,0,0.379,0,0.118,0.38,0.62,0.38,36.7
1533506400000,2018,8,2017,11,45,7,0.284,0.111,0.173,10278.3,65.06,65.06,61.18,2,2,2,470.3,452,488.6,286.3,268,184,184,184,0,0,0,0.392,0.377,0.407,286.3,268,304.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.155,0.168,0.0341,0.0255,0.0428,0.0014,0.001,0.0018,0.331,0.304,0.359,0.014,0.012,0.015,23.95,23.84,24.06,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.54,29.53,33.53,30.59,28.64,32.53,0,0,0,0,0,0,0.34,0,0.111,0.39,0.61,0.39,36.2
1534111200000,2018,8,2017,11,46,7,0.261,0.111,0.149,8840.43,56.06,56.06,52.62,2,1,1.8571428571428572,431.1,415.6,446.2,247.1,231.6,184,184,184,8.12e-15,0,2.842e-14,0.427,0.412,0.443,247.1,231.6,262.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.142,0.153,0.018,0.0154,0.0228,0.00074,0.00063,0.00093,0.297,0.262,0.413,0.012,0.011,0.017,24.16,24.1,24.24,0.933,0.925,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.06,26.05,52.43,29.75,25.27,48.2,0,0,0,0,0,0,0.292,0,0.112,0.43,0.57,0.43,33.9
1534716000000,2018,8,2017,11,47,7,0.241,0.111,0.129,7908.37,48.2,48.2,47.07,1,1,1,397.7,385.3,410.9,213.7,201.3,184,184,184,0,-2.842e-14,2.842e-14,0.463,0.448,0.478,213.7,201.3,226.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.136,0.132,0.141,0.0139,0.0129,0.015,0.00057,0.00052,0.00061,0.381,0.359,0.405,0.015,0.015,0.016,24.23,24.15,24.32,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.6,45.84,51.5,47.07,44.92,48.2,0,0,0,0,0,0,0.262,0,0.112,0.46,0.54,0.46,32.8
1535320800000,2018,8,2017,11,48,7,0.223,0.103,0.12,7381.49,48.2,48.2,43.94,1,1,1,369.4,357.1,381.1,198.5,181.8,170.9,138,184,-8.12e-15,-2.842e-14,2.842e-14,0.462,0.381,0.503,198.5,181.8,224.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.129,0.125,0.136,0.0126,0.0112,0.0148,0.00051,0.00045,0.0006,0.353,0.324,0.396,0.014,0.013,0.016,24.4,24.34,24.45,0.954,0.95,0.959,0.98,0.979,0.98,0.934,0.93,0.94,45.32,41.4,51.44,43.94,40.53,48.2,0,0,0,0,0,0,0.244,0,0.103,0.46,0.54,0.46,33.1
1535925600000,2018,9,2017,12,49,7,0.206,0.0835,0.122,7653.01,48.2,48.2,45.55,1,1,1,340.3,328.9,352.4,202.3,190.9,138,138,138,1.218e-14,-2.842e-14,2.842e-14,0.406,0.392,0.42,202.3,190.9,214.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.128,0.124,0.132,0.0129,0.012,0.014,0.00052,0.00048,0.00056,0.356,0.336,0.378,0.014,0.013,0.015,24.54,24.46,24.62,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.49,43.89,49.24,45.55,43.01,48.2,0,0,0,0,0,0,0.253,0,0.084,0.41,0.59,0.41,37.2
1536530400000,2018,9,2017,12,50,7,0.192,0.0835,0.109,6773.86,42.45,42.45,40.32,1,1,1,317.4,308.4,326.5,179.4,170.4,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.435,0.423,0.447,179.4,170.4,188.5,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.123,0.011,0.0102,0.0118,0.00044,0.00041,0.00047,0.315,0.299,0.332,0.013,0.012,0.013,24.7,24.64,24.76,0.949,0.946,0.951,0.978,0.974,0.98,0.928,0.921,0.932,41.23,39.13,43.32,40.32,38.12,42.45,0,0,0,0,0,0,0.224,0,0.083,0.43,0.57,0.43,35.3
1537135200000,2018,9,2017,12,51,7,0.179,0.0835,0.0958,5928.28,37.39,37.39,35.29,1,1,1,296.5,287.9,305.4,158.5,149.9,138,138,138,-8.12e-15,-2.842e-14,0,0.466,0.452,0.479,158.5,149.9,167.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.112,0.109,0.115,0.00922,0.00849,0.00998,0.00037,0.00034,0.0004,0.278,0.263,0.294,0.011,0.01,0.012,24.84,24.78,24.89,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.36,34.37,38.44,35.29,33.33,37.39,0,0,0,0,0,0,0.196,0,0.0832,0.47,0.54,0.46,33.1
1537740000000,2018,9,2017,12,52,7,0.168,0.0835,0.0847,5221.5,32.77,32.77,31.08,1,1,1,278.1,270.7,285.4,140.1,132.7,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.496,0.483,0.51,140.1,132.7,147.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.103,0.108,0.00766,0.00703,0.00828,0.0003,0.00028,0.00033,0.245,0.232,0.258,0.0097,0.0092,0.01,24.94,24.9,24.99,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.04,30.3,33.78,31.08,29.39,32.77,0,0,0,0,0,0,0.173,0,0.0833,0.5,0.5,0.5,31.1
1538344800000,2018,10,2018,1,1,7,0.158,0.0665,0.0912,5659.31,35.37,35.37,33.69,1,1,1,260.8,253.4,268.2,150.8,143.4,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.422,0.41,0.434,150.8,143.4,158.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.109,0.00857,0.00794,0.0092,0.00034,0.00031,0.00036,0.261,0.248,0.275,0.01,0.0098,0.011,25,24.95,25.04,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.73,32.98,36.46,33.69,32,35.37,0,0,0,0,0,0,0.187,0,0.0668,0.42,0.58,0.42,35.8
1538949600000,2018,10,2018,1,2,7,0.148,0.062,0.086,5332.84,33.05,33.05,31.74,1,1,1,244.7,239,251,142.1,136.1,102.6,97,110,0,0,0,0.419,0.396,0.447,142.1,136.1,147.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.102,0.104,0.00783,0.00732,0.0083,0.00031,0.00029,0.00033,0.245,0.235,0.254,0.0097,0.0093,0.01,25.09,25.05,25.12,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.72,31.25,34.08,31.74,30.31,33.05,0,0,0,0,0,0,0.176,0,0.062,0.42,0.58,0.42,36
1539554400000,2018,10,2018,1,3,7,0.142,0.0587,0.0837,5198.3,32.12,32.12,30.94,1,1,1,235.4,229.4,240.6,138.4,132.4,97,97,97,0,0,0,0.412,0.403,0.423,138.4,132.4,143.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0981,0.102,0.00752,0.007,0.00796,0.0003,0.00028,0.00031,0.237,0.226,0.246,0.0093,0.0089,0.0097,25.15,25.11,25.2,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.9,30.48,33.11,30.94,29.56,32.12,0,0,0,0,0,0,0.172,0,0.0583,0.41,0.59,0.41,36.6
1540159200000,2018,10,2018,1,4,7,0.134,0.0587,0.0754,4672.14,29.13,29.13,27.81,1,1,1,221.7,216,227.5,124.7,119,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.437,0.426,0.449,124.7,119,130.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0954,0.0934,0.0975,0.00635,0.00586,0.00684,0.00025,0.00023,0.00027,0.213,0.202,0.223,0.0084,0.0079,0.0088,25.26,25.21,25.3,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.67,27.29,30.03,27.81,26.47,29.13,0,0,0,0,0,0,0.155,0,0.0586,0.44,0.56,0.44,34.9
1540764000000,2018,10,2018,1,5,7,0.128,0.0573,0.0707,4370.5,27.12,27.12,26.01,1,1,1,211.7,209.4,214.6,117,113.3,94.71,93,97,0,-1.421e-14,1.421e-14,0.447,0.433,0.461,117,113.3,121.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0925,0.0914,0.094,0.00569,0.00538,0.00609,0.00022,0.00021,0.00024,0.199,0.192,0.207,0.0078,0.0075,0.0081,25.33,25.31,25.35,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.893,0.898,26.82,25.9,27.95,26.01,25.13,27.12,0,0,0,0,0,0,0.145,0,0.0573,0.45,0.55,0.45,34.1
1541368800000,2018,11,2018,2,6,7,0.133,0.0562,0.0772,4789.46,29.32,29.32,28.51,1,1,1,220.6,216,224.2,127.6,123,93,93,93,4.06e-15,0,1.421e-14,0.422,0.415,0.431,127.6,123,131.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0961,0.0945,0.0974,0.0066,0.0062,0.0069,0.00026,0.00024,0.00027,0.218,0.209,0.224,0.0085,0.0082,0.0088,25.26,25.23,25.29,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,29.39,28.29,30.23,28.51,27.44,29.32,0,0,0,0,0,0,0.158,0,0.0558,0.42,0.58,0.42,36
1541973600000,2018,11,2018,2,7,7,0.134,0.0562,0.0773,4797.31,29.07,29.07,28.56,1,1,1,220.8,218.4,223.1,127.8,125.5,93,93,93,0,-1.421e-14,1.421e-14,0.421,0.417,0.426,127.8,125.5,130.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0953,0.097,0.00662,0.00641,0.00681,0.00026,0.00025,0.00027,0.218,0.214,0.222,0.0086,0.0084,0.0087,25.26,25.24,25.28,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.44,28.88,29.97,28.56,28.01,29.07,0,0,0,0,0,0,0.159,0,0.0567,0.42,0.58,0.42,35.8
1542578400000,2018,11,2018,2,8,7,0.133,0.045,0.0878,5483.08,35.07,35.07,32.64,1,1,1,219.5,218.2,222.6,145.1,125.5,74.43,67,93,-2.03e-15,-1.421e-14,0,0.339,0.301,0.426,145.1,125.5,155.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0953,0.103,0.00808,0.00641,0.00897,0.00032,0.00025,0.00035,0.246,0.214,0.264,0.0097,0.0084,0.01,25.24,25.2,25.28,0.937,0.929,0.94,0.97,0.97,0.97,0.908,0.901,0.912,33.65,28.88,36.15,32.64,28.01,35.07,0,0,0,0,0,0,0.181,0,0.0452,0.34,0.66,0.34,41.2
1543183200000,2018,11,2018,2,9,7,0.138,0.0391,0.0985,6184.93,39.26,39.26,36.82,1,1,1,227.6,223.9,231.6,162.8,156.9,64.71,59,67,0,0,0,0.285,0.255,0.299,162.8,156.9,172.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.108,0.00959,0.00909,0.0104,0.00038,0.00036,0.00041,0.277,0.267,0.294,0.011,0.01,0.012,25.16,25.12,25.19,0.943,0.941,0.946,0.972,0.97,0.976,0.916,0.913,0.924,37.88,36.47,40.21,36.82,35.38,39.26,0,0,0,0,0,0,0.205,0,0.0395,0.28,0.71,0.29,44.8
1543788000000,2018,12,2018,3,10,7,0.145,0.0357,0.109,6906.05,42.61,42.61,41.11,1,1,1,239.2,231.8,245.5,180.2,172.8,59,59,59,0,0,0,0.247,0.24,0.254,180.2,172.8,186.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.113,0.0111,0.0104,0.0116,0.00044,0.00041,0.00046,0.308,0.294,0.319,0.012,0.012,0.013,25.06,25.01,25.11,0.948,0.946,0.95,0.979,0.977,0.98,0.929,0.924,0.931,41.98,40.27,43.48,41.11,39.33,42.61,0,0,0,0,0,0,0.228,0,0.036,0.25,0.75,0.25,47.6
1544392800000,2018,12,2018,3,11,7,0.145,0.0357,0.109,6939.06,42.29,42.29,41.3,1,1,1,239.9,237,244.2,180.9,178,59,59,59,0,0,0,0.246,0.242,0.249,180.9,178,185.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.113,0.0111,0.0109,0.0115,0.00044,0.00043,0.00045,0.309,0.304,0.316,0.012,0.012,0.012,25.05,25.02,25.07,0.949,0.948,0.95,0.98,0.979,0.98,0.929,0.928,0.931,42.16,41.49,43.15,41.3,40.63,42.29,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.9
1544997600000,2018,12,2018,3,12,7,0.143,0.0357,0.107,6782.55,40.97,40.97,40.37,1,1,1,236,233.5,238.4,177,174.5,59,59,59,0,0,0,0.25,0.247,0.253,177,174.5,179.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.109,0.11,0.0108,0.0106,0.011,0.00043,0.00042,0.00043,0.302,0.297,0.306,0.012,0.012,0.012,25.08,25.06,25.1,0.947,0.946,0.948,0.979,0.977,0.98,0.927,0.925,0.929,41.25,40.66,41.81,40.37,39.74,40.97,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.4
1545602400000,2018,12,2018,3,13,7,0.146,0.0357,0.111,7024.53,43.17,43.17,41.81,1,1,1,242.1,237.9,248,183.1,178.9,59,59,59,0,0,0,0.244,0.238,0.248,183.1,178.9,189,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.114,0.0113,0.011,0.0118,0.00045,0.00043,0.00047,0.313,0.305,0.323,0.012,0.012,0.013,25.03,24.99,25.07,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,42.67,41.68,44.05,41.81,40.83,43.17,0,0,0,0,0,0,0.232,0,0.035,0.24,0.76,0.24,48.1
1546207200000,2018,12,2018,3,14,7,0.153,0.0429,0.11,6938.66,43.48,43.48,41.3,1,1,1,252.4,248.8,257,181.4,175.8,71,59,73,4.06e-15,0,2.842e-14,0.281,0.237,0.293,181.4,175.8,190.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.111,0.114,0.0112,0.0107,0.0119,0.00044,0.00042,0.00047,0.311,0.302,0.326,0.012,0.012,0.013,24.98,24.96,25.01,0.949,0.947,0.952,0.979,0.978,0.98,0.929,0.926,0.933,42.17,40.83,44.37,41.3,39.92,43.48,0,0,0,0,0,0,0.229,0,0.043,0.28,0.72,0.28,45.4
1546812000000,2019,1,2018,4,15,7,0.158,0.0442,0.114,7202.51,44.13,44.13,42.87,1,1,1,261.1,257.8,266.6,188.1,184.8,73,73,73,-1.218e-14,-2.842e-14,0,0.28,0.274,0.283,188.1,184.8,193.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.114,0.117,0.0117,0.0115,0.0122,0.00046,0.00045,0.00048,0.324,0.318,0.333,0.013,0.013,0.013,24.93,24.9,24.95,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,43.75,42.96,45.03,42.87,42.1,44.13,0,0,0,0,0,0,0.238,0,0.044,0.28,0.72,0.28,45.6
1547416800000,2019,1,2018,4,16,7,0.166,0.0442,0.121,7693.17,46.96,46.96,45.79,1,1,1,273.8,270.1,278.9,200.8,197.1,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.267,0.262,0.27,200.8,197.1,205.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.119,0.122,0.0128,0.0125,0.0132,0.00051,0.0005,0.00053,0.346,0.34,0.355,0.014,0.013,0.014,24.86,24.83,24.88,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.73,45.88,47.92,45.79,44.96,46.96,0,0,0,0,0,0,0.254,0,0.045,0.27,0.73,0.27,46.3
1548021600000,2019,1,2018,4,17,7,0.18,0.0442,0.136,8305.51,52.53,52.53,49.44,2,1,1.4285714285714286,298,285.2,313.6,225,212.2,73,73,73,8.12e-15,0,2.842e-14,0.245,0.233,0.256,225,212.2,240.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.124,0.134,0.0149,0.0138,0.0162,0.00059,0.00055,0.00065,0.322,0.242,0.388,0.013,0.0096,0.015,24.78,24.72,24.85,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.29,25.7,52.07,38.49,24.92,48.2,0,0,0,0,0,0,0.275,0,0.044,0.25,0.76,0.24,46.1
1548626400000,2019,1,2018,4,18,7,0.212,0.0473,0.165,9980.4,63.64,63.64,59.41,2,2,2,350.5,322.6,377.3,272.3,249.6,78.14,73,85,0,0,0,0.223,0.208,0.237,272.3,249.6,292.3,990,990,990,965.2,965,965.3,24.8,24.7,25,0.146,0.137,0.153,0.0276,0.017,0.037,0.0011,0.00068,0.0015,0.299,0.265,0.33,0.012,0.011,0.013,24.55,24.38,24.72,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.901,0.91,30.62,28.12,32.81,29.7,27.27,31.82,0,0,0,0,0,0,0.33,0,0.047,0.22,0.78,0.22,47.1
1549231200000,2019,2,2018,5,19,7,0.251,0.0514,0.199,12039,77.81,77.81,71.66,2,2,2,414.6,386.9,442.1,329.6,301.9,85,85,85,0,0,0,0.206,0.192,0.22,329.6,301.9,357.1,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.157,0.176,0.0546,0.0415,0.0676,0.0022,0.0017,0.0028,0.386,0.344,0.427,0.016,0.014,0.017,24.15,23.98,24.32,0.945,0.941,0.949,0.971,0.97,0.976,0.918,0.912,0.926,36.88,33.87,39.87,35.83,32.85,38.9,0,0,0,0,0,0,0.398,0,0.052,0.2,0.79,0.21,48
1549836000000,2019,2,2018,5,20,7,0.294,0.0514,0.242,14642.2,93.69,93.69,87.16,2,2,2,485.7,452.2,517.9,400.7,367.2,85,85,85,0,0,0,0.175,0.164,0.188,400.7,367.2,432.9,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.191,0.18,0.203,0.0881,0.0723,0.103,0.0036,0.003,0.0043,0.493,0.442,0.541,0.02,0.018,0.022,23.72,23.53,23.92,0.954,0.951,0.957,0.98,0.978,0.98,0.935,0.93,0.938,44.48,40.96,47.8,43.58,40.06,46.84,0,0,0,0,0,0,0.484,0,0.052,0.17,0.82,0.18,49.8
1550440800000,2019,2,2018,5,21,7,0.344,0.0514,0.292,16873.3,107.7,107.7,100.4,3,2,2.4285714285714284,568.3,531.3,601.3,483.3,446.3,85,85,85,-2.436e-14,-5.684e-14,0,0.15,0.141,0.16,483.3,446.3,516.3,990,990,990,966.2,966,966.3,23.8,23.7,24,0.225,0.208,0.243,0.128,0.11,0.146,0.0054,0.0046,0.0062,0.573,0.531,0.62,0.024,0.022,0.026,23.27,23.13,23.45,0.953,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.72,35.66,52.58,42.66,34.59,48.2,0,0,0,0,0,0,0.558,0,0.052,0.15,0.85,0.15,49.1
1551045600000,2019,2,2018,5,22,7,0.379,0.0571,0.322,18591.6,112.6,112.6,110.7,3,3,3,626.3,608.1,645.8,531.8,523.1,94.43,85,107,0,0,0,0.151,0.136,0.169,531.8,523.1,540.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.254,0.247,0.261,0.156,0.15,0.162,0.0066,0.0064,0.0069,0.592,0.575,0.607,0.025,0.024,0.026,23,22.91,23.09,0.949,0.949,0.95,0.972,0.971,0.973,0.922,0.921,0.924,37.96,37.46,38.58,36.89,36.35,37.54,0,0,0,0,0,0,0.615,0,0.057,0.15,0.85,0.15,49.1
1551650400000,2019,3,2018,6,23,7,0.408,0.0647,0.343,19774.8,121,121,117.7,3,3,3,674.7,652.7,691,567.7,545.7,107,107,107,0,0,0,0.159,0.155,0.164,567.7,545.7,584,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.278,0.265,0.287,0.18,0.166,0.191,0.0077,0.007,0.0082,0.656,0.619,0.683,0.028,0.026,0.029,22.75,22.65,22.87,0.952,0.95,0.953,0.976,0.973,0.979,0.93,0.925,0.933,40.18,38.77,41.22,39.24,37.74,40.34,0,0,0,0,0,0,0.654,0,0.065,0.16,0.84,0.16,48.5
1552255200000,2019,3,2018,6,24,7,0.418,0.0647,0.354,20360.9,122.6,122.6,121.2,3,3,3,691.8,682.5,698.6,584.8,575.5,107,107,107,0,0,0,0.155,0.153,0.157,584.8,575.5,591.6,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.287,0.282,0.291,0.192,0.185,0.196,0.0082,0.0079,0.0084,0.685,0.669,0.696,0.029,0.029,0.03,22.65,22.61,22.7,0.953,0.953,0.954,0.979,0.977,0.98,0.933,0.931,0.934,41.27,40.68,41.71,40.4,39.77,40.86,0,0,0,0,0,0,0.673,0,0.064,0.15,0.85,0.15,48.7
1552860000000,2019,3,2018,6,25,7,0.398,0.0647,0.333,19198.8,118.8,118.8,114.3,3,3,3,657.9,635.2,680,550.9,528.2,107,107,107,0,0,0,0.163,0.157,0.168,550.9,528.2,573,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.268,0.255,0.281,0.169,0.154,0.184,0.0072,0.0065,0.0079,0.627,0.589,0.665,0.027,0.025,0.028,22.84,22.72,22.97,0.951,0.949,0.952,0.974,0.971,0.977,0.926,0.921,0.931,39.1,37.64,40.53,38.09,36.55,39.6,0,0,0,0,0,0,0.635,0,0.065,0.16,0.84,0.16,48.2
1553464800000,2019,3,2018,6,26,7,0.373,0.0647,0.308,17782.5,108.1,108.1,105.8,3,3,3,616,609.7,627.8,509,502.7,107,107,107,8.12e-15,0,5.684e-14,0.173,0.17,0.175,509,502.7,520.8,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.244,0.241,0.251,0.141,0.137,0.149,0.006,0.0058,0.0063,0.557,0.546,0.577,0.024,0.023,0.024,23.08,23.01,23.11,0.947,0.947,0.948,0.97,0.97,0.97,0.919,0.918,0.92,36.37,35.96,37.15,35.28,34.88,36.04,0,0,0,0,0,0,0.588,0,0.065,0.17,0.83,0.17,47.7
1554069600000,2019,4,2018,7,27,7,0.372,0.0756,0.296,16633.9,103.6,103.6,99.01,3,2,2.4285714285714284,614.7,610.6,624.2,489.7,485.6,125,125,125,8.12e-15,-5.684e-14,5.684e-14,0.203,0.2,0.205,489.7,485.6,499.2,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.238,0.235,0.243,0.13,0.128,0.135,0.0055,0.0054,0.0057,0.593,0.529,0.638,0.025,0.022,0.027,23.05,23.01,23.12,0.951,0.945,0.956,0.976,0.97,0.98,0.928,0.917,0.937,45.1,34.91,52.63,42.18,33.86,48.2,0,0,0,0,0,0,0.55,0,0.076,0.2,0.8,0.2,44.7
1554674400000,2019,4,2018,7,28,7,0.383,0.0756,0.307,17682.8,106,106,105.3,3,3,3,632.7,627.8,636.8,507.7,502.8,125,125,125,8.12e-15,-5.684e-14,5.684e-14,0.198,0.196,0.199,507.7,502.8,511.8,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.248,0.245,0.25,0.14,0.137,0.143,0.0059,0.0058,0.0061,0.559,0.551,0.566,0.024,0.023,0.024,23.01,22.99,23.04,0.947,0.947,0.947,0.97,0.97,0.97,0.919,0.918,0.919,36.17,35.84,36.44,35.08,34.77,35.35,0,0,0,0,0,0,0.585,0,0.076,0.2,0.8,0.2,46.2
1555279200000,2019,4,2018,7,29,7,0.38,0.0756,0.304,17519.2,105.3,105.3,104.3,3,3,3,627.7,617.7,633,502.7,492.7,125,125,125,8.12e-15,-5.684e-14,5.684e-14,0.199,0.197,0.202,502.7,492.7,508,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.245,0.239,0.248,0.137,0.132,0.14,0.0058,0.0056,0.006,0.551,0.535,0.56,0.023,0.023,0.024,23.04,23.01,23.09,0.947,0.945,0.947,0.97,0.97,0.97,0.918,0.917,0.919,35.84,35.17,36.19,34.76,34.11,35.1,0,0,0,0,0,0,0.579,0,0.076,0.2,0.8,0.2,46.1
1555884000000,2019,4,2018,7,30,7,0.36,0.0756,0.285,16194.2,96.4,96.4,96.39,2,2,2,595.8,575.3,613.6,470.8,450.3,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.21,0.204,0.217,470.8,450.3,488.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.227,0.215,0.237,0.121,0.112,0.13,0.0051,0.0047,0.0055,0.609,0.573,0.639,0.026,0.024,0.027,23.11,23.01,23.24,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,51.05,49.16,52.68,48.2,48.18,48.2,0,0,0,0,0,0,0.536,0,0.075,0.21,0.79,0.21,45
1556488800000,2019,4,2018,7,31,7,0.331,0.0851,0.246,14698.6,94.92,94.92,87.49,2,2,2,547.6,528.5,567.9,406.9,381.5,140.7,125,147,8.12e-15,0,5.684e-14,0.258,0.22,0.278,406.9,381.5,442.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.2,0.191,0.212,0.0911,0.0791,0.108,0.0038,0.0033,0.0045,0.508,0.47,0.562,0.021,0.02,0.024,23.43,23.28,23.55,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,44.64,41.97,48.43,43.75,41.13,47.46,0,0,0,0,0,0,0.486,0,0.085,0.26,0.74,0.26,44.4
1557093600000,2019,5,2018,8,32,7,0.306,0.0889,0.217,12975.7,81,81,77.24,2,2,2,506,488.3,522.8,359,341.3,147,147,147,-8.12e-15,-5.684e-14,0,0.291,0.281,0.301,359,341.3,375.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.183,0.177,0.189,0.0685,0.0601,0.0764,0.0028,0.0025,0.0032,0.436,0.41,0.462,0.018,0.017,0.019,23.69,23.59,23.79,0.95,0.947,0.952,0.975,0.971,0.979,0.926,0.92,0.932,39.6,37.72,41.37,38.62,36.63,40.5,0,0,0,0,0,0,0.429,0,0.089,0.29,0.71,0.29,42.4
1557698400000,2019,5,2018,8,33,7,0.28,0.0889,0.191,11412.2,71.87,71.87,67.93,2,2,2,463.2,444.3,482,316.2,297.3,147,147,147,0,0,0,0.318,0.305,0.331,316.2,297.3,335,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.168,0.161,0.175,0.0482,0.0393,0.0571,0.002,0.0016,0.0024,0.372,0.344,0.4,0.015,0.014,0.017,23.94,23.83,24.06,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,35.02,32.98,37.04,33.96,31.99,35.93,0,0,0,0,0,0,0.377,0,0.089,0.32,0.68,0.32,40.8
1558303200000,2019,5,2018,8,34,7,0.254,0.0889,0.165,9843.41,62.62,62.62,58.59,2,2,2,419.2,400.8,438,272.2,253.8,147,147,147,-4.06e-15,-2.842e-14,0,0.351,0.336,0.367,272.2,253.8,291,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.146,0.159,0.0275,0.0188,0.0364,0.0011,0.00076,0.0015,0.306,0.279,0.334,0.012,0.011,0.014,24.21,24.09,24.32,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.2,28.17,32.28,29.3,27.32,31.31,0,0,0,0,0,0,0.326,0,0.089,0.35,0.65,0.35,38.8
1558908000000,2019,5,2018,8,35,7,0.229,0.0841,0.145,8672.31,54.03,54.03,51.62,2,1,1.8571428571428572,379,363.4,395.1,240,226.8,139,119,147,-4.06e-15,-2.842e-14,2.842e-14,0.366,0.323,0.393,240,226.8,249.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.136,0.144,0.0161,0.015,0.017,0.00065,0.00061,0.00069,0.283,0.253,0.4,0.011,0.01,0.016,24.42,24.33,24.52,0.932,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.939,30.47,25.69,51.86,29.25,24.92,48.2,0,0,0,0,0,0,0.287,0,0.084,0.37,0.63,0.37,37.9
1559512800000,2019,6,2018,9,36,7,0.209,0.072,0.137,8285.93,51.84,51.84,49.32,2,1,1.4285714285714286,345.5,333,358.7,226.5,214,119,119,119,0,-2.842e-14,2.842e-14,0.345,0.332,0.357,226.5,214,239.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.13,0.14,0.015,0.0139,0.0161,0.0006,0.00056,0.00065,0.33,0.25,0.397,0.013,0.01,0.016,24.54,24.48,24.6,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.19,25.66,51.97,38.43,24.89,48.2,0,0,0,0,0,0,0.274,0,0.072,0.34,0.66,0.34,39.6
1560117600000,2019,6,2018,9,37,7,0.192,0.072,0.12,7516.35,47.45,47.45,44.74,1,1,1,316.8,305.4,328.9,197.8,186.4,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.376,0.362,0.39,197.8,186.4,209.9,990,990,990,965,964.9,965,25,25,25.1,0.125,0.121,0.129,0.0126,0.0116,0.0136,0.0005,0.00046,0.00054,0.347,0.326,0.369,0.014,0.013,0.015,24.67,24.59,24.75,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.65,43,48.42,44.74,42.14,47.45,0,0,0,0,0,0,0.249,0,0.072,0.37,0.63,0.37,39.1
1560722400000,2019,6,2018,9,38,7,0.177,0.072,0.105,6547.51,41.33,41.33,38.97,1,1,1,292.3,283.3,301.9,173.3,164.3,119,119,119,0,-2.842e-14,2.842e-14,0.407,0.394,0.42,173.3,164.3,182.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0105,0.00971,0.0113,0.00042,0.00039,0.00045,0.303,0.287,0.32,0.012,0.011,0.013,24.83,24.77,24.88,0.947,0.944,0.95,0.976,0.971,0.98,0.924,0.917,0.931,39.94,37.82,42.18,38.97,36.74,41.33,0,0,0,0,0,0,0.217,0,0.072,0.41,0.59,0.41,37
1561327200000,2019,6,2018,9,39,7,0.164,0.072,0.0921,5707.39,36.01,36.01,33.97,1,1,1,271.3,262.8,280.3,152.3,143.8,119,119,119,0,-2.842e-14,2.842e-14,0.439,0.425,0.453,152.3,143.8,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.0087,0.00797,0.00946,0.00034,0.00032,0.00038,0.265,0.25,0.281,0.011,0.0099,0.011,24.95,24.9,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.02,33.01,37.12,33.97,32.02,36.01,0,0,0,0,0,0,0.189,0,0.0719,0.44,0.56,0.44,34.8
1561932000000,2019,7,2018,10,40,7,0.152,0.0653,0.0868,5379.34,34.03,34.03,32.02,1,1,1,251.5,243.3,260.3,143.5,135.3,108,108,108,0,-2.842e-14,2.842e-14,0.43,0.415,0.444,143.5,135.3,152.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.107,0.00795,0.00725,0.00869,0.00031,0.00029,0.00034,0.248,0.234,0.264,0.0098,0.0092,0.01,25.05,24.99,25.11,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.01,31.09,35.09,32.02,30.15,34.03,0,0,0,0,0,0,0.178,0,0.0652,0.43,0.57,0.43,35.4
1562536800000,2019,7,2018,10,41,7,0.141,0.0653,0.076,4695.1,29.6,29.6,27.95,1,1,1,233.6,227.2,240.9,125.6,119.2,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.462,0.448,0.475,125.6,119.2,132.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0979,0.0956,0.1,0.00643,0.00588,0.00704,0.00025,0.00023,0.00028,0.216,0.205,0.229,0.0085,0.0081,0.009,25.18,25.13,25.23,0.928,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,28.81,27.28,30.51,27.95,26.46,29.6,0,0,0,0,0,0,0.155,0,0.065,0.46,0.54,0.46,33.3
1563141600000,2019,7,2018,10,42,7,0.133,0.0653,0.0675,4144.79,26.01,26.01,24.67,1,1,1,219.5,213.8,225.3,111.5,105.8,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.492,0.479,0.505,111.5,105.8,117.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0929,0.0909,0.0949,0.00523,0.00474,0.00572,0.00021,0.00019,0.00022,0.191,0.181,0.201,0.0075,0.0071,0.0079,25.29,25.25,25.34,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.888,0.896,25.43,24.05,26.82,24.67,23.33,26.01,0,0,0,0,0,0,0.137,0,0.0655,0.49,0.51,0.49,31.2
1563746400000,2019,7,2018,10,43,7,0.125,0.0653,0.0594,3635.33,22.89,22.89,21.64,1,1,1,206.1,200.4,211.9,98.14,92.4,108,108,108,-6.09e-15,-1.421e-14,0,0.524,0.51,0.539,98.14,92.4,103.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0882,0.0861,0.0902,0.00409,0.0036,0.00458,0.00016,0.00014,0.00018,0.167,0.157,0.178,0.0065,0.0061,0.007,25.4,25.35,25.44,0.915,0.911,0.92,0.968,0.966,0.97,0.885,0.882,0.889,22.35,21.22,23.6,21.64,20.49,22.89,0,0,0,0,0,0,0.12,0,0.0656,0.52,0.48,0.52,29.1
1564351200000,2019,7,2018,10,44,7,0.117,0.0601,0.0567,3487.64,22.33,22.33,20.76,1,1,1,193.2,186.5,198.5,93.79,87.75,99.43,93,108,0,-1.421e-14,1.421e-14,0.514,0.478,0.552,93.79,87.75,101.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0856,0.0845,0.0875,0.00372,0.00321,0.00437,0.00015,0.00013,0.00017,0.158,0.149,0.171,0.0062,0.0058,0.0067,25.43,25.42,25.44,0.919,0.911,0.926,0.966,0.964,0.97,0.888,0.883,0.893,21.48,20.28,23.03,20.76,19.54,22.33,0,0,0,0,0,0,0.115,0,0.0603,0.51,0.48,0.52,29.8
1564956000000,2019,8,2018,11,45,7,0.108,0.0562,0.0518,3209.43,20.18,20.18,19.1,1,1,1,178.7,173.1,184,85.72,80.06,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.521,0.505,0.537,85.72,80.06,91,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.082,0.08,0.0839,0.00304,0.00256,0.00349,0.00012,0.0001,0.00014,0.143,0.133,0.153,0.0056,0.0052,0.006,25.41,25.41,25.42,0.929,0.922,0.936,0.963,0.96,0.965,0.894,0.89,0.899,19.84,18.68,20.91,19.1,17.94,20.18,0,0,0,0,0,0,0.106,0,0.0562,0.52,0.48,0.52,29.7
1565560800000,2019,8,2018,11,46,7,0.1,0.0562,0.0441,2714.86,17.55,17.55,16.16,1,1,1,165.9,161.3,171.1,72.87,68.3,93,93,93,-6.09e-15,-1.421e-14,1.421e-14,0.561,0.543,0.577,72.87,68.3,78.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0759,0.0793,0.00194,0.00156,0.00239,0.000076,0.000061,0.000094,0.12,0.112,0.13,0.0047,0.0044,0.0051,25.41,25.41,25.41,0.926,0.905,0.941,0.96,0.96,0.96,0.889,0.868,0.904,16.83,15.4,18.28,16.16,14.78,17.55,0,0,0,0,0,0,0.0898,0,0.0559,0.56,0.44,0.56,27.1
1566165600000,2019,8,2018,11,47,7,0.0942,0.0562,0.038,2207.06,14.36,14.36,13.14,1,1,1,155.8,151.7,159.9,62.83,58.73,93,93,93,-1.015e-15,-1.421e-14,1.421e-14,0.597,0.582,0.613,62.83,58.73,66.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0725,0.0754,0.00109,0.000742,0.00144,0.000043,0.000029,0.000056,0.102,0.095,0.11,0.004,0.0037,0.0043,25.41,25.41,25.41,0.873,0.85,0.897,0.96,0.96,0.96,0.838,0.816,0.861,13.68,12.44,14.96,13.14,11.94,14.36,0,0,0,0,0,0,0.073,0,0.0562,0.6,0.4,0.6,23.4
1566770400000,2019,8,2018,11,48,7,0.0892,0.0544,0.0348,1955.81,15.83,15.83,11.64,1,1,1,147.5,143.8,150.4,57.51,52.71,90,72,93,9.136e-15,0,1.421e-14,0.61,0.501,0.638,57.51,52.71,71.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.075,0.000638,0.00023,0.00185,0.000025,0.000009,0.000073,0.0927,0.0847,0.116,0.0036,0.0033,0.0046,25.41,25.38,25.42,0.843,0.815,0.923,0.96,0.96,0.96,0.809,0.783,0.886,12.13,10.71,16.49,11.64,10.29,15.83,0,0,0,0,0,0,0.0647,0,0.0544,0.61,0.39,0.61,21.9
1567375200000,2019,9,2018,12,49,7,0.0823,0.0435,0.0388,2271.87,15.24,15.24,13.52,1,1,1,136.1,130.4,141.9,64.14,58.4,72,72,72,-5.075e-15,-1.421e-14,7.105e-15,0.529,0.507,0.552,64.14,58.4,69.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0743,0.0012,0.000714,0.00169,0.000047,0.000028,0.000066,0.103,0.0929,0.113,0.004,0.0036,0.0044,25.4,25.39,25.41,0.88,0.848,0.912,0.96,0.96,0.96,0.845,0.814,0.876,14.09,12.34,15.88,13.52,11.85,15.24,0,0,0,0,0,0,0.0751,0,0.0435,0.53,0.47,0.53,27.6
1567980000000,2019,9,2018,12,50,7,0.0752,0.0435,0.0317,1718.44,11.31,11.31,10.23,1,1,1,124.4,120.3,128.5,52.39,48.29,72,72,72,3.045e-15,-7.105e-15,7.105e-15,0.579,0.56,0.599,52.39,48.29,56.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000228,0,0.000552,0.0000089,0,0.000022,0.0847,0.0808,0.0901,0.0033,0.0032,0.0035,25.42,25.41,25.42,0.815,0.8,0.837,0.96,0.96,0.96,0.783,0.768,0.804,10.66,9.63,11.78,10.23,9.245,11.31,0,0,0,0,0,0,0.0568,0,0.0435,0.58,0.42,0.58,22.9
1568584800000,2019,9,2018,12,51,7,0.0704,0.0435,0.0268,1427.49,8.983,8.983,8.497,1,1,1,116.4,114,118.9,44.38,42,72,72,72,-2.03e-15,-7.105e-15,0,0.619,0.605,0.632,44.38,42,46.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0808,0.0808,0.0808,0.0032,0.0032,0.0032,25.42,25.42,25.42,0.8,0.8,0.8,0.96,0.96,0.96,0.768,0.768,0.768,8.851,8.376,9.357,8.497,8.041,8.983,0,0,0,0,0,0,0.0472,0,0.0436,0.62,0.38,0.62,20.3
1569189600000,2019,9,2018,12,52,7,0.067,0.0435,0.00705,374.665,7.884,7.884,2.23,1,0,0.2857142857142857,110.7,108.3,113.2,38.71,36.25,72,72,72,27.07,0,39.54,0.65,0.636,0.665,11.65,0,41.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0737,0.0708,0.0808,0.0029,0.0028,0.0032,25.43,25.42,25.43,0.229,0,0.8,0.274,0,0.96,0.219,0,0.768,2.323,0,8.213,2.23,0,7.884,5,0,0,0.714,0,0,0.0124,0.714,0.05995,0.65,0.11,0.89,5.59
1569794400000,2019,9,2018,12,53,7,0.0632,0.0332,0.027,1455.05,10.8,10.8,8.661,1,0,0.8571428571428571,104.5,102,107.4,49.65,35.43,54.86,52,72,5.061,-7.105e-15,35.43,0.524,0.488,0.67,44.59,0,54.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000147,0,0.000392,0.0000058,0,0.000015,0.0819,0.0708,0.0874,0.0032,0.0028,0.0034,25.42,25.41,25.43,0.696,0,0.826,0.823,0,0.96,0.668,0,0.793,9.022,0,11.25,8.661,0,10.8,1,0,0,0.143,0,0,0.0481,0.143,0.0362,0.53,0.43,0.57,23
1570399200000,2019,10,2019,1,1,7,0.0627,0.0314,0.0313,1690.08,10.87,10.87,10.06,1,1,1,103.7,100.3,106.9,51.68,48.32,52,52,52,-2.03e-15,-7.105e-15,7.105e-15,0.502,0.486,0.518,51.68,48.32,54.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000191,0,0.000416,0.0000075,0,0.000016,0.084,0.0808,0.0878,0.0033,0.0032,0.0034,25.42,25.41,25.42,0.813,0.8,0.828,0.96,0.96,0.96,0.78,0.768,0.795,10.48,9.636,11.33,10.06,9.251,10.87,0,0,0,0,0,0,0.0559,0,0.0314,0.5,0.5,0.5,27
1571004000000,2019,10,2019,1,2,7,0.0611,0.0314,0.0297,1586.77,10.28,10.28,9.445,1,1,1,101.1,97.04,104.7,49.07,45.04,52,52,52,1.015e-15,0,7.105e-15,0.515,0.497,0.536,49.07,45.04,52.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000618,0,0.00023,0.0000024,0,0.000009,0.0819,0.0808,0.0847,0.0032,0.0032,0.0033,25.42,25.42,25.42,0.804,0.8,0.815,0.96,0.96,0.96,0.772,0.768,0.783,9.839,8.982,10.71,9.445,8.623,10.28,0,0,0,0,0,0,0.0525,0,0.0314,0.51,0.49,0.51,26
1571608800000,2019,10,2019,1,3,7,0.0577,0.0314,0.0263,1398.58,8.677,8.677,8.325,1,1,1,95.48,94.04,97.32,43.48,42.04,52,52,52,3.045e-15,-7.105e-15,7.105e-15,0.544,0.534,0.553,43.48,42.04,45.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0808,0.0808,0.0808,0.0032,0.0032,0.0032,25.42,25.42,25.42,0.8,0.8,0.8,0.96,0.96,0.96,0.768,0.768,0.768,8.672,8.384,9.038,8.325,8.049,8.677,0,0,0,0,0,0,0.0462,0,0.0314,0.54,0.46,0.54,24.2
1572213600000,2019,10,2019,1,4,7,0.0583,0.0309,0.0274,1457.44,9.006,9.006,8.675,1,1,1,96.46,95.4,97.04,45.31,44.22,51.14,50,52,2.03e-15,-7.105e-15,7.105e-15,0.53,0.515,0.54,45.31,44.22,47.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0808,0.0808,0.0808,0.0032,0.0032,0.0032,25.42,25.42,25.42,0.8,0.8,0.8,0.96,0.96,0.96,0.768,0.768,0.768,9.037,8.819,9.381,8.675,8.466,9.006,0,0,0,0,0,0,0.0482,0,0.0309,0.53,0.47,0.53,25
1572818400000,2019,11,2019,2,5,7,0.0613,0.0302,0.0311,1685.7,11.5,11.5,10.03,1,1,1,101.4,97.32,107.2,51.42,47.32,50,50,50,0,-7.105e-15,7.105e-15,0.494,0.467,0.514,51.42,47.32,57.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000211,0,0.000609,0.0000083,0,0.000024,0.0844,0.0808,0.0911,0.0033,0.0032,0.0036,25.42,25.41,25.42,0.814,0.8,0.841,0.96,0.96,0.96,0.782,0.768,0.807,10.45,9.437,11.98,10.03,9.06,11.5,0,0,0,0,0,0,0.0557,0,0.0302,0.49,0.51,0.49,27.5
1573423200000,2019,11,2019,2,6,7,0.0683,0.0302,0.0381,2212.63,14.95,14.95,13.17,1,1,1,112.9,108,118.9,62.94,57.98,50,50,50,1.015e-15,0,7.105e-15,0.443,0.42,0.463,62.94,57.98,68.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0011,0.000678,0.00161,0.000043,0.000027,0.000063,0.0994,0.0923,0.108,0.0039,0.0036,0.0042,25.4,25.39,25.41,0.874,0.846,0.907,0.96,0.96,0.96,0.839,0.812,0.871,13.72,12.22,15.57,13.17,11.73,14.95,0,0,0,0,0,0,0.0732,0,0.0302,0.44,0.56,0.44,32.4
1574028000000,2019,11,2019,2,7,7,0.0773,0.0302,0.0471,2915.58,18.15,18.15,17.35,1,1,1,127.8,121.4,131.5,77.83,71.38,50,50,50,4.06e-15,0,1.421e-14,0.391,0.38,0.412,77.83,71.38,81.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.071,0.0745,0.00237,0.00182,0.00268,0.000093,0.000071,0.00011,0.123,0.112,0.13,0.0048,0.0044,0.0051,25.38,25.37,25.39,0.933,0.921,0.938,0.96,0.96,0.961,0.896,0.884,0.9,18.08,16.37,18.89,17.35,15.71,18.15,0,0,0,0,0,0,0.0964,0,0.0302,0.39,0.61,0.39,37.7
1574632800000,2019,11,2019,2,8,7,0.0824,0.031,0.0514,3166.69,19.54,19.54,18.85,1,1,1,136.2,130.9,138.6,84.94,79.61,51.29,50,59,2.03e-15,-1.421e-14,1.421e-14,0.377,0.361,0.426,84.94,79.61,88.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0743,0.0769,0.00297,0.00252,0.00326,0.00012,0.000099,0.00013,0.136,0.128,0.142,0.0053,0.005,0.0056,25.36,25.36,25.37,0.927,0.923,0.934,0.962,0.96,0.964,0.892,0.89,0.897,19.59,18.5,20.28,18.85,17.76,19.54,0,0,0,0,0,0,0.105,0,0.031,0.38,0.62,0.38,38.4
1575237600000,2019,12,2019,3,9,7,0.0929,0.0357,0.0573,3509.57,23.03,23.03,20.89,1,1,1,153.7,141.1,163.5,94.68,82.07,59,59,59,0,-1.421e-14,1.421e-14,0.385,0.361,0.418,94.68,82.07,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0761,0.0841,0.0038,0.00273,0.00463,0.00015,0.00011,0.00018,0.155,0.132,0.172,0.0061,0.0052,0.0067,25.36,25.35,25.37,0.918,0.911,0.931,0.966,0.961,0.97,0.887,0.883,0.894,21.61,19,23.75,20.89,18.26,23.03,0,0,0,0,0,0,0.116,0,0.0356,0.38,0.62,0.38,37.8
1575842400000,2019,12,2019,3,10,7,0.0986,0.0357,0.0629,3850.91,23.23,23.23,22.92,1,1,1,163,161.3,164.3,104,102.3,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.362,0.359,0.366,104,102.3,105.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0833,0.0843,0.00459,0.00445,0.0047,0.00018,0.00017,0.00018,0.171,0.168,0.174,0.0067,0.0066,0.0068,25.35,25.35,25.35,0.914,0.912,0.915,0.97,0.97,0.97,0.886,0.885,0.887,23.63,23.21,23.95,22.92,22.51,23.23,0,0,0,0,0,0,0.127,0,0.0357,0.36,0.64,0.36,39.1
1576447200000,2019,12,2019,3,11,7,0.104,0.0357,0.0688,4243.48,26.99,26.99,25.26,1,1,1,172.7,167.3,179.9,113.7,108.3,59,59,59,-6.09e-15,-1.421e-14,0,0.342,0.328,0.353,113.7,108.3,120.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0854,0.0898,0.00542,0.00496,0.00603,0.00021,0.00019,0.00024,0.189,0.179,0.202,0.0074,0.007,0.0079,25.36,25.36,25.36,0.921,0.917,0.926,0.97,0.97,0.97,0.893,0.889,0.898,26.04,24.69,27.83,25.26,23.95,26.99,0,0,0,0,0,0,0.14,0,0.0352,0.34,0.66,0.34,40.8
1577052000000,2019,12,2019,3,12,7,0.114,0.0357,0.0778,4848.55,32.52,32.52,28.86,1,1,1,187.7,179.3,203.1,128.7,120.3,59,59,59,-2.03e-15,-1.421e-14,0,0.315,0.29,0.329,128.7,120.3,144.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0897,0.098,0.00669,0.00598,0.008,0.00026,0.00023,0.00031,0.216,0.201,0.243,0.0084,0.0078,0.0095,25.36,25.34,25.36,0.929,0.925,0.936,0.97,0.97,0.97,0.901,0.897,0.908,29.75,27.69,33.53,28.86,26.86,32.52,0,0,0,0,0,0,0.16,0,0.0362,0.31,0.68,0.32,42.5
1577656800000,2019,12,2019,3,13,7,0.132,0.0417,0.0907,5676.25,35.77,35.77,33.79,1,1,1,219,206.1,231.8,150,141.3,69,59,73,0,0,0,0.315,0.282,0.341,150,141.3,158.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0988,0.105,0.0085,0.00776,0.00925,0.00033,0.0003,0.00036,0.255,0.24,0.271,0.01,0.0094,0.011,25.23,25.14,25.31,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.83,32.76,36.87,33.79,31.78,35.77,0,0,0,0,0,0,0.188,0,0.0413,0.32,0.69,0.31,43
1578261600000,2020,1,2019,4,14,7,0.147,0.0442,0.103,6460.76,40.95,40.95,38.46,1,1,1,242.9,234.3,252.9,169.9,161.3,73,73,73,0,0,0,0.301,0.289,0.312,169.9,161.3,179.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.112,0.0102,0.00946,0.011,0.0004,0.00037,0.00044,0.291,0.276,0.309,0.011,0.011,0.012,25.05,24.98,25.12,0.945,0.942,0.948,0.975,0.971,0.98,0.921,0.915,0.929,39.45,37.45,41.8,38.46,36.34,40.95,0,0,0,0,0,0,0.214,0,0.044,0.3,0.7,0.3,44
1578866400000,2020,1,2019,4,15,7,0.163,0.0442,0.119,7524.75,48.07,48.07,44.79,1,1,1,269.5,256.5,283.8,196.5,183.5,73,73,73,-8.12e-15,-2.842e-14,0,0.271,0.257,0.285,196.5,183.5,210.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.114,0.123,0.0124,0.0113,0.0137,0.00049,0.00045,0.00054,0.338,0.315,0.364,0.013,0.012,0.014,24.88,24.8,24.96,0.953,0.949,0.957,0.98,0.98,0.98,0.934,0.931,0.938,45.7,42.64,49.05,44.79,41.79,48.07,0,0,0,0,0,0,0.249,0,0.044,0.27,0.73,0.27,46.2
1579471200000,2020,1,2019,4,16,7,0.189,0.0442,0.145,8810.85,57.81,57.81,52.45,2,1,1.7142857142857142,313.3,289.5,337.7,240.3,216.5,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.233,0.216,0.252,240.3,216.5,264.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.125,0.142,0.0172,0.0142,0.0239,0.00069,0.00056,0.00096,0.298,0.247,0.39,0.012,0.0099,0.016,24.73,24.62,24.82,0.937,0.924,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.62,26.26,52.44,33.11,25.47,48.2,0,0,0,0,0,0,0.291,0,0.044,0.23,0.77,0.23,46.6
1580076000000,2020,1,2019,4,17,7,0.232,0.0462,0.186,11233.8,73.99,73.99,66.87,2,2,2,383.4,347.8,425.4,306.9,274.8,76.43,73,85,0,0,0,0.2,0.184,0.21,306.9,274.8,340.4,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.158,0.146,0.17,0.0439,0.0287,0.0597,0.0018,0.0012,0.0024,0.351,0.303,0.402,0.014,0.012,0.016,24.33,24.08,24.56,0.941,0.935,0.947,0.97,0.97,0.972,0.913,0.907,0.92,34.46,30.93,38.07,33.43,30,37,0,0,0,0,0,0,0.371,0,0.046,0.2,0.8,0.2,48.4
1580680800000,2020,2,2019,5,18,7,0.29,0.0514,0.239,14430.8,94.94,94.94,85.9,2,2,2,480,439.4,524.1,395,354.4,85,85,85,0,0,0,0.178,0.162,0.193,395,354.4,439.1,990,990,990,965.8,965.6,966,24.2,24,24.4,0.189,0.175,0.205,0.0854,0.0663,0.106,0.0035,0.0027,0.0044,0.484,0.423,0.55,0.02,0.017,0.023,23.76,23.49,24,0.954,0.949,0.958,0.979,0.975,0.98,0.934,0.925,0.938,43.87,39.58,48.44,42.95,38.59,47.47,0,0,0,0,0,0,0.477,0,0.051,0.18,0.82,0.18,49.8
1581285600000,2020,2,2019,5,19,7,0.367,0.0514,0.315,18223.1,125.2,125.2,108.5,3,2,2.7142857142857144,606.4,541.9,687.9,521.4,456.9,85,85,85,-8.12e-15,-5.684e-14,0,0.141,0.124,0.157,521.4,456.9,602.9,990,990,990,966.3,966,966.7,23.7,23.3,24,0.246,0.211,0.292,0.151,0.115,0.204,0.0064,0.0048,0.0087,0.605,0.526,0.71,0.026,0.022,0.03,23.08,22.64,23.38,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.938,42.27,35.46,51.86,40.75,34.4,48.2,0,0,0,0,0,0,0.603,0,0.052,0.14,0.86,0.14,49.7
1581890400000,2020,2,2019,5,20,7,0.51,0.0566,0.453,24784,169.1,169.1,147.5,4,3,3.2857142857142856,843.1,722.7,978.4,749.5,637.7,93.57,85,105,0,0,0,0.111,0.102,0.119,749.5,637.7,873.4,990,990,990,967.3,966.8,967.8,22.7,22.2,23.2,0.391,0.312,0.497,0.296,0.227,0.362,0.013,0.0098,0.016,0.939,0.769,1.1,0.041,0.033,0.049,21.79,21.09,22.44,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.933,0.938,46.92,41.18,52.37,45.24,40.3,48.2,0,0,0,0,0,0,0.82,0,0.057,0.11,0.89,0.11,48.6
1582495200000,2020,2,2019,5,21,7,0.689,0.0702,0.619,31614.5,192.8,192.8,188.2,4,4,4,1140,1026,1226,1024,920.6,116.1,105,183,0.1843,-1.137e-13,1.29,0.101,0.087,0.149,1023,920.6,1100,990,990,990,968.3,968,968.6,21.7,21.4,22,0.666,0.541,0.768,0.504,0.385,0.648,0.023,0.017,0.03,1.45,1.18,1.72,0.067,0.054,0.08,20.21,19.74,20.84,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.39,44.95,50.8,47.05,44.05,48.2,0,0,0,0,0,0,1.05,0,0.07,0.1,0.9,0.1,45.9
1583100000000,2020,3,2019,6,22,7,0.792,0.111,0.66,32356.9,192.8,192.8,192.6,4,4,4,1309,1241,1384,1126,1058,183,183,183,35.84,0,100.6,0.14,0.132,0.147,1091,1058,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.798,0.735,0.839,0.627,0.553,0.648,0.03,0.026,0.031,1.72,1.58,1.79,0.082,0.074,0.086,19.4,19.1,19.76,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.47,48.92,50.03,48.15,47.94,48.2,0,0,0,0,0,0,1.07,0,0.132,0.14,0.83,0.17,40.9
1583704800000,2020,3,2019,6,23,7,0.892,0.111,0.665,31750.9,191.6,191.6,189,4,4,4,1474,1405,1557,1291,1222,183,183,183,191.5,122.1,273.6,0.124,0.118,0.13,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.876,0.848,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.85,0.089,0.086,0.091,18.77,18.48,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.21,47.44,48.88,47.25,46.49,47.9,0,0,0,0,0,0,1.05,0,0.227,0.12,0.75,0.25,35.6
1584309600000,2020,3,2019,6,24,7,1.03,0.111,0.665,30362.4,184.5,184.5,180.7,4,4,4,1709,1599,1806,1526,1416,183,183,183,425.6,315.8,523.4,0.107,0.101,0.114,1100,1100,1100,990,990,990,970.2,969.8,970.5,19.8,19.5,20.2,0.918,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.98,17.65,18.34,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.1,45.23,47.07,45.18,44.33,46.13,0,0,0,0,0,0,1,0,0.365,0.11,0.65,0.35,29.5
1584914400000,2020,3,2019,6,25,7,1.16,0.111,0.665,29104.1,176.2,176.2,173.2,4,4,4,1926,1837,2027,1743,1654,183,183,183,642.7,554.3,744,0.0951,0.0903,0.0996,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.27,16.96,17.55,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.19,43.36,44.96,43.31,42.49,44.06,0,0,0,0,0,0,0.962,0,0.495,0.096,0.57,0.43,25.1
1585519200000,2020,3,2019,6,26,7,1.37,0.125,0.665,27547,168.8,168.8,164,4,4,4,2258,2074,2422,2051,1891,207.3,183,217,950.7,790.7,1105,0.0917,0.0857,0.0984,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.01,16.85,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,41.86,40.8,43.05,40.99,39.89,42.19,0,0,0,0,0,0,0.911,0,0.705,0.091,0.49,0.51,20.1
1586124000000,2020,4,2019,7,27,7,1.57,0.131,0.665,25969.1,158.2,158.2,154.6,4,4,4,2601,2471,2711,2384,2254,217,217,217,1284,1154,1394,0.0835,0.08,0.0878,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.31,15.89,0.943,0.942,0.945,0.975,0.974,0.977,0.92,0.917,0.923,39.63,38.9,40.48,38.64,37.88,39.55,0,0,0,0,0,0,0.859,0,0.905,0.083,0.42,0.58,16.5
1586728800000,2020,4,2019,7,28,7,1.69,0.131,0.665,25050.8,150.7,150.7,149.1,4,4,4,2798,2739,2842,2581,2522,217,217,217,1481,1422,1525,0.0776,0.0764,0.0792,1100,1100,1100,990,990,990,973,972.9,973.1,17,16.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.1,14.99,15.24,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.917,38.33,38.05,38.72,37.28,36.98,37.69,0,0,0,0,0,0,0.828,0,1.025,0.078,0.39,0.61,14.8
1587333600000,2020,4,2019,7,29,7,1.71,0.131,0.665,24916.1,150,150,148.3,4,4,4,2827,2766,2858,2610,2549,217,217,217,1510,1449,1541,0.0768,0.0759,0.0784,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.03,14.95,15.18,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.916,38.14,37.94,38.54,37.08,36.86,37.5,0,0,0,0,0,0,0.824,0,1.045,0.077,0.39,0.61,14.6
1587938400000,2020,4,2019,7,30,7,1.58,0.147,0.665,25904.4,157.7,157.7,154.2,4,4,4,2615,2490,2731,2372,2214,242.3,217,276,1272,1114,1414,0.0931,0.0795,0.111,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.26,15.84,0.943,0.942,0.944,0.975,0.973,0.977,0.92,0.917,0.922,39.54,38.77,40.35,38.55,37.74,39.41,0,0,0,0,0,0,0.857,0,0.915,0.093,0.42,0.58,16.4
1588543200000,2020,5,2019,8,31,7,1.4,0.167,0.665,27273.5,166.1,166.1,162.3,4,4,4,2320,2179,2448,2044,1903,276,276,276,943.8,803.1,1072,0.119,0.113,0.127,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.25,15.94,16.59,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.46,40.63,42.37,40.59,39.71,41.52,0,0,0,0,0,0,0.902,0,0.735,0.12,0.48,0.52,19.5
1589148000000,2020,5,2019,8,32,7,1.19,0.167,0.665,28887.4,176.6,176.6,171.9,4,4,4,1970,1827,2124,1694,1551,276,276,276,594,451,748.3,0.14,0.13,0.151,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.15,16.73,17.58,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.86,42.73,45.05,42.99,41.87,44.15,0,0,0,0,0,0,0.955,0,0.525,0.14,0.56,0.44,24.3
1589752800000,2020,5,2019,8,33,7,1.01,0.167,0.665,30605.7,186,186,182.2,4,4,4,1666,1557,1782,1390,1281,276,276,276,290.3,180.6,406.4,0.166,0.155,0.177,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.916,0.899,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.096,18.11,17.73,18.49,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.47,45.44,47.46,45.54,44.53,46.51,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
1590357600000,2020,5,2019,8,34,7,0.865,0.167,0.66,31841.8,192.2,192.2,189.5,4,4,4,1430,1317,1521,1154,1041,276,276,276,63.18,0,145.3,0.193,0.181,0.21,1090,1041,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.83,0.731,0.878,0.627,0.515,0.648,0.03,0.024,0.032,1.75,1.53,1.83,0.085,0.073,0.089,18.99,18.62,19.57,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.35,47.66,49.02,47.38,46.7,48.04,0,0,0,0,0,0,1.05,0,0.205,0.19,0.76,0.24,36.8
1590962400000,2020,6,2019,9,35,7,0.7,0.0974,0.602,30877.2,192.8,192.8,183.8,4,4,4,1157,1062,1267,996,900.6,161,161,161,0.8357,-1.137e-13,5.85,0.14,0.127,0.152,995.2,900.6,1100,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.648,0.538,0.795,0.468,0.375,0.648,0.022,0.017,0.03,1.39,1.16,1.74,0.064,0.053,0.082,20.22,19.52,20.75,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.04,43.76,50.21,45.95,42.89,48.2,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44.1
1591567200000,2020,6,2019,9,36,7,0.589,0.0974,0.492,26212,167.9,167.9,156,4,3,3.7142857142857144,974.1,917.4,1038,813.1,756.4,161,161,161,-1.624e-14,-1.137e-13,0,0.166,0.155,0.175,813.1,756.4,877.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.458,0.406,0.517,0.333,0.305,0.364,0.015,0.014,0.017,1.03,0.965,1.12,0.046,0.043,0.051,21.18,20.86,21.44,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.937,43.93,39.3,51.55,42.45,38.3,48.2,0,0,0,0,0,0,0.867,0,0.097,0.17,0.84,0.16,44.5
1592172000000,2020,6,2019,9,37,7,0.519,0.0974,0.422,23405.8,144.6,144.6,139.3,3,3,3,858.3,817.2,901.8,697.3,656.2,161,161,161,0,0,0,0.188,0.179,0.197,697.3,656.2,740.8,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.361,0.336,0.392,0.267,0.239,0.296,0.012,0.01,0.013,0.884,0.813,0.963,0.039,0.036,0.043,21.78,21.53,22.02,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.49,45.17,49.88,46.44,44.26,48.2,0,0,0,0,0,0,0.774,0,0.097,0.19,0.81,0.19,45.1
1592776800000,2020,6,2019,9,38,7,0.471,0.0974,0.373,21148.7,130.7,130.7,125.9,3,3,3,778,748.9,805.1,617,587.9,161,161,161,0,0,0,0.207,0.2,0.215,617,587.9,644.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.314,0.297,0.329,0.213,0.194,0.231,0.0093,0.0084,0.01,0.747,0.698,0.792,0.032,0.03,0.035,22.24,22.09,22.41,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.933,0.937,42.83,41.06,44.45,41.96,40.16,43.56,0,0,0,0,0,0,0.699,0,0.098,0.21,0.79,0.21,44.9
1593381600000,2020,6,2019,9,39,7,0.426,0.108,0.318,18004.9,118.3,118.3,107.2,3,2,2.857142857142857,703.9,671.5,737.7,525.1,485.5,178.9,161,186,0,-5.684e-14,5.684e-14,0.255,0.218,0.277,525.1,485.5,576.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.263,0.242,0.291,0.152,0.128,0.186,0.0065,0.0055,0.008,0.61,0.547,0.679,0.026,0.023,0.029,22.67,22.47,22.82,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.917,0.937,39.43,35.02,51.85,38.02,33.97,48.2,0,0,0,0,0,0,0.595,0,0.108,0.25,0.75,0.25,42.3
1593986400000,2020,7,2019,10,40,7,0.382,0.112,0.27,15743,96.4,96.4,93.71,2,2,2,632.3,604.5,660.9,446.3,418.5,186,186,186,0,-5.684e-14,5.684e-14,0.294,0.281,0.308,446.3,418.5,474.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.22,0.208,0.236,0.11,0.0966,0.123,0.0047,0.0041,0.0052,0.574,0.529,0.622,0.024,0.022,0.027,23,22.83,23.15,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.16,45.43,50.87,46.85,44.52,48.2,0,0,0,0,0,0,0.521,0,0.112,0.29,0.71,0.29,41.2
