datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1656885600000,2022,7,2021,10,40,7,0.329,0.0816,0.247,14761.7,92.55,92.55,87.87,2,2,2,543.3,520.9,566.8,408.3,385.9,135,135,135,0,-5.684e-14,5.684e-14,0.249,0.238,0.259,408.3,385.9,431.8,990,990,990,966,965.9,966.2,24,23.8,24.1,0.2,0.193,0.209,0.0917,0.0811,0.103,0.0038,0.0034,0.0043,0.51,0.477,0.546,0.021,0.02,0.023,23.45,23.3,23.58,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.83,42.52,47.22,43.93,41.67,46.28,0,0,0,0,0,0,0.488,0,0.082,0.25,0.75,0.25,44.9
1657490400000,2022,7,2021,10,41,7,0.299,0.112,0.186,11044.4,69.77,69.77,65.74,2,2,2,494.1,475.2,513.5,308.1,289.2,186,186,186,0,0,0,0.376,0.362,0.391,308.1,289.2,327.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.162,0.175,0.0444,0.0355,0.0536,0.0018,0.0015,0.0022,0.363,0.335,0.393,0.015,0.014,0.016,23.81,23.7,23.93,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.89,31.85,35.97,32.87,30.89,34.89,0,0,0,0,0,0,0.365,0,0.113,0.37,0.62,0.38,36.9
1658095200000,2022,7,2021,10,42,7,0.273,0.112,0.161,9553.36,60.45,60.45,56.87,2,2,2,452.1,436.1,468.9,266.1,250.1,186,186,186,0,0,0,0.412,0.397,0.426,266.1,250.1,282.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.148,0.16,0.0246,0.0171,0.0325,0.001,0.0007,0.0013,0.3,0.277,0.326,0.012,0.011,0.013,24.07,23.96,24.16,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,29.31,27.56,31.16,28.43,26.73,30.22,0,0,0,0,0,0,0.316,0,0.112,0.41,0.59,0.41,35
1658700000000,2022,7,2021,10,43,7,0.251,0.112,0.139,8305.78,52.31,52.31,49.44,2,1,1.4285714285714286,415.8,401.4,430.9,229.8,215.4,186,186,186,-8.12e-15,-2.842e-14,2.842e-14,0.448,0.432,0.463,229.8,215.4,244.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.136,0.146,0.0153,0.0141,0.0166,0.00062,0.00057,0.00068,0.34,0.259,0.408,0.014,0.011,0.017,24.19,24.12,24.25,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.15,25.78,51.95,38.47,25.01,48.2,0,0,0,0,0,0,0.275,0,0.112,0.45,0.55,0.45,33.1
1659304800000,2022,8,2021,11,44,7,0.23,0.0937,0.136,8216.39,51.91,51.91,48.91,2,1,1.2857142857142858,380.6,365,396.7,225.6,210,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.408,0.391,0.425,225.6,210,241.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.131,0.142,0.0149,0.0136,0.0163,0.0006,0.00055,0.00066,0.353,0.257,0.408,0.014,0.01,0.017,24.34,24.26,24.4,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.52,26.04,52.59,41.59,25.26,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.7
1659909600000,2022,8,2021,11,45,7,0.21,0.0937,0.116,7259.51,46.09,46.09,43.21,1,1,1,347.5,335.2,360.4,192.5,180.2,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.446,0.43,0.462,192.5,180.2,205.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.13,0.0121,0.0111,0.0132,0.00049,0.00044,0.00053,0.34,0.318,0.362,0.014,0.013,0.015,24.52,24.44,24.61,0.953,0.949,0.956,0.98,0.979,0.98,0.933,0.929,0.937,44.1,41.27,47.04,43.21,40.39,46.09,0,0,0,0,0,0,0.24,0,0.094,0.45,0.55,0.45,34.6
1660514400000,2022,8,2021,11,46,7,0.194,0.0903,0.103,6400.37,43.97,43.97,38.1,1,1,1,320,309.2,331.1,170.7,157.8,149.3,115,155,4.06e-15,-2.842e-14,2.842e-14,0.466,0.372,0.496,170.7,157.8,194.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.117,0.113,0.122,0.0103,0.00916,0.0123,0.00041,0.00037,0.00049,0.3,0.277,0.339,0.012,0.011,0.014,24.7,24.63,24.76,0.946,0.942,0.953,0.974,0.97,0.98,0.921,0.914,0.934,39.12,36.09,44.87,38.1,35.01,43.97,0,0,0,0,0,0,0.212,0,0.091,0.47,0.53,0.47,33
1661119200000,2022,8,2021,11,47,7,0.18,0.0696,0.11,6913.34,43.16,43.16,41.15,1,1,1,297.1,288.2,305.7,182.1,173.2,115,115,115,-8.12e-15,-2.842e-14,0,0.387,0.376,0.399,182.1,173.2,190.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0112,0.0105,0.012,0.00045,0.00042,0.00048,0.317,0.301,0.333,0.013,0.012,0.013,24.79,24.74,24.85,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42.04,39.94,44.04,41.15,38.98,43.16,0,0,0,0,0,0,0.229,0,0.07,0.39,0.61,0.39,38.4
1661724000000,2022,8,2021,11,48,7,0.166,0.0613,0.105,6578.16,41.8,41.8,39.16,1,1,1,274.8,263.3,285.2,173.5,164.2,101.3,91,115,8.12e-15,-2.842e-14,2.842e-14,0.368,0.331,0.412,173.5,164.2,184.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.116,0.0105,0.0097,0.0114,0.00042,0.00039,0.00045,0.301,0.285,0.318,0.012,0.011,0.013,24.9,24.86,24.95,0.947,0.944,0.95,0.976,0.971,0.98,0.924,0.917,0.931,40.11,37.82,42.65,39.16,36.74,41.8,0,0,0,0,0,0,0.218,0,0.061,0.37,0.63,0.37,39.6
1662328800000,2022,9,2021,12,49,7,0.151,0.055,0.0957,5967.01,37.89,37.89,35.52,1,1,1,249.2,240.1,259.2,158.2,149.1,91,91,91,0,0,0,0.365,0.351,0.379,158.2,149.1,168.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.11,0.0092,0.00842,0.01,0.00036,0.00033,0.0004,0.272,0.256,0.29,0.011,0.01,0.011,25.04,24.97,25.1,0.942,0.939,0.945,0.971,0.97,0.974,0.914,0.91,0.92,36.58,34.44,38.92,35.52,33.41,37.89,0,0,0,0,0,0,0.197,0,0.0553,0.36,0.63,0.37,39.5
1662933600000,2022,9,2021,12,50,7,0.138,0.055,0.0832,5169.07,32.72,32.72,30.77,1,1,1,228.5,220.6,237,137.5,129.6,91,91,91,0,0,0,0.398,0.384,0.412,137.5,129.6,146,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0996,0.0968,0.103,0.00744,0.00677,0.00816,0.00029,0.00027,0.00032,0.235,0.221,0.25,0.0092,0.0087,0.0099,25.19,25.13,25.26,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.72,29.88,33.73,30.77,28.98,32.72,0,0,0,0,0,0,0.171,0,0.0548,0.4,0.6,0.4,37.5
1663538400000,2022,9,2021,12,51,7,0.129,0.055,0.0736,4558.91,28.42,28.42,27.14,1,1,1,212.7,206.7,218.2,121.7,115.7,91,91,91,-4.06e-15,-1.421e-14,0,0.428,0.417,0.44,121.7,115.7,127.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.094,0.0919,0.0959,0.00609,0.00558,0.00656,0.00024,0.00022,0.00026,0.207,0.196,0.217,0.0081,0.0077,0.0085,25.32,25.27,25.36,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.902,27.98,26.53,29.3,27.14,25.73,28.42,0,0,0,0,0,0,0.151,0,0.0554,0.43,0.57,0.43,35.3
1664143200000,2022,9,2021,12,52,7,0.12,0.0519,0.0685,4229.94,27.34,27.34,25.18,1,1,1,199.1,193.8,204.8,113.3,106.1,85.86,73,91,0,-1.421e-14,1.421e-14,0.431,0.374,0.462,113.3,106.1,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0885,0.0921,0.00538,0.00477,0.00614,0.00021,0.00019,0.00024,0.191,0.179,0.206,0.0075,0.007,0.008,25.4,25.38,25.42,0.92,0.915,0.926,0.97,0.97,0.97,0.892,0.887,0.899,25.96,24.2,28.19,25.18,23.47,27.34,0,0,0,0,0,0,0.14,0,0.0515,0.43,0.57,0.43,35.2
1664748000000,2022,10,2022,1,1,7,0.114,0.0442,0.0698,4313.22,26.67,26.67,25.67,1,1,1,188.4,184.3,192.5,115.4,111.3,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.388,0.379,0.396,115.4,111.3,119.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0882,0.0911,0.00556,0.00521,0.0059,0.00022,0.0002,0.00023,0.193,0.186,0.201,0.0076,0.0073,0.0078,25.38,25.38,25.38,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.897,26.47,25.44,27.49,25.67,24.68,26.67,0,0,0,0,0,0,0.143,0,0.0442,0.39,0.61,0.39,37.8
1665352800000,2022,10,2022,1,2,7,0.108,0.0442,0.064,3925.64,24.35,24.35,23.37,1,1,1,178.8,174.7,182.9,105.8,101.7,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.408,0.399,0.418,105.8,101.7,109.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0848,0.0877,0.00474,0.00439,0.00509,0.00019,0.00017,0.0002,0.176,0.169,0.184,0.0069,0.0066,0.0072,25.38,25.38,25.38,0.915,0.912,0.918,0.97,0.97,0.97,0.887,0.884,0.89,24.09,23.08,25.1,23.37,22.38,24.35,0,0,0,0,0,0,0.13,0,0.044,0.41,0.59,0.41,36.3
1665957600000,2022,10,2022,1,3,7,0.103,0.0442,0.0593,3626.85,22.31,22.31,21.59,1,1,1,171.1,168.4,174.4,98.11,95.41,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.427,0.419,0.433,98.11,95.41,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0826,0.0847,0.00409,0.00386,0.00437,0.00016,0.00015,0.00017,0.163,0.158,0.169,0.0064,0.0062,0.0066,25.38,25.38,25.38,0.913,0.911,0.916,0.968,0.967,0.969,0.884,0.883,0.886,22.3,21.75,23.01,21.59,21.03,22.31,0,0,0,0,0,0,0.12,0,0.0437,0.43,0.58,0.42,35.2
1666562400000,2022,10,2022,1,4,7,0.103,0.0442,0.0584,3572.85,21.42,21.42,21.27,1,1,1,169.6,168.4,170.3,96.58,95.41,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.43,0.429,0.433,96.58,95.41,97.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0826,0.0833,0.00396,0.00386,0.00402,0.00016,0.00015,0.00016,0.16,0.158,0.161,0.0063,0.0062,0.0063,25.38,25.38,25.38,0.915,0.914,0.916,0.967,0.967,0.968,0.885,0.884,0.886,21.99,21.75,22.13,21.27,21.03,21.42,0,0,0,0,0,0,0.118,0,0.0446,0.43,0.57,0.43,34.7
1667167200000,2022,10,2022,1,5,7,0.108,0.0322,0.0754,4685.64,31.09,31.09,27.89,1,1,1,178,171.4,188.1,124.7,99.24,53.29,50,73,2.03e-15,-1.421e-14,1.421e-14,0.3,0.266,0.424,124.7,99.24,138.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.084,0.0945,0.00635,0.00419,0.00749,0.00025,0.00016,0.00029,0.207,0.165,0.231,0.0081,0.0064,0.009,25.35,25.34,25.38,0.927,0.911,0.934,0.97,0.968,0.97,0.899,0.883,0.906,28.76,22.51,32.05,27.89,21.8,31.09,0,0,0,0,0,0,0.155,0,0.0326,0.3,0.7,0.3,43.4
1667772000000,2022,11,2022,2,6,7,0.122,0.0346,0.0872,5466.78,34.1,34.1,32.54,1,1,1,201.5,192.8,212.4,144.3,137.8,57.29,50,67,0,0,0,0.283,0.249,0.327,144.3,137.8,150.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0976,0.0961,0.0992,0.00801,0.00746,0.00856,0.00031,0.00029,0.00033,0.243,0.232,0.253,0.0095,0.0091,0.0099,25.33,25.28,25.35,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,33.55,31.96,35.15,32.54,31,34.1,0,0,0,0,0,0,0.181,0,0.0348,0.28,0.71,0.29,44.8
1668376800000,2022,11,2022,2,7,7,0.128,0.0405,0.087,5443.7,33.51,33.51,32.4,1,1,1,210.9,203.4,215.7,143.9,136.4,67,67,67,0,0,0,0.318,0.311,0.329,143.9,136.4,148.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0987,0.096,0.1,0.00798,0.00734,0.00839,0.00031,0.00029,0.00033,0.243,0.23,0.252,0.0095,0.009,0.0099,25.29,25.25,25.35,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,33.41,31.64,34.55,32.4,30.69,33.51,0,0,0,0,0,0,0.18,0,0.041,0.32,0.68,0.32,42.5
1668981600000,2022,11,2022,2,8,7,0.129,0.0405,0.0889,5564.82,35.63,35.63,33.12,1,1,1,214,203.1,225,147,136.1,67,67,67,0,0,0,0.313,0.298,0.33,147,136.1,158,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0998,0.0959,0.104,0.00825,0.00732,0.00918,0.00032,0.00029,0.00036,0.249,0.23,0.269,0.0098,0.009,0.011,25.27,25.18,25.35,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,34.15,31.58,36.73,33.12,30.63,35.63,0,0,0,0,0,0,0.184,0,0.0401,0.31,0.69,0.31,43.1
1669586400000,2022,11,2022,2,9,7,0.138,0.0378,0.1,6311.59,38.65,38.65,37.57,1,1,1,228.3,226.4,229.1,165.9,159.4,62.43,59,67,0,0,0,0.274,0.258,0.296,165.9,159.4,170.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.107,0.00985,0.0093,0.0102,0.00039,0.00037,0.0004,0.282,0.271,0.29,0.011,0.011,0.011,25.15,25.14,25.17,0.944,0.942,0.945,0.973,0.97,0.975,0.918,0.913,0.922,38.61,37.05,39.63,37.57,35.94,38.65,0,0,0,0,0,0,0.209,0,0.038,0.27,0.72,0.28,45.7
1670191200000,2022,12,2022,3,10,7,0.15,0.0357,0.114,7239.88,47.45,47.45,43.09,1,1,1,247.8,229.4,266.6,188.8,170.4,59,59,59,4.06e-15,0,2.842e-14,0.239,0.221,0.257,188.8,170.4,207.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.107,0.12,0.0118,0.0102,0.0134,0.00047,0.0004,0.00053,0.323,0.29,0.357,0.013,0.011,0.014,25,24.88,25.13,0.951,0.945,0.956,0.979,0.975,0.98,0.931,0.922,0.937,44.01,39.7,48.42,43.09,38.72,47.45,0,0,0,0,0,0,0.239,0,0.036,0.24,0.76,0.24,48.3
1670796000000,2022,12,2022,3,11,7,0.174,0.0357,0.138,8445.67,53.92,53.92,50.27,2,1,1.5714285714285714,287.8,272.3,305.1,228.8,213.3,59,59,59,0,-2.842e-14,2.842e-14,0.205,0.193,0.217,228.8,213.3,246.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.122,0.134,0.0152,0.0139,0.0167,0.0006,0.00055,0.00066,0.303,0.241,0.384,0.012,0.0096,0.015,24.84,24.79,24.91,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.06,25.86,52.02,35.46,25.08,48.2,0,0,0,0,0,0,0.279,0,0.036,0.21,0.79,0.21,48.5
1671400800000,2022,12,2022,3,12,7,0.2,0.0357,0.164,9966.38,63.39,63.39,59.32,2,2,2,329.9,312,348.6,270.9,253,59,59,59,-4.06e-15,-2.842e-14,0,0.179,0.169,0.189,270.9,253,289.6,990,990,990,965,965,965.1,25,24.9,25,0.143,0.136,0.149,0.0269,0.0184,0.0357,0.0011,0.00073,0.0014,0.295,0.268,0.323,0.012,0.011,0.013,24.66,24.53,24.77,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,30.58,28.57,32.67,29.66,27.71,31.69,0,0,0,0,0,0,0.33,0,0.036,0.18,0.82,0.18,49.8
1672005600000,2022,12,2022,3,13,6,0.193,0.0306,0.162,9851.52,74,74,68.41,2,2,2,372,353.8,397.8,313,294.8,59,59,59,0,0,0,0.159,0.148,0.167,313,294.8,338.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.151,0.167,0.0467,0.0381,0.0589,0.0019,0.0015,0.0024,0.358,0.331,0.397,0.014,0.013,0.016,24.38,24.21,24.5,0.942,0.939,0.946,0.97,0.97,0.972,0.914,0.911,0.92,35.25,33.25,38.07,34.21,32.26,37,0,0,0,0,0,0,0.38,0,0.031,0.16,0.84,0.16,51