datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
993938400000,2001,7,2000,10,31,1.62,0.498,1.12,65027,112.9,112.9,87.4,3,2,2.193548387096774,603.1,494.4,738.8,417.1,308.4,186,186,186,-3.667e-15,-5.684e-14,5.684e-14,0.313,0.252,0.376,417.1,308.4,552.8,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.212,0.169,0.28,0.0969,0.0445,0.17,0.0041,0.0018,0.0074,0.51,0.364,0.645,0.022,0.015,0.028,23.19,22.5,23.81,0.951,0.942,0.958,0.975,0.97,0.98,0.928,0.914,0.939,41.44,33.92,52.1,40.23,32.9,48.2,0,0,0,0,0,0,0.486,0,0.5,0.31,0.69,0.31,40.1
996616800000,2001,8,2000,11,31,1.09,0.44,0.646,38886.5,65.06,65.06,52.27,2,1,1.5806451612903225,405.5,344.2,488.6,241.1,189.2,164.4,155,184,9.168e-16,-2.842e-14,2.842e-14,0.407,0.365,0.45,241.1,189.2,304.6,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.143,0.124,0.168,0.02,0.0118,0.0428,0.00082,0.00048,0.0018,0.328,0.257,0.408,0.013,0.01,0.017,24.26,23.84,24.55,0.943,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.939,36.97,26.04,52.59,35.8,25.26,48.2,0,0,0,0,0,0,0.29,0,0.444,0.4,0.59,0.41,35.7
999295200000,2001,9,2000,12,30,0.76,0.306,0.454,28288.6,48.2,48.2,39.29,1,1,1,293.2,256.7,340.1,175.2,138.7,118,118,118,0,-2.842e-14,2.842e-14,0.405,0.347,0.46,175.2,138.7,222.1,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.102,0.132,0.0106,0.00754,0.0146,0.00042,0.0003,0.00059,0.305,0.239,0.389,0.012,0.0095,0.016,24.82,24.51,25.03,0.947,0.934,0.959,0.975,0.97,0.98,0.923,0.906,0.939,40.37,31.83,51.18,39.29,30.87,48.2,0,0,0,0,0,0,0.218,0,0.306,0.4,0.6,0.4,37.2
1001887200000,2001,10,2001,1,31,0.637,0.26,0.377,23426.9,36.23,36.23,31.49,1,1,1,237.8,226.7,258.6,140.8,129.7,97,97,97,1.834e-15,0,2.842e-14,0.409,0.375,0.428,140.8,129.7,161.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0972,0.108,0.00772,0.00677,0.00949,0.0003,0.00027,0.00038,0.241,0.221,0.279,0.0095,0.0087,0.011,25.13,24.99,25.22,0.935,0.931,0.943,0.97,0.97,0.97,0.907,0.903,0.915,32.46,29.84,37.34,31.49,28.94,36.23,0,0,0,0,0,0,0.175,0,0.26,0.41,0.59,0.41,36.8
1004565600000,2001,11,2001,2,30,0.638,0.241,0.397,24762.1,39.36,39.36,34.39,1,1,1,246.2,228.8,267.1,153.2,135.8,93,93,93,3.79e-15,0,2.842e-14,0.379,0.348,0.406,153.2,135.8,174.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.105,0.099,0.113,0.00878,0.0073,0.0106,0.00035,0.00029,0.00042,0.263,0.232,0.301,0.01,0.0091,0.012,25.07,24.93,25.19,0.94,0.933,0.947,0.971,0.97,0.977,0.913,0.905,0.925,35.4,31.32,40.3,34.39,30.38,39.36,0,0,0,0,0,0,0.191,0,0.241,0.38,0.62,0.38,38.8
1007157600000,2001,12,2001,3,31,0.73,0.189,0.54,33971.1,48.2,48.2,45.66,1,1,1,272.4,263.6,282.4,201.8,186.6,70.61,59,77,-1.834e-15,-2.842e-14,2.842e-14,0.26,0.21,0.292,201.8,186.6,222.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.115,0.126,0.0129,0.0116,0.0146,0.00051,0.00046,0.00058,0.348,0.321,0.383,0.014,0.013,0.015,24.86,24.79,24.92,0.954,0.95,0.959,0.98,0.98,0.98,0.935,0.931,0.94,46.97,43.35,51.83,45.66,42.48,48.2,0,0,0,0,0,0,0.254,0,0.19,0.26,0.74,0.26,46.5
1009836000000,2002,1,2001,4,31,0.848,0.196,0.652,39912.7,63.2,63.2,53.65,2,1,1.6451612903225807,316.5,282.2,362.6,243.5,209.2,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.232,0.201,0.259,243.5,209.2,289.6,990,990,990,965,964.8,965.2,25,24.8,25.2,0.135,0.123,0.151,0.0199,0.0135,0.0357,0.0008,0.00054,0.0014,0.313,0.245,0.391,0.013,0.0098,0.016,24.7,24.46,24.83,0.94,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,36.52,26.01,52.56,35.36,25.23,48.2,0,0,0,0,0,0,0.298,0,0.196,0.23,0.77,0.23,47.1
1012514400000,2002,2,2001,5,28,1.1,0.206,0.898,53707.6,104.7,104.7,79.92,3,2,2.0714285714285716,456.1,365,585.7,371.1,280,85,85,85,0,-5.684e-14,5.684e-14,0.19,0.145,0.233,371.1,280,500.7,990,990,990,965.6,965.2,966.2,24.4,23.8,24.8,0.181,0.149,0.234,0.0741,0.0312,0.135,0.0031,0.0013,0.0057,0.441,0.311,0.606,0.018,0.013,0.025,23.91,23.23,24.46,0.948,0.936,0.958,0.975,0.97,0.98,0.924,0.908,0.939,39.88,31.44,51.83,38.73,30.49,48.2,0,0,0,0,0,0,0.444,0,0.202,0.19,0.82,0.18,48.8
1014933600000,2002,3,2001,6,31,1.74,0.287,1.46,84067.9,119.1,119.1,113,3,3,3,651.4,594.7,681.6,544.4,487.7,107,107,107,1.834e-15,-5.684e-14,5.684e-14,0.164,0.157,0.18,544.4,487.7,574.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.264,0.232,0.282,0.165,0.129,0.185,0.007,0.0054,0.0079,0.617,0.523,0.667,0.026,0.022,0.029,22.88,22.71,23.2,0.95,0.945,0.953,0.974,0.97,0.977,0.925,0.917,0.931,38.68,34.95,40.63,37.66,33.9,39.71,0,0,0,0,0,0,0.628,0,0.28,0.16,0.84,0.16,48.3
1017612000000,2002,4,2001,7,30,2.04,0.324,1.72,96454.8,144.6,144.6,134,3,3,3,788.2,681.9,863.4,663.2,556.9,125,125,125,0,0,0,0.16,0.145,0.183,663.2,556.9,738.4,990,990,990,967.1,966.6,967.4,22.9,22.6,23.4,0.337,0.276,0.384,0.244,0.173,0.294,0.011,0.0074,0.013,0.822,0.642,0.953,0.036,0.027,0.042,22.13,21.69,22.73,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,45.76,39.36,50.11,44.66,38.37,48.2,0,0,0,0,0,0,0.744,0,0.32,0.16,0.84,0.16,47.3
1020204000000,2002,5,2001,8,31,1.96,0.394,1.57,89017.9,138.3,138.3,119.6,3,2,2.774193548387097,731.8,555,833.8,584.8,408.1,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.204,0.176,0.265,584.8,408.1,686.8,990,990,990,966.8,966.1,967.2,23.2,22.8,23.9,0.293,0.2,0.35,0.194,0.0916,0.26,0.0084,0.0038,0.011,0.715,0.51,0.862,0.031,0.021,0.038,22.46,21.9,23.39,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.49,35.32,51.97,43.4,34.26,48.2,0,0,0,0,0,0,0.665,0,0.39,0.2,0.8,0.2,45.4
1022882400000,2002,6,2001,9,30,1.11,0.308,0.799,47929,91.36,91.36,66.57,2,1,1.9,427.1,339,543.3,308.1,220,119,119,119,-3.79e-15,-5.684e-14,2.842e-14,0.284,0.219,0.351,308.1,220,424.3,990,990,990,965.5,965.1,966,24.5,24,24.9,0.164,0.133,0.205,0.0458,0.0145,0.0993,0.0019,0.00058,0.0041,0.375,0.254,0.533,0.015,0.01,0.022,24.11,23.42,24.58,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.94,36.89,26.07,52.71,35.69,25.29,48.2,0,0,0,0,0,0,0.37,0,0.311,0.28,0.72,0.28,43.2
1025474400000,2002,7,2001,10,31,0.75,0.289,0.46,28640.1,48.2,48.2,38.49,1,1,1,279.9,236.5,334.4,171.9,128.5,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.39,0.323,0.457,171.9,128.5,226.4,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.114,0.0989,0.133,0.0104,0.00667,0.015,0.00041,0.00026,0.0006,0.299,0.222,0.397,0.012,0.0087,0.016,24.88,24.53,25.16,0.945,0.93,0.959,0.975,0.97,0.98,0.921,0.902,0.94,39.66,29.49,52.22,38.49,28.61,48.2,0,0,0,0,0,0,0.214,0,0.29,0.39,0.61,0.39,38.2
1028152800000,2002,8,2001,11,31,0.537,0.249,0.288,17786.5,31.56,31.56,23.91,1,1,1,200.5,175,234,107.5,81.97,93,93,93,-2.292e-15,-1.421e-14,1.421e-14,0.467,0.397,0.532,107.5,81.97,141,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0897,0.0807,0.102,0.00489,0.00272,0.00774,0.00019,0.00011,0.0003,0.182,0.137,0.242,0.0071,0.0053,0.0095,25.36,25.15,25.42,0.923,0.91,0.935,0.968,0.961,0.97,0.894,0.882,0.907,24.69,19.08,32.54,23.91,18.33,31.56,0,0,0,0,0,0,0.133,0,0.249,0.46,0.54,0.46,33.1
1030831200000,2002,9,2001,12,30,0.385,0.187,0.198,11978,22.36,22.36,16.64,1,1,1,148.3,130.1,173.6,76.35,58.13,72,72,72,-1.421e-15,-1.421e-14,1.421e-14,0.489,0.415,0.553,76.35,58.13,101.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0708,0.0855,0.00224,0.000691,0.00439,0.000088,0.000027,0.00017,0.124,0.0925,0.17,0.0049,0.0036,0.0066,25.39,25.37,25.41,0.907,0.846,0.939,0.962,0.96,0.97,0.872,0.813,0.901,17.29,12.26,23.06,16.64,11.77,22.36,0,0,0,0,0,0,0.0924,0,0.187,0.49,0.51,0.49,31.1
1033423200000,2002,10,2002,1,31,0.334,0.139,0.194,11815,18.52,18.52,15.88,1,1,1,124.5,114,135.3,72.54,62,52,52,52,2.292e-16,-1.421e-14,1.421e-14,0.419,0.384,0.456,72.54,62,83.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0755,0.00192,0.00102,0.00283,0.000075,0.00004,0.00011,0.115,0.098,0.133,0.0045,0.0038,0.0052,25.39,25.37,25.4,0.914,0.869,0.939,0.96,0.96,0.961,0.878,0.834,0.902,16.54,13.42,19.26,15.88,12.88,18.52,0,0,0,0,0,0,0.0882,0,0.14,0.42,0.58,0.42,35.4
1036101600000,2002,11,2002,2,30,0.325,0.13,0.195,12070.5,17.65,17.65,16.76,1,1,1,125.2,115.9,129,75.23,65.91,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.399,0.387,0.431,75.23,65.91,79.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0708,0.0737,0.00214,0.00135,0.00247,0.000084,0.000053,0.000097,0.119,0.104,0.125,0.0047,0.0041,0.0049,25.38,25.37,25.4,0.932,0.891,0.94,0.96,0.96,0.96,0.895,0.855,0.903,17.46,14.62,18.39,16.76,14.04,17.65,0,0,0,0,0,0,0.0931,0,0.13,0.4,0.6,0.4,37.1
1038693600000,2002,12,2002,3,31,0.421,0.158,0.263,16189.3,29.36,29.36,21.76,1,1,1,157.3,126.6,189.7,98.32,67.57,59,59,59,2.75e-15,-1.421e-14,1.421e-14,0.381,0.311,0.466,98.32,67.57,130.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0819,0.071,0.0933,0.00411,0.00149,0.00686,0.00016,0.000059,0.00027,0.161,0.106,0.219,0.0063,0.0042,0.0086,25.36,25.35,25.39,0.919,0.9,0.939,0.966,0.96,0.97,0.888,0.864,0.903,22.5,15.14,30.26,21.76,14.54,29.36,0,0,0,0,0,0,0.121,0,0.158,0.38,0.62,0.38,38.5
1041372000000,2003,1,2002,4,31,0.684,0.196,0.488,30155,61.84,61.84,40.53,2,1,1.2903225806451613,255.4,190,356.3,182.4,117,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.3,0.205,0.384,182.4,117,283.3,990,990,990,964.7,964.4,965.2,25.3,24.8,25.6,0.113,0.0902,0.149,0.0127,0.0057,0.0327,0.00051,0.00022,0.0013,0.264,0.196,0.381,0.01,0.0077,0.015,25.04,24.5,25.39,0.935,0.923,0.958,0.972,0.97,0.98,0.909,0.895,0.939,33.29,25.95,51.19,32.32,25.17,48.2,0,0,0,0,0,0,0.225,0,0.196,0.29,0.71,0.29,44.1
1044050400000,2003,2,2002,5,28,1.08,0.206,0.875,52471,96.4,96.4,78.08,2,2,2,446.6,361.5,559.7,361.6,276.5,85,85,85,4.06e-15,0,5.684e-14,0.194,0.152,0.235,361.6,276.5,474.7,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.178,0.148,0.22,0.0697,0.0295,0.123,0.0029,0.0012,0.0052,0.434,0.306,0.606,0.018,0.012,0.025,23.96,23.28,24.49,0.948,0.935,0.958,0.975,0.97,0.98,0.924,0.907,0.939,40.21,31.04,51.81,39.04,30.11,48.2,0,0,0,0,0,0,0.434,0,0.205,0.19,0.81,0.19,48.6
1046469600000,2003,3,2002,6,31,1.82,0.287,1.54,88341.7,127,127,118.7,3,2,2.935483870967742,680.6,571.5,722.9,573.6,464.5,107,107,107,3.667e-15,0,5.684e-14,0.158,0.148,0.187,573.6,464.5,615.9,990,990,990,966.6,966.2,966.8,23.4,23.2,23.8,0.281,0.219,0.305,0.185,0.118,0.212,0.0079,0.005,0.0092,0.673,0.53,0.737,0.029,0.022,0.032,22.71,22.47,23.24,0.953,0.945,0.957,0.978,0.97,0.98,0.932,0.917,0.938,41.66,35.26,51.97,40.62,34.2,48.2,0,0,0,0,0,0,0.66,0,0.28,0.16,0.85,0.15,48.5
1049148000000,2003,4,2002,7,30,2.73,0.324,2.22,115190,192.8,192.8,160,4,3,3.533333333333333,1054,729.2,1486,929.4,604.2,125,125,125,72.89,0,261.3,0.128,0.0841,0.171,856.6,604.2,1100,990,990,990,968,966.8,969.4,22,20.6,23.2,0.563,0.303,0.9,0.412,0.205,0.648,0.019,0.0088,0.032,1.23,0.722,1.85,0.057,0.031,0.09,20.79,18.71,22.46,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.15,39.55,50.55,45.12,38.57,48.2,0,0,0,0,0,0,0.889,0,0.51,0.12,0.81,0.19,42.2
1051740000000,2003,5,2002,8,31,2.91,0.471,2.36,122066,192.8,192.8,164.1,4,3,3.5806451612903225,1085,789.2,1470,909.1,642.2,176,147,192,27.73,-1.137e-13,178.5,0.166,0.131,0.203,881.4,642.2,1100,990,990,990,968.1,967.1,969.4,21.9,20.6,22.9,0.558,0.325,0.872,0.413,0.23,0.648,0.019,0.01,0.031,1.24,0.786,1.82,0.057,0.034,0.088,20.64,18.79,22.16,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.24,39.47,52.06,45.93,38.48,48.2,0,0,0,0,0,0,0.911,0,0.55,0.16,0.81,0.19,41.9
1054418400000,2003,6,2002,9,30,1.65,0.345,1.31,75502.2,134.6,134.6,104.9,3,2,2.566666666666667,637.6,516,779.4,504.6,354.9,133,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.215,0.153,0.312,504.6,354.9,660.4,990,990,990,966.4,965.9,967,23.6,23,24.1,0.25,0.183,0.333,0.146,0.0665,0.242,0.0062,0.0028,0.011,0.606,0.432,0.815,0.026,0.018,0.035,22.95,22.17,23.65,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.918,0.938,42.4,35.48,52.66,41.18,34.41,48.2,0,0,0,0,0,0,0.583,0,0.34,0.21,0.79,0.21,45.8
1057010400000,2003,7,2002,10,31,1.15,0.362,0.788,47156.6,80.82,80.82,63.38,2,1,1.967741935483871,429.2,363.6,509.1,294.2,228.6,135,135,135,0,-2.842e-14,2.842e-14,0.318,0.265,0.371,294.2,228.6,374.1,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.16,0.137,0.188,0.0388,0.0152,0.0756,0.0016,0.00061,0.0031,0.345,0.253,0.459,0.014,0.01,0.019,24.13,23.65,24.51,0.939,0.924,0.958,0.971,0.97,0.98,0.912,0.896,0.939,33.52,25.78,52.38,32.47,25.01,48.2,0,0,0,0,0,0,0.352,0,0.362,0.31,0.69,0.31,41
1059688800000,2003,8,2002,11,31,0.817,0.308,0.508,31450,53.08,53.08,42.27,2,1,1.1290322580645162,304.8,261.6,360.1,189.8,146.7,115,115,115,-2.036e-31,-2.842e-14,2.842e-14,0.381,0.319,0.44,189.8,146.7,245.1,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.121,0.105,0.14,0.0119,0.00822,0.0166,0.00047,0.00033,0.00067,0.311,0.248,0.398,0.012,0.01,0.016,24.76,24.49,25,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.896,0.94,40.13,25.71,52.28,38.95,24.93,48.2,0,0,0,0,0,0,0.235,0,0.309,0.38,0.62,0.38,38.5
1062367200000,2003,9,2002,12,30,0.57,0.236,0.334,20727.6,37.89,37.89,28.79,1,1,1,220,190,259.2,129,99.01,91,91,91,4.737e-16,-1.421e-14,1.421e-14,0.417,0.351,0.479,129,99.01,168.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0966,0.086,0.11,0.00672,0.00417,0.01,0.00026,0.00016,0.0004,0.22,0.166,0.29,0.0086,0.0065,0.011,25.25,24.97,25.42,0.928,0.911,0.945,0.97,0.968,0.974,0.9,0.882,0.92,29.67,22.5,38.92,28.79,21.79,37.89,0,0,0,0,0,0,0.16,0,0.236,0.41,0.59,0.41,36.4
1064959200000,2003,10,2003,1,31,0.478,0.177,0.301,18535.1,30.74,30.74,24.91,1,1,1,178.4,168.4,188.6,112.2,95.41,66.23,52,73,2.75e-15,-1.421e-14,1.421e-14,0.372,0.276,0.433,112.2,95.41,136.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0876,0.0826,0.0943,0.00529,0.00386,0.00736,0.00021,0.00015,0.00029,0.187,0.158,0.229,0.0073,0.0062,0.0089,25.37,25.35,25.38,0.919,0.911,0.933,0.97,0.967,0.97,0.891,0.883,0.905,25.69,21.75,31.7,24.91,21.03,30.74,0,0,0,0,0,0,0.138,0,0.177,0.37,0.63,0.37,38.8
1067637600000,2003,11,2003,2,30,0.468,0.144,0.324,20112.9,33.45,33.45,27.93,1,1,1,180.6,166.5,197.9,124.9,99.5,55.67,50,67,4.737e-16,-1.421e-14,1.421e-14,0.311,0.253,0.402,124.9,99.5,147.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.083,0.098,0.00637,0.00421,0.00832,0.00025,0.00016,0.00033,0.208,0.164,0.249,0.0081,0.0064,0.0097,25.35,25.34,25.37,0.926,0.911,0.938,0.97,0.969,0.97,0.898,0.882,0.909,28.8,22.56,34.48,27.93,21.85,33.45,0,0,0,0,0,0,0.155,0,0.144,0.31,0.69,0.31,43
1070229600000,2003,12,2003,3,31,0.573,0.158,0.415,26088,39.81,39.81,35.06,1,1,1,214,192.2,233.8,155,133.2,59,59,59,0,0,0,0.277,0.252,0.307,155,133.2,174.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0942,0.109,0.00892,0.00707,0.0106,0.00035,0.00028,0.00042,0.263,0.224,0.298,0.01,0.0087,0.012,25.25,25.1,25.36,0.94,0.932,0.947,0.972,0.97,0.978,0.913,0.904,0.925,36.07,30.87,40.72,35.06,29.94,39.81,0,0,0,0,0,0,0.195,0,0.158,0.28,0.72,0.28,45.5
1072908000000,2004,1,2003,4,31,0.864,0.196,0.669,40999,83.09,83.09,55.11,2,1,1.5806451612903225,322.6,237.9,452.8,249.6,164.9,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.236,0.161,0.307,249.6,164.9,379.8,990,990,990,965,964.6,965.6,25,24.4,25.4,0.137,0.107,0.183,0.028,0.00976,0.0783,0.0011,0.00038,0.0032,0.328,0.243,0.46,0.013,0.0097,0.019,24.65,23.9,25.09,0.943,0.923,0.958,0.974,0.97,0.98,0.918,0.895,0.939,37.34,25.82,51.32,36.33,25.05,48.2,0,0,0,0,0,0,0.306,0,0.195,0.23,0.77,0.23,47.5
1075586400000,2004,2,2003,5,29,1.69,0.229,1.47,83686.3,144.6,144.6,120.2,3,2,2.7241379310344827,676.4,466.7,861.4,585.2,381.7,91.21,85,105,1.96e-15,-5.684e-14,5.684e-14,0.138,0.11,0.182,585.2,381.7,756.4,990,990,990,966.6,965.7,967.3,23.4,22.7,24.3,0.286,0.185,0.39,0.196,0.0792,0.305,0.0085,0.0033,0.013,0.714,0.464,0.977,0.031,0.019,0.043,22.69,21.68,23.84,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.916,0.939,45.51,34.93,51.33,44.27,33.89,48.2,0,0,0,0,0,0,0.668,0,0.22,0.14,0.87,0.13,49.5
1078092000000,2004,3,2003,6,31,4.04,0.397,2.72,128958,192.8,192.8,173.3,4,3,3.903225806451613,1510,875.9,2696,1362,746.9,148.2,129,183,346.9,-1.137e-13,1413,0.105,0.0679,0.147,1015,746.9,1100,990,990,990,969.4,967.4,972.8,20.6,17.2,22.6,0.748,0.39,0.926,0.543,0.3,0.648,0.027,0.013,0.038,1.58,0.968,1.87,0.078,0.043,0.11,18.98,15.35,21.63,0.952,0.942,0.957,0.979,0.974,0.98,0.932,0.918,0.938,45.74,39,52.12,44.5,37.99,48.2,0,0,0,0,0,0,0.963,0,1.32,0.098,0.67,0.33,31.9
1080770400000,2004,4,2003,7,30,8.21,0.697,2.85,100412,148.6,148.6,139.5,4,4,4,3169,2818,3357,2900,2527,269,217,295,1800,1427,2019,0.0851,0.065,0.105,1100,1100,1100,990,990,990,973.9,973.1,974.3,16.1,15.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.23,13.81,15.05,0.936,0.934,0.941,0.97,0.97,0.972,0.908,0.906,0.915,35.93,34.78,38.21,34.87,33.73,37.14,0,0,0,0,0,0,0.775,0,5.36,0.085,0.35,0.65,12.2
1083362400000,2004,5,2003,8,31,5.38,0.739,2.94,127812,192.5,192.5,171.8,4,4,4,2010,1329,2770,1734,1053,276,276,276,635.4,0,1394,0.144,0.0996,0.208,1098,1053,1100,990,990,990,971,968.9,973,19,17,21.1,0.906,0.748,0.926,0.645,0.542,0.648,0.034,0.026,0.038,1.85,1.58,1.87,0.098,0.075,0.11,17.18,15.17,19.48,0.948,0.942,0.954,0.979,0.973,0.98,0.928,0.916,0.935,43.88,38.52,49.11,42.95,37.47,48.13,0,0,0,0,0,0,0.954,0,2.44,0.14,0.55,0.45,23.8
1086040800000,2004,6,2003,9,30,2.34,0.417,1.92,104053,192.8,192.8,144.5,4,3,3.3333333333333335,902.2,689.9,1273,741.2,528.9,161,161,161,0.39,-1.137e-13,11.7,0.184,0.127,0.233,740.9,528.9,1100,990,990,990,967.5,966.7,968.8,22.5,21.2,23.3,0.416,0.263,0.797,0.295,0.154,0.648,0.013,0.0066,0.031,0.951,0.598,1.75,0.043,0.026,0.082,21.57,19.5,22.74,0.955,0.949,0.957,0.979,0.97,0.98,0.934,0.921,0.938,44.45,37.31,52.03,43.3,36.2,48.2,0,0,0,0,0,0,0.803,0,0.42,0.18,0.82,0.18,44.5
1088632800000,2004,7,2003,10,31,1.48,0.498,0.982,57627.1,96.4,96.4,77.46,2,2,2,552.6,453.9,678.6,366.6,267.9,186,186,186,0,-5.684e-14,5.684e-14,0.341,0.274,0.41,366.6,267.9,492.6,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.191,0.154,0.246,0.072,0.0254,0.132,0.003,0.001,0.0056,0.452,0.303,0.652,0.019,0.012,0.028,23.47,22.73,24.05,0.948,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,39.94,29.51,52.5,38.73,28.62,48.2,0,0,0,0,0,0,0.43,0,0.498,0.34,0.66,0.34,38.9
1091311200000,2004,8,2003,11,31,1,0.415,0.59,35855.1,62.87,62.87,48.19,2,1,1.3870967741935485,375.2,319.1,447.6,220.2,164.1,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.417,0.346,0.486,220.2,164.1,292.6,990,990,990,965.3,965,965.6,24.7,24.4,25,0.135,0.115,0.16,0.0167,0.0097,0.0371,0.00068,0.00039,0.0015,0.323,0.255,0.404,0.013,0.01,0.016,24.4,24.05,24.72,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.45,25.8,52.15,37.32,25.02,48.2,0,0,0,0,0,0,0.268,0,0.41,0.41,0.59,0.41,35.9
1093989600000,2004,9,2003,12,30,0.694,0.306,0.388,24107.7,44.57,44.57,33.48,1,1,1,267.8,237.3,315,149.8,119.3,118,118,118,0,-2.842e-14,2.842e-14,0.444,0.375,0.497,149.8,119.3,197,990,990,990,964.8,964.6,965,25.2,25,25.4,0.106,0.0953,0.123,0.00848,0.00589,0.0125,0.00034,0.00023,0.0005,0.259,0.205,0.344,0.01,0.0081,0.014,24.97,24.68,25.17,0.938,0.925,0.954,0.972,0.97,0.98,0.912,0.897,0.935,34.42,27.25,45.48,33.48,26.43,44.57,0,0,0,0,0,0,0.186,0,0.306,0.44,0.56,0.44,34.7
1096581600000,2004,10,2004,1,31,0.57,0.26,0.31,19148.2,30.87,30.87,25.74,1,1,1,212.9,196.6,235.1,115.9,99.57,97,97,97,2.292e-15,-1.421e-14,1.421e-14,0.457,0.413,0.493,115.9,99.57,138.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0923,0.0866,0.1,0.0056,0.00421,0.00749,0.00022,0.00016,0.0003,0.197,0.168,0.237,0.0077,0.0066,0.0093,25.32,25.15,25.43,0.922,0.911,0.934,0.97,0.969,0.97,0.894,0.882,0.906,26.54,22.62,31.83,25.74,21.91,30.87,0,0,0,0,0,0,0.143,0,0.26,0.46,0.54,0.46,33.6
1099260000000,2004,11,2004,2,30,0.508,0.181,0.326,20293.5,34.47,34.47,28.19,1,1,1,195.9,191.9,202.3,125.9,100.3,70,50,93,-4.737e-16,-1.421e-14,1.421e-14,0.358,0.247,0.481,125.9,100.3,152.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0865,0.0995,0.00645,0.00427,0.0087,0.00025,0.00017,0.00034,0.212,0.169,0.256,0.0083,0.0066,0.01,25.38,25.33,25.42,0.926,0.911,0.939,0.97,0.969,0.97,0.898,0.882,0.911,29.06,22.77,35.54,28.19,22.06,34.47,0,0,0,0,0,0,0.157,0,0.182,0.36,0.64,0.36,39.9
1101852000000,2004,12,2004,3,31,0.582,0.158,0.424,26647.3,41.66,41.66,35.82,1,1,1,217.3,196.6,241.4,158.3,137.6,59,59,59,0,0,0,0.272,0.244,0.3,158.3,137.6,182.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0957,0.112,0.0092,0.00744,0.0113,0.00036,0.00029,0.00044,0.268,0.231,0.312,0.011,0.009,0.012,25.23,25.04,25.36,0.941,0.933,0.949,0.972,0.97,0.98,0.915,0.905,0.93,36.85,31.94,42.51,35.82,30.98,41.66,0,0,0,0,0,0,0.199,0,0.158,0.27,0.73,0.27,45.8
1104530400000,2005,1,2004,4,31,0.826,0.196,0.631,38833.1,68.22,68.22,52.19,2,1,1.5161290322580645,308.5,243.3,386.1,235.5,170.3,73,73,73,2.036e-31,-2.842e-14,2.842e-14,0.243,0.189,0.3,235.5,170.3,313.1,990,990,990,965,964.7,965.3,25,24.7,25.3,0.132,0.109,0.159,0.0219,0.0102,0.0468,0.00088,0.0004,0.0019,0.317,0.242,0.382,0.013,0.0097,0.015,24.72,24.31,25.05,0.943,0.923,0.958,0.975,0.97,0.98,0.919,0.895,0.939,37.52,25.76,51.32,36.52,24.99,48.2,0,0,0,0,0,0,0.29,0,0.195,0.24,0.76,0.24,47
1107208800000,2005,2,2004,5,28,1.12,0.206,0.912,55006.4,93.31,93.31,81.85,2,2,2,461.8,392.4,516,376.8,307.4,85,85,85,2.03e-15,0,5.684e-14,0.186,0.165,0.217,376.8,307.4,430.9,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.183,0.158,0.202,0.0768,0.0441,0.102,0.0032,0.0018,0.0043,0.457,0.353,0.538,0.019,0.014,0.022,23.87,23.54,24.29,0.951,0.942,0.957,0.976,0.97,0.98,0.928,0.913,0.938,41.91,34.46,47.61,40.93,33.43,46.65,0,0,0,0,0,0,0.455,0,0.208,0.18,0.81,0.19,49.1
1109628000000,2005,3,2004,6,31,1.29,0.287,1.01,60719.5,93.09,93.09,81.61,2,2,2,483.1,460.7,538.9,376.1,353.7,107,107,107,-1.834e-15,-5.684e-14,0,0.222,0.199,0.232,376.1,353.7,431.9,990,990,990,965.8,965.7,966,24.2,24,24.3,0.186,0.178,0.206,0.0765,0.066,0.103,0.0032,0.0027,0.0043,0.459,0.425,0.543,0.019,0.017,0.023,23.77,23.43,23.9,0.952,0.949,0.957,0.978,0.975,0.98,0.931,0.925,0.938,41.71,39.34,47.5,40.81,38.34,46.55,0,0,0,0,0,0,0.453,0,0.28,0.22,0.78,0.22,47.1
1112306400000,2005,4,2004,7,30,1.96,0.324,1.63,91992.4,144.6,144.6,127.8,3,2,2.8666666666666667,754.5,552.9,859.3,629.5,427.9,125,125,125,1.895e-15,0,5.684e-14,0.169,0.145,0.226,629.5,427.9,734.3,990,990,990,966.9,966.1,967.3,23.1,22.7,23.9,0.318,0.207,0.38,0.223,0.101,0.292,0.0097,0.0042,0.013,0.78,0.539,0.945,0.034,0.023,0.042,22.3,21.72,23.37,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,45.88,35.44,51.9,44.7,34.38,48.2,0,0,0,0,0,0,0.71,0,0.33,0.17,0.83,0.17,46.9
1114898400000,2005,5,2004,8,31,1.59,0.394,1.2,69716.5,132.1,132.1,93.7,3,2,2.3548387096774195,595.2,428.2,796.9,448.2,281.2,147,147,147,0,-5.684e-14,5.684e-14,0.256,0.184,0.343,448.2,281.2,649.9,990,990,990,966.3,965.5,967.1,23.7,22.9,24.5,0.225,0.156,0.329,0.116,0.0317,0.235,0.005,0.0013,0.01,0.54,0.32,0.799,0.023,0.013,0.035,23.21,22.11,24.15,0.951,0.937,0.958,0.976,0.97,0.98,0.928,0.909,0.939,40.95,31.19,52.6,39.79,30.26,48.2,0,0,0,0,0,0,0.521,0,0.39,0.25,0.75,0.25,43.8
1117576800000,2005,6,2004,9,30,0.886,0.308,0.578,35327.4,65.37,65.37,49.07,2,1,1.4333333333333333,341.8,282.2,421.3,222.8,163.2,119,119,119,2.842e-15,-2.842e-14,2.842e-14,0.353,0.282,0.422,222.8,163.2,302.3,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.134,0.113,0.162,0.0176,0.00962,0.0417,0.00071,0.00038,0.0017,0.317,0.249,0.394,0.013,0.01,0.016,24.57,24.15,24.89,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,37.78,25.57,51.68,36.71,24.8,48.2,0,0,0,0,0,0,0.273,0,0.308,0.35,0.65,0.35,39.9
1120168800000,2005,7,2004,10,31,0.655,0.289,0.366,22672.3,38.52,38.52,30.47,1,1,1,244.7,214.6,279.1,136.7,106.6,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.444,0.387,0.503,136.7,106.6,171.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.102,0.0912,0.114,0.00737,0.00481,0.0103,0.00029,0.00019,0.00041,0.236,0.182,0.298,0.0093,0.0071,0.012,25.11,24.89,25.33,0.932,0.916,0.946,0.97,0.97,0.975,0.905,0.888,0.922,31.4,24.25,39.51,30.47,23.52,38.52,0,0,0,0,0,0,0.169,0,0.289,0.44,0.56,0.44,34.6
1122847200000,2005,8,2004,11,31,0.486,0.249,0.237,14580.9,26.41,26.41,19.6,1,1,1,181.5,158,211.6,88.51,65.02,93,93,93,1.834e-15,-1.421e-14,1.421e-14,0.516,0.439,0.589,88.51,65.02,118.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.083,0.0747,0.0936,0.00327,0.00128,0.00583,0.00013,0.00005,0.00023,0.148,0.106,0.202,0.0058,0.0042,0.0079,25.41,25.33,25.42,0.921,0.886,0.942,0.964,0.96,0.97,0.888,0.85,0.904,20.31,14.35,27.22,19.6,13.78,26.41,0,0,0,0,0,0,0.109,0,0.249,0.51,0.49,0.51,30
1125525600000,2005,9,2004,12,30,0.339,0.187,0.138,7965.36,18.81,18.81,11.06,1,0,0.8666666666666667,130.9,114.8,156.7,58.94,42.82,72,72,72,5.818,-1.421e-14,44.73,0.555,0.46,0.627,53.12,0,84.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0708,0.0795,0.000874,0,0.00295,0.000034,0,0.00012,0.096,0.0708,0.139,0.0038,0.0028,0.0055,25.4,25.37,25.43,0.746,0,0.938,0.832,0,0.962,0.717,0,0.9,11.52,0,19.56,11.06,0,18.81,4,0,0,0.133,0,0,0.0615,0.133,0.201,0.55,0.41,0.59,23.5
1128117600000,2005,10,2005,1,31,0.272,0.139,0.103,5619.54,12.56,12.56,7.553,1,0,0.7419354838709677,101.7,93.76,112.9,49.69,41.76,52,52,52,11.14,-7.105e-15,44.5,0.513,0.461,0.555,38.55,0,60.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000189,0,0.000926,0.0000074,0,0.000036,0.0814,0.0708,0.0965,0.0032,0.0028,0.0038,25.42,25.4,25.43,0.606,0,0.862,0.712,0,0.96,0.582,0,0.828,7.868,0,13.08,7.553,0,12.56,8,0,0,0.258,0,0,0.042,0.258,0.169,0.51,0.38,0.62,20.7
1130796000000,2005,11,2005,2,30,0.335,0.13,0.202,12219.9,23.8,23.8,16.97,1,0,0.9666666666666667,129.2,94.58,157.8,79.23,44.58,50,50,50,1.486,-1.421e-14,44.58,0.394,0.317,0.529,77.74,0,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0708,0.0838,0.00251,0,0.00491,0.000098,0,0.00019,0.127,0.0708,0.177,0.005,0.0028,0.0069,25.37,25.34,25.43,0.875,0,0.94,0.931,0,0.97,0.843,0,0.903,17.62,0,24.54,16.97,0,23.8,1,0,0,0.0333,0,0,0.0943,0.0333,0.133,0.39,0.6,0.4,36.5
1133388000000,2005,12,2005,3,31,0.465,0.158,0.307,18985.4,30.66,30.66,25.52,1,1,1,173.8,156.7,195.2,114.8,97.65,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.341,0.302,0.377,114.8,97.65,136.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0816,0.0953,0.00551,0.00405,0.00733,0.00022,0.00016,0.00029,0.191,0.16,0.229,0.0075,0.0063,0.0089,25.36,25.35,25.36,0.921,0.912,0.933,0.97,0.968,0.97,0.893,0.883,0.905,26.31,22.17,31.61,25.52,21.46,30.66,0,0,0,0,0,0,0.142,0,0.158,0.34,0.66,0.34,40.8
1136066400000,2006,1,2005,4,31,0.745,0.196,0.549,33832.3,72.34,72.34,45.47,2,1,1.3548387096774193,278.1,198.2,405.5,205.1,125.2,73,73,73,-4.584e-16,-2.842e-14,1.421e-14,0.276,0.18,0.368,205.1,125.2,332.5,990,990,990,964.8,964.4,965.4,25.2,24.6,25.6,0.121,0.0931,0.166,0.0179,0.00639,0.0559,0.00072,0.00025,0.0023,0.291,0.211,0.389,0.012,0.0082,0.016,24.9,24.19,25.39,0.94,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,35.63,26.13,51.95,34.55,25.35,48.2,0,0,0,0,0,0,0.253,0,0.196,0.26,0.74,0.26,45.4
1138744800000,2006,2,2005,5,28,1.32,0.206,1.12,65721.6,132.7,132.7,97.8,3,2,2.392857142857143,546.9,414.5,729.8,461.9,329.5,85,85,85,-6.09e-15,-5.684e-14,5.684e-14,0.159,0.116,0.205,461.9,329.5,644.8,990,990,990,966.1,965.5,966.8,23.9,23.2,24.5,0.221,0.166,0.316,0.121,0.0545,0.232,0.0051,0.0022,0.01,0.547,0.386,0.781,0.023,0.016,0.034,23.4,22.4,24.15,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.5,35.3,52.18,41.32,34.24,48.2,0,0,0,0,0,0,0.543,0,0.2,0.16,0.85,0.15,49.8
1141164000000,2006,3,2005,6,31,2.98,0.327,2.56,130973,192.8,192.8,176,4,3,3.806451612903226,1114,755.8,1417,992.4,648.8,121.9,107,129,37.71,-1.137e-13,188.4,0.112,0.091,0.142,954.7,648.8,1100,990,990,990,968.2,966.9,969.2,21.8,20.8,23.1,0.628,0.324,0.86,0.476,0.234,0.648,0.022,0.01,0.031,1.38,0.792,1.81,0.064,0.034,0.087,20.4,18.97,22.28,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.52,39.44,51.15,46.26,38.45,48.2,0,0,0,0,0,0,0.978,0,0.42,0.11,0.86,0.14,44
1143842400000,2006,4,2005,7,30,3.58,0.384,2.84,137898,192.8,192.8,191.5,4,4,4,1381,1198,1433,1233,1050,148,148,148,135.3,0,184.9,0.108,0.103,0.124,1098,1050,1100,990,990,990,969.1,968.5,969.3,20.9,20.7,21.5,0.848,0.722,0.873,0.642,0.535,0.648,0.031,0.025,0.031,1.79,1.55,1.82,0.086,0.072,0.088,19.11,18.91,19.93,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.99,48.57,50.35,47.88,47.6,48.2,0,0,0,0,0,0,1.06,0,0.74,0.11,0.79,0.21,38.5
1146434400000,2006,5,2005,8,31,2.43,0.433,1.99,108312,182.3,182.3,145.6,4,3,3.3548387096774195,905.4,722.1,1172,743.9,575.1,161.5,147,192,-1.1e-14,-1.137e-13,0,0.179,0.153,0.204,743.9,575.1,980.5,990,990,990,967.5,966.8,968.4,22.5,21.6,23.2,0.406,0.287,0.621,0.29,0.185,0.414,0.013,0.008,0.019,0.937,0.673,1.31,0.042,0.029,0.061,21.56,20.25,22.54,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.84,39.57,52.06,43.62,38.58,48.2,0,0,0,0,0,0,0.809,0,0.44,0.18,0.82,0.18,44.6
1149112800000,2006,6,2005,9,30,1.52,0.308,1.21,70485.9,122.2,122.2,97.9,3,2,2.3666666666666667,584.7,482,710.4,465.7,363,119,119,119,-4.207e-31,-5.684e-14,5.684e-14,0.206,0.168,0.247,465.7,363,591.4,990,990,990,966.2,965.8,966.7,23.8,23.3,24.2,0.227,0.183,0.294,0.122,0.0704,0.196,0.0051,0.0029,0.0084,0.561,0.441,0.698,0.024,0.018,0.03,23.22,22.56,23.79,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.37,35.44,52.66,42.09,34.38,48.2,0,0,0,0,0,0,0.544,0,0.31,0.2,0.8,0.2,46.4
1151704800000,2006,7,2005,10,31,1.09,0.362,0.725,43489.4,73.43,73.43,58.45,2,1,1.8064516129032258,405.7,347.8,476.3,270.7,212.8,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.336,0.283,0.388,270.7,212.8,341.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.152,0.131,0.177,0.0296,0.0138,0.0601,0.0012,0.00056,0.0025,0.335,0.253,0.41,0.014,0.01,0.017,24.25,23.85,24.51,0.94,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,35.12,25.81,52.44,33.89,25.04,48.2,0,0,0,0,0,0,0.325,0,0.365,0.33,0.67,0.33,39.9
1154383200000,2006,8,2005,11,31,0.789,0.308,0.481,29833,48.2,48.2,40.1,1,1,1,294.4,255.6,343.7,179.4,140.6,115,115,115,-2.036e-31,-2.842e-14,2.842e-14,0.394,0.335,0.45,179.4,140.6,228.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.117,0.103,0.134,0.011,0.0077,0.0152,0.00044,0.0003,0.00061,0.313,0.243,0.401,0.012,0.0096,0.016,24.8,24.48,25.03,0.948,0.935,0.959,0.976,0.97,0.98,0.925,0.907,0.94,41.36,32.29,52.62,40.1,31.33,48.2,0,0,0,0,0,0,0.223,0,0.308,0.39,0.61,0.39,37.8
1157061600000,2006,9,2005,12,30,0.561,0.236,0.325,20152,36.27,36.27,27.99,1,1,1,216.6,190.6,252.6,125.6,99.56,91,91,91,4.737e-16,-1.421e-14,1.421e-14,0.423,0.36,0.478,125.6,99.56,161.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0954,0.0862,0.108,0.00642,0.00421,0.00949,0.00025,0.00016,0.00038,0.214,0.167,0.278,0.0084,0.0065,0.011,25.28,25.01,25.42,0.926,0.911,0.943,0.97,0.969,0.97,0.899,0.882,0.915,28.86,22.6,37.37,27.99,21.9,36.27,0,0,0,0,0,0,0.155,0,0.236,0.42,0.58,0.42,35.9
1159653600000,2006,10,2006,1,31,0.473,0.177,0.296,18250.7,31.33,31.33,24.53,1,1,1,176.6,163.2,191.1,110.4,90.21,66.23,52,73,2.75e-15,-1.421e-14,1.421e-14,0.378,0.272,0.447,110.4,90.21,139.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.087,0.0808,0.0952,0.00513,0.00342,0.00757,0.0002,0.00013,0.0003,0.184,0.148,0.233,0.0072,0.0058,0.0091,25.37,25.35,25.38,0.921,0.911,0.934,0.969,0.965,0.97,0.892,0.883,0.906,25.32,20.7,32.3,24.53,19.97,31.33,0,0,0,0,0,0,0.136,0,0.177,0.37,0.63,0.37,38.6
1162332000000,2006,11,2006,2,30,0.473,0.144,0.329,20444.9,32.13,32.13,28.4,1,1,1,182.5,168.7,192.5,126.8,112.9,55.67,50,67,0,-1.421e-14,1.421e-14,0.305,0.26,0.372,126.8,112.9,142.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0877,0.096,0.00653,0.00535,0.00786,0.00026,0.00021,0.00031,0.211,0.188,0.239,0.0083,0.0074,0.0093,25.35,25.34,25.37,0.928,0.92,0.935,0.97,0.97,0.97,0.9,0.892,0.907,29.27,25.84,33.13,28.4,25.06,32.13,0,0,0,0,0,0,0.158,0,0.144,0.3,0.7,0.3,43.2
1164924000000,2006,12,2006,3,31,0.568,0.158,0.41,25777,44.18,44.18,34.65,1,1,1,212.2,181.8,252.4,153.2,122.8,59,59,59,0,0,0,0.28,0.234,0.325,153.2,122.8,193.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.101,0.0905,0.115,0.00877,0.00619,0.0122,0.00034,0.00024,0.00048,0.259,0.205,0.331,0.01,0.008,0.013,25.24,24.96,25.36,0.939,0.927,0.953,0.972,0.97,0.98,0.913,0.899,0.934,35.62,28.31,45.09,34.65,27.46,44.18,0,0,0,0,0,0,0.192,0,0.158,0.28,0.72,0.28,45.4
1167602400000,2007,1,2006,4,31,1.25,0.196,1.05,62357.9,138.8,138.8,83.81,3,1,2.161290322580645,466.2,258.1,750.8,393.2,185.1,73,73,73,0,-5.684e-14,5.684e-14,0.175,0.0972,0.283,393.2,185.1,677.8,990,990,990,965.7,964.7,966.9,24.3,23.1,25.3,0.196,0.114,0.333,0.0936,0.0115,0.254,0.0039,0.00045,0.011,0.477,0.24,0.835,0.02,0.0096,0.036,23.85,22.26,24.95,0.948,0.922,0.958,0.976,0.97,0.98,0.925,0.895,0.939,40.1,25.57,51.7,39.02,24.8,48.2,0,0,0,0,0,0,0.466,0,0.2,0.16,0.84,0.16,49.9
1170280800000,2007,2,2006,5,28,3.24,0.343,2.37,115723,192.8,192.8,172.2,4,3,3.7857142857142856,1340,769.7,2034,1198,664.7,141.6,105,162,220,-1.137e-13,772.2,0.11,0.0796,0.144,977.9,664.7,1100,990,990,990,968.9,967,971.2,21.1,18.8,23,0.704,0.331,0.926,0.512,0.245,0.648,0.025,0.011,0.034,1.5,0.818,1.87,0.073,0.036,0.1,19.56,16.94,22.2,0.953,0.948,0.957,0.98,0.978,0.98,0.934,0.929,0.938,46.7,40.91,52.26,45.57,40.01,48.2,0,0,0,0,0,0,0.957,0,0.87,0.11,0.73,0.27,35.7
1172700000000,2007,3,2006,6,31,6.14,0.539,2.95,121335,169,169,163.1,4,4,4,2291,2066,2521,2090,1827,201.1,183,239,989.8,727.5,1238,0.0886,0.0726,0.116,1100,1100,1100,990,990,990,971.8,971.3,972.4,18.2,17.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.32,15.77,16.87,0.946,0.944,0.948,0.979,0.976,0.98,0.926,0.922,0.929,41.64,40.15,43.1,40.77,39.2,42.24,0,0,0,0,0,0,0.906,0,3.19,0.088,0.48,0.52,19.8
1175378400000,2007,4,2006,7,30,6.17,0.562,2.85,115732,164.7,164.7,160.7,4,4,4,2379,2234,2529,2162,2017,217,217,217,1062,917.3,1212,0.0913,0.0858,0.0971,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.75,16.46,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.922,0.927,41.07,40.1,42.01,40.18,39.15,41.17,0,0,0,0,0,0,0.893,0,3.32,0.091,0.46,0.54,18.8
1177970400000,2007,5,2006,8,31,4.64,0.739,2.91,132819,192,192,178.5,4,4,4,1734,1221,2208,1458,944.5,276,276,276,370,-1.137e-13,832.4,0.164,0.125,0.226,1088,944.5,1100,990,990,990,970.2,968.6,971.6,19.8,18.4,21.4,0.879,0.594,0.926,0.625,0.396,0.648,0.032,0.019,0.035,1.8,1.25,1.87,0.092,0.058,0.1,17.98,16.52,20.16,0.95,0.947,0.955,0.98,0.98,0.98,0.931,0.928,0.936,45.54,42.18,48.99,44.63,41.34,48.01,0,0,0,0,0,0,0.992,0,1.73,0.16,0.63,0.37,28.6
1180648800000,2007,6,2006,9,30,2.34,0.417,1.92,104599,188.6,188.6,145.3,4,3,3.3333333333333335,901.9,729,1184,740.9,568,161,161,161,3.79e-15,-1.137e-13,1.137e-13,0.182,0.136,0.221,740.9,568,1023,990,990,990,967.5,966.8,968.5,22.5,21.5,23.2,0.408,0.286,0.679,0.288,0.18,0.474,0.013,0.0078,0.022,0.938,0.664,1.44,0.042,0.029,0.067,21.57,20.09,22.52,0.955,0.952,0.957,0.979,0.975,0.98,0.936,0.929,0.938,44.79,39.59,51.91,43.68,38.61,48.2,0,0,0,0,0,0,0.807,0,0.42,0.18,0.82,0.18,44.7
1183240800000,2007,7,2006,10,31,1.57,0.498,1.08,62769.8,108.7,108.7,84.37,3,2,2.129032258064516,587.7,482.6,717.8,401.7,296.6,186,186,186,-1.834e-15,-5.684e-14,5.684e-14,0.321,0.259,0.385,401.7,296.6,531.8,990,990,990,966.2,965.8,966.8,23.8,23.2,24.2,0.205,0.165,0.268,0.089,0.039,0.156,0.0038,0.0016,0.0067,0.493,0.346,0.648,0.021,0.014,0.028,23.28,22.62,23.88,0.951,0.94,0.958,0.975,0.97,0.98,0.927,0.912,0.939,41.13,32.66,52.27,39.91,31.68,48.2,0,0,0,0,0,0,0.469,0,0.49,0.32,0.69,0.31,40
1185919200000,2007,8,2006,11,31,1.07,0.415,0.652,39378.9,69.01,69.01,52.93,2,1,1.5483870967741935,398.6,336.3,476.9,243.6,181.3,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.393,0.325,0.461,243.6,181.3,321.9,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.143,0.121,0.171,0.0222,0.0112,0.0509,0.00091,0.00045,0.0021,0.335,0.256,0.408,0.014,0.01,0.017,24.28,23.87,24.6,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.92,25.92,52.59,36.72,25.14,48.2,0,0,0,0,0,0,0.294,0,0.418,0.39,0.61,0.39,36.8
1188597600000,2007,9,2006,12,30,0.733,0.306,0.427,26625.8,48.2,48.2,36.98,1,1,1,282.9,244.4,332.8,164.9,126.4,118,118,118,2.842e-15,-2.842e-14,2.842e-14,0.421,0.355,0.483,164.9,126.4,214.8,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.111,0.0978,0.129,0.00976,0.0065,0.014,0.00039,0.00026,0.00056,0.286,0.217,0.375,0.011,0.0086,0.015,24.88,24.56,25.12,0.943,0.929,0.957,0.974,0.97,0.98,0.919,0.901,0.938,37.95,28.94,49.52,36.98,28.07,48.2,0,0,0,0,0,0,0.205,0,0.306,0.42,0.58,0.42,36.3
1191189600000,2007,10,2007,1,31,0.598,0.26,0.338,20950.4,32.68,32.68,28.16,1,1,1,223.3,208.1,243.1,126.3,111.1,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.435,0.399,0.466,126.3,111.1,146.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.096,0.0906,0.103,0.00649,0.00519,0.00817,0.00025,0.0002,0.00032,0.216,0.188,0.251,0.0085,0.0074,0.0099,25.24,25.09,25.36,0.928,0.919,0.937,0.97,0.97,0.97,0.9,0.891,0.909,29.03,25.38,33.69,28.16,24.61,32.68,0,0,0,0,0,0,0.156,0,0.26,0.43,0.57,0.43,35
1193868000000,2007,11,2007,2,30,0.558,0.219,0.339,21101,33.95,33.95,29.31,1,1,1,215.2,211.1,221.2,130.9,118.1,84.33,67,93,4.737e-16,-1.421e-14,1.421e-14,0.392,0.308,0.441,130.9,118.1,150.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0927,0.101,0.00688,0.00579,0.00855,0.00027,0.00023,0.00034,0.222,0.2,0.255,0.0087,0.0078,0.01,25.29,25.24,25.33,0.93,0.924,0.939,0.97,0.97,0.97,0.902,0.896,0.911,30.21,27.09,35,29.31,26.28,33.95,0,0,0,0,0,0,0.163,0,0.219,0.39,0.61,0.39,37.8
1196460000000,2007,12,2007,3,31,0.679,0.158,0.521,32591.8,52.93,52.93,43.81,2,1,1.1290322580645162,253.5,212.2,300.8,194.5,153.2,59,59,59,0,-2.842e-14,2.842e-14,0.235,0.196,0.278,194.5,153.2,241.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.116,0.101,0.132,0.0123,0.00877,0.0163,0.00049,0.00034,0.00065,0.313,0.238,0.384,0.012,0.0095,0.015,24.99,24.79,25.27,0.947,0.922,0.959,0.977,0.97,0.98,0.925,0.894,0.94,41.69,25.6,52.02,40.49,24.84,48.2,0,0,0,0,0,0,0.243,0,0.158,0.23,0.77,0.23,48
1199138400000,2008,1,2007,4,31,1.3,0.196,1.1,64890.9,144.6,144.6,87.22,3,2,2.3225806451612905,484.5,305.4,789.2,411.5,232.4,73,73,73,-1.834e-15,-5.684e-14,5.684e-14,0.166,0.0925,0.239,411.5,232.4,716.2,990,990,990,965.8,964.9,967.1,24.2,22.9,25.1,0.204,0.131,0.355,0.101,0.0155,0.279,0.0043,0.00062,0.012,0.481,0.246,0.899,0.02,0.0098,0.039,23.77,22.04,24.83,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,37.82,26.13,51.53,36.79,25.35,48.2,0,0,0,0,0,0,0.485,0,0.2,0.15,0.85,0.15,49.9
1201816800000,2008,2,2007,5,29,3.44,0.384,2.46,119722,192.8,192.8,172,4,3,3.8275862068965516,1373,806.8,1970,1219,669.8,153.4,137,162,237,0,708.1,0.12,0.0822,0.17,982.1,669.8,1100,990,990,990,969.1,967.1,971,20.9,19,22.9,0.714,0.338,0.926,0.517,0.248,0.648,0.025,0.011,0.034,1.51,0.831,1.87,0.074,0.036,0.099,19.43,17.12,22.04,0.953,0.948,0.957,0.98,0.975,0.98,0.933,0.928,0.938,46.1,39.34,51.17,45.03,38.35,48.2,0,0,0,0,0,0,0.956,0,0.98,0.11,0.72,0.28,34.8
1204322400000,2008,3,2007,6,31,5.09,0.539,2.95,129475,179,179,174,4,4,4,1902,1759,2006,1701,1576,201.1,183,239,600.9,475.6,676.5,0.105,0.0934,0.121,1100,1100,1100,990,990,990,970.8,970.3,971.1,19.2,18.9,19.7,0.926,0.922,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.095,0.099,17.34,17.01,17.81,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.39,43.5,45.66,43.51,42.63,44.75,0,0,0,0,0,0,0.967,0,2.14,0.11,0.58,0.42,25.4
1207000800000,2008,4,2007,7,30,3.89,0.384,2.81,133716,192.8,192.8,185.7,4,4,4,1499,1101,1748,1351,953.3,148,148,148,265.3,-1.137e-13,500.5,0.101,0.0846,0.134,1086,953.3,1100,990,990,990,969.5,968.2,970.3,20.5,19.7,21.8,0.861,0.588,0.926,0.62,0.4,0.648,0.03,0.018,0.033,1.78,1.25,1.87,0.087,0.058,0.095,18.74,17.84,20.53,0.952,0.951,0.955,0.98,0.98,0.98,0.933,0.932,0.936,47.46,45.74,50.19,46.43,44.83,48.2,0,0,0,0,0,0,1.03,0,1.08,0.099,0.72,0.28,34.4
1209592800000,2008,5,2007,8,31,2.34,0.394,1.94,106640,176.4,176.4,143.3,4,3,3.2903225806451615,871.9,725.1,1077,724.9,578.1,147,147,147,0,-1.137e-13,1.137e-13,0.171,0.136,0.203,724.9,578.1,930.3,990,990,990,967.4,966.8,968.1,22.6,21.9,23.2,0.387,0.289,0.561,0.279,0.187,0.389,0.012,0.0081,0.018,0.907,0.678,1.21,0.04,0.029,0.055,21.71,20.65,22.52,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,44.9,39.51,51.82,43.78,38.52,48.2,0,0,0,0,0,0,0.796,0,0.4,0.17,0.83,0.17,45.6
1212271200000,2008,6,2007,9,30,1.53,0.308,1.22,71313,123.1,123.1,99.05,3,2,2.433333333333333,590.1,484.5,715,471.1,365.5,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.204,0.166,0.246,471.1,365.5,596,990,990,990,966.2,965.8,966.8,23.8,23.2,24.2,0.23,0.184,0.296,0.125,0.0715,0.199,0.0053,0.003,0.0086,0.562,0.445,0.706,0.024,0.018,0.03,23.19,22.53,23.78,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.65,34.91,51.98,41.47,33.86,48.2,0,0,0,0,0,0,0.55,0,0.31,0.2,0.8,0.2,46.6
1214863200000,2008,7,2007,10,31,1.09,0.362,0.732,43853.6,73.99,73.99,58.94,2,1,1.8387096774193548,408.2,350.8,478.8,273.2,215.8,135,135,135,1.834e-15,-2.842e-14,2.842e-14,0.334,0.282,0.385,273.2,215.8,343.8,990,990,990,965.4,965.2,965.8,24.6,24.2,24.8,0.153,0.133,0.178,0.0304,0.0141,0.0613,0.0012,0.00057,0.0025,0.334,0.252,0.413,0.014,0.01,0.017,24.24,23.83,24.52,0.94,0.924,0.959,0.972,0.97,0.98,0.913,0.896,0.94,34.58,25.69,52.22,33.36,24.92,48.2,0,0,0,0,0,0,0.327,0,0.358,0.33,0.67,0.33,40.2
1217541600000,2008,8,2007,11,31,0.796,0.308,0.488,30265.5,50.11,50.11,40.68,2,1,1.032258064516129,297.1,258.6,346.7,182.1,143.6,115,115,115,9.168e-16,-2.842e-14,2.842e-14,0.39,0.332,0.445,182.1,143.6,231.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.104,0.135,0.0112,0.00796,0.0154,0.00045,0.00032,0.00062,0.312,0.249,0.4,0.012,0.0098,0.016,24.79,24.48,25.02,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,41.1,25.83,52.51,39.87,25.05,48.2,0,0,0,0,0,0,0.226,0,0.308,0.39,0.61,0.39,38
1220220000000,2008,9,2007,12,30,0.563,0.236,0.327,20261.3,37.01,37.01,28.14,1,1,1,217.2,188.6,255.6,126.2,97.64,91,91,91,-1.895e-15,-1.421e-14,1.421e-14,0.422,0.356,0.482,126.2,97.64,164.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0956,0.0855,0.109,0.00648,0.00405,0.00974,0.00025,0.00016,0.00039,0.215,0.164,0.284,0.0084,0.0064,0.011,25.27,24.99,25.42,0.927,0.911,0.944,0.97,0.968,0.972,0.899,0.882,0.917,29.01,22.23,38.08,28.14,21.51,37.01,0,0,0,0,0,0,0.156,0,0.236,0.42,0.58,0.42,36
1222812000000,2008,10,2008,1,31,0.468,0.177,0.291,17895.1,30.42,30.42,24.05,1,1,1,174.7,163.8,187.3,108.5,90.76,66.23,52,73,9.168e-16,-1.421e-14,1.421e-14,0.381,0.278,0.446,108.5,90.76,135.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0863,0.081,0.0939,0.00497,0.00346,0.00725,0.00019,0.00014,0.00028,0.18,0.149,0.226,0.0071,0.0059,0.0088,25.37,25.35,25.38,0.919,0.911,0.933,0.969,0.965,0.97,0.89,0.882,0.905,24.82,20.82,31.36,24.05,20.08,30.42,0,0,0,0,0,0,0.134,0,0.177,0.38,0.62,0.38,38.2
1225490400000,2008,11,2008,2,30,0.519,0.144,0.374,23479.1,40.51,40.51,32.61,1,1,1,200.1,163.5,227.2,144.5,113.5,55.67,50,67,0,-1.421e-14,1.421e-14,0.28,0.22,0.339,144.5,113.5,177.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0975,0.0858,0.108,0.00803,0.0054,0.0108,0.00031,0.00021,0.00043,0.243,0.187,0.301,0.0095,0.0073,0.012,25.3,25.14,25.38,0.936,0.92,0.947,0.972,0.97,0.979,0.909,0.893,0.927,33.56,25.96,41.38,32.61,25.18,40.51,0,0,0,0,0,0,0.181,0,0.145,0.28,0.72,0.28,45.2
1228082400000,2008,12,2008,3,31,0.665,0.158,0.507,31867,49.61,49.61,42.83,2,1,1.032258064516129,248.4,222.6,286,189.4,163.6,59,59,59,1.834e-15,0,2.842e-14,0.239,0.206,0.265,189.4,163.6,227,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.114,0.105,0.127,0.0119,0.00965,0.015,0.00047,0.00038,0.0006,0.319,0.238,0.381,0.013,0.0095,0.015,25.01,24.8,25.19,0.949,0.922,0.959,0.977,0.97,0.98,0.928,0.894,0.939,43.27,25.57,51.58,42.03,24.81,48.2,0,0,0,0,0,0,0.238,0,0.158,0.24,0.76,0.24,47.9
1230760800000,2009,1,2008,4,31,0.948,0.196,0.752,45540.1,75.1,75.1,61.21,2,1,1.8709677419354838,353.8,291.2,417.5,280.8,218.2,73,73,73,2.75e-15,-2.842e-14,2.842e-14,0.209,0.175,0.251,280.8,218.2,344.5,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.148,0.126,0.171,0.0335,0.0143,0.0616,0.0014,0.00057,0.0025,0.333,0.242,0.407,0.013,0.0096,0.017,24.5,24.11,24.85,0.94,0.923,0.959,0.971,0.97,0.98,0.913,0.895,0.94,35.01,25.7,52.68,33.71,24.92,48.2,0,0,0,0,0,0,0.34,0,0.196,0.21,0.79,0.21,48
1233439200000,2009,2,2008,5,28,1.38,0.206,1.17,68773.5,127.9,127.9,102.3,3,2,2.5357142857142856,569.8,423.8,703,484.8,338.8,85,85,85,-6.09e-15,-5.684e-14,5.684e-14,0.153,0.121,0.201,484.8,338.8,618,990,990,990,966.2,965.5,966.7,23.8,23.3,24.5,0.232,0.17,0.301,0.135,0.0589,0.214,0.0057,0.0024,0.0092,0.569,0.4,0.735,0.024,0.016,0.032,23.28,22.55,24.09,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.916,0.939,41.75,34.9,51.38,40.7,33.85,48.2,0,0,0,0,0,0,0.569,0,0.21,0.15,0.85,0.15,49.8
1235858400000,2009,3,2008,6,31,2.75,0.307,2.25,117435,192.8,192.8,157.8,4,3,3.4838709677419355,1027,709.3,1668,912.1,602.3,114.8,107,129,72.86,-1.137e-13,439,0.119,0.0773,0.151,839.3,602.3,1100,990,990,990,967.9,966.7,970,22.1,20,23.3,0.532,0.297,0.914,0.391,0.203,0.648,0.018,0.0087,0.032,1.18,0.714,1.86,0.055,0.031,0.093,20.93,18.11,22.55,0.955,0.951,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.37,40.35,52.02,45.24,39.42,48.2,0,0,0,0,0,0,0.877,0,0.5,0.11,0.82,0.18,42.7
1238536800000,2009,4,2008,7,30,4.89,0.384,2.85,125747,182.8,182.8,174.6,4,4,4,1885,1648,2034,1737,1500,148,148,148,637.3,400.1,786.2,0.0788,0.0728,0.0898,1100,1100,1100,990,990,990,970.7,970,971.2,19.3,18.8,20,0.926,0.919,0.926,0.648,0.648,0.648,0.034,0.032,0.034,1.87,1.87,1.87,0.097,0.093,0.1,17.4,16.94,18.17,0.949,0.948,0.952,0.98,0.98,0.98,0.93,0.929,0.932,44.55,43.31,46.63,43.66,42.44,45.69,0,0,0,0,0,0,0.97,0,2.04,0.079,0.58,0.42,25.7
1241128800000,2009,5,2008,8,31,3.18,0.471,2.54,128421,192.8,192.8,172.6,4,3,3.806451612903226,1189,865.5,1618,1013,718.5,176,147,192,65.5,0,326.4,0.151,0.119,0.184,947.2,718.5,1100,990,990,990,968.5,967.4,969.9,21.5,20.1,22.6,0.638,0.368,0.913,0.468,0.281,0.648,0.022,0.012,0.032,1.38,0.915,1.86,0.065,0.04,0.092,20.14,18.27,21.72,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.7,39.8,52.18,45.48,38.83,48.2,0,0,0,0,0,0,0.959,0,0.64,0.15,0.8,0.2,40.4
1243807200000,2009,6,2008,9,30,1.88,0.345,1.54,87286.5,144.6,144.6,121.2,3,2,2.7333333333333334,726.6,594.7,855.3,593.6,433.7,133,119,161,7.579e-15,-5.684e-14,5.684e-14,0.188,0.139,0.271,593.6,433.7,736.3,990,990,990,966.8,966.3,967.3,23.2,22.7,23.7,0.297,0.211,0.379,0.2,0.104,0.293,0.0086,0.0044,0.013,0.734,0.55,0.946,0.032,0.023,0.042,22.46,21.73,23.17,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,45.94,35.49,52.66,44.65,34.43,48.2,0,0,0,0,0,0,0.674,0,0.34,0.18,0.82,0.18,46.4
1246399200000,2009,7,2008,10,31,1.33,0.454,0.873,51840,96.4,96.4,69.68,2,1,1.967741935483871,495.4,417.2,587.3,325.8,231.2,169.5,135,186,0,-5.684e-14,5.684e-14,0.35,0.23,0.446,325.8,231.2,452.3,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.174,0.141,0.217,0.0534,0.0154,0.112,0.0022,0.00063,0.0047,0.395,0.259,0.577,0.016,0.011,0.024,23.78,23.18,24.25,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,36.65,25.81,52.34,35.62,25.04,48.2,0,0,0,0,0,0,0.387,0,0.457,0.34,0.66,0.34,39
1249077600000,2009,8,2008,11,31,0.915,0.415,0.5,30640.9,55.25,55.25,41.18,2,1,1.1612903225806452,341.7,288.4,412,186.7,133.4,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.459,0.376,0.537,186.7,133.4,257,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.123,0.104,0.148,0.0117,0.00709,0.0203,0.00047,0.00028,0.00083,0.303,0.234,0.403,0.012,0.0093,0.016,24.59,24.26,24.91,0.944,0.924,0.958,0.974,0.97,0.98,0.919,0.896,0.939,38.06,25.7,51.98,36.95,24.93,48.2,0,0,0,0,0,0,0.229,0,0.415,0.45,0.55,0.45,33.5
1251756000000,2009,9,2008,12,30,0.639,0.283,0.357,22081.6,37.53,37.53,30.67,1,1,1,246.5,217.6,285.4,137.5,116.9,109,91,118,1.895e-15,-2.842e-14,2.842e-14,0.442,0.391,0.502,137.5,116.9,167.4,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0944,0.112,0.00744,0.00568,0.00998,0.00029,0.00022,0.0004,0.237,0.2,0.291,0.0093,0.0079,0.012,25.1,24.87,25.28,0.934,0.923,0.945,0.97,0.97,0.973,0.906,0.896,0.919,31.61,26.66,38.58,30.67,25.86,37.53,0,0,0,0,0,0,0.17,0,0.282,0.44,0.56,0.44,34.6
1254348000000,2009,10,2009,1,31,0.532,0.237,0.295,18182.8,27.12,27.12,24.44,1,1,1,198.7,180.4,218.7,110.2,96.29,88.48,73,97,-5.959e-15,-1.421e-14,1.421e-14,0.444,0.379,0.502,110.2,96.29,121.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0854,0.0944,0.00512,0.00393,0.0061,0.0002,0.00015,0.00024,0.186,0.162,0.207,0.0073,0.0063,0.0081,25.37,25.28,25.43,0.918,0.911,0.926,0.97,0.967,0.97,0.891,0.882,0.899,25.2,21.97,27.95,24.44,21.25,27.12,0,0,0,0,0,0,0.136,0,0.237,0.45,0.55,0.45,34.2
