Exceedance,Flow,Power,Energy,GrossHead,CanalFlow,NetHead,TotalEfficiency,TotalHeadloss,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy,ShutoffProportion
0,2790,192,143000,25.6,1100,25.4,0.936,1.87,0.95,0.89,1,50.3,1
0.01,2410,190,140000,25.6,1100,25.4,0.936,1.87,0.771,0.88,1,49.9,1
0.02,2280,188,137000,25.6,1100,25.4,0.936,1.87,0.66,0.87,0.987,49.7,0.976
0.03,2090,185,136000,25.6,1100,25.4,0.936,1.87,0.615,0.87,0.865,49.6,0.669
0.04,1930,184,134000,25.6,1100,25.4,0.935,1.87,0.59,0.87,0.742,49.4,0.433
0.05,1780,181,134000,25.6,1100,25.4,0.935,1.87,0.561,0.86,0.611,49.2,0.233
0.06,1700,180,132000,25.6,1100,25.4,0.935,1.84,0.5,0.86,0.575,48.8,0.0307
0.07,1620,180,131000,25.5,1090,25.4,0.935,1.81,0.47,0.86,0.559,48.6,0
0.08,1530,179,130000,25.5,1080,25.4,0.935,1.74,0.47,0.85,0.523,48.5,0
0.09,1490,177,128000,25.5,1070,25.4,0.934,1.71,0.46,0.85,0.507,48.3,0
0.1,1420,175,126000,25.5,1060,25.4,0.934,1.68,0.45,0.85,0.49,48,0
0.11,1370,173,124000,25.5,1050,25.4,0.934,1.66,0.45,0.84,0.475,47.7,0
0.12,1320,172,123000,25.5,1030,25.4,0.934,1.61,0.449,0.83,0.469,47.3,0
0.13,1260,168,122000,25.5,1020,25.4,0.934,1.55,0.44,0.83,0.453,47.1,0
0.14,1200,166,119000,25.5,1000,25.4,0.934,1.45,0.43,0.827,0.45,47,0
0.15,1150,165,117000,25.5,935,25.4,0.933,1.35,0.43,0.82,0.45,46.8,0
0.16,1080,162,117000,25.5,901,25.4,0.933,1.25,0.42,0.82,0.45,46.7,0
0.17,995,157,113000,25.5,861,25.4,0.933,1.15,0.42,0.81,0.44,46.5,0
0.18,944,155,111000,25.5,805,25.4,0.933,1.05,0.42,0.81,0.44,46.3,0
0.19,902,149,108000,25.5,769,25.3,0.933,0.986,0.41,0.81,0.43,46.2,0
0.2,881,146,107000,25.5,751,25.3,0.932,0.956,0.4,0.81,0.422,46.1,0
0.21,840,141,101000,25.5,719,25.3,0.932,0.909,0.396,0.8,0.42,46,0
0.22,814,136,98200,25.5,685,25.3,0.932,0.844,0.39,0.8,0.42,45.9,0
0.23,805,132,95100,25.5,659,25.3,0.932,0.807,0.39,0.8,0.414,45.6,0
0.24,796,131,93800,25.5,653,25.3,0.932,0.798,0.38,0.8,0.408,45.5,0
0.25,779,129,92100,25.5,640,25.3,0.931,0.781,0.38,0.79,0.4,45.3,0
0.26,763,127,90000,25.5,629,25.3,0.931,0.771,0.377,0.79,0.397,45.2,0
0.27,731,123,88000,25.5,611,25.3,0.93,0.752,0.37,0.79,0.39,44.9,0
0.28,700,118,84300,25.5,581,25.3,0.93,0.713,0.37,0.78,0.39,44.7,0
0.29,679,117,82800,25.5,570,25.3,0.93,0.69,0.36,0.77,0.38,44.6,0
0.3,656,114,79600,25.5,550,25.3,0.929,0.658,0.36,0.77,0.38,44.6,0
0.31,645,109,78400,25.5,523,25.2,0.929,0.616,0.35,0.76,0.377,44.5,0
0.32,600,101,75000,25.4,490,25.2,0.928,0.584,0.35,0.76,0.37,44.4,0
0.33,581,95.4,70000,25.4,453,25.1,0.927,0.55,0.35,0.75,0.37,44.3,0
0.34,540,92.9,65200,25.4,441,25.1,0.927,0.515,0.349,0.75,0.369,44.1,0
0.35,535,88.9,64300,25.3,417,25.1,0.926,0.506,0.34,0.743,0.36,43.8,0
0.36,530,87.3,63600,25.3,411,25.1,0.926,0.497,0.34,0.74,0.36,43.7,0
0.37,521,85.7,62100,25.3,402,25,0.925,0.49,0.34,0.73,0.352,43.3,0
0.38,517,82.8,60600,25.3,388,25,0.925,0.476,0.33,0.73,0.35,43.1,0
0.39,505,80.2,56800,25.2,373,25,0.925,0.444,0.33,0.72,0.35,42.8,0
0.4,497,75.8,55900,25.2,359,24.9,0.924,0.433,0.32,0.72,0.35,42.6,0
0.41,483,74.5,55100,25.2,350,24.9,0.924,0.425,0.32,0.71,0.348,42.5,0
0.42,465,73.7,53400,25.2,340,24.9,0.923,0.413,0.32,0.71,0.34,42.2,0
0.43,452,70.8,52700,25.1,332,24.8,0.923,0.404,0.31,0.71,0.34,42.1,0
0.44,426,68.6,50800,25.1,318,24.8,0.922,0.376,0.31,0.7,0.34,41.9,0
0.45,395,63.4,47000,25.1,290,24.7,0.922,0.354,0.3,0.7,0.33,41.6,0
0.46,386,59.4,43000,25,270,24.7,0.922,0.342,0.3,0.7,0.33,41.4,0
0.47,370,56.3,41700,25,258,24.7,0.921,0.335,0.3,0.7,0.33,41,0
0.48,367,55.6,41100,24.9,253,24.6,0.921,0.33,0.29,0.69,0.32,40.9,0
0.49,361,54.1,39300,24.9,245,24.6,0.921,0.324,0.29,0.69,0.32,40.7,0
0.5,350,51.4,38200,24.9,234,24.5,0.921,0.322,0.29,0.68,0.32,40.5,0
0.51,341,49.4,36800,24.8,223,24.5,0.92,0.321,0.28,0.68,0.31,40.2,0
0.52,336,48.1,35800,24.8,217,24.4,0.92,0.319,0.28,0.68,0.31,40.1,0
0.53,322,46.9,34900,24.8,213,24.4,0.919,0.317,0.27,0.67,0.3,40,0
0.54,313,45.7,33900,24.7,208,24.3,0.919,0.312,0.26,0.67,0.3,39.9,0
0.55,306,44.1,32800,24.6,198,24.3,0.919,0.31,0.25,0.67,0.3,39.8,0
0.56,296,43.7,32400,24.5,197,24.1,0.918,0.309,0.25,0.66,0.3,39.6,0
0.57,289,42.1,31300,24.4,186,24,0.917,0.306,0.244,0.66,0.29,39.3,0
0.58,277,41.2,30600,24.3,185,23.9,0.917,0.305,0.24,0.66,0.29,39.2,0
0.59,274,40.6,30200,24.2,182,23.8,0.916,0.302,0.23,0.652,0.29,39.1,0
0.6,270,40.1,29800,24.2,181,23.7,0.915,0.301,0.22,0.65,0.28,39,0
0.61,265,40,29600,24.1,177,23.7,0.915,0.299,0.21,0.65,0.28,38.9,0
0.62,260,39.2,29100,24.1,174,23.6,0.914,0.288,0.21,0.65,0.27,38.7,0
0.63,247,38.4,28500,24.1,171,23.6,0.913,0.273,0.208,0.648,0.27,38.6,0
0.64,245,36.5,27100,24,161,23.6,0.911,0.261,0.2,0.64,0.26,38.2,0
0.65,244,34,24900,24,151,23.5,0.91,0.253,0.2,0.64,0.256,38.1,0
0.66,240,32.8,24400,24,146,23.5,0.909,0.25,0.2,0.631,0.25,37.7,0
0.67,236,32.3,23500,23.8,144,23.3,0.908,0.246,0.2,0.63,0.25,37.5,0
0.68,232,31.8,23100,23.7,142,23.1,0.907,0.243,0.19,0.63,0.24,37.2,0
0.69,224,31.4,22900,23.5,140,22.9,0.906,0.24,0.19,0.623,0.24,36.9,0
0.7,221,31.2,22500,23.5,139,22.8,0.906,0.236,0.18,0.62,0.23,36.6,0
0.71,218,30.8,22400,23.4,138,22.7,0.906,0.234,0.18,0.62,0.23,36.2,0
0.72,209,30.5,22100,23.3,137,22.6,0.905,0.233,0.17,0.61,0.22,36,0
0.73,207,30.2,21800,23.2,135,22.5,0.904,0.229,0.16,0.61,0.21,35.7,0
0.74,205,29.6,21500,23.1,132,22.3,0.902,0.223,0.16,0.603,0.21,35.4,0
0.75,204,29,21100,23,129,22.2,0.901,0.22,0.15,0.6,0.21,35.2,0
0.76,200,28.7,20800,22.9,129,22.1,0.9,0.217,0.15,0.592,0.2,35,0
0.77,196,27.5,20200,22.9,123,22.1,0.898,0.208,0.15,0.586,0.2,34.6,0
0.78,195,27.3,19900,22.8,122,22,0.898,0.205,0.14,0.58,0.2,34.4,0
0.79,194,26.9,19800,22.7,121,21.9,0.897,0.202,0.14,0.58,0.2,34.2,0
0.8,193,26.7,19400,22.6,120,21.6,0.896,0.201,0.14,0.578,0.19,33.9,0
0.81,190,26,19300,22.5,117,21.5,0.895,0.197,0.14,0.57,0.19,33.8,0
0.82,185,25.1,18300,22.3,113,21.3,0.895,0.189,0.13,0.56,0.19,33.3,0
0.83,179,24.4,18100,22.1,110,21,0.894,0.184,0.13,0.56,0.19,32.9,0
0.84,173,24.1,17900,21.9,109,20.6,0.892,0.18,0.13,0.55,0.18,32.1,0
0.85,171,23.5,17500,21.7,106,20.3,0.891,0.177,0.13,0.55,0.18,31.5,0
0.86,167,23,17100,21.5,104,20.1,0.891,0.171,0.123,0.55,0.173,30.4,0
0.87,164,22,16100,21.3,99.6,19.7,0.891,0.165,0.12,0.547,0.17,29.7,0
0.88,163,21.7,15700,21.1,98.4,19.4,0.89,0.162,0.12,0.531,0.17,29.1,0
0.89,160,21.1,15500,20.9,95.4,19.3,0.89,0.157,0.12,0.525,0.16,27.2,0
0.9,151,19.7,14500,20.8,88.9,19,0.889,0.15,0.12,0.51,0.15,25.8,0
0.91,149,19.3,14100,20.5,87,18.8,0.888,0.141,0.113,0.493,0.15,24.5,0
0.92,147,18.2,13600,20.4,82,18.7,0.887,0.132,0.11,0.477,0.15,22.9,0
0.93,140,17.4,12800,20.2,77.8,18.4,0.87,0.128,0.101,0.441,0.14,20.6,0
0.94,135,14.7,10900,19.9,68.3,18.1,0.816,0.118,0.0985,0.425,0.14,19.3,0
0.95,130,11.6,8360,19.7,56.1,17.9,0.665,0.0947,0.095,0.39,0.14,17.4,0
0.96,121,7.07,5260,19.1,34.6,17.3,0.472,0.0851,0.093,0.258,0.13,14.2,0
0.97,109,3.96,2920,18.7,19.3,16.8,0.268,0.0793,0.087,0.135,0.13,7.73,0
0.98,102,0.254,183,18.2,1.29,16.4,0.0189,0.0712,0.086,0.0121,0.13,0.662,0
0.99,85.8,0,0,17.9,0,16,0,0.0708,0.081,0,0.12,0,0
1,58.7,0,0,17,0,15.1,0,0.0708,0.076,0,0.11,0,0