datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1348437600000,2012,9,2011,12,52,7,0.0822,0.0435,0.0387,2259.62,14.25,14.25,13.45,1,1,1,135.9,133.2,138.6,63.94,61.16,72,72,72,-1.015e-15,-1.421e-14,1.421e-14,0.53,0.519,0.541,63.94,61.16,66.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0712,0.0732,0.00118,0.000949,0.00141,0.000046,0.000037,0.000055,0.102,0.0972,0.107,0.004,0.0038,0.0042,25.4,25.39,25.4,0.879,0.864,0.894,0.96,0.96,0.96,0.844,0.829,0.859,14.01,13.16,14.84,13.45,12.63,14.25,0,0,0,0,0,0,0.0747,0,0.0435,0.53,0.47,0.53,27.5
1349042400000,2012,10,2012,1,1,7,0.0786,0.0314,0.0471,2927.26,17.91,17.91,17.42,1,1,1,129.9,127.4,132.3,77.88,75.42,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.4,0.393,0.408,77.88,75.42,80.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0727,0.0745,0.00237,0.00216,0.00258,0.000093,0.000085,0.0001,0.124,0.119,0.128,0.0048,0.0047,0.005,25.38,25.37,25.38,0.936,0.933,0.94,0.96,0.96,0.96,0.899,0.896,0.902,18.15,17.64,18.65,17.42,16.94,17.91,0,0,0,0,0,0,0.0968,0,0.0315,0.4,0.6,0.4,37.2
1349647200000,2012,10,2012,1,2,7,0.0782,0.0314,0.0467,2906.55,18.19,18.19,17.3,1,1,1,129.3,126.6,133.7,77.3,74.6,52,52,52,4.06e-15,0,1.421e-14,0.402,0.389,0.411,77.3,74.6,81.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0724,0.075,0.00232,0.00209,0.0027,0.000091,0.000082,0.00011,0.123,0.118,0.13,0.0048,0.0046,0.0051,25.38,25.37,25.38,0.937,0.931,0.94,0.96,0.96,0.961,0.899,0.895,0.903,18.02,17.42,18.93,17.3,16.73,18.19,0,0,0,0,0,0,0.0961,0,0.0315,0.4,0.6,0.4,37.2
1350252000000,2012,10,2012,1,3,7,0.0784,0.0314,0.047,2919.55,17.91,17.91,17.38,1,1,1,129.6,127.7,132.3,77.65,75.69,52,52,52,-4.06e-15,-1.421e-14,0,0.401,0.393,0.407,77.65,75.69,80.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0728,0.0745,0.00235,0.00218,0.00258,0.000092,0.000086,0.0001,0.123,0.12,0.128,0.0048,0.0047,0.005,25.38,25.37,25.38,0.937,0.933,0.94,0.96,0.96,0.96,0.899,0.896,0.902,18.1,17.7,18.65,17.38,16.99,17.91,0,0,0,0,0,0,0.0965,0,0.0314,0.4,0.6,0.4,37.2
1350856800000,2012,10,2012,1,4,7,0.079,0.0314,0.0475,2949.25,17.91,17.91,17.56,1,1,1,130.5,128.2,132.3,78.54,76.24,52,52,52,6.09e-15,-1.421e-14,1.421e-14,0.398,0.393,0.405,78.54,76.24,80.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.073,0.0745,0.00243,0.00223,0.00258,0.000095,0.000087,0.0001,0.125,0.121,0.128,0.0049,0.0047,0.005,25.38,25.37,25.38,0.936,0.933,0.939,0.96,0.96,0.96,0.898,0.896,0.901,18.29,17.81,18.65,17.56,17.1,17.91,0,0,0,0,0,0,0.0975,0,0.0315,0.4,0.6,0.4,37.3
1351461600000,2012,10,2012,1,5,7,0.0775,0.0308,0.0468,2891.31,18.26,18.26,17.21,1,1,1,128.2,124.1,132.1,77.31,72.14,50.86,50,52,0,0,0,0.397,0.379,0.419,77.31,72.14,82.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0716,0.0747,0.00232,0.00188,0.00273,0.000091,0.000074,0.00011,0.122,0.113,0.131,0.0048,0.0044,0.0051,25.38,25.37,25.39,0.931,0.925,0.937,0.96,0.96,0.961,0.894,0.888,0.899,17.92,16.61,19.01,17.21,15.95,18.26,0,0,0,0,0,0,0.0956,0,0.0307,0.4,0.6,0.4,37.3
1352066400000,2012,11,2012,2,6,7,0.0808,0.0302,0.0505,3117.97,19.94,19.94,18.56,1,1,1,133.5,130.2,140.3,83.52,80.16,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.375,0.356,0.384,83.52,80.16,90.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0741,0.0776,0.00285,0.00256,0.00342,0.00011,0.0001,0.00013,0.133,0.127,0.145,0.0052,0.005,0.0057,25.37,25.35,25.37,0.929,0.921,0.933,0.962,0.96,0.964,0.893,0.888,0.896,19.3,18.62,20.67,18.56,17.87,19.94,0,0,0,0,0,0,0.103,0,0.0303,0.37,0.63,0.37,38.6
1352671200000,2012,11,2012,2,7,7,0.0855,0.0302,0.0553,3389.9,21,21,20.18,1,1,1,141.4,138.6,145.5,91.45,88.63,50,50,50,-2.03e-15,-1.421e-14,0,0.354,0.344,0.361,91.45,88.63,95.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.077,0.0795,0.00352,0.00328,0.00386,0.00014,0.00013,0.00015,0.148,0.142,0.155,0.0058,0.0056,0.0061,25.35,25.35,25.36,0.92,0.915,0.923,0.965,0.964,0.967,0.888,0.885,0.889,20.91,20.34,21.72,20.18,19.6,21,0,0,0,0,0,0,0.112,0,0.0302,0.35,0.65,0.35,39.6
1353276000000,2012,11,2012,2,8,7,0.0892,0.0302,0.0589,3599.24,23.02,23.02,21.42,1,1,1,147.4,144.9,154.5,97.42,94.92,50,50,50,0,-1.421e-14,1.421e-14,0.339,0.324,0.345,97.42,94.92,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0793,0.0826,0.00403,0.00382,0.00463,0.00016,0.00015,0.00018,0.158,0.154,0.171,0.0062,0.006,0.0067,25.34,25.34,25.35,0.915,0.911,0.916,0.967,0.966,0.97,0.885,0.883,0.887,22.14,21.61,23.73,21.42,20.89,23.02,0,0,0,0,0,0,0.119,0,0.0303,0.34,0.66,0.34,40.4
1353880800000,2012,11,2012,2,9,7,0.102,0.0318,0.0699,4313.63,27.31,27.31,25.68,1,1,1,168.1,158.1,176.6,115.5,108,52.57,50,59,0,-1.421e-14,1.421e-14,0.312,0.29,0.335,115.5,108,122.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0869,0.0839,0.0889,0.00557,0.00493,0.00614,0.00022,0.00019,0.00024,0.191,0.177,0.203,0.0075,0.0069,0.0079,25.35,25.34,25.36,0.922,0.917,0.927,0.97,0.97,0.97,0.894,0.889,0.899,26.47,24.61,28.15,25.68,23.87,27.31,0,0,0,0,0,0,0.143,0,0.0321,0.31,0.69,0.31,42.3
1354485600000,2012,12,2012,3,10,7,0.111,0.0357,0.075,4660.15,28.78,28.78,27.74,1,1,1,183,176.9,187.3,124,117.9,59,59,59,0,-1.421e-14,1.421e-14,0.323,0.315,0.334,124,117.9,128.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0888,0.0925,0.00629,0.00577,0.00666,0.00025,0.00023,0.00026,0.207,0.196,0.215,0.0081,0.0077,0.0084,25.36,25.36,25.36,0.928,0.923,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.6,27.08,29.67,27.74,26.27,28.78,0,0,0,0,0,0,0.154,0,0.036,0.32,0.68,0.32,42
1355090400000,2012,12,2012,3,11,7,0.117,0.0357,0.0816,5099.84,31.32,31.32,30.36,1,1,1,193.9,190.3,198,134.9,131.3,59,59,59,0,0,0,0.304,0.298,0.31,134.9,131.3,139,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0935,0.0962,0.00722,0.00691,0.00756,0.00028,0.00027,0.0003,0.227,0.22,0.234,0.0089,0.0086,0.0091,25.36,25.36,25.36,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31.3,30.4,32.28,30.36,29.49,31.32,0,0,0,0,0,0,0.169,0,0.0354,0.31,0.7,0.3,43.6
1355695200000,2012,12,2012,3,12,7,0.125,0.0357,0.0894,5607.37,35.65,35.65,33.38,1,1,1,206.9,199.9,216.8,147.9,140.9,59,59,59,0,0,0,0.285,0.272,0.295,147.9,140.9,157.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0994,0.0969,0.103,0.00832,0.00772,0.00917,0.00033,0.0003,0.00036,0.25,0.237,0.268,0.0098,0.0093,0.01,25.31,25.23,25.36,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,34.41,32.76,36.75,33.38,31.77,35.65,0,0,0,0,0,0,0.185,0,0.0356,0.29,0.72,0.28,44.9
1356300000000,2012,12,2012,3,13,7,0.141,0.0357,0.106,6679.27,44.76,44.76,39.76,1,1,1,233.8,217.7,254.8,174.8,158.7,59,59,59,0,0,0,0.253,0.232,0.271,174.8,158.7,195.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.103,0.116,0.0106,0.00924,0.0124,0.00042,0.00036,0.00049,0.298,0.269,0.336,0.012,0.011,0.013,25.1,24.95,25.22,0.947,0.941,0.953,0.976,0.97,0.98,0.924,0.913,0.934,40.73,36.95,45.67,39.76,35.84,44.76,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1356904800000,2012,12,2012,3,14,7,0.173,0.0429,0.13,8100.39,53.39,53.39,48.22,2,1,1.2857142857142858,286.6,262.8,317.5,215.6,196.1,71,59,73,-8.12e-15,-2.842e-14,0,0.248,0.225,0.271,215.6,196.1,244.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.118,0.135,0.0141,0.0124,0.0165,0.00056,0.00049,0.00066,0.326,0.247,0.382,0.013,0.0099,0.015,24.82,24.74,24.9,0.947,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.939,41.98,26.3,51.39,40.76,25.51,48.2,0,0,0,0,0,0,0.268,0,0.043,0.25,0.75,0.25,46.8
1357509600000,2013,1,2012,4,15,7,0.227,0.0442,0.183,11079.7,76.68,76.68,65.95,2,2,2,375.4,329.2,424.4,302.4,256.2,73,73,73,0,0,0,0.196,0.172,0.222,302.4,256.2,351.4,990,990,990,965.3,965,965.5,24.7,24.5,25,0.156,0.139,0.173,0.0417,0.0199,0.0648,0.0017,0.0008,0.0026,0.344,0.275,0.417,0.014,0.011,0.017,24.38,24.07,24.68,0.94,0.931,0.948,0.971,0.97,0.975,0.912,0.903,0.924,33.97,28.86,39.34,32.98,27.99,38.34,0,0,0,0,0,0,0.366,0,0.044,0.19,0.81,0.19,48.8
1358114400000,2013,1,2012,4,16,7,0.308,0.0442,0.264,15590.1,107.7,107.7,92.8,3,2,2.142857142857143,509.2,442.1,588.2,436.2,369.1,73,73,73,8.12e-15,0,5.684e-14,0.144,0.124,0.165,436.2,369.1,515.2,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.205,0.179,0.241,0.105,0.0732,0.145,0.0044,0.003,0.0061,0.53,0.444,0.617,0.022,0.018,0.026,23.58,23.19,23.97,0.954,0.948,0.958,0.978,0.97,0.98,0.933,0.919,0.939,45.41,37.02,52.65,43.83,35.91,48.2,0,0,0,0,0,0,0.516,0,0.044,0.14,0.86,0.14,50.6
1358719200000,2013,1,2012,4,17,7,0.434,0.055,0.379,21616.6,144.6,144.6,128.7,3,3,3,717.3,620.2,810.3,626.3,529.2,91,91,91,0,0,0,0.128,0.112,0.147,626.3,529.2,719.3,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.307,0.252,0.36,0.219,0.154,0.282,0.0095,0.0065,0.012,0.751,0.587,0.907,0.032,0.025,0.04,22.48,21.95,23.03,0.954,0.949,0.957,0.978,0.971,0.98,0.934,0.922,0.938,43.87,37.82,49.4,42.89,36.73,48.2,0,0,0,0,0,0,0.715,0,0.055,0.13,0.87,0.13,49.8
1359324000000,2013,1,2012,4,18,7,0.576,0.0734,0.503,27057.8,171.8,171.8,161.1,4,3,3.857142857142857,952.9,841.6,1064,831.5,750.6,121.4,91,162,-1.624e-14,-1.137e-13,0,0.126,0.0956,0.164,831.5,750.6,902.5,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.464,0.381,0.54,0.341,0.302,0.376,0.015,0.013,0.017,1.04,0.947,1.16,0.047,0.042,0.053,21.26,20.73,21.77,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,43.16,39.9,51.11,41.99,38.93,48.2,0,0,0,0,0,0,0.895,0,0.073,0.13,0.87,0.13,47
1359928800000,2013,2,2012,5,19,7,0.711,0.098,0.613,31458.6,192,192,187.3,4,4,4,1176,1104,1215,1014,942.2,162,162,162,0,0,0,0.138,0.133,0.147,1014,942.2,1053,990,990,990,968.5,968.2,968.6,21.5,21.4,21.8,0.669,0.576,0.724,0.475,0.395,0.542,0.022,0.018,0.025,1.43,1.23,1.56,0.066,0.057,0.073,20.12,19.87,20.54,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.77,45.33,48.98,46.81,44.42,48,0,0,0,0,0,0,1.04,0,0.098,0.14,0.86,0.14,44.2
1360533600000,2013,2,2012,5,20,7,0.728,0.098,0.63,32039.7,191.7,191.7,190.7,4,4,4,1204,1195,1212,1042,1033,162,162,162,0,0,0,0.135,0.134,0.136,1042,1033,1050,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.707,0.694,0.719,0.517,0.498,0.536,0.024,0.023,0.025,1.51,1.48,1.55,0.07,0.069,0.072,19.95,19.89,20.01,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.65,48.41,48.89,47.68,47.44,47.92,0,0,0,0,0,0,1.06,0,0.098,0.13,0.87,0.13,44
1361138400000,2013,2,2012,5,21,7,0.719,0.098,0.621,31753.9,190.1,190.1,189,4,4,4,1189,1184,1198,1027,1022,162,162,162,0,0,0,0.137,0.135,0.137,1027,1022,1036,990,990,990,968.5,968.5,968.5,21.5,21.5,21.5,0.685,0.678,0.699,0.483,0.472,0.504,0.022,0.022,0.023,1.45,1.43,1.49,0.068,0.067,0.069,20.05,19.99,20.09,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.22,48.08,48.49,47.25,47.11,47.52,0,0,0,0,0,0,1.05,0,0.098,0.14,0.86,0.14,44.2
1361743200000,2013,2,2012,5,22,7,0.728,0.103,0.624,31803.7,190.1,190.1,189.3,4,4,4,1203,1190,1224,1032,1024,171,162,183,0,0,0,0.142,0.135,0.152,1032,1024,1041,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.694,0.685,0.71,0.495,0.476,0.515,0.023,0.022,0.024,1.48,1.45,1.51,0.069,0.067,0.071,19.99,19.88,20.05,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.29,47.95,48.49,47.33,46.99,47.52,0,0,0,0,0,0,1.05,0,0.104,0.14,0.86,0.14,43.7
1362348000000,2013,3,2012,6,23,7,0.759,0.111,0.648,32318.3,192.8,192.8,192.4,4,4,4,1255,1232,1270,1072,1049,183,183,183,0,0,0,0.146,0.144,0.149,1072,1049,1087,990,990,990,968.7,968.6,968.7,21.3,21.3,21.4,0.756,0.722,0.778,0.585,0.534,0.619,0.027,0.025,0.029,1.64,1.55,1.69,0.077,0.072,0.08,19.66,19.56,19.82,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.31,48.69,49.72,48.09,47.71,48.2,0,0,0,0,0,0,1.07,0,0.111,0.15,0.85,0.15,42.6
1362952800000,2013,3,2012,6,24,7,0.774,0.111,0.661,32390.4,192.8,192.8,192.8,4,4,4,1281,1270,1305,1098,1087,183,183,183,4.296,0,22.44,0.143,0.14,0.144,1093,1087,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.789,0.778,0.806,0.633,0.619,0.648,0.03,0.029,0.031,1.72,1.69,1.75,0.081,0.08,0.083,19.5,19.39,19.56,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.85,49.72,50.03,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.113,0.14,0.85,0.15,41.8
1363557600000,2013,3,2012,6,25,7,0.858,0.092,0.665,32041.6,192.8,192.8,190.7,4,4,4,1419,1326,1518,1267,1143,152.1,129,183,166.6,43.33,289.4,0.108,0.085,0.138,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.857,0.815,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.084,0.09,18.97,18.61,19.31,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.74,47.78,49.65,47.68,46.82,48.2,0,0,0,0,0,0,1.06,0,0.193,0.11,0.78,0.22,37.3
1364162400000,2013,3,2012,6,26,7,1.03,0.078,0.665,30369.3,185.6,185.6,180.8,4,4,4,1707,1567,1834,1578,1438,129,129,129,478.4,337.6,605.2,0.0758,0.0703,0.0823,1100,1100,1100,990,990,990,970.2,969.7,970.6,19.8,19.4,20.3,0.917,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.85,1.87,0.094,0.091,0.096,17.98,17.56,18.45,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.11,44.99,47.35,45.19,44.09,46.4,0,0,0,0,0,0,1,0,0.365,0.076,0.65,0.35,29.5
1364767200000,2013,4,2012,7,27,7,1.15,0.0895,0.665,29190.5,175.3,175.3,173.8,4,4,4,1910,1865,1932,1762,1717,148,148,148,661.7,617.3,683.6,0.0775,0.0766,0.0793,1100,1100,1100,990,990,990,970.8,970.7,970.9,19.2,19.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.32,17.25,17.46,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.32,44.13,44.71,43.44,43.25,43.82,0,0,0,0,0,0,0.965,0,0.485,0.078,0.58,0.42,25.4
1365372000000,2013,4,2012,7,28,7,1.12,0.0895,0.665,29502.9,178,178,175.6,4,4,4,1856,1786,1918,1708,1638,148,148,148,607.6,538.2,669.6,0.0798,0.0772,0.0829,1100,1100,1100,990,990,990,970.6,970.4,970.8,19.4,19.2,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.49,17.29,17.72,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.8,44.26,45.41,43.9,43.37,44.5,0,0,0,0,0,0,0.976,0,0.455,0.08,0.59,0.41,26.3
1365976800000,2013,4,2012,7,29,7,1.01,0.0895,0.665,30605.3,185.2,185.2,182.2,4,4,4,1665,1576,1756,1517,1428,148,148,148,417.4,328.3,507.6,0.089,0.0843,0.0939,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.92,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.11,17.82,18.41,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.47,45.68,47.25,45.54,44.76,46.31,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.3
1366581600000,2013,4,2012,7,30,7,0.884,0.0895,0.665,31812.9,192.8,192.8,189.4,4,4,4,1461,1372,1547,1313,1224,148,148,148,213,123.7,299.2,0.101,0.0957,0.108,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.885,0.847,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.091,18.81,18.5,19.13,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.31,47.5,49.17,47.34,46.55,48.19,0,0,0,0,0,0,1.05,0,0.219,0.1,0.75,0.25,36
1367186400000,2013,4,2012,7,31,7,0.727,0.109,0.609,30924.4,192.8,192.8,184.1,4,4,4,1201,1099,1320,1022,906.8,179.4,148,192,14.32,-1.137e-13,72.34,0.151,0.112,0.175,1008,906.8,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.674,0.546,0.826,0.488,0.378,0.648,0.023,0.017,0.031,1.44,1.17,1.77,0.067,0.054,0.084,20.03,19.32,20.62,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.16,43.78,50.1,46.02,42.9,48.2,0,0,0,0,0,0,1.02,0,0.118,0.15,0.84,0.16,42.5
1367791200000,2013,5,2012,8,32,7,0.606,0.108,0.498,26454.6,167.2,167.2,157.5,4,3,3.857142857142857,1002,940.5,1070,823.2,786.6,179.1,147,192,0,0,0,0.178,0.154,0.196,823.2,786.6,877.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.468,0.435,0.52,0.337,0.32,0.364,0.015,0.014,0.017,1.04,0.969,1.12,0.047,0.043,0.051,21.07,20.76,21.37,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.41,39.62,51.98,41.09,38.64,48.2,0,0,0,0,0,0,0.875,0,0.108,0.18,0.82,0.18,43.7
1368396000000,2013,5,2012,8,33,7,0.532,0.0889,0.443,24029.1,144.6,144.6,143,3,3,3,879.1,835.8,924.4,732.1,688.8,147,147,147,0,0,0,0.167,0.159,0.176,732.1,688.8,777.4,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.382,0.352,0.421,0.289,0.261,0.315,0.013,0.011,0.014,0.942,0.865,1.02,0.042,0.038,0.046,21.64,21.38,21.89,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.53,47.17,51.95,47.68,46.23,48.2,0,0,0,0,0,0,0.795,0,0.089,0.17,0.83,0.17,45.2
1369000800000,2013,5,2012,8,34,7,0.479,0.0889,0.39,22057.5,136.5,136.5,131.3,3,3,3,792.6,767.5,822.8,645.6,620.5,147,147,147,0,0,0,0.186,0.179,0.192,645.6,620.5,675.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.327,0.313,0.344,0.232,0.216,0.252,0.01,0.0094,0.011,0.792,0.75,0.843,0.035,0.033,0.037,22.14,21.97,22.28,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.66,43.16,46.44,43.76,42.3,45.51,0,0,0,0,0,0,0.729,0,0.089,0.19,0.81,0.19,46
1369605600000,2013,5,2012,8,35,7,0.436,0.0841,0.352,20103.7,124.7,124.7,119.7,3,3,3,720.3,686.9,755.2,581.3,561.2,139,119,147,0,0,0,0.193,0.171,0.208,581.3,561.2,608.2,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.29,0.279,0.306,0.189,0.176,0.207,0.0082,0.0076,0.009,0.683,0.65,0.729,0.029,0.028,0.032,22.54,22.35,22.69,0.953,0.951,0.955,0.978,0.975,0.98,0.932,0.928,0.935,40.8,39.48,42.42,39.89,38.49,41.57,0,0,0,0,0,0,0.665,0,0.084,0.19,0.81,0.19,46.1
1370210400000,2013,6,2012,9,36,7,0.391,0.072,0.319,18362.5,115.3,115.3,109.3,3,3,3,646.5,617.7,676.2,527.5,498.7,119,119,119,8.12e-15,0,5.684e-14,0.184,0.176,0.193,527.5,498.7,557.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.258,0.241,0.274,0.153,0.134,0.173,0.0065,0.0057,0.0074,0.591,0.542,0.641,0.025,0.023,0.027,22.92,22.75,23.09,0.949,0.946,0.951,0.972,0.97,0.975,0.922,0.918,0.927,37.5,35.61,39.43,36.43,34.54,38.43,0,0,0,0,0,0,0.607,0,0.072,0.18,0.82,0.18,47
1370815200000,2013,6,2012,9,37,7,0.353,0.072,0.281,16264.7,101.9,101.9,96.81,3,2,2.142857142857143,583.2,558.4,608.7,464.2,439.4,119,119,119,-1.624e-14,-5.684e-14,0,0.204,0.196,0.213,464.2,439.4,489.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.21,0.236,0.118,0.106,0.13,0.005,0.0045,0.0055,0.58,0.529,0.624,0.024,0.022,0.026,23.2,23.08,23.33,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.94,35,52.01,45.98,33.95,48.2,0,0,0,0,0,0,0.538,0,0.072,0.2,0.8,0.2,46.1
1371420000000,2013,6,2012,9,38,7,0.32,0.072,0.248,14867.1,92.77,92.77,88.49,2,2,2,529,507.8,550.4,410,388.8,119,119,119,2.436e-14,-5.684e-14,5.684e-14,0.225,0.216,0.234,410,388.8,431.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.192,0.207,0.0925,0.0825,0.103,0.0039,0.0034,0.0043,0.511,0.48,0.544,0.021,0.02,0.023,23.51,23.38,23.64,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.15,42.96,47.33,44.25,42.1,46.39,0,0,0,0,0,0,0.492,0,0.072,0.22,0.78,0.22,46.5
1372024800000,2013,6,2012,9,39,7,0.292,0.072,0.22,13224,82.8,82.8,78.71,2,2,2,482.6,464.3,500.9,363.6,345.3,119,119,119,0,0,0,0.247,0.238,0.256,363.6,345.3,381.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.177,0.19,0.0706,0.062,0.0793,0.0029,0.0025,0.0033,0.442,0.414,0.469,0.018,0.017,0.019,23.79,23.68,23.9,0.95,0.948,0.953,0.977,0.972,0.98,0.928,0.922,0.934,40.3,38.35,42.24,39.36,37.29,41.4,0,0,0,0,0,0,0.437,0,0.072,0.25,0.75,0.25,45.3
1372629600000,2013,7,2012,10,40,7,0.267,0.0816,0.186,11114.3,69.63,69.63,66.16,2,2,2,442,426.3,458.6,307,291.3,135,135,135,0,0,0,0.306,0.294,0.317,307,291.3,323.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.159,0.171,0.0439,0.0365,0.0517,0.0018,0.0015,0.0021,0.358,0.335,0.383,0.015,0.014,0.016,24.05,23.95,24.15,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,34.1,32.38,35.89,33.08,31.41,34.82,0,0,0,0,0,0,0.368,0,0.081,0.31,0.7,0.3,41.6
1373234400000,2013,7,2012,10,41,7,0.246,0.0816,0.164,9819.62,61.7,61.7,58.45,2,2,2,406,391.6,421.1,271,256.6,135,135,135,0,0,0,0.333,0.321,0.345,271,256.6,286.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.152,0.147,0.157,0.0269,0.0201,0.034,0.0011,0.00082,0.0014,0.304,0.283,0.327,0.012,0.011,0.013,24.27,24.18,24.36,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.13,28.53,31.8,29.23,27.68,30.85,0,0,0,0,0,0,0.325,0,0.082,0.33,0.67,0.33,39.9
1373839200000,2013,7,2012,10,42,7,0.227,0.0816,0.145,8674.27,54.36,54.36,51.63,2,1,1.8571428571428572,375.1,362.9,386.9,240.1,227.8,135,135,135,1.218e-14,0,2.842e-14,0.36,0.349,0.372,240.1,227.8,251.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.137,0.145,0.0163,0.0151,0.0179,0.00066,0.00061,0.00073,0.284,0.253,0.402,0.011,0.01,0.016,24.44,24.38,24.51,0.932,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.53,25.75,52.22,29.26,24.98,48.2,0,0,0,0,0,0,0.287,0,0.082,0.36,0.64,0.36,38.2
1374444000000,2013,7,2012,10,43,7,0.21,0.0816,0.129,7952.66,48.2,48.2,47.34,1,1,1,347.6,336.9,358.8,212.6,201.9,135,135,135,0,-2.842e-14,2.842e-14,0.389,0.376,0.401,212.6,201.9,223.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.128,0.135,0.0138,0.0129,0.0148,0.00056,0.00052,0.0006,0.375,0.356,0.395,0.015,0.014,0.016,24.49,24.41,24.56,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.86,46.44,51.36,47.34,45.51,48.2,0,0,0,0,0,0,0.263,0,0.081,0.39,0.61,0.39,37.9
1375048800000,2013,7,2012,10,44,7,0.195,0.0747,0.121,7566.81,47.11,47.11,45.04,1,1,1,322.9,311.4,333.3,199.3,192.3,123.6,115,135,-4.06e-15,-2.842e-14,0,0.382,0.356,0.412,199.3,192.3,208.2,990,990,990,965,965,965.1,25,24.9,25,0.125,0.123,0.127,0.0127,0.0121,0.0134,0.00051,0.00048,0.00054,0.349,0.338,0.364,0.014,0.014,0.015,24.64,24.58,24.7,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.96,44.24,48.07,45.04,43.35,47.11,0,0,0,0,0,0,0.25,0,0.074,0.38,0.62,0.38,38.8
1375653600000,2013,8,2012,11,45,7,0.179,0.0677,0.112,7011.33,43.99,43.99,41.73,1,1,1,296.4,286.6,307.3,184.5,174,111.9,93,115,-1.218e-14,-2.842e-14,0,0.377,0.325,0.398,184.5,174,193.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.121,0.0114,0.0105,0.0122,0.00046,0.00042,0.00049,0.321,0.303,0.336,0.013,0.012,0.013,24.79,24.73,24.84,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.62,40.14,44.88,41.73,39.19,43.99,0,0,0,0,0,0,0.232,0,0.067,0.38,0.63,0.37,39.2
1376258400000,2013,8,2012,11,46,7,0.166,0.0562,0.11,6914.88,43.29,43.29,41.16,1,1,1,274.5,265.5,283.6,181.5,172.5,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.339,0.328,0.35,181.5,172.5,190.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.113,0.119,0.0112,0.0104,0.0119,0.00044,0.00041,0.00047,0.315,0.298,0.331,0.012,0.012,0.013,24.89,24.84,24.94,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,42.05,39.92,44.17,41.16,38.96,43.29,0,0,0,0,0,0,0.229,0,0.056,0.34,0.66,0.34,41.7
1376863200000,2013,8,2012,11,47,7,0.155,0.0562,0.0984,6138.37,38.34,38.34,36.54,1,1,1,255.7,248.3,263.1,162.7,155.3,93,93,93,-4.06e-15,-2.842e-14,0,0.364,0.354,0.375,162.7,155.3,170.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.112,0.00958,0.00895,0.0102,0.00038,0.00035,0.0004,0.281,0.268,0.294,0.011,0.011,0.012,25,24.95,25.04,0.943,0.941,0.945,0.972,0.97,0.975,0.916,0.912,0.921,37.61,35.88,39.34,36.54,34.8,38.34,0,0,0,0,0,0,0.203,0,0.0566,0.36,0.63,0.37,39.6
1377468000000,2013,8,2012,11,48,7,0.145,0.0544,0.0906,5643.86,36.34,36.34,33.59,1,1,1,239.8,233.2,245.8,149.8,143.3,90,72,93,0,0,0,0.375,0.309,0.394,149.8,143.3,161.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.107,0.00849,0.00793,0.00946,0.00033,0.00031,0.00037,0.258,0.246,0.276,0.01,0.0097,0.011,25.1,25.06,25.14,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.908,0.915,34.63,33.06,37.44,33.59,32.07,36.34,0,0,0,0,0,0,0.187,0,0.0544,0.38,0.62,0.38,38.9
1378072800000,2013,9,2012,12,49,7,0.133,0.0435,0.0895,5596.96,35.39,35.39,33.32,1,1,1,220,211.1,229.1,148,139.1,72,72,72,0,0,0,0.327,0.314,0.341,148,139.1,157.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0987,0.105,0.00833,0.00757,0.00911,0.00033,0.0003,0.00036,0.253,0.237,0.269,0.0099,0.0093,0.011,25.23,25.16,25.3,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34.35,32.23,36.48,33.32,31.27,35.39,0,0,0,0,0,0,0.185,0,0.0435,0.33,0.67,0.33,42.1
1378677600000,2013,9,2012,12,50,7,0.121,0.0435,0.0779,4856.75,30.58,30.58,28.91,1,1,1,200.9,194.4,208.1,128.9,122.4,72,72,72,2.03e-15,0,1.421e-14,0.359,0.346,0.37,128.9,122.4,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0929,0.0977,0.0067,0.00615,0.00732,0.00026,0.00024,0.00029,0.218,0.207,0.231,0.0085,0.0081,0.009,25.36,25.32,25.38,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.8,28.23,31.52,28.91,27.39,30.58,0,0,0,0,0,0,0.161,0,0.0431,0.36,0.64,0.36,40.1
1379282400000,2013,9,2012,12,51,7,0.113,0.0435,0.0694,4287.94,26.92,26.92,25.52,1,1,1,186.8,181,192.5,114.8,109,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.386,0.374,0.398,114.8,109,120.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0881,0.0922,0.0055,0.00502,0.00599,0.00022,0.0002,0.00023,0.193,0.183,0.203,0.0075,0.0072,0.0079,25.38,25.38,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.89,0.897,26.31,24.88,27.75,25.52,24.13,26.92,0,0,0,0,0,0,0.142,0,0.0436,0.38,0.61,0.39,37.9
1379887200000,2013,9,2012,12,52,7,0.105,0.0435,0.0619,3785.72,23.68,23.68,22.53,1,1,1,174.3,170.3,179.1,102.3,98.35,72,72,72,-4.06e-15,-1.421e-14,0,0.413,0.402,0.423,102.3,98.35,107.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0844,0.0874,0.00445,0.00411,0.00485,0.00017,0.00016,0.00019,0.171,0.164,0.179,0.0067,0.0064,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.883,0.888,23.25,22.34,24.41,22.53,21.62,23.68,0,0,0,0,0,0,0.125,0,0.0431,0.41,0.59,0.41,36.1
1380492000000,2013,9,2012,12,53,7,0.1,0.0332,0.0671,4131.34,25.7,25.7,24.59,1,1,1,165.8,161.9,169.5,111,97.53,54.86,52,72,6.09e-15,0,1.421e-14,0.331,0.31,0.425,111,97.53,115.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0841,0.0869,0.00518,0.00404,0.00558,0.0002,0.00016,0.00022,0.183,0.162,0.191,0.0072,0.0064,0.0075,25.35,25.34,25.38,0.919,0.914,0.922,0.97,0.968,0.97,0.891,0.884,0.894,25.36,22.17,26.49,24.59,21.46,25.7,0,0,0,0,0,0,0.137,0,0.0329,0.33,0.67,0.33,41.3
1381096800000,2013,10,2013,1,1,7,0.0957,0.0314,0.0643,3940.08,24.25,24.25,23.45,1,1,1,158.3,155.6,161.6,106.3,103.6,52,52,52,2.03e-15,0,1.421e-14,0.329,0.322,0.334,106.3,103.6,109.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0827,0.0848,0.00478,0.00455,0.00507,0.00019,0.00018,0.0002,0.174,0.17,0.18,0.0068,0.0066,0.0071,25.34,25.34,25.34,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.89,24.18,23.51,25,23.45,22.81,24.25,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.2
1381701600000,2013,10,2013,1,2,7,0.0919,0.0314,0.0605,3690.01,22.61,22.61,21.96,1,1,1,152,149.3,154.8,99.99,97.3,52,52,52,0,-1.421e-14,1.421e-14,0.342,0.336,0.348,99.99,97.3,102.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0805,0.0824,0.00425,0.00402,0.00448,0.00017,0.00016,0.00018,0.163,0.158,0.168,0.0064,0.0062,0.0066,25.34,25.34,25.34,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.883,0.885,22.67,22.09,23.31,21.96,21.37,22.61,0,0,0,0,0,0,0.122,0,0.0314,0.34,0.66,0.34,40.2
1382306400000,2013,10,2013,1,3,7,0.0926,0.0314,0.0611,3733.54,22.94,22.94,22.22,1,1,1,153,148.8,156.1,101,96.75,52,52,52,6.09e-15,0,1.421e-14,0.34,0.333,0.35,101,96.75,104.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0803,0.0829,0.00434,0.00397,0.0046,0.00017,0.00016,0.00018,0.165,0.157,0.171,0.0065,0.0062,0.0067,25.34,25.34,25.34,0.913,0.912,0.914,0.969,0.967,0.97,0.885,0.883,0.886,22.93,21.98,23.65,22.22,21.26,22.94,0,0,0,0,0,0,0.123,0,0.0315,0.34,0.66,0.34,40.3
1382911200000,2013,10,2013,1,4,7,0.0936,0.0309,0.0627,3834.04,24.4,24.4,22.82,1,1,1,154.8,152,160.2,103.7,100.8,51.14,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.33,0.312,0.34,103.7,100.8,110.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0817,0.0847,0.00456,0.00432,0.00512,0.00018,0.00017,0.0002,0.17,0.165,0.181,0.0066,0.0065,0.0071,25.34,25.34,25.34,0.914,0.912,0.918,0.97,0.969,0.97,0.886,0.883,0.891,23.53,22.85,25.15,22.82,22.14,24.4,0,0,0,0,0,0,0.127,0,0.0309,0.33,0.67,0.33,41
1383516000000,2013,11,2013,2,5,7,0.101,0.0302,0.0705,4358.4,26.71,26.71,25.94,1,1,1,166.6,160.5,169.8,116.6,110.5,50,50,50,0,-1.421e-14,1.421e-14,0.3,0.294,0.312,116.6,110.5,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0848,0.088,0.00566,0.00514,0.00593,0.00022,0.0002,0.00023,0.193,0.182,0.198,0.0075,0.0071,0.0078,25.34,25.34,25.34,0.923,0.918,0.925,0.97,0.97,0.97,0.895,0.891,0.897,26.75,25.22,27.53,25.94,24.46,26.71,0,0,0,0,0,0,0.144,0,0.0305,0.3,0.7,0.3,43.2
1384120800000,2013,11,2013,2,6,7,0.1,0.0302,0.0699,4312.12,26.11,26.11,25.67,1,1,1,165.5,164.1,167.3,115.5,114.1,50,50,50,4.06e-15,0,1.421e-14,0.302,0.299,0.305,115.5,114.1,117.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0865,0.086,0.0872,0.00557,0.00545,0.00572,0.00022,0.00021,0.00022,0.191,0.188,0.194,0.0075,0.0074,0.0076,25.34,25.34,25.34,0.922,0.921,0.923,0.97,0.97,0.97,0.894,0.893,0.895,26.46,26.1,26.92,25.67,25.32,26.11,0,0,0,0,0,0,0.143,0,0.0301,0.3,0.7,0.3,43.1
1384725600000,2013,11,2013,2,7,7,0.106,0.0302,0.0757,4703.68,29.86,29.86,28,1,1,1,175.2,167.1,182.9,125.2,117.1,50,50,50,-2.03e-15,-1.421e-14,0,0.286,0.273,0.299,125.2,117.1,132.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0871,0.0927,0.00639,0.0057,0.00705,0.00025,0.00022,0.00028,0.208,0.193,0.222,0.0081,0.0076,0.0087,25.34,25.34,25.34,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.86,26.85,30.78,28,26.05,29.86,0,0,0,0,0,0,0.156,0,0.0303,0.28,0.71,0.29,44.4
1385330400000,2013,11,2013,2,8,7,0.111,0.031,0.0796,4965.31,30.57,30.57,29.56,1,1,1,182.9,179.4,185.9,131.6,125.8,51.29,50,59,0,0,0,0.28,0.269,0.319,131.6,125.8,135.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0914,0.0937,0.00694,0.00645,0.0073,0.00027,0.00025,0.00029,0.22,0.21,0.227,0.0086,0.0082,0.0089,25.35,25.34,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.47,29.07,31.52,29.56,28.2,30.57,0,0,0,0,0,0,0.164,0,0.0314,0.28,0.72,0.28,44.7
1385935200000,2013,12,2013,3,9,7,0.118,0.0357,0.0827,5172.44,32.91,32.91,30.79,1,1,1,195.8,187.3,204.8,136.8,128.3,59,59,59,0,0,0,0.301,0.288,0.315,136.8,128.3,145.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0955,0.0925,0.0986,0.00738,0.00666,0.00814,0.00029,0.00026,0.00032,0.23,0.215,0.246,0.009,0.0084,0.0096,25.36,25.33,25.36,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.74,29.67,33.92,30.79,28.78,32.91,0,0,0,0,0,0,0.171,0,0.0353,0.3,0.7,0.3,43.8
1386540000000,2013,12,2013,3,10,7,0.134,0.0357,0.0982,6180.87,38.93,38.93,36.79,1,1,1,221.4,209.4,230.2,162.4,150.4,59,59,59,0,0,0,0.267,0.256,0.282,162.4,150.4,171.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.1,0.108,0.00956,0.00854,0.0103,0.00038,0.00033,0.00041,0.276,0.254,0.292,0.011,0.01,0.011,25.2,25.13,25.29,0.943,0.939,0.945,0.972,0.97,0.976,0.917,0.911,0.923,37.83,35.03,39.89,36.79,33.97,38.93,0,0,0,0,0,0,0.204,0,0.0358,0.27,0.73,0.27,46.1
1387144800000,2013,12,2013,3,11,7,0.15,0.0357,0.115,7273.36,45.84,45.84,43.29,1,1,1,248.5,235.4,259.5,189.5,176.4,59,59,59,-4.06e-15,-2.842e-14,0,0.238,0.227,0.251,189.5,176.4,200.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.109,0.118,0.0119,0.0107,0.0128,0.00047,0.00042,0.00051,0.324,0.301,0.344,0.013,0.012,0.014,24.99,24.92,25.09,0.951,0.947,0.955,0.98,0.978,0.98,0.932,0.927,0.936,44.19,41.11,46.78,43.29,40.22,45.84,0,0,0,0,0,0,0.241,0,0.035,0.24,0.77,0.23,48.5
1387749600000,2013,12,2013,3,12,7,0.171,0.0357,0.135,8293.94,53.31,53.31,49.37,2,1,1.4285714285714286,282.1,264.7,302.4,223.1,205.7,59,59,59,2.03e-14,0,2.842e-14,0.209,0.195,0.223,223.1,205.7,243.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.12,0.133,0.0147,0.0132,0.0164,0.00058,0.00052,0.00066,0.316,0.237,0.384,0.013,0.0094,0.015,24.85,24.79,24.92,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.894,0.94,39.91,25.51,51.96,38.37,24.75,48.2,0,0,0,0,0,0,0.274,0,0.036,0.21,0.79,0.21,48.5
1388354400000,2013,12,2013,3,13,7,0.212,0.0417,0.171,10357.3,68.17,68.17,61.65,2,2,2,351.2,313.1,385.8,282.2,254.1,69,59,73,-4.06e-15,-2.842e-14,0,0.196,0.181,0.215,282.2,254.1,312.8,990,990,990,965.2,965,965.3,24.8,24.7,25,0.148,0.137,0.159,0.0322,0.0189,0.0467,0.0013,0.00076,0.0019,0.313,0.27,0.36,0.013,0.011,0.015,24.53,24.31,24.76,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.914,31.78,28.7,35.14,30.83,27.84,34.09,0,0,0,0,0,0,0.343,0,0.041,0.2,0.81,0.19,48.9
1388959200000,2014,1,2013,4,14,7,0.266,0.0442,0.222,13462.3,89.64,89.64,80.13,2,2,2,440.2,396.5,484.5,367.2,323.5,73,73,73,0,0,0,0.167,0.151,0.184,367.2,323.5,411.5,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.179,0.163,0.194,0.0723,0.0517,0.0932,0.003,0.0021,0.0038,0.441,0.376,0.508,0.018,0.015,0.021,23.98,23.71,24.24,0.95,0.944,0.956,0.976,0.97,0.98,0.928,0.916,0.937,41.02,36.3,45.73,40.07,35.21,44.82,0,0,0,0,0,0,0.445,0,0.044,0.17,0.83,0.17,50.6
1389564000000,2014,1,2013,4,15,7,0.338,0.0442,0.294,17228.5,115,115,102.6,3,2,2.5714285714285716,559.2,502.3,623.7,486.2,429.3,73,73,73,0,-5.684e-14,5.684e-14,0.131,0.117,0.145,486.2,429.3,550.7,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.226,0.2,0.261,0.131,0.102,0.169,0.0055,0.0042,0.0072,0.562,0.51,0.62,0.024,0.021,0.026,23.32,22.98,23.61,0.952,0.944,0.958,0.975,0.97,0.98,0.928,0.916,0.939,42.29,34.89,51.08,40.99,33.84,48.2,0,0,0,0,0,0,0.57,0,0.044,0.13,0.87,0.13,51
1390168800000,2014,1,2013,4,16,7,0.436,0.0535,0.383,21884.6,142.5,142.5,130.3,3,3,3,721.2,648,793.9,632.8,575,88.43,73,91,0,0,0,0.123,0.113,0.136,632.8,575,702.9,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.31,0.275,0.35,0.224,0.185,0.271,0.0096,0.0079,0.012,0.761,0.661,0.88,0.033,0.028,0.038,22.45,22.04,22.85,0.955,0.953,0.957,0.979,0.978,0.98,0.936,0.932,0.938,44.33,40.91,48.48,43.42,40.01,47.51,0,0,0,0,0,0,0.724,0,0.053,0.12,0.88,0.12,50.2
1390773600000,2014,1,2013,4,17,7,0.573,0.0673,0.506,27125.8,175.7,175.7,161.5,4,3,3.7142857142857144,947.5,822.8,1091,836.2,731.8,111.3,91,162,0,-1.137e-13,1.137e-13,0.116,0.0921,0.156,836.2,731.8,928.8,990,990,990,967.7,967.2,968.2,22.3,21.8,22.8,0.466,0.367,0.564,0.343,0.29,0.389,0.015,0.013,0.018,1.06,0.928,1.21,0.047,0.041,0.055,21.27,20.61,21.88,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,45.23,40.52,51.85,43.81,39.59,48.2,0,0,0,0,0,0,0.897,0,0.067,0.12,0.88,0.12,47.3
1391378400000,2014,2,2013,5,18,7,0.757,0.098,0.646,32070.5,192.8,192.8,190.9,4,4,4,1251,1142,1326,1089,980.2,162,162,162,20.65,0,64.33,0.13,0.122,0.142,1068,980.2,1100,990,990,990,968.7,968.3,968.9,21.3,21.1,21.7,0.754,0.617,0.819,0.582,0.413,0.648,0.027,0.019,0.031,1.63,1.3,1.77,0.077,0.06,0.084,19.68,19.31,20.35,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.15,46.73,50.24,47.72,45.79,48.2,0,0,0,0,0,0,1.06,0,0.111,0.13,0.85,0.15,42.4
1391983200000,2014,2,2013,5,19,7,0.836,0.098,0.665,32281.4,192.8,192.8,192.2,4,4,4,1383,1341,1408,1221,1179,162,162,162,120.7,79.35,146.4,0.117,0.115,0.121,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.843,0.826,0.854,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.8,0.086,0.084,0.087,19.1,19.01,19.25,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.09,48.83,49.49,48.04,47.86,48.2,0,0,0,0,0,0,1.07,0,0.171,0.12,0.8,0.2,38.6
1392588000000,2014,2,2013,5,20,7,0.843,0.098,0.665,32241.1,192.8,192.8,191.9,4,4,4,1394,1356,1412,1232,1194,162,162,162,131.6,94.46,149.5,0.116,0.115,0.119,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.847,0.832,0.855,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.8,0.086,0.085,0.087,19.06,19,19.2,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.98,48.8,49.35,47.98,47.83,48.2,0,0,0,0,0,0,1.07,0,0.178,0.12,0.79,0.21,38.2
1393192800000,2014,2,2013,5,21,7,0.767,0.102,0.653,32227.8,192.8,192.8,191.8,4,4,4,1268,1212,1329,1100,1029,168,162,183,20.65,0,67.33,0.133,0.122,0.151,1080,1029,1100,990,990,990,968.7,968.6,968.9,21.3,21.1,21.4,0.772,0.693,0.821,0.602,0.489,0.648,0.028,0.023,0.031,1.67,1.47,1.77,0.079,0.068,0.084,19.59,19.3,19.97,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.45,48.11,50.21,47.96,47.15,48.2,0,0,0,0,0,0,1.07,0,0.114,0.13,0.85,0.15,42
1393797600000,2014,3,2013,6,22,7,0.722,0.111,0.612,31340.4,188.3,188.3,186.6,4,4,4,1194,1184,1209,1011,1001,183,183,183,0,0,0,0.153,0.151,0.155,1011,1001,1026,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.667,0.651,0.689,0.449,0.425,0.482,0.021,0.02,0.022,1.4,1.36,1.46,0.065,0.063,0.068,20.09,19.99,20.17,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.59,47.28,48.03,46.64,46.33,47.07,0,0,0,0,0,0,1.04,0,0.11,0.15,0.85,0.15,43.4
1394402400000,2014,3,2013,6,23,7,0.777,0.111,0.655,32304.2,192.8,192.8,192.3,4,4,4,1285,1224,1347,1102,1041,183,183,183,18.84,0,64.38,0.143,0.136,0.15,1083,1041,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.78,0.71,0.824,0.61,0.515,0.648,0.029,0.024,0.031,1.69,1.51,1.77,0.08,0.071,0.084,19.52,19.24,19.88,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.43,48.44,50.05,48.07,47.47,48.2,0,0,0,0,0,0,1.07,0,0.122,0.14,0.84,0.16,41.6
1395007200000,2014,3,2013,6,24,7,0.858,0.0967,0.665,32096.2,192.8,192.8,191,4,4,4,1418,1369,1474,1258,1186,159.9,129,183,158.5,85.6,244.9,0.113,0.0875,0.134,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.856,0.833,0.883,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.83,0.087,0.085,0.089,18.97,18.77,19.16,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.74,48.2,49.24,47.76,47.23,48.2,0,0,0,0,0,0,1.06,0,0.193,0.11,0.78,0.22,37.4
1395612000000,2014,3,2013,6,25,7,0.966,0.078,0.665,31014.8,188.1,188.1,184.6,4,4,4,1596,1496,1698,1467,1367,129,129,129,367.5,267.1,469.3,0.0809,0.076,0.0862,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.908,0.896,0.917,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.86,0.092,0.09,0.094,18.35,18.01,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.09,46.21,47.98,46.15,45.28,47.02,0,0,0,0,0,0,1.03,0,0.301,0.081,0.69,0.31,32.1
1396216800000,2014,3,2013,6,26,7,1.08,0.0879,0.665,29871.7,180.1,180.1,177.8,4,4,4,1792,1729,1831,1647,1600,145.3,129,148,546.9,499.5,582.8,0.081,0.0746,0.0841,1100,1100,1100,990,990,990,970.4,970.2,970.6,19.6,19.4,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.094,0.096,17.7,17.57,17.91,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.36,45.02,45.94,44.45,44.12,45.02,0,0,0,0,0,0,0.988,0,0.415,0.081,0.62,0.38,27.7
1396821600000,2014,4,2013,7,27,7,1.09,0.0895,0.665,29771.3,178.2,178.2,177.2,4,4,4,1809,1779,1834,1661,1631,148,148,148,561.2,531.4,586.2,0.0818,0.0807,0.0832,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.64,17.56,17.74,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.21,44.99,45.47,44.3,44.09,44.56,0,0,0,0,0,0,0.985,0,0.425,0.082,0.61,0.39,27.3
1397426400000,2014,4,2013,7,28,7,1.04,0.0895,0.665,30265.7,181.4,181.4,180.2,4,4,4,1724,1688,1769,1576,1540,148,148,148,476.3,440.3,521.1,0.0859,0.0837,0.0877,1100,1100,1100,990,990,990,970.2,970.1,970.4,19.8,19.6,19.9,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.92,17.77,18.04,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.96,45.56,46.28,45.04,44.65,45.35,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1398031200000,2014,4,2013,7,29,7,0.985,0.0895,0.665,30817.2,185.1,185.1,183.4,4,4,4,1629,1580,1678,1481,1432,148,148,148,380.7,331.6,430.3,0.0909,0.0882,0.0937,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.918,0.914,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.092,0.094,18.23,18.07,18.4,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.79,46.36,47.22,45.86,45.44,46.28,0,0,0,0,0,0,1.02,0,0.32,0.091,0.68,0.32,31.3
1398636000000,2014,4,2013,7,30,7,0.916,0.105,0.665,31497.1,189.5,189.5,187.5,4,4,4,1514,1461,1563,1341,1269,173.1,148,192,241.3,169.4,315.4,0.115,0.0947,0.131,1100,1100,1100,990,990,990,969.5,969.4,969.7,20.5,20.3,20.6,0.894,0.868,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.63,18.45,18.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.83,47.36,48.35,46.87,46.42,47.38,0,0,0,0,0,0,1.04,0,0.251,0.11,0.73,0.27,34.4
1399240800000,2014,5,2013,8,31,7,0.819,0.116,0.661,32248.4,192.8,192.8,192,4,4,4,1354,1253,1439,1162,1061,192,192,192,68.45,0,147.5,0.142,0.133,0.153,1093,1061,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.816,0.739,0.859,0.633,0.559,0.648,0.03,0.026,0.031,1.75,1.59,1.81,0.083,0.075,0.087,19.24,18.9,19.72,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.15,48.56,49.8,47.99,47.59,48.2,0,0,0,0,0,0,1.07,0,0.158,0.14,0.81,0.19,39.4
1399845600000,2014,5,2013,8,32,7,0.69,0.116,0.574,29828.6,188.3,188.3,177.6,4,4,4,1141,1067,1221,949,875.1,192,192,192,-6.496e-14,-1.137e-13,0,0.168,0.157,0.18,949,875.1,1029,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.593,0.517,0.692,0.406,0.363,0.488,0.019,0.017,0.023,1.26,1.12,1.47,0.058,0.051,0.068,20.4,19.94,20.77,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.29,42.54,48.03,44.39,41.69,47.07,0,0,0,0,0,0,0.986,0,0.116,0.17,0.83,0.17,43.2
1400450400000,2014,5,2013,8,33,7,0.597,0.0967,0.5,26857.2,165,165,159.9,4,4,4,987.2,935.9,1044,827.4,788.9,159.9,147,192,0,0,0,0.162,0.147,0.188,827.4,788.9,856.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.468,0.431,0.496,0.339,0.321,0.353,0.015,0.014,0.016,1.03,0.961,1.08,0.046,0.043,0.049,21.13,20.89,21.4,0.954,0.953,0.954,0.978,0.975,0.98,0.933,0.929,0.935,40.87,39.43,42.1,39.97,38.43,41.26,0,0,0,0,0,0,0.888,0,0.097,0.16,0.84,0.16,45
1401055200000,2014,5,2013,8,34,7,0.529,0.0865,0.443,24111,144.6,144.6,143.5,3,3,3,874.9,832,919.9,731.9,698.5,143,119,147,0,0,0,0.163,0.143,0.174,731.9,698.5,772.9,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.381,0.357,0.416,0.289,0.268,0.313,0.013,0.012,0.014,0.941,0.881,1.02,0.042,0.039,0.045,21.66,21.4,21.87,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.56,47.71,51.72,47.84,46.76,48.2,0,0,0,0,0,0,0.797,0,0.086,0.16,0.84,0.16,45.6
1401660000000,2014,6,2013,9,35,7,0.482,0.072,0.41,23121.9,141.9,141.9,137.6,3,3,3,797.3,773.6,822.8,678.3,654.6,119,119,119,0,0,0,0.149,0.145,0.154,678.3,654.6,703.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.343,0.33,0.358,0.254,0.238,0.271,0.011,0.01,0.012,0.845,0.805,0.888,0.037,0.035,0.039,22.07,21.92,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.81,45.43,48.26,45.88,44.52,47.29,0,0,0,0,0,0,0.765,0,0.072,0.15,0.85,0.15,48
1402264800000,2014,6,2013,9,36,7,0.441,0.072,0.37,21124.3,132.3,132.3,125.7,3,3,3,730,695.1,766.2,611,576.1,119,119,119,0,0,0,0.163,0.155,0.171,611,576.1,647.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.305,0.285,0.326,0.209,0.186,0.233,0.009,0.008,0.01,0.732,0.673,0.793,0.032,0.029,0.034,22.45,22.24,22.65,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.79,40.63,44.99,41.91,39.71,44.09,0,0,0,0,0,0,0.699,0,0.071,0.16,0.84,0.16,47.9
1402869600000,2014,6,2013,9,37,7,0.396,0.0792,0.316,18162.9,117.1,117.1,108.1,3,2,2.7142857142857144,654.1,624.8,685,523.1,463.8,131,119,161,-8.12e-15,-5.684e-14,0,0.201,0.174,0.258,523.1,463.8,566,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.257,0.226,0.279,0.152,0.118,0.179,0.0065,0.005,0.0077,0.617,0.586,0.656,0.026,0.025,0.028,22.87,22.7,23,0.952,0.949,0.957,0.975,0.97,0.98,0.928,0.92,0.938,42.03,37.31,50.96,40.63,36.2,48.2,0,0,0,0,0,0,0.601,0,0.08,0.2,0.8,0.2,45.9
1403474400000,2014,6,2013,9,38,7,0.356,0.0974,0.259,15349.1,96.4,96.4,91.36,2,2,2,589.3,563.8,615.2,428.3,402.8,161,161,161,1.624e-14,-5.684e-14,5.684e-14,0.274,0.262,0.286,428.3,402.8,454.2,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.21,0.2,0.221,0.101,0.0891,0.113,0.0043,0.0037,0.0048,0.542,0.504,0.584,0.023,0.021,0.025,23.21,23.06,23.36,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.61,44.07,49.19,45.68,43.18,48.2,0,0,0,0,0,0,0.508,0,0.097,0.27,0.73,0.27,43.1
1404079200000,2014,6,2013,9,39,7,0.322,0.0839,0.239,14284.9,88.83,88.83,85.03,2,2,2,533.2,511.1,555.9,394.5,376.1,138.7,135,161,1.624e-14,-5.684e-14,5.684e-14,0.26,0.246,0.29,394.5,376.1,413,990,990,990,966,965.9,966.1,24,23.9,24.1,0.196,0.189,0.202,0.0852,0.0765,0.0939,0.0036,0.0032,0.0039,0.49,0.462,0.517,0.02,0.019,0.022,23.51,23.41,23.64,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.39,41.49,45.32,42.51,40.63,44.41,0,0,0,0,0,0,0.472,0,0.083,0.26,0.74,0.26,44.4
1404684000000,2014,7,2013,10,40,7,0.293,0.0816,0.212,12660.4,79.72,79.72,75.36,2,2,2,484.8,465.9,504.2,349.8,330.9,135,135,135,0,0,0,0.279,0.268,0.29,349.8,330.9,369.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.173,0.187,0.0641,0.0552,0.0733,0.0026,0.0023,0.003,0.423,0.394,0.452,0.017,0.016,0.019,23.8,23.68,23.91,0.948,0.946,0.951,0.973,0.97,0.978,0.923,0.917,0.93,38.71,36.69,40.77,37.68,35.59,39.86,0,0,0,0,0,0,0.419,0,0.081,0.28,0.72,0.28,43.2
1405288800000,2014,7,2013,10,41,7,0.268,0.0816,0.186,11153.1,69.86,69.86,66.39,2,2,2,443.1,427.4,459.6,308.1,292.4,135,135,135,0,0,0,0.305,0.294,0.316,308.1,292.4,324.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.16,0.171,0.0444,0.037,0.0522,0.0018,0.0015,0.0021,0.36,0.336,0.385,0.015,0.014,0.016,24.05,23.95,24.14,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.22,32.5,36.01,33.19,31.53,34.93,0,0,0,0,0,0,0.369,0,0.082,0.3,0.69,0.31,41.6
1405893600000,2014,7,2013,10,42,7,0.246,0.0816,0.165,9859.09,61.93,61.93,58.69,2,2,2,407.1,392.7,422.2,272.1,257.7,135,135,135,0,0,0,0.332,0.32,0.344,272.1,257.7,287.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.152,0.147,0.158,0.0274,0.0206,0.0346,0.0011,0.00084,0.0014,0.306,0.284,0.329,0.012,0.012,0.013,24.26,24.17,24.35,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,30.25,28.66,31.93,29.34,27.8,30.97,0,0,0,0,0,0,0.326,0,0.081,0.33,0.67,0.33,40.1
1406498400000,2014,7,2013,10,43,7,0.227,0.0765,0.151,9039.36,55.47,55.47,53.81,2,2,2,375.4,361.2,388,249,241.3,126.4,115,135,4.06e-15,-2.842e-14,2.842e-14,0.336,0.31,0.359,249,241.3,256.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.143,0.14,0.146,0.0175,0.0163,0.0199,0.00071,0.00066,0.0008,0.271,0.263,0.279,0.011,0.011,0.011,24.45,24.38,24.53,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,27.73,26.81,28.59,26.9,26.01,27.74,0,0,0,0,0,0,0.299,0,0.076,0.34,0.67,0.33,39.8
1407103200000,2014,8,2013,11,44,7,0.208,0.0696,0.138,8318.36,52.3,52.3,49.51,2,1,1.4285714285714286,343.7,331.4,356.6,228.7,216.4,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.335,0.323,0.347,228.7,216.4,241.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.13,0.139,0.0152,0.0141,0.0163,0.00061,0.00057,0.00066,0.332,0.25,0.401,0.013,0.01,0.016,24.55,24.48,24.61,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.64,25.89,52.63,38.53,25.12,48.2,0,0,0,0,0,0,0.275,0,0.07,0.33,0.66,0.34,40
1407708000000,2014,8,2013,11,45,7,0.191,0.0696,0.121,7634.12,48.02,48.02,45.44,1,1,1,315.8,304.9,327.3,200.8,189.9,115,115,115,4.06e-15,0,2.842e-14,0.364,0.351,0.377,200.8,189.9,212.3,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.128,0.0128,0.0119,0.0138,0.00051,0.00047,0.00055,0.351,0.331,0.371,0.014,0.013,0.015,24.67,24.59,24.74,0.955,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.938,46.37,43.85,49,45.44,42.97,48.02,0,0,0,0,0,0,0.252,0,0.07,0.36,0.63,0.37,40
1408312800000,2014,8,2013,11,46,7,0.177,0.0696,0.108,6737.6,42.16,42.16,40.1,1,1,1,292.8,283.8,301.3,177.8,168.8,115,115,115,-1.218e-14,-2.842e-14,2.842e-14,0.393,0.382,0.405,177.8,168.8,186.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0109,0.0101,0.0116,0.00043,0.0004,0.00046,0.31,0.294,0.325,0.012,0.012,0.013,24.82,24.77,24.87,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,41.02,38.92,43.02,40.1,37.9,42.16,0,0,0,0,0,0,0.223,0,0.069,0.39,0.61,0.39,38.1
1408917600000,2014,8,2013,11,47,7,0.165,0.0696,0.0951,5903.74,37.15,37.15,35.14,1,1,1,272.3,264.4,280.8,157.3,149.4,115,115,115,0,-2.842e-14,2.842e-14,0.423,0.41,0.435,157.3,149.4,165.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00912,0.00845,0.00984,0.00036,0.00033,0.00039,0.273,0.259,0.288,0.011,0.01,0.011,24.94,24.89,24.98,0.942,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.918,36.21,34.37,38.22,35.14,33.34,37.15,0,0,0,0,0,0,0.195,0,0.0699,0.42,0.58,0.42,35.8
1409522400000,2014,9,2013,12,48,7,0.152,0.055,0.0968,6036.7,38.58,38.58,35.93,1,1,1,251,240.6,261.9,160,149.6,91,91,91,4.06e-15,0,2.842e-14,0.363,0.347,0.378,160,149.6,170.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.108,0.104,0.111,0.00935,0.00847,0.0103,0.00037,0.00033,0.00041,0.275,0.257,0.295,0.011,0.01,0.012,25.03,24.96,25.1,0.942,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.922,36.99,34.58,39.57,35.93,33.54,38.58,0,0,0,0,0,0,0.2,0,0.0552,0.36,0.64,0.36,39.7
1410127200000,2014,9,2013,12,49,7,0.139,0.055,0.0838,5211.99,32.98,32.98,31.02,1,1,1,229.6,221.8,238.2,138.6,130.8,91,91,91,0,0,0,0.396,0.382,0.41,138.6,130.8,147.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0972,0.103,0.00753,0.00686,0.00826,0.0003,0.00027,0.00033,0.237,0.223,0.252,0.0093,0.0088,0.0099,25.19,25.12,25.25,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.98,30.14,34,31.02,29.23,32.98,0,0,0,0,0,0,0.172,0,0.0552,0.4,0.6,0.4,37.5
