datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
975880800000,2000,12,2000,3,10,7,0.116,0.0357,0.0802,5007.86,31.9,31.9,29.81,1,1,1,191.6,187.3,200.4,132.6,128.3,59,59,59,0,0,0,0.308,0.294,0.315,132.6,128.3,141.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0925,0.0971,0.00702,0.00666,0.00777,0.00027,0.00026,0.0003,0.223,0.215,0.238,0.0087,0.0084,0.0093,25.36,25.36,25.36,0.931,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.73,29.67,32.89,29.81,28.78,31.9,0,0,0,0,0,0,0.166,0,0.0358,0.31,0.69,0.31,43.2
976485600000,2000,12,2000,3,11,7,0.122,0.0357,0.0868,5440.63,33.85,33.85,32.38,1,1,1,202.5,199.6,208.9,143.5,140.6,59,59,59,0,0,0,0.291,0.282,0.296,143.5,140.6,149.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0978,0.0968,0.1,0.00795,0.0077,0.00849,0.00031,0.0003,0.00033,0.242,0.237,0.253,0.0095,0.0093,0.0099,25.34,25.29,25.36,0.936,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.91,33.39,32.69,34.9,32.38,31.71,33.85,0,0,0,0,0,0,0.18,0,0.0352,0.29,0.71,0.29,44.6
977090400000,2000,12,2000,3,12,7,0.139,0.0357,0.104,6554.22,43.18,43.18,39.01,1,1,1,230.6,214.1,248,171.6,155.1,59,59,59,0,0,0,0.257,0.238,0.276,171.6,155.1,189,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.102,0.114,0.0103,0.00893,0.0118,0.00041,0.00035,0.00047,0.292,0.263,0.323,0.012,0.01,0.013,25.12,24.99,25.25,0.946,0.94,0.951,0.975,0.97,0.98,0.922,0.912,0.932,39.99,36.11,44.06,39.01,35.03,43.18,0,0,0,0,0,0,0.217,0,0.035,0.26,0.75,0.25,47.2
977695200000,2000,12,2000,3,13,7,0.168,0.0357,0.132,8204.89,53.92,53.92,48.84,2,1,1.4285714285714286,277.9,253.8,305.2,218.9,194.8,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.213,0.193,0.233,218.9,194.8,246.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.124,0.116,0.134,0.0144,0.0123,0.0167,0.00057,0.00049,0.00066,0.308,0.239,0.373,0.012,0.0095,0.015,24.88,24.81,24.95,0.942,0.922,0.958,0.976,0.97,0.98,0.92,0.895,0.939,38.8,25.7,50.58,37.72,24.93,48.2,0,0,0,0,0,0,0.271,0,0.036,0.21,0.79,0.21,48.8
978300000000,2001,1,2000,4,14,7,0.218,0.0442,0.174,10521.6,73.22,73.22,62.63,2,2,2,360.1,319.1,409.3,287.1,246.1,73,73,73,4.06e-15,0,2.842e-14,0.204,0.178,0.229,287.1,246.1,336.3,990,990,990,965.2,965,965.4,24.8,24.6,25,0.15,0.136,0.168,0.0347,0.0167,0.0577,0.0014,0.00067,0.0024,0.321,0.261,0.395,0.013,0.01,0.016,24.48,24.16,24.74,0.937,0.928,0.946,0.97,0.97,0.971,0.909,0.9,0.919,32.28,27.71,37.7,31.31,26.88,36.61,0,0,0,0,0,0,0.348,0,0.044,0.2,0.8,0.2,48.3
978904800000,2001,1,2000,4,15,7,0.28,0.0442,0.236,14287.6,91.94,91.94,85.05,2,2,2,462.8,425.5,496,389.8,352.5,73,73,73,0,0,0,0.158,0.147,0.172,389.8,352.5,423,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.187,0.173,0.198,0.083,0.0654,0.0987,0.0034,0.0027,0.0041,0.475,0.419,0.525,0.02,0.017,0.022,23.84,23.64,24.07,0.953,0.949,0.957,0.979,0.975,0.98,0.933,0.925,0.937,43.43,39.46,46.91,42.52,38.47,45.97,0,0,0,0,0,0,0.472,0,0.044,0.16,0.84,0.16,51
979509600000,2001,1,2000,4,16,7,0.33,0.0457,0.285,16655.5,105,105,99.14,3,2,2.4285714285714284,546.2,505.6,587.6,470.6,432.6,75.57,73,91,1.624e-14,-5.684e-14,5.684e-14,0.138,0.127,0.155,470.6,432.6,501.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.218,0.202,0.233,0.121,0.103,0.136,0.0051,0.0043,0.0057,0.552,0.517,0.602,0.023,0.022,0.025,23.39,23.22,23.59,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,43.73,35.2,51.8,42.16,34.14,48.2,0,0,0,0,0,0,0.551,0,0.045,0.14,0.86,0.14,50.5
980114400000,2001,1,2000,4,17,7,0.384,0.055,0.329,19008.3,121.1,121.1,113.1,3,3,3,634.5,601,673.2,543.5,510,91,91,91,0,0,0,0.144,0.135,0.151,543.5,510,582.2,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.26,0.241,0.282,0.164,0.142,0.19,0.007,0.006,0.0081,0.611,0.554,0.676,0.026,0.023,0.029,22.95,22.73,23.14,0.95,0.947,0.953,0.974,0.97,0.979,0.925,0.919,0.933,38.74,36.55,41.24,37.71,35.45,40.36,0,0,0,0,0,0,0.629,0,0.055,0.14,0.86,0.14,49.5
980719200000,2001,1,2000,4,18,7,0.442,0.0599,0.382,21826,136,136,129.9,3,3,3,730.1,687.7,771.5,631.1,596.7,99,91,105,0,0,0,0.135,0.127,0.144,631.1,596.7,666.5,990,990,990,966.8,966.7,967,23.2,23,23.3,0.311,0.29,0.332,0.223,0.2,0.246,0.0096,0.0085,0.011,0.76,0.701,0.821,0.033,0.03,0.036,22.42,22.19,22.65,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.19,42.15,46.27,43.31,41.31,45.35,0,0,0,0,0,0,0.722,0,0.06,0.14,0.86,0.14,49.4
981324000000,2001,2,2000,5,19,7,0.513,0.0663,0.446,24514.2,155.4,155.4,145.9,4,3,3.2857142857142856,847.4,782.2,929,737.8,677.2,109.6,105,137,0,0,0,0.129,0.117,0.147,737.8,677.2,792,990,990,990,967.3,967,967.6,22.7,22.4,23,0.381,0.338,0.43,0.291,0.253,0.322,0.013,0.011,0.014,0.921,0.839,0.988,0.041,0.037,0.044,21.79,21.42,22.13,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.41,39.64,51.61,44.95,38.65,48.2,0,0,0,0,0,0,0.811,0,0.067,0.13,0.87,0.13,47.8
981928800000,2001,2,2000,5,20,7,0.655,0.0829,0.572,29871.2,192.8,192.8,177.8,4,4,4,1082,964.2,1212,945.2,827.2,137,137,137,-3.248e-14,-1.137e-13,0,0.127,0.113,0.142,945.2,827.2,1075,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.582,0.462,0.743,0.422,0.339,0.592,0.019,0.015,0.028,1.26,1.02,1.63,0.058,0.046,0.076,20.58,19.8,21.22,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,45.46,41.05,49.83,44.45,40.16,48.2,0,0,0,0,0,0,0.988,0,0.083,0.13,0.87,0.13,45.6
982533600000,2001,2,2000,5,21,7,0.838,0.0937,0.665,32134.4,192.8,192.8,191.3,4,4,4,1385,1261,1493,1230,1124,154.9,137,162,130.1,24.29,230.9,0.112,0.105,0.119,1100,1100,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.843,0.789,0.89,0.648,0.648,0.648,0.031,0.03,0.032,1.79,1.74,1.84,0.086,0.082,0.089,19.09,18.7,19.54,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.07,48.02,50.27,47.82,47.06,48.2,0,0,0,0,0,0,1.06,0,0.173,0.11,0.79,0.21,38.3
983138400000,2001,2,2000,5,22,7,1,0.125,0.665,30653.2,186.8,186.8,182.5,4,4,4,1659,1534,1766,1453,1372,206,162,239,352.6,272.4,426.7,0.124,0.0997,0.143,1100,1100,1100,990,990,990,970,969.6,970.3,20,19.7,20.4,0.914,0.896,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.14,17.78,18.56,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.55,45.59,47.65,45.61,44.68,46.7,0,0,0,0,0,0,1.01,0,0.335,0.13,0.67,0.33,30.7
983743200000,2001,3,2000,6,23,7,1.14,0.14,0.665,29344.3,177.9,177.9,174.7,4,4,4,1883,1790,1978,1652,1551,231,183,239,552.1,450.6,694.5,0.123,0.0925,0.134,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.4,17.1,17.71,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.56,43.73,45.38,43.67,42.86,44.47,0,0,0,0,0,0,0.97,0,0.475,0.12,0.58,0.42,25.7
984348000000,2001,3,2000,6,24,7,1.27,0.111,0.665,28274.1,170.6,170.6,168.3,4,4,4,2092,2002,2168,1909,1819,183,183,183,809.3,719.4,885.4,0.0875,0.0844,0.0914,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.8,16.62,17.02,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.93,42.44,43.52,42.07,41.59,42.65,0,0,0,0,0,0,0.935,0,0.605,0.087,0.52,0.48,22.3
984952800000,2001,3,2000,6,25,7,1.35,0.111,0.665,27650.5,165.9,165.9,164.6,4,4,4,2238,2187,2275,2055,2004,183,183,183,954.9,903.7,992.4,0.0818,0.0804,0.0837,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.36,16.57,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.99,41.75,42.32,41.15,40.9,41.47,0,0,0,0,0,0,0.914,0,0.685,0.082,0.49,0.51,20.5
985557600000,2001,3,2000,6,26,7,1.39,0.114,0.665,27351.9,163.3,163.3,162.8,4,4,4,2304,2287,2316,2116,2099,187.9,183,217,1016,999.4,1030,0.0815,0.0791,0.0937,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.26,16.33,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.56,41.48,41.67,40.7,40.62,40.82,0,0,0,0,0,0,0.904,0,0.725,0.082,0.48,0.52,19.7
986162400000,2001,4,2000,7,27,7,1.41,0.131,0.665,27225.2,162.4,162.4,162.1,4,4,4,2331,2320,2343,2114,2103,217,217,217,1014,1003,1026,0.0931,0.0926,0.0935,1100,1100,1100,990,990,990,971.9,971.9,971.9,18.1,18.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.23,16.2,16.25,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.38,41.31,41.46,40.51,40.44,40.59,0,0,0,0,0,0,0.9,0,0.745,0.093,0.47,0.53,19.3
986767200000,2001,4,2000,7,28,7,1.41,0.131,0.665,27257.5,162.9,162.9,162.2,4,4,4,2324,2301,2339,2107,2084,217,217,217,1007,984.5,1022,0.0934,0.0928,0.0943,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.24,16.21,16.3,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.43,41.33,41.58,40.56,40.46,40.72,0,0,0,0,0,0,0.901,0,0.745,0.093,0.47,0.53,19.3
987372000000,2001,4,2000,7,29,7,1.35,0.119,0.665,27639.6,166.3,166.3,164.5,4,4,4,2240,2172,2290,2043,2007,197.3,148,217,942.7,906.5,973.3,0.0879,0.0673,0.0976,1100,1100,1100,990,990,990,971.7,971.5,971.8,18.3,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.33,16.61,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.97,41.65,42.42,41.13,40.8,41.57,0,0,0,0,0,0,0.914,0,0.685,0.088,0.49,0.51,20.5
987976800000,2001,4,2000,7,30,7,1.24,0.0895,0.665,28505.7,172.5,172.5,169.7,4,4,4,2042,1946,2139,1894,1798,148,148,148,794,697.7,891.2,0.0726,0.0692,0.0761,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.93,16.69,17.2,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.28,42.63,44.01,42.42,41.78,43.13,0,0,0,0,0,0,0.943,0,0.575,0.072,0.54,0.46,23
988581600000,2001,4,2000,7,31,7,1.1,0.112,0.665,29705.8,180,180,176.8,4,4,4,1821,1729,1914,1635,1537,185.7,148,192,535.1,436.5,666.1,0.102,0.0773,0.111,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.61,17.3,17.91,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.11,44.29,45.93,44.21,43.4,45.01,0,0,0,0,0,0,0.982,0,0.435,0.1,0.6,0.4,27
989186400000,2001,5,2000,8,32,7,0.973,0.116,0.665,30935.7,187.2,187.2,184.1,4,4,4,1609,1522,1698,1417,1330,192,192,192,317.4,229.6,406.3,0.119,0.113,0.126,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.912,0.9,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.094,18.3,18.01,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.97,46.2,47.75,46.04,45.28,46.8,0,0,0,0,0,0,1.02,0,0.308,0.12,0.68,0.32,31.8
989791200000,2001,5,2000,8,33,7,0.846,0.116,0.665,32114.4,192.8,192.8,191.2,4,4,4,1399,1285,1493,1207,1093,192,192,192,107.7,0,200.9,0.138,0.129,0.149,1099,1093,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.84,0.786,0.881,0.646,0.632,0.648,0.031,0.03,0.032,1.79,1.72,1.83,0.086,0.081,0.089,19.06,18.71,19.49,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.92,48.04,49.8,47.79,47.08,48.2,0,0,0,0,0,0,1.06,0,0.181,0.14,0.79,0.21,38
990396000000,2001,5,2000,8,34,7,0.697,0.116,0.581,30058.3,191.2,191.2,178.9,4,4,4,1152,1070,1247,959.9,877.7,192,192,192,0,-1.137e-13,1.137e-13,0.167,0.154,0.179,959.9,877.7,1055,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.607,0.52,0.73,0.422,0.364,0.546,0.02,0.017,0.026,1.29,1.12,1.57,0.06,0.051,0.074,20.33,19.76,20.76,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.64,42.65,48.77,44.73,41.79,47.79,0,0,0,0,0,0,0.994,0,0.116,0.17,0.83,0.17,43.1
991000800000,2001,5,2000,8,35,7,0.596,0.108,0.488,26045.6,163.5,163.5,155,4,3,3.857142857142857,986.3,933.6,1046,807.5,772.6,178.7,161,192,0,0,0,0.181,0.167,0.195,807.5,772.6,854.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.454,0.421,0.498,0.33,0.313,0.352,0.015,0.014,0.016,1.01,0.965,1.08,0.046,0.043,0.049,21.15,20.87,21.35,0.954,0.953,0.956,0.977,0.974,0.98,0.932,0.928,0.937,41.77,39.18,51.56,40.48,38.17,48.2,0,0,0,0,0,0,0.861,0,0.108,0.18,0.82,0.18,43.7
991605600000,2001,6,2000,9,36,7,0.53,0.0974,0.433,23786.4,144.6,144.6,141.6,3,3,3,876.1,841.6,917.6,715.1,680.6,161,161,161,0,0,0,0.184,0.175,0.191,715.1,680.6,756.6,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.373,0.35,0.406,0.279,0.256,0.305,0.012,0.011,0.014,0.915,0.854,0.993,0.041,0.038,0.044,21.68,21.44,21.88,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.48,46.58,50.72,47.2,45.65,48.2,0,0,0,0,0,0,0.787,0,0.097,0.18,0.82,0.18,44.9
992210400000,2001,6,2000,9,37,7,0.488,0.0974,0.39,21981.7,135.3,135.3,130.8,3,3,3,806.1,782.2,832,645.1,621.2,161,161,161,0,0,0,0.2,0.193,0.206,645.1,621.2,671,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.316,0.344,0.232,0.216,0.249,0.01,0.0094,0.011,0.794,0.754,0.838,0.035,0.033,0.037,22.08,21.93,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.5,43.09,46.03,43.61,42.23,45.11,0,0,0,0,0,0,0.727,0,0.098,0.2,0.8,0.2,45
992815200000,2001,6,2000,9,38,7,0.452,0.0974,0.354,20161.4,125.6,125.6,120,3,3,3,746.9,713.4,775.8,585.9,552.4,161,161,161,0,0,0,0.216,0.208,0.226,585.9,552.4,614.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.296,0.277,0.312,0.192,0.17,0.212,0.0083,0.0073,0.0092,0.694,0.638,0.743,0.03,0.027,0.032,22.42,22.25,22.61,0.953,0.951,0.955,0.978,0.973,0.98,0.932,0.926,0.936,40.92,38.82,42.7,40,37.79,41.85,0,0,0,0,0,0,0.667,0,0.098,0.22,0.78,0.22,44.6
993420000000,2001,6,2000,9,39,7,0.407,0.0951,0.312,17833.2,111.3,111.3,106.1,3,3,3,672.8,643.7,703.3,515.5,492.2,157.3,135,161,-8.12e-15,-5.684e-14,5.684e-14,0.234,0.21,0.246,515.5,492.2,542.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.255,0.243,0.271,0.146,0.131,0.163,0.0062,0.0056,0.007,0.575,0.538,0.621,0.025,0.023,0.027,22.83,22.67,22.96,0.948,0.945,0.95,0.97,0.97,0.972,0.92,0.917,0.924,36.46,34.91,38.17,35.38,33.87,37.11,0,0,0,0,0,0,0.59,0,0.095,0.23,0.77,0.23,43.8
994024800000,2001,7,2000,10,40,7,0.368,0.0816,0.286,16471.8,103.4,103.4,98.05,3,2,2.2857142857142856,608.1,582.7,634.1,473.1,447.7,135,135,135,0,-5.684e-14,5.684e-14,0.222,0.213,0.232,473.1,447.7,499.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.229,0.214,0.244,0.122,0.11,0.135,0.0052,0.0046,0.0057,0.581,0.532,0.627,0.025,0.023,0.027,23.09,23.01,23.21,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.05,34.93,51.9,44.14,33.88,48.2,0,0,0,0,0,0,0.545,0,0.082,0.22,0.78,0.22,44.8
994629600000,2001,7,2000,10,41,7,0.335,0.104,0.231,13701,94.12,94.12,81.55,2,2,2,553.2,531.6,574.8,381.7,345.6,171.4,135,186,-3.248e-14,-5.684e-14,0,0.311,0.235,0.35,381.7,345.6,439.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.194,0.182,0.212,0.0792,0.0621,0.107,0.0033,0.0026,0.0045,0.473,0.42,0.557,0.02,0.017,0.023,23.44,23.26,23.59,0.952,0.948,0.958,0.976,0.971,0.98,0.929,0.921,0.938,41.76,37.89,48.02,40.78,36.81,47.06,0,0,0,0,0,0,0.453,0,0.104,0.31,0.69,0.31,40.9
995234400000,2001,7,2000,10,42,7,0.306,0.112,0.194,11472.5,72.09,72.09,68.29,2,2,2,506.3,487.5,524.7,320.3,301.5,186,186,186,8.12e-15,0,5.684e-14,0.368,0.354,0.382,320.3,301.5,338.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.166,0.179,0.0502,0.0413,0.0589,0.0021,0.0017,0.0024,0.382,0.354,0.409,0.016,0.015,0.017,23.74,23.63,23.85,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.918,35.2,33.19,37.16,34.14,32.2,36.05,0,0,0,0,0,0,0.379,0,0.112,0.37,0.63,0.37,37.5
995839200000,2001,7,2000,10,43,7,0.282,0.112,0.169,10038.9,63.18,63.18,59.76,2,2,2,465.7,450.1,481.8,279.7,264.1,186,186,186,0,0,0,0.4,0.386,0.413,279.7,264.1,295.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.164,0.031,0.0236,0.0386,0.0013,0.00097,0.0016,0.321,0.297,0.345,0.013,0.012,0.014,23.98,23.89,24.08,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,30.8,29.09,32.57,29.88,28.22,31.59,0,0,0,0,0,0,0.332,0,0.113,0.4,0.6,0.4,35.6
996444000000,2001,7,2000,10,44,7,0.259,0.0991,0.159,9505.05,59.83,59.83,56.58,2,2,2,427.5,409.9,444.9,263.6,253.7,163.9,155,186,0,0,0,0.383,0.358,0.423,263.6,253.7,278.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.147,0.155,0.0234,0.0187,0.0304,0.00096,0.00077,0.0012,0.295,0.281,0.316,0.012,0.011,0.013,24.18,24.11,24.27,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.16,27.95,30.84,28.29,27.11,29.91,0,0,0,0,0,0,0.314,0,0.1,0.38,0.61,0.39,36.7
997048800000,2001,8,2000,11,45,7,0.236,0.0937,0.142,8469.06,53.79,53.79,50.41,2,1,1.5714285714285714,389.9,375.2,405.2,234.9,220.2,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.398,0.382,0.413,234.9,220.2,250.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.135,0.145,0.0157,0.0145,0.0171,0.00064,0.00058,0.0007,0.322,0.256,0.406,0.013,0.01,0.016,24.33,24.27,24.4,0.941,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.34,25.95,52.32,35.53,25.18,48.2,0,0,0,0,0,0,0.28,0,0.094,0.4,0.6,0.4,35.9
997653600000,2001,8,2000,11,46,7,0.217,0.0937,0.123,7676.47,48.2,48.2,45.69,1,1,1,358.7,346.4,370.5,203.7,191.4,155,155,155,0,-2.842e-14,2.842e-14,0.432,0.418,0.447,203.7,191.4,215.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.133,0.0131,0.012,0.0141,0.00053,0.00048,0.00057,0.359,0.338,0.381,0.014,0.014,0.015,24.45,24.37,24.53,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.64,43.86,49.3,45.69,42.98,48.2,0,0,0,0,0,0,0.254,0,0.094,0.43,0.57,0.43,35.4
998258400000,2001,8,2000,11,47,7,0.201,0.0937,0.107,6644.1,42.06,42.06,39.55,1,1,1,331.8,322.1,342.3,176.8,167.1,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.467,0.453,0.481,176.8,167.1,187.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.116,0.123,0.0108,0.00995,0.0117,0.00043,0.0004,0.00047,0.311,0.294,0.33,0.012,0.012,0.013,24.63,24.56,24.7,0.948,0.945,0.951,0.977,0.972,0.98,0.926,0.919,0.932,40.49,38.24,42.91,39.55,37.18,42.06,0,0,0,0,0,0,0.22,0,0.094,0.47,0.53,0.47,33.1
998863200000,2001,8,2000,11,48,7,0.188,0.0874,0.101,6254.58,42.2,42.2,37.23,1,1,1,311.2,300,320.2,166.7,153.7,144.4,118,155,-1.218e-14,-2.842e-14,2.842e-14,0.463,0.387,0.502,166.7,153.7,186.6,990,990,990,965,964.9,965,25,25,25.1,0.115,0.111,0.119,0.00992,0.00882,0.0116,0.0004,0.00035,0.00046,0.292,0.27,0.325,0.012,0.011,0.013,24.75,24.71,24.79,0.945,0.941,0.951,0.973,0.97,0.98,0.919,0.912,0.932,38.25,35.15,43.06,37.23,34.09,42.2,0,0,0,0,0,0,0.207,0,0.087,0.46,0.54,0.46,33.3
999468000000,2001,9,2000,12,49,7,0.172,0.0714,0.101,6280.68,40.26,40.26,37.39,1,1,1,284.7,274.5,296.4,166.7,156.5,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.415,0.398,0.43,166.7,156.5,178.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.00992,0.00906,0.0109,0.00039,0.00036,0.00043,0.29,0.271,0.31,0.012,0.011,0.012,24.87,24.8,24.93,0.944,0.941,0.948,0.973,0.97,0.978,0.919,0.913,0.928,38.41,36.02,41.15,37.39,34.94,40.26,0,0,0,0,0,0,0.208,0,0.071,0.42,0.59,0.41,36.5
1000072800000,2001,9,2000,12,50,7,0.159,0.0714,0.0877,5427.23,34.26,34.26,32.3,1,1,1,263,255.1,271.5,145,137.1,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.449,0.435,0.463,145,137.1,153.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.102,0.107,0.00807,0.00741,0.0088,0.00032,0.00029,0.00035,0.251,0.237,0.266,0.0099,0.0094,0.011,25,24.95,25.04,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.3,31.45,35.32,32.3,30.5,34.26,0,0,0,0,0,0,0.179,0,0.0713,0.45,0.55,0.45,34.1
1000677600000,2001,9,2000,12,51,7,0.149,0.0714,0.0777,4795.47,29.94,29.94,28.54,1,1,1,246.5,240.6,252.7,128.5,122.6,118,118,118,-2.03e-15,-1.421e-14,0,0.479,0.467,0.49,128.5,122.6,134.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0985,0.0965,0.101,0.00667,0.00617,0.0072,0.00026,0.00024,0.00028,0.221,0.211,0.232,0.0087,0.0083,0.0092,25.1,25.06,25.15,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.43,28.04,30.87,28.54,27.2,29.94,0,0,0,0,0,0,0.159,0,0.0713,0.48,0.52,0.48,32.2
1001282400000,2001,9,2000,12,52,7,0.141,0.0714,0.0692,4251.83,26.75,26.75,25.31,1,1,1,232.5,226.7,238.7,114.5,108.7,118,118,118,-2.03e-15,-1.421e-14,1.421e-14,0.508,0.494,0.521,114.5,108.7,120.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0936,0.0915,0.0958,0.00548,0.00499,0.00601,0.00022,0.0002,0.00024,0.196,0.186,0.207,0.0077,0.0073,0.0082,25.21,25.16,25.25,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.09,24.7,27.58,25.31,23.96,26.75,0,0,0,0,0,0,0.141,0,0.0718,0.51,0.49,0.51,30.2
1001887200000,2001,10,2001,1,1,7,0.136,0.0587,0.0769,4767.4,29.13,29.13,28.38,1,1,1,224.2,219.8,227.5,127.2,122.8,97,97,97,-6.09e-15,-1.421e-14,0,0.433,0.426,0.441,127.2,122.8,130.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0948,0.0975,0.00656,0.00619,0.00684,0.00026,0.00024,0.00027,0.217,0.209,0.223,0.0085,0.0082,0.0088,25.24,25.21,25.27,0.929,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,29.26,28.23,30.04,28.38,27.38,29.13,0,0,0,0,0,0,0.158,0,0.0591,0.43,0.57,0.43,35.1
1002492000000,2001,10,2001,1,2,7,0.128,0.0587,0.0697,4297.74,26.93,26.93,25.58,1,1,1,212.2,206.4,217.9,115.2,109.4,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.457,0.445,0.47,115.2,109.4,120.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0921,0.09,0.0941,0.00554,0.00505,0.00603,0.00022,0.0002,0.00024,0.196,0.185,0.206,0.0077,0.0073,0.0081,25.33,25.29,25.38,0.922,0.917,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.37,24.98,27.76,25.58,24.23,26.93,0,0,0,0,0,0,0.142,0,0.0583,0.46,0.54,0.46,33.6
1003096800000,2001,10,2001,1,3,7,0.123,0.0566,0.0665,4093.03,29.53,29.53,24.36,1,1,1,203.5,200.4,206.4,109.9,103.4,93.57,73,97,2.03e-15,0,1.421e-14,0.46,0.357,0.484,109.9,103.4,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0879,0.0954,0.00509,0.00454,0.00693,0.0002,0.00018,0.00027,0.186,0.175,0.222,0.0073,0.0068,0.0087,25.39,25.35,25.42,0.917,0.913,0.931,0.97,0.97,0.97,0.89,0.885,0.903,25.12,23.54,30.45,24.36,22.83,29.53,0,0,0,0,0,0,0.135,0,0.0565,0.46,0.54,0.46,33.3
1003701600000,2001,10,2001,1,4,7,0.124,0.0442,0.0794,4949.51,29.85,29.85,29.46,1,1,1,204.2,202.3,205.9,131.2,129.3,73,73,73,0,0,0,0.357,0.355,0.361,131.2,129.3,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0946,0.0958,0.0069,0.00674,0.00705,0.00027,0.00026,0.00028,0.222,0.218,0.225,0.0087,0.0085,0.0088,25.35,25.34,25.37,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.37,29.93,30.77,29.46,29.03,29.85,0,0,0,0,0,0,0.164,0,0.0446,0.36,0.64,0.36,39.9
1004306400000,2001,10,2001,1,5,7,0.125,0.0511,0.074,4591.01,30.66,30.66,27.33,1,1,1,206.8,204.8,209.4,122.4,111.8,84.43,73,93,4.06e-15,0,1.421e-14,0.409,0.349,0.454,122.4,111.8,136.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0934,0.0905,0.0971,0.00615,0.00525,0.00735,0.00024,0.00021,0.00029,0.207,0.189,0.231,0.0081,0.0074,0.009,25.35,25.31,25.38,0.925,0.919,0.933,0.97,0.97,0.97,0.897,0.891,0.905,28.17,25.58,31.61,27.33,24.81,30.66,0,0,0,0,0,0,0.152,0,0.051,0.41,0.59,0.41,36.7
1004911200000,2001,11,2001,2,6,7,0.128,0.0562,0.0714,4413.03,26.99,26.99,26.27,1,1,1,211,207,214.1,118,114,93,93,93,6.09e-15,-1.421e-14,1.421e-14,0.44,0.434,0.449,118,114,121.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0927,0.0913,0.0938,0.00578,0.00544,0.00604,0.00023,0.00021,0.00024,0.2,0.193,0.206,0.0078,0.0076,0.0081,25.33,25.31,25.36,0.924,0.921,0.926,0.97,0.97,0.97,0.896,0.893,0.898,27.08,26.11,27.83,26.27,25.32,26.99,0,0,0,0,0,0,0.146,0,0.0566,0.44,0.56,0.44,34.5
1005516000000,2001,11,2001,2,7,7,0.134,0.0562,0.0782,4853.37,29.95,29.95,28.89,1,1,1,222.3,217.1,226.9,129.3,124.1,93,93,93,0,-1.421e-14,1.421e-14,0.418,0.41,0.428,129.3,124.1,133.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0967,0.0949,0.0983,0.00674,0.0063,0.00714,0.00026,0.00025,0.00028,0.22,0.211,0.229,0.0087,0.0083,0.009,25.25,25.21,25.29,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.78,28.56,30.87,28.89,27.7,29.95,0,0,0,0,0,0,0.16,0,0.0558,0.42,0.58,0.42,36.2
1006120800000,2001,11,2001,2,8,7,0.142,0.045,0.0967,6069.15,38.7,38.7,36.13,1,1,1,234.4,228.9,237.6,159.9,135.9,74.43,67,93,0,0,0,0.318,0.282,0.406,159.9,135.9,170.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.099,0.108,0.00935,0.0073,0.0103,0.00037,0.00029,0.0004,0.273,0.232,0.291,0.011,0.0091,0.011,25.12,25.08,25.19,0.942,0.933,0.945,0.973,0.97,0.975,0.916,0.905,0.922,37.12,31.32,39.68,36.13,30.38,38.7,0,0,0,0,0,0,0.201,0,0.0453,0.32,0.68,0.32,42.7
1006725600000,2001,11,2001,2,9,7,0.147,0.0422,0.105,6602.35,40.6,40.6,39.3,1,1,1,243,241.2,245.3,173.1,166.1,69.86,67,77,0,0,0,0.288,0.273,0.317,173.1,166.1,178.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.108,0.111,0.0105,0.00987,0.0109,0.00041,0.00039,0.00043,0.296,0.284,0.305,0.012,0.011,0.012,25.05,25.02,25.06,0.946,0.944,0.948,0.977,0.973,0.979,0.924,0.918,0.928,40.24,38.53,41.46,39.3,37.48,40.6,0,0,0,0,0,0,0.218,0,0.042,0.29,0.71,0.29,44.9
1007330400000,2001,12,2001,3,10,7,0.148,0.0466,0.102,6395.49,39.24,39.24,38.07,1,1,1,245.5,241.2,250.2,168.5,164.2,77,77,77,0,0,0,0.314,0.308,0.319,168.5,164.2,173.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.107,0.11,0.0101,0.0097,0.0105,0.0004,0.00038,0.00041,0.289,0.281,0.297,0.011,0.011,0.012,25.04,25,25.07,0.945,0.943,0.946,0.974,0.972,0.976,0.92,0.917,0.924,39.08,38.08,40.18,38.07,37.01,39.24,0,0,0,0,0,0,0.211,0,0.046,0.31,0.69,0.31,43.2
1007935200000,2001,12,2001,3,11,7,0.152,0.0372,0.115,7268.15,45.52,45.52,43.26,1,1,1,251.1,247.2,258.1,189.6,171.8,61.57,59,77,0,0,0,0.245,0.229,0.309,189.6,171.8,199.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.11,0.117,0.0119,0.0104,0.0127,0.00047,0.00041,0.0005,0.325,0.295,0.341,0.013,0.012,0.014,24.97,24.93,25.01,0.951,0.946,0.954,0.979,0.976,0.98,0.932,0.923,0.935,44.17,39.87,46.45,43.26,38.9,45.52,0,0,0,0,0,0,0.24,0,0.037,0.24,0.76,0.24,47.8
1008540000000,2001,12,2001,3,12,7,0.157,0.0357,0.121,7674.31,46.71,46.71,45.68,1,1,1,258.8,252.9,263.3,199.8,193.9,59,59,59,-4.06e-15,-2.842e-14,0,0.228,0.224,0.233,199.8,193.9,204.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.119,0.0127,0.0122,0.0131,0.0005,0.00048,0.00052,0.343,0.332,0.351,0.014,0.013,0.014,24.92,24.9,24.96,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.61,45.22,47.66,45.68,44.32,46.71,0,0,0,0,0,0,0.254,0,0.036,0.23,0.77,0.23,48.9
1009144800000,2001,12,2001,3,13,7,0.153,0.0357,0.117,7429.88,45.4,45.4,44.23,1,1,1,252.5,249.7,257.6,193.5,190.7,59,59,59,-4.06e-15,-2.842e-14,0,0.234,0.229,0.236,193.5,190.7,198.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.114,0.117,0.0122,0.012,0.0126,0.00048,0.00047,0.0005,0.331,0.326,0.34,0.013,0.013,0.013,24.96,24.93,24.98,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,45.13,44.44,46.33,44.23,43.55,45.4,0,0,0,0,0,0,0.246,0,0.036,0.23,0.76,0.24,48.6
1009749600000,2001,12,2001,3,14,7,0.158,0.0429,0.115,7311.43,45.97,45.97,43.52,1,1,1,261.9,260,263.9,190.9,187,71,59,73,0,-2.842e-14,2.842e-14,0.271,0.227,0.281,190.9,187,201,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.115,0.118,0.012,0.0116,0.0128,0.00047,0.00046,0.00051,0.328,0.322,0.345,0.013,0.013,0.014,24.92,24.91,24.94,0.952,0.951,0.955,0.98,0.98,0.98,0.933,0.932,0.936,44.41,43.49,46.9,43.52,42.62,45.97,0,0,0,0,0,0,0.242,0,0.043,0.27,0.73,0.27,46.3
1010354400000,2002,1,2001,4,15,7,0.165,0.0442,0.121,7664.66,48.2,48.2,45.62,1,1,1,273.6,262.5,287.7,200.6,189.5,73,73,73,1.218e-14,0,2.842e-14,0.267,0.254,0.278,200.6,189.5,214.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.3,0.12,0.116,0.125,0.0128,0.0119,0.014,0.00051,0.00047,0.00056,0.346,0.326,0.371,0.014,0.013,0.015,24.86,24.78,24.92,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.66,44.07,49.94,45.62,43.19,48.2,0,0,0,0,0,0,0.253,0,0.044,0.27,0.73,0.27,46.5
1010959200000,2002,1,2001,4,16,7,0.178,0.0442,0.134,8157.78,50.71,50.71,48.56,2,1,1.1428571428571428,294.5,289.6,305.4,221.5,216.6,73,73,73,0,0,0,0.248,0.239,0.252,221.5,216.6,232.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.127,0.125,0.131,0.0146,0.0142,0.0155,0.00058,0.00056,0.00062,0.361,0.246,0.392,0.014,0.0098,0.016,24.76,24.71,24.83,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.53,26.14,52.68,44.94,25.35,48.2,0,0,0,0,0,0,0.27,0,0.044,0.25,0.75,0.25,45.8
1011564000000,2002,1,2001,4,17,7,0.195,0.0442,0.151,9145.81,56.93,56.93,54.44,2,2,2,322.2,310.1,333.6,249.2,237.1,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.227,0.219,0.235,249.2,237.1,260.6,990,990,990,965,965,965.1,25,24.9,25,0.137,0.133,0.141,0.018,0.0159,0.022,0.00072,0.00063,0.00088,0.266,0.251,0.281,0.011,0.01,0.011,24.72,24.65,24.8,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,28.06,26.67,29.34,27.22,25.87,28.46,0,0,0,0,0,0,0.302,0,0.044,0.23,0.77,0.23,46.9
1012168800000,2002,1,2001,4,18,7,0.212,0.0473,0.165,9994.55,61.23,61.23,59.49,2,2,2,350.9,337.7,366.1,272.7,264.7,78.14,73,85,0,0,0,0.223,0.209,0.241,272.7,264.7,281.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.146,0.142,0.149,0.0277,0.0239,0.0317,0.0011,0.00096,0.0013,0.3,0.287,0.313,0.012,0.012,0.013,24.55,24.46,24.62,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,30.67,29.8,31.56,29.75,28.91,30.61,0,0,0,0,0,0,0.331,0,0.047,0.22,0.78,0.22,47.1
1012773600000,2002,2,2001,5,19,7,0.233,0.0514,0.182,10982.1,69.34,69.34,65.37,2,2,2,385.4,369.7,404.1,300.4,284.7,85,85,85,0,0,0,0.221,0.21,0.23,300.4,284.7,319.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.15,0.163,0.0408,0.0334,0.0496,0.0017,0.0013,0.002,0.342,0.319,0.37,0.014,0.013,0.015,24.33,24.21,24.43,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.7,31.96,35.74,32.68,31,34.67,0,0,0,0,0,0,0.363,0,0.051,0.22,0.78,0.22,47.1
1013378400000,2002,2,2001,5,20,7,0.271,0.0514,0.219,13266.1,86.84,86.84,78.96,2,2,2,447.6,412.6,483.7,362.6,327.6,85,85,85,0,0,0,0.19,0.176,0.206,362.6,327.6,398.7,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.178,0.166,0.191,0.0701,0.0536,0.0872,0.0029,0.0022,0.0036,0.435,0.383,0.49,0.018,0.016,0.02,23.95,23.73,24.16,0.95,0.945,0.955,0.976,0.97,0.98,0.927,0.916,0.936,40.44,36.67,44.31,39.48,35.57,43.42,0,0,0,0,0,0,0.439,0,0.052,0.19,0.81,0.19,49
1013983200000,2002,2,2001,5,21,7,0.316,0.0514,0.264,15775.7,96.4,96.4,93.9,2,2,2,522.2,494.4,546.9,437.2,409.4,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.163,0.155,0.172,437.2,409.4,461.9,990,990,990,966,965.8,966.1,24,23.9,24.2,0.204,0.194,0.213,0.105,0.0922,0.117,0.0044,0.0038,0.0049,0.547,0.506,0.584,0.023,0.021,0.024,23.5,23.35,23.67,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.22,45.4,50.63,46.95,44.5,48.2,0,0,0,0,0,0,0.522,0,0.052,0.16,0.84,0.16,49.9
1014588000000,2002,2,2001,5,22,7,0.35,0.0571,0.293,16792.1,104.1,104.1,99.95,3,2,2.5714285714285716,578.8,553.2,598,484.4,468.2,94.43,85,107,8.12e-15,-5.684e-14,5.684e-14,0.163,0.146,0.182,484.4,468.2,497.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.227,0.216,0.234,0.128,0.12,0.134,0.0054,0.005,0.0056,0.561,0.52,0.62,0.024,0.022,0.026,23.23,23.14,23.32,0.95,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.35,34.94,52.09,40.2,33.89,48.2,0,0,0,0,0,0,0.555,0,0.057,0.16,0.84,0.16,48
1015192800000,2002,3,2001,6,23,7,0.365,0.0647,0.3,17381.2,104.2,104.2,103.5,3,3,3,603.7,601,607.6,496.7,494,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.177,0.176,0.178,496.7,494,500.6,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.237,0.236,0.239,0.133,0.132,0.135,0.0056,0.0056,0.0057,0.537,0.533,0.543,0.023,0.022,0.023,23.15,23.13,23.16,0.946,0.946,0.946,0.97,0.97,0.97,0.918,0.917,0.918,35.55,35.37,35.81,34.49,34.31,34.74,0,0,0,0,0,0,0.575,0,0.065,0.18,0.82,0.18,47.6
1015797600000,2002,3,2001,6,24,7,0.366,0.0647,0.301,17426,104.6,104.6,103.7,3,3,3,605.1,596.4,609.5,498.1,489.4,107,107,107,-1.624e-14,-5.684e-14,0,0.177,0.176,0.179,498.1,489.4,502.5,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.238,0.233,0.24,0.134,0.13,0.137,0.0057,0.0055,0.0058,0.539,0.526,0.546,0.023,0.022,0.023,23.14,23.12,23.19,0.946,0.945,0.946,0.97,0.97,0.97,0.918,0.917,0.918,35.64,35.06,35.94,34.58,34.01,34.86,0,0,0,0,0,0,0.576,0,0.065,0.18,0.82,0.18,47.6
1016402400000,2002,3,2001,6,25,7,0.357,0.0647,0.292,16195.2,96.4,96.4,96.4,2,2,2,589.6,585.2,593.4,482.6,478.2,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.181,0.18,0.183,482.6,478.2,486.4,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.229,0.227,0.231,0.127,0.125,0.129,0.0053,0.0052,0.0054,0.624,0.617,0.631,0.026,0.026,0.027,23.12,23.1,23.15,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,52.31,51.9,52.65,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.18,0.82,0.18,45.4
1017007200000,2002,3,2001,6,26,7,0.353,0.0647,0.289,16195.2,96.4,96.4,96.4,2,2,2,584.5,581,586.8,477.5,474.1,107,107,107,-4.06e-14,-5.684e-14,0,0.183,0.182,0.184,477.5,474.1,479.8,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.226,0.224,0.228,0.124,0.123,0.125,0.0052,0.0052,0.0053,0.615,0.61,0.619,0.026,0.026,0.026,23.15,23.14,23.18,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,51.84,51.53,52.05,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.064,0.18,0.82,0.18,45.9
1017612000000,2002,4,2001,7,27,7,0.348,0.0756,0.272,16164,96.4,96.4,96.21,2,2,2,575,573.1,578,450,448.1,125,125,125,1.624e-14,-5.684e-14,5.684e-14,0.217,0.216,0.218,450,448.1,453.1,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.215,0.214,0.217,0.111,0.111,0.113,0.0047,0.0046,0.0047,0.573,0.57,0.578,0.024,0.024,0.024,23.24,23.22,23.25,0.958,0.958,0.958,0.98,0.98,0.98,0.939,0.939,0.939,49.13,48.95,49.42,48.11,47.97,48.2,0,0,0,0,0,0,0.535,0,0.076,0.22,0.78,0.22,46.4
1018216800000,2002,4,2001,7,28,7,0.367,0.0756,0.292,16819.4,107.6,107.6,100.1,3,2,2.4285714285714284,607.5,578.9,645,482.5,453.9,125,125,125,1.624e-14,0,5.684e-14,0.206,0.194,0.216,482.5,453.9,520,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.234,0.217,0.255,0.128,0.113,0.148,0.0054,0.0048,0.0063,0.581,0.535,0.622,0.025,0.023,0.026,23.09,22.94,23.22,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.3,35.17,51.77,42.55,34.11,48.2,0,0,0,0,0,0,0.556,0,0.075,0.21,0.8,0.2,45.8
1018821600000,2002,4,2001,7,29,7,0.407,0.0756,0.332,19047.3,114.7,114.7,113.4,3,3,3,673.5,657.3,679.8,548.5,532.3,125,125,125,0,0,0,0.186,0.184,0.19,548.5,532.3,554.8,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.271,0.262,0.275,0.167,0.157,0.172,0.0072,0.0067,0.0073,0.628,0.601,0.638,0.027,0.026,0.027,22.78,22.74,22.87,0.951,0.949,0.951,0.973,0.971,0.974,0.925,0.922,0.927,38.82,37.78,39.22,37.79,36.7,38.22,0,0,0,0,0,0,0.63,0,0.075,0.19,0.82,0.18,46.8
1019426400000,2002,4,2001,7,30,7,0.396,0.0756,0.321,18431.5,112.9,112.9,109.7,3,3,3,655.4,639.6,671.3,530.4,514.6,125,125,125,0,0,0,0.191,0.186,0.195,530.4,514.6,546.3,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.261,0.252,0.27,0.155,0.145,0.166,0.0066,0.0061,0.0071,0.597,0.571,0.624,0.025,0.024,0.027,22.88,22.79,22.97,0.949,0.948,0.95,0.971,0.97,0.973,0.922,0.919,0.925,37.65,36.62,38.68,36.57,35.52,37.64,0,0,0,0,0,0,0.61,0,0.075,0.19,0.81,0.19,46.5
1020031200000,2002,4,2001,7,31,7,0.378,0.0851,0.293,16618.8,105.6,105.6,98.92,3,2,2.2857142857142856,624.9,616.9,634.4,484.2,469.9,140.7,125,147,8.12e-15,-5.684e-14,5.684e-14,0.225,0.197,0.238,484.2,469.9,509.4,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.235,0.227,0.249,0.128,0.121,0.141,0.0054,0.0051,0.006,0.6,0.556,0.624,0.025,0.024,0.026,23,22.97,23.03,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.918,0.938,46.92,36.04,51.67,44.45,34.96,48.2,0,0,0,0,0,0,0.55,0,0.085,0.23,0.78,0.22,44
1020636000000,2002,5,2001,8,32,7,0.361,0.0889,0.272,15980.1,96.4,96.4,95.12,2,2,2,597.3,576.7,613.9,450.3,429.7,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.246,0.239,0.255,450.3,429.7,466.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.217,0.208,0.225,0.112,0.102,0.119,0.0047,0.0043,0.005,0.575,0.542,0.602,0.024,0.023,0.025,23.14,23.04,23.26,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.92,46.9,50.49,47.56,45.96,48.2,0,0,0,0,0,0,0.528,0,0.089,0.25,0.75,0.25,44.3
1021240800000,2002,5,2001,8,33,7,0.328,0.0889,0.239,14258.9,90.36,90.36,84.87,2,2,2,541.7,514.1,568.8,394.7,367.1,147,147,147,-1.624e-14,-5.684e-14,5.684e-14,0.272,0.258,0.286,394.7,367.1,421.8,990,990,990,966,965.9,966.2,24,23.8,24.1,0.196,0.186,0.205,0.0853,0.0723,0.0981,0.0036,0.003,0.0041,0.49,0.448,0.53,0.02,0.019,0.022,23.47,23.31,23.64,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,43.33,40.45,46.1,42.44,39.52,45.18,0,0,0,0,0,0,0.472,0,0.089,0.27,0.73,0.27,43.5
1021845600000,2002,5,2001,8,34,7,0.289,0.0889,0.2,11922.9,76.89,76.89,70.97,2,2,2,477.3,451.4,504.5,330.3,304.4,147,147,147,0,0,0,0.308,0.291,0.326,330.3,304.4,357.5,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.173,0.164,0.183,0.0549,0.0427,0.0677,0.0023,0.0018,0.0028,0.393,0.354,0.434,0.016,0.015,0.018,23.86,23.7,24.01,0.945,0.942,0.949,0.971,0.97,0.975,0.918,0.913,0.926,36.54,33.75,39.44,35.48,32.74,38.45,0,0,0,0,0,0,0.394,0,0.089,0.31,0.69,0.31,41.3
1022450400000,2002,5,2001,8,35,7,0.254,0.0841,0.17,10153.3,63.68,63.68,60.44,2,2,2,419.4,397,443,280.4,264.8,139,119,147,0,0,0,0.331,0.294,0.357,280.4,264.8,296,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.155,0.15,0.161,0.0314,0.024,0.0387,0.0013,0.00098,0.0016,0.318,0.295,0.342,0.013,0.012,0.014,24.19,24.06,24.3,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.15,29.38,32.83,30.22,28.5,31.84,0,0,0,0,0,0,0.336,0,0.084,0.33,0.67,0.33,40
1023055200000,2002,6,2001,9,36,7,0.225,0.072,0.153,9220.63,58.91,58.91,54.88,2,2,2,372.7,354.6,391.3,253.7,235.7,119,119,119,0,-2.842e-14,2.842e-14,0.32,0.304,0.336,253.7,235.7,272.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.138,0.151,0.0202,0.0158,0.0275,0.00082,0.00064,0.0011,0.278,0.255,0.305,0.011,0.01,0.012,24.46,24.34,24.57,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,28.29,26.26,30.37,27.44,25.47,29.46,0,0,0,0,0,0,0.305,0,0.072,0.32,0.68,0.32,41
1023660000000,2002,6,2001,9,37,7,0.202,0.072,0.13,8015.09,49.91,49.91,47.71,2,1,1.1428571428571428,334.6,319.9,350,215.6,200.9,119,119,119,1.218e-14,0,2.842e-14,0.356,0.34,0.372,215.6,200.9,231,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.126,0.136,0.0141,0.0128,0.0154,0.00056,0.00051,0.00062,0.356,0.25,0.397,0.014,0.01,0.016,24.57,24.48,24.65,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,45.78,25.73,51.98,44.14,24.96,48.2,0,0,0,0,0,0,0.265,0,0.072,0.36,0.64,0.36,39.7
1024264800000,2002,6,2001,9,38,7,0.184,0.072,0.112,7021.73,44.65,44.65,41.8,1,1,1,304.1,291.8,316.4,185.1,172.8,119,119,119,0,-2.842e-14,2.842e-14,0.392,0.376,0.408,185.1,172.8,197.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.125,0.0115,0.0104,0.0125,0.00046,0.00042,0.0005,0.324,0.302,0.346,0.013,0.012,0.014,24.75,24.67,24.83,0.95,0.946,0.954,0.979,0.976,0.98,0.93,0.923,0.935,42.69,39.81,45.56,41.8,38.84,44.65,0,0,0,0,0,0,0.232,0,0.072,0.39,0.61,0.39,38.2
1024869600000,2002,6,2001,9,39,7,0.168,0.072,0.0963,5978.35,37.96,37.96,35.59,1,1,1,278.2,269.1,288.2,159.2,150.1,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.428,0.413,0.442,159.2,150.1,169.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.115,0.00929,0.00851,0.0101,0.00037,0.00034,0.0004,0.278,0.261,0.296,0.011,0.01,0.012,24.91,24.85,24.96,0.942,0.939,0.945,0.971,0.97,0.974,0.915,0.911,0.921,36.65,34.51,38.98,35.59,33.47,37.96,0,0,0,0,0,0,0.198,0,0.0717,0.43,0.57,0.43,35.6
1025474400000,2002,7,2001,10,40,7,0.154,0.0653,0.0889,5513.79,35.09,35.09,32.82,1,1,1,255,245.8,265,147,137.8,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.424,0.408,0.439,147,137.8,157,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.102,0.109,0.00825,0.00746,0.00909,0.00033,0.00029,0.00036,0.255,0.238,0.272,0.01,0.0094,0.011,25.03,24.97,25.09,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.84,31.67,36.18,32.82,30.72,35.09,0,0,0,0,0,0,0.182,0,0.0651,0.42,0.58,0.42,35.8
1026079200000,2002,7,2001,10,41,7,0.142,0.0653,0.0764,4718.42,30.04,30.04,28.09,1,1,1,234.3,226.4,242.8,126.3,118.4,108,108,108,0,-1.421e-14,1.421e-14,0.461,0.445,0.477,126.3,118.4,134.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0981,0.0953,0.101,0.00648,0.00581,0.00721,0.00026,0.00023,0.00028,0.218,0.203,0.233,0.0086,0.008,0.0092,25.18,25.11,25.24,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.95,27.09,30.97,28.09,26.27,30.04,0,0,0,0,0,0,0.156,0,0.0656,0.46,0.54,0.46,33.2
1026684000000,2002,7,2001,10,42,7,0.131,0.0653,0.0661,4055.55,25.7,25.7,24.14,1,1,1,217.3,211.4,223.9,109.3,103.4,108,108,108,0,-1.421e-14,1.421e-14,0.497,0.482,0.511,109.3,103.4,115.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0921,0.09,0.0944,0.00504,0.00454,0.0056,0.0002,0.00018,0.00022,0.187,0.177,0.199,0.0073,0.0069,0.0078,25.31,25.26,25.36,0.918,0.913,0.922,0.97,0.97,0.97,0.89,0.886,0.895,24.89,23.47,26.49,24.14,22.77,25.7,0,0,0,0,0,0,0.134,0,0.0649,0.5,0.5,0.5,31
1027288800000,2002,7,2001,10,43,7,0.123,0.0653,0.0579,3550.68,22.31,22.31,21.14,1,1,1,203.7,198,209.4,95.71,89.97,108,108,108,0,-1.421e-14,1.421e-14,0.53,0.516,0.546,95.71,89.97,101.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0873,0.0853,0.0893,0.00389,0.0034,0.00437,0.00015,0.00013,0.00017,0.163,0.153,0.173,0.0064,0.006,0.0068,25.41,25.37,25.44,0.916,0.911,0.923,0.967,0.965,0.969,0.886,0.882,0.891,21.86,20.73,23.01,21.14,20,22.31,0,0,0,0,0,0,0.117,0,0.0651,0.53,0.47,0.53,28.9
1027893600000,2002,7,2001,10,44,7,0.115,0.0601,0.0548,3376.84,21.45,21.45,20.1,1,1,1,190,184,196.1,90.57,84.23,99.43,93,108,2.03e-15,-1.421e-14,1.421e-14,0.523,0.489,0.562,90.57,84.23,97.31,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0845,0.0833,0.0861,0.00345,0.00291,0.00402,0.00013,0.00011,0.00016,0.153,0.142,0.164,0.006,0.0056,0.0064,25.43,25.42,25.44,0.923,0.914,0.931,0.965,0.962,0.968,0.89,0.884,0.896,20.83,19.56,22.17,20.1,18.82,21.45,0,0,0,0,0,0,0.112,0,0.0602,0.52,0.48,0.52,29.4
1028498400000,2002,8,2001,11,45,7,0.107,0.0562,0.0504,3128.42,19.8,19.8,18.62,1,1,1,176.4,170.6,182.1,83.37,77.62,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.528,0.511,0.545,83.37,77.62,89.11,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0812,0.0792,0.0832,0.00284,0.00235,0.00332,0.00011,0.000092,0.00013,0.139,0.129,0.149,0.0054,0.005,0.0058,25.41,25.41,25.41,0.932,0.925,0.939,0.962,0.96,0.964,0.896,0.891,0.902,19.36,18.17,20.53,18.62,17.45,19.8,0,0,0,0,0,0,0.103,0,0.0566,0.53,0.47,0.53,29.2
1029103200000,2002,8,2001,11,46,7,0.0996,0.0562,0.0433,2657.54,17.06,17.06,15.82,1,1,1,164.6,160.5,168.7,71.61,67.51,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.565,0.551,0.579,71.61,67.51,75.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0756,0.0785,0.00184,0.00149,0.00219,0.000072,0.000058,0.000086,0.118,0.111,0.125,0.0046,0.0043,0.0049,25.41,25.41,25.41,0.923,0.9,0.942,0.96,0.96,0.96,0.886,0.864,0.904,16.48,15.14,17.77,15.82,14.54,17.06,0,0,0,0,0,0,0.0879,0,0.0563,0.56,0.43,0.57,26.7
1029708000000,2002,8,2001,11,47,7,0.0938,0.0562,0.0375,2167.91,14.12,14.12,12.9,1,1,1,155,150.9,159.1,62.04,57.94,93,93,93,-1.015e-15,-1.421e-14,1.421e-14,0.6,0.584,0.616,62.04,57.94,66.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0722,0.0751,0.00102,0.000675,0.00137,0.00004,0.000026,0.000054,0.101,0.0936,0.108,0.004,0.0037,0.0042,25.41,25.41,25.41,0.869,0.845,0.892,0.96,0.96,0.96,0.834,0.812,0.857,13.44,12.21,14.71,12.9,11.72,14.12,0,0,0,0,0,0,0.0717,0,0.0563,0.6,0.4,0.6,23.1
1030312800000,2002,8,2001,11,48,7,0.0888,0.0544,0.0344,1926.1,15.76,15.76,11.46,1,1,1,146.9,143.6,149.6,56.87,52.47,90,72,93,1.015e-15,-1.421e-14,1.421e-14,0.613,0.502,0.639,56.87,52.47,71.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0749,0.000584,0.00021,0.00183,0.000023,0.0000082,0.000072,0.0915,0.0844,0.116,0.0036,0.0033,0.0045,25.41,25.38,25.42,0.839,0.814,0.921,0.96,0.96,0.96,0.805,0.782,0.885,11.94,10.65,16.41,11.46,10.22,15.76,0,0,0,0,0,0,0.0637,0,0.0544,0.61,0.39,0.61,21.7
1030917600000,2002,9,2001,12,49,7,0.0825,0.0435,0.039,2286.78,15.33,15.33,13.61,1,1,1,136.4,130.7,142.2,64.44,58.7,72,72,72,3.045e-15,-1.421e-14,1.421e-14,0.528,0.506,0.551,64.44,58.7,70.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0708,0.0744,0.00123,0.00074,0.00172,0.000048,0.000029,0.000067,0.103,0.0933,0.113,0.004,0.0037,0.0044,25.4,25.39,25.41,0.882,0.85,0.914,0.96,0.96,0.96,0.847,0.816,0.877,14.18,12.43,15.97,13.61,11.93,15.33,0,0,0,0,0,0,0.0756,0,0.0435,0.53,0.47,0.53,27.7
1031522400000,2002,9,2001,12,50,7,0.0757,0.0435,0.0322,1754.5,11.55,11.55,10.44,1,1,1,125.2,121.1,129.3,53.23,49.13,72,72,72,2.03e-15,-7.105e-15,1.421e-14,0.575,0.557,0.594,53.23,49.13,57.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000285,0,0.000623,0.000011,0,0.000024,0.0856,0.0808,0.0913,0.0034,0.0032,0.0036,25.41,25.41,25.42,0.819,0.8,0.842,0.96,0.96,0.96,0.786,0.768,0.808,10.88,9.798,12.03,10.44,9.406,11.55,0,0,0,0,0,0,0.058,0,0.0435,0.57,0.43,0.57,23.2
1032127200000,2002,9,2001,12,51,7,0.0706,0.0435,0.0271,1439.62,9.144,9.144,8.569,1,1,1,116.8,114.3,119.8,44.76,42.3,72,72,72,4.06e-15,0,7.105e-15,0.617,0.601,0.63,44.76,42.3,47.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0808,0.0808,0.0808,0.0032,0.0032,0.0032,25.42,25.42,25.42,0.8,0.8,0.8,0.96,0.96,0.96,0.768,0.768,0.768,8.926,8.436,9.525,8.569,8.098,9.144,0,0,0,0,0,0,0.0476,0,0.0435,0.62,0.38,0.62,20.4
1032732000000,2002,9,2001,12,52,7,0.0673,0.0435,0.0071,377.422,7.941,7.941,2.247,1,0,0.2857142857142857,111.2,109.1,113.5,39.25,37.1,72,72,72,27.51,0,39.83,0.647,0.634,0.66,11.73,0,41.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0737,0.0708,0.0808,0.0029,0.0028,0.0032,25.43,25.42,25.43,0.229,0,0.8,0.274,0,0.96,0.219,0,0.768,2.34,0,8.272,2.247,0,7.941,5,0,0,0.714,0,0,0.0125,0.714,0.0602,0.65,0.11,0.89,5.61
1033336800000,2002,9,2001,12,53,7,0.0669,0.0332,0.0306,1729.64,12.57,12.57,10.3,1,0,0.8571428571428571,110.6,107.5,112.9,55.73,36.28,54.86,52,72,5.183,-7.105e-15,36.28,0.497,0.46,0.665,50.54,0,60.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000653,0,0.000929,0.000026,0,0.000036,0.0904,0.0708,0.0965,0.0035,0.0028,0.0038,25.41,25.4,25.43,0.73,0,0.862,0.823,0,0.96,0.7,0,0.828,10.72,0,13.09,10.3,0,12.57,1,0,0,0.143,0,0,0.0572,0.143,0.0363,0.5,0.46,0.54,25.9
1033941600000,2002,10,2002,1,1,7,0.0661,0.0314,0.0347,1942.13,12.1,12.1,11.56,1,1,1,109.4,107.5,111.3,57.37,55.46,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.475,0.467,0.484,57.37,55.46,59.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000627,0.000464,0.00079,0.000025,0.000018,0.000031,0.0914,0.0887,0.0942,0.0036,0.0035,0.0037,25.41,25.41,25.41,0.842,0.831,0.853,0.96,0.96,0.96,0.808,0.798,0.819,12.04,11.49,12.6,11.56,11.03,12.1,0,0,0,0,0,0,0.0642,0,0.0314,0.48,0.52,0.48,29.4
1034546400000,2002,10,2002,1,2,7,0.063,0.0314,0.0316,1705.32,10.8,10.8,10.15,1,1,1,104.2,101.7,106.6,52.18,49.72,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.499,0.488,0.511,52.18,49.72,54.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000189,0,0.000394,0.0000074,0,0.000015,0.084,0.0808,0.0875,0.0033,0.0032,0.0034,25.42,25.41,25.42,0.813,0.8,0.827,0.96,0.96,0.96,0.78,0.768,0.793,10.57,9.916,11.26,10.15,9.519,10.8,0,0,0,0,0,0,0.0564,0,0.0314,0.5,0.5,0.5,27.1
1035151200000,2002,10,2002,1,3,7,0.06,0.0314,0.0286,1518.74,9.362,9.362,9.04,1,1,1,99.22,98.16,100.9,47.22,46.16,52,52,52,2.03e-15,-7.105e-15,7.105e-15,0.524,0.515,0.53,47.22,46.16,48.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0808,0.0808,0.0808,0.0032,0.0032,0.0032,25.42,25.42,25.42,0.8,0.8,0.8,0.96,0.96,0.96,0.768,0.768,0.768,9.417,9.206,9.752,9.04,8.837,9.362,0,0,0,0,0,0,0.0502,0,0.0314,0.52,0.48,0.52,25.3
1035756000000,2002,10,2002,1,4,7,0.0589,0.0309,0.028,1489.83,9.593,9.593,8.868,1,1,1,97.46,95.43,100.1,46.32,43.43,51.14,50,52,0,-7.105e-15,7.105e-15,0.525,0.5,0.545,46.32,43.43,50.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,9.71e-7,0,0.0000068,3.8e-8,0,2.7e-7,0.0808,0.0808,0.0809,0.0032,0.0032,0.0032,25.42,25.42,25.42,0.8,0.8,0.8,0.96,0.96,0.96,0.768,0.768,0.768,9.238,8.661,9.993,8.868,8.315,9.593,0,0,0,0,0,0,0.0493,0,0.0309,0.52,0.48,0.52,25.3
1036360800000,2002,11,2002,2,5,7,0.0656,0.0302,0.0354,1997.51,12.67,12.67,11.89,1,1,1,108.5,103.1,111.3,58.51,53.08,50,50,50,3.045e-15,0,7.105e-15,0.461,0.449,0.485,58.51,53.08,61.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000724,0.000262,0.00096,0.000028,0.00001,0.000038,0.093,0.0852,0.097,0.0036,0.0033,0.0038,25.41,25.4,25.41,0.849,0.818,0.865,0.96,0.96,0.96,0.815,0.785,0.83,12.39,10.82,13.2,11.89,10.38,12.67,0,0,0,0,0,0,0.0661,0,0.0302,0.46,0.54,0.46,30.4
1036965600000,2002,11,2002,2,6,7,0.0678,0.0302,0.0376,2171.04,13.15,13.15,12.92,1,1,1,112.1,111.3,112.9,62.15,61.29,50,50,50,1.015e-15,-7.105e-15,7.105e-15,0.446,0.443,0.449,62.15,61.29,62.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00103,0.00096,0.0011,0.00004,0.000038,0.000043,0.0983,0.097,0.0994,0.0039,0.0038,0.0039,25.4,25.4,25.4,0.869,0.865,0.874,0.96,0.96,0.96,0.835,0.83,0.839,13.46,13.2,13.7,12.92,12.67,13.15,0,0,0,0,0,0,0.0718,0,0.0302,0.45,0.55,0.45,32
