datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1284328800000,2010,9,2009,12,50,7,0.162,0.0714,0.091,5637.15,35.63,35.63,33.55,1,1,1,268.4,259.5,277.5,150.4,141.5,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.44,0.425,0.455,150.4,141.5,159.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00854,0.00778,0.00931,0.00034,0.00031,0.00037,0.26,0.244,0.277,0.01,0.0097,0.011,24.97,24.91,25.02,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.59,32.48,36.73,33.55,31.51,35.63,0,0,0,0,0,0,0.186,0,0.071,0.44,0.56,0.44,34.8
1284933600000,2010,9,2009,12,51,7,0.15,0.0714,0.0788,4861.33,30.82,30.82,28.94,1,1,1,248.2,240.6,256.5,130.2,122.6,118,118,118,8.121e-15,0,2.842e-14,0.476,0.46,0.49,130.2,122.6,138.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0991,0.0965,0.102,0.00682,0.00617,0.00752,0.00027,0.00024,0.0003,0.224,0.211,0.239,0.0089,0.0083,0.0095,25.09,25.04,25.15,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.83,28.04,31.77,28.94,27.2,30.82,0,0,0,0,0,0,0.161,0,0.0712,0.48,0.53,0.47,32.4
1285538400000,2010,9,2009,12,52,7,0.14,0.0659,0.0742,4580.18,29.32,29.32,27.26,1,1,1,231.7,227.8,238.2,122.7,112.8,109,97,118,0,-1.421e-14,1.421e-14,0.47,0.425,0.511,122.7,112.8,131.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0957,0.093,0.0978,0.00618,0.00534,0.00691,0.00024,0.00021,0.00027,0.21,0.193,0.224,0.0083,0.0076,0.0088,25.2,25.16,25.22,0.926,0.92,0.931,0.97,0.97,0.97,0.899,0.893,0.903,28.11,25.68,30.23,27.26,24.91,29.32,0,0,0,0,0,0,0.151,0,0.0658,0.47,0.53,0.47,32.7
1286143200000,2010,10,2010,1,1,7,0.133,0.0587,0.0742,4590.98,28.89,28.89,27.33,1,1,1,219.7,213.8,226.4,122.7,116.8,97,97,97,4.06e-15,0,1.421e-14,0.442,0.428,0.454,122.7,116.8,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0947,0.0926,0.0971,0.00618,0.00568,0.00675,0.00024,0.00022,0.00027,0.209,0.199,0.221,0.0082,0.0078,0.0087,25.27,25.22,25.32,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.17,26.77,29.78,27.33,25.97,28.89,0,0,0,0,0,0,0.152,0,0.0588,0.44,0.56,0.44,34.5
1286748000000,2010,10,2010,1,2,7,0.126,0.0587,0.0673,4140.73,25.52,25.52,24.65,1,1,1,208.2,205.3,211.9,111.2,108.3,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.466,0.458,0.472,111.2,108.3,114.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0897,0.092,0.0052,0.00496,0.00552,0.0002,0.00019,0.00022,0.188,0.183,0.195,0.0074,0.0072,0.0076,25.36,25.33,25.38,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.894,25.41,24.72,26.31,24.65,23.98,25.52,0,0,0,0,0,0,0.137,0,0.0587,0.47,0.53,0.47,32.9
1287352800000,2010,10,2010,1,3,7,0.121,0.0587,0.0625,3829.15,23.53,23.53,22.79,1,1,1,200.3,195.2,203.4,103.3,98.23,97,97,97,-6.09e-15,-1.421e-14,0,0.484,0.477,0.497,103.3,98.23,106.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0861,0.089,0.00453,0.0041,0.0048,0.00018,0.00016,0.00019,0.174,0.165,0.18,0.0068,0.0065,0.007,25.41,25.4,25.43,0.913,0.911,0.915,0.97,0.968,0.97,0.885,0.882,0.888,23.51,22.36,24.26,22.79,21.64,23.53,0,0,0,0,0,0,0.127,0,0.0585,0.49,0.52,0.48,31.6
1287957600000,2010,10,2010,1,4,7,0.119,0.0587,0.0606,3715.01,23.09,23.09,22.11,1,1,1,197.3,191.7,201.5,100.3,94.68,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.492,0.481,0.506,100.3,94.68,104.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0848,0.0883,0.00427,0.0038,0.00463,0.00017,0.00015,0.00018,0.169,0.159,0.177,0.0066,0.0062,0.0069,25.42,25.41,25.43,0.913,0.911,0.917,0.969,0.967,0.97,0.885,0.882,0.887,22.82,21.66,23.8,22.11,20.93,23.09,0,0,0,0,0,0,0.123,0,0.0584,0.49,0.51,0.49,31.2
1288562400000,2010,11,2010,2,5,7,0.121,0.0405,0.0807,5041.49,31.39,31.39,30.01,1,1,1,200.5,191.4,206.4,133.5,124.4,67,67,67,2.03e-15,0,1.421e-14,0.334,0.325,0.35,133.5,124.4,139.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0918,0.0971,0.0071,0.00632,0.0076,0.00028,0.00025,0.0003,0.225,0.209,0.235,0.0088,0.0082,0.0092,25.36,25.33,25.38,0.932,0.928,0.934,0.97,0.97,0.97,0.904,0.9,0.906,30.94,28.73,32.36,30.01,27.87,31.39,0,0,0,0,0,0,0.167,0,0.0403,0.33,0.67,0.33,41.7
1289167200000,2010,11,2010,2,6,7,0.126,0.0405,0.0853,5331.68,33.27,33.27,31.74,1,1,1,208,204.8,214.7,141,137.8,67,67,67,0,0,0,0.322,0.312,0.327,141,137.8,147.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0976,0.0965,0.1,0.00773,0.00746,0.0083,0.0003,0.00029,0.00033,0.238,0.233,0.25,0.0093,0.0091,0.0098,25.31,25.26,25.34,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,32.72,31.97,34.3,31.74,31.01,33.27,0,0,0,0,0,0,0.176,0,0.0407,0.32,0.68,0.32,42.3
1289772000000,2010,11,2010,2,7,7,0.126,0.0405,0.0856,5351.28,32.58,32.58,31.85,1,1,1,208.5,205.1,211.6,141.5,138.1,67,67,67,0,0,0,0.322,0.317,0.327,141.5,138.1,144.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0978,0.0966,0.0989,0.00778,0.00749,0.00804,0.0003,0.00029,0.00032,0.239,0.233,0.245,0.0094,0.0091,0.0096,25.31,25.29,25.34,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.84,32.03,33.59,31.85,31.07,32.58,0,0,0,0,0,0,0.177,0,0.0404,0.32,0.68,0.32,42.5
1290376800000,2010,11,2010,2,8,7,0.13,0.0405,0.0894,5596.43,34.52,34.52,33.31,1,1,1,214.8,206.4,220.1,147.8,139.4,67,67,67,0,0,0,0.312,0.304,0.325,147.8,139.4,153.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0971,0.102,0.00832,0.0076,0.00877,0.00033,0.0003,0.00034,0.25,0.235,0.26,0.0098,0.0092,0.01,25.26,25.22,25.33,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.911,34.34,32.36,35.59,33.31,31.39,34.52,0,0,0,0,0,0,0.185,0,0.0406,0.31,0.69,0.31,43
1290981600000,2010,11,2010,2,9,7,0.142,0.0371,0.105,6648.75,42.49,42.49,39.58,1,1,1,235.3,224.2,245,174,157.2,61.29,59,67,0,0,0,0.261,0.241,0.299,174,157.2,186,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.103,0.113,0.0105,0.00911,0.0116,0.00042,0.00036,0.00046,0.297,0.267,0.318,0.012,0.01,0.013,25.09,25.01,25.19,0.946,0.941,0.95,0.976,0.97,0.98,0.924,0.913,0.931,40.52,36.54,43.35,39.58,35.45,42.49,0,0,0,0,0,0,0.22,0,0.037,0.26,0.74,0.26,46.8
1291586400000,2010,12,2010,3,10,7,0.155,0.0357,0.119,7574.11,46.71,46.71,45.08,1,1,1,256.3,246.4,263.3,197.3,187.4,59,59,59,0,-2.842e-14,2.842e-14,0.23,0.224,0.239,197.3,187.4,204.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.113,0.119,0.0125,0.0117,0.0131,0.0005,0.00046,0.00052,0.338,0.32,0.351,0.013,0.013,0.014,24.94,24.9,25,0.954,0.951,0.955,0.98,0.98,0.98,0.935,0.932,0.936,46,43.67,47.66,45.08,42.8,46.71,0,0,0,0,0,0,0.25,0,0.036,0.23,0.77,0.23,48.9
1292191200000,2010,12,2010,3,11,7,0.167,0.0357,0.131,8081.21,48.2,48.2,48.1,1,1,1,275.7,266.9,282.2,216.7,207.9,59,59,59,-4.06e-15,-2.842e-14,0,0.214,0.209,0.221,216.7,207.9,223.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.121,0.126,0.0142,0.0134,0.0147,0.00056,0.00053,0.00058,0.373,0.357,0.384,0.015,0.014,0.015,24.82,24.79,24.88,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.54,48.49,52.03,48.1,47.52,48.2,0,0,0,0,0,0,0.267,0,0.036,0.21,0.78,0.22,48.4
1292796000000,2010,12,2010,3,12,7,0.189,0.0357,0.153,9299.44,60.66,60.66,55.35,2,2,2,311.8,289,336.1,252.8,230,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.19,0.176,0.204,252.8,230,277.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.128,0.145,0.0203,0.0153,0.0298,0.00081,0.00061,0.0012,0.27,0.241,0.304,0.011,0.0096,0.012,24.77,24.62,24.9,0.929,0.923,0.935,0.97,0.97,0.97,0.901,0.895,0.907,28.53,25.92,31.27,27.68,25.15,30.33,0,0,0,0,0,0,0.308,0,0.036,0.19,0.81,0.19,49.2
1293400800000,2010,12,2010,3,13,7,0.238,0.0381,0.2,12156.7,80.94,80.94,72.36,2,2,2,394,347.8,443,331,288.8,63,59,73,0,0,0,0.16,0.144,0.171,331,288.8,370,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.165,0.149,0.18,0.0552,0.0353,0.0736,0.0022,0.0014,0.003,0.386,0.322,0.445,0.016,0.013,0.018,24.25,23.96,24.54,0.945,0.938,0.951,0.973,0.97,0.979,0.919,0.91,0.931,37.18,32.58,41.34,36.18,31.61,40.47,0,0,0,0,0,0,0.402,0,0.038,0.16,0.84,0.16,51.1
1294005600000,2011,1,2010,4,14,7,0.309,0.0442,0.265,15699.3,104.3,104.3,93.45,3,2,2.142857142857143,510.5,459.6,570.7,437.5,386.6,73,73,73,0,-5.684e-14,5.684e-14,0.144,0.128,0.159,437.5,386.6,497.7,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.204,0.185,0.231,0.105,0.0815,0.134,0.0044,0.0033,0.0056,0.532,0.47,0.601,0.022,0.019,0.025,23.57,23.3,23.86,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.67,35.86,51.75,44.24,34.78,48.2,0,0,0,0,0,0,0.519,0,0.044,0.14,0.86,0.14,50.8
1294610400000,2011,1,2010,4,15,7,0.409,0.0685,0.34,19542.7,130.4,130.4,116.3,3,3,3,675.7,596.6,756.3,562.5,503.7,113.3,73,120,8.12e-15,0,5.684e-14,0.167,0.122,0.192,562.5,503.7,636.3,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.274,0.242,0.317,0.177,0.137,0.226,0.0076,0.0058,0.0098,0.646,0.548,0.772,0.028,0.023,0.033,22.75,22.3,23.14,0.951,0.947,0.956,0.975,0.97,0.98,0.927,0.918,0.937,39.76,35.94,44.34,38.78,34.86,43.45,0,0,0,0,0,0,0.646,0,0.069,0.17,0.83,0.17,47.8
1295215200000,2011,1,2010,4,16,7,0.518,0.0775,0.44,24107.9,156.2,156.2,143.5,4,3,3.142857142857143,856.3,778.3,940.5,728.2,658.3,128.1,120,139,0,0,0,0.15,0.14,0.158,728.2,658.3,801.5,990,990,990,967.3,967,967.7,22.7,22.3,23,0.379,0.33,0.443,0.286,0.241,0.327,0.013,0.01,0.015,0.921,0.809,1.01,0.041,0.035,0.045,21.75,21.36,22.18,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,47.57,40.01,51.74,45.97,39.05,48.2,0,0,0,0,0,0,0.797,0,0.078,0.15,0.85,0.15,46.5
1295820000000,2011,1,2010,4,17,7,0.646,0.0841,0.562,29567.8,192.8,192.8,176,4,4,4,1069,966.5,1192,929.7,827.5,139,139,139,-3.248e-14,-1.137e-13,0,0.131,0.117,0.144,929.7,827.5,1053,990,990,990,968.1,967.8,968.5,21.9,21.5,22.2,0.568,0.466,0.717,0.403,0.34,0.543,0.018,0.015,0.025,1.23,1.03,1.55,0.056,0.046,0.072,20.66,19.94,21.21,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,44.91,41.04,49.19,44,40.15,48.2,0,0,0,0,0,0,0.978,0,0.084,0.13,0.87,0.13,45.8
1296424800000,2011,1,2010,4,18,7,0.866,0.096,0.665,31863.8,192.8,192.8,189.7,4,4,4,1432,1253,1586,1273,1114,158.7,139,162,173.4,13.55,324.1,0.111,0.102,0.123,1100,1100,1100,990,990,990,969.3,968.7,969.8,20.7,20.2,21.3,0.859,0.791,0.905,0.648,0.648,0.648,0.031,0.03,0.032,1.81,1.74,1.85,0.087,0.082,0.092,18.93,18.38,19.57,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.62,47.19,50.34,47.42,46.25,48.2,0,0,0,0,0,0,1.05,0,0.201,0.11,0.77,0.23,36.8
1297029600000,2011,2,2010,5,19,7,1.12,0.098,0.665,29585.8,183.1,183.1,176.1,4,4,4,1844,1642,2035,1682,1480,162,162,162,581.8,379.8,772.5,0.0883,0.0796,0.0987,1100,1100,1100,990,990,990,970.6,969.9,971.2,19.4,18.8,20.1,0.921,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.1,17.54,16.94,18.2,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,44.93,43.31,46.7,44.03,42.44,45.77,0,0,0,0,0,0,0.978,0,0.455,0.087,0.59,0.41,26.4
1297634400000,2011,2,2010,5,20,7,1.34,0.098,0.665,27748.3,168.4,168.4,165.2,4,4,4,2214,2088,2301,2052,1926,162,162,162,952.5,826.4,1039,0.0732,0.0704,0.0776,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.3,16.81,0.947,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.14,41.58,42.96,41.29,40.72,42.1,0,0,0,0,0,0,0.918,0,0.675,0.073,0.5,0.5,20.7
1298239200000,2011,2,2010,5,21,7,1.4,0.098,0.665,27284.8,162.8,162.8,162.4,4,4,4,2319,2305,2328,2157,2143,162,162,162,1057,1043,1066,0.0699,0.0696,0.0703,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.26,16.23,16.29,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.47,41.41,41.55,40.6,40.54,40.69,0,0,0,0,0,0,0.902,0,0.735,0.07,0.48,0.52,19.5
1298844000000,2011,2,2010,5,22,7,1.37,0.138,0.665,27518.3,164.5,164.5,163.8,4,4,4,2268,2242,2294,2040,2003,228,162,239,940,903,1032,0.101,0.0706,0.107,1100,1100,1100,990,990,990,971.7,971.7,971.8,18.3,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.32,16.44,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.79,41.62,41.96,40.95,40.77,41.12,0,0,0,0,0,0,0.91,0,0.705,0.1,0.49,0.51,20.1
1299448800000,2011,3,2010,6,23,7,1.33,0.13,0.665,27823.2,166.5,166.5,165.6,4,4,4,2198,2165,2231,1983,1959,215,183,239,882.8,858.8,903.7,0.0978,0.0837,0.109,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.47,16.63,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.25,42.03,42.46,41.4,41.19,41.61,0,0,0,0,0,0,0.92,0,0.665,0.098,0.5,0.5,20.9
1300053600000,2011,3,2010,6,24,7,1.3,0.111,0.665,28053.4,167.3,167.3,167,4,4,4,2144,2132,2161,1961,1949,183,183,183,860.9,848.9,878.1,0.0854,0.0847,0.0858,1100,1100,1100,990,990,990,971.4,971.4,971.5,18.6,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.64,16.71,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.6,42.49,42.68,41.75,41.64,41.82,0,0,0,0,0,0,0.928,0,0.635,0.085,0.51,0.49,21.6
1300658400000,2011,3,2010,6,25,7,1.28,0.111,0.665,28162.3,167.8,167.8,167.6,4,4,4,2118,2110,2128,1935,1927,183,183,183,835.4,827.1,845.3,0.0864,0.086,0.0867,1100,1100,1100,990,990,990,971.4,971.4,971.4,18.6,18.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.74,16.72,16.76,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.76,42.7,42.82,41.91,41.85,41.96,0,0,0,0,0,0,0.931,0,0.615,0.087,0.52,0.48,22
1301263200000,2011,3,2010,6,26,7,1.3,0.119,0.665,28044.3,167.7,167.7,166.9,4,4,4,2146,2117,2198,1948,1934,197.6,183,217,848.5,834.4,880.8,0.092,0.0857,0.101,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.55,16.74,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.58,42.25,42.77,41.73,41.4,41.91,0,0,0,0,0,0,0.927,0,0.635,0.092,0.51,0.49,21.6
1301868000000,2011,4,2010,7,27,7,1.4,0.131,0.665,27262.5,164.8,164.8,162.3,4,4,4,2323,2231,2411,2106,2014,217,217,217,1006,913.9,1094,0.0935,0.09,0.0973,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.03,16.47,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.44,40.87,42.03,40.57,39.97,41.19,0,0,0,0,0,0,0.902,0,0.735,0.094,0.48,0.52,19.5
1302472800000,2011,4,2010,7,28,7,1.48,0.131,0.665,26675.6,159.3,159.3,158.8,4,4,4,2450,2429,2460,2233,2212,217,217,217,1133,1112,1143,0.0886,0.0882,0.0893,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.92,15.99,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.62,40.55,40.75,39.7,39.62,39.84,0,0,0,0,0,0,0.882,0,0.815,0.089,0.45,0.55,18
1303077600000,2011,4,2010,7,29,7,1.44,0.131,0.665,26980.2,162.6,162.6,160.6,4,4,4,2384,2313,2441,2167,2096,217,217,217,1067,995.7,1124,0.091,0.0889,0.0938,1100,1100,1100,990,990,990,972,971.9,972.2,18,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.96,16.27,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.924,0.926,41.04,40.67,41.5,40.15,39.76,40.64,0,0,0,0,0,0,0.892,0,0.775,0.091,0.46,0.54,18.7
1303682400000,2011,4,2010,7,30,7,1.3,0.129,0.665,28000.3,170.2,170.2,166.7,4,4,4,2156,2017,2287,1943,1825,213.4,192,217,842.6,724.6,969.5,0.0991,0.0949,0.105,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.65,16.33,16.99,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.52,41.67,43.42,41.67,40.82,42.56,0,0,0,0,0,0,0.926,0,0.635,0.099,0.51,0.49,21.5
1304287200000,2011,5,2010,8,31,7,1.13,0.116,0.665,29464.4,179.3,179.3,175.4,4,4,4,1862,1749,1978,1670,1557,192,192,192,570.4,456.8,685.5,0.103,0.0971,0.11,1100,1100,1100,990,990,990,970.7,970.3,971,19.3,19,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.47,17.1,17.84,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.74,43.73,45.75,43.85,42.86,44.83,0,0,0,0,0,0,0.974,0,0.465,0.1,0.59,0.41,26.1
1304892000000,2011,5,2010,8,32,7,0.975,0.116,0.665,30919,187.2,187.2,184,4,4,4,1612,1522,1712,1420,1330,192,192,192,320.2,229.6,419.7,0.119,0.112,0.126,1100,1100,1100,990,990,990,969.8,969.6,970.2,20.2,19.8,20.4,0.912,0.9,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.094,18.29,17.96,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.95,46.08,47.75,46.01,45.16,46.8,0,0,0,0,0,0,1.02,0,0.31,0.12,0.68,0.32,31.7
1305496800000,2011,5,2010,8,33,7,0.845,0.116,0.664,32114.4,192.8,192.8,191.2,4,4,4,1397,1279,1493,1205,1087,192,192,192,106.9,0,200.9,0.138,0.129,0.15,1098,1087,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.839,0.777,0.881,0.644,0.618,0.648,0.031,0.029,0.032,1.78,1.69,1.83,0.086,0.08,0.089,19.06,18.71,19.53,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.9,48.04,49.69,47.79,47.08,48.2,0,0,0,0,0,0,1.06,0,0.181,0.14,0.79,0.21,38
1306101600000,2011,5,2010,8,34,7,0.691,0.116,0.575,29835.8,190.5,190.5,177.6,4,4,4,1143,1059,1241,950.5,867.2,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.169,0.155,0.181,950.5,867.2,1049,990,990,990,968.3,968.1,968.7,21.7,21.3,21.9,0.597,0.51,0.722,0.414,0.359,0.533,0.019,0.016,0.025,1.27,1.1,1.54,0.059,0.05,0.072,20.38,19.8,20.81,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.3,42.23,48.6,44.4,41.39,47.63,0,0,0,0,0,0,0.987,0,0.116,0.17,0.83,0.17,43.2
1306706400000,2011,5,2010,8,35,7,0.591,0.103,0.488,25936.5,161.7,161.7,154.4,4,3,3.7142857142857144,976.5,924.4,1036,806.7,763.4,169.9,161,192,0,0,0,0.173,0.162,0.189,806.7,763.4,844,990,990,990,967.8,967.6,968,22.2,22,22.4,0.453,0.412,0.489,0.329,0.308,0.348,0.015,0.014,0.016,1.02,0.978,1.06,0.046,0.044,0.048,21.18,20.92,21.4,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,43.64,39.6,51.92,42.04,38.62,48.2,0,0,0,0,0,0,0.858,0,0.103,0.17,0.83,0.17,43.9
1307311200000,2011,6,2010,9,36,7,0.523,0.0974,0.426,23535.6,144.6,144.6,140.1,3,3,3,864.5,822.8,908.6,703.5,661.8,161,161,161,0,0,0,0.186,0.177,0.196,703.5,661.8,747.6,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.365,0.339,0.398,0.271,0.243,0.3,0.012,0.011,0.013,0.895,0.822,0.977,0.04,0.036,0.044,21.75,21.49,21.99,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.84,45.49,50.25,46.7,44.58,48.2,0,0,0,0,0,0,0.778,0,0.097,0.19,0.81,0.19,45
1307916000000,2011,6,2010,9,37,7,0.478,0.0974,0.381,21525.2,132.2,132.2,128.1,3,3,3,790.5,770,813.8,629.5,609,161,161,161,0,0,0,0.204,0.198,0.209,629.5,609,652.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.321,0.309,0.334,0.221,0.208,0.237,0.0097,0.009,0.01,0.768,0.733,0.807,0.033,0.032,0.035,22.17,22.04,22.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.58,42.35,44.97,42.71,41.51,44.07,0,0,0,0,0,0,0.712,0,0.097,0.2,0.8,0.2,45
1308520800000,2011,6,2010,9,38,7,0.437,0.0974,0.339,19340.8,122.1,122.1,115.1,3,3,3,722.2,688.8,757.1,561.2,527.8,161,161,161,0,0,0,0.223,0.213,0.234,561.2,527.8,596.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.282,0.263,0.302,0.176,0.154,0.199,0.0076,0.0066,0.0086,0.653,0.596,0.712,0.028,0.026,0.031,22.56,22.36,22.75,0.951,0.949,0.954,0.975,0.97,0.979,0.927,0.921,0.934,39.37,37.25,41.57,38.37,36.13,40.71,0,0,0,0,0,0,0.64,0,0.098,0.22,0.78,0.22,44.3
1309125600000,2011,6,2010,9,39,7,0.392,0.0906,0.302,17103.4,106.4,106.4,101.8,3,2,2.7142857142857144,648.4,619.6,678.1,498.5,484.6,149.9,135,161,1.624e-14,-5.684e-14,5.684e-14,0.231,0.211,0.248,498.5,484.6,517.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.245,0.235,0.257,0.135,0.128,0.146,0.0057,0.0054,0.0063,0.578,0.538,0.64,0.025,0.023,0.027,22.93,22.81,23.05,0.949,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.44,35.19,52.24,38.53,34.13,48.2,0,0,0,0,0,0,0.566,0,0.09,0.23,0.77,0.23,43.6
1309730400000,2011,7,2010,10,40,7,0.354,0.0816,0.272,15934.3,96.4,96.4,94.85,2,2,2,585.2,560.3,610.6,450.2,425.3,135,135,135,-8.12e-15,-5.684e-14,5.684e-14,0.231,0.221,0.241,450.2,425.3,475.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.217,0.206,0.23,0.111,0.0997,0.123,0.0047,0.0042,0.0052,0.575,0.536,0.617,0.024,0.022,0.026,23.19,23.04,23.34,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49,46.56,51.39,47.42,45.63,48.2,0,0,0,0,0,0,0.527,0,0.082,0.23,0.77,0.23,45
1310335200000,2011,7,2010,10,41,7,0.321,0.112,0.208,12346.1,78.23,78.23,73.49,2,2,2,530.7,509.1,552.3,344.7,323.1,186,186,186,8.12e-15,0,5.684e-14,0.351,0.337,0.365,344.7,323.1,366.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.174,0.189,0.0617,0.0515,0.0719,0.0026,0.0021,0.003,0.418,0.386,0.451,0.017,0.016,0.019,23.59,23.46,23.72,0.948,0.944,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.79,35.5,40.07,36.74,34.44,39.11,0,0,0,0,0,0,0.408,0,0.113,0.35,0.65,0.35,38.5
1310940000000,2011,7,2010,10,42,7,0.293,0.112,0.18,10689.2,67.46,67.46,63.63,2,2,2,484,465.7,502.3,298,279.7,186,186,186,0,0,0,0.384,0.37,0.399,298,279.7,316.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.159,0.172,0.0396,0.031,0.0483,0.0016,0.0013,0.002,0.348,0.321,0.376,0.014,0.013,0.016,23.87,23.76,23.98,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.8,30.8,34.77,31.81,29.88,33.73,0,0,0,0,0,0,0.353,0,0.113,0.38,0.61,0.39,36.5
1311544800000,2011,7,2010,10,43,7,0.268,0.112,0.156,9254.53,58.54,58.54,55.09,2,2,2,443.8,428.2,459.9,257.8,242.2,186,186,186,-8.12e-15,-2.842e-14,0,0.419,0.404,0.434,257.8,242.2,273.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.157,0.0213,0.0163,0.0283,0.00087,0.00067,0.0012,0.289,0.268,0.312,0.012,0.011,0.013,24.11,24.02,24.21,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.899,0.907,28.4,26.66,30.17,27.54,25.86,29.27,0,0,0,0,0,0,0.306,0,0.112,0.42,0.58,0.42,34.5
1312149600000,2011,8,2010,11,44,7,0.245,0.0937,0.151,9037.68,57.37,57.37,53.8,2,2,2,405.4,389.6,421.9,250.4,234.7,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.383,0.367,0.398,250.4,234.7,266.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.14,0.151,0.0189,0.0157,0.025,0.00077,0.00064,0.001,0.276,0.256,0.299,0.011,0.01,0.012,24.3,24.2,24.4,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.897,0.906,27.73,25.95,29.57,26.9,25.18,28.68,0,0,0,0,0,0,0.299,0,0.094,0.38,0.62,0.38,36.9
1312754400000,2011,8,2010,11,45,7,0.224,0.0937,0.131,7973.79,48.2,48.2,47.46,1,1,1,370.9,358.2,384.4,215.9,203.2,155,155,155,4.06e-15,0,2.842e-14,0.418,0.403,0.433,215.9,203.2,229.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.133,0.129,0.138,0.0141,0.013,0.0153,0.00057,0.00052,0.00062,0.381,0.359,0.406,0.015,0.014,0.016,24.36,24.27,24.45,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.37,46.55,52.32,47.46,45.62,48.2,0,0,0,0,0,0,0.264,0,0.093,0.42,0.58,0.42,35.6
1313359200000,2011,8,2010,11,46,7,0.207,0.0937,0.113,7048.27,44.71,44.71,41.95,1,1,1,342,330.6,354.1,187,175.6,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.453,0.438,0.469,187,175.6,199.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.119,0.127,0.0116,0.0107,0.0127,0.00047,0.00043,0.00051,0.33,0.309,0.351,0.013,0.012,0.014,24.56,24.48,24.64,0.951,0.948,0.955,0.979,0.976,0.98,0.931,0.925,0.936,42.84,40.2,45.63,41.95,39.25,44.71,0,0,0,0,0,0,0.233,0,0.094,0.45,0.55,0.45,34
1313964000000,2011,8,2010,11,47,7,0.192,0.0937,0.0978,6038.68,38.38,38.38,35.94,1,1,1,316.8,307.3,327,161.8,152.3,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.489,0.474,0.504,161.8,152.3,172,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.118,0.0095,0.0087,0.0104,0.00038,0.00035,0.00042,0.285,0.268,0.303,0.011,0.011,0.012,24.73,24.66,24.8,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.01,34.83,39.38,35.94,33.79,38.38,0,0,0,0,0,0,0.2,0,0.0942,0.49,0.51,0.49,31.5
1314568800000,2011,8,2010,11,48,7,0.178,0.081,0.0967,5997.39,39.72,39.72,35.7,1,1,1,293.7,281.9,304.3,159.8,143.3,133.9,118,155,0,-2.842e-14,2.842e-14,0.455,0.401,0.52,159.8,143.3,176.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.115,0.00933,0.00793,0.0107,0.00037,0.00032,0.00043,0.279,0.252,0.306,0.011,0.01,0.012,24.85,24.82,24.89,0.942,0.937,0.947,0.972,0.97,0.977,0.916,0.909,0.926,36.7,32.72,40.63,35.7,31.74,39.72,0,0,0,0,0,0,0.198,0,0.0813,0.46,0.54,0.46,33.7
1315173600000,2011,9,2010,12,49,7,0.161,0.0714,0.0897,5554.4,35.69,35.69,33.06,1,1,1,266.3,255.4,277.8,148.3,137.4,118,118,118,-4.06e-15,-2.842e-14,0,0.444,0.425,0.462,148.3,137.4,159.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.102,0.11,0.00835,0.00743,0.00933,0.00033,0.00029,0.00037,0.257,0.237,0.277,0.01,0.0094,0.011,24.98,24.91,25.04,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,34.08,31.51,36.79,33.06,30.57,35.69,0,0,0,0,0,0,0.184,0,0.0713,0.44,0.56,0.44,34.5
1315778400000,2011,9,2010,12,50,7,0.148,0.0714,0.0761,4694.12,30,30,27.94,1,1,1,243.9,234.9,252.9,125.9,116.9,118,118,118,-2.03e-15,-1.421e-14,0,0.484,0.467,0.502,125.9,116.9,134.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0976,0.0944,0.101,0.00645,0.00568,0.00722,0.00025,0.00022,0.00029,0.217,0.2,0.233,0.0085,0.0079,0.0092,25.12,25.06,25.19,0.929,0.923,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.81,26.66,30.93,27.94,25.86,30,0,0,0,0,0,0,0.155,0,0.0719,0.48,0.51,0.49,31.7
1316383200000,2011,9,2010,12,51,7,0.136,0.0597,0.0764,4730.73,30.54,30.54,28.16,1,1,1,225,217.7,232.4,126.3,112,98.71,91,118,0,-1.421e-14,1.421e-14,0.438,0.4,0.513,126.3,112,136.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0962,0.0927,0.0992,0.00649,0.00527,0.00735,0.00025,0.00021,0.00029,0.216,0.192,0.233,0.0085,0.0075,0.0092,25.23,25.2,25.28,0.928,0.92,0.933,0.97,0.97,0.97,0.9,0.892,0.905,29.03,25.48,31.49,28.16,24.72,30.54,0,0,0,0,0,0,0.156,0,0.0596,0.44,0.56,0.44,34.8
1316988000000,2011,9,2010,12,52,7,0.128,0.0519,0.0758,4708.92,30.72,30.72,28.03,1,1,1,211.3,206.7,216.3,125.4,117.6,85.86,73,91,2.03e-15,-1.421e-14,1.421e-14,0.406,0.348,0.436,125.4,117.6,136.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0947,0.0926,0.0972,0.00641,0.00575,0.00737,0.00025,0.00023,0.00029,0.213,0.2,0.232,0.0083,0.0078,0.0091,25.32,25.29,25.35,0.928,0.923,0.933,0.97,0.97,0.97,0.9,0.896,0.905,28.9,27,31.67,28.03,26.19,30.72,0,0,0,0,0,0,0.156,0,0.0522,0.41,0.59,0.41,36.8
1317592800000,2011,10,2011,1,1,7,0.125,0.0442,0.0813,5074.04,31.41,31.41,30.2,1,1,1,207.5,201.8,212.7,134.5,128.8,73,73,73,0,0,0,0.352,0.343,0.362,134.5,128.8,139.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0964,0.0944,0.0983,0.00718,0.0067,0.00763,0.00028,0.00026,0.0003,0.228,0.217,0.237,0.0089,0.0085,0.0093,25.33,25.29,25.37,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,31.14,29.8,32.38,30.2,28.91,31.41,0,0,0,0,0,0,0.168,0,0.0437,0.35,0.65,0.35,40.6
1318197600000,2011,10,2011,1,2,7,0.117,0.0442,0.0733,4549.11,28.47,28.47,27.08,1,1,1,194.1,188.4,199.9,121.1,115.4,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.376,0.365,0.387,121.1,115.4,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0897,0.0937,0.00605,0.00556,0.00653,0.00024,0.00022,0.00026,0.204,0.194,0.214,0.008,0.0076,0.0084,25.38,25.38,25.39,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.92,26.47,29.35,27.08,25.68,28.47,0,0,0,0,0,0,0.15,0,0.0437,0.38,0.63,0.37,38.9
1318802400000,2011,10,2011,1,3,7,0.114,0.0442,0.0694,4285.41,25.94,25.94,25.51,1,1,1,187.7,185.7,189.5,114.7,112.7,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.389,0.385,0.393,114.7,112.7,116.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0887,0.0901,0.0055,0.00533,0.00565,0.00022,0.00021,0.00022,0.192,0.189,0.195,0.0075,0.0074,0.0076,25.38,25.38,25.38,0.921,0.92,0.922,0.97,0.97,0.97,0.893,0.892,0.895,26.3,25.79,26.75,25.51,25.02,25.94,0,0,0,0,0,0,0.142,0,0.0446,0.39,0.61,0.39,37.6
1319407200000,2011,10,2011,1,4,7,0.109,0.0442,0.0648,3977.26,24.89,24.89,23.67,1,1,1,180.1,175.3,185.1,107.1,102.3,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.405,0.394,0.417,107.1,102.3,112.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0867,0.085,0.0885,0.00485,0.00444,0.00528,0.00019,0.00017,0.00021,0.179,0.17,0.188,0.007,0.0067,0.0073,25.38,25.38,25.38,0.916,0.912,0.919,0.97,0.97,0.97,0.888,0.885,0.892,24.41,23.22,25.66,23.67,22.52,24.89,0,0,0,0,0,0,0.132,0,0.0442,0.41,0.59,0.41,36.5
1320012000000,2011,10,2011,1,5,7,0.106,0.041,0.0649,3985.94,24.67,24.67,23.73,1,1,1,175.2,172.5,178.3,107.3,100.4,67.86,67,73,2.03e-15,-1.421e-14,1.421e-14,0.387,0.376,0.421,107.3,100.4,111.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0844,0.0872,0.00487,0.00428,0.00521,0.00019,0.00017,0.0002,0.178,0.167,0.185,0.007,0.0065,0.0072,25.37,25.37,25.38,0.916,0.911,0.919,0.97,0.969,0.97,0.888,0.883,0.891,24.46,22.75,25.44,23.73,22.05,24.67,0,0,0,0,0,0,0.132,0,0.0411,0.39,0.61,0.39,37.6
1320616800000,2011,11,2011,2,6,7,0.111,0.0405,0.0707,4370.79,26.53,26.53,26.02,1,1,1,183.8,181.6,185.9,116.8,114.6,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.364,0.36,0.369,116.8,114.6,118.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0883,0.0899,0.00568,0.00549,0.00586,0.00022,0.00021,0.00023,0.195,0.191,0.199,0.0076,0.0075,0.0078,25.37,25.37,25.37,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,26.82,26.25,27.35,26.02,25.47,26.53,0,0,0,0,0,0,0.145,0,0.0403,0.36,0.64,0.36,39.4
1321221600000,2011,11,2011,2,7,7,0.117,0.0405,0.0766,4769.64,29.56,29.56,28.39,1,1,1,193.6,188.1,198.5,126.6,121.1,67,67,67,4.06e-15,0,1.421e-14,0.346,0.338,0.356,126.6,121.1,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0906,0.0943,0.00651,0.00605,0.00693,0.00025,0.00024,0.00027,0.213,0.203,0.221,0.0083,0.0079,0.0086,25.37,25.37,25.38,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.27,27.9,30.47,28.39,27.06,29.56,0,0,0,0,0,0,0.158,0,0.0404,0.35,0.65,0.35,40.8
1321826400000,2011,11,2011,2,8,7,0.123,0.0302,0.0925,5812.87,37.38,37.38,34.6,1,1,1,202.9,196.6,214.7,152.9,146.6,50,50,50,0,0,0,0.247,0.233,0.254,152.9,146.6,164.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0997,0.0975,0.104,0.00875,0.00821,0.00975,0.00034,0.00032,0.00038,0.257,0.246,0.278,0.01,0.0096,0.011,25.32,25.23,25.35,0.939,0.937,0.943,0.97,0.97,0.973,0.911,0.909,0.917,35.66,34.15,38.43,34.6,33.12,37.38,0,0,0,0,0,0,0.192,0,0.0305,0.25,0.75,0.25,47.3
1322431200000,2011,11,2011,2,9,7,0.136,0.0334,0.103,6493.67,40.03,40.03,38.65,1,1,1,225.1,218.2,230.2,170,166.6,55.14,50,59,0,0,0,0.245,0.222,0.262,170,166.6,175.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.108,0.0102,0.00991,0.0107,0.0004,0.00039,0.00042,0.289,0.283,0.297,0.011,0.011,0.012,25.16,25.13,25.21,0.945,0.944,0.947,0.975,0.973,0.978,0.922,0.919,0.926,39.63,38.8,40.93,38.65,37.77,40.03,0,0,0,0,0,0,0.215,0,0.033,0.25,0.76,0.24,47.7
1323036000000,2011,12,2011,3,10,7,0.147,0.0357,0.112,7089.67,45.08,45.08,42.2,1,1,1,243.8,234.9,256.2,184.8,175.9,59,59,59,-4.06e-15,-2.842e-14,0,0.242,0.23,0.251,184.8,175.9,197.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.117,0.0115,0.0107,0.0125,0.00045,0.00042,0.0005,0.316,0.3,0.338,0.012,0.012,0.013,25.02,24.94,25.09,0.95,0.947,0.954,0.98,0.978,0.98,0.93,0.926,0.935,43.08,40.98,46,42.2,40.08,45.08,0,0,0,0,0,0,0.234,0,0.035,0.24,0.76,0.24,48.2
1323640800000,2011,12,2011,3,11,7,0.166,0.0357,0.131,8061.63,49.74,49.74,47.99,2,1,1.1428571428571428,275,260.9,286.6,216,201.9,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.215,0.206,0.226,216,201.9,227.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.123,0.118,0.127,0.0141,0.0129,0.0151,0.00056,0.00051,0.0006,0.35,0.239,0.388,0.014,0.0095,0.015,24.85,24.78,24.92,0.952,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.44,25.64,52.47,44.43,24.87,48.2,0,0,0,0,0,0,0.267,0,0.035,0.22,0.79,0.21,48.6
1324245600000,2011,12,2011,3,12,7,0.184,0.0357,0.148,9022.07,55.79,55.79,53.7,2,2,2,304.2,292.9,313.6,245.2,233.8,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.194,0.188,0.201,245.2,233.8,254.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.134,0.13,0.137,0.017,0.0156,0.0192,0.00068,0.00062,0.00077,0.259,0.246,0.271,0.01,0.0098,0.011,24.82,24.76,24.88,0.928,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,27.68,26.37,28.76,26.85,25.58,27.89,0,0,0,0,0,0,0.298,0,0.036,0.19,0.8,0.2,49
1324850400000,2011,12,2011,3,13,7,0.194,0.0369,0.157,9549.96,59,59,56.84,2,2,2,320.6,313.9,330.9,259.6,254.9,61,59,73,8.12e-15,0,2.842e-14,0.19,0.18,0.221,259.6,254.9,269.4,990,990,990,965,965,965.1,25,24.9,25,0.139,0.137,0.142,0.0215,0.0193,0.0262,0.00086,0.00077,0.001,0.278,0.271,0.293,0.011,0.011,0.012,24.72,24.67,24.76,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,29.3,28.79,30.41,28.42,27.93,29.5,0,0,0,0,0,0,0.316,0,0.037,0.19,0.81,0.19,49.2
1325455200000,2012,1,2011,4,14,7,0.208,0.0442,0.164,9947.55,61.96,61.96,59.21,2,2,2,344.1,333.9,356.8,271.1,260.9,73,73,73,0,0,0,0.212,0.205,0.219,271.1,260.9,283.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.145,0.141,0.149,0.027,0.0221,0.033,0.0011,0.00089,0.0013,0.297,0.282,0.316,0.012,0.011,0.013,24.58,24.5,24.65,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,30.52,29.37,31.94,29.61,28.49,30.98,0,0,0,0,0,0,0.329,0,0.044,0.21,0.79,0.21,47.8
1326060000000,2012,1,2011,4,15,7,0.228,0.0442,0.184,11131,69.85,69.85,66.26,2,2,2,376.8,361.5,393.8,303.8,288.5,73,73,73,0,0,0,0.194,0.185,0.202,303.8,288.5,320.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.151,0.162,0.0424,0.0352,0.0504,0.0017,0.0014,0.002,0.346,0.323,0.372,0.014,0.013,0.015,24.37,24.26,24.47,0.941,0.938,0.944,0.97,0.97,0.97,0.912,0.91,0.915,34.15,32.46,36,33.13,31.48,34.92,0,0,0,0,0,0,0.368,0,0.044,0.19,0.81,0.19,48.8
1326664800000,2012,1,2011,4,16,7,0.254,0.0442,0.21,12706.1,80,80,75.63,2,2,2,419.8,400,438.9,346.8,327,73,73,73,0,0,0,0.174,0.166,0.182,346.8,327,365.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.171,0.164,0.178,0.0627,0.0534,0.0717,0.0026,0.0022,0.0029,0.411,0.381,0.439,0.017,0.015,0.018,24.1,23.99,24.22,0.948,0.945,0.951,0.974,0.97,0.978,0.923,0.916,0.93,38.83,36.69,40.9,37.82,35.59,40,0,0,0,0,0,0,0.42,0,0.044,0.17,0.83,0.17,50
1327269600000,2012,1,2011,4,17,7,0.291,0.0442,0.247,14886.5,96.4,96.4,88.61,2,2,2,480.8,446.8,525.5,407.8,373.8,73,73,73,-8.12e-15,-5.684e-14,0,0.152,0.139,0.163,407.8,373.8,452.6,990,990,990,965.8,965.6,966,24.2,24,24.4,0.193,0.181,0.209,0.0915,0.0754,0.113,0.0038,0.0031,0.0047,0.502,0.451,0.569,0.021,0.018,0.024,23.73,23.47,23.94,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.932,0.939,45.31,41.75,49.89,44.31,40.91,48.2,0,0,0,0,0,0,0.492,0,0.044,0.15,0.85,0.15,51.2
1327874400000,2012,1,2011,4,18,7,0.365,0.0493,0.315,18243,120.9,120.9,108.6,3,2,2.857142857142857,602.8,542.2,665.8,521.2,469.2,81.57,73,85,8.12e-15,0,5.684e-14,0.135,0.128,0.146,521.2,469.2,580.8,990,990,990,966.3,966,966.6,23.7,23.4,24,0.246,0.215,0.28,0.151,0.12,0.189,0.0064,0.005,0.0081,0.588,0.515,0.673,0.025,0.022,0.029,23.11,22.76,23.37,0.95,0.945,0.957,0.974,0.97,0.98,0.925,0.916,0.937,39.83,35.11,51.43,38.49,34.05,48.2,0,0,0,0,0,0,0.603,0,0.05,0.14,0.86,0.14,50
1328479200000,2012,2,2011,5,19,7,0.443,0.0549,0.388,22177.3,136.2,136.2,132,3,3,3,732.4,686.9,762.9,641.7,601.9,90.71,85,105,0,0,0,0.124,0.113,0.139,641.7,601.9,664.2,990,990,990,966.8,966.6,967,23.2,23,23.4,0.315,0.292,0.327,0.23,0.203,0.245,0.0099,0.0087,0.011,0.776,0.708,0.813,0.034,0.03,0.035,22.39,22.24,22.64,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.9,42.53,46.31,44,41.68,45.39,0,0,0,0,0,0,0.733,0,0.055,0.12,0.88,0.12,50.1
1329084000000,2012,2,2011,5,20,7,0.469,0.0635,0.405,22957.3,137.6,137.6,136.7,3,3,3,775.1,768.1,780.9,670.1,663.1,105,105,105,0,0,0,0.136,0.134,0.137,670.1,663.1,675.9,990,990,990,967,967,967,23,23,23,0.334,0.33,0.337,0.249,0.244,0.252,0.011,0.011,0.011,0.827,0.815,0.836,0.036,0.035,0.036,22.17,22.14,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.48,46.07,46.82,45.55,45.14,45.88,0,0,0,0,0,0,0.759,0,0.064,0.14,0.86,0.14,48.9
1329688800000,2012,2,2011,5,21,7,0.468,0.0635,0.405,22927.3,137.9,137.9,136.5,3,3,3,774.1,764,782.2,669.1,659,105,105,105,0,0,0,0.135,0.134,0.137,669.1,659,677.2,990,990,990,967,967,967,23,23,23,0.333,0.328,0.338,0.248,0.241,0.253,0.011,0.01,0.011,0.825,0.808,0.839,0.036,0.035,0.037,22.18,22.13,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.42,45.82,46.9,45.49,44.91,45.96,0,0,0,0,0,0,0.758,0,0.063,0.14,0.87,0.13,49
1330293600000,2012,2,2011,5,22,7,0.461,0.0642,0.397,22554.3,135.4,135.4,134.3,3,3,3,762.7,760.2,770.3,656.5,653.2,106.1,105,107,0,0,0,0.139,0.138,0.141,656.5,653.2,663.3,990,990,990,967,966.9,967,23,23,23.1,0.327,0.326,0.332,0.24,0.237,0.244,0.01,0.01,0.011,0.805,0.8,0.817,0.035,0.035,0.035,22.24,22.2,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.66,45.46,46.06,44.75,44.55,45.14,0,0,0,0,0,0,0.746,0,0.064,0.14,0.86,0.14,48.9
1330898400000,2012,3,2011,6,23,7,0.481,0.0647,0.417,23469.4,144.5,144.5,139.7,3,3,3,795.7,770.5,824.6,688.7,663.5,107,107,107,0,0,0,0.134,0.13,0.139,688.7,663.5,717.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.346,0.332,0.363,0.261,0.244,0.28,0.011,0.011,0.012,0.86,0.817,0.909,0.038,0.036,0.04,22.06,21.89,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.52,46.07,49.15,46.57,45.15,48.16,0,0,0,0,0,0,0.776,0,0.064,0.13,0.87,0.13,48.8
1331503200000,2012,3,2011,6,24,7,0.518,0.0647,0.453,24292.8,144.6,144.6,144.6,3,3,3,855.9,830.2,882.5,748.9,723.2,107,107,107,0,0,0,0.125,0.121,0.129,748.9,723.2,775.5,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.387,0.366,0.411,0.3,0.284,0.314,0.013,0.012,0.014,0.965,0.918,1.01,0.043,0.04,0.045,21.71,21.56,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.84,49.45,52.25,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.065,0.12,0.87,0.13,46.9
1332108000000,2012,3,2011,6,25,7,0.538,0.0647,0.473,25650.4,154.6,154.6,152.7,4,3,3.857142857142857,889.2,884.6,893.2,782.2,777.6,107,107,107,0,0,0,0.12,0.12,0.121,782.2,777.6,786.2,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.417,0.413,0.42,0.318,0.315,0.32,0.014,0.014,0.014,0.953,0.937,1.02,0.042,0.042,0.045,21.59,21.55,21.62,0.953,0.952,0.956,0.976,0.975,0.98,0.93,0.928,0.937,41.34,39.36,52.36,39.89,38.36,48.2,0,0,0,0,0,0,0.848,0,0.065,0.12,0.88,0.12,47.7
1332712800000,2012,3,2011,6,26,7,0.539,0.0663,0.473,25668.9,154.6,154.6,152.8,4,3,3.857142857142857,891.4,886.7,895.4,781.8,770.4,109.6,107,125,0,0,0,0.123,0.12,0.14,781.8,770.4,786.2,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.417,0.413,0.42,0.317,0.312,0.32,0.014,0.014,0.014,0.953,0.937,1.01,0.042,0.042,0.045,21.58,21.51,21.62,0.953,0.952,0.956,0.976,0.975,0.98,0.93,0.928,0.937,41.28,39.36,51.8,39.92,38.36,48.2,0,0,0,0,0,0,0.849,0,0.066,0.12,0.88,0.12,47.6
1333317600000,2012,4,2011,7,27,7,0.539,0.0756,0.463,24292.8,144.6,144.6,144.6,3,3,3,890.4,886.7,893.2,765.4,761.7,125,125,125,0,0,0,0.14,0.14,0.141,765.4,761.7,768.2,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.409,0.405,0.411,0.309,0.308,0.311,0.014,0.014,0.014,1,0.996,1.01,0.044,0.044,0.045,21.54,21.52,21.56,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,51.54,51.34,51.69,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.14,0.86,0.14,45.1
1333922400000,2012,4,2011,7,28,7,0.549,0.0756,0.474,25281.5,156.7,156.7,150.5,4,3,3.5714285714285716,908.4,895.4,926.7,783.4,770.4,125,125,125,0,0,0,0.138,0.135,0.14,783.4,770.4,801.7,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.425,0.413,0.442,0.318,0.312,0.327,0.014,0.014,0.015,0.986,0.947,1.02,0.044,0.042,0.045,21.48,21.41,21.53,0.954,0.952,0.956,0.977,0.974,0.98,0.933,0.928,0.937,44.94,39.28,52.03,42.79,38.28,48.2,0,0,0,0,0,0,0.836,0,0.075,0.14,0.86,0.14,46.1
1334527200000,2012,4,2011,7,29,7,0.562,0.0756,0.487,26416.1,158.6,158.6,157.2,4,4,4,930,915.4,938.2,805,790.4,125,125,125,0,0,0,0.135,0.133,0.137,805,790.4,813.2,990,990,990,967.6,967.6,967.7,22.4,22.3,22.4,0.445,0.432,0.452,0.329,0.322,0.333,0.015,0.014,0.015,0.988,0.962,1,0.044,0.043,0.045,21.39,21.35,21.48,0.953,0.953,0.954,0.977,0.975,0.977,0.931,0.929,0.932,40.25,39.65,40.58,39.31,38.67,39.66,0,0,0,0,0,0,0.874,0,0.075,0.13,0.87,0.13,47
1335132000000,2012,4,2011,7,30,7,0.524,0.0756,0.449,24187.9,144.6,144.6,144,3,3,3,866.7,826.5,904.2,741.7,701.5,125,125,125,0,0,0,0.144,0.138,0.151,741.7,701.5,779.2,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.389,0.358,0.421,0.295,0.27,0.316,0.013,0.012,0.014,0.959,0.886,1.03,0.042,0.039,0.046,21.67,21.46,21.91,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.26,48.07,52.26,47.99,47.11,48.2,0,0,0,0,0,0,0.8,0,0.075,0.14,0.86,0.14,46.2
1335736800000,2012,4,2011,7,31,7,0.472,0.087,0.385,21823.2,139.3,139.3,129.9,3,3,3,781.2,747,813.8,637.4,600,143.9,125,147,0,0,0,0.184,0.154,0.197,637.4,600,688.8,990,990,990,967,966.9,967.2,23,22.8,23.1,0.322,0.301,0.351,0.227,0.202,0.261,0.0099,0.0087,0.011,0.778,0.715,0.865,0.034,0.031,0.038,22.2,21.98,22.4,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.18,41.92,47.36,43.3,41.08,46.42,0,0,0,0,0,0,0.722,0,0.087,0.18,0.82,0.18,46.2
1336341600000,2012,5,2011,8,32,7,0.419,0.0889,0.33,18875.9,120.4,120.4,112.4,3,3,3,692.7,653.8,732.5,545.7,506.8,147,147,147,-8.12e-15,-5.684e-14,0,0.212,0.201,0.225,545.7,506.8,585.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.27,0.248,0.293,0.165,0.14,0.192,0.0071,0.0059,0.0083,0.624,0.558,0.691,0.027,0.024,0.03,22.71,22.48,22.93,0.95,0.947,0.953,0.973,0.97,0.978,0.925,0.919,0.932,38.48,35.97,41.02,37.45,34.89,40.12,0,0,0,0,0,0,0.624,0,0.089,0.21,0.79,0.21,45
1336946400000,2012,5,2011,8,33,7,0.368,0.0889,0.279,16165.2,102.5,102.5,96.22,3,2,2.142857142857143,608.8,576.4,642.6,461.8,429.4,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.242,0.229,0.255,461.8,429.4,495.6,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.223,0.208,0.242,0.117,0.102,0.133,0.0049,0.0043,0.0056,0.578,0.54,0.631,0.024,0.023,0.027,23.09,22.95,23.26,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.42,35.23,52.05,45.67,34.17,48.2,0,0,0,0,0,0,0.535,0,0.089,0.24,0.76,0.24,43.9
1337551200000,2012,5,2011,8,34,7,0.327,0.0889,0.238,14207.2,90.09,90.09,84.57,2,2,2,540.2,514.3,567.4,393.2,367.3,147,147,147,-1.624e-14,-5.684e-14,5.684e-14,0.273,0.259,0.286,393.2,367.3,420.4,990,990,990,966,965.9,966.2,24,23.8,24.1,0.195,0.186,0.205,0.0846,0.0724,0.0974,0.0035,0.003,0.0041,0.488,0.449,0.528,0.02,0.019,0.022,23.48,23.32,23.64,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,43.17,40.48,45.96,42.28,39.55,45.04,0,0,0,0,0,0,0.47,0,0.089,0.27,0.73,0.27,43.4
1338156000000,2012,5,2011,8,35,7,0.293,0.0816,0.211,12617.8,77.3,77.3,75.11,2,2,2,483.7,462.1,505.9,348.7,336.7,135,119,147,0,0,0,0.279,0.25,0.304,348.7,336.7,358.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.179,0.175,0.183,0.0636,0.0579,0.0684,0.0026,0.0024,0.0028,0.42,0.403,0.436,0.017,0.017,0.018,23.8,23.69,23.91,0.948,0.946,0.95,0.973,0.97,0.975,0.923,0.918,0.926,38.59,37.22,39.63,37.55,36.11,38.65,0,0,0,0,0,0,0.417,0,0.082,0.28,0.72,0.28,43.1
1338760800000,2012,6,2011,9,36,7,0.265,0.072,0.193,11563.3,72.78,72.78,68.83,2,2,2,437.7,419.7,456.4,318.7,300.7,119,119,119,0,0,0,0.272,0.261,0.284,318.7,300.7,337.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.161,0.174,0.0494,0.0409,0.0582,0.002,0.0017,0.0024,0.375,0.348,0.402,0.015,0.014,0.017,24.06,23.94,24.16,0.944,0.941,0.947,0.97,0.97,0.971,0.915,0.913,0.919,35.48,33.52,37.49,34.41,32.52,36.39,0,0,0,0,0,0,0.382,0,0.072,0.27,0.73,0.27,43.6
1339365600000,2012,6,2011,9,37,7,0.241,0.072,0.169,10173.7,63.79,63.79,60.56,2,2,2,398.9,383.9,414,279.9,264.9,119,119,119,0,0,0,0.298,0.287,0.31,279.9,264.9,295,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.148,0.159,0.0311,0.024,0.0382,0.0013,0.00097,0.0016,0.316,0.294,0.339,0.013,0.012,0.014,24.29,24.2,24.39,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.22,29.55,32.88,30.28,28.66,31.9,0,0,0,0,0,0,0.336,0,0.072,0.3,0.7,0.3,42.2
1339970400000,2012,6,2011,9,38,7,0.222,0.072,0.15,8993.58,56.33,56.33,53.53,2,2,2,366.4,354.1,379.3,247.4,235.1,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.325,0.314,0.336,247.4,235.1,260.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.138,0.147,0.0177,0.0157,0.0218,0.00072,0.00063,0.00088,0.269,0.255,0.287,0.011,0.01,0.012,24.5,24.42,24.57,0.928,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.59,26.2,29.04,26.77,25.41,28.17,0,0,0,0,0,0,0.297,0,0.072,0.32,0.68,0.32,40.5
1340575200000,2012,6,2011,9,39,7,0.205,0.071,0.134,8132.41,49.91,49.91,48.41,2,1,1.1428571428571428,338.5,327.6,350,221,212.1,117.4,108,119,-8.12e-15,-2.842e-14,0,0.347,0.33,0.359,221,212.1,231,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.136,0.0145,0.0138,0.0154,0.00058,0.00055,0.00062,0.366,0.25,0.399,0.015,0.01,0.016,24.54,24.47,24.6,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.02,25.73,52.21,44.84,24.96,48.2,0,0,0,0,0,0,0.269,0,0.071,0.35,0.65,0.35,39.7
1341180000000,2012,7,2011,10,40,7,0.19,0.0653,0.125,7827.61,48.2,48.2,46.59,1,1,1,314.1,304.9,324,206.1,196.9,108,108,108,0,-2.842e-14,2.842e-14,0.344,0.333,0.354,206.1,196.9,216,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.13,0.0133,0.0125,0.0141,0.00053,0.0005,0.00056,0.36,0.344,0.378,0.014,0.014,0.015,24.67,24.6,24.73,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,47.65,45.55,49.91,46.59,44.64,48.2,0,0,0,0,0,0,0.259,0,0.065,0.34,0.66,0.34,41.2
1341784800000,2012,7,2011,10,41,7,0.177,0.0653,0.112,7030.57,43.95,43.95,41.85,1,1,1,292.8,283.8,301.9,184.8,175.8,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.369,0.358,0.381,184.8,175.8,193.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.122,0.0115,0.0107,0.0122,0.00046,0.00043,0.00049,0.322,0.306,0.338,0.013,0.012,0.013,24.81,24.75,24.86,0.95,0.947,0.953,0.979,0.977,0.98,0.931,0.926,0.934,42.73,40.61,44.84,41.85,39.68,43.95,0,0,0,0,0,0,0.232,0,0.065,0.37,0.63,0.37,39.7
1342389600000,2012,7,2011,10,42,7,0.166,0.0653,0.1,6257.46,39.07,39.07,37.25,1,1,1,274,266.6,281.4,166,158.6,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.394,0.384,0.405,166,158.6,173.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.115,0.00986,0.00923,0.0105,0.00039,0.00037,0.00042,0.289,0.275,0.302,0.011,0.011,0.012,24.92,24.87,24.96,0.944,0.942,0.947,0.973,0.97,0.976,0.918,0.914,0.924,38.29,36.56,40.03,37.25,35.47,39.07,0,0,0,0,0,0,0.207,0,0.066,0.39,0.6,0.4,37.7
1342994400000,2012,7,2011,10,43,7,0.156,0.0653,0.0904,5608.61,34.91,34.91,33.38,1,1,1,257.5,251.6,264.1,149.5,143.6,108,108,108,4.06e-15,0,2.842e-14,0.42,0.409,0.429,149.5,143.6,156.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.109,0.00845,0.00795,0.00902,0.00033,0.00031,0.00036,0.259,0.248,0.271,0.01,0.0098,0.011,25.01,24.97,25.05,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.42,33.02,35.99,33.38,32.03,34.91,0,0,0,0,0,0,0.185,0,0.0656,0.42,0.58,0.42,36
1343599200000,2012,7,2011,10,44,7,0.146,0.0588,0.0874,5433.28,34,34,32.34,1,1,1,241.9,233.2,249.7,144.6,139.7,97.29,93,108,0,0,0,0.402,0.38,0.436,144.6,139.7,151.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.00804,0.00763,0.00865,0.00032,0.0003,0.00034,0.249,0.241,0.261,0.0098,0.0095,0.01,25.1,25.06,25.16,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,33.34,32.12,35.05,32.34,31.15,34,0,0,0,0,0,0,0.18,0,0.0586,0.4,0.6,0.4,37.2
1344204000000,2012,8,2011,11,45,7,0.135,0.0562,0.0786,4879.98,30.69,30.69,29.05,1,1,1,223,216.6,230.2,130,123.6,93,93,93,-2.03e-15,-1.421e-14,0,0.417,0.404,0.429,130,123.6,137.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0954,0.1,0.0068,0.00625,0.00741,0.00027,0.00025,0.00029,0.222,0.211,0.235,0.0087,0.0083,0.0093,25.24,25.18,25.29,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.95,28.42,31.64,29.05,27.57,30.69,0,0,0,0,0,0,0.161,0,0.0564,0.42,0.58,0.42,36.1
1344808800000,2012,8,2011,11,46,7,0.126,0.0562,0.0701,4329.7,27.12,27.12,25.77,1,1,1,208.9,203.2,214.7,115.9,110.2,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.445,0.433,0.458,115.9,110.2,121.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0927,0.0906,0.0947,0.0056,0.00511,0.00609,0.00022,0.0002,0.00024,0.197,0.187,0.208,0.0077,0.0073,0.0081,25.35,25.3,25.39,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.57,25.18,27.96,25.77,24.42,27.12,0,0,0,0,0,0,0.143,0,0.0559,0.45,0.56,0.44,34.4
1345413600000,2012,8,2011,11,47,7,0.119,0.0562,0.0623,3817.37,23.98,23.98,22.72,1,1,1,196,191.4,201.3,103,98.41,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.475,0.462,0.486,103,98.41,108.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0865,0.09,0.0045,0.00411,0.00495,0.00018,0.00016,0.00019,0.174,0.166,0.184,0.0068,0.0065,0.0072,25.42,25.41,25.42,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.882,0.889,23.44,22.38,24.72,22.72,21.67,23.98,0,0,0,0,0,0,0.126,0,0.0567,0.47,0.52,0.48,32.1
