datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1655676000000,2022,6,2021,9,38,7,0.318,0.072,0.246,14739.9,92.45,92.45,87.74,2,2,2,525.2,502.9,548.8,406.2,383.9,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.227,0.217,0.237,406.2,383.9,429.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.19,0.207,0.0907,0.0802,0.102,0.0038,0.0033,0.0043,0.506,0.472,0.541,0.021,0.02,0.023,23.53,23.39,23.66,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.76,42.44,47.17,43.87,41.6,46.22,0,0,0,0,0,0,0.487,0,0.072,0.23,0.77,0.23,46.4
1656280800000,2022,6,2021,9,39,7,0.288,0.0761,0.212,12707.2,81.63,81.63,75.64,2,2,2,476.1,457.2,495.5,350.2,322.2,125.9,119,135,0,0,0,0.265,0.24,0.295,350.2,322.2,376.5,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.179,0.17,0.188,0.0643,0.0511,0.0767,0.0027,0.0021,0.0032,0.422,0.381,0.461,0.017,0.016,0.019,23.84,23.71,23.96,0.948,0.944,0.952,0.974,0.97,0.98,0.924,0.916,0.933,38.81,35.75,41.66,37.82,34.67,40.81,0,0,0,0,0,0,0.42,0,0.076,0.26,0.74,0.26,44.1
1656885600000,2022,7,2021,10,40,7,0.262,0.0816,0.18,10799.4,68.03,68.03,64.28,2,2,2,433.2,417,450.9,298.2,282,135,135,135,0,0,0,0.312,0.299,0.324,298.2,282,315.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.162,0.156,0.168,0.0398,0.0321,0.0481,0.0016,0.0013,0.002,0.345,0.321,0.372,0.014,0.013,0.015,24.11,24,24.2,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.14,31.35,35.07,32.14,30.41,34.02,0,0,0,0,0,0,0.357,0,0.082,0.31,0.69,0.31,41.2
1657490400000,2022,7,2021,10,41,7,0.24,0.0816,0.158,9483.98,59.7,59.7,56.45,2,2,2,396.7,382.3,411.8,261.7,247.3,135,135,135,4.06e-15,0,2.842e-14,0.341,0.328,0.353,261.7,247.3,276.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.144,0.154,0.0227,0.0168,0.0296,0.00092,0.00068,0.0012,0.291,0.27,0.313,0.012,0.011,0.013,24.33,24.23,24.42,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,29.1,27.5,30.77,28.23,26.67,29.85,0,0,0,0,0,0,0.314,0,0.082,0.34,0.66,0.34,39.5
1658095200000,2022,7,2021,10,42,7,0.221,0.0816,0.139,8325.81,52.32,52.32,49.56,2,1,1.4285714285714286,365.2,353,377.6,230.2,218,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.37,0.358,0.382,230.2,218,242.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.133,0.142,0.0153,0.0143,0.0164,0.00062,0.00058,0.00066,0.337,0.255,0.406,0.014,0.01,0.016,24.44,24.37,24.5,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.94,40.73,26.03,52.73,38.55,25.25,48.2,0,0,0,0,0,0,0.275,0,0.082,0.37,0.63,0.37,37.7
1658700000000,2022,7,2021,10,43,7,0.204,0.0816,0.123,7677.45,48.17,48.17,45.7,1,1,1,337.8,327,348.9,202.8,192,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.4,0.387,0.413,202.8,192,213.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.128,0.124,0.132,0.013,0.0121,0.0139,0.00052,0.00048,0.00056,0.357,0.338,0.377,0.014,0.014,0.015,24.55,24.48,24.63,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.63,44.17,49.15,45.7,43.29,48.17,0,0,0,0,0,0,0.254,0,0.081,0.4,0.6,0.4,37.6
1659304800000,2022,8,2021,11,44,7,0.188,0.0696,0.119,7462.08,47.17,47.17,44.42,1,1,1,311.2,299.4,323.5,196.2,184.4,115,115,115,1.218e-14,-2.842e-14,2.842e-14,0.37,0.356,0.384,196.2,184.4,208.5,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.127,0.0124,0.0114,0.0135,0.0005,0.00046,0.00054,0.343,0.321,0.365,0.014,0.013,0.015,24.7,24.62,24.78,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.32,42.58,48.13,44.42,41.72,47.17,0,0,0,0,0,0,0.247,0,0.069,0.37,0.63,0.37,39.7
1659909600000,2022,8,2021,11,45,7,0.173,0.0619,0.111,6996.98,43.92,43.92,41.65,1,1,1,286.3,277.3,295.9,183.9,173.8,102.4,93,115,-4.06e-15,-2.842e-14,2.842e-14,0.357,0.325,0.398,183.9,173.8,193.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.115,0.12,0.0114,0.0105,0.0122,0.00045,0.00042,0.00048,0.319,0.302,0.336,0.013,0.012,0.013,24.84,24.8,24.87,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.53,40.07,44.82,41.65,39.12,43.92,0,0,0,0,0,0,0.231,0,0.062,0.36,0.64,0.36,40.4
1660514400000,2022,8,2021,11,46,7,0.161,0.0562,0.104,6543.41,41.14,41.14,38.95,1,1,1,265.5,257.3,274.3,172.5,164.3,93,93,93,8.12e-15,0,2.842e-14,0.351,0.339,0.361,172.5,164.3,181.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.116,0.0104,0.00972,0.0112,0.00041,0.00038,0.00044,0.298,0.284,0.314,0.012,0.011,0.012,24.94,24.89,24.99,0.946,0.944,0.949,0.976,0.972,0.98,0.923,0.917,0.93,39.91,37.99,41.98,38.95,36.91,41.14,0,0,0,0,0,0,0.216,0,0.057,0.35,0.65,0.35,40.6
1661119200000,2022,8,2021,11,47,7,0.15,0.0562,0.0934,5815.76,36.31,36.31,34.62,1,1,1,247.5,240.1,254.8,154.5,147.1,93,93,93,0,0,0,0.376,0.365,0.387,154.5,147.1,161.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.109,0.00888,0.00825,0.00951,0.00035,0.00033,0.00038,0.266,0.253,0.279,0.011,0.01,0.011,25.05,25,25.11,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,35.69,33.96,37.41,34.62,32.94,36.31,0,0,0,0,0,0,0.192,0,0.0566,0.37,0.62,0.38,38.8
1661724000000,2022,8,2021,11,48,7,0.14,0.049,0.0905,5649.48,36.01,36.01,33.63,1,1,1,230.7,220.7,238.7,149.7,141.9,81,72,93,0,0,0,0.35,0.311,0.396,149.7,141.9,159.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.102,0.106,0.00847,0.00781,0.00934,0.00033,0.00031,0.00037,0.256,0.244,0.274,0.01,0.0096,0.011,25.16,25.12,25.22,0.938,0.936,0.942,0.97,0.97,0.97,0.91,0.908,0.914,34.67,32.74,37.12,33.63,31.75,36.01,0,0,0,0,0,0,0.187,0,0.0495,0.35,0.65,0.35,40.4
1662328800000,2022,9,2021,12,49,7,0.127,0.0435,0.083,5182.65,32.9,32.9,30.85,1,1,1,209.3,200.7,218.2,137.3,128.7,72,72,72,0,0,0,0.344,0.33,0.359,137.3,128.7,146.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0951,0.101,0.00742,0.00669,0.00818,0.00029,0.00026,0.00032,0.233,0.218,0.249,0.0091,0.0085,0.0098,25.31,25.24,25.38,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.8,29.79,33.92,30.85,28.89,32.9,0,0,0,0,0,0,0.171,0,0.044,0.34,0.65,0.35,40.8
1662933600000,2022,9,2021,12,50,7,0.116,0.0435,0.0723,4484.09,28.32,28.32,26.69,1,1,1,191.6,185.7,198.2,119.6,113.7,72,72,72,8.121e-15,0,1.421e-14,0.376,0.363,0.388,119.6,113.7,126.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0898,0.0942,0.00591,0.00541,0.00648,0.00023,0.00021,0.00025,0.202,0.191,0.214,0.0079,0.0075,0.0083,25.38,25.38,25.38,0.924,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.52,26.04,29.19,26.69,25.26,28.32,0,0,0,0,0,0,0.148,0,0.0437,0.37,0.62,0.38,38.7
1663538400000,2022,9,2021,12,51,7,0.108,0.0435,0.0643,3946,24.79,24.79,23.49,1,1,1,178.3,172.8,183.8,106.3,100.8,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.404,0.392,0.417,106.3,100.8,111.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0852,0.0891,0.00479,0.00432,0.00525,0.00019,0.00017,0.00021,0.178,0.168,0.188,0.007,0.0066,0.0073,25.38,25.38,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.888,0.883,0.891,24.22,22.86,25.56,23.49,22.16,24.79,0,0,0,0,0,0,0.13,0,0.0437,0.4,0.6,0.4,36.5
1664143200000,2022,9,2021,12,52,7,0.101,0.0401,0.0606,3715.1,24.71,24.71,22.11,1,1,1,166.5,163.2,170.9,100.2,92.88,66.29,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.398,0.318,0.437,100.2,92.88,111.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0824,0.0855,0.00427,0.00364,0.00523,0.00017,0.00014,0.0002,0.166,0.154,0.184,0.0065,0.006,0.0072,25.37,25.34,25.38,0.917,0.912,0.919,0.968,0.966,0.97,0.887,0.883,0.891,22.85,21.24,25.47,22.11,20.51,24.71,0,0,0,0,0,0,0.123,0,0.0404,0.4,0.6,0.4,36.8
1664748000000,2022,10,2022,1,1,7,0.096,0.0314,0.0646,3960.5,24.18,24.18,23.57,1,1,1,158.8,155.3,161.3,106.8,103.3,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.328,0.322,0.335,106.8,103.3,109.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0826,0.0847,0.00483,0.00453,0.00504,0.00019,0.00018,0.0002,0.175,0.169,0.18,0.0069,0.0066,0.007,25.34,25.34,25.34,0.916,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.89,24.3,23.45,24.93,23.57,22.74,24.18,0,0,0,0,0,0,0.131,0,0.0314,0.33,0.67,0.33,41.3
1665352800000,2022,10,2022,1,2,7,0.0921,0.0314,0.0606,3700.63,22.68,22.68,22.03,1,1,1,152.3,149.6,155,100.3,97.57,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.342,0.335,0.348,100.3,97.57,103,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0806,0.0825,0.00427,0.00404,0.00451,0.00017,0.00016,0.00018,0.164,0.159,0.169,0.0064,0.0062,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.74,22.15,23.38,22.03,21.43,22.68,0,0,0,0,0,0,0.122,0,0.0315,0.34,0.66,0.34,40.2
1665957600000,2022,10,2022,1,3,7,0.0885,0.0314,0.057,3487.38,21.26,21.26,20.76,1,1,1,146.3,143.8,148.8,94.29,91.83,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.355,0.35,0.362,94.29,91.83,96.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0785,0.0803,0.00376,0.00356,0.00397,0.00015,0.00014,0.00016,0.153,0.149,0.157,0.006,0.0058,0.0062,25.35,25.34,25.35,0.917,0.914,0.919,0.966,0.965,0.967,0.886,0.884,0.887,21.48,20.99,21.98,20.76,20.26,21.26,0,0,0,0,0,0,0.115,0,0.0315,0.35,0.64,0.36,39.4
1666562400000,2022,10,2022,1,4,7,0.0877,0.0314,0.0562,3443.09,20.65,20.65,20.49,1,1,1,145,143.8,145.7,93,91.83,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.359,0.357,0.362,93,91.83,93.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0785,0.0792,0.00366,0.00356,0.00372,0.00014,0.00014,0.00015,0.151,0.149,0.152,0.0059,0.0058,0.006,25.35,25.35,25.35,0.918,0.917,0.919,0.966,0.965,0.966,0.886,0.886,0.887,21.22,20.99,21.37,20.49,20.26,20.65,0,0,0,0,0,0,0.114,0,0.0315,0.36,0.64,0.36,39.3
1667167200000,2022,10,2022,1,5,7,0.0941,0.0304,0.0636,3901.96,25.98,25.98,23.23,1,1,1,155.5,147.7,166.8,105.2,95.66,50.29,50,52,6.09e-15,0,1.421e-14,0.324,0.3,0.352,105.2,95.66,116.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0799,0.087,0.00469,0.00388,0.00568,0.00018,0.00015,0.00022,0.172,0.155,0.193,0.0067,0.0061,0.0076,25.34,25.34,25.34,0.916,0.912,0.923,0.969,0.967,0.97,0.888,0.883,0.895,23.97,21.76,26.78,23.23,21.04,25.98,0,0,0,0,0,0,0.129,0,0.0305,0.32,0.68,0.32,41.5
1667772000000,2022,11,2022,2,6,7,0.111,0.0346,0.076,4725.14,29.79,29.79,28.13,1,1,1,182.9,173.1,194.4,125.6,119.2,57.29,50,67,6.09e-15,0,1.421e-14,0.312,0.274,0.36,125.6,119.2,132.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.0892,0.0929,0.00643,0.00588,0.00703,0.00025,0.00023,0.00027,0.209,0.199,0.221,0.0082,0.0078,0.0087,25.36,25.34,25.37,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.897,0.904,29,27.42,30.71,28.13,26.6,29.79,0,0,0,0,0,0,0.156,0,0.035,0.31,0.68,0.32,42.6
1668376800000,2022,11,2022,2,7,7,0.117,0.0405,0.0767,4778.9,29.49,29.49,28.45,1,1,1,193.9,186.5,198.2,126.9,119.5,67,67,67,0,-1.421e-14,1.421e-14,0.346,0.338,0.359,126.9,119.5,131.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0901,0.0942,0.00653,0.00591,0.00691,0.00026,0.00023,0.00027,0.213,0.2,0.221,0.0083,0.0078,0.0086,25.37,25.37,25.38,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,29.33,27.49,30.4,28.45,26.66,29.49,0,0,0,0,0,0,0.158,0,0.0403,0.35,0.66,0.34,40.8
1668981600000,2022,11,2022,2,8,7,0.119,0.0302,0.0886,5559.86,35.66,35.66,33.09,1,1,1,196.6,185.7,207.5,146.6,135.7,50,50,50,0,0,0,0.255,0.241,0.269,146.6,135.7,157.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0975,0.0936,0.101,0.00821,0.00728,0.00914,0.00032,0.00028,0.00036,0.246,0.227,0.266,0.0096,0.0089,0.01,25.33,25.29,25.35,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,34.12,31.45,36.76,33.09,30.51,35.66,0,0,0,0,0,0,0.184,0,0.0304,0.25,0.74,0.26,46.7
1669586400000,2022,11,2022,2,9,7,0.126,0.0334,0.0931,5844.27,36.23,36.23,34.79,1,1,1,209,208.4,210,153.9,149.4,55.14,50,59,0,0,0,0.264,0.238,0.283,153.9,149.4,160,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0999,0.102,0.00883,0.00845,0.00935,0.00035,0.00033,0.00037,0.26,0.252,0.27,0.01,0.0099,0.011,25.29,25.27,25.3,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.86,34.77,37.34,34.79,33.72,36.23,0,0,0,0,0,0,0.193,0,0.0329,0.27,0.74,0.26,46.4
1670191200000,2022,12,2022,3,10,7,0.137,0.0357,0.101,6395.64,42.55,42.55,38.07,1,1,1,226.6,209.2,245.3,167.6,150.2,59,59,59,0,0,0,0.261,0.241,0.282,167.6,150.2,186.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.1,0.113,0.01,0.00852,0.0116,0.00039,0.00033,0.00046,0.285,0.254,0.318,0.011,0.0099,0.013,25.16,25.01,25.29,0.944,0.939,0.95,0.975,0.97,0.98,0.92,0.91,0.931,39.05,34.96,43.42,38.07,33.91,42.55,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.7
1670796000000,2022,12,2022,3,11,7,0.161,0.0357,0.125,7851.7,48.2,48.2,46.74,1,1,1,266.4,251,282.7,207.4,192,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.222,0.209,0.235,207.4,192,223.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.115,0.126,0.0134,0.0121,0.0148,0.00053,0.00048,0.00059,0.356,0.329,0.385,0.014,0.013,0.015,24.88,24.78,24.97,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.36,44.76,52.15,46.74,43.87,48.2,0,0,0,0,0,0,0.26,0,0.036,0.22,0.78,0.22,48.8
1671400800000,2022,12,2022,3,12,7,0.187,0.0357,0.151,9178.6,58.88,58.88,54.63,2,2,2,308.5,290.1,327.9,249.5,231.1,59,59,59,-4.06e-15,-2.842e-14,0,0.192,0.18,0.203,249.5,231.1,268.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.135,0.129,0.142,0.0191,0.0154,0.0259,0.00076,0.00061,0.001,0.265,0.243,0.292,0.011,0.0097,0.012,24.79,24.67,24.9,0.928,0.923,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.16,26.05,30.35,27.32,25.27,29.44,0,0,0,0,0,0,0.304,0,0.036,0.19,0.81,0.19,49.1
1672005600000,2022,12,2022,3,13,6,0.182,0.0306,0.151,9207.24,69.48,69.48,63.94,2,2,2,351.2,333.1,377.1,292.2,274.1,59,59,59,0,0,0,0.168,0.156,0.177,292.2,274.1,318.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.144,0.159,0.0369,0.0284,0.0491,0.0015,0.0011,0.002,0.327,0.3,0.366,0.013,0.012,0.015,24.52,24.35,24.64,0.938,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.915,32.96,30.93,35.81,31.97,30.01,34.74,0,0,0,0,0,0,0.355,0,0.031,0.17,0.83,0.17,50.6