datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
854920800000,1997,2,1996,5,18,7,0.367,0.0514,0.316,18387.5,127.3,127.3,109.4,3,2,2.7142857142857144,607,505,699.2,522,420,85,85,85,-8.12e-15,-5.684e-14,0,0.142,0.122,0.168,522,420,614.2,990,990,990,966.3,965.9,966.7,23.7,23.3,24.1,0.248,0.198,0.299,0.153,0.0973,0.211,0.0065,0.004,0.0091,0.607,0.522,0.729,0.026,0.022,0.031,23.08,22.57,23.61,0.953,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.03,35.41,50.03,40.95,34.35,48.2,0,0,0,0,0,0,0.608,0,0.051,0.14,0.86,0.14,50.1
855525600000,1997,2,1996,5,19,7,0.47,0.0618,0.408,23094.9,144.6,144.6,137.5,3,3,3,777.4,723.5,824.6,675.3,638.5,102.1,85,105,0,0,0,0.131,0.117,0.141,675.3,638.5,719.6,990,990,990,967,966.8,967.2,23,22.8,23.2,0.336,0.313,0.362,0.252,0.228,0.282,0.011,0.0098,0.012,0.835,0.77,0.91,0.036,0.033,0.04,22.16,21.89,22.44,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.77,44.73,49.28,45.82,43.83,48.2,0,0,0,0,0,0,0.764,0,0.062,0.13,0.87,0.13,49.1
856130400000,1997,2,1996,5,20,7,0.522,0.0635,0.458,24534.2,154.7,154.7,146,4,3,3.142857142857143,862.9,833.9,891.1,757.9,728.9,105,105,105,0,0,0,0.122,0.118,0.126,757.9,728.9,786.1,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.392,0.367,0.418,0.305,0.288,0.319,0.013,0.013,0.014,0.966,0.926,1.01,0.043,0.041,0.045,21.68,21.57,21.84,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.46,39.65,52.27,46.84,38.67,48.2,0,0,0,0,0,0,0.811,0,0.064,0.12,0.88,0.12,47
856735200000,1997,2,1996,5,21,7,0.556,0.0677,0.489,26581.7,160.5,160.5,158.2,4,4,4,919.7,897.6,947.6,807.9,792.6,111.9,105,129,0,0,0,0.121,0.114,0.138,807.9,792.6,819.4,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.44,0.424,0.456,0.33,0.323,0.336,0.015,0.014,0.015,0.985,0.956,1.01,0.044,0.042,0.045,21.44,21.3,21.55,0.954,0.953,0.954,0.977,0.976,0.978,0.932,0.93,0.933,40.48,39.92,41.01,39.56,38.95,40.11,0,0,0,0,0,0,0.879,0,0.067,0.12,0.88,0.12,47.8
857340000000,1997,3,1996,6,22,7,0.578,0.078,0.5,27034.8,162.2,162.2,160.9,4,4,4,956.4,940.5,964.2,827.4,811.5,129,129,129,0,0,0,0.135,0.134,0.137,827.4,811.5,835.2,990,990,990,967.7,967.7,967.8,22.3,22.2,22.3,0.464,0.449,0.471,0.339,0.332,0.343,0.015,0.015,0.015,1.02,0.997,1.04,0.046,0.045,0.047,21.25,21.21,21.34,0.954,0.954,0.954,0.978,0.977,0.979,0.933,0.932,0.934,41.12,40.49,41.43,40.23,39.56,40.56,0,0,0,0,0,0,0.894,0,0.078,0.13,0.87,0.13,46.8
857944800000,1997,3,1996,6,23,7,0.545,0.078,0.467,25008.9,156.3,156.3,148.9,4,3,3.4285714285714284,901.3,871.9,929,772.3,742.9,129,129,129,0,0,0,0.143,0.139,0.148,772.3,742.9,800,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.413,0.386,0.439,0.313,0.297,0.326,0.014,0.013,0.015,0.977,0.946,1.02,0.043,0.042,0.045,21.52,21.41,21.65,0.955,0.952,0.957,0.978,0.974,0.98,0.934,0.928,0.938,46.21,39.28,52.02,44.1,38.27,48.2,0,0,0,0,0,0,0.827,0,0.078,0.14,0.86,0.14,45.9
858549600000,1997,3,1996,6,24,7,0.505,0.0723,0.433,24099.5,144.6,144.6,143.4,3,3,3,834.7,808.6,861.6,715.1,701.6,119.6,107,129,0,0,0,0.143,0.129,0.154,715.1,701.6,732.6,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.364,0.354,0.377,0.279,0.27,0.29,0.012,0.012,0.013,0.907,0.882,0.939,0.04,0.039,0.041,21.85,21.71,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.89,48.25,49.76,47.82,47.29,48.2,0,0,0,0,0,0,0.797,0,0.072,0.14,0.86,0.14,47.7
859154400000,1997,3,1996,6,25,7,0.475,0.0647,0.41,23172.3,141,141,137.9,3,3,3,785,774.7,803.6,678,667.7,107,107,107,0,0,0,0.136,0.133,0.138,678,667.7,696.6,990,990,990,967,967,967.1,23,22.9,23,0.34,0.334,0.351,0.254,0.247,0.266,0.011,0.011,0.012,0.842,0.824,0.873,0.037,0.036,0.038,22.12,22.01,22.18,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.92,46.32,47.97,45.98,45.39,47.01,0,0,0,0,0,0,0.766,0,0.065,0.14,0.86,0.14,48.8
859759200000,1997,3,1996,6,26,7,0.475,0.074,0.401,22656.9,136.7,136.7,134.9,3,3,3,784.9,775.8,798.6,662.5,652,122.4,107,125,0,0,0,0.156,0.138,0.161,662.5,652,673.6,990,990,990,967,967,967.1,23,22.9,23,0.335,0.33,0.342,0.244,0.237,0.251,0.011,0.01,0.011,0.82,0.802,0.839,0.036,0.035,0.037,22.14,22.07,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,45.87,45.23,46.5,44.95,44.32,45.57,0,0,0,0,0,0,0.749,0,0.074,0.16,0.84,0.16,47.7
860364000000,1997,4,1996,7,27,7,0.511,0.0756,0.436,23925.6,144.6,144.6,142.4,3,3,3,845.6,806.9,893.2,720.6,681.9,125,125,125,0,0,0,0.148,0.14,0.155,720.6,681.9,768.2,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.373,0.347,0.411,0.282,0.257,0.311,0.012,0.011,0.014,0.921,0.853,1.01,0.041,0.037,0.045,21.8,21.52,22.02,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.11,46.98,51.69,47.47,46.04,48.2,0,0,0,0,0,0,0.791,0,0.075,0.15,0.85,0.15,46.8
860968800000,1997,4,1996,7,28,7,0.589,0.0756,0.514,27621,173,173,164.4,4,4,4,974.3,913.1,1028,849.3,788.1,125,125,125,-1.624e-14,-1.137e-13,0,0.129,0.122,0.137,849.3,788.1,903.4,990,990,990,967.8,967.6,968,22.2,22,22.4,0.485,0.429,0.535,0.35,0.32,0.376,0.016,0.014,0.017,1.06,0.958,1.16,0.048,0.043,0.053,21.14,20.85,21.49,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42,39.56,44.13,41.1,38.58,43.25,0,0,0,0,0,0,0.913,0,0.075,0.13,0.87,0.13,46.9
861573600000,1997,4,1996,7,29,7,0.618,0.0756,0.542,28873.8,174.5,174.5,171.9,4,4,4,1021,990.8,1039,896.2,865.8,125,125,125,-3.248e-14,-1.137e-13,0,0.123,0.12,0.126,896.2,865.8,913.6,990,990,990,968,967.9,968,22,22,22.1,0.528,0.501,0.544,0.373,0.358,0.381,0.017,0.016,0.017,1.15,1.09,1.18,0.052,0.049,0.054,20.89,20.8,21.04,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.84,42.65,44.52,42.97,41.8,43.63,0,0,0,0,0,0,0.955,0,0.076,0.12,0.88,0.12,46.7
862178400000,1997,4,1996,7,30,7,0.56,0.0832,0.476,25532.7,164.6,164.6,152,4,3,3.4285714285714284,925.1,878.2,973.8,787.5,731.2,137.6,125,147,0,0,0,0.149,0.128,0.167,787.5,731.2,848.8,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.43,0.378,0.485,0.32,0.289,0.35,0.014,0.013,0.016,1,0.939,1.06,0.045,0.042,0.048,21.39,21.14,21.65,0.955,0.954,0.957,0.979,0.977,0.98,0.936,0.932,0.938,46.7,40.68,51.95,44.88,39.76,48.2,0,0,0,0,0,0,0.844,0,0.084,0.15,0.85,0.15,45.6
862783200000,1997,5,1996,8,31,7,0.498,0.0889,0.409,22957.5,143.2,143.2,136.7,3,3,3,824.1,787.9,863.6,677.1,640.9,147,147,147,0,0,0,0.179,0.17,0.187,677.1,640.9,716.6,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.345,0.324,0.367,0.253,0.229,0.28,0.011,0.01,0.012,0.845,0.784,0.912,0.037,0.034,0.04,21.96,21.73,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.48,44.38,48.71,45.55,43.49,47.74,0,0,0,0,0,0,0.759,0,0.089,0.18,0.82,0.18,46.1
863388000000,1997,5,1996,8,32,7,0.447,0.0889,0.358,20413.5,128.8,128.8,121.5,3,3,3,739.3,695.4,778.3,592.3,548.4,147,147,147,0,0,0,0.199,0.189,0.211,592.3,548.4,631.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.297,0.272,0.319,0.197,0.167,0.223,0.0085,0.0072,0.0097,0.702,0.628,0.768,0.03,0.027,0.033,22.44,22.22,22.69,0.953,0.951,0.955,0.978,0.973,0.98,0.932,0.925,0.936,41.42,38.66,43.81,40.5,37.62,42.93,0,0,0,0,0,0,0.675,0,0.089,0.2,0.8,0.2,45.7
863992800000,1997,5,1996,8,33,7,0.389,0.0889,0.301,17144,110.2,110.2,102,3,2,2.5714285714285716,643.9,608.7,682,496.9,461.7,147,147,147,0,-5.684e-14,5.684e-14,0.229,0.216,0.242,496.9,461.7,535,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.242,0.222,0.264,0.135,0.117,0.158,0.0058,0.0049,0.0068,0.589,0.541,0.631,0.025,0.023,0.027,22.94,22.77,23.07,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.72,35.24,52.02,40.9,34.19,48.2,0,0,0,0,0,0,0.567,0,0.088,0.23,0.77,0.23,44.1
864597600000,1997,5,1996,8,34,7,0.343,0.0865,0.257,15280.7,96.07,96.07,90.96,2,2,2,567.5,538.4,598,424.5,401,143,119,147,-1.624e-14,-5.684e-14,5.684e-14,0.252,0.221,0.268,424.5,401,451,990,990,990,966.2,966,966.3,23.8,23.7,24,0.206,0.198,0.216,0.0994,0.0883,0.112,0.0042,0.0037,0.0047,0.534,0.499,0.575,0.022,0.021,0.024,23.31,23.13,23.45,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.41,44,49.02,45.48,43.12,48.04,0,0,0,0,0,0,0.505,0,0.086,0.25,0.75,0.25,44.6
865202400000,1997,6,1996,9,35,7,0.305,0.072,0.233,13989.8,88.48,88.48,83.27,2,2,2,503.7,480.2,528.8,384.7,361.2,119,119,119,0,-5.684e-14,5.684e-14,0.236,0.225,0.248,384.7,361.2,409.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.182,0.2,0.0806,0.0695,0.0924,0.0033,0.0029,0.0038,0.473,0.438,0.511,0.02,0.018,0.021,23.66,23.51,23.8,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.927,0.936,42.53,40.04,45.15,41.64,39.08,44.24,0,0,0,0,0,0,0.463,0,0.072,0.24,0.76,0.24,45.9
865807200000,1997,6,1996,9,36,7,0.273,0.072,0.201,12083.8,76.5,76.5,71.93,2,2,2,452.1,432.9,472.8,333.1,313.9,119,119,119,0,0,0,0.264,0.252,0.275,333.1,313.9,353.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.166,0.18,0.0562,0.0471,0.066,0.0023,0.0019,0.0027,0.396,0.367,0.427,0.016,0.015,0.018,23.97,23.85,24.08,0.946,0.943,0.949,0.971,0.97,0.974,0.919,0.915,0.925,37.03,34.95,39.25,35.96,33.9,38.25,0,0,0,0,0,0,0.4,0,0.072,0.26,0.74,0.26,44.3
866412000000,1997,6,1996,9,37,7,0.248,0.072,0.176,10573.8,66.47,66.47,62.94,2,2,2,410,394.3,426.6,291,275.3,119,119,119,0,0,0,0.291,0.279,0.302,291,275.3,307.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.158,0.152,0.163,0.0364,0.0289,0.0442,0.0015,0.0012,0.0018,0.333,0.309,0.358,0.014,0.013,0.015,24.22,24.12,24.32,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,32.44,30.7,34.26,31.47,29.78,33.24,0,0,0,0,0,0,0.35,0,0.072,0.29,0.71,0.29,42.6
867016800000,1997,6,1996,9,38,7,0.227,0.072,0.155,9302.13,58.44,58.44,55.37,2,2,2,374.8,361.8,389.1,255.8,242.8,119,119,119,-4.06e-15,-2.842e-14,0,0.318,0.306,0.329,255.8,242.8,270.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.145,0.141,0.15,0.0204,0.0164,0.0265,0.00082,0.00066,0.0011,0.281,0.263,0.302,0.011,0.011,0.012,24.44,24.35,24.53,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.54,27.07,30.12,27.68,26.26,29.22,0,0,0,0,0,0,0.308,0,0.072,0.32,0.68,0.32,41
867621600000,1997,6,1996,9,39,7,0.209,0.0663,0.143,8585.2,53.26,53.26,51.1,2,1,1.8571428571428572,346.1,335.2,357.7,236.6,227.2,109.6,108,119,4.06e-15,-2.842e-14,2.842e-14,0.316,0.305,0.333,236.6,227.2,245.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.134,0.14,0.0159,0.0151,0.0166,0.00064,0.0006,0.00067,0.277,0.249,0.398,0.011,0.01,0.016,24.59,24.53,24.66,0.93,0.923,0.959,0.971,0.97,0.98,0.904,0.896,0.94,30.28,25.76,52.4,28.99,24.99,48.2,0,0,0,0,0,0,0.284,0,0.066,0.32,0.68,0.32,41.1
868226400000,1997,7,1996,10,40,7,0.195,0.0653,0.13,8030.75,48.2,48.2,47.8,1,1,1,322.6,313.6,331.7,214.6,205.6,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.335,0.326,0.344,214.6,205.6,223.7,990,990,990,965,965,965.1,25,24.9,25,0.129,0.126,0.132,0.014,0.0132,0.0148,0.00056,0.00053,0.00059,0.375,0.359,0.392,0.015,0.014,0.016,24.61,24.55,24.67,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.58,47.55,51.64,47.8,46.6,48.2,0,0,0,0,0,0,0.266,0,0.065,0.33,0.67,0.33,41.2
868831200000,1997,7,1996,10,41,7,0.182,0.0653,0.117,7371.75,45.93,45.93,43.88,1,1,1,301.6,292.6,310.6,193.6,184.6,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.358,0.348,0.369,193.6,184.6,202.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0122,0.0114,0.013,0.00049,0.00046,0.00052,0.338,0.322,0.354,0.013,0.013,0.014,24.75,24.69,24.81,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.77,42.66,46.87,43.88,41.81,45.93,0,0,0,0,0,0,0.244,0,0.065,0.36,0.64,0.36,40.5
869436000000,1997,7,1996,10,42,7,0.171,0.0653,0.106,6621.04,41.24,41.24,39.41,1,1,1,282.7,275.4,290.1,174.7,167.3,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.382,0.372,0.392,174.7,167.3,182.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.113,0.118,0.0106,0.00997,0.0112,0.00042,0.0004,0.00045,0.304,0.291,0.317,0.012,0.012,0.013,24.86,24.82,24.91,0.947,0.945,0.949,0.977,0.973,0.98,0.925,0.919,0.93,40.35,38.61,42.08,39.41,37.57,41.24,0,0,0,0,0,0,0.219,0,0.065,0.38,0.62,0.38,38.7
870040800000,1997,7,1996,10,43,7,0.16,0.0614,0.0988,6154.25,38.34,38.34,36.63,1,1,1,264.9,255.4,272.9,163.3,157.5,101.6,93,108,4.06e-15,0,2.842e-14,0.383,0.354,0.407,163.3,157.5,170.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.109,0.112,0.00963,0.00914,0.0102,0.00038,0.00036,0.0004,0.283,0.273,0.294,0.011,0.011,0.012,24.96,24.92,25,0.943,0.942,0.945,0.971,0.97,0.975,0.916,0.913,0.921,37.71,36.31,39.34,36.63,35.22,38.34,0,0,0,0,0,0,0.204,0,0.0612,0.38,0.62,0.38,38.5
870645600000,1997,8,1996,11,44,7,0.147,0.0562,0.0909,5655.7,35.6,35.6,33.66,1,1,1,243.3,234.3,251.8,150.3,141.3,93,93,93,0,0,0,0.382,0.369,0.397,150.3,141.3,158.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00852,0.00776,0.00925,0.00034,0.00031,0.00037,0.259,0.243,0.274,0.01,0.0096,0.011,25.08,25.02,25.15,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.71,32.61,36.7,33.66,31.63,35.6,0,0,0,0,0,0,0.187,0,0.0561,0.38,0.62,0.38,38.5
871250400000,1997,8,1996,11,45,7,0.136,0.0562,0.0793,4922.08,30.94,30.94,29.3,1,1,1,224.1,217.7,231.3,131.1,124.7,93,93,93,2.03e-15,0,1.421e-14,0.415,0.402,0.427,131.1,124.7,138.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.098,0.0958,0.101,0.00689,0.00635,0.00751,0.00027,0.00025,0.0003,0.224,0.213,0.237,0.0088,0.0084,0.0093,25.23,25.17,25.28,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.2,28.69,31.9,29.3,27.83,30.94,0,0,0,0,0,0,0.163,0,0.0567,0.41,0.58,0.42,36.2
871855200000,1997,8,1996,11,46,7,0.127,0.0562,0.0708,4372.85,27.38,27.38,26.03,1,1,1,210,204.3,215.7,117,111.3,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.443,0.431,0.455,117,111.3,122.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.091,0.0951,0.00569,0.00521,0.00618,0.00022,0.0002,0.00024,0.199,0.189,0.209,0.0078,0.0074,0.0082,25.34,25.3,25.39,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.83,25.44,28.23,26.03,24.68,27.38,0,0,0,0,0,0,0.145,0,0.0562,0.44,0.56,0.44,34.4
872460000000,1997,8,1996,11,47,7,0.119,0.0562,0.0628,0,0,0,0,1,1,1,196.8,192.5,202.3,103.8,99.5,93,93,93,0,-1.421e-14,1.421e-14,0.473,0.46,0.483,103.8,99.5,109.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0869,0.0904,0.00458,0.00421,0.00504,0.00018,0.00016,0.0002,0.176,0.168,0.186,0.0069,0.0066,0.0073,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.47,0.53,0.47,0
873064800000,1997,9,1996,12,48,7,0.111,0.0435,0.0674,4153.25,26.45,26.45,24.72,1,1,1,183.4,177.5,190.6,111.4,105.5,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.393,0.378,0.406,111.4,105.5,118.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0869,0.0915,0.00522,0.00471,0.00583,0.0002,0.00018,0.00023,0.187,0.176,0.2,0.0073,0.0069,0.0078,25.38,25.38,25.38,0.919,0.914,0.924,0.97,0.97,0.97,0.891,0.887,0.896,25.49,24,27.27,24.72,23.28,26.45,0,0,0,0,0,0,0.137,0,0.0436,0.39,0.61,0.39,37.4
873669600000,1997,9,1996,12,49,7,0.103,0.0435,0.0594,3635.25,22.83,22.83,21.64,1,1,1,170.3,166.3,175.6,98.27,94.25,72,72,72,6.09e-15,0,1.421e-14,0.423,0.41,0.433,98.27,94.25,103.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0829,0.0862,0.0041,0.00376,0.00455,0.00016,0.00015,0.00018,0.164,0.156,0.173,0.0064,0.0061,0.0068,25.38,25.38,25.38,0.914,0.911,0.917,0.968,0.966,0.97,0.885,0.882,0.886,22.35,21.52,23.53,21.64,20.79,22.83,0,0,0,0,0,0,0.12,0,0.0436,0.42,0.58,0.42,35.3
874274400000,1997,9,1996,12,50,7,0.0973,0.0435,0.0537,3306.86,20.62,20.62,19.68,1,1,1,160.9,156.7,165.4,88.86,84.68,72,72,72,0,-1.421e-14,1.421e-14,0.448,0.435,0.46,88.86,84.68,93.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0795,0.0826,0.0033,0.00295,0.00369,0.00013,0.00012,0.00014,0.147,0.139,0.155,0.0058,0.0055,0.0061,25.37,25.37,25.38,0.924,0.918,0.928,0.964,0.962,0.966,0.89,0.887,0.893,20.42,19.56,21.35,19.68,18.82,20.62,0,0,0,0,0,0,0.109,0,0.0436,0.45,0.55,0.45,34
874879200000,1997,9,1996,12,51,7,0.0915,0.0435,0.0479,2972.18,18.53,18.53,17.69,1,1,1,151.2,147.1,155.3,79.21,75.11,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.476,0.464,0.489,79.21,75.11,83.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0762,0.0791,0.00248,0.00213,0.00283,0.000097,0.000084,0.00011,0.13,0.122,0.137,0.0051,0.0048,0.0054,25.37,25.37,25.38,0.935,0.93,0.94,0.96,0.96,0.961,0.898,0.894,0.902,18.42,17.57,19.28,17.69,16.87,18.53,0,0,0,0,0,0,0.0983,0,0.0436,0.48,0.52,0.48,32.5
875484000000,1997,9,1996,12,52,7,0.0866,0.0349,0.0517,3176.08,20.31,20.31,18.91,1,1,1,143.2,140.8,145.7,85.49,72.37,57.71,52,72,2.03e-15,-1.421e-14,1.421e-14,0.403,0.361,0.499,85.49,72.37,92.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0752,0.0786,0.00302,0.0019,0.00358,0.00012,0.000075,0.00014,0.138,0.117,0.149,0.0054,0.0046,0.0058,25.36,25.35,25.38,0.923,0.919,0.933,0.963,0.96,0.965,0.889,0.887,0.896,19.62,16.68,21.04,18.91,16.01,20.31,0,0,0,0,0,0,0.105,0,0.0349,0.4,0.6,0.4,36.7
876088800000,1997,10,1997,1,1,7,0.0843,0.0314,0.0528,3248.87,19.59,19.59,19.34,1,1,1,139.3,138.4,140.6,87.34,86.36,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.373,0.37,0.376,87.34,86.36,88.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0766,0.0774,0.00317,0.00309,0.00328,0.00012,0.00012,0.00013,0.141,0.139,0.143,0.0055,0.0054,0.0056,25.36,25.36,25.36,0.924,0.923,0.926,0.963,0.963,0.964,0.89,0.889,0.891,20.08,19.88,20.32,19.34,19.14,19.59,0,0,0,0,0,0,0.107,0,0.0315,0.37,0.63,0.37,38.5
876693600000,1997,10,1997,1,2,7,0.084,0.0314,0.0525,3231.44,19.64,19.64,19.23,1,1,1,138.8,136.4,140.8,86.83,84.44,52,52,52,0,-1.421e-14,1.421e-14,0.375,0.369,0.381,86.83,84.44,88.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0759,0.0775,0.00313,0.00293,0.0033,0.00012,0.00011,0.00013,0.14,0.135,0.143,0.0055,0.0053,0.0056,25.36,25.36,25.36,0.925,0.923,0.928,0.963,0.962,0.964,0.891,0.889,0.893,19.97,19.49,20.38,19.23,18.75,19.64,0,0,0,0,0,0,0.107,0,0.0315,0.37,0.62,0.38,38.5
877298400000,1997,10,1997,1,3,7,0.0791,0.0314,0.0477,2958.94,18.36,18.36,17.61,1,1,1,130.8,128,134.5,78.82,75.97,52,52,52,0,-1.421e-14,1.421e-14,0.398,0.387,0.406,78.82,75.97,82.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0729,0.0752,0.00245,0.00221,0.00277,0.000096,0.000087,0.00011,0.125,0.12,0.132,0.0049,0.0047,0.0052,25.37,25.37,25.38,0.935,0.93,0.939,0.96,0.96,0.961,0.898,0.894,0.902,18.34,17.76,19.1,17.61,17.05,18.36,0,0,0,0,0,0,0.0978,0,0.0314,0.4,0.6,0.4,37.4
877903200000,1997,10,1997,1,4,7,0.0787,0.0311,0.0476,2953.97,18.15,18.15,17.58,1,1,1,130.2,126.3,133.4,78.73,74.33,51.43,50,52,4.06e-15,0,1.421e-14,0.395,0.38,0.412,78.73,74.33,81.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0724,0.0749,0.00244,0.00207,0.00268,0.000096,0.000081,0.00011,0.125,0.117,0.13,0.0049,0.0046,0.0051,25.37,25.37,25.38,0.935,0.932,0.94,0.96,0.96,0.961,0.898,0.895,0.903,18.31,17.34,18.9,17.58,16.64,18.15,0,0,0,0,0,0,0.0977,0,0.0311,0.4,0.6,0.4,37.5
878508000000,1997,11,1997,2,5,7,0.0835,0.0302,0.0532,3271.95,20.61,20.61,19.48,1,1,1,138,131.8,143.6,88.01,81.8,50,50,50,0,-1.421e-14,1.421e-14,0.363,0.348,0.379,88.01,81.8,93.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0746,0.0788,0.00323,0.0027,0.0037,0.00013,0.00011,0.00015,0.141,0.13,0.151,0.0055,0.0051,0.0059,25.36,25.35,25.37,0.924,0.917,0.931,0.963,0.961,0.966,0.89,0.886,0.895,20.21,18.95,21.34,19.48,18.21,20.61,0,0,0,0,0,0,0.108,0,0.0303,0.36,0.64,0.36,39.2
879112800000,1997,11,1997,2,6,7,0.0923,0.0302,0.062,3800.13,24.46,24.46,22.62,1,1,1,152.6,142.5,160.5,102.6,92.46,50,50,50,-6.09e-15,-1.421e-14,1.421e-14,0.328,0.312,0.351,102.6,92.46,110.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0784,0.0848,0.00447,0.00361,0.00514,0.00018,0.00014,0.0002,0.167,0.149,0.182,0.0066,0.0059,0.0071,25.34,25.34,25.35,0.916,0.911,0.919,0.969,0.965,0.97,0.887,0.883,0.891,23.35,21.12,25.22,22.62,20.38,24.46,0,0,0,0,0,0,0.126,0,0.0303,0.33,0.67,0.33,41.2
879717600000,1997,11,1997,2,7,7,0.0949,0.0302,0.0647,3965.02,24.66,24.66,23.6,1,1,1,156.9,153.7,161.3,106.9,103.7,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.319,0.31,0.325,106.9,103.7,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0824,0.0851,0.00484,0.00456,0.00521,0.00019,0.00018,0.0002,0.175,0.169,0.183,0.0069,0.0066,0.0072,25.34,25.34,25.34,0.916,0.914,0.919,0.97,0.97,0.97,0.888,0.886,0.891,24.33,23.53,25.42,23.6,22.83,24.66,0,0,0,0,0,0,0.131,0,0.0302,0.32,0.68,0.32,41.8
880322400000,1997,11,1997,2,8,7,0.095,0.0302,0.0647,3969.72,24.2,24.2,23.63,1,1,1,157,153.4,159.4,107,103.4,50,50,50,4.06e-15,0,1.421e-14,0.318,0.314,0.326,107,103.4,109.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0823,0.0844,0.00485,0.00454,0.00505,0.00019,0.00018,0.0002,0.175,0.169,0.18,0.0069,0.0066,0.007,25.34,25.34,25.34,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.89,24.36,23.47,24.95,23.63,22.76,24.2,0,0,0,0,0,0,0.131,0,0.0303,0.32,0.68,0.32,41.8
880927200000,1997,12,1997,3,9,7,0.0959,0.0357,0.0603,3683.97,23.83,23.83,21.93,1,1,1,158.6,154.5,166.8,99.63,95.49,59,59,59,8.121e-15,0,1.421e-14,0.372,0.354,0.382,99.63,95.49,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0809,0.0852,0.00422,0.00387,0.00491,0.00017,0.00015,0.00019,0.164,0.156,0.178,0.0064,0.0061,0.007,25.35,25.35,25.36,0.914,0.912,0.916,0.968,0.967,0.97,0.885,0.883,0.889,22.65,21.74,24.56,21.93,21.01,23.83,0,0,0,0,0,0,0.122,0,0.0356,0.37,0.63,0.37,38.4
881532000000,1997,12,1997,3,10,7,0.0982,0.0357,0.0625,3826.06,24.02,24.02,22.77,1,1,1,162.4,158.3,167.6,103.4,99.32,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.364,0.352,0.373,103.4,99.32,108.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0822,0.0855,0.00454,0.00419,0.00498,0.00018,0.00016,0.0002,0.17,0.163,0.18,0.0067,0.0064,0.007,25.35,25.35,25.36,0.913,0.911,0.917,0.969,0.968,0.97,0.886,0.882,0.889,23.49,22.51,24.77,22.77,21.8,24.02,0,0,0,0,0,0,0.127,0,0.0357,0.36,0.64,0.36,39
882136800000,1997,12,1997,3,11,7,0.0962,0.0357,0.0605,3699.93,23.11,23.11,22.02,1,1,1,159.1,154.5,163.8,100.1,95.49,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.371,0.36,0.382,100.1,95.49,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0809,0.0842,0.00426,0.00387,0.00466,0.00017,0.00015,0.00018,0.164,0.156,0.173,0.0064,0.0061,0.0068,25.35,25.35,25.35,0.913,0.911,0.916,0.969,0.967,0.97,0.885,0.882,0.887,22.74,21.74,23.82,22.02,21.01,23.11,0,0,0,0,0,0,0.122,0,0.0357,0.37,0.63,0.37,38.5
882741600000,1997,12,1997,3,12,7,0.104,0.0357,0.0681,4195.4,26.4,26.4,24.97,1,1,1,171.6,166,177.5,112.6,107,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.344,0.332,0.355,112.6,107,118.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0869,0.0849,0.089,0.00532,0.00484,0.00582,0.00021,0.00019,0.00023,0.187,0.177,0.197,0.0073,0.0069,0.0077,25.36,25.36,25.36,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.74,24.36,27.22,24.97,23.63,26.4,0,0,0,0,0,0,0.139,0,0.0359,0.34,0.65,0.35,40.3
883346400000,1997,12,1997,3,13,7,0.111,0.0405,0.0708,4379.22,27.21,27.21,26.07,1,1,1,184,178.3,194.7,117,107.7,67,59,73,-4.06e-15,-1.421e-14,1.421e-14,0.364,0.328,0.404,117,107.7,121.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.087,0.0919,0.0057,0.00491,0.00609,0.00022,0.00019,0.00024,0.196,0.18,0.205,0.0077,0.007,0.008,25.37,25.36,25.38,0.923,0.916,0.926,0.97,0.97,0.97,0.895,0.889,0.898,26.87,24.57,28.05,26.07,23.83,27.21,0,0,0,0,0,0,0.145,0,0.0402,0.36,0.64,0.36,39.5
883951200000,1998,1,1997,4,14,7,0.128,0.0442,0.0835,5213.79,33.48,33.48,31.03,1,1,1,211.1,199.3,221.8,138.1,126.3,73,73,73,2.03e-15,0,1.421e-14,0.346,0.329,0.366,138.1,126.3,148.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0977,0.0935,0.101,0.00749,0.00649,0.00839,0.00029,0.00025,0.00033,0.234,0.213,0.253,0.0092,0.0083,0.0099,25.3,25.22,25.39,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.901,0.91,31.99,29.22,34.51,31.03,28.34,33.48,0,0,0,0,0,0,0.172,0,0.0445,0.35,0.65,0.35,40.7
884556000000,1998,1,1997,4,15,7,0.152,0.0442,0.108,6823.31,45.47,45.47,40.61,1,1,1,251.8,229.1,272.3,178.8,156.1,73,73,73,0,-2.842e-14,2.842e-14,0.291,0.268,0.319,178.8,156.1,199.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.104,0.119,0.011,0.00902,0.0127,0.00043,0.00035,0.0005,0.307,0.266,0.344,0.012,0.01,0.014,25,24.87,25.16,0.948,0.941,0.954,0.977,0.97,0.98,0.926,0.913,0.935,41.56,36.24,46.4,40.61,35.15,45.47,0,0,0,0,0,0,0.226,0,0.044,0.29,0.71,0.29,44.9
885160800000,1998,1,1997,4,16,7,0.187,0.0442,0.142,8676.41,58.05,58.05,51.65,2,1,1.5714285714285714,308.4,281.9,338.8,235.4,208.9,73,73,73,8.12e-15,0,2.842e-14,0.238,0.215,0.259,235.4,208.9,265.8,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.132,0.123,0.143,0.0168,0.0135,0.0245,0.00067,0.00054,0.00098,0.313,0.247,0.39,0.012,0.0099,0.016,24.74,24.62,24.82,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.69,26.3,52.39,36.11,25.51,48.2,0,0,0,0,0,0,0.287,0,0.045,0.24,0.76,0.24,46.4
885765600000,1998,1,1997,4,17,7,0.237,0.0452,0.192,11636.1,76.63,76.63,69.26,2,2,2,392.5,351.1,436.9,317.7,278.1,74.71,73,85,0,0,0,0.191,0.173,0.208,317.7,278.1,351.9,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.161,0.147,0.174,0.049,0.0303,0.0651,0.002,0.0012,0.0027,0.367,0.308,0.419,0.015,0.012,0.017,24.28,24.01,24.54,0.943,0.935,0.949,0.971,0.97,0.975,0.916,0.907,0.924,35.65,31.3,39.32,34.63,30.36,38.31,0,0,0,0,0,0,0.385,0,0.045,0.19,0.81,0.19,49.1
886370400000,1998,2,1997,5,18,7,0.308,0.0514,0.257,15294.7,102.9,102.9,91.04,3,2,2.142857142857143,509.8,452,576.7,424.8,367,85,85,85,0,-5.684e-14,5.684e-14,0.168,0.147,0.188,424.8,367,491.7,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.201,0.18,0.229,0.0995,0.0722,0.131,0.0041,0.003,0.0055,0.514,0.442,0.593,0.021,0.018,0.025,23.59,23.28,23.92,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.29,35.37,51.14,43.07,34.31,48.2,0,0,0,0,0,0,0.506,0,0.051,0.17,0.83,0.17,49.7
886975200000,1998,2,1997,5,19,7,0.419,0.0514,0.368,21099,141.7,141.7,125.6,3,3,3,693.4,602.1,782.2,608.4,517.1,85,85,85,0,0,0,0.124,0.109,0.141,608.4,517.1,697.2,990,990,990,966.7,966.3,967,23.3,23,23.7,0.296,0.244,0.346,0.207,0.146,0.267,0.0089,0.0062,0.012,0.719,0.565,0.869,0.031,0.024,0.038,22.61,22.1,23.13,0.954,0.948,0.957,0.977,0.97,0.98,0.932,0.92,0.938,42.82,37.06,48.21,41.86,35.95,47.24,0,0,0,0,0,0,0.698,0,0.051,0.12,0.88,0.12,50.4
887580000000,1998,2,1997,5,20,7,0.532,0.0549,0.477,26027.9,161.9,161.9,154.9,4,3,3.7142857142857144,879.7,808.6,926.7,789,723.6,90.71,85,105,0,0,0,0.103,0.0935,0.114,789,723.6,823.6,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.417,0.361,0.45,0.32,0.284,0.338,0.014,0.012,0.015,0.97,0.914,1.01,0.043,0.04,0.045,21.61,21.39,21.95,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,43.5,39.58,51.39,42.17,38.6,48.2,0,0,0,0,0,0,0.861,0,0.055,0.1,0.9,0.1,48.9
888184800000,1998,2,1997,5,21,7,0.557,0.0656,0.492,26751.8,161.2,161.2,159.2,4,4,4,921.5,910.9,929,813.1,781.9,108.4,105,129,0,0,0,0.118,0.113,0.142,813.1,781.9,824,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.443,0.422,0.452,0.333,0.317,0.338,0.015,0.014,0.015,0.993,0.946,1.01,0.044,0.042,0.045,21.42,21.37,21.51,0.954,0.952,0.954,0.978,0.974,0.979,0.932,0.928,0.934,40.72,39.28,41.19,39.81,38.27,40.31,0,0,0,0,0,0,0.885,0,0.065,0.12,0.88,0.12,48
888789600000,1998,3,1997,6,22,7,0.535,0.078,0.457,24292.8,144.6,144.6,144.6,3,3,3,884.7,865.7,904.2,755.7,736.7,129,129,129,0,0,0,0.146,0.143,0.149,755.7,736.7,775.2,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.398,0.381,0.416,0.304,0.293,0.314,0.013,0.013,0.014,0.983,0.948,1.02,0.044,0.042,0.045,21.58,21.47,21.69,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.99,49.98,52.02,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.078,0.15,0.85,0.15,45.4
889394400000,1998,3,1997,6,23,7,0.519,0.078,0.441,24292.8,144.6,144.6,144.6,3,3,3,857.5,851.5,863.6,728.5,722.5,129,129,129,0,0,0,0.15,0.149,0.152,728.5,722.5,734.6,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.374,0.369,0.379,0.288,0.284,0.292,0.013,0.012,0.013,0.931,0.92,0.944,0.041,0.041,0.042,21.74,21.7,21.77,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.54,49.21,49.87,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.078,0.15,0.85,0.15,46.8
889999200000,1998,3,1997,6,24,7,0.543,0.0742,0.469,24986.6,159.6,159.6,148.7,4,3,3.2857142857142856,898.5,869.8,922.1,775.8,740.8,122.7,107,129,0,0,0,0.137,0.116,0.148,775.8,740.8,815.1,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.415,0.384,0.447,0.314,0.296,0.334,0.014,0.013,0.015,0.993,0.956,1.02,0.044,0.042,0.046,21.51,21.41,21.66,0.956,0.954,0.957,0.979,0.977,0.98,0.936,0.932,0.938,48.26,40.54,52.25,45.79,39.62,48.2,0,0,0,0,0,0,0.826,0,0.074,0.14,0.86,0.14,46
890604000000,1998,3,1997,6,25,7,0.566,0.0647,0.501,27193.2,164.7,164.7,161.9,4,4,4,935.3,924.4,952.3,828.3,817.4,107,107,107,0,0,0,0.114,0.112,0.116,828.3,817.4,845.3,990,990,990,967.6,967.6,967.7,22.4,22.3,22.4,0.459,0.449,0.474,0.34,0.335,0.348,0.015,0.015,0.016,1.02,1,1.05,0.046,0.045,0.047,21.34,21.24,21.4,0.954,0.954,0.954,0.979,0.978,0.98,0.934,0.933,0.935,41.34,40.91,42.01,40.47,40.01,41.17,0,0,0,0,0,0,0.899,0,0.065,0.11,0.89,0.11,48
891208800000,1998,3,1997,6,26,7,0.598,0.0725,0.525,28187.2,172.2,172.2,167.8,4,4,4,988.3,959.4,1023,868.4,848.8,119.9,107,125,0,0,0,0.121,0.111,0.128,868.4,848.8,898.3,990,990,990,967.8,967.7,968,22.2,22,22.3,0.501,0.481,0.53,0.359,0.35,0.374,0.016,0.016,0.017,1.1,1.06,1.15,0.049,0.048,0.052,21.06,20.88,21.2,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.8,41.99,43.93,41.95,41.15,43.05,0,0,0,0,0,0,0.932,0,0.073,0.12,0.88,0.12,47.1
891813600000,1998,4,1997,7,27,7,0.643,0.0756,0.568,29950.5,181.9,181.9,178.3,4,4,4,1064,1036,1088,938.8,911,125,125,125,0,-1.137e-13,1.137e-13,0.118,0.115,0.121,938.8,911,963.2,990,990,990,968.1,968,968.2,21.9,21.8,22,0.567,0.542,0.59,0.393,0.38,0.405,0.018,0.017,0.019,1.22,1.17,1.26,0.056,0.053,0.058,20.68,20.56,20.81,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.48,44.42,46.4,44.57,43.53,45.47,0,0,0,0,0,0,0.99,0,0.075,0.12,0.88,0.12,46.6
892418400000,1998,4,1997,7,28,7,0.654,0.0756,0.579,30405.9,182.6,182.6,181,4,4,4,1082,1059,1094,957.2,934.2,125,125,125,-3.248e-14,-1.137e-13,1.137e-13,0.116,0.114,0.118,957.2,934.2,968.5,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.584,0.563,0.595,0.402,0.391,0.408,0.018,0.018,0.019,1.25,1.21,1.27,0.057,0.055,0.058,20.59,20.53,20.7,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.17,45.31,46.59,45.25,44.4,45.66,0,0,0,0,0,0,1.01,0,0.075,0.12,0.89,0.11,46.5
893023200000,1998,4,1997,7,29,7,0.604,0.0756,0.528,28265.7,175.7,175.7,168.2,4,4,4,998.1,947.6,1046,873.1,822.6,125,125,125,0,0,0,0.125,0.119,0.132,873.1,822.6,921.3,990,990,990,967.9,967.7,968,22.1,22,22.3,0.507,0.461,0.551,0.362,0.337,0.385,0.016,0.015,0.018,1.11,1.02,1.19,0.05,0.046,0.054,21.01,20.76,21.29,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,42.94,40.96,44.82,42.06,40.06,43.92,0,0,0,0,0,0,0.935,0,0.076,0.13,0.87,0.13,46.8
893628000000,1998,4,1997,7,30,7,0.532,0.0813,0.451,24538,157.5,157.5,146.1,4,3,3.2857142857142856,879.5,833.9,931.3,745.1,686.9,134.4,125,147,0,0,0,0.153,0.134,0.176,745.1,686.9,806.3,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.394,0.35,0.446,0.296,0.26,0.329,0.013,0.011,0.015,0.941,0.862,1.01,0.042,0.038,0.045,21.64,21.38,21.9,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.55,39.47,51.8,44.98,38.48,48.2,0,0,0,0,0,0,0.811,0,0.081,0.15,0.85,0.15,46.1
894232800000,1998,5,1997,8,31,7,0.476,0.0889,0.387,21912.1,136.2,136.2,130.4,3,3,3,787.7,754.7,821,640.7,607.7,147,147,147,0,0,0,0.187,0.179,0.195,640.7,607.7,674,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.324,0.305,0.343,0.229,0.207,0.251,0.01,0.009,0.011,0.784,0.728,0.84,0.034,0.032,0.037,22.17,21.98,22.35,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.36,42.39,46.33,43.48,41.54,45.41,0,0,0,0,0,0,0.725,0,0.089,0.19,0.81,0.19,46
894837600000,1998,5,1997,8,32,7,0.422,0.0889,0.334,19069,121.8,121.8,113.5,3,3,3,698.4,659.3,739.6,551.4,512.3,147,147,147,0,0,0,0.211,0.199,0.223,551.4,512.3,592.6,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.273,0.251,0.297,0.169,0.143,0.197,0.0073,0.0061,0.0085,0.633,0.567,0.703,0.027,0.024,0.03,22.67,22.44,22.9,0.951,0.947,0.954,0.974,0.97,0.979,0.926,0.919,0.934,38.85,36.33,41.46,37.84,35.24,40.6,0,0,0,0,0,0,0.631,0,0.088,0.21,0.79,0.21,45.2
895442400000,1998,5,1997,8,33,7,0.372,0.0889,0.283,16258.7,103.6,103.6,96.78,3,2,2.142857142857143,614.7,583,648,467.7,436,147,147,147,-1.624e-14,-5.684e-14,5.684e-14,0.239,0.227,0.252,467.7,436,501.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.226,0.21,0.245,0.12,0.105,0.136,0.0051,0.0044,0.0058,0.588,0.548,0.641,0.025,0.023,0.027,23.05,22.91,23.22,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.96,35.59,52.55,45.92,34.52,48.2,0,0,0,0,0,0,0.538,0,0.089,0.24,0.76,0.24,43.7
896047200000,1998,5,1997,8,34,7,0.331,0.0889,0.242,14434.9,91.38,91.38,85.92,2,2,2,546.7,520.9,573.9,399.7,373.9,147,147,147,0,-5.684e-14,5.684e-14,0.269,0.256,0.282,399.7,373.9,426.9,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.197,0.188,0.207,0.0877,0.0755,0.101,0.0037,0.0031,0.0042,0.497,0.459,0.538,0.021,0.019,0.023,23.44,23.28,23.6,0.954,0.952,0.957,0.98,0.979,0.98,0.935,0.931,0.938,43.85,41.17,46.62,42.96,40.29,45.69,0,0,0,0,0,0,0.477,0,0.089,0.27,0.73,0.27,43.6
896652000000,1998,6,1997,9,35,7,0.297,0.072,0.225,13551.7,85.28,85.28,80.67,2,2,2,491.5,470.3,513,372.5,351.3,119,119,119,0,0,0,0.242,0.232,0.253,372.5,351.3,394,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.179,0.194,0.0748,0.0648,0.085,0.0031,0.0027,0.0035,0.455,0.423,0.487,0.019,0.017,0.02,23.73,23.6,23.86,0.951,0.949,0.954,0.978,0.974,0.98,0.93,0.924,0.935,41.24,38.99,43.51,40.33,37.97,42.64,0,0,0,0,0,0,0.448,0,0.072,0.24,0.76,0.24,45.6
897256800000,1998,6,1997,9,36,7,0.27,0.072,0.198,11866.4,74.64,74.64,70.63,2,2,2,446.2,428.5,464.6,327.2,309.5,119,119,119,0,0,0,0.267,0.256,0.278,327.2,309.5,345.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.164,0.177,0.0534,0.0451,0.0621,0.0022,0.0018,0.0026,0.387,0.361,0.415,0.016,0.015,0.017,24.01,23.89,24.11,0.945,0.942,0.948,0.971,0.97,0.973,0.917,0.914,0.922,36.39,34.47,38.38,35.32,33.44,37.32,0,0,0,0,0,0,0.392,0,0.072,0.27,0.73,0.27,43.9
897861600000,1998,6,1997,9,37,7,0.247,0.072,0.175,10512.1,65.9,65.9,62.57,2,2,2,408.3,393.2,423.8,289.3,274.2,119,119,119,0,0,0,0.292,0.281,0.303,289.3,274.2,304.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.152,0.163,0.0356,0.0284,0.0429,0.0014,0.0012,0.0018,0.33,0.308,0.354,0.013,0.012,0.014,24.23,24.14,24.33,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.25,30.58,33.97,31.29,29.66,32.95,0,0,0,0,0,0,0.348,0,0.072,0.29,0.71,0.29,42.6
898466400000,1998,6,1997,9,38,7,0.227,0.072,0.155,9333.79,58.32,58.32,55.56,2,2,2,375.7,363.4,388.6,256.7,244.4,119,119,119,0,-2.842e-14,2.842e-14,0.317,0.306,0.327,256.7,244.4,269.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.141,0.15,0.0206,0.0165,0.0262,0.00083,0.00067,0.0011,0.282,0.265,0.301,0.011,0.011,0.012,24.44,24.36,24.52,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.64,27.26,30.06,27.78,26.44,29.16,0,0,0,0,0,0,0.309,0,0.072,0.32,0.68,0.32,41.1
899071200000,1998,6,1997,9,39,7,0.21,0.0672,0.143,8576.18,52.71,52.71,51.05,2,1,1.8571428571428572,347.8,336.9,359.3,236.6,228.9,111.1,108,119,4.06e-15,-2.842e-14,2.842e-14,0.32,0.308,0.335,236.6,228.9,243.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.134,0.14,0.0159,0.0152,0.0164,0.00064,0.00061,0.00066,0.278,0.25,0.401,0.011,0.01,0.016,24.58,24.51,24.65,0.93,0.924,0.959,0.971,0.97,0.98,0.904,0.896,0.939,30.3,25.95,52.74,28.97,25.17,48.2,0,0,0,0,0,0,0.284,0,0.067,0.32,0.68,0.32,40.8
899676000000,1998,7,1997,10,40,7,0.196,0.0653,0.131,8054.48,48.2,48.2,47.94,1,1,1,324.2,315.3,333.3,216.2,207.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.333,0.324,0.343,216.2,207.3,225.3,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.133,0.0141,0.0134,0.0149,0.00057,0.00053,0.0006,0.378,0.362,0.395,0.015,0.014,0.016,24.6,24.54,24.66,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.95,47.93,52,47.94,46.97,48.2,0,0,0,0,0,0,0.266,0,0.065,0.33,0.67,0.33,41.1
900280800000,1998,7,1997,10,41,7,0.183,0.0653,0.118,7434.61,46.3,46.3,44.25,1,1,1,303.2,294.2,312.3,195.2,186.2,108,108,108,1.218e-14,0,2.842e-14,0.356,0.346,0.367,195.2,186.2,204.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.126,0.0123,0.0116,0.0131,0.00049,0.00046,0.00052,0.341,0.325,0.357,0.014,0.013,0.014,24.74,24.68,24.8,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.936,45.16,43.05,47.24,44.25,42.19,46.3,0,0,0,0,0,0,0.246,0,0.065,0.36,0.64,0.36,40.6
900885600000,1998,7,1997,10,42,7,0.172,0.0653,0.107,6688.98,41.62,41.62,39.82,1,1,1,284.4,277,291.8,176.4,169,108,108,108,0,-2.842e-14,2.842e-14,0.38,0.37,0.39,176.4,169,183.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.118,0.0107,0.0101,0.0114,0.00043,0.0004,0.00045,0.307,0.294,0.32,0.012,0.012,0.013,24.86,24.81,24.9,0.947,0.945,0.95,0.977,0.974,0.98,0.926,0.92,0.931,40.73,39,42.47,39.82,37.98,41.62,0,0,0,0,0,0,0.221,0,0.065,0.38,0.62,0.38,38.9
901490400000,1998,7,1997,10,43,7,0.162,0.0627,0.0988,6157.89,38.14,38.14,36.65,1,1,1,267.1,259.8,274.5,163.4,156.7,103.7,93,108,-4.06e-15,-2.842e-14,2.842e-14,0.388,0.355,0.408,163.4,156.7,169.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.109,0.112,0.00964,0.00907,0.0101,0.00038,0.00036,0.0004,0.283,0.272,0.293,0.011,0.011,0.012,24.95,24.91,24.97,0.943,0.941,0.945,0.972,0.97,0.974,0.917,0.913,0.921,37.72,36.12,39.15,36.65,35.03,38.14,0,0,0,0,0,0,0.204,0,0.0632,0.39,0.61,0.39,38
902095200000,1998,8,1997,11,44,7,0.151,0.0562,0.0946,5889.75,36.78,36.78,35.06,1,1,1,249.4,242,256.8,156.4,149,93,93,93,0,0,0,0.373,0.362,0.384,156.4,149,163.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.11,0.00904,0.00841,0.00967,0.00036,0.00033,0.00038,0.27,0.256,0.283,0.011,0.01,0.011,25.04,24.99,25.09,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.91,0.916,36.13,34.41,37.86,35.06,33.38,36.78,0,0,0,0,0,0,0.195,0,0.0564,0.37,0.63,0.37,39
902700000000,1998,8,1997,11,45,7,0.141,0.0562,0.0851,5289.86,32.82,32.82,31.49,1,1,1,233.7,228.1,239.5,140.7,135.1,93,93,93,0,0,0,0.398,0.388,0.408,140.7,135.1,146.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0994,0.103,0.00771,0.00723,0.00821,0.0003,0.00028,0.00032,0.242,0.231,0.252,0.0095,0.0091,0.0099,25.16,25.11,25.2,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,32.46,31.13,33.83,31.49,30.2,32.82,0,0,0,0,0,0,0.175,0,0.0559,0.4,0.6,0.4,37.5
903304800000,1998,8,1997,11,46,7,0.133,0.0562,0.077,4779.38,29.76,29.76,28.45,1,1,1,220.4,214.7,226.1,127.4,121.7,93,93,93,-4.06e-15,-1.421e-14,0,0.422,0.411,0.433,127.4,121.7,133.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0967,0.0947,0.0988,0.00658,0.00609,0.00707,0.00026,0.00024,0.00028,0.218,0.208,0.228,0.0085,0.0081,0.009,25.26,25.22,25.3,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.33,27.96,30.68,28.45,27.12,29.76,0,0,0,0,0,0,0.158,0,0.056,0.42,0.58,0.42,35.9
903909600000,1998,8,1997,11,47,7,0.126,0.0562,0.0696,4300.28,26.67,26.67,25.6,1,1,1,208.2,204,212.7,115.2,111,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.447,0.437,0.456,115.2,111,119.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0909,0.094,0.00554,0.00518,0.00593,0.00022,0.0002,0.00023,0.196,0.188,0.204,0.0077,0.0074,0.008,25.36,25.32,25.39,0.921,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.39,25.38,27.5,25.6,24.61,26.67,0,0,0,0,0,0,0.142,0,0.0564,0.45,0.55,0.45,34.1
904514400000,1998,8,1997,11,48,7,0.118,0.0454,0.0724,4489.55,28.77,28.77,26.72,1,1,1,194.7,186.8,202.6,119.7,109.6,75,72,93,-2.03e-15,-1.421e-14,0,0.385,0.36,0.459,119.7,109.6,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0902,0.0949,0.00592,0.00507,0.00664,0.00023,0.0002,0.00026,0.202,0.186,0.217,0.0079,0.0073,0.0085,25.38,25.38,25.4,0.924,0.917,0.93,0.97,0.97,0.97,0.897,0.89,0.902,27.55,25.05,29.66,26.72,24.3,28.77,0,0,0,0,0,0,0.148,0,0.0456,0.38,0.61,0.39,38
905119200000,1998,9,1997,12,49,7,0.108,0.0435,0.0644,3952.36,24.93,24.93,23.53,1,1,1,178.5,172.8,184.3,106.5,100.8,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.404,0.391,0.417,106.5,100.8,112.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0852,0.0893,0.0048,0.00432,0.0053,0.00019,0.00017,0.00021,0.178,0.168,0.189,0.007,0.0066,0.0074,25.38,25.38,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.888,0.883,0.892,24.26,22.86,25.7,23.53,22.16,24.93,0,0,0,0,0,0,0.131,0,0.0436,0.4,0.6,0.4,36.6
905724000000,1998,9,1997,12,50,7,0.1,0.0435,0.0566,3470.97,21.73,21.73,20.66,1,1,1,165.6,161.1,170.9,93.62,89.05,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.435,0.421,0.447,93.62,89.05,98.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0811,0.0846,0.00371,0.00332,0.00416,0.00015,0.00013,0.00016,0.155,0.147,0.165,0.0061,0.0058,0.0064,25.38,25.37,25.38,0.918,0.912,0.923,0.966,0.964,0.968,0.887,0.883,0.89,21.39,20.46,22.45,20.66,19.72,21.73,0,0,0,0,0,0,0.115,0,0.0434,0.43,0.57,0.43,34.7
906328800000,1998,9,1997,12,51,7,0.0942,0.0435,0.0506,3128.71,19.44,19.44,18.62,1,1,1,155.7,152.6,159.7,83.74,80.58,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.463,0.451,0.472,83.74,80.58,87.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0781,0.0806,0.00287,0.0026,0.0032,0.00011,0.0001,0.00013,0.138,0.132,0.145,0.0054,0.0052,0.0057,25.37,25.37,25.37,0.929,0.925,0.933,0.962,0.96,0.963,0.894,0.891,0.896,19.37,18.71,20.18,18.62,17.96,19.44,0,0,0,0,0,0,0.103,0,0.0436,0.46,0.54,0.46,33.2
906933600000,1998,9,1997,12,52,7,0.0905,0.0366,0.0538,3307.46,21.37,21.37,19.69,1,1,1,149.6,146.3,151.8,89.04,79.21,60.57,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.404,0.348,0.476,89.04,79.21,97.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0776,0.0805,0.00332,0.00248,0.00402,0.00013,0.000097,0.00016,0.145,0.13,0.158,0.0057,0.0051,0.0062,25.36,25.34,25.37,0.923,0.914,0.935,0.964,0.96,0.968,0.89,0.884,0.897,20.42,18.42,22.09,19.69,17.68,21.37,0,0,0,0,0,0,0.109,0,0.0367,0.4,0.59,0.41,36.5
907538400000,1998,10,1998,1,1,7,0.0852,0.0314,0.0537,3299.71,20.48,20.48,19.64,1,1,1,140.8,136.7,144.9,88.82,84.72,52,52,52,0,-1.421e-14,1.421e-14,0.369,0.359,0.38,88.82,84.72,92.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.076,0.0789,0.0033,0.00295,0.00365,0.00013,0.00012,0.00014,0.143,0.136,0.151,0.0056,0.0053,0.0059,25.36,25.35,25.36,0.923,0.918,0.928,0.964,0.962,0.966,0.889,0.886,0.892,20.38,19.55,21.21,19.64,18.8,20.48,0,0,0,0,0,0,0.109,0,0.0315,0.37,0.63,0.37,38.7
908143200000,1998,10,1998,1,2,7,0.0807,0.0314,0.0492,3044.21,18.53,18.53,18.12,1,1,1,133.4,131,135.3,81.36,78.98,52,52,52,0,-1.421e-14,1.421e-14,0.39,0.384,0.397,81.36,78.98,83.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.074,0.0755,0.00267,0.00246,0.00283,0.0001,0.000097,0.00011,0.13,0.126,0.133,0.0051,0.0049,0.0052,25.37,25.37,25.37,0.932,0.929,0.935,0.961,0.96,0.961,0.895,0.893,0.898,18.86,18.38,19.27,18.12,17.64,18.53,0,0,0,0,0,0,0.101,0,0.0315,0.39,0.61,0.39,37.7
908748000000,1998,10,1998,1,3,7,0.0772,0.0314,0.0458,2846.42,17.48,17.48,16.94,1,1,1,127.7,125.2,130.2,75.69,73.23,52,52,52,0,-1.421e-14,1.421e-14,0.407,0.4,0.415,75.69,73.23,78.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.072,0.0737,0.00218,0.00197,0.00239,0.000086,0.000077,0.000094,0.12,0.115,0.124,0.0047,0.0045,0.0049,25.38,25.38,25.38,0.937,0.931,0.94,0.96,0.96,0.96,0.899,0.894,0.902,17.65,16.97,18.21,16.94,16.29,17.48,0,0,0,0,0,0,0.0941,0,0.0314,0.41,0.59,0.41,36.9
909352800000,1998,10,1998,1,4,7,0.0747,0.0313,0.0434,2657.73,16.32,16.32,15.82,1,1,1,123.4,122.5,125,71.72,70.5,51.71,50,52,0,0,0,0.419,0.405,0.424,71.72,70.5,73.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.071,0.0719,0.00185,0.00174,0.00198,0.000072,0.000068,0.000078,0.113,0.11,0.115,0.0044,0.0043,0.0045,25.39,25.38,25.39,0.923,0.916,0.931,0.96,0.96,0.96,0.886,0.879,0.894,16.48,16.08,17,15.82,15.44,16.32,0,0,0,0,0,0,0.0879,0,0.0313,0.42,0.58,0.42,35.6
909957600000,1998,11,1998,2,5,7,0.0784,0.0302,0.0482,2982.62,19.77,19.77,17.75,1,1,1,129.6,123.6,139.4,79.65,73.59,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.387,0.359,0.405,79.65,73.59,89.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0717,0.0773,0.00252,0.00201,0.00335,0.000099,0.000079,0.00013,0.126,0.116,0.144,0.005,0.0045,0.0056,25.37,25.36,25.38,0.932,0.922,0.94,0.961,0.96,0.964,0.896,0.889,0.903,18.47,17.09,20.51,17.75,16.41,19.77,0,0,0,0,0,0,0.0986,0,0.0302,0.39,0.61,0.39,38
910562400000,1998,11,1998,2,6,7,0.0877,0.0302,0.0575,3513.82,22.36,22.36,20.92,1,1,1,145,138.9,151.8,95,88.91,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.345,0.329,0.36,95,88.91,101.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.0771,0.0817,0.00382,0.00331,0.0044,0.00015,0.00013,0.00017,0.154,0.143,0.166,0.006,0.0056,0.0065,25.35,25.34,25.36,0.916,0.912,0.923,0.967,0.964,0.97,0.886,0.883,0.889,21.64,20.4,23.07,20.92,19.66,22.36,0,0,0,0,0,0,0.116,0,0.0302,0.34,0.66,0.34,40.1
911167200000,1998,11,1998,2,7,7,0.0944,0.0302,0.0641,3930.48,23.74,23.74,23.4,1,1,1,156.1,155,157.5,106.1,105,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.32,0.317,0.322,106.1,105,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0828,0.0837,0.00476,0.00468,0.00489,0.00019,0.00018,0.00019,0.174,0.172,0.176,0.0068,0.0067,0.0069,25.34,25.34,25.34,0.915,0.914,0.916,0.97,0.97,0.97,0.888,0.887,0.889,24.12,23.87,24.48,23.4,23.15,23.74,0,0,0,0,0,0,0.13,0,0.0303,0.32,0.68,0.32,41.6
911772000000,1998,11,1998,2,8,7,0.0962,0.0302,0.066,4051.51,24.99,24.99,24.12,1,1,1,159.1,155.9,162.7,109.1,105.9,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.314,0.307,0.321,109.1,105.9,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0831,0.0855,0.00502,0.00475,0.00533,0.0002,0.00019,0.00021,0.179,0.173,0.185,0.007,0.0068,0.0073,25.34,25.34,25.34,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,24.86,24.07,25.76,24.12,23.35,24.99,0,0,0,0,0,0,0.134,0,0.0302,0.31,0.69,0.31,42.1
912376800000,1998,11,1998,2,9,7,0.102,0.0349,0.0671,4128.55,26.2,26.2,24.57,1,1,1,168.6,163,176.6,110.9,105.3,57.71,50,59,2.03e-15,-1.421e-14,1.421e-14,0.342,0.307,0.359,110.9,105.3,117.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0861,0.0844,0.0887,0.00518,0.0047,0.00575,0.0002,0.00018,0.00022,0.184,0.174,0.196,0.0072,0.0068,0.0077,25.35,25.34,25.36,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.887,0.896,25.33,23.95,27.01,24.57,23.23,26.2,0,0,0,0,0,0,0.137,0,0.0349,0.34,0.66,0.34,40.5
912981600000,1998,12,1998,3,10,7,0.11,0.0357,0.0744,4618.94,28.33,28.33,27.49,1,1,1,182,178,185.4,123,119,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.324,0.318,0.331,123,119,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0892,0.0918,0.0062,0.00587,0.00649,0.00024,0.00023,0.00025,0.205,0.198,0.211,0.008,0.0078,0.0083,25.36,25.36,25.36,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.34,27.35,29.2,27.49,26.53,28.33,0,0,0,0,0,0,0.153,0,0.0356,0.32,0.68,0.32,42
913586400000,1998,12,1998,3,11,7,0.115,0.0357,0.079,4925.19,30.66,30.66,29.32,1,1,1,189.6,185.4,195.2,130.6,126.4,59,59,59,-2.03e-15,-1.421e-14,0,0.311,0.302,0.318,130.6,126.4,136.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0918,0.0953,0.00685,0.00649,0.00733,0.00027,0.00025,0.00029,0.219,0.211,0.229,0.0086,0.0083,0.0089,25.36,25.36,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.22,29.2,31.61,29.32,28.33,30.66,0,0,0,0,0,0,0.163,0,0.036,0.31,0.69,0.31,42.8
914191200000,1998,12,1998,3,12,7,0.127,0.0357,0.0915,5743.23,38.72,38.72,34.19,1,1,1,210.3,194.4,229.4,151.3,135.4,59,59,59,0,0,0,0.281,0.257,0.303,151.3,135.4,170.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.095,0.107,0.00861,0.00726,0.0102,0.00034,0.00028,0.0004,0.256,0.228,0.29,0.01,0.0089,0.011,25.27,25.13,25.36,0.939,0.933,0.945,0.971,0.97,0.975,0.911,0.905,0.922,35.2,31.41,39.7,34.19,30.47,38.72,0,0,0,0,0,0,0.19,0,0.0355,0.28,0.72,0.28,45.2
914796000000,1998,12,1998,3,13,7,0.154,0.0393,0.115,7285.73,46.96,46.96,43.37,1,1,1,255,236.3,278.9,190,177.3,65,59,73,4.06e-15,-2.842e-14,2.842e-14,0.254,0.233,0.279,190,177.3,205.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.11,0.122,0.0119,0.0108,0.0133,0.00047,0.00043,0.00053,0.326,0.302,0.355,0.013,0.012,0.014,24.96,24.83,25.08,0.951,0.947,0.956,0.98,0.979,0.98,0.932,0.927,0.937,44.26,41.3,47.92,43.37,40.43,46.96,0,0,0,0,0,0,0.241,0,0.039,0.26,0.75,0.25,47.3
915400800000,1999,1,1998,4,14,7,0.189,0.0442,0.145,8806.96,59.35,59.35,52.42,2,1,1.7142857142857142,312,285.7,344.8,239,212.7,73,73,73,0,-2.842e-14,2.842e-14,0.235,0.212,0.255,239,212.7,271.8,990,990,990,965,964.8,965.1,25,24.9,25.2,0.133,0.124,0.145,0.0177,0.0138,0.0273,0.00071,0.00055,0.0011,0.297,0.242,0.383,0.012,0.0097,0.015,24.74,24.58,24.85,0.937,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.939,34.34,25.76,51.45,33.1,24.99,48.2,0,0,0,0,0,0,0.291,0,0.044,0.23,0.77,0.23,46.6
