datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1476050400000,2016,10,2016,1,2,7,0.092,0.0314,0.0606,3698.89,23.13,23.13,22.02,1,1,1,152.1,147.7,156.9,100.1,95.66,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.342,0.331,0.352,100.1,95.66,105,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0799,0.0832,0.00426,0.00388,0.00467,0.00017,0.00015,0.00018,0.163,0.155,0.172,0.0064,0.0061,0.0067,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.967,0.97,0.885,0.883,0.887,22.73,21.76,23.85,22.02,21.04,23.13,0,0,0,0,0,0,0.122,0,0.0314,0.34,0.66,0.34,40.2
1476655200000,2016,10,2016,1,3,7,0.086,0.0314,0.0545,3346.59,20.76,20.76,19.92,1,1,1,142.2,138.1,146.3,90.19,86.08,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.366,0.355,0.377,90.19,86.08,94.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0765,0.0794,0.00342,0.00307,0.00376,0.00013,0.00012,0.00015,0.146,0.138,0.153,0.0057,0.0054,0.006,25.35,25.35,25.36,0.921,0.917,0.926,0.964,0.963,0.966,0.888,0.886,0.891,20.65,19.82,21.48,19.92,19.08,20.76,0,0,0,0,0,0,0.111,0,0.0315,0.37,0.63,0.37,38.9
1477260000000,2016,10,2016,1,4,7,0.0813,0.0314,0.0498,3080.09,18.8,18.8,18.33,1,1,1,134.4,132.9,136.7,82.41,80.89,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.387,0.38,0.391,82.41,80.89,84.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0747,0.076,0.00276,0.00263,0.00295,0.00011,0.0001,0.00012,0.132,0.129,0.136,0.0052,0.0051,0.0053,25.37,25.36,25.37,0.93,0.928,0.932,0.961,0.96,0.962,0.894,0.892,0.895,19.08,18.77,19.55,18.33,18.02,18.8,0,0,0,0,0,0,0.102,0,0.0315,0.39,0.61,0.39,37.9
1477864800000,2016,10,2016,1,5,7,0.085,0.0304,0.0545,3350.13,22.76,22.76,19.94,1,1,1,140.5,132.1,153.4,90.18,80.07,50.29,50,52,0,-1.421e-14,1.421e-14,0.359,0.326,0.394,90.18,80.07,103.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0744,0.0823,0.00342,0.00256,0.00454,0.00013,0.0001,0.00018,0.145,0.128,0.169,0.0057,0.005,0.0066,25.36,25.34,25.37,0.922,0.912,0.934,0.964,0.96,0.97,0.89,0.883,0.896,20.67,18.6,23.47,19.94,17.85,22.76,0,0,0,0,0,0,0.111,0,0.0305,0.36,0.64,0.36,39.4
1478469600000,2016,11,2016,2,6,7,0.0969,0.0302,0.0667,4101.23,26.38,26.38,24.41,1,1,1,160.3,152.3,168.4,110.3,102.3,50,50,50,6.09e-15,0,1.421e-14,0.312,0.297,0.328,110.3,102.3,118.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0819,0.0876,0.00512,0.00445,0.00582,0.0002,0.00017,0.00023,0.181,0.167,0.196,0.0071,0.0065,0.0077,25.34,25.34,25.34,0.918,0.913,0.924,0.97,0.97,0.97,0.891,0.885,0.896,25.17,23.2,27.19,24.41,22.5,26.38,0,0,0,0,0,0,0.136,0,0.0302,0.31,0.69,0.31,42.3
1479074400000,2016,11,2016,2,7,7,0.101,0.0302,0.0704,4352.16,27.38,27.38,25.91,1,1,1,166.5,162.7,172.5,116.5,112.7,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.3,0.29,0.307,116.5,112.7,122.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0855,0.089,0.00565,0.00533,0.00617,0.00022,0.00021,0.00024,0.192,0.185,0.203,0.0075,0.0073,0.008,25.34,25.34,25.34,0.923,0.92,0.927,0.97,0.97,0.97,0.895,0.892,0.899,26.71,25.76,28.22,25.91,24.99,27.38,0,0,0,0,0,0,0.144,0,0.0306,0.3,0.7,0.3,43.1
1479679200000,2016,11,2016,2,8,7,0.108,0.0302,0.0778,4847.8,29.73,29.73,28.86,1,1,1,178.7,173.9,182.4,128.7,123.9,50,50,50,2.03e-15,0,1.421e-14,0.28,0.274,0.288,128.7,123.9,132.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0895,0.0925,0.00669,0.00628,0.007,0.00026,0.00025,0.00027,0.214,0.206,0.221,0.0084,0.008,0.0086,25.34,25.34,25.34,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.75,28.57,30.65,28.86,27.71,29.73,0,0,0,0,0,0,0.16,0,0.0302,0.28,0.72,0.28,44.9
1480284000000,2016,11,2016,2,9,7,0.108,0.0334,0.0748,4646.31,29.21,29.21,27.66,1,1,1,178.8,176.9,180.5,123.7,119.5,55.14,50,59,4.06e-15,0,1.421e-14,0.308,0.277,0.33,123.7,119.5,130.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0894,0.0917,0.00626,0.00591,0.00682,0.00025,0.00023,0.00027,0.206,0.199,0.217,0.0081,0.0078,0.0085,25.35,25.34,25.36,0.927,0.925,0.931,0.97,0.97,0.97,0.899,0.897,0.903,28.51,27.49,30.11,27.66,26.66,29.21,0,0,0,0,0,0,0.154,0,0.0332,0.31,0.69,0.31,43
1480888800000,2016,12,2016,3,10,7,0.109,0.0357,0.0734,4553,28.58,28.58,27.1,1,1,1,180.3,176.9,186.5,121.3,117.9,59,59,59,-4.06e-15,-1.421e-14,0,0.327,0.316,0.334,121.3,117.9,127.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0888,0.0922,0.00606,0.00577,0.00659,0.00024,0.00023,0.00026,0.202,0.196,0.213,0.0079,0.0077,0.0083,25.36,25.36,25.36,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.896,0.902,27.94,27.08,29.47,27.1,26.27,28.58,0,0,0,0,0,0,0.151,0,0.0356,0.33,0.67,0.33,41.8
1481493600000,2016,12,2016,3,11,7,0.119,0.0357,0.0837,5234.55,33.16,33.16,31.16,1,1,1,197.3,189.5,205.9,138.3,130.5,59,59,59,0,0,0,0.299,0.287,0.311,138.3,130.5,146.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0932,0.099,0.00751,0.00684,0.00824,0.00029,0.00027,0.00032,0.233,0.219,0.248,0.0091,0.0086,0.0097,25.35,25.32,25.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.12,30.2,34.18,31.16,29.3,33.16,0,0,0,0,0,0,0.173,0,0.0353,0.3,0.7,0.3,44
1482098400000,2016,12,2016,3,12,7,0.131,0.0357,0.0955,5994.5,37.71,37.71,35.68,1,1,1,216.8,208.4,225.3,157.8,149.4,59,59,59,0,0,0,0.272,0.262,0.283,157.8,149.4,166.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.0999,0.106,0.00917,0.00845,0.00989,0.00036,0.00033,0.00039,0.268,0.252,0.283,0.01,0.0099,0.011,25.23,25.17,25.3,0.941,0.938,0.944,0.971,0.97,0.973,0.914,0.91,0.919,36.75,34.77,38.74,35.68,33.72,37.71,0,0,0,0,0,0,0.198,0,0.0355,0.27,0.73,0.27,45.8
1482703200000,2016,12,2016,3,13,7,0.139,0.0369,0.102,6456.44,39.74,39.74,38.43,1,1,1,230.3,224.5,239.8,169.3,165.5,61,59,73,0,0,0,0.265,0.253,0.304,169.3,165.5,174.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.106,0.109,0.0101,0.00982,0.0106,0.0004,0.00039,0.00042,0.288,0.281,0.297,0.011,0.011,0.012,25.13,25.08,25.17,0.945,0.944,0.946,0.975,0.973,0.977,0.921,0.918,0.925,39.42,38.55,40.66,38.43,37.5,39.74,0,0,0,0,0,0,0.214,0,0.037,0.27,0.73,0.27,46.4
1483308000000,2017,1,2016,4,14,7,0.158,0.0442,0.114,7200.6,46.22,46.22,42.86,1,1,1,261.2,245.6,275.6,188.2,172.6,73,73,73,0,-2.842e-14,2.842e-14,0.28,0.265,0.297,188.2,172.6,202.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.12,0.0117,0.0104,0.013,0.00047,0.00041,0.00051,0.324,0.296,0.349,0.013,0.012,0.014,24.93,24.85,25.03,0.951,0.946,0.955,0.979,0.976,0.98,0.931,0.923,0.936,43.76,40.07,47.16,42.86,39.12,46.22,0,0,0,0,0,0,0.238,0,0.044,0.28,0.72,0.28,45.6
1483912800000,2017,1,2016,4,15,7,0.187,0.0442,0.143,8708.05,58.17,58.17,51.83,2,1,1.5714285714285714,309.2,283.6,339.3,236.2,210.6,73,73,73,0,0,0,0.237,0.215,0.257,236.2,210.6,266.3,990,990,990,965,964.8,965.1,25,24.9,25.2,0.132,0.123,0.143,0.0171,0.0136,0.0247,0.00068,0.00054,0.00099,0.314,0.247,0.39,0.013,0.0098,0.016,24.74,24.61,24.82,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.79,26.23,52.39,36.23,25.45,48.2,0,0,0,0,0,0,0.288,0,0.044,0.24,0.76,0.24,46.6
1484517600000,2017,1,2016,4,16,7,0.229,0.0442,0.185,11216.3,73.03,73.03,66.76,2,2,2,379.3,348.9,408.5,306.3,275.9,73,73,73,0,0,0,0.193,0.179,0.209,306.3,275.9,335.5,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.157,0.146,0.167,0.0436,0.0292,0.0574,0.0018,0.0012,0.0023,0.35,0.304,0.394,0.014,0.012,0.016,24.35,24.17,24.55,0.941,0.935,0.946,0.97,0.97,0.971,0.913,0.907,0.918,34.41,31.05,37.61,33.38,30.12,36.52,0,0,0,0,0,0,0.371,0,0.044,0.19,0.81,0.19,49
1485122400000,2017,1,2016,4,17,7,0.269,0.0442,0.225,13634.7,86.92,86.92,81.16,2,2,2,444.5,419.2,471.1,371.5,346.2,73,73,73,0,0,0,0.164,0.155,0.174,371.5,346.2,398.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.18,0.171,0.189,0.0743,0.0624,0.0869,0.003,0.0025,0.0036,0.448,0.41,0.488,0.018,0.017,0.02,23.95,23.79,24.1,0.951,0.948,0.955,0.978,0.973,0.98,0.93,0.922,0.936,41.49,38.78,44.35,40.58,37.74,43.46,0,0,0,0,0,0,0.451,0,0.044,0.16,0.84,0.16,50.7
1485727200000,2017,1,2016,4,18,7,0.313,0.0493,0.264,15662.1,96.4,96.4,93.23,2,2,2,517.6,479.1,557.3,436,406.1,81.57,73,85,-1.624e-14,-5.684e-14,0,0.158,0.149,0.169,436,406.1,472.3,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.204,0.192,0.218,0.105,0.0907,0.122,0.0044,0.0037,0.0051,0.545,0.5,0.601,0.023,0.021,0.025,23.53,23.29,23.74,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.1,45.17,51.59,46.61,44.27,48.2,0,0,0,0,0,0,0.518,0,0.049,0.16,0.84,0.16,50
1486332000000,2017,2,2016,5,19,7,0.368,0.0514,0.317,18229.8,116.3,116.3,108.5,3,2,2.857142857142857,608.4,569,643.4,523.4,484,85,85,85,-8.12e-15,-5.684e-14,0,0.14,0.132,0.149,523.4,484,558.4,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.247,0.225,0.267,0.151,0.127,0.174,0.0064,0.0053,0.0074,0.592,0.535,0.635,0.025,0.023,0.027,23.08,22.89,23.24,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,40.01,35.87,52.66,38.47,34.79,48.2,0,0,0,0,0,0,0.603,0,0.051,0.14,0.86,0.14,49.5
1486936800000,2017,2,2016,5,20,7,0.42,0.0514,0.368,21184,134.6,134.6,126.1,3,3,3,693.6,654.6,740.5,608.6,569.6,85,85,85,0,0,0,0.123,0.115,0.13,608.6,569.6,655.5,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.296,0.274,0.322,0.208,0.181,0.239,0.0089,0.0077,0.01,0.72,0.654,0.799,0.031,0.028,0.035,22.61,22.34,22.83,0.954,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.937,42.92,40.48,45.79,42.03,39.55,44.87,0,0,0,0,0,0,0.701,0,0.052,0.12,0.88,0.12,50.4
1487541600000,2017,2,2016,5,21,7,0.487,0.0514,0.436,23984,144.6,144.6,142.8,3,3,3,805.4,759.9,857.5,720.4,674.9,85,85,85,0,0,0,0.106,0.0991,0.112,720.4,674.9,772.5,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.361,0.333,0.4,0.281,0.252,0.313,0.012,0.011,0.014,0.909,0.831,0.999,0.04,0.036,0.044,21.97,21.67,22.23,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.49,46.95,52.33,47.59,46.01,48.2,0,0,0,0,0,0,0.793,0,0.051,0.11,0.9,0.1,49.2
1488146400000,2017,2,2016,5,22,7,0.578,0.0704,0.508,27403.5,175,175,163.1,4,4,4,955.8,876.1,1046,839.4,791.1,116.4,85,129,0,0,0,0.121,0.0945,0.14,839.4,791.1,917.3,990,990,990,967.7,967.4,968,22.3,22,22.6,0.471,0.417,0.546,0.345,0.322,0.383,0.016,0.014,0.017,1.04,0.948,1.18,0.047,0.042,0.054,21.24,20.77,21.65,0.954,0.953,0.955,0.978,0.976,0.98,0.933,0.93,0.936,41.68,39.84,44.64,40.78,38.87,43.75,0,0,0,0,0,0,0.906,0,0.07,0.12,0.88,0.12,47.4
1488751200000,2017,3,2016,6,23,7,0.728,0.0874,0.635,31904.3,192.8,192.8,189.9,4,4,4,1204,1086,1329,1059,956.5,144.4,129,183,8.576,-1.137e-13,46.33,0.12,0.104,0.142,1051,956.5,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.718,0.582,0.816,0.549,0.402,0.648,0.026,0.018,0.031,1.56,1.25,1.76,0.073,0.057,0.084,19.9,19.3,20.58,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.89,46.12,50.45,47.48,45.2,48.2,0,0,0,0,0,0,1.06,0,0.093,0.12,0.87,0.13,43.8
1489356000000,2017,3,2016,6,24,7,0.909,0.111,0.665,31586.2,192.5,192.5,188,4,4,4,1503,1381,1655,1320,1198,183,183,183,219.7,97.8,372,0.122,0.111,0.133,1100,1100,1100,990,990,990,969.5,969.1,970,20.5,20,20.9,0.881,0.838,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.085,0.093,18.68,18.15,19.11,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.96,46.58,49.12,47,45.65,48.14,0,0,0,0,0,0,1.04,0,0.244,0.12,0.73,0.27,34.7
1489960800000,2017,3,2016,6,25,7,1.19,0.111,0.665,28959,180.4,180.4,172.4,4,4,4,1966,1718,2235,1783,1535,183,183,183,683.1,435.4,951.6,0.0937,0.0819,0.106,1100,1100,1100,990,990,990,970.9,970.2,971.7,19.1,18.3,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.19,16.46,17.94,0.949,0.946,0.951,0.98,0.98,0.98,0.93,0.927,0.932,43.97,42.01,46.02,43.09,41.17,45.1,0,0,0,0,0,0,0.958,0,0.525,0.093,0.56,0.44,24.3
1490565600000,2017,3,2016,6,26,7,1.47,0.117,0.665,26730.9,162.8,162.8,159.1,4,4,4,2437,2305,2533,2245,2122,192.7,183,217,1145,1022,1216,0.079,0.0736,0.0863,1100,1100,1100,990,990,990,972.2,971.8,972.4,17.8,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.74,16.29,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.69,40.07,41.55,39.78,39.12,40.69,0,0,0,0,0,0,0.884,0,0.805,0.08,0.45,0.55,18.2
1491170400000,2017,4,2016,7,27,7,1.54,0.131,0.665,26260.1,157,157,156.3,4,4,4,2538,2514,2552,2321,2297,217,217,217,1221,1197,1235,0.0855,0.085,0.0863,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.73,15.69,15.79,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.921,0.922,40.03,39.94,40.2,39.08,38.98,39.25,0,0,0,0,0,0,0.868,0,0.875,0.085,0.43,0.57,17.1
1491775200000,2017,4,2016,7,28,7,1.49,0.131,0.665,26641.8,160.1,160.1,158.6,4,4,4,2457,2403,2502,2240,2186,217,217,217,1140,1086,1185,0.0883,0.0867,0.0903,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.81,16.05,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.922,0.924,40.57,40.27,40.92,39.65,39.33,40.02,0,0,0,0,0,0,0.881,0,0.825,0.088,0.45,0.55,17.9
1492380000000,2017,4,2016,7,29,7,1.39,0.131,0.665,27405,165.8,165.8,163.1,4,4,4,2292,2190,2377,2075,1973,217,217,217,974.6,873.4,1060,0.0948,0.0913,0.0991,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.12,16.57,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.64,41.09,42.3,40.78,40.2,41.45,0,0,0,0,0,0,0.906,0,0.725,0.094,0.48,0.52,19.7
1492984800000,2017,4,2016,7,30,7,1.22,0.131,0.665,28621.5,174.1,174.1,170.4,4,4,4,2020,1900,2150,1803,1683,217,217,217,703.3,583.1,833.1,0.108,0.101,0.114,1100,1100,1100,990,990,990,971.1,970.8,971.5,18.9,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17,16.66,17.35,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.46,42.56,44.41,42.59,41.71,43.52,0,0,0,0,0,0,0.946,0,0.555,0.11,0.55,0.45,23.5
1493589600000,2017,5,2016,8,31,7,1.07,0.116,0.665,30039.1,182,182,178.8,4,4,4,1764,1672,1862,1572,1480,192,192,192,471.7,379.6,569.9,0.109,0.103,0.115,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.923,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.097,17.79,17.47,18.1,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.61,44.74,46.43,44.7,43.85,45.5,0,0,0,0,0,0,0.993,0,0.405,0.11,0.62,0.38,28.1
1494194400000,2017,5,2016,8,32,7,0.952,0.116,0.665,31145,187.8,187.8,185.4,4,4,4,1573,1506,1642,1381,1314,192,192,192,281.4,213.6,349.8,0.122,0.117,0.128,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.907,0.888,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.093,18.42,18.19,18.66,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.29,46.69,47.92,46.35,45.76,46.96,0,0,0,0,0,0,1.03,0,0.287,0.12,0.7,0.3,32.7
1494799200000,2017,5,2016,8,33,7,0.852,0.116,0.665,32095.1,192.8,192.8,191,4,4,4,1409,1311,1483,1217,1119,192,192,192,117.4,19.39,191.4,0.136,0.129,0.146,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.846,0.805,0.877,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.75,1.83,0.086,0.083,0.089,19.01,18.74,19.37,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.85,48.13,49.8,47.76,47.17,48.2,0,0,0,0,0,0,1.06,0,0.187,0.14,0.78,0.22,37.7
1495404000000,2017,5,2016,8,34,7,0.712,0.116,0.596,30589.4,192.8,192.8,182.1,4,4,4,1177,1094,1273,984.9,901.5,192,192,192,0,0,0,0.164,0.151,0.176,984.9,901.5,1081,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.638,0.541,0.769,0.45,0.375,0.605,0.021,0.017,0.028,1.36,1.16,1.67,0.063,0.053,0.079,20.18,19.57,20.64,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.49,43.58,49.48,45.52,42.71,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,43
1496008800000,2017,5,2016,8,35,7,0.608,0.105,0.503,26887.7,167.2,167.2,160,4,4,4,1006,949.9,1070,831.4,788.9,174.3,161,192,0,0,0,0.173,0.161,0.188,831.4,788.9,877.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.476,0.436,0.52,0.341,0.321,0.364,0.015,0.014,0.017,1.04,0.965,1.12,0.047,0.043,0.051,21.05,20.76,21.34,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.928,0.936,40.92,39.31,42.65,40.01,38.31,41.79,0,0,0,0,0,0,0.889,0,0.105,0.17,0.83,0.17,44.2
1496613600000,2017,6,2016,9,36,7,0.537,0.0974,0.44,23938.5,144.6,144.6,142.5,3,3,3,888.1,847.5,933.6,727.1,686.5,161,161,161,0,0,0,0.181,0.172,0.19,727.1,686.5,772.6,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.382,0.353,0.421,0.286,0.26,0.313,0.013,0.011,0.014,0.937,0.864,1.02,0.042,0.038,0.046,21.61,21.35,21.85,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.13,46.91,51.56,47.5,45.97,48.2,0,0,0,0,0,0,0.792,0,0.097,0.18,0.82,0.18,44.6
1497218400000,2017,6,2016,9,37,7,0.491,0.0974,0.393,22128.5,136.3,136.3,131.7,3,3,3,811.1,786.4,837.8,650.1,625.4,161,161,161,0,0,0,0.199,0.192,0.205,650.1,625.4,676.8,990,990,990,967.1,967,967.3,22.9,22.7,23,0.332,0.318,0.347,0.235,0.219,0.253,0.01,0.0095,0.011,0.803,0.761,0.848,0.035,0.033,0.037,22.05,21.9,22.19,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.8,43.34,46.36,43.91,42.47,45.44,0,0,0,0,0,0,0.732,0,0.098,0.2,0.8,0.2,45.1
1497823200000,2017,6,2016,9,38,7,0.455,0.0974,0.357,20328,126.2,126.2,121,3,3,3,752,719.1,779.5,591,558.1,161,161,161,0,0,0,0.214,0.207,0.224,591,558.1,618.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.299,0.28,0.314,0.196,0.174,0.214,0.0085,0.0075,0.0093,0.703,0.648,0.749,0.03,0.028,0.033,22.39,22.23,22.58,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.927,0.936,41.24,39.18,42.93,40.33,38.17,42.07,0,0,0,0,0,0,0.672,0,0.098,0.21,0.78,0.22,44.7
1498428000000,2017,6,2016,9,39,7,0.41,0.102,0.308,17620.3,112.5,112.5,104.9,3,2,2.7142857142857144,677.9,648.3,709,509.7,462.3,168.1,161,186,0,-5.684e-14,5.684e-14,0.249,0.227,0.287,509.7,462.3,548,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.253,0.228,0.274,0.143,0.117,0.167,0.0061,0.005,0.0072,0.599,0.56,0.631,0.026,0.024,0.027,22.79,22.63,22.91,0.951,0.947,0.957,0.973,0.97,0.98,0.926,0.918,0.938,40.88,35.82,50.59,39.55,34.74,48.2,0,0,0,0,0,0,0.583,0,0.102,0.25,0.75,0.25,43
1499032800000,2017,7,2016,10,40,7,0.37,0.112,0.258,15200.4,95.71,95.71,90.48,2,2,2,611.9,586.3,638.8,425.9,400.3,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.304,0.291,0.317,425.9,400.3,452.8,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.211,0.201,0.223,0.1,0.0879,0.113,0.0042,0.0037,0.0048,0.541,0.502,0.584,0.023,0.021,0.025,23.11,22.96,23.26,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.16,43.59,48.83,45.24,42.72,47.85,0,0,0,0,0,0,0.503,0,0.112,0.3,0.7,0.3,41.1
1499637600000,2017,7,2016,10,41,7,0.336,0.112,0.224,13278.1,83.83,83.83,79.04,2,2,2,556.1,534,578.3,370.1,348,186,186,186,-2.436e-14,-5.684e-14,5.684e-14,0.335,0.322,0.348,370.1,348,392.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.183,0.198,0.0737,0.0633,0.0842,0.0031,0.0026,0.0035,0.456,0.423,0.49,0.019,0.018,0.021,23.44,23.31,23.57,0.951,0.948,0.954,0.977,0.972,0.98,0.929,0.922,0.935,40.46,38.15,42.77,39.52,37.08,41.91,0,0,0,0,0,0,0.439,0,0.112,0.33,0.67,0.33,39.5
1500242400000,2017,7,2016,10,42,7,0.307,0.112,0.195,11539.9,72.64,72.64,68.69,2,2,2,508.2,489.4,527.2,322.2,303.4,186,186,186,8.12e-15,0,5.684e-14,0.366,0.353,0.38,322.2,303.4,341.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.18,0.0511,0.0422,0.06,0.0021,0.0017,0.0025,0.385,0.357,0.413,0.016,0.015,0.017,23.73,23.61,23.84,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.919,35.4,33.4,37.42,34.34,32.4,36.32,0,0,0,0,0,0,0.382,0,0.112,0.36,0.64,0.36,37.6
1500847200000,2017,7,2016,10,43,7,0.283,0.112,0.17,10093.3,63.59,63.59,60.08,2,2,2,467.2,451.4,483.7,281.2,265.4,186,186,186,0,0,0,0.398,0.385,0.412,281.2,265.4,297.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.154,0.165,0.0317,0.0243,0.0395,0.0013,0.001,0.0016,0.323,0.3,0.348,0.013,0.012,0.014,23.97,23.88,24.07,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,30.97,29.24,32.78,30.04,28.36,31.8,0,0,0,0,0,0,0.334,0,0.113,0.4,0.6,0.4,35.7
1501452000000,2017,7,2016,10,44,7,0.259,0.0964,0.163,9723.83,61.23,61.23,57.88,2,2,2,428.9,412.9,446.3,269.5,257.9,159.4,155,186,0,0,0,0.372,0.352,0.417,269.5,257.9,285,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.153,0.148,0.158,0.0262,0.0207,0.0335,0.0011,0.00084,0.0014,0.303,0.285,0.326,0.012,0.012,0.013,24.17,24.09,24.26,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.909,29.84,28.57,31.56,28.94,27.72,30.62,0,0,0,0,0,0,0.322,0,0.096,0.37,0.63,0.37,37.5
1502056800000,2017,8,2016,11,45,7,0.238,0.0937,0.144,8566.7,54.32,54.32,50.99,2,1,1.7142857142857142,392.9,378.7,407.7,237.9,223.7,155,155,155,0,-2.842e-14,2.842e-14,0.395,0.38,0.409,237.9,223.7,252.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.136,0.146,0.0161,0.0148,0.0183,0.00065,0.0006,0.00074,0.304,0.255,0.404,0.012,0.01,0.016,24.33,24.28,24.41,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.939,33.93,25.77,52.1,32.38,24.99,48.2,0,0,0,0,0,0,0.283,0,0.094,0.39,0.61,0.39,36
1502661600000,2017,8,2016,11,46,7,0.219,0.0937,0.126,7804.62,48.2,48.2,46.46,1,1,1,362.9,351.1,375.2,207.9,196.1,155,155,155,0,-2.842e-14,2.842e-14,0.427,0.413,0.441,207.9,196.1,220.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.126,0.135,0.0134,0.0124,0.0145,0.00054,0.0005,0.00058,0.367,0.346,0.389,0.015,0.014,0.016,24.42,24.34,24.5,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.6,44.93,50.34,46.46,44.03,48.2,0,0,0,0,0,0,0.258,0,0.093,0.43,0.58,0.42,35.6
1503266400000,2017,8,2016,11,47,7,0.204,0.0937,0.11,6852.18,43.23,43.23,40.79,1,1,1,337,327.3,347.5,182,172.3,155,155,155,8.12e-15,0,2.842e-14,0.46,0.446,0.474,182,172.3,192.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.118,0.125,0.0112,0.0104,0.0121,0.00045,0.00042,0.00049,0.321,0.303,0.34,0.013,0.012,0.014,24.59,24.52,24.66,0.95,0.947,0.953,0.978,0.975,0.98,0.929,0.923,0.934,41.69,39.44,44.11,40.79,38.45,43.23,0,0,0,0,0,0,0.227,0,0.094,0.46,0.54,0.46,33.6
1503871200000,2017,8,2016,11,48,7,0.19,0.0842,0.106,6586.2,43.7,43.7,39.2,1,1,1,314.1,301.9,324.3,175,160.3,139.1,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.442,0.379,0.492,175,160.3,193.2,990,990,990,965,964.9,965,25,25,25.1,0.117,0.114,0.121,0.0106,0.00937,0.0122,0.00042,0.00037,0.00049,0.306,0.282,0.337,0.012,0.011,0.013,24.72,24.68,24.77,0.947,0.943,0.953,0.975,0.97,0.98,0.924,0.914,0.934,40.19,36.66,44.59,39.2,35.56,43.7,0,0,0,0,0,0,0.218,0,0.084,0.44,0.56,0.44,34.7
1504476000000,2017,9,2016,12,49,7,0.173,0.0714,0.102,6352.64,40.74,40.74,37.81,1,1,1,286.5,275.4,298.3,168.5,157.3,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.412,0.396,0.429,168.5,157.3,180.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.117,0.0101,0.00912,0.0111,0.0004,0.00036,0.00044,0.293,0.273,0.314,0.012,0.011,0.012,24.86,24.79,24.93,0.945,0.942,0.949,0.974,0.97,0.979,0.92,0.913,0.929,38.82,36.22,41.6,37.81,35.13,40.74,0,0,0,0,0,0,0.21,0,0.071,0.41,0.59,0.41,36.7
1505080800000,2017,9,2016,12,50,7,0.159,0.0714,0.0878,5437.7,34.32,34.32,32.37,1,1,1,263.2,254.3,271.8,145.2,136.3,118,118,118,-8.12e-15,-2.842e-14,0,0.448,0.434,0.464,145.2,136.3,153.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.107,0.0081,0.00734,0.00882,0.00032,0.00029,0.00035,0.251,0.235,0.266,0.0099,0.0093,0.011,25,24.95,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.37,31.25,35.39,32.37,30.32,34.32,0,0,0,0,0,0,0.18,0,0.0712,0.45,0.55,0.45,34.2
1505685600000,2017,9,2016,12,51,7,0.148,0.0714,0.0761,4694.51,29.63,29.63,27.94,1,1,1,243.9,236.5,251.3,125.9,118.5,118,118,118,0,-1.421e-14,1.421e-14,0.484,0.47,0.499,125.9,118.5,133.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0976,0.095,0.1,0.00645,0.00582,0.00708,0.00025,0.00023,0.00028,0.217,0.203,0.23,0.0085,0.008,0.0091,25.12,25.07,25.18,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.897,0.904,28.81,27.05,30.54,27.94,26.24,29.63,0,0,0,0,0,0,0.155,0,0.0719,0.48,0.51,0.49,31.7
1506290400000,2017,9,2016,12,52,7,0.138,0.0696,0.0685,4205.98,28.02,28.02,25.04,1,1,1,228.2,222.6,234.1,113.2,106.5,115,97,118,2.03e-15,-1.421e-14,1.421e-14,0.504,0.436,0.526,113.2,106.5,125.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0929,0.0908,0.0957,0.00538,0.0048,0.00642,0.00021,0.00019,0.00025,0.194,0.182,0.214,0.0076,0.0071,0.0084,25.24,25.2,25.27,0.921,0.916,0.929,0.97,0.97,0.97,0.893,0.888,0.901,25.81,24.17,28.88,25.04,23.45,28.02,0,0,0,0,0,0,0.139,0,0.0695,0.5,0.5,0.5,30.5
1506895200000,2017,10,2017,1,1,7,0.131,0.0587,0.0728,4504.12,27.57,27.57,26.81,1,1,1,217.4,215.5,220.7,120.4,118.5,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.446,0.44,0.45,120.4,118.5,123.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.0932,0.0951,0.00599,0.00582,0.00626,0.00023,0.00023,0.00025,0.205,0.201,0.211,0.008,0.0079,0.0083,25.29,25.27,25.31,0.925,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.64,27.17,28.42,26.81,26.35,27.57,0,0,0,0,0,0,0.149,0,0.0582,0.45,0.56,0.44,34.4
1507500000000,2017,10,2017,1,2,7,0.129,0.0587,0.0703,4339.32,26.87,26.87,25.83,1,1,1,213.2,208.4,217.7,116.2,111.4,97,97,97,0,-1.421e-14,1.421e-14,0.455,0.446,0.466,116.2,111.4,120.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0924,0.0907,0.094,0.00563,0.00522,0.00601,0.00022,0.0002,0.00024,0.197,0.189,0.205,0.0077,0.0074,0.0081,25.32,25.29,25.36,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.898,26.63,25.45,27.7,25.83,24.68,26.87,0,0,0,0,0,0,0.143,0,0.0587,0.46,0.54,0.46,33.6
1508104800000,2017,10,2017,1,3,7,0.122,0.0587,0.0633,1158.73,24.36,24.36,6.897,1,1,1,201.7,197.2,207,104.7,100.2,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.481,0.469,0.492,104.7,100.2,110,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0868,0.0902,0.00465,0.00426,0.0051,0.00018,0.00017,0.0002,0.177,0.169,0.186,0.0069,0.0066,0.0073,25.41,25.37,25.43,0.262,0,0.918,0.277,0,0.97,0.254,0,0.89,7.111,0,25.12,6.897,0,24.36,0,5,0,0,0.714,0,0.0383,0.714,0.0587,0.48,0.52,0.48,9.5
1508709600000,2017,10,2017,1,4,7,0.117,0.0587,0.058,0,0,0,0,1,1,1,192.9,191.4,195.8,95.85,94.41,97,97,97,0,-1.421e-14,1.421e-14,0.503,0.495,0.507,95.85,94.41,98.78,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0852,0.0847,0.0863,0.0039,0.00377,0.00415,0.00015,0.00015,0.00016,0.161,0.158,0.166,0.0063,0.0062,0.0065,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.059,0.5,0.5,0.5,0
1509314400000,2017,10,2017,1,5,7,0.117,0.0457,0.0714,3438.85,29.56,29.56,20.47,1,1,1,193.6,190,198.5,118,93.31,75.57,67,97,0,-1.421e-14,1.421e-14,0.391,0.338,0.51,118,93.31,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0843,0.0943,0.00578,0.00368,0.00693,0.00023,0.00014,0.00027,0.198,0.156,0.221,0.0077,0.0061,0.0086,25.39,25.37,25.42,0.664,0,0.931,0.693,0,0.97,0.644,0,0.903,21.1,0,30.47,20.47,0,29.56,0,2,0,0,0.286,0,0.114,0.286,0.0456,0.39,0.61,0.39,29.4
1509919200000,2017,11,2017,2,6,7,0.122,0.0405,0.0816,5099.29,32.45,32.45,30.35,1,1,1,202,195.8,211.1,135,128.8,67,67,67,0,0,0,0.332,0.317,0.342,135,128.8,144.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0933,0.0987,0.00722,0.0067,0.008,0.00028,0.00026,0.00031,0.227,0.216,0.244,0.0089,0.0085,0.0095,25.35,25.29,25.38,0.932,0.93,0.936,0.97,0.97,0.97,0.904,0.902,0.908,31.29,29.8,33.46,30.35,28.91,32.45,0,0,0,0,0,0,0.169,0,0.0404,0.33,0.67,0.33,41.8
1510524000000,2017,11,2017,2,7,7,0.126,0.0405,0.0852,5325.55,32.26,32.26,31.7,1,1,1,207.8,205.3,210.3,140.8,138.3,67,67,67,0,0,0,0.322,0.319,0.326,140.8,138.3,143.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0976,0.0967,0.0984,0.00772,0.00751,0.00793,0.0003,0.00029,0.00031,0.238,0.233,0.242,0.0093,0.0091,0.0095,25.32,25.3,25.33,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.68,32.1,33.26,31.7,31.14,32.26,0,0,0,0,0,0,0.176,0,0.0408,0.32,0.68,0.32,42.3
1511128800000,2017,11,2017,2,8,7,0.126,0.0405,0.0859,5375.46,33.96,33.96,32,1,1,1,209.1,201.5,217.7,142.1,134.5,67,67,67,0,0,0,0.321,0.308,0.332,142.1,134.5,150.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0954,0.101,0.00783,0.00718,0.00856,0.00031,0.00028,0.00034,0.24,0.227,0.256,0.0094,0.0089,0.01,25.31,25.24,25.36,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.99,31.19,35.01,32,30.26,33.96,0,0,0,0,0,0,0.178,0,0.0401,0.32,0.68,0.32,42.7
1511733600000,2017,11,2017,2,9,7,0.127,0.0384,0.0885,5540.62,33.54,33.54,32.98,1,1,1,209.8,206.4,215.7,146.3,140.8,63.57,59,67,0,0,0,0.303,0.284,0.322,146.3,140.8,148.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0992,0.0976,0.1,0.00818,0.00772,0.00839,0.00032,0.0003,0.00033,0.247,0.238,0.252,0.0097,0.0093,0.0099,25.29,25.25,25.32,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,34,32.68,34.57,32.98,31.7,33.54,0,0,0,0,0,0,0.183,0,0.0385,0.3,0.7,0.3,43.6
1512338400000,2017,12,2017,3,10,7,0.133,0.0357,0.0969,6087.81,38.52,38.52,36.24,1,1,1,219.2,208.9,228.6,160.2,149.9,59,59,59,0,0,0,0.269,0.258,0.282,160.2,149.9,169.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.1,0.107,0.00937,0.00849,0.0102,0.00037,0.00033,0.0004,0.272,0.253,0.289,0.011,0.0099,0.011,25.21,25.14,25.29,0.942,0.939,0.945,0.971,0.97,0.975,0.915,0.91,0.921,37.3,34.9,39.51,36.24,33.85,38.52,0,0,0,0,0,0,0.201,0,0.0361,0.27,0.73,0.27,45.8
1512943200000,2017,12,2017,3,11,7,0.142,0.0357,0.107,6754.35,41.67,41.67,40.2,1,1,1,235.4,231.6,241.4,176.4,172.6,59,59,59,0,0,0,0.251,0.244,0.255,176.4,172.6,182.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.112,0.0107,0.0104,0.0113,0.00042,0.00041,0.00044,0.301,0.294,0.312,0.012,0.012,0.012,25.09,25.04,25.12,0.947,0.946,0.949,0.978,0.976,0.98,0.926,0.924,0.93,41.1,40.21,42.52,40.2,39.27,41.67,0,0,0,0,0,0,0.223,0,0.035,0.25,0.75,0.25,47.6
1513548000000,2017,12,2017,3,12,7,0.154,0.0357,0.118,7508.91,46.77,46.77,44.7,1,1,1,254.6,246.1,263.6,195.6,187.1,59,59,59,0,-2.842e-14,2.842e-14,0.232,0.224,0.24,195.6,187.1,204.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.113,0.119,0.0124,0.0117,0.0131,0.00049,0.00046,0.00052,0.335,0.32,0.351,0.013,0.013,0.014,24.95,24.89,25,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.936,45.61,43.61,47.73,44.7,42.74,46.77,0,0,0,0,0,0,0.248,0,0.036,0.23,0.77,0.23,48.8
1514152800000,2017,12,2017,3,13,7,0.174,0.0357,0.138,8466.92,53.98,53.98,50.4,2,1,1.5714285714285714,287.9,269.9,305.4,228.9,210.9,59,59,59,8.12e-15,0,2.842e-14,0.205,0.193,0.219,228.9,210.9,246.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.122,0.134,0.0152,0.0137,0.0167,0.0006,0.00054,0.00067,0.303,0.241,0.384,0.012,0.0096,0.015,24.84,24.79,24.9,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.01,25.89,51.96,35.53,25.12,48.2,0,0,0,0,0,0,0.28,0,0.036,0.21,0.79,0.21,48.7
1514757600000,2018,1,2017,4,14,7,0.204,0.0442,0.16,9725.48,62.61,62.61,57.89,2,2,2,338.1,313.4,359.8,265.1,240.4,73,73,73,4.06e-15,0,2.842e-14,0.216,0.203,0.233,265.1,240.4,286.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.134,0.15,0.0247,0.0162,0.0344,0.00099,0.00065,0.0014,0.289,0.255,0.321,0.012,0.01,0.013,24.62,24.48,24.78,0.932,0.926,0.937,0.97,0.97,0.97,0.904,0.898,0.909,29.84,27.05,32.27,28.94,26.24,31.31,0,0,0,0,0,0,0.322,0,0.044,0.22,0.78,0.22,47.7
1515362400000,2018,1,2017,4,15,7,0.24,0.0442,0.196,11869.7,76.87,76.87,70.65,2,2,2,397.2,367.2,425.2,324.2,294.2,73,73,73,0,0,0,0.184,0.172,0.199,324.2,294.2,352.2,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.163,0.153,0.173,0.052,0.0379,0.0652,0.0021,0.0015,0.0027,0.377,0.332,0.419,0.015,0.013,0.017,24.24,24.07,24.43,0.944,0.939,0.949,0.971,0.97,0.975,0.917,0.911,0.925,36.38,33.1,39.43,35.33,32.1,38.43,0,0,0,0,0,0,0.393,0,0.044,0.18,0.82,0.18,49.5
1515967200000,2018,1,2017,4,16,7,0.278,0.0442,0.234,14170.3,88.65,88.65,84.35,2,2,2,459.1,434.2,479.6,386.1,361.2,73,73,73,0,0,0,0.159,0.152,0.168,386.1,361.2,406.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.176,0.192,0.0812,0.0695,0.0909,0.0033,0.0028,0.0038,0.47,0.432,0.5,0.019,0.018,0.021,23.86,23.74,24.01,0.953,0.95,0.955,0.979,0.977,0.98,0.933,0.928,0.936,43.06,40.4,45.23,42.17,39.47,44.32,0,0,0,0,0,0,0.469,0,0.044,0.16,0.84,0.16,51
1516572000000,2018,1,2017,4,17,7,0.307,0.0442,0.263,15779.4,96.4,96.4,93.92,2,2,2,507.7,486.4,527.5,434.7,413.4,73,73,73,0,-5.684e-14,5.684e-14,0.144,0.138,0.15,434.7,413.4,454.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.202,0.195,0.209,0.104,0.0941,0.114,0.0043,0.0039,0.0047,0.543,0.511,0.572,0.022,0.021,0.024,23.57,23.45,23.7,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.1,45.93,50.07,46.96,45.01,48.2,0,0,0,0,0,0,0.522,0,0.044,0.14,0.86,0.14,51.4
1517176800000,2018,1,2017,4,18,7,0.338,0.0483,0.29,16571.2,105.2,105.2,98.64,3,2,2.2857142857142856,559,533.2,588.4,479.2,460.2,79.86,73,85,8.12e-15,-5.684e-14,5.684e-14,0.142,0.133,0.152,479.2,460.2,503.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.222,0.211,0.236,0.125,0.116,0.137,0.0052,0.0048,0.0058,0.581,0.527,0.622,0.024,0.022,0.026,23.3,23.21,23.42,0.953,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,47.08,35.48,52.69,44.36,34.42,48.2,0,0,0,0,0,0,0.548,0,0.048,0.14,0.86,0.14,49
1517781600000,2018,2,2017,5,19,7,0.395,0.0531,0.342,19750.7,125.3,125.3,117.6,3,3,3,652.9,601.8,704.6,565,516.8,87.86,85,105,0,0,0,0.135,0.123,0.149,565,516.8,603.5,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.271,0.244,0.294,0.178,0.146,0.204,0.0076,0.0062,0.0087,0.647,0.565,0.711,0.028,0.024,0.03,22.84,22.57,23.13,0.952,0.948,0.955,0.976,0.97,0.98,0.929,0.919,0.936,40.14,37.04,42.63,39.19,35.93,41.78,0,0,0,0,0,0,0.653,0,0.053,0.13,0.87,0.13,50
1518386400000,2018,2,2017,5,20,7,0.47,0.0635,0.407,22947.6,144.6,144.6,136.6,3,3,3,777.9,720.8,839.7,672.9,615.8,105,105,105,0,0,0,0.135,0.125,0.146,672.9,615.8,734.7,990,990,990,967,966.8,967.3,23,22.7,23.2,0.336,0.303,0.371,0.251,0.212,0.292,0.011,0.0091,0.013,0.831,0.735,0.936,0.036,0.032,0.041,22.16,21.81,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.59,43.22,50.11,45.53,42.36,48.2,0,0,0,0,0,0,0.759,0,0.063,0.14,0.87,0.13,48.8
1518991200000,2018,2,2017,5,21,7,0.592,0.0635,0.528,28179.1,187.3,187.3,167.7,4,3,3.857142857142857,978.6,869.8,1102,873.6,764.8,105,105,105,1.624e-14,0,1.137e-13,0.108,0.0953,0.121,873.6,764.8,996.5,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.498,0.398,0.616,0.362,0.309,0.421,0.016,0.014,0.019,1.11,0.964,1.32,0.05,0.043,0.06,21.1,20.47,21.63,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,44.93,40.1,51.72,43.65,39.15,48.2,0,0,0,0,0,0,0.932,0,0.064,0.11,0.89,0.11,47.6
1519596000000,2018,2,2017,5,22,7,0.761,0.0905,0.656,32376.3,192.8,192.8,192.7,4,4,4,1259,1142,1369,1109,1037,149.6,105,183,24.75,0,85.6,0.118,0.086,0.145,1085,1037,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.772,0.675,0.833,0.613,0.507,0.648,0.029,0.023,0.031,1.68,1.47,1.78,0.079,0.068,0.085,19.6,19.16,20.18,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.72,49.03,50.66,48.18,48.05,48.2,0,0,0,0,0,0,1.07,0,0.105,0.12,0.86,0.14,42.5
1520200800000,2018,3,2017,6,23,7,0.856,0.111,0.665,32125.7,192.2,192.2,191.2,4,4,4,1415,1390,1446,1232,1207,183,183,183,132.1,107,162.7,0.13,0.127,0.132,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.852,0.842,0.865,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.81,0.087,0.086,0.088,18.99,18.88,19.08,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.78,48.49,49.03,47.81,47.52,48.05,0,0,0,0,0,0,1.06,0,0.191,0.13,0.78,0.22,37.5
1520805600000,2018,3,2017,6,24,7,0.902,0.111,0.665,31644.6,189.5,189.5,188.4,4,4,4,1491,1461,1525,1308,1278,183,183,183,207.7,178.4,241.8,0.123,0.12,0.125,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.885,0.872,0.899,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.82,1.85,0.089,0.088,0.09,18.71,18.59,18.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.05,47.72,48.34,47.09,46.77,47.37,0,0,0,0,0,0,1.05,0,0.237,0.12,0.74,0.26,35.1
1521410400000,2018,3,2017,6,25,7,0.945,0.111,0.665,31208.5,186.7,186.7,185.8,4,4,4,1562,1534,1586,1379,1351,183,183,183,279.5,251.4,303.1,0.117,0.115,0.119,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.905,0.901,0.909,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.091,0.092,18.46,18.38,18.56,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.39,47.18,47.64,46.44,46.24,46.69,0,0,0,0,0,0,1.03,0,0.28,0.12,0.7,0.3,33
1522015200000,2018,3,2017,6,26,7,0.972,0.108,0.665,30951.8,184.8,184.8,184.2,4,4,4,1607,1589,1629,1429,1406,178,148,183,328.6,306.3,380.6,0.111,0.0909,0.115,1100,1100,1100,990,990,990,969.8,969.8,969.9,20.2,20.1,20.2,0.911,0.909,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.092,0.093,18.31,18.23,18.37,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47,46.8,47.15,46.06,45.86,46.21,0,0,0,0,0,0,1.02,0,0.307,0.11,0.68,0.32,31.8
1522620000000,2018,4,2017,7,27,7,1.03,0.0895,0.665,30417.3,183.1,183.1,181.1,4,4,4,1698,1638,1766,1550,1490,148,148,148,450,390.5,517.7,0.0872,0.0838,0.0903,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18,17.78,18.2,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.19,45.59,46.71,45.26,44.68,45.78,0,0,0,0,0,0,1.01,0,0.365,0.087,0.65,0.35,29.5
1523224800000,2018,4,2017,7,28,7,1.13,0.0895,0.665,29396.7,177.6,177.6,175,4,4,4,1874,1796,1935,1726,1648,148,148,148,626,548.4,687.2,0.079,0.0765,0.0824,1100,1100,1100,990,990,990,970.7,970.4,970.9,19.3,19.1,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.43,17.24,17.68,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.64,44.1,45.32,43.75,43.22,44.41,0,0,0,0,0,0,0.972,0,0.465,0.079,0.59,0.41,26
1523829600000,2018,4,2017,7,29,7,1.18,0.0895,0.665,28996.8,173.2,173.2,172.6,4,4,4,1943,1925,1953,1795,1777,148,148,148,695.2,676.6,704.8,0.0762,0.0758,0.0769,1100,1100,1100,990,990,990,970.9,970.9,970.9,19.1,19.1,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.21,17.18,17.27,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.03,43.95,44.19,43.15,43.07,43.31,0,0,0,0,0,0,0.959,0,0.515,0.076,0.56,0.44,24.6
1524434400000,2018,4,2017,7,30,7,1.12,0.0895,0.665,29523.1,177.9,177.9,175.7,4,4,4,1852,1790,1907,1704,1642,148,148,148,604.1,541.6,659.1,0.0799,0.0776,0.0827,1100,1100,1100,990,990,990,970.6,970.4,970.8,19.4,19.2,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.5,17.33,17.71,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.83,44.35,45.38,43.93,43.46,44.47,0,0,0,0,0,0,0.976,0,0.455,0.08,0.59,0.41,26.4
1525039200000,2018,4,2017,7,31,7,1.03,0.112,0.665,30405.5,183.4,183.4,181,4,4,4,1701,1632,1766,1515,1440,185.7,148,192,415.2,339.9,517.7,0.109,0.0838,0.118,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.92,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18,17.78,18.23,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.17,45.59,46.78,45.25,44.68,45.84,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
1525644000000,2018,5,2017,8,32,7,0.932,0.116,0.665,31339.7,189,189,186.5,4,4,4,1541,1474,1609,1349,1282,192,192,192,249.1,181.9,316.9,0.125,0.119,0.13,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.899,0.873,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.092,18.54,18.3,18.78,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.59,46.98,48.23,46.64,46.04,47.26,0,0,0,0,0,0,1.04,0,0.267,0.12,0.71,0.29,33.6
1526248800000,2018,5,2017,8,33,7,0.826,0.116,0.662,32224.3,192.8,192.8,191.8,4,4,4,1366,1258,1452,1174,1066,192,192,192,78.74,0,160,0.141,0.132,0.153,1095,1066,1100,990,990,990,969.1,968.7,969.3,20.9,20.7,21.3,0.823,0.747,0.864,0.637,0.572,0.648,0.03,0.027,0.031,1.76,1.61,1.81,0.084,0.076,0.088,19.19,18.86,19.67,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.1,48.44,49.95,47.95,47.47,48.2,0,0,0,0,0,0,1.07,0,0.164,0.14,0.8,0.2,39
1526853600000,2018,5,2017,8,34,7,0.686,0.116,0.57,29655.6,188.3,188.3,176.5,4,4,4,1134,1057,1221,942.1,864.6,192,192,192,0,-1.137e-13,1.137e-13,0.17,0.157,0.182,942.1,864.6,1029,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.586,0.508,0.692,0.402,0.357,0.488,0.019,0.016,0.023,1.25,1.1,1.47,0.058,0.05,0.068,20.43,19.94,20.82,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.03,42.13,48.03,44.13,41.29,47.07,0,0,0,0,0,0,0.981,0,0.116,0.17,0.83,0.17,43.2
1527458400000,2018,5,2017,8,35,7,0.591,0.108,0.483,25479.9,161.3,161.3,151.7,4,3,3.5714285714285716,977.5,926.7,1033,798.8,765.7,178.7,161,192,0,0,0,0.183,0.168,0.197,798.8,765.7,841.5,990,990,990,967.8,967.6,968,22.2,22,22.4,0.446,0.414,0.487,0.326,0.31,0.346,0.015,0.014,0.016,1.02,0.982,1.06,0.046,0.044,0.048,21.18,20.94,21.38,0.955,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,45.12,39.57,52.04,43.08,38.59,48.2,0,0,0,0,0,0,0.843,0,0.108,0.18,0.82,0.18,43.1
1528063200000,2018,6,2017,9,36,7,0.526,0.0974,0.429,23667.5,144.6,144.6,140.9,3,3,3,869.9,835.8,910.9,708.9,674.8,161,161,161,0,0,0,0.185,0.177,0.193,708.9,674.8,749.9,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.368,0.346,0.4,0.275,0.252,0.302,0.012,0.011,0.013,0.904,0.844,0.982,0.04,0.037,0.044,21.72,21.47,21.91,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.14,46.26,50.37,46.96,45.33,48.2,0,0,0,0,0,0,0.783,0,0.097,0.19,0.82,0.18,45
1528668000000,2018,6,2017,9,37,7,0.485,0.0974,0.387,21839.1,134.4,134.4,130,3,3,3,801.2,778.3,826.5,640.2,617.3,161,161,161,0,0,0,0.201,0.195,0.207,640.2,617.3,665.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.327,0.314,0.341,0.229,0.213,0.246,0.01,0.0093,0.011,0.786,0.747,0.829,0.034,0.033,0.036,22.11,21.97,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.22,42.85,45.71,43.33,41.99,44.79,0,0,0,0,0,0,0.722,0,0.098,0.2,0.8,0.2,45
1529272800000,2018,6,2017,9,38,7,0.448,0.0974,0.35,19944.9,124.6,124.6,118.7,3,3,3,740.3,707.7,770.5,579.3,546.7,161,161,161,0,0,0,0.218,0.209,0.228,579.3,546.7,609.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.292,0.274,0.309,0.188,0.166,0.208,0.0081,0.0071,0.009,0.683,0.628,0.734,0.03,0.027,0.032,22.46,22.28,22.64,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.51,38.45,42.39,39.57,37.4,41.54,0,0,0,0,0,0,0.66,0,0.098,0.22,0.78,0.22,44.5
1529877600000,2018,6,2017,9,39,7,0.403,0.0951,0.308,17532.4,110.1,110.1,104.4,3,2,2.857142857142857,666.5,637.4,697,509.2,485.9,157.3,135,161,0,-5.684e-14,5.684e-14,0.236,0.212,0.249,509.2,485.9,536,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.252,0.239,0.267,0.142,0.128,0.159,0.006,0.0055,0.0068,0.581,0.543,0.638,0.025,0.023,0.027,22.85,22.7,23,0.949,0.946,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.57,35.13,52.11,37.08,34.08,48.2,0,0,0,0,0,0,0.58,0,0.095,0.24,0.76,0.24,43.5
1530482400000,2018,7,2017,10,40,7,0.365,0.0816,0.283,16294.7,102.3,102.3,96.99,3,2,2.142857142857143,602.9,578,628.4,467.9,443.1,135,135,135,-8.12e-15,-5.684e-14,5.684e-14,0.224,0.215,0.234,467.9,443.1,493.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.226,0.213,0.24,0.12,0.108,0.132,0.0051,0.0045,0.0056,0.588,0.537,0.632,0.025,0.023,0.027,23.1,22.99,23.24,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.13,35.15,52.2,46.06,34.1,48.2,0,0,0,0,0,0,0.539,0,0.082,0.22,0.78,0.22,44.6
1531087200000,2018,7,2017,10,41,7,0.332,0.104,0.228,13533.1,93.2,93.2,80.55,2,2,2,548.5,526.9,570.1,377.1,340.9,171.4,135,186,-8.12e-15,-5.684e-14,0,0.314,0.237,0.353,377.1,340.9,435.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.18,0.21,0.077,0.0599,0.104,0.0032,0.0025,0.0044,0.466,0.413,0.551,0.019,0.017,0.023,23.47,23.28,23.62,0.951,0.947,0.957,0.975,0.97,0.98,0.928,0.919,0.938,41.28,37.39,47.55,40.28,36.29,46.6,0,0,0,0,0,0,0.448,0,0.104,0.31,0.69,0.31,40.8
1531692000000,2018,7,2017,10,42,7,0.303,0.112,0.191,11313.3,71.13,71.13,67.34,2,2,2,501.8,483.4,520.1,315.8,297.4,186,186,186,1.624e-14,0,5.684e-14,0.371,0.358,0.385,315.8,297.4,334.1,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.165,0.178,0.048,0.0394,0.0567,0.002,0.0016,0.0024,0.375,0.348,0.402,0.016,0.014,0.017,23.77,23.66,23.88,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.71,32.75,36.67,33.67,31.77,35.57,0,0,0,0,0,0,0.374,0,0.112,0.37,0.63,0.37,37.3
1532296800000,2018,7,2017,10,43,7,0.279,0.112,0.167,9892.34,62.31,62.31,58.88,2,2,2,461.6,446,477.7,275.6,260,186,186,186,0,0,0,0.403,0.389,0.417,275.6,260,291.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.152,0.163,0.0291,0.0217,0.0367,0.0012,0.00089,0.0015,0.315,0.291,0.339,0.013,0.012,0.014,24.01,23.91,24.1,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.35,28.64,32.12,29.44,27.78,31.16,0,0,0,0,0,0,0.327,0,0.112,0.4,0.6,0.4,35.5
1532901600000,2018,7,2017,10,44,7,0.257,0.0991,0.158,9410.98,59.3,59.3,56.02,2,2,2,424.9,409.1,440.8,261,249.6,163.9,155,186,-8.12e-15,-2.842e-14,0,0.385,0.36,0.427,261,249.6,275.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.15,0.147,0.154,0.0222,0.017,0.0292,0.00091,0.00069,0.0012,0.291,0.276,0.312,0.012,0.011,0.013,24.2,24.13,24.28,0.932,0.93,0.936,0.97,0.97,0.97,0.904,0.902,0.907,28.88,27.5,30.57,28.01,26.67,29.65,0,0,0,0,0,0,0.311,0,0.099,0.39,0.61,0.39,36.6
1533506400000,2018,8,2017,11,45,7,0.235,0.0937,0.142,8443.06,53.49,53.49,50.26,2,1,1.5714285714285714,389.2,376,403.9,234.2,221,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.398,0.384,0.412,234.2,221,248.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.135,0.145,0.0157,0.0145,0.0169,0.00064,0.00059,0.00069,0.321,0.256,0.405,0.013,0.01,0.016,24.33,24.27,24.4,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.27,25.86,52.27,35.46,25.09,48.2,0,0,0,0,0,0,0.279,0,0.093,0.4,0.6,0.4,35.9
1534111200000,2018,8,2017,11,46,7,0.218,0.0937,0.124,7705.67,48.2,48.2,45.87,1,1,1,359.6,347.8,371.9,204.6,192.8,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.431,0.417,0.446,204.6,192.8,216.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.134,0.0131,0.0121,0.0142,0.00053,0.00049,0.00057,0.361,0.34,0.383,0.015,0.014,0.015,24.44,24.36,24.52,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,46.86,44.18,49.61,45.87,43.29,48.2,0,0,0,0,0,0,0.255,0,0.094,0.43,0.57,0.43,35.3
1534716000000,2018,8,2017,11,47,7,0.202,0.0937,0.108,6730.9,42.49,42.49,40.06,1,1,1,334,324.6,344.3,179,169.6,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.464,0.45,0.478,179,169.6,189.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.117,0.124,0.011,0.0102,0.0118,0.00044,0.00041,0.00048,0.315,0.298,0.334,0.013,0.012,0.013,24.61,24.55,24.68,0.949,0.946,0.952,0.977,0.973,0.98,0.927,0.921,0.933,40.98,38.81,43.36,40.06,37.78,42.49,0,0,0,0,0,0,0.223,0,0.094,0.46,0.53,0.47,33.3
1535320800000,2018,8,2017,11,48,7,0.189,0.0874,0.101,6292.39,42.39,42.39,37.45,1,1,1,312.1,301.9,321.6,167.7,154.5,144.4,118,155,0,-2.842e-14,2.842e-14,0.462,0.386,0.501,167.7,154.5,187.4,990,990,990,965,964.9,965,25,25,25.1,0.115,0.112,0.119,0.01,0.00889,0.0117,0.0004,0.00035,0.00047,0.294,0.272,0.327,0.012,0.011,0.013,24.75,24.7,24.78,0.945,0.941,0.951,0.973,0.97,0.98,0.92,0.913,0.932,38.47,35.34,43.26,37.45,34.28,42.39,0,0,0,0,0,0,0.208,0,0.088,0.46,0.53,0.47,33.3
1535925600000,2018,9,2017,12,49,7,0.173,0.0714,0.102,6348.69,40.6,40.6,37.79,1,1,1,286.4,276.4,297.8,168.4,158.4,118,118,118,0,-2.842e-14,2.842e-14,0.412,0.396,0.427,168.4,158.4,179.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.117,0.0101,0.00922,0.011,0.0004,0.00037,0.00044,0.293,0.275,0.313,0.012,0.011,0.012,24.86,24.8,24.92,0.945,0.942,0.949,0.974,0.97,0.979,0.92,0.914,0.929,38.8,36.47,41.47,37.79,35.38,40.6,0,0,0,0,0,0,0.21,0,0.071,0.41,0.59,0.41,36.7
1536530400000,2018,9,2017,12,50,7,0.16,0.0714,0.0888,5500.77,34.7,34.7,32.74,1,1,1,264.9,257,273.4,146.9,139,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.446,0.432,0.459,146.9,139,155.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00823,0.00757,0.00896,0.00033,0.0003,0.00036,0.254,0.24,0.269,0.01,0.0095,0.011,24.99,24.94,25.03,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.76,31.9,35.77,32.74,30.94,34.7,0,0,0,0,0,0,0.182,0,0.0712,0.45,0.56,0.44,34.4
1537135200000,2018,9,2017,12,51,7,0.149,0.0714,0.0781,4820.78,30.38,30.38,28.7,1,1,1,247.2,239.8,254.6,129.2,121.8,118,118,118,-2.03e-15,-1.421e-14,1.421e-14,0.478,0.464,0.492,129.2,121.8,136.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0988,0.0962,0.101,0.00673,0.0061,0.00736,0.00027,0.00024,0.00029,0.222,0.209,0.236,0.0088,0.0082,0.0093,25.1,25.05,25.15,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,29.58,27.84,31.32,28.7,27.01,30.38,0,0,0,0,0,0,0.159,0,0.0709,0.48,0.52,0.48,32.4
1537740000000,2018,9,2017,12,52,7,0.14,0.0714,0.0687,4213.63,26.43,26.43,25.08,1,1,1,231.5,225.9,237.3,113.5,107.9,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.51,0.497,0.522,113.5,107.9,119.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0932,0.0912,0.0953,0.0054,0.00492,0.00589,0.00021,0.00019,0.00023,0.194,0.184,0.205,0.0077,0.0072,0.0081,25.22,25.17,25.26,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,25.86,24.5,27.25,25.08,23.77,26.43,0,0,0,0,0,0,0.139,0,0.0713,0.51,0.49,0.51,30.1
