datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1538344800000,2018,10,2018,1,1,7,0.132,0.0587,0.0733,4534.56,28.33,28.33,26.99,1,1,1,218.2,212.5,223.9,121.2,115.5,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.445,0.433,0.457,121.2,115.5,126.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0922,0.0962,0.00605,0.00556,0.00654,0.00024,0.00022,0.00026,0.206,0.196,0.217,0.0081,0.0077,0.0085,25.28,25.24,25.33,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.83,26.44,29.2,26.99,25.65,28.33,0,0,0,0,0,0,0.15,0,0.0587,0.44,0.56,0.44,34.4
1538949600000,2018,10,2018,1,2,7,0.124,0.0587,0.0654,2919.13,25.2,25.2,17.38,1,1,1,205.2,200.2,210.6,108.2,103.2,97,97,97,4.06e-15,0,1.421e-14,0.473,0.461,0.485,108.2,103.2,113.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0878,0.0915,0.00495,0.00452,0.0054,0.00019,0.00018,0.00021,0.183,0.174,0.193,0.0072,0.0068,0.0075,25.39,25.34,25.42,0.655,0,0.92,0.693,0,0.97,0.636,0,0.893,17.91,0,25.98,17.38,0,25.2,0,2,0,0,0.286,0,0.0965,0.286,0.0586,0.47,0.53,0.47,23.5
1539554400000,2018,10,2018,1,3,7,0.12,0.0566,0.0638,1213.08,27.01,27.01,7.221,1,1,1,199.1,193.9,203.4,105.6,98.78,93.57,73,97,4.06e-15,0,1.421e-14,0.47,0.377,0.495,105.6,98.78,120.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0863,0.0916,0.00472,0.00415,0.00602,0.00018,0.00016,0.00024,0.178,0.166,0.203,0.007,0.0065,0.0079,25.41,25.38,25.43,0.263,0,0.925,0.277,0,0.97,0.255,0,0.898,7.444,0,27.85,7.221,0,27.01,0,5,0,0,0.714,0,0.0401,0.714,0.0562,0.47,0.53,0.47,10.1
1540159200000,2018,10,2018,1,4,7,0.114,0.0442,0.0695,4295.27,26.68,26.68,25.57,1,1,1,187.9,182.7,192.5,114.9,109.7,73,73,73,-4.06e-15,-1.421e-14,0,0.389,0.379,0.4,114.9,109.7,119.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0876,0.0911,0.00552,0.00507,0.00591,0.00022,0.0002,0.00023,0.193,0.183,0.201,0.0075,0.0072,0.0079,25.38,25.38,25.38,0.921,0.917,0.924,0.97,0.97,0.97,0.894,0.89,0.897,26.36,25.04,27.5,25.57,24.29,26.68,0,0,0,0,0,0,0.142,0,0.0445,0.39,0.61,0.39,37.7
1540764000000,2018,10,2018,1,5,7,0.109,0.0421,0.067,4124.48,26.2,26.2,24.55,1,1,1,180.3,177.7,184.6,110.7,105,69.57,67,73,0,-1.421e-14,1.421e-14,0.386,0.363,0.41,110.7,105,117.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.086,0.0894,0.00516,0.00468,0.00574,0.0002,0.00018,0.00022,0.185,0.175,0.196,0.0072,0.0068,0.0077,25.38,25.37,25.38,0.918,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.31,23.89,27.01,24.55,23.18,26.2,0,0,0,0,0,0,0.136,0,0.042,0.39,0.61,0.39,37.8
1541368800000,2018,11,2018,2,6,7,0.117,0.0405,0.0763,4754.26,29.17,29.17,28.3,1,1,1,193.2,187.6,196.9,126.2,120.6,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.347,0.34,0.357,126.2,120.6,129.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0904,0.0937,0.00648,0.006,0.00679,0.00025,0.00023,0.00027,0.212,0.202,0.218,0.0083,0.0079,0.0085,25.37,25.37,25.38,0.929,0.925,0.93,0.97,0.97,0.97,0.901,0.898,0.902,29.17,27.76,30.07,28.3,26.93,29.17,0,0,0,0,0,0,0.157,0,0.0407,0.35,0.65,0.35,40.6
1541973600000,2018,11,2018,2,7,7,0.119,0.0405,0.0782,4878.38,29.43,29.43,29.04,1,1,1,196.3,193.9,198,129.3,126.9,67,67,67,0,0,0,0.341,0.338,0.346,129.3,126.9,131,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0927,0.0941,0.00674,0.00653,0.00688,0.00026,0.00026,0.00027,0.217,0.213,0.22,0.0085,0.0083,0.0086,25.38,25.37,25.38,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.94,29.34,30.34,29.04,28.46,29.43,0,0,0,0,0,0,0.161,0,0.0408,0.34,0.66,0.34,41
1542578400000,2018,11,2018,2,8,7,0.119,0.0332,0.0857,5372.08,33.98,33.98,31.98,1,1,1,196.6,195,200.2,141.7,128,54.86,50,67,2.03e-15,0,1.421e-14,0.279,0.25,0.344,141.7,128,150.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.093,0.0988,0.0078,0.00663,0.00851,0.0003,0.00026,0.00033,0.238,0.215,0.252,0.0093,0.0084,0.0099,25.35,25.35,25.38,0.935,0.93,0.938,0.97,0.97,0.97,0.907,0.902,0.91,32.97,29.6,35.03,31.98,28.71,33.98,0,0,0,0,0,0,0.178,0,0.0333,0.28,0.72,0.28,45.1
1543183200000,2018,11,2018,2,9,7,0.125,0.0318,0.093,5845.53,35.6,35.6,34.79,1,1,1,206.4,202.1,210.8,153.8,150.4,52.57,50,59,0,0,0,0.254,0.241,0.282,153.8,150.4,157.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.1,0.0994,0.101,0.00883,0.00854,0.00912,0.00035,0.00033,0.00036,0.259,0.254,0.265,0.01,0.01,0.01,25.3,25.28,25.33,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.87,35.03,36.7,34.79,33.97,35.6,0,0,0,0,0,0,0.193,0,0.032,0.25,0.74,0.26,46.8
1543788000000,2018,12,2018,3,10,7,0.133,0.0357,0.0974,6120.85,37.98,37.98,36.43,1,1,1,220,212.2,226.4,161,153.2,59,59,59,0,0,0,0.268,0.261,0.278,161,153.2,167.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.106,0.00944,0.00877,0.00998,0.00037,0.00034,0.00039,0.273,0.259,0.285,0.011,0.01,0.011,25.21,25.16,25.27,0.942,0.94,0.944,0.971,0.97,0.974,0.915,0.911,0.92,37.51,35.67,39,36.43,34.6,37.98,0,0,0,0,0,0,0.202,0,0.0356,0.27,0.73,0.27,46
1544392800000,2018,12,2018,3,11,7,0.134,0.0357,0.0978,6147.43,37.64,37.64,36.59,1,1,1,220.8,217.9,225,161.8,158.9,59,59,59,0,0,0,0.267,0.262,0.271,161.8,158.9,166,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.103,0.106,0.0095,0.00926,0.00986,0.00037,0.00036,0.00039,0.275,0.27,0.282,0.011,0.011,0.011,25.2,25.17,25.22,0.942,0.941,0.944,0.971,0.97,0.973,0.915,0.913,0.918,37.68,37.01,38.68,36.59,35.9,37.64,0,0,0,0,0,0,0.203,0,0.0362,0.27,0.73,0.27,45.9
1544997600000,2018,12,2018,3,12,7,0.131,0.0357,0.0955,5992.89,36.22,36.22,35.67,1,1,1,216.9,214.4,219.3,157.9,155.4,59,59,59,0,0,0,0.272,0.269,0.275,157.9,155.4,160.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00917,0.00896,0.00938,0.00036,0.00035,0.00037,0.268,0.263,0.272,0.011,0.01,0.011,25.23,25.21,25.25,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.77,36.18,37.33,35.67,35.09,36.22,0,0,0,0,0,0,0.198,0,0.0355,0.27,0.73,0.27,45.7
1545602400000,2018,12,2018,3,13,7,0.135,0.0357,0.0995,6260.13,38.72,38.72,37.26,1,1,1,223.5,219,229.4,164.5,160,59,59,59,0,0,0,0.264,0.257,0.269,164.5,160,170.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.107,0.00973,0.00935,0.0102,0.00038,0.00037,0.0004,0.28,0.272,0.29,0.011,0.011,0.011,25.18,25.13,25.21,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.914,0.922,38.32,37.27,39.7,37.26,36.15,38.72,0,0,0,0,0,0,0.207,0,0.0355,0.26,0.74,0.26,46.4
1546207200000,2018,12,2018,3,14,7,0.142,0.0429,0.0993,6226.96,39.33,39.33,37.07,1,1,1,235.1,231.1,240.6,164.1,158.1,71,59,73,0,0,0,0.302,0.254,0.316,164.1,158.1,172.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.108,0.0097,0.00918,0.0104,0.00038,0.00036,0.00041,0.28,0.27,0.295,0.011,0.011,0.012,25.11,25.07,25.14,0.943,0.941,0.946,0.972,0.97,0.977,0.917,0.913,0.924,38.12,36.69,40.28,37.07,35.59,39.33,0,0,0,0,0,0,0.206,0,0.0427,0.3,0.7,0.3,43.9
1546812000000,2019,1,2018,4,15,7,0.148,0.0442,0.104,6555.22,40.41,40.41,39.02,1,1,1,245.2,242,250.7,172.2,169,73,73,73,0,0,0,0.298,0.291,0.302,172.2,169,177.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.109,0.112,0.0104,0.0101,0.0109,0.00041,0.0004,0.00043,0.295,0.289,0.305,0.012,0.011,0.012,25.03,24.99,25.06,0.946,0.945,0.948,0.976,0.974,0.979,0.923,0.921,0.928,39.98,39.24,41.28,39.02,38.23,40.41,0,0,0,0,0,0,0.217,0,0.044,0.3,0.7,0.3,44.3
1547416800000,2019,1,2018,4,16,7,0.157,0.0442,0.113,7150.27,44.2,44.2,42.56,1,1,1,259.8,254.8,266.9,186.8,181.8,73,73,73,8.12e-15,0,2.842e-14,0.281,0.274,0.286,186.8,181.8,193.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.113,0.117,0.0116,0.0112,0.0122,0.00046,0.00044,0.00048,0.321,0.312,0.334,0.013,0.012,0.013,24.94,24.9,24.97,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.43,42.25,45.1,42.56,41.41,44.2,0,0,0,0,0,0,0.236,0,0.044,0.28,0.72,0.28,45.5
1548021600000,2019,1,2018,4,17,7,0.176,0.0442,0.131,8133.15,51.68,51.68,48.41,2,1,1.2857142857142858,290.3,273.7,309.8,217.3,200.7,73,73,73,0,-2.842e-14,2.842e-14,0.252,0.236,0.267,217.3,200.7,236.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.12,0.133,0.0142,0.0128,0.0159,0.00057,0.00051,0.00063,0.331,0.242,0.384,0.013,0.0096,0.015,24.81,24.74,24.86,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.57,25.73,51.64,41.15,24.96,48.2,0,0,0,0,0,0,0.269,0,0.045,0.25,0.74,0.26,46.2
1548626400000,2019,1,2018,4,18,7,0.216,0.0473,0.169,10235.6,66.69,66.69,60.93,2,2,2,357.5,321.6,391.6,279.4,248.6,78.14,73,85,0,0,0,0.219,0.204,0.231,279.4,248.6,306.6,990,990,990,965.2,965,965.4,24.8,24.6,25,0.148,0.137,0.158,0.031,0.0169,0.0437,0.0012,0.00068,0.0018,0.31,0.264,0.351,0.013,0.011,0.014,24.5,24.29,24.73,0.936,0.929,0.941,0.97,0.97,0.97,0.908,0.901,0.913,31.41,27.99,34.37,30.46,27.15,33.34,0,0,0,0,0,0,0.338,0,0.047,0.22,0.78,0.22,47.4
1549231200000,2019,2,2018,5,19,7,0.265,0.0514,0.214,12932.7,84.68,84.68,76.98,2,2,2,438.5,403.3,473.3,353.5,318.3,85,85,85,0,0,0,0.194,0.18,0.211,353.5,318.3,388.3,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.175,0.162,0.187,0.0659,0.0492,0.0823,0.0027,0.002,0.0034,0.422,0.369,0.474,0.017,0.015,0.02,24,23.8,24.22,0.949,0.943,0.953,0.975,0.97,0.98,0.925,0.915,0.934,39.47,35.66,43.2,38.49,34.59,42.34,0,0,0,0,0,0,0.428,0,0.051,0.19,0.81,0.19,48.8
1549836000000,2019,2,2018,5,20,7,0.321,0.0514,0.269,15886.4,102.1,102.1,94.56,3,2,2.142857142857143,530.1,486.2,572.6,445.1,401.2,85,85,85,1.624e-14,0,5.684e-14,0.161,0.148,0.175,445.1,401.2,487.6,990,990,990,966,965.8,966.2,24,23.8,24.2,0.208,0.192,0.227,0.109,0.0884,0.129,0.0045,0.0036,0.0054,0.544,0.493,0.607,0.023,0.02,0.025,23.47,23.27,23.72,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,46.38,35.1,51.86,44.85,34.05,48.2,0,0,0,0,0,0,0.525,0,0.052,0.16,0.84,0.16,49.5
1550440800000,2019,2,2018,5,21,7,0.382,0.0514,0.33,19131.1,120.5,120.5,113.9,3,3,3,631.3,589.3,663.6,546.3,504.3,85,85,85,0,0,0,0.135,0.128,0.144,546.3,504.3,578.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.26,0.236,0.279,0.166,0.138,0.188,0.007,0.0058,0.008,0.615,0.544,0.669,0.026,0.023,0.029,22.96,22.78,23.2,0.95,0.947,0.953,0.974,0.97,0.978,0.926,0.918,0.932,38.96,36.21,41.05,37.96,35.12,40.16,0,0,0,0,0,0,0.633,0,0.052,0.13,0.86,0.14,50.1
1551045600000,2019,2,2018,5,22,7,0.41,0.0571,0.353,20347.7,123.3,123.3,121.1,3,3,3,677.3,668.8,685.2,582.9,572.8,94.43,85,107,0,0,0,0.139,0.125,0.157,582.9,572.8,592.3,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.283,0.28,0.286,0.19,0.184,0.197,0.0081,0.0079,0.0084,0.678,0.664,0.692,0.029,0.028,0.03,22.71,22.69,22.75,0.953,0.952,0.954,0.979,0.977,0.98,0.933,0.931,0.935,41.25,40.51,41.92,40.37,39.58,41.09,0,0,0,0,0,0,0.673,0,0.057,0.14,0.86,0.14,49.6
1551650400000,2019,3,2018,6,23,7,0.422,0.0647,0.357,20535,123.5,123.5,122.2,3,3,3,697,687.7,703.3,590,580.7,107,107,107,0,0,0,0.154,0.152,0.156,590,580.7,596.3,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.29,0.285,0.294,0.195,0.189,0.199,0.0084,0.0081,0.0086,0.693,0.678,0.704,0.03,0.029,0.03,22.62,22.58,22.67,0.954,0.953,0.954,0.979,0.978,0.98,0.934,0.932,0.935,41.6,41.01,42,40.74,40.12,41.16,0,0,0,0,0,0,0.679,0,0.065,0.15,0.85,0.15,48.7
1552255200000,2019,3,2018,6,24,7,0.415,0.0647,0.351,20182.9,123,123,120.1,3,3,3,686.6,668.3,700.5,579.6,561.3,107,107,107,0,0,0,0.156,0.153,0.16,579.6,561.3,593.5,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.284,0.274,0.292,0.188,0.176,0.197,0.0081,0.0075,0.0085,0.676,0.645,0.699,0.029,0.028,0.03,22.68,22.6,22.78,0.953,0.952,0.954,0.978,0.976,0.98,0.932,0.928,0.935,40.94,39.78,41.83,40.05,38.8,40.99,0,0,0,0,0,0,0.667,0,0.064,0.16,0.85,0.15,48.6
1552860000000,2019,3,2018,6,25,7,0.384,0.0647,0.32,18433.1,115.3,115.3,109.7,3,3,3,635.3,606.8,663.1,528.3,499.8,107,107,107,8.12e-15,0,5.684e-14,0.168,0.161,0.176,528.3,499.8,556.1,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.255,0.239,0.271,0.154,0.135,0.172,0.0065,0.0057,0.0074,0.589,0.541,0.636,0.025,0.023,0.027,22.97,22.81,23.13,0.949,0.946,0.951,0.972,0.97,0.975,0.922,0.918,0.927,37.64,35.76,39.44,36.57,34.68,38.45,0,0,0,0,0,0,0.61,0,0.064,0.17,0.83,0.17,48
1553464800000,2019,3,2018,6,26,7,0.351,0.0647,0.286,16341.8,102.5,102.5,97.27,3,2,2.142857142857143,580.5,567.1,598.8,473.5,460.1,107,107,107,8.12e-15,-5.684e-14,5.684e-14,0.185,0.179,0.189,473.5,460.1,491.8,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.224,0.216,0.234,0.122,0.116,0.131,0.0051,0.0049,0.0055,0.593,0.529,0.627,0.025,0.022,0.026,23.19,23.11,23.26,0.955,0.945,0.957,0.979,0.97,0.98,0.935,0.917,0.938,48.91,35.23,52.47,46.2,34.17,48.2,0,0,0,0,0,0,0.54,0,0.065,0.18,0.81,0.19,46.6
1554069600000,2019,4,2018,7,27,7,0.339,0.0756,0.263,15692.8,94.17,94.17,93.41,2,2,2,560.2,555.9,564.1,435.2,430.9,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.223,0.222,0.225,435.2,430.9,439.1,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.21,0.208,0.211,0.104,0.102,0.106,0.0044,0.0043,0.0045,0.55,0.544,0.556,0.023,0.023,0.023,23.33,23.31,23.35,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.66,47.22,48.05,46.7,46.28,47.09,0,0,0,0,0,0,0.519,0,0.076,0.22,0.78,0.22,46.3
1554674400000,2019,4,2018,7,28,7,0.338,0.0756,0.263,15668.2,94.06,94.06,93.26,2,2,2,559.5,552.9,563.5,434.5,427.9,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.224,0.222,0.226,434.5,427.9,438.6,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.209,0.207,0.211,0.104,0.101,0.106,0.0044,0.0042,0.0044,0.549,0.539,0.555,0.023,0.023,0.023,23.33,23.31,23.37,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.58,46.92,47.99,46.63,45.98,47.03,0,0,0,0,0,0,0.518,0,0.075,0.22,0.78,0.22,46.4
1555279200000,2019,4,2018,7,29,7,0.328,0.0756,0.252,15098,91.26,91.26,89.87,2,2,2,542.3,528.5,549.3,417.3,403.6,125,125,125,0,-5.684e-14,5.684e-14,0.231,0.228,0.236,417.3,403.6,424.3,990,990,990,966,966,966.1,24,23.9,24,0.203,0.198,0.206,0.096,0.0895,0.0993,0.004,0.0037,0.0041,0.523,0.503,0.534,0.022,0.021,0.022,23.44,23.39,23.52,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.85,44.45,46.56,44.93,43.56,45.63,0,0,0,0,0,0,0.499,0,0.076,0.23,0.77,0.23,46
1555884000000,2019,4,2018,7,30,7,0.305,0.0756,0.229,13766.8,86.08,86.08,81.95,2,2,2,503.9,482.3,523.4,378.9,357.3,125,125,125,8.12e-15,0,5.684e-14,0.248,0.239,0.259,378.9,357.3,398.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.182,0.197,0.0778,0.0677,0.087,0.0032,0.0028,0.0036,0.466,0.433,0.495,0.019,0.018,0.021,23.67,23.55,23.8,0.952,0.949,0.955,0.979,0.975,0.98,0.932,0.926,0.936,41.86,39.59,43.92,40.97,38.6,43.04,0,0,0,0,0,0,0.455,0,0.076,0.25,0.75,0.25,45.1
1556488800000,2019,4,2018,7,31,7,0.276,0.0851,0.19,11390,75.54,75.54,67.8,2,2,2,455.6,437.2,475,314.9,290.2,140.7,125,147,0,0,0,0.31,0.263,0.336,314.9,290.2,350,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.167,0.159,0.18,0.0476,0.036,0.0642,0.002,0.0015,0.0026,0.37,0.333,0.422,0.015,0.014,0.017,23.98,23.84,24.1,0.943,0.939,0.948,0.971,0.97,0.973,0.915,0.91,0.923,34.92,32.19,38.8,33.9,31.23,37.77,0,0,0,0,0,0,0.377,0,0.086,0.31,0.69,0.31,41.3
1557093600000,2019,5,2018,8,32,7,0.252,0.0889,0.163,9762.84,61.46,61.46,58.11,2,2,2,417,401.4,432.6,270,254.4,147,147,147,4.06e-15,0,2.842e-14,0.353,0.34,0.366,270,254.4,285.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.152,0.146,0.157,0.0264,0.0191,0.0338,0.0011,0.00078,0.0014,0.303,0.279,0.326,0.012,0.011,0.013,24.22,24.13,24.31,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.909,29.95,28.23,31.68,29.06,27.38,30.73,0,0,0,0,0,0,0.323,0,0.089,0.35,0.65,0.35,38.7
1557698400000,2019,5,2018,8,33,7,0.23,0.0889,0.141,8455.39,53.65,53.65,50.33,2,1,1.5714285714285714,380.6,365,396.2,233.6,218,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.387,0.371,0.403,233.6,218,249.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.139,0.133,0.144,0.0156,0.0143,0.0169,0.00063,0.00058,0.00069,0.319,0.255,0.403,0.013,0.01,0.016,24.38,24.32,24.44,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.939,37.19,25.88,52.21,35.49,25.1,48.2,0,0,0,0,0,0,0.28,0,0.089,0.39,0.61,0.39,36.8
1558303200000,2019,5,2018,8,34,7,0.209,0.0889,0.12,7518.65,47.81,47.81,44.75,1,1,1,346.1,333.1,359.8,199.1,186.1,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.425,0.409,0.441,199.1,186.1,212.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.122,0.131,0.0127,0.0116,0.0138,0.00051,0.00046,0.00056,0.351,0.327,0.375,0.014,0.013,0.015,24.52,24.43,24.61,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.67,42.68,48.79,44.75,41.83,47.81,0,0,0,0,0,0,0.249,0,0.089,0.43,0.57,0.43,36
1558908000000,2019,5,2018,8,35,7,0.192,0.0841,0.107,6701.31,42.84,42.84,39.89,1,1,1,316.7,304.9,328.9,177.7,165.5,139,119,147,0,-2.842e-14,2.842e-14,0.438,0.386,0.47,177.7,165.5,189.4,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.122,0.0109,0.00982,0.0119,0.00043,0.00039,0.00047,0.312,0.291,0.332,0.012,0.012,0.013,24.7,24.64,24.75,0.948,0.944,0.952,0.977,0.972,0.98,0.926,0.918,0.933,40.83,37.94,43.71,39.89,36.86,42.84,0,0,0,0,0,0,0.222,0,0.085,0.44,0.56,0.44,34.9
1559512800000,2019,6,2018,9,36,7,0.176,0.072,0.104,6509.78,41.22,41.22,38.75,1,1,1,291.4,282.2,301.3,172.4,163.2,119,119,119,0,-2.842e-14,2.842e-14,0.409,0.395,0.422,172.4,163.2,182.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0104,0.00962,0.0112,0.00041,0.00038,0.00045,0.301,0.285,0.319,0.012,0.011,0.013,24.83,24.77,24.89,0.946,0.943,0.949,0.975,0.971,0.98,0.923,0.916,0.93,39.72,37.57,42.06,38.75,36.48,41.22,0,0,0,0,0,0,0.215,0,0.072,0.41,0.59,0.41,37
1560117600000,2019,6,2018,9,37,7,0.163,0.072,0.0914,5663.47,35.76,35.76,33.71,1,1,1,270.2,261.1,279.2,151.2,142.1,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.441,0.426,0.456,151.2,142.1,160.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.111,0.0086,0.00783,0.00937,0.00034,0.00031,0.00037,0.263,0.247,0.28,0.01,0.0098,0.011,24.96,24.9,25.01,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.75,32.63,36.87,33.71,31.65,35.76,0,0,0,0,0,0,0.187,0,0.0716,0.44,0.56,0.44,34.7
1560722400000,2019,6,2018,9,38,7,0.152,0.072,0.08,4938.64,31.08,31.08,29.4,1,1,1,251.3,243.9,258.7,132.3,124.9,119,119,119,0,-2.842e-14,2.842e-14,0.474,0.46,0.488,132.3,124.9,139.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.099,0.104,0.00699,0.00637,0.00762,0.00028,0.00025,0.0003,0.23,0.217,0.243,0.0091,0.0085,0.0096,25.07,25.02,25.12,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.31,28.58,32.04,29.4,27.72,31.08,0,0,0,0,0,0,0.163,0,0.072,0.47,0.53,0.47,32.5
1561327200000,2019,6,2018,9,39,7,0.142,0.072,0.0703,4315.21,27.15,27.15,25.69,1,1,1,235.2,229.4,241.4,116.2,110.4,119,119,119,4.06e-15,-1.421e-14,1.421e-14,0.506,0.493,0.519,116.2,110.4,122.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0959,0.0939,0.0982,0.00562,0.00513,0.00616,0.00022,0.0002,0.00024,0.201,0.191,0.212,0.0079,0.0075,0.0084,25.19,25.14,25.23,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.48,25.11,27.99,25.69,24.35,27.15,0,0,0,0,0,0,0.143,0,0.0717,0.51,0.5,0.5,30.4
1561932000000,2019,7,2018,10,40,7,0.132,0.0653,0.0671,4124.43,26.27,26.27,24.55,1,1,1,219,211.6,226.4,111,103.6,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.493,0.477,0.51,111,103.6,118.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0927,0.0901,0.0953,0.00519,0.00456,0.00581,0.0002,0.00018,0.00023,0.19,0.177,0.203,0.0075,0.0069,0.008,25.3,25.24,25.35,0.919,0.913,0.924,0.97,0.97,0.97,0.891,0.886,0.896,25.31,23.54,27.09,24.55,22.83,26.27,0,0,0,0,0,0,0.136,0,0.0649,0.49,0.51,0.49,31.2
1562536800000,2019,7,2018,10,41,7,0.124,0.0653,0.0584,1589.05,22.51,22.51,9.459,1,1,1,204.5,198.8,210.3,96.53,90.79,108,108,108,0,-1.421e-14,1.421e-14,0.528,0.514,0.543,96.53,90.79,102.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0876,0.0856,0.0896,0.00396,0.00347,0.00444,0.00015,0.00014,0.00017,0.164,0.154,0.175,0.0064,0.006,0.0068,25.41,25.36,25.44,0.391,0,0.912,0.415,0,0.97,0.379,0,0.885,9.761,0,23.21,9.459,0,22.51,0,4,0,0,0.571,0,0.0525,0.571,0.0656,0.53,0.47,0.53,12.8
1563141600000,2019,7,2018,10,42,7,0.116,0.0653,0.0503,0,0,0,0,1,1,1,191.2,185.9,196.9,83.21,77.94,108,108,108,6.09e-15,0,1.421e-14,0.565,0.549,0.581,83.21,77.94,88.87,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0829,0.081,0.0849,0.00282,0.00237,0.0033,0.00011,0.000093,0.00013,0.141,0.131,0.151,0.0055,0.0051,0.0059,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0657,0.56,0.43,0.57,0
1563746400000,2019,7,2018,10,43,7,0.109,0.0653,0.0438,0,0,0,0,1,1,1,180.5,176.4,184.6,72.47,68.37,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.599,0.585,0.612,72.47,68.37,76.57,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0791,0.0777,0.0806,0.00191,0.00156,0.00226,0.000075,0.000061,0.000088,0.121,0.114,0.129,0.0047,0.0045,0.005,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.6,0.4,0.6,0
1564351200000,2019,7,2018,10,44,7,0.103,0.0601,0.0429,0,0,0,0,1,1,1,170.4,165.2,175,71,64.26,99.43,93,108,-4.06e-15,-1.421e-14,0,0.583,0.544,0.627,71,64.26,77.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0762,0.0793,0.00178,0.00121,0.00237,0.00007,0.000047,0.000093,0.118,0.107,0.129,0.0046,0.0042,0.0051,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0601,0.58,0.42,0.58,0
1564956000000,2019,8,2018,11,45,7,0.0953,0.0562,0.0391,0,0,0,0,1,1,1,157.6,152.3,163.2,64.58,59.3,93,93,93,6.09e-15,-1.421e-14,1.421e-14,0.59,0.57,0.611,64.58,59.3,70.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0727,0.0766,0.00124,0.00079,0.00172,0.000049,0.000031,0.000067,0.105,0.096,0.116,0.0041,0.0038,0.0045,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.59,0.41,0.59,0
1565560800000,2019,8,2018,11,46,7,0.0888,0.0562,0.0283,0,0,0,0,1,0,0.8571428571428571,146.8,142.7,150.9,53.83,49.73,93,93,93,7.104,-1.421e-14,49.73,0.634,0.616,0.652,46.73,0,57.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0722,0.000329,0,0.000675,0.000013,0,0.000026,0.0853,0.0708,0.0936,0.0033,0.0028,0.0037,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0605,0.63,0.32,0.68,0
1566165600000,2019,8,2018,11,47,7,0.0837,0.0562,0,0,0,0,0,0,0,0,138.4,135.9,141.4,45.36,42.9,93,93,93,45.36,42.9,48.37,0.672,0.658,0.684,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0837,0.67,0,1,0
1566770400000,2019,8,2018,11,48,7,0.0801,0.0544,0.00493,0,0,0,0,1,0,0.14285714285714285,132.5,129.1,135.1,42.46,37.98,90,72,93,34.31,0,42.08,0.679,0.558,0.71,8.151,0,57.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000857,0,0.0006,0.0000034,0,0.000024,0.0737,0.0708,0.091,0.0029,0.0028,0.0036,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.07517,0.68,0.062,0.94,0
1567375200000,2019,9,2018,12,49,7,0.0738,0.0435,0.0139,0,0,0,0,1,0,0.42857142857142855,122,116.2,127.7,49.95,44.21,72,72,72,26.9,0,49.95,0.591,0.564,0.62,23.05,0,55.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000138,0,0.000484,0.0000054,0,0.000019,0.0774,0.0708,0.089,0.003,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0599,0.59,0.19,0.81,0
1567980000000,2019,9,2018,12,50,7,0.067,0.0435,0,0,0,0,0,0,0,0,110.7,106.6,114.8,38.74,34.64,72,72,72,38.74,34.64,42.84,0.65,0.627,0.675,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.067,0.65,0,1,0
1568584800000,2019,9,2018,12,51,7,0.0628,0.0435,0,0,0,0,0,0,0,0,103.9,101.4,106.4,31.91,29.44,72,72,72,31.91,29.44,34.37,0.693,0.677,0.71,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0628,0.69,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0594,0.0435,0,0,0,0,0,0,0,0,98.16,95.7,100.6,26.16,23.7,72,72,72,26.16,23.7,28.62,0.734,0.716,0.752,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0594,0.73,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0556,0.0332,0,0,0,0,0,0,0,0,91.95,89.41,94.88,37.09,22.88,54.86,52,72,37.09,22.88,42.06,0.596,0.553,0.759,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0556,0.6,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0547,0.0314,0,0,0,0,0,0,0,0,90.43,87.77,93.24,38.43,35.77,52,52,52,38.43,35.77,41.24,0.576,0.558,0.592,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0547,0.57,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0536,0.0314,0,0,0,0,0,0,0,0,88.59,84.49,92.15,36.59,32.49,52,52,52,36.59,32.49,40.15,0.587,0.564,0.615,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0536,0.59,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0503,0.0314,0,0,0,0,0,0,0,0,83.24,82.03,84.76,31.24,30.03,52,52,52,31.24,30.03,32.76,0.625,0.613,0.634,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0503,0.62,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0509,0.0309,0,0,0,0,0,0,0,0,84.22,83.67,85.04,33.07,31.67,51.14,50,52,33.07,31.67,35.04,0.607,0.588,0.621,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0509,0.61,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0548,0.0302,0,0,0,0,0,0,0,0,90.66,85.31,97.34,40.66,35.31,50,50,50,40.66,35.31,47.34,0.553,0.514,0.586,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0548,0.55,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0626,0.0302,0.024,0,0,0,0,1,0,0.7142857142857143,103.5,98.16,110.2,53.51,48.16,50,50,50,13.8,-7.105e-15,48.44,0.484,0.454,0.509,39.71,0,60.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00034,0,0.000866,0.000013,0,0.000034,0.0837,0.0708,0.0954,0.0033,0.0028,0.0037,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0386,0.48,0.38,0.62,0
1574028000000,2019,11,2019,2,7,7,0.0722,0.0302,0.042,2225.44,16.32,16.32,13.25,1,1,1,119.4,112.7,123.3,69.41,62.66,50,50,50,0,0,0,0.419,0.405,0.444,69.41,62.66,73.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0716,0.00165,0.00108,0.00198,0.000065,0.000042,0.000078,0.109,0.099,0.115,0.0043,0.0039,0.0045,25.39,25.38,25.4,0.785,0,0.931,0.823,0,0.96,0.754,0,0.894,13.8,0,17,13.25,0,16.32,0,1,0,0,0.143,0,0.0736,0.143,0.0302,0.42,0.58,0.42,30.8
1574632800000,2019,11,2019,2,8,7,0.0781,0.031,0.047,2913.54,18.1,18.1,17.34,1,1,1,129.1,123.3,132.1,77.78,73.07,51.29,50,59,2.03e-15,0,1.421e-14,0.397,0.381,0.447,77.78,73.07,81.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0716,0.0744,0.00236,0.00196,0.00266,0.000093,0.000077,0.0001,0.123,0.115,0.129,0.0048,0.0045,0.0051,25.38,25.37,25.38,0.933,0.93,0.938,0.96,0.96,0.961,0.896,0.893,0.9,18.06,16.92,18.84,17.34,16.24,18.1,0,0,0,0,0,0,0.0963,0,0.0311,0.4,0.6,0.4,37.3
1575237600000,2019,12,2019,3,9,7,0.089,0.0357,0.0533,3278,21.52,21.52,19.51,1,1,1,147.1,134.5,156.9,88.15,75.53,59,59,59,0,-1.421e-14,1.421e-14,0.402,0.376,0.439,88.15,75.53,97.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0738,0.0817,0.00324,0.00217,0.00408,0.00013,0.000085,0.00016,0.143,0.12,0.161,0.0056,0.0047,0.0063,25.36,25.35,25.38,0.924,0.913,0.94,0.964,0.96,0.968,0.891,0.884,0.902,20.24,17.66,22.23,19.51,16.96,21.52,0,0,0,0,0,0,0.108,0,0.0357,0.4,0.6,0.4,36.8
1575842400000,2019,12,2019,3,10,7,0.094,0.0357,0.0583,3561.23,21.69,21.69,21.2,1,1,1,155.4,153.7,157.8,96.39,94.67,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.38,0.374,0.384,96.39,94.67,98.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0806,0.082,0.00394,0.0038,0.00415,0.00015,0.00015,0.00016,0.158,0.155,0.162,0.0062,0.0061,0.0063,25.35,25.35,25.35,0.915,0.912,0.916,0.967,0.966,0.968,0.885,0.883,0.886,21.92,21.57,22.4,21.2,20.84,21.69,0,0,0,0,0,0,0.118,0,0.0357,0.38,0.62,0.38,37.9
1576447200000,2019,12,2019,3,11,7,0.0994,0.0357,0.0637,3903.41,24.88,24.88,23.23,1,1,1,164.3,159.1,171.2,105.3,100.1,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.359,0.345,0.371,105.3,100.1,112.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0825,0.0868,0.0047,0.00426,0.00528,0.00018,0.00017,0.00021,0.174,0.164,0.186,0.0068,0.0064,0.0073,25.35,25.35,25.36,0.915,0.911,0.919,0.97,0.969,0.97,0.887,0.882,0.892,23.96,22.68,25.64,23.23,21.97,24.88,0,0,0,0,0,0,0.129,0,0.0357,0.36,0.64,0.36,39.3
1577052000000,2019,12,2019,3,12,7,0.108,0.0357,0.0725,4492.69,30.6,30.6,26.74,1,1,1,178.9,170.3,195,119.9,111.3,59,59,59,0,-1.421e-14,1.421e-14,0.331,0.303,0.346,119.9,111.3,136,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0865,0.0952,0.00594,0.00521,0.00731,0.00023,0.0002,0.00029,0.2,0.185,0.229,0.0078,0.0072,0.0089,25.36,25.36,25.36,0.924,0.919,0.933,0.97,0.97,0.97,0.896,0.891,0.905,27.57,25.44,31.54,26.74,24.68,30.6,0,0,0,0,0,0,0.149,0,0.0355,0.33,0.67,0.33,41.6
1577656800000,2019,12,2019,3,13,7,0.128,0.0417,0.0863,5394.77,34.16,34.16,32.11,1,1,1,211.7,199.1,224.8,142.7,133.7,69,59,73,0,0,0,0.325,0.293,0.353,142.7,133.7,151.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0988,0.0961,0.103,0.00788,0.00712,0.00865,0.00031,0.00028,0.00034,0.242,0.226,0.259,0.0095,0.0089,0.01,25.29,25.19,25.36,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.1,30.96,35.22,32.11,30.03,34.16,0,0,0,0,0,0,0.178,0,0.0417,0.33,0.67,0.33,42.1
1578261600000,2020,1,2019,4,14,7,0.144,0.0442,0.0998,6261.16,39.86,39.86,37.27,1,1,1,238,227.8,248.6,165,154.8,73,73,73,0,0,0,0.307,0.294,0.32,165,154.8,175.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.104,0.111,0.00977,0.00891,0.0107,0.00039,0.00035,0.00042,0.282,0.264,0.301,0.011,0.01,0.012,25.09,25.01,25.17,0.944,0.94,0.947,0.973,0.97,0.978,0.918,0.912,0.926,38.3,35.92,40.77,37.27,34.84,39.86,0,0,0,0,0,0,0.207,0,0.0442,0.31,0.69,0.31,43.5
1578866400000,2020,1,2019,4,15,7,0.163,0.0442,0.118,7485.14,48.2,48.2,44.55,1,1,1,268.9,252.1,287.1,195.9,179.1,73,73,73,4.06e-15,0,2.842e-14,0.272,0.254,0.29,195.9,179.1,214.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.112,0.125,0.0124,0.011,0.0139,0.00049,0.00043,0.00055,0.337,0.307,0.37,0.013,0.012,0.015,24.89,24.78,24.98,0.953,0.948,0.957,0.98,0.979,0.98,0.934,0.929,0.938,45.56,41.61,49.81,44.55,40.75,48.2,0,0,0,0,0,0,0.248,0,0.045,0.27,0.72,0.28,45.9
1579471200000,2020,1,2019,4,16,7,0.198,0.0442,0.154,9349.07,63.38,63.38,55.65,2,1,1.8571428571428572,328.1,295.6,363.4,255.1,222.6,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.223,0.201,0.247,255.1,222.6,290.4,990,990,990,965,964.9,965.2,25,24.8,25.1,0.139,0.127,0.151,0.0222,0.0147,0.0361,0.00089,0.00058,0.0015,0.297,0.247,0.385,0.012,0.0099,0.015,24.66,24.46,24.82,0.935,0.924,0.959,0.971,0.97,0.98,0.908,0.896,0.94,32.53,26.3,51.76,31.27,25.51,48.2,0,0,0,0,0,0,0.309,0,0.044,0.22,0.78,0.22,47.2
1580076000000,2020,1,2019,4,17,7,0.259,0.0462,0.213,12915.7,87.56,87.56,76.88,2,2,2,428.9,377.9,487.3,352.5,304.9,76.43,73,85,0,0,0,0.178,0.163,0.193,352.5,304.9,402.3,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.174,0.157,0.192,0.0654,0.0429,0.0889,0.0027,0.0017,0.0037,0.419,0.348,0.495,0.017,0.014,0.02,24.05,23.71,24.36,0.948,0.941,0.955,0.975,0.97,0.98,0.925,0.913,0.936,39.41,34.28,44.67,38.44,33.25,43.78,0,0,0,0,0,0,0.427,0,0.046,0.18,0.82,0.18,49.9
1580680800000,2020,2,2019,5,18,7,0.342,0.0514,0.29,16920.8,113.1,113.1,100.7,3,2,2.4285714285714284,565.2,506.7,627.5,480.2,421.7,85,85,85,1.624e-14,0,5.684e-14,0.151,0.135,0.168,480.2,421.7,542.5,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.225,0.199,0.258,0.127,0.098,0.163,0.0053,0.0041,0.0069,0.569,0.524,0.614,0.024,0.022,0.026,23.29,22.98,23.6,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.24,35.81,52.24,42.61,34.74,48.2,0,0,0,0,0,0,0.56,0,0.052,0.15,0.85,0.15,49.5
1581285600000,2020,2,2019,5,19,7,0.445,0.0514,0.393,22299.8,144.6,144.6,132.7,3,3,3,735.6,651.9,828.3,650.6,566.9,85,85,85,0,0,0,0.116,0.103,0.13,650.6,566.9,743.3,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.32,0.272,0.373,0.236,0.18,0.298,0.01,0.0076,0.013,0.79,0.649,0.947,0.034,0.028,0.042,22.37,21.84,22.84,0.955,0.952,0.957,0.98,0.977,0.98,0.936,0.93,0.938,45.4,40.3,50.78,44.25,39.36,48.2,0,0,0,0,0,0,0.737,0,0.052,0.12,0.88,0.12,50.1
1581890400000,2020,2,2019,5,20,7,0.633,0.0649,0.568,29847.6,192.8,192.8,177.7,4,4,4,1047,869.8,1218,939.9,784.8,107.3,85,137,0,0,0,0.101,0.0808,0.123,939.9,784.8,1081,990,990,990,968,967.4,968.6,22,21.4,22.6,0.571,0.411,0.751,0.423,0.319,0.605,0.019,0.014,0.028,1.25,0.937,1.65,0.057,0.041,0.077,20.73,19.76,21.68,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,45.46,39.75,49.99,44.42,38.78,48.2,0,0,0,0,0,0,0.987,0,0.065,0.1,0.9,0.1,47.2
1582495200000,2020,2,2019,5,21,7,0.817,0.0868,0.665,32351,192.8,192.8,192.6,4,4,4,1350,1267,1393,1207,1130,143.6,137,183,106.8,30.13,153,0.106,0.0986,0.131,1100,1100,1100,990,990,990,969,968.7,969.1,21,20.9,21.3,0.826,0.792,0.843,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.74,1.79,0.085,0.082,0.086,19.22,19.07,19.52,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.41,49,50.21,48.14,48.02,48.2,0,0,0,0,0,0,1.07,0,0.152,0.11,0.81,0.19,39.6
1583100000000,2020,3,2019,6,22,7,0.851,0.111,0.665,32182.1,192.2,192.2,191.6,4,4,4,1406,1390,1427,1223,1207,183,183,183,123.3,107,144,0.13,0.128,0.132,1100,1100,1100,990,990,990,969.2,969.1,969.2,20.8,20.8,20.9,0.848,0.842,0.857,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.81,0.086,0.086,0.087,19.02,18.95,19.08,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.87,48.67,49.03,47.89,47.69,48.05,0,0,0,0,0,0,1.06,0,0.186,0.13,0.78,0.22,37.8
1583704800000,2020,3,2019,6,23,7,0.899,0.111,0.665,31669.1,190.4,190.4,188.5,4,4,4,1487,1436,1550,1304,1253,183,183,183,204.2,153.3,267.4,0.123,0.118,0.127,1100,1100,1100,990,990,990,969.4,969.3,969.6,20.6,20.4,20.7,0.882,0.861,0.903,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.091,18.73,18.5,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.09,47.5,48.58,47.13,46.55,47.6,0,0,0,0,0,0,1.05,0,0.234,0.12,0.74,0.26,35.2
1584309600000,2020,3,2019,6,24,7,1.01,0.111,0.665,30624.2,185.2,185.2,182.3,4,4,4,1664,1580,1732,1481,1397,183,183,183,380.9,296.6,448.9,0.11,0.106,0.116,1100,1100,1100,990,990,990,970,969.7,970.2,20,19.8,20.3,0.915,0.908,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.12,17.9,18.4,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.5,45.9,47.24,45.57,44.98,46.29,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1584914400000,2020,3,2019,6,25,7,1.09,0.111,0.665,29810.2,179.3,179.3,177.4,4,4,4,1803,1749,1865,1620,1566,183,183,183,519.9,465.8,582.3,0.102,0.0981,0.105,1100,1100,1100,990,990,990,970.5,970.3,970.7,19.5,19.3,19.7,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.66,17.46,17.84,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.27,44.71,45.75,44.36,43.82,44.84,0,0,0,0,0,0,0.986,0,0.425,0.1,0.61,0.39,27.3
1585519200000,2020,3,2019,6,26,7,1.23,0.125,0.665,28584.5,174.2,174.2,170.1,4,4,4,2029,1897,2168,1822,1714,207.3,183,217,721.8,613.6,851.4,0.102,0.0946,0.11,1100,1100,1100,990,990,990,971.1,970.8,971.5,18.9,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.98,16.62,17.36,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.4,42.44,44.44,42.54,41.59,43.55,0,0,0,0,0,0,0.945,0,0.565,0.1,0.54,0.46,23.2
1586124000000,2020,4,2019,7,27,7,1.39,0.131,0.665,27366.1,165.1,165.1,162.9,4,4,4,2301,2216,2365,2084,1999,217,217,217,983.6,899.2,1048,0.0944,0.0917,0.0979,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.14,16.5,0.946,0.945,0.947,0.979,0.979,0.98,0.926,0.925,0.928,41.58,41.16,42.13,40.72,40.28,41.29,0,0,0,0,0,0,0.905,0,0.725,0.094,0.48,0.52,19.7
1586728800000,2020,4,2019,7,28,7,1.45,0.131,0.665,26933.3,160.8,160.8,160.3,4,4,4,2394,2377,2407,2177,2160,217,217,217,1077,1060,1090,0.0906,0.0902,0.0913,1100,1100,1100,990,990,990,972.1,972,972.1,17.9,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.07,16.04,16.12,0.945,0.945,0.945,0.978,0.978,0.978,0.925,0.924,0.925,40.98,40.9,41.09,40.08,39.99,40.2,0,0,0,0,0,0,0.891,0,0.785,0.09,0.46,0.54,18.6
1587333600000,2020,4,2019,7,29,7,1.43,0.131,0.665,27050.5,162.8,162.8,161,4,4,4,2369,2305,2411,2152,2088,217,217,217,1052,988.2,1094,0.0916,0.09,0.0941,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.13,16.03,16.29,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.14,40.87,41.55,40.25,39.97,40.69,0,0,0,0,0,0,0.895,0,0.765,0.092,0.47,0.53,18.9
1587938400000,2020,4,2019,7,30,7,1.3,0.147,0.665,28058.6,170.6,170.6,167,4,4,4,2143,2002,2279,1900,1726,242.3,217,276,800.2,626.4,962.1,0.114,0.0952,0.138,1100,1100,1100,990,990,990,971.4,971.1,971.8,18.6,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.68,16.35,17.02,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.61,41.72,43.52,41.75,40.88,42.65,0,0,0,0,0,0,0.928,0,0.635,0.11,0.51,0.49,21.6
1588543200000,2020,5,2019,8,31,7,1.11,0.167,0.665,29584.6,180,180,176.1,4,4,4,1842,1729,1956,1566,1453,276,276,276,465.7,352.5,580.3,0.15,0.141,0.16,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.54,17.17,17.91,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.92,43.92,45.92,44.02,43.04,45.01,0,0,0,0,0,0,0.978,0,0.445,0.15,0.6,0.4,26.7
1589148000000,2020,5,2019,8,32,7,0.959,0.116,0.665,31074.6,188.4,188.4,185,4,4,4,1586,1490,1692,1394,1298,192,192,192,294.2,197.7,399.6,0.121,0.114,0.129,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.906,0.88,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.092,0.089,0.094,18.38,18.03,18.72,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.19,46.26,48.07,46.24,45.33,47.11,0,0,0,0,0,0,1.03,0,0.294,0.12,0.69,0.31,32.4
1589752800000,2020,5,2019,8,33,7,0.819,0.116,0.658,32137.3,192.8,192.8,191.3,4,4,4,1354,1227,1461,1162,1035,192,192,192,74.27,0,169.4,0.142,0.131,0.157,1088,1035,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.81,0.701,0.868,0.62,0.501,0.648,0.03,0.023,0.031,1.73,1.49,1.82,0.082,0.07,0.088,19.26,18.82,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.93,48.2,49.77,47.82,47.23,48.2,0,0,0,0,0,0,1.06,0,0.161,0.14,0.8,0.2,39.2
1590357600000,2020,5,2019,8,34,7,0.663,0.116,0.547,28706.2,184.6,184.6,170.9,4,4,4,1096,1013,1190,904.2,821.2,192,192,192,-3.248e-14,-1.137e-13,0,0.175,0.161,0.189,904.2,821.2,997.6,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.546,0.468,0.647,0.377,0.336,0.422,0.017,0.015,0.02,1.17,1.02,1.35,0.054,0.046,0.063,20.63,20.16,21.03,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.62,40.38,47.1,42.72,39.44,46.15,0,0,0,0,0,0,0.949,0,0.116,0.17,0.83,0.17,43.3
1590962400000,2020,6,2019,9,35,7,0.565,0.0974,0.468,25134.7,160.2,160.2,149.6,4,3,3.4285714285714284,934.1,884.6,990.8,773.1,723.6,161,161,161,0,0,0,0.173,0.162,0.182,773.1,723.6,829.8,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.421,0.376,0.473,0.312,0.284,0.341,0.014,0.013,0.015,0.984,0.928,1.04,0.044,0.041,0.047,21.38,21.1,21.63,0.955,0.953,0.957,0.978,0.974,0.98,0.935,0.928,0.938,45.86,39.22,51.44,44.28,38.21,48.2,0,0,0,0,0,0,0.831,0,0.097,0.17,0.83,0.17,44.5
1591567200000,2020,6,2019,9,36,7,0.502,0.0974,0.404,22651.7,141.6,141.6,134.8,3,3,3,829.5,792.4,869.8,668.5,631.4,161,161,161,0,0,0,0.194,0.185,0.203,668.5,631.4,708.8,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.343,0.322,0.366,0.248,0.223,0.274,0.011,0.0097,0.012,0.834,0.771,0.902,0.037,0.034,0.04,21.95,21.72,22.16,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.86,43.69,48.15,44.94,42.82,47.19,0,0,0,0,0,0,0.749,0,0.098,0.19,0.8,0.2,45.1
1592172000000,2020,6,2019,9,37,7,0.457,0.0974,0.36,20437.4,127.2,127.2,121.7,3,3,3,755.5,721.9,785,594.5,560.9,161,161,161,0,0,0,0.213,0.205,0.223,594.5,560.9,624,990,990,990,966.9,966.8,967,23.1,23,23.2,0.301,0.282,0.317,0.198,0.176,0.218,0.0086,0.0076,0.0095,0.709,0.652,0.759,0.031,0.028,0.033,22.37,22.2,22.56,0.954,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.45,39.36,43.25,40.55,38.36,42.39,0,0,0,0,0,0,0.676,0,0.097,0.21,0.79,0.21,44.7
1592776800000,2020,6,2019,9,38,7,0.41,0.0974,0.313,17782.3,112.7,112.7,105.8,3,2,2.857142857142857,678.1,646.7,710.1,517.1,485.7,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.238,0.227,0.249,517.1,485.7,549.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.257,0.239,0.275,0.147,0.128,0.168,0.0063,0.0055,0.0072,0.595,0.543,0.637,0.025,0.023,0.027,22.79,22.63,22.93,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.06,35.15,52.09,37.58,34.1,48.2,0,0,0,0,0,0,0.588,0,0.097,0.24,0.76,0.24,43.4
1593381600000,2020,6,2019,9,39,7,0.369,0.0861,0.283,16178.9,96.4,96.4,96.3,2,2,2,609.6,583,637.7,467.1,448,142.4,135,161,0,-5.684e-14,5.684e-14,0.233,0.218,0.256,467.1,448,483.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.226,0.215,0.235,0.119,0.11,0.127,0.0051,0.0046,0.0054,0.604,0.57,0.631,0.026,0.024,0.027,23.06,22.93,23.21,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.55,48.84,52.13,48.15,47.86,48.2,0,0,0,0,0,0,0.535,0,0.086,0.23,0.77,0.23,43.8
1593986400000,2020,7,2019,10,40,7,0.333,0.0905,0.242,14423,94.06,94.06,85.85,2,2,2,550.2,527.5,574.5,400.7,341.5,149.6,135,186,0,-5.684e-14,5.684e-14,0.273,0.235,0.353,400.7,341.5,439.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.199,0.18,0.211,0.0881,0.0602,0.106,0.0037,0.0025,0.0045,0.5,0.414,0.557,0.021,0.017,0.023,23.42,23.26,23.61,0.954,0.947,0.957,0.978,0.971,0.98,0.933,0.919,0.938,43.9,37.45,47.99,42.93,36.35,47.03,0,0,0,0,0,0,0.477,0,0.091,0.27,0.73,0.27,43.3
1594591200000,2020,7,2019,10,41,7,0.302,0.112,0.19,11233.9,71.13,71.13,66.87,2,2,2,499.5,480.2,520.1,313.5,294.2,186,186,186,1.624e-14,0,5.684e-14,0.373,0.358,0.387,313.5,294.2,334.1,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.171,0.164,0.178,0.047,0.0378,0.0567,0.0019,0.0016,0.0024,0.372,0.343,0.402,0.015,0.014,0.017,23.78,23.66,23.9,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.911,0.918,34.47,32.39,36.67,33.43,31.42,35.57,0,0,0,0,0,0,0.371,0,0.112,0.37,0.63,0.37,37.2
1595196000000,2020,7,2019,10,42,7,0.276,0.112,0.163,9685.62,61.5,61.5,57.65,2,2,2,455.8,438.3,473.9,269.8,252.3,186,186,186,0,0,0,0.408,0.393,0.424,269.8,252.3,287.9,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.155,0.149,0.161,0.0263,0.0181,0.0349,0.0011,0.00074,0.0014,0.306,0.28,0.333,0.013,0.011,0.014,24.04,23.93,24.15,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.72,27.8,31.7,28.83,26.97,30.75,0,0,0,0,0,0,0.32,0,0.113,0.41,0.59,0.41,35.1
1595800800000,2020,7,2019,10,43,7,0.253,0.107,0.146,8615.83,54.32,54.32,51.28,2,1,1.7142857142857142,417.9,401.4,433.7,240.8,226.9,177.1,155,186,4.06e-15,-2.842e-14,2.842e-14,0.423,0.38,0.45,240.8,226.9,252.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.14,0.147,0.0164,0.015,0.0183,0.00067,0.00061,0.00074,0.31,0.262,0.413,0.013,0.011,0.017,24.21,24.11,24.32,0.937,0.926,0.958,0.973,0.97,0.98,0.911,0.898,0.939,34.19,26.1,52.5,32.53,25.31,48.2,0,0,0,0,0,0,0.285,0,0.107,0.42,0.58,0.42,34.1
1596405600000,2020,8,2019,11,44,7,0.23,0.0937,0.136,8216.73,51.67,51.67,48.91,2,1,1.2857142857142858,380.6,365.6,395.7,225.6,210.6,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.408,0.392,0.424,225.6,210.6,240.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.131,0.142,0.0149,0.0136,0.0162,0.0006,0.00055,0.00066,0.353,0.258,0.408,0.014,0.01,0.017,24.34,24.26,24.4,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.53,26.11,52.6,41.6,25.32,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.7
1597010400000,2020,8,2019,11,45,7,0.211,0.0937,0.117,7281.37,46.22,46.22,43.34,1,1,1,348.1,335.8,360.9,193.1,180.8,155,155,155,0,-2.842e-14,2.842e-14,0.446,0.429,0.462,193.1,180.8,205.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.13,0.0122,0.0111,0.0133,0.00049,0.00045,0.00053,0.341,0.319,0.364,0.014,0.013,0.015,24.52,24.43,24.6,0.953,0.949,0.956,0.98,0.979,0.98,0.933,0.929,0.937,44.23,41.4,47.17,43.34,40.53,46.22,0,0,0,0,0,0,0.241,0,0.094,0.44,0.55,0.45,34.5
1597615200000,2020,8,2019,11,46,7,0.194,0.0937,0.0999,6173.72,39.52,39.52,36.75,1,1,1,320.2,309.3,331.7,165.2,154.3,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.484,0.467,0.501,165.2,154.3,176.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.115,0.112,0.119,0.00979,0.00886,0.0108,0.00039,0.00035,0.00043,0.291,0.271,0.311,0.012,0.011,0.012,24.71,24.63,24.78,0.944,0.941,0.948,0.972,0.97,0.977,0.918,0.913,0.926,37.79,35.27,40.45,36.75,34.22,39.52,0,0,0,0,0,0,0.204,0,0.0941,0.48,0.51,0.49,31.8
1598220000000,2020,8,2019,11,47,7,0.18,0.0937,0.086,5287.47,33.42,33.42,31.47,1,1,1,297.1,288.2,305.7,142.1,133.2,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.522,0.507,0.538,142.1,133.2,150.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.107,0.104,0.11,0.00783,0.00707,0.00856,0.00031,0.00028,0.00034,0.249,0.233,0.265,0.0099,0.0093,0.011,24.86,24.81,24.91,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.45,30.34,34.45,31.47,29.43,33.42,0,0,0,0,0,0,0.175,0,0.094,0.52,0.48,0.52,29.4
1598824800000,2020,8,2019,11,48,7,0.166,0.0746,0.0913,5655.9,36.87,36.87,33.67,1,1,1,274.3,262.2,285.2,151,130.2,123.3,118,155,0,-2.842e-14,2.842e-14,0.449,0.417,0.543,151,130.2,164.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.111,0.00859,0.00682,0.00975,0.00034,0.00027,0.00039,0.262,0.228,0.286,0.01,0.0091,0.011,24.94,24.88,25,0.939,0.931,0.944,0.97,0.97,0.972,0.911,0.903,0.917,34.7,29.64,37.94,33.67,28.75,36.87,0,0,0,0,0,0,0.187,0,0.0747,0.45,0.55,0.45,34.1
1599429600000,2020,9,2019,12,49,7,0.151,0.0644,0.0863,5350.14,34.77,34.77,31.85,1,1,1,249.1,240.1,258.7,142.7,131.1,106.4,91,118,4.06e-15,0,2.842e-14,0.426,0.37,0.474,142.7,131.1,155.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0994,0.106,0.00788,0.00689,0.00893,0.00031,0.00027,0.00035,0.246,0.226,0.267,0.0097,0.0089,0.011,25.06,25.02,25.1,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.912,32.83,30.03,35.85,31.85,29.13,34.77,0,0,0,0,0,0,0.177,0,0.0647,0.43,0.57,0.43,35.4
1600034400000,2020,9,2019,12,50,7,0.138,0.055,0.0834,5181.92,32.73,32.73,30.84,1,1,1,228.8,221.2,237.1,137.8,130.2,91,91,91,0,0,0,0.398,0.384,0.411,137.8,130.2,146.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0997,0.097,0.103,0.00747,0.00682,0.00817,0.00029,0.00027,0.00032,0.236,0.222,0.25,0.0093,0.0087,0.0099,25.19,25.13,25.25,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.8,30.01,33.74,30.84,29.11,32.73,0,0,0,0,0,0,0.171,0,0.0546,0.4,0.6,0.4,37.6
1600639200000,2020,9,2019,12,51,7,0.128,0.055,0.0735,4550.7,28.55,28.55,27.09,1,1,1,212.5,206.7,218.8,121.5,115.7,91,91,91,4.06e-15,-1.421e-14,1.421e-14,0.428,0.416,0.44,121.5,115.7,127.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0919,0.0961,0.00607,0.00559,0.00661,0.00024,0.00022,0.00026,0.206,0.196,0.218,0.0081,0.0077,0.0085,25.32,25.27,25.36,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.93,26.54,29.43,27.09,25.74,28.55,0,0,0,0,0,0,0.15,0,0.0545,0.43,0.57,0.43,35.6
1601244000000,2020,9,2019,12,52,7,0.121,0.0488,0.0717,3860.22,28.28,28.28,22.98,1,1,1,199.3,194.4,204.8,118.6,110,80.71,73,91,-2.03e-15,-1.421e-14,1.421e-14,0.404,0.367,0.453,118.6,110,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0899,0.0934,0.00583,0.0051,0.00647,0.00023,0.0002,0.00025,0.2,0.186,0.213,0.0078,0.0073,0.0083,25.39,25.38,25.41,0.793,0,0.929,0.831,0,0.97,0.769,0,0.901,23.69,0,29.15,22.98,0,28.28,0,1,0,0,0.143,0,0.128,0.143,0.0493,0.4,0.59,0.41,31.9
