datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1364695200000,1926,10,1926,1,1,7,0.12,0.0442,0.0757,4602.54,27.89,27.89,27.4,1,1,1,198.1,195.2,200.2,125.1,122.2,73,73,73,0,0,0,0.369,0.365,0.374,125.1,122.2,127.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0921,0.0939,0.00251,0.00222,0.00272,0.000098,0.000087,0.00011,0.207,0.2,0.211,0.0081,0.0078,0.0083,25.39,25.39,25.39,0.906,0.904,0.908,0.97,0.97,0.97,0.879,0.877,0.88,28.24,27.52,28.75,27.4,26.69,27.89,0,0,0,0,0,0,0.152,0,0.0443,0.37,0.63,0.37,38.4
-1364090400000,1926,10,1926,1,2,7,0.121,0.0442,0.077,4686.65,28.1,28.1,27.9,1,1,1,200.3,195.2,201.2,127.3,122.2,73,73,73,0,0,0,0.365,0.363,0.374,127.3,122.2,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0921,0.0942,0.00273,0.00222,0.00282,0.00011,0.000087,0.00011,0.211,0.2,0.213,0.0083,0.0078,0.0083,25.38,25.38,25.39,0.907,0.904,0.908,0.97,0.97,0.97,0.88,0.877,0.881,28.76,27.52,28.97,27.9,26.69,28.1,0,0,0,0,0,0,0.155,0,0.044,0.37,0.64,0.36,38.7
-1363485600000,1926,10,1926,1,3,7,0.12,0.0524,0.0676,4063.32,28.1,28.1,24.19,1,1,1,198.6,194.8,201.2,111.8,97.8,86.71,73,97,0,0,0,0.437,0.363,0.498,111.8,97.8,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0859,0.0942,0.00124,0,0.00282,0.000048,0,0.00011,0.181,0.154,0.213,0.0071,0.006,0.0083,25.41,25.38,25.44,0.894,0.882,0.908,0.969,0.966,0.97,0.866,0.852,0.881,24.97,21.51,28.97,24.19,20.79,28.1,0,0,0,0,0,0,0.134,0,0.0524,0.44,0.56,0.44,33.9
-1362880800000,1926,10,1926,1,4,7,0.12,0.0587,0.061,3619.98,22.16,22.16,21.55,1,1,1,197.8,194.8,200.2,100.8,97.8,97,97,97,0,0,0,0.49,0.484,0.498,100.8,97.8,103.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0859,0.0879,0.000169,0,0.000325,0.0000066,0,0.000013,0.159,0.154,0.164,0.0062,0.006,0.0064,25.44,25.43,25.44,0.885,0.882,0.888,0.968,0.966,0.969,0.857,0.852,0.861,22.26,21.51,22.87,21.55,20.79,22.16,0,0,0,0,0,0,0.12,0,0.059,0.49,0.51,0.49,30.2
-1362276000000,1926,11,1926,2,5,7,0.123,0.0562,0.0668,4008.65,25.22,25.22,23.86,1,1,1,203.4,199.1,209.3,110.4,106.1,93,93,93,0,0,0,0.457,0.444,0.467,110.4,106.1,116.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0885,0.0921,0.00104,0.000609,0.00163,0.000041,0.000024,0.000064,0.177,0.169,0.189,0.0069,0.0066,0.0074,25.4,25.35,25.43,0.894,0.891,0.899,0.97,0.97,0.97,0.868,0.864,0.872,24.6,23.57,26,23.86,22.86,25.22,0,0,0,0,0,0,0.133,0,0.0562,0.46,0.54,0.46,32.6
-1361671200000,1926,11,1926,2,6,7,0.122,0.0473,0.0746,4522.24,29.71,29.71,26.92,1,1,1,201.5,201.2,202.2,123.3,108.2,78.14,67,93,0,0,0,0.388,0.331,0.462,123.3,108.2,135.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0892,0.0956,0.00233,0.000817,0.00352,0.000091,0.000032,0.00014,0.204,0.173,0.228,0.008,0.0068,0.0089,25.39,25.36,25.42,0.903,0.893,0.911,0.97,0.97,0.97,0.876,0.866,0.884,27.75,24.07,30.63,26.92,23.35,29.71,0,0,0,0,0,0,0.15,0,0.0474,0.39,0.61,0.39,37.1
-1361066400000,1926,11,1926,2,7,7,0.123,0.0405,0.0826,5046.87,31.93,31.93,30.04,1,1,1,203.6,201.2,212.1,136.6,134.2,67,67,67,0,0,0,0.329,0.316,0.333,136.6,134.2,145.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0961,0.0952,0.0991,0.00366,0.00342,0.00451,0.00014,0.00013,0.00018,0.232,0.226,0.252,0.0091,0.0088,0.0099,25.35,25.28,25.37,0.912,0.911,0.916,0.97,0.97,0.97,0.884,0.883,0.888,30.97,30.4,32.92,30.04,29.49,31.93,0,0,0,0,0,0,0.167,0,0.0404,0.33,0.67,0.33,41
-1360461600000,1926,11,1926,2,8,7,0.148,0.0405,0.108,6648.74,45.33,45.33,39.58,1,1,1,245.1,202.2,270.3,178.1,135.2,67,67,67,0,0,0,0.276,0.248,0.331,178.1,135.2,203.3,990,990,990,964.7,964.4,964.8,25.3,25.2,25.6,0.111,0.0956,0.12,0.00785,0.00352,0.0107,0.00031,0.00014,0.00042,0.347,0.228,0.423,0.014,0.0089,0.017,25,24.8,25.36,0.927,0.911,0.936,0.977,0.97,0.98,0.906,0.884,0.917,40.49,30.63,46.26,39.58,29.71,45.33,0,0,0,0,0,0,0.22,0,0.04,0.27,0.73,0.27,44.9
-1359856800000,1926,11,1926,2,9,7,0.19,0.0565,0.133,7986.92,52.88,52.88,47.54,2,1,1.5714285714285714,314,273.8,354,220.6,195.2,93.43,67,104,0,0,0,0.296,0.236,0.348,220.6,195.2,250,990,990,990,965,964.8,965.2,25,24.8,25.2,0.129,0.121,0.14,0.0142,0.00952,0.02,0.00057,0.00038,0.00081,0.326,0.221,0.472,0.013,0.0088,0.019,24.7,24.53,24.94,0.914,0.892,0.939,0.974,0.97,0.98,0.891,0.865,0.92,34.4,23.63,48.84,33.57,22.92,47.86,0,0,0,0,0,0,0.264,0,0.057,0.3,0.7,0.3,42
-1359252000000,1926,12,1926,3,10,7,0.224,0.0629,0.161,9437.36,58.54,58.54,56.17,2,2,2,369.6,354,380.8,265.6,250,104,104,104,0,0,0,0.282,0.273,0.294,265.6,250,276.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.146,0.14,0.15,0.0231,0.02,0.0254,0.00093,0.00081,0.001,0.294,0.271,0.311,0.012,0.011,0.013,24.46,24.38,24.56,0.909,0.906,0.912,0.97,0.97,0.97,0.882,0.878,0.884,28.96,27.26,30.18,28.09,26.44,29.27,0,0,0,0,0,0,0.312,0,0.063,0.28,0.72,0.28,42.1
-1358647200000,1926,12,1926,3,11,7,0.251,0.0629,0.188,11034.6,69.01,69.01,65.68,2,2,2,415,389.1,431,311,285.1,104,104,104,0,0,0,0.251,0.241,0.267,311,285.1,327,990,990,990,965.5,965.3,965.5,24.5,24.5,24.7,0.162,0.153,0.168,0.0322,0.027,0.0354,0.0013,0.0011,0.0014,0.365,0.324,0.392,0.015,0.013,0.016,24.17,24.07,24.33,0.919,0.913,0.922,0.97,0.97,0.97,0.891,0.886,0.894,33.86,31.08,35.57,32.84,30.14,34.51,0,0,0,0,0,0,0.365,0,0.063,0.25,0.75,0.25,44
-1358042400000,1926,12,1926,3,12,7,0.277,0.0629,0.214,12568.7,81.76,81.76,74.81,2,2,2,458,435.5,489.3,354,331.5,104,104,104,0,0,0,0.227,0.213,0.239,354,331.5,385.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.169,0.188,0.0408,0.0363,0.0471,0.0017,0.0015,0.0019,0.44,0.4,0.498,0.018,0.016,0.021,23.9,23.7,24.04,0.927,0.923,0.932,0.973,0.97,0.98,0.902,0.895,0.913,38.43,36.06,41.73,37.41,34.98,40.88,0,0,0,0,0,0,0.416,0,0.063,0.23,0.77,0.23,45.4
-1357437600000,1926,12,1926,3,13,7,0.347,0.0689,0.278,15989.4,102.6,102.6,95.17,3,2,2.4285714285714284,573.6,551,608.8,459.6,423.8,114,104,139,0,0,0,0.199,0.171,0.247,459.6,423.8,504.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.218,0.206,0.24,0.0621,0.0548,0.0719,0.0026,0.0023,0.003,0.554,0.464,0.634,0.023,0.019,0.027,23.26,23.15,23.34,0.931,0.919,0.94,0.976,0.97,0.98,0.908,0.891,0.921,41.44,33.22,48.5,40.46,32.23,47.53,0,0,0,0,0,0,0.529,0,0.069,0.2,0.8,0.2,46.1
-1356832800000,1927,1,1926,4,14,7,0.34,0.0841,0.256,14930.4,88.87,88.87,88.87,2,2,2,562.8,562.8,562.8,423.8,423.8,139,139,139,0,0,0,0.247,0.247,0.247,423.8,423.8,423.8,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.206,0.206,0.206,0.0548,0.0548,0.0548,0.0023,0.0023,0.0023,0.578,0.578,0.578,0.024,0.024,0.024,23.29,23.29,23.29,0.937,0.937,0.937,0.98,0.98,0.98,0.918,0.918,0.918,45.34,45.34,45.34,44.44,44.44,44.44,0,0,0,0,0,0,0.494,0,0.084,0.25,0.75,0.25,43.9
-1356228000000,1927,1,1926,4,15,7,0.345,0.0742,0.271,15758.1,95.84,95.84,93.8,2,2,2,570.3,562.8,577.9,447.6,423.8,122.7,120,139,0,0,0,0.215,0.208,0.247,447.6,423.8,457.9,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.212,0.206,0.216,0.0595,0.0548,0.0616,0.0025,0.0023,0.0026,0.626,0.578,0.648,0.026,0.024,0.027,23.21,23.15,23.29,0.94,0.937,0.941,0.98,0.98,0.98,0.921,0.918,0.922,47.86,45.34,48.9,46.9,44.44,47.92,0,0,0,0,0,0,0.521,0,0.074,0.22,0.79,0.21,45.7
-1355623200000,1927,1,1926,4,16,7,0.39,0.0726,0.317,17852.5,121.1,121.1,106.3,3,3,3,644.7,589.2,720.3,524.7,469.2,120,120,120,0,0,0,0.188,0.167,0.204,524.7,469.2,600.3,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.254,0.222,0.297,0.0823,0.0638,0.11,0.0035,0.0027,0.0047,0.555,0.459,0.69,0.024,0.019,0.03,22.97,22.53,23.29,0.925,0.918,0.933,0.973,0.97,0.979,0.9,0.891,0.913,36.4,32.8,41.24,35.42,31.82,40.37,0,0,0,0,0,0,0.59,0,0.073,0.19,0.81,0.19,45.8
-1355018400000,1927,1,1926,4,17,7,0.477,0.0726,0.404,22304.3,142.5,142.5,132.8,4,3,3.142857142857143,788.2,712.1,858.5,668.2,592.1,120,120,120,0,0,0,0.153,0.14,0.169,668.2,592.1,738.5,990,990,990,967.1,966.7,967.3,22.9,22.7,23.3,0.336,0.292,0.378,0.132,0.107,0.159,0.0058,0.0046,0.007,0.793,0.674,0.91,0.035,0.029,0.04,22.15,21.85,22.58,0.936,0.927,0.941,0.978,0.97,0.98,0.915,0.899,0.922,43.49,36.72,48.03,42.56,35.62,47.07,0,0,0,0,0,0,0.738,0,0.073,0.15,0.85,0.15,46.8
-1354413600000,1927,1,1926,4,18,7,0.6,0.0943,0.506,26528.1,167.8,167.8,157.9,4,4,4,992,891.9,1060,836,771.9,156,120,162,0,0,0,0.157,0.135,0.171,836,771.9,898,990,990,990,967.9,967.5,968.1,22.1,21.9,22.5,0.477,0.408,0.536,0.221,0.176,0.268,0.01,0.0078,0.012,1.01,0.848,1.16,0.046,0.038,0.053,21.14,20.75,21.68,0.934,0.929,0.937,0.976,0.972,0.98,0.912,0.903,0.918,40.42,38.14,42.8,39.48,37.07,41.95,0,0,0,0,0,0,0.877,0,0.094,0.16,0.84,0.16,44.2
-1353808800000,1927,2,1926,5,19,7,0.672,0.098,0.574,29411.3,180.6,180.6,175.1,4,4,4,1111,1066,1151,948.9,904.3,162,162,162,0,0,0,0.146,0.141,0.152,948.9,904.3,989.4,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.585,0.541,0.63,0.309,0.273,0.342,0.014,0.012,0.016,1.29,1.18,1.4,0.059,0.054,0.065,20.46,20.22,20.72,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,44.66,43.04,46.08,43.77,42.18,45.16,0,0,0,0,0,0,0.973,0,0.098,0.15,0.85,0.15,43.8
-1353204000000,1927,2,1926,5,20,7,0.761,0.098,0.647,31756,191.8,191.8,189,4,4,4,1258,1183,1356,1096,1021,162,162,162,25.43,0,94,0.129,0.12,0.137,1070,1021,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.759,0.676,0.832,0.442,0.377,0.48,0.021,0.018,0.023,1.71,1.51,1.85,0.08,0.07,0.088,19.58,19.14,20.01,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.22,47.06,48.94,47.26,46.12,47.96,0,0,0,0,0,0,1.05,0,0.114,0.13,0.85,0.15,41.7
-1352599200000,1927,2,1926,5,21,7,0.872,0.098,0.665,31308.6,188.6,188.6,186.4,4,4,4,1441,1384,1466,1279,1222,162,162,162,179.1,122,204,0.112,0.11,0.117,1100,1100,1100,990,990,990,969.3,969.1,969.4,20.7,20.6,20.9,0.868,0.845,0.877,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.86,1.89,0.091,0.089,0.092,18.82,18.73,19.03,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.918,0.918,47.54,47.3,48.1,46.59,46.35,47.14,0,0,0,0,0,0,1.04,0,0.207,0.11,0.76,0.24,35.9
-1351994400000,1927,2,1926,5,22,7,0.908,0.109,0.665,30916.6,185.4,185.4,184,4,4,4,1502,1466,1511,1322,1304,180,162,183,222,204,228,0.12,0.11,0.123,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.893,0.877,0.898,0.48,0.48,0.48,0.023,0.023,0.023,1.91,1.89,1.91,0.093,0.092,0.093,18.6,18.57,18.73,0.936,0.936,0.936,0.98,0.98,0.98,0.917,0.917,0.918,46.95,46.85,47.3,46.01,45.92,46.35,0,0,0,0,0,0,1.02,0,0.243,0.12,0.73,0.27,34
-1351389600000,1927,3,1926,6,23,7,0.945,0.111,0.665,30548.8,183,183,181.8,4,4,4,1563,1529,1610,1380,1346,183,183,183,280,246,327,0.117,0.114,0.12,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.904,0.9,0.911,0.48,0.48,0.48,0.024,0.024,0.024,1.92,1.92,1.93,0.094,0.094,0.096,18.39,18.24,18.51,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.39,45.97,46.69,45.46,45.05,45.76,0,0,0,0,0,0,1.01,0,0.28,0.12,0.7,0.3,32.3
-1350784800000,1927,3,1926,6,24,7,1.02,0.111,0.665,29815.5,179.9,179.9,177.5,4,4,4,1687,1617,1752,1504,1434,183,183,183,404.1,334,469,0.108,0.104,0.113,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.917,0.911,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.096,0.098,17.98,17.77,18.21,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.27,44.69,45.9,44.37,43.8,44.98,0,0,0,0,0,0,0.986,0,0.355,0.11,0.65,0.35,29.2
-1350180000000,1927,3,1926,6,25,7,1.2,0.111,0.665,28161.9,173.4,173.4,167.6,4,4,4,1977,1802,2169,1794,1619,183,183,183,693.9,519,886,0.093,0.0844,0.102,1100,1100,1100,990,990,990,971,970.5,971.5,19,18.5,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.07,16.55,17.6,0.929,0.927,0.932,0.98,0.979,0.98,0.91,0.907,0.913,42.77,41.36,44.23,41.91,40.49,43.35,0,0,0,0,0,0,0.931,0,0.535,0.092,0.55,0.45,23.5
-1349575200000,1927,3,1926,6,26,7,1.6,0.119,0.665,24875.1,159,159,148.1,4,4,4,2654,2276,3068,2456,2093,197.6,183,217,1356,993,1751,0.0747,0.0692,0.0804,1100,1100,1100,990,990,990,972.7,971.8,973.7,17.3,16.3,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.026,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.38,14.38,16.29,0.917,0.906,0.925,0.973,0.97,0.977,0.892,0.879,0.904,38.04,35.15,40.66,37.02,34.1,39.74,0,0,0,0,0,0,0.823,0,0.935,0.074,0.42,0.58,15.5
-1348970400000,1927,4,1926,7,27,7,1.95,0.131,0.665,22216.7,134.5,134.5,132.2,4,4,4,3230,3139,3313,3013,2922,217,217,217,1913,1822,1996,0.0672,0.0655,0.0691,1100,1100,1100,990,990,990,974,973.9,974.2,16,15.8,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.01,13.83,14.21,0.902,0.899,0.904,0.97,0.97,0.97,0.875,0.872,0.877,34.08,33.55,34.65,33.06,32.55,33.61,0,0,0,0,0,0,0.735,0,1.285,0.067,0.34,0.66,11.4
-1348365600000,1927,4,1926,7,28,7,1.81,0.131,0.665,23276.3,142.5,142.5,138.5,4,4,4,2988,2840,3113,2771,2623,217,217,217,1671,1523,1796,0.0727,0.0697,0.0764,1100,1100,1100,990,990,990,973.5,973.1,973.8,16.5,16.2,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.57,14.27,14.93,0.908,0.905,0.912,0.97,0.97,0.97,0.881,0.878,0.885,35.71,34.84,36.74,34.64,33.79,35.64,0,0,0,0,0,0,0.77,0,1.145,0.072,0.37,0.63,12.9
-1347760800000,1927,4,1926,7,29,7,1.6,0.131,0.665,24871.2,152,152,148,4,4,4,2649,2517,2782,2432,2300,217,217,217,1332,1200,1465,0.082,0.078,0.0862,1100,1100,1100,990,990,990,972.7,972.3,973,17.3,17,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.39,15.07,15.71,0.917,0.914,0.921,0.972,0.97,0.974,0.892,0.886,0.897,38.08,37.15,39.01,37.01,36.03,37.99,0,0,0,0,0,0,0.822,0,0.935,0.082,0.42,0.58,15.5
-1347156000000,1927,4,1926,7,30,7,1.46,0.136,0.665,26089.1,155.9,155.9,155.3,4,4,4,2407,2385,2467,2181,2109,225.4,217,276,1081,1009,1150,0.0938,0.0879,0.116,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.98,15.83,16.03,0.924,0.922,0.924,0.976,0.975,0.976,0.901,0.899,0.902,39.79,39.36,39.94,38.82,38.37,38.98,0,0,0,0,0,0,0.863,0,0.795,0.093,0.46,0.54,17.9
-1346551200000,1927,5,1926,8,31,7,1.44,0.167,0.665,26229.8,156.5,156.5,156.1,4,4,4,2378,2364,2396,2102,2088,276,276,276,1002,988,1020,0.116,0.115,0.117,1100,1100,1100,990,990,990,972,972,972.1,18,17.9,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.05,16,16.08,0.924,0.924,0.924,0.976,0.976,0.976,0.902,0.901,0.902,39.99,39.87,40.08,39.03,38.91,39.13,0,0,0,0,0,0,0.867,0,0.775,0.12,0.46,0.54,18.2
-1345946400000,1927,5,1926,8,32,7,1.45,0.167,0.665,26152,155.9,155.9,155.7,4,4,4,2394,2385,2396,2118,2109,276,276,276,1018,1009,1020,0.115,0.115,0.116,1100,1100,1100,990,990,990,972.1,972,972.1,17.9,17.9,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.01,16,16.03,0.924,0.924,0.924,0.976,0.976,0.976,0.901,0.901,0.902,39.88,39.87,39.94,38.92,38.91,38.98,0,0,0,0,0,0,0.865,0,0.785,0.12,0.46,0.54,18
-1345341600000,1927,5,1926,8,33,7,1.4,0.175,0.665,26496.3,158.5,158.5,157.7,4,4,4,2320,2294,2364,2032,1973,288.9,276,321,931.6,873,988,0.125,0.117,0.14,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.19,16.08,16.25,0.925,0.924,0.925,0.977,0.976,0.977,0.903,0.902,0.904,40.37,40.08,40.54,39.43,39.13,39.61,0,0,0,0,0,0,0.876,0,0.735,0.13,0.48,0.52,18.9
-1344736800000,1927,5,1926,8,34,7,1.3,0.194,0.665,27294.8,166.4,166.4,162.5,4,4,4,2149,2004,2261,1828,1683,321,321,321,727.9,583,840,0.15,0.142,0.16,1100,1100,1100,990,990,990,971.5,971.1,971.7,18.5,18.3,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.6,16.33,16.95,0.927,0.925,0.929,0.979,0.978,0.98,0.907,0.905,0.91,41.49,40.75,42.44,40.62,39.84,41.59,0,0,0,0,0,0,0.903,0,0.635,0.15,0.51,0.49,21
-1344132000000,1927,5,1926,8,35,7,1.1,0.166,0.665,29007.9,176,176,172.7,4,4,4,1822,1726,1953,1547,1469,275.3,257,321,447.3,369,532,0.151,0.14,0.171,1100,1100,1100,990,990,990,970.5,970.2,970.9,19.5,19.1,19.8,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.53,17.11,17.84,0.932,0.929,0.933,0.98,0.98,0.98,0.913,0.911,0.914,44.05,42.89,44.9,43.17,42.03,44.01,0,0,0,0,0,0,0.959,0,0.435,0.15,0.6,0.4,26.4
-1343527200000,1927,6,1926,9,36,7,0.899,0.147,0.665,31036.6,189.7,189.7,184.7,4,4,4,1486,1356,1660,1243,1143,243.6,210,257,142.9,43,303,0.164,0.152,0.184,1100,1100,1100,990,990,990,969.4,969,970,20.6,20,21,0.877,0.829,0.921,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.84,1.94,0.092,0.088,0.097,18.67,18.06,19.14,0.936,0.934,0.938,0.98,0.98,0.98,0.917,0.915,0.919,47.13,45.51,48.39,46.19,44.6,47.42,0,0,0,0,0,0,1.03,0,0.234,0.16,0.74,0.26,34.5
-1342922400000,1927,6,1926,9,37,7,0.712,0.127,0.585,29489.2,191.3,191.3,175.5,4,4,4,1177,1096,1311,967.1,886.5,210,210,210,0.1429,0,1,0.179,0.16,0.192,967,886.5,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.628,0.537,0.811,0.331,0.259,0.48,0.015,0.012,0.023,1.37,1.14,1.83,0.064,0.052,0.086,20.17,19.3,20.65,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,44.78,42.02,48.81,43.88,41.18,47.84,0,0,0,0,0,0,0.975,0,0.127,0.18,0.82,0.18,41.4
-1342317600000,1927,6,1926,9,38,7,0.602,0.127,0.475,24966.2,161,161,148.6,4,3,3.7142857142857144,995,885.1,1073,785,675.1,210,210,210,0,0,0,0.212,0.196,0.237,785,675.1,863.3,990,990,990,967.9,967.4,968.1,22.1,21.9,22.6,0.446,0.354,0.516,0.189,0.133,0.241,0.0086,0.0059,0.011,0.957,0.845,1.09,0.043,0.037,0.05,21.19,20.78,21.71,0.935,0.928,0.94,0.976,0.97,0.98,0.912,0.9,0.922,41.34,37.02,47.17,40.38,35.91,46.23,0,0,0,0,0,0,0.826,0,0.127,0.21,0.79,0.21,41.5
-1341712800000,1927,6,1926,9,39,7,0.46,0.121,0.34,18728.8,125.7,125.7,111.5,3,3,3,761.1,684.7,847.1,561.4,498.7,199.7,186,210,0,0,0,0.263,0.248,0.279,561.4,498.7,637.1,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.287,0.249,0.332,0.0939,0.0697,0.121,0.0041,0.003,0.0053,0.631,0.514,0.773,0.027,0.022,0.034,22.42,21.94,22.85,0.928,0.922,0.936,0.973,0.97,0.98,0.903,0.894,0.917,38.18,34.32,42.75,37.16,33.29,41.9,0,0,0,0,0,0,0.619,0,0.12,0.26,0.74,0.26,40.7
-1341108000000,1927,7,1926,10,40,7,0.361,0.112,0.249,14287.5,95.19,95.19,85.04,3,2,2.142857142857143,597.5,551,659.9,411.5,365,186,186,186,0,0,0,0.313,0.282,0.338,411.5,365,473.9,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.207,0.189,0.235,0.0523,0.043,0.0648,0.0022,0.0018,0.0028,0.53,0.467,0.642,0.022,0.02,0.027,23.19,22.91,23.45,0.931,0.919,0.94,0.977,0.97,0.98,0.91,0.891,0.921,41.2,32.71,47.6,40.26,31.73,46.65,0,0,0,0,0,0,0.472,0,0.112,0.31,0.69,0.31,39.6
-1340503200000,1927,7,1926,10,41,7,0.307,0.112,0.194,11213.8,73.92,73.92,66.75,2,2,2,507.3,472.5,542,321.3,286.5,186,186,186,0,0,0,0.368,0.343,0.394,321.3,286.5,356,990,990,990,965.9,965.7,966,24.1,24,24.3,0.173,0.161,0.186,0.0343,0.0273,0.0412,0.0014,0.0011,0.0017,0.391,0.334,0.451,0.016,0.014,0.019,23.73,23.51,23.94,0.92,0.913,0.927,0.97,0.97,0.972,0.893,0.886,0.901,34.4,30.72,38.03,33.37,29.8,36.96,0,0,0,0,0,0,0.371,0,0.113,0.36,0.63,0.37,36.5
-1339898400000,1927,7,1926,10,42,7,0.271,0.112,0.158,9136.53,59.11,59.11,54.38,2,2,2,447.5,426.6,470.2,261.5,240.6,186,186,186,0,0,0,0.416,0.396,0.436,261.5,240.6,284.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.145,0.16,0.0223,0.0181,0.0268,0.00092,0.00074,0.0011,0.296,0.265,0.33,0.012,0.011,0.014,24.09,23.95,24.21,0.907,0.901,0.913,0.97,0.97,0.97,0.88,0.874,0.885,28.03,25.75,30.47,27.19,24.98,29.56,0,0,0,0,0,0,0.302,0,0.113,0.41,0.58,0.42,33.7
-1339293600000,1927,7,1926,10,43,7,0.246,0.112,0.133,7821.23,48.57,48.57,46.55,2,1,1.5714285714285714,406.2,389.1,420.3,220.2,203.1,186,186,186,0,0,0,0.458,0.443,0.478,220.2,203.1,234.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.132,0.143,0.014,0.0106,0.0169,0.00057,0.00043,0.00069,0.337,0.24,0.483,0.014,0.0098,0.02,24.24,24.1,24.32,0.914,0.894,0.939,0.974,0.97,0.98,0.89,0.867,0.92,33.82,23.66,48.14,33.01,22.95,47.18,0,0,0,0,0,0,0.259,0,0.113,0.46,0.54,0.46,31.8
-1338688800000,1927,8,1926,11,44,7,0.221,0.0937,0.127,7623.29,47.73,47.73,45.38,2,1,1.2857142857142858,365.3,346.9,380.8,210.3,191.9,155,155,155,0,0,0,0.425,0.407,0.447,210.3,191.9,225.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.131,0.125,0.137,0.0122,0.00919,0.0152,0.00049,0.00037,0.00061,0.381,0.237,0.484,0.015,0.0096,0.02,24.39,24.25,24.48,0.924,0.894,0.939,0.977,0.97,0.98,0.903,0.867,0.921,39.58,23.83,48.7,38.72,23.11,47.73,0,0,0,0,0,0,0.252,0,0.094,0.42,0.57,0.43,34.5
-1338084000000,1927,8,1926,11,45,7,0.196,0.0799,0.116,7096.39,46.1,46.1,42.24,1,1,1,324.1,309.1,340.6,192,176.6,132.1,115,155,0,0,0,0.406,0.355,0.467,192,176.6,208.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.123,0.119,0.127,0.00934,0.00766,0.0117,0.00037,0.00031,0.00047,0.394,0.348,0.447,0.016,0.014,0.018,24.59,24.52,24.66,0.932,0.927,0.937,0.979,0.975,0.98,0.912,0.904,0.918,43.15,39.5,47.04,42.24,38.51,46.1,0,0,0,0,0,0,0.235,0,0.08,0.41,0.59,0.41,36.2
-1337479200000,1927,8,1926,11,46,7,0.182,0.0696,0.112,6865.9,42.91,42.91,40.87,1,1,1,300.1,287.2,309.1,185.1,172.2,115,115,115,0,0,0,0.383,0.372,0.4,185.1,172.2,194.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.114,0.122,0.00851,0.00722,0.00941,0.00034,0.00029,0.00038,0.37,0.331,0.398,0.015,0.013,0.016,24.73,24.66,24.82,0.93,0.926,0.933,0.979,0.973,0.98,0.91,0.901,0.914,41.76,38.8,43.79,40.87,37.77,42.91,0,0,0,0,0,0,0.227,0,0.07,0.38,0.62,0.38,37.7
-1336874400000,1927,8,1926,11,47,7,0.168,0.0696,0.0982,5959.66,36.9,36.9,35.47,1,1,1,277.4,266.8,283.6,162.4,151.8,115,115,115,0,0,0,0.415,0.405,0.431,162.4,151.8,168.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.107,0.113,0.00624,0.00518,0.00686,0.00025,0.00021,0.00027,0.304,0.275,0.321,0.012,0.011,0.013,24.89,24.84,24.96,0.922,0.918,0.925,0.971,0.97,0.972,0.895,0.89,0.898,36.55,34.1,37.98,35.47,33.08,36.9,0,0,0,0,0,0,0.197,0,0.0698,0.41,0.58,0.42,35.5
-1336269600000,1927,8,1926,11,48,7,0.156,0.0613,0.0946,5746.75,36.87,36.87,34.21,1,1,1,257.7,246.2,266.8,156.4,146.4,101.3,91,115,0,0,0,0.392,0.352,0.44,156.4,146.4,167.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00564,0.00464,0.00678,0.00022,0.00018,0.00027,0.286,0.262,0.316,0.011,0.01,0.013,24.98,24.95,25.04,0.92,0.916,0.924,0.97,0.97,0.972,0.893,0.888,0.898,35.25,32.86,37.95,34.21,31.88,36.87,0,0,0,0,0,0,0.19,0,0.0614,0.39,0.61,0.39,36.8
-1335664800000,1927,9,1926,12,49,7,0.142,0.055,0.0865,5257.08,33.34,33.34,31.29,1,1,1,234.1,228.5,243.3,143.1,137.5,91,91,91,0,0,0,0.389,0.374,0.398,143.1,137.5,152.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0996,0.105,0.00431,0.00375,0.00523,0.00017,0.00015,0.00021,0.251,0.237,0.274,0.0099,0.0093,0.011,25.14,25.07,25.19,0.914,0.912,0.918,0.97,0.97,0.97,0.887,0.885,0.891,32.26,30.99,34.38,31.29,30.06,33.34,0,0,0,0,0,0,0.174,0,0.0555,0.39,0.61,0.39,37
-1335060000000,1927,9,1926,12,50,7,0.13,0.055,0.075,4540.39,29.2,29.2,27.03,1,1,1,215.1,206.6,224.7,124.1,115.6,91,91,91,0,0,0,0.423,0.405,0.44,124.1,115.6,133.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0948,0.0919,0.0982,0.00241,0.00156,0.00337,0.000094,0.000061,0.00013,0.206,0.188,0.228,0.0081,0.0074,0.009,25.3,25.22,25.37,0.905,0.899,0.91,0.97,0.97,0.97,0.878,0.872,0.883,27.86,25.85,30.1,27.03,25.07,29.2,0,0,0,0,0,0,0.15,0,0.055,0.42,0.58,0.42,34.9
-1334455200000,1927,9,1926,12,51,7,0.122,0.0468,0.0751,4556.97,28.33,28.33,27.12,1,1,1,201.5,199.1,206.6,124.1,111.2,77.43,72,91,0,0,0,0.384,0.358,0.45,124.1,111.2,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0903,0.0952,0.00241,0.00112,0.00292,0.000094,0.000044,0.00011,0.206,0.179,0.216,0.008,0.007,0.0084,25.38,25.37,25.41,0.905,0.895,0.908,0.97,0.97,0.97,0.878,0.868,0.881,27.96,24.79,29.2,27.12,24.05,28.33,0,0,0,0,0,0,0.151,0,0.0469,0.38,0.62,0.38,37.4
-1333850400000,1927,9,1926,12,52,7,0.117,0.0437,0.0729,4416.65,26.93,26.93,26.29,1,1,1,192.8,189.2,195.2,120.6,116.2,72.29,72,73,0,0,0,0.375,0.369,0.386,120.6,116.2,123.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.09,0.0931,0.00206,0.00162,0.00232,0.00008,0.000063,0.000091,0.197,0.187,0.203,0.0077,0.0073,0.0079,25.39,25.39,25.39,0.903,0.899,0.905,0.97,0.97,0.97,0.876,0.872,0.878,27.1,26.03,27.76,26.29,25.25,26.93,0,0,0,0,0,0,0.146,0,0.0441,0.37,0.62,0.38,37.7
-1333245600000,1927,10,1927,1,1,7,0.111,0.0442,0.0672,4032.12,25.12,25.12,24,1,1,1,184,179.8,188.7,111,106.8,73,73,73,0,0,0,0.397,0.387,0.406,111,106.8,115.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0866,0.0898,0.0011,0.000683,0.00157,0.000043,0.000027,0.000061,0.177,0.168,0.186,0.0069,0.0066,0.0073,25.39,25.39,25.39,0.895,0.891,0.899,0.97,0.97,0.97,0.868,0.865,0.872,24.74,23.71,25.9,24,23,25.12,0,0,0,0,0,0,0.133,0,0.0438,0.4,0.61,0.39,36.3
-1332640800000,1927,10,1927,1,2,7,0.114,0.0442,0.0697,4200.7,26.22,26.22,25,1,1,1,188.2,179.8,193.3,115.2,106.8,73,73,73,0,0,0,0.388,0.378,0.406,115.2,106.8,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0866,0.0914,0.00152,0.000683,0.00203,0.000059,0.000027,0.000079,0.185,0.168,0.196,0.0072,0.0066,0.0077,25.39,25.39,25.39,0.898,0.891,0.903,0.97,0.97,0.97,0.871,0.865,0.876,25.78,23.71,27.03,25,23,26.22,0,0,0,0,0,0,0.139,0,0.0443,0.39,0.61,0.39,36.8
-1332036000000,1927,10,1927,1,3,7,0.113,0.0442,0.0688,4138.97,25.25,25.25,24.64,1,1,1,186.7,185.8,189.2,113.7,112.8,73,73,73,0,0,0,0.391,0.386,0.393,113.7,112.8,116.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0887,0.09,0.00137,0.00128,0.00162,0.000054,0.00005,0.000063,0.182,0.18,0.187,0.0071,0.007,0.0073,25.39,25.39,25.39,0.897,0.896,0.899,0.97,0.97,0.97,0.87,0.869,0.872,25.4,25.17,26.03,24.64,24.42,25.25,0,0,0,0,0,0,0.137,0,0.0442,0.39,0.61,0.39,36.6
-1331431200000,1927,10,1927,1,4,7,0.115,0.0442,0.0705,4252.44,26.59,26.59,25.31,1,1,1,189.5,182.7,194.8,116.5,109.7,73,73,73,0,0,0,0.386,0.375,0.4,116.5,109.7,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0877,0.0919,0.00165,0.00097,0.00218,0.000064,0.000038,0.000085,0.188,0.174,0.199,0.0073,0.0068,0.0078,25.39,25.39,25.39,0.899,0.894,0.904,0.97,0.97,0.97,0.872,0.867,0.877,26.09,24.42,27.41,25.31,23.68,26.59,0,0,0,0,0,0,0.141,0,0.0445,0.38,0.61,0.39,37
-1330826400000,1927,10,1927,1,5,7,0.126,0.041,0.0851,5199.63,35.61,35.61,30.95,1,1,1,208.6,195.2,228.5,140.8,122.2,67.86,67,73,0,0,0,0.326,0.293,0.374,140.8,122.2,161.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0977,0.0921,0.105,0.00408,0.00222,0.00615,0.00016,0.000087,0.00024,0.243,0.2,0.296,0.0095,0.0078,0.012,25.3,25.13,25.39,0.913,0.904,0.922,0.97,0.97,0.97,0.886,0.877,0.894,31.91,27.52,36.71,30.95,26.69,35.61,0,0,0,0,0,0,0.172,0,0.0409,0.33,0.68,0.32,41.3
-1330221600000,1927,11,1927,2,6,7,0.149,0.0473,0.102,6252.4,40.73,40.73,37.22,1,1,1,246.7,231.4,256.7,168.6,156.8,78.14,67,93,0,0,0,0.316,0.268,0.372,168.6,156.8,182.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.112,0.00686,0.00568,0.00828,0.00027,0.00022,0.00033,0.317,0.286,0.357,0.013,0.011,0.014,25,24.94,25.11,0.925,0.92,0.93,0.973,0.97,0.979,0.9,0.892,0.911,38.23,35.39,41.58,37.22,34.33,40.73,0,0,0,0,0,0,0.207,0,0.047,0.32,0.68,0.32,42
-1329616800000,1927,11,1927,2,7,7,0.151,0.0562,0.0944,5739.68,36.37,36.37,34.16,1,1,1,249,246.2,258.8,156,153.2,93,93,93,0,0,0,0.374,0.359,0.378,156,153.2,165.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.11,0.0056,0.00532,0.00658,0.00022,0.00021,0.00026,0.284,0.277,0.311,0.011,0.011,0.012,25.02,24.95,25.05,0.92,0.919,0.924,0.97,0.97,0.971,0.892,0.891,0.896,35.22,34.57,37.47,34.16,33.53,36.37,0,0,0,0,0,0,0.19,0,0.0566,0.37,0.63,0.37,38
-1329012000000,1927,11,1927,2,8,7,0.157,0.0562,0.101,6173.21,38.32,38.32,36.75,1,1,1,260.2,249.8,266.8,167.2,156.8,93,93,93,0,0,0,0.357,0.349,0.372,167.2,156.8,173.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.106,0.112,0.00672,0.00568,0.00738,0.00027,0.00022,0.00029,0.315,0.286,0.334,0.012,0.011,0.013,24.94,24.9,25.02,0.924,0.92,0.926,0.972,0.97,0.975,0.898,0.892,0.903,37.8,35.39,39.32,36.75,34.33,38.32,0,0,0,0,0,0,0.204,0,0.056,0.36,0.64,0.36,39.3
-1328407200000,1927,11,1927,2,9,7,0.167,0.0507,0.116,7170.89,46,46,42.68,1,1,1,276.1,266.8,283.6,192.3,173.8,83.86,77,93,0,0,0,0.305,0.272,0.349,192.3,173.8,206.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.112,0.122,0.00948,0.00738,0.0113,0.00038,0.00029,0.00045,0.39,0.334,0.436,0.015,0.013,0.017,24.81,24.73,24.9,0.932,0.926,0.937,0.979,0.975,0.98,0.912,0.903,0.918,43.61,39.32,46.94,42.68,38.32,46,0,0,0,0,0,0,0.237,0,0.051,0.3,0.69,0.31,42.9
-1327802400000,1927,12,1927,3,10,7,0.167,0.0466,0.12,7447.64,46,46,44.33,1,1,1,276.1,270.3,283.6,199.1,193.3,77,77,77,0,0,0,0.279,0.272,0.285,199.1,193.3,206.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.118,0.122,0.0101,0.00933,0.0113,0.0004,0.00037,0.00045,0.41,0.391,0.436,0.016,0.016,0.017,24.79,24.73,24.83,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,45.24,43.9,46.94,44.33,43.03,46,0,0,0,0,0,0,0.246,0,0.047,0.28,0.72,0.28,44.6
-1327197600000,1927,12,1927,3,11,7,0.214,0.0466,0.168,9901.13,70.22,70.22,58.94,2,2,2,354.6,294.7,408,277.6,217.7,77,77,77,0,0,0,0.22,0.189,0.261,277.6,217.7,331,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.147,0.126,0.166,0.0255,0.0135,0.0362,0.001,0.00054,0.0015,0.312,0.224,0.396,0.013,0.0089,0.016,24.51,24.17,24.9,0.91,0.892,0.923,0.97,0.97,0.97,0.883,0.866,0.895,30.38,23.72,36.2,29.47,23.01,35.11,0,0,0,0,0,0,0.327,0,0.046,0.22,0.79,0.21,46.3
-1326592800000,1927,12,1927,3,12,7,0.254,0.0582,0.195,11473.9,71.41,71.41,68.3,2,2,2,419.3,413.7,431,323,309.7,96.29,77,104,0,0,0,0.229,0.186,0.251,323,309.7,336.7,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.165,0.161,0.168,0.0346,0.0319,0.0373,0.0014,0.0013,0.0015,0.385,0.363,0.406,0.016,0.015,0.017,24.13,24.07,24.18,0.921,0.918,0.924,0.97,0.97,0.97,0.893,0.891,0.896,35.2,33.72,36.81,34.15,32.71,35.7,0,0,0,0,0,0,0.379,0,0.059,0.23,0.77,0.23,45.2
-1325988000000,1927,12,1927,3,13,7,0.277,0.0643,0.213,12497.7,76.83,76.83,74.39,2,2,2,458.6,440,472.5,352.3,336,106.3,104,120,0,0,0,0.232,0.223,0.254,352.3,336,363.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.177,0.171,0.18,0.0405,0.0372,0.0426,0.0017,0.0015,0.0018,0.437,0.408,0.456,0.018,0.017,0.019,23.9,23.84,24.01,0.926,0.924,0.928,0.972,0.97,0.975,0.901,0.896,0.905,38.25,36.54,39.41,37.2,35.44,38.42,0,0,0,0,0,0,0.413,0,0.064,0.23,0.77,0.23,45.1
-1325383200000,1928,1,1927,4,14,7,0.32,0.0726,0.247,14386.5,95.46,95.46,85.63,3,2,2.142857142857143,528.4,486,589.2,408.4,366,120,120,120,0,0,0,0.228,0.204,0.247,408.4,366,469.2,990,990,990,966,965.8,966.3,24,23.7,24.2,0.198,0.183,0.222,0.0517,0.0432,0.0638,0.0022,0.0018,0.0027,0.516,0.459,0.601,0.021,0.019,0.025,23.51,23.29,23.75,0.931,0.918,0.938,0.977,0.97,0.98,0.91,0.891,0.92,41.46,32.8,46.76,40.54,31.82,45.82,0,0,0,0,0,0,0.476,0,0.073,0.23,0.77,0.23,45
-1324778400000,1928,1,1927,4,15,7,0.353,0.0726,0.28,15971,95.46,95.46,95.07,3,2,2.7142857142857144,583.4,571.9,589.2,463.4,451.9,120,120,120,0,0,0,0.206,0.204,0.21,463.4,451.9,469.2,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.219,0.213,0.222,0.0627,0.0604,0.0638,0.0026,0.0025,0.0027,0.508,0.45,0.635,0.021,0.019,0.027,23.27,23.19,23.33,0.924,0.917,0.94,0.973,0.97,0.98,0.899,0.89,0.921,37.17,32.39,48.31,36.2,31.42,47.34,0,0,0,0,0,0,0.528,0,0.073,0.21,0.79,0.21,45.2
-1324173600000,1928,1,1927,4,16,7,0.378,0.0726,0.305,17192.1,106.6,106.6,102.3,3,3,3,625.1,601.8,647.6,505.1,481.8,120,120,120,0,0,0,0.192,0.185,0.199,505.1,481.8,527.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.243,0.229,0.255,0.073,0.0664,0.0811,0.0031,0.0028,0.0034,0.516,0.478,0.555,0.022,0.02,0.024,23.08,22.95,23.21,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.898,35.17,33.63,36.64,34.11,32.62,35.54,0,0,0,0,0,0,0.569,0,0.073,0.19,0.81,0.19,45.5
-1323568800000,1928,1,1927,4,17,7,0.409,0.0726,0.337,18880.9,117.6,117.6,112.4,3,3,3,676.8,654.2,702.7,556.8,534.2,120,120,120,0,0,0,0.177,0.171,0.183,556.8,534.2,582.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.272,0.259,0.287,0.0927,0.0837,0.103,0.004,0.0036,0.0044,0.609,0.567,0.657,0.026,0.024,0.028,22.78,22.63,22.92,0.928,0.926,0.931,0.973,0.97,0.976,0.903,0.898,0.909,38.51,37.06,40.14,37.46,35.95,39.19,0,0,0,0,0,0,0.624,0,0.072,0.18,0.82,0.18,46.2
-1322964000000,1928,1,1927,4,18,7,0.436,0.0799,0.356,19919.7,121.1,121.1,118.6,3,3,3,721.3,702.7,739.6,589.2,582.7,132.1,120,137,0,0,0,0.183,0.169,0.19,589.2,582.7,602.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.292,0.287,0.3,0.106,0.103,0.111,0.0046,0.0044,0.0048,0.671,0.657,0.697,0.029,0.028,0.03,22.54,22.44,22.63,0.932,0.931,0.933,0.977,0.976,0.979,0.91,0.909,0.913,40.45,40.05,41.26,39.52,39.1,40.38,0,0,0,0,0,0,0.659,0,0.08,0.18,0.82,0.18,45.7
-1322359200000,1928,2,1927,5,19,7,0.454,0.0773,0.377,21017.9,132.9,132.9,125.1,3,3,3,751,739.6,768.4,623.1,602.6,127.9,105,137,0,0,0,0.17,0.137,0.185,623.1,602.6,663.4,990,990,990,966.9,966.9,967,23.1,23,23.1,0.311,0.3,0.33,0.117,0.111,0.129,0.0051,0.0048,0.0056,0.733,0.697,0.805,0.032,0.03,0.035,22.36,22.22,22.44,0.935,0.933,0.938,0.979,0.979,0.98,0.916,0.913,0.919,42.58,41.26,45.2,41.7,40.38,44.3,0,0,0,0,0,0,0.695,0,0.077,0.17,0.83,0.17,46.3
-1321754400000,1928,2,1927,5,20,7,0.49,0.0635,0.426,23439,142.9,142.9,139.5,4,3,3.142857142857143,809.5,779.4,843.5,704.5,674.4,105,105,105,0,0,0,0.13,0.124,0.135,704.5,674.4,738.5,990,990,990,967.1,967,967.3,22.9,22.7,23,0.354,0.336,0.374,0.144,0.132,0.159,0.0063,0.0058,0.007,0.861,0.774,0.92,0.038,0.034,0.04,22,21.88,22.16,0.938,0.927,0.941,0.979,0.97,0.98,0.918,0.899,0.922,45.77,36.83,48.48,44.8,35.73,47.51,0,0,0,0,0,0,0.775,0,0.064,0.13,0.87,0.13,47.8
-1321149600000,1928,2,1927,5,21,7,0.551,0.0635,0.488,25992.1,164.8,164.8,154.7,4,4,4,911.3,847.1,971.4,806.3,742.1,105,105,105,0,0,0,0.116,0.108,0.124,806.3,742.1,866.4,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.436,0.377,0.491,0.199,0.161,0.243,0.0089,0.0071,0.011,0.923,0.782,1.07,0.041,0.034,0.048,21.53,21.15,21.93,0.932,0.927,0.936,0.975,0.97,0.98,0.909,0.899,0.917,39.65,36.99,42.04,38.68,35.88,41.2,0,0,0,0,0,0,0.86,0,0.063,0.12,0.89,0.11,47.2
-1320544800000,1928,2,1927,5,22,7,0.662,0.0905,0.572,29389,182.8,182.8,174.9,4,4,4,1095,997.7,1195,945.8,892.7,149.6,105,183,0,0,0,0.135,0.0985,0.168,945.8,892.7,1012,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.578,0.515,0.668,0.308,0.264,0.366,0.014,0.012,0.017,1.28,1.13,1.49,0.059,0.051,0.069,20.52,20,20.98,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.921,44.63,42.86,46.63,43.73,42,45.7,0,0,0,0,0,0,0.972,0,0.09,0.14,0.86,0.14,44.4
-1319940000000,1928,3,1927,6,23,7,0.903,0.111,0.664,30969,191.1,191.1,184.3,4,4,4,1493,1270,1746,1310,1087,183,183,183,211.9,0,463,0.124,0.105,0.144,1098,1087,1100,990,990,990,969.5,968.7,970.3,20.5,19.7,21.3,0.865,0.777,0.921,0.478,0.463,0.48,0.023,0.022,0.024,1.88,1.76,1.94,0.091,0.083,0.098,18.66,17.78,19.49,0.936,0.933,0.939,0.98,0.98,0.98,0.917,0.914,0.92,47.03,44.74,48.75,46.08,43.85,47.77,0,0,0,0,0,0,1.02,0,0.239,0.12,0.74,0.26,34.3
-1319335200000,1928,3,1927,6,24,7,1.2,0.111,0.665,28144.6,172.3,172.3,167.5,4,4,4,1977,1832,2113,1794,1649,183,183,183,694.1,549,830,0.0928,0.0866,0.0999,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.06,16.69,17.5,0.929,0.927,0.931,0.98,0.98,0.98,0.91,0.908,0.913,42.74,41.73,43.96,41.88,40.88,43.08,0,0,0,0,0,0,0.931,0,0.535,0.092,0.55,0.45,23.5
-1318730400000,1928,3,1927,6,25,7,1.31,0.111,0.665,27246.2,162.3,162.3,162.2,4,4,4,2161,2155,2188,1978,1972,183,183,183,877.7,872,905,0.0847,0.0836,0.0849,1100,1100,1100,990,990,990,971.5,971.5,971.6,18.5,18.4,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.57,16.51,16.58,0.927,0.926,0.927,0.979,0.979,0.979,0.907,0.907,0.907,41.41,41.23,41.45,40.54,40.36,40.58,0,0,0,0,0,0,0.901,0,0.645,0.085,0.51,0.49,20.8
-1318125600000,1928,3,1927,6,26,7,1.33,0.114,0.665,27054.1,161.4,161.4,161,4,4,4,2202,2188,2217,2014,2000,187.9,183,217,913.6,900,934,0.0853,0.0825,0.0979,1100,1100,1100,990,990,990,971.6,971.6,971.6,18.4,18.4,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.47,16.43,16.51,0.926,0.926,0.926,0.978,0.978,0.979,0.906,0.906,0.907,41.14,41.04,41.23,40.26,40.15,40.36,0,0,0,0,0,0,0.895,0,0.665,0.086,0.5,0.5,20.3
-1317520800000,1928,4,1927,7,27,7,1.34,0.131,0.665,27019.4,161.4,161.4,160.8,4,4,4,2209,2188,2217,1992,1971,217,217,217,891.7,871,900,0.0983,0.0979,0.0992,1100,1100,1100,990,990,990,971.6,971.6,971.6,18.4,18.4,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.45,16.43,16.51,0.926,0.926,0.926,0.978,0.978,0.979,0.906,0.906,0.907,41.1,41.04,41.23,40.21,40.15,40.36,0,0,0,0,0,0,0.893,0,0.675,0.098,0.5,0.5,20.2
-1316916000000,1928,4,1927,7,28,7,1.31,0.101,0.665,27198,162.3,162.3,161.9,4,4,4,2171,2155,2188,2003,1971,167.7,148,217,903.4,871,940,0.0772,0.0676,0.0992,1100,1100,1100,990,990,990,971.5,971.5,971.6,18.5,18.4,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.55,16.51,16.58,0.927,0.926,0.927,0.979,0.979,0.979,0.907,0.907,0.907,41.34,41.23,41.45,40.47,40.36,40.58,0,0,0,0,0,0,0.899,0,0.645,0.077,0.51,0.49,20.8
-1316311200000,1928,4,1927,7,29,7,1.32,0.0895,0.665,27118.7,161.4,161.4,161.4,4,4,4,2188,2188,2188,2040,2040,148,148,148,940,940,940,0.0676,0.0676,0.0676,1100,1100,1100,990,990,990,971.6,971.6,971.6,18.4,18.4,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.51,16.51,16.51,0.926,0.926,0.926,0.979,0.979,0.979,0.907,0.907,0.907,41.23,41.23,41.23,40.36,40.36,40.36,0,0,0,0,0,0,0.897,0,0.655,0.068,0.5,0.5,20.5
-1315706400000,1928,4,1927,7,30,7,1.34,0.0895,0.665,26982,161.4,161.4,160.6,4,4,4,2217,2188,2261,2069,2040,148,148,148,968.7,940,1013,0.0667,0.0655,0.0676,1100,1100,1100,990,990,990,971.6,971.6,971.7,18.4,18.3,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.44,16.33,16.51,0.926,0.925,0.926,0.978,0.978,0.979,0.906,0.905,0.907,41.04,40.75,41.23,40.15,39.84,40.36,0,0,0,0,0,0,0.892,0,0.675,0.067,0.5,0.5,20.1
-1315101600000,1928,4,1927,7,31,7,1.37,0.156,0.665,26774.2,159.4,159.4,159.4,4,4,4,2261,2261,2261,2003,1985,257.7,148,276,903.3,885,1013,0.114,0.0655,0.122,1100,1100,1100,990,990,990,971.7,971.7,971.7,18.3,18.3,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.33,16.33,16.33,0.925,0.925,0.925,0.978,0.978,0.978,0.905,0.905,0.905,40.75,40.75,40.75,39.84,39.84,39.84,0,0,0,0,0,0,0.885,0,0.705,0.11,0.49,0.51,19.5
-1314496800000,1928,5,1927,8,32,7,1.33,0.167,0.665,27078.9,162.3,162.3,161.2,4,4,4,2196,2155,2217,1920,1879,276,276,276,820.1,779,841,0.125,0.124,0.128,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.48,16.43,16.58,0.926,0.926,0.927,0.979,0.978,0.979,0.906,0.906,0.907,41.18,41.04,41.45,40.3,40.15,40.58,0,0,0,0,0,0,0.895,0,0.665,0.13,0.5,0.5,20.4
-1313892000000,1928,5,1927,8,33,7,1.22,0.167,0.665,27937.8,168.1,168.1,166.3,4,4,4,2013,1953,2102,1737,1677,276,276,276,637.3,577,726,0.137,0.131,0.141,1100,1100,1100,990,990,990,971.1,970.9,971.3,18.9,18.7,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.94,16.71,17.11,0.928,0.927,0.929,0.98,0.98,0.98,0.91,0.909,0.911,42.42,41.8,42.89,41.57,40.96,42.03,0,0,0,0,0,0,0.924,0,0.555,0.14,0.55,0.45,22.9
-1313287200000,1928,5,1927,8,34,7,1.04,0.167,0.665,29651.3,180.2,180.2,176.5,4,4,4,1714,1610,1802,1438,1334,276,276,276,338,234,426,0.161,0.153,0.171,1100,1100,1100,990,990,990,970.2,969.8,970.5,19.8,19.5,20.2,0.921,0.913,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.099,17.89,17.6,18.23,0.933,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,45.02,44.23,45.96,44.12,43.35,45.04,0,0,0,0,0,0,0.981,0,0.375,0.16,0.64,0.36,28.5
-1312682400000,1928,5,1927,8,35,7,0.886,0.15,0.665,31177.2,189.3,189.3,185.6,4,4,4,1465,1366,1570,1217,1156,247.7,210,276,117,56,194,0.169,0.146,0.188,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.866,0.836,0.908,0.48,0.48,0.48,0.023,0.023,0.024,1.88,1.85,1.92,0.091,0.088,0.095,18.75,18.37,19.1,0.936,0.935,0.937,0.98,0.98,0.98,0.918,0.916,0.919,47.34,46.31,48.28,46.39,45.39,47.31,0,0,0,0,0,0,1.03,0,0.221,0.17,0.75,0.25,35.2
-1312077600000,1928,6,1927,9,36,7,0.739,0.127,0.61,30394.3,190.7,190.7,180.9,4,4,4,1222,1142,1328,1012,931.7,210,210,210,2.571,0,18,0.172,0.158,0.184,1009,931.7,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.681,0.578,0.82,0.372,0.295,0.48,0.017,0.014,0.023,1.5,1.26,1.84,0.07,0.058,0.087,19.9,19.24,20.4,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,46.15,43.69,48.65,45.23,42.82,47.68,0,0,0,0,0,0,1.01,0,0.129,0.17,0.83,0.17,41.1
-1311472800000,1928,6,1927,9,37,7,0.634,0.127,0.507,26372.5,169,169,157,4,3,3.857142857142857,1048,957.9,1126,838.1,747.9,210,210,210,0,0,0,0.201,0.187,0.219,838.1,747.9,915.8,990,990,990,968,967.7,968.3,22,21.7,22.3,0.493,0.41,0.564,0.223,0.164,0.283,0.01,0.0074,0.013,1.05,0.962,1.22,0.048,0.044,0.056,20.9,20.49,21.25,0.935,0.932,0.942,0.978,0.974,0.98,0.914,0.908,0.923,41.89,39.14,48.93,40.96,38.13,47.95,0,0,0,0,0,0,0.872,0,0.127,0.2,0.8,0.2,41.6
-1310868000000,1928,6,1927,9,38,7,0.501,0.127,0.374,20445.1,141.3,141.3,121.7,3,3,3,828.9,748.2,941.1,618.9,538.2,210,210,210,0,0,0,0.255,0.223,0.281,618.9,538.2,731.1,990,990,990,967.2,966.9,967.7,22.8,22.3,23.1,0.323,0.276,0.395,0.115,0.0853,0.156,0.005,0.0037,0.007,0.743,0.589,0.97,0.033,0.025,0.043,22.04,21.37,22.52,0.933,0.926,0.941,0.976,0.97,0.98,0.911,0.898,0.922,41.55,36.68,48.06,40.57,35.58,47.1,0,0,0,0,0,0,0.676,0,0.127,0.25,0.75,0.25,40.8
-1310263200000,1928,6,1927,9,39,7,0.375,0.121,0.254,14559.5,98.9,98.9,86.66,3,2,2.142857142857143,619.9,562.8,705.9,420.7,373,199.3,135,210,0,0,0,0.322,0.24,0.36,420.7,373,495.9,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.213,0.194,0.252,0.0541,0.0446,0.0692,0.0023,0.0019,0.003,0.548,0.485,0.644,0.023,0.02,0.027,23.08,22.76,23.29,0.932,0.921,0.939,0.977,0.97,0.98,0.911,0.893,0.921,41.92,33.98,47.29,40.98,32.97,46.34,0,0,0,0,0,0,0.481,0,0.121,0.32,0.68,0.32,38.8
-1309658400000,1928,7,1927,10,40,7,0.31,0.0816,0.228,13331.7,86.85,86.85,79.36,2,2,2,512.5,477.4,548.2,377.5,342.4,135,135,135,0,0,0,0.264,0.246,0.283,377.5,342.4,413.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.19,0.177,0.202,0.0455,0.0385,0.0526,0.0019,0.0016,0.0022,0.488,0.423,0.557,0.02,0.017,0.023,23.61,23.38,23.83,0.93,0.925,0.936,0.976,0.97,0.98,0.908,0.897,0.917,40.64,36.98,44.31,39.68,35.87,43.43,0,0,0,0,0,0,0.441,0,0.082,0.26,0.74,0.26,43
-1309053600000,1928,7,1927,10,41,7,0.267,0.0816,0.185,10812.1,69.66,69.66,64.36,2,2,2,441.5,420.3,467.2,306.5,285.3,135,135,135,0,0,0,0.306,0.289,0.321,306.5,285.3,332.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.157,0.174,0.0313,0.0271,0.0364,0.0013,0.0011,0.0015,0.362,0.328,0.405,0.015,0.013,0.017,24.05,23.89,24.18,0.918,0.913,0.923,0.97,0.97,0.97,0.89,0.886,0.895,33.17,30.9,35.91,32.18,29.97,34.83,0,0,0,0,0,0,0.358,0,0.082,0.31,0.69,0.31,40.5
-1308448800000,1928,7,1927,10,42,7,0.24,0.0816,0.158,9216.99,59.43,59.43,54.86,2,2,2,396.2,377.1,417.9,261.2,242.1,135,135,135,0,0,0,0.341,0.323,0.358,261.2,242.1,282.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.142,0.156,0.0222,0.0184,0.0266,0.0009,0.00075,0.0011,0.292,0.264,0.324,0.012,0.011,0.013,24.33,24.2,24.45,0.908,0.902,0.913,0.97,0.97,0.97,0.88,0.875,0.885,28.28,26.19,30.63,27.43,25.4,29.71,0,0,0,0,0,0,0.305,0,0.082,0.34,0.66,0.34,38.4
-1307844000000,1928,7,1927,10,43,7,0.217,0.0816,0.135,8026.41,49.9,49.9,47.78,2,1,1.5714285714285714,358.6,340.6,373,223.6,205.6,135,135,135,0,0,0,0.377,0.362,0.396,223.6,205.6,238,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.129,0.14,0.0147,0.0111,0.0176,0.00059,0.00045,0.00071,0.341,0.241,0.487,0.014,0.0097,0.02,24.47,24.34,24.56,0.915,0.895,0.94,0.974,0.97,0.98,0.892,0.868,0.921,34.73,24.29,49.12,33.89,23.56,48.14,0,0,0,0,0,0,0.265,0,0.082,0.38,0.62,0.38,37
-1307239200000,1928,7,1927,10,44,7,0.198,0.073,0.125,7680.15,47.83,47.83,45.72,1,1,1,327.8,316.5,338.3,207.1,200.5,120.7,115,135,0,0,0,0.368,0.347,0.402,207.1,200.5,216.6,990,990,990,965,965,965.1,25,24.9,25,0.127,0.125,0.13,0.0114,0.0101,0.0133,0.00046,0.00041,0.00053,0.443,0.422,0.475,0.018,0.017,0.019,24.52,24.47,24.6,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.92,46.65,45.03,48.81,45.72,44.13,47.83,0,0,0,0,0,0,0.254,0,0.073,0.37,0.63,0.37,38.8
-1306634400000,1928,8,1927,11,45,7,0.184,0.0696,0.115,7047.09,43.51,43.51,41.95,1,1,1,304.7,299.2,311.8,189.7,184.2,115,115,115,0,0,0,0.377,0.369,0.384,189.7,184.2,196.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.119,0.123,0.00897,0.00842,0.00968,0.00036,0.00034,0.00039,0.384,0.367,0.407,0.015,0.015,0.016,24.69,24.63,24.74,0.932,0.93,0.934,0.98,0.979,0.98,0.913,0.911,0.915,42.81,41.56,44.4,41.95,40.7,43.51,0,0,0,0,0,0,0.233,0,0.069,0.38,0.63,0.37,38.3
-1306029600000,1928,8,1927,11,46,7,0.171,0.0696,0.101,6139.17,38.58,38.58,36.54,1,1,1,282,273.8,290.5,167,158.8,115,115,115,0,0,0,0.408,0.396,0.42,167,158.8,175.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.11,0.115,0.0067,0.00588,0.00755,0.00027,0.00023,0.0003,0.317,0.294,0.341,0.013,0.012,0.014,24.86,24.8,24.91,0.924,0.921,0.927,0.972,0.97,0.975,0.898,0.893,0.904,37.6,35.71,39.57,36.54,34.64,38.58,0,0,0,0,0,0,0.203,0,0.07,0.41,0.59,0.41,35.9
-1305424800000,1928,8,1927,11,47,7,0.159,0.0581,0.101,6182.87,38.32,38.32,36.8,1,1,1,263.7,256.7,271.3,167.5,156.3,96.14,93,115,0,0,0,0.364,0.349,0.424,167.5,156.3,173.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.109,0.113,0.00675,0.00563,0.00738,0.00027,0.00022,0.00029,0.317,0.287,0.334,0.013,0.011,0.013,24.93,24.9,24.97,0.924,0.92,0.926,0.972,0.97,0.975,0.898,0.892,0.903,37.86,35.14,39.32,36.8,34.08,38.32,0,0,0,0,0,0,0.204,0,0.058,0.37,0.64,0.36,38.9
-1304820000000,1928,8,1927,11,48,7,0.148,0.0526,0.0958,5843.12,37.87,37.87,34.78,1,1,1,245.5,239.6,249.8,158.5,150.3,87,72,93,0,0,0,0.354,0.296,0.382,158.5,150.3,171.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.105,0.11,0.00585,0.00503,0.00713,0.00023,0.0002,0.00028,0.291,0.27,0.325,0.011,0.011,0.013,25.04,25.01,25.07,0.921,0.917,0.926,0.971,0.97,0.974,0.894,0.89,0.901,35.82,33.9,38.9,34.78,32.88,37.87,0,0,0,0,0,0,0.193,0,0.0522,0.36,0.65,0.35,39.5
-1304215200000,1928,9,1927,12,49,7,0.142,0.0435,0.0981,5997.29,36.16,36.16,35.7,1,1,1,234.1,229.4,236.2,162.1,157.4,72,72,72,0,0,0,0.308,0.305,0.314,162.1,157.4,164.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.108,0.00621,0.00574,0.00642,0.00024,0.00023,0.00025,0.299,0.286,0.305,0.012,0.011,0.012,25.1,25.08,25.14,0.922,0.92,0.923,0.97,0.97,0.97,0.895,0.893,0.895,36.8,35.7,37.27,35.7,34.63,36.16,0,0,0,0,0,0,0.198,0,0.0439,0.31,0.69,0.31,42.2
-1303610400000,1928,9,1927,12,50,7,0.137,0.0534,0.0833,5060.74,34.63,34.63,30.12,1,1,1,226,222.3,234.8,137.7,131.3,88.29,72,91,0,0,0,0.391,0.314,0.409,137.7,131.3,157.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0974,0.105,0.00377,0.00313,0.00574,0.00015,0.00012,0.00023,0.238,0.223,0.286,0.0094,0.0087,0.011,25.21,25.14,25.24,0.912,0.909,0.92,0.97,0.97,0.97,0.885,0.882,0.893,31.06,29.55,35.7,30.12,28.67,34.63,0,0,0,0,0,0,0.167,0,0.0537,0.39,0.61,0.39,36.9
-1303005600000,1928,9,1927,12,51,7,0.151,0.062,0.0889,5392.18,33.99,33.99,32.1,1,1,1,249.6,236.2,264.1,147,131.8,102.6,91,118,0,0,0,0.41,0.37,0.472,147,131.8,155.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.104,0.0997,0.106,0.0047,0.00318,0.00552,0.00019,0.00013,0.00022,0.262,0.226,0.282,0.01,0.0089,0.011,25.05,24.98,25.13,0.916,0.909,0.919,0.97,0.97,0.97,0.889,0.882,0.892,33.09,29.47,35.04,32.1,28.59,33.99,0,0,0,0,0,0,0.178,0,0.0621,0.41,0.59,0.41,35.7
-1302400800000,1928,9,1927,12,52,7,0.157,0.0714,0.0859,5190.36,31.8,31.8,30.89,1,1,1,260.1,256.7,264.1,142.1,138.7,118,118,118,0,0,0,0.454,0.447,0.46,142.1,138.7,146.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.102,0.105,0.00421,0.00387,0.00461,0.00017,0.00015,0.00018,0.25,0.242,0.26,0.0099,0.0096,0.01,25.01,24.98,25.03,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.885,0.888,31.85,31.06,32.78,30.89,30.13,31.8,0,0,0,0,0,0,0.172,0,0.0711,0.45,0.55,0.45,33.1
-1301796000000,1928,10,1928,1,1,7,0.157,0.0587,0.0984,5986.59,36.66,36.66,35.63,1,1,1,259.7,256.7,264.1,162.7,159.7,97,97,97,0,0,0,0.374,0.367,0.378,162.7,159.7,167.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.108,0.11,0.00627,0.00597,0.00671,0.00025,0.00024,0.00027,0.302,0.294,0.315,0.012,0.012,0.012,24.96,24.93,24.98,0.922,0.921,0.924,0.97,0.97,0.971,0.895,0.894,0.897,36.73,36.03,37.75,35.63,34.95,36.66,0,0,0,0,0,0,0.198,0,0.0586,0.37,0.63,0.37,38.1
