datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1237687200000,1930,10,1930,1,2,7,0.143,0.0665,0.0762,4595.87,27.4,27.4,27.36,1,1,1,236,234.8,236.2,126,124.8,110,110,110,0,0,0,0.466,0.466,0.469,126,124.8,126.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.098,0.0976,0.0981,0.0026,0.00248,0.00262,0.0001,0.000098,0.0001,0.213,0.21,0.213,0.0084,0.0083,0.0084,25.17,25.17,25.18,0.907,0.906,0.907,0.97,0.97,0.97,0.88,0.879,0.88,28.2,27.92,28.25,27.36,27.08,27.4,0,0,0,0,0,0,0.152,0,0.0668,0.47,0.53,0.47,32.1
-1237082400000,1930,10,1930,1,3,7,0.139,0.0598,0.0794,4809.24,30.07,30.07,28.63,1,1,1,230.2,224.7,234.8,131.3,124.8,98.86,97,110,0,0,0,0.429,0.413,0.469,131.3,124.8,137.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0965,0.1,0.00313,0.00248,0.00378,0.00012,0.000098,0.00015,0.224,0.21,0.238,0.0088,0.0083,0.0094,25.2,25.15,25.24,0.909,0.906,0.912,0.97,0.97,0.97,0.882,0.879,0.885,29.51,27.92,31,28.63,27.08,30.07,0,0,0,0,0,0,0.159,0,0.0596,0.43,0.57,0.43,34.6
-1236477600000,1930,10,1930,1,4,7,0.135,0.058,0.0771,4666.84,28.21,28.21,27.78,1,1,1,223.3,222.3,224.7,127.4,125.3,95.86,93,97,0,0,0,0.429,0.418,0.436,127.4,125.3,129.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0963,0.0956,0.0967,0.00274,0.00253,0.00293,0.00011,0.000099,0.00011,0.214,0.209,0.218,0.0084,0.0082,0.0086,25.25,25.24,25.26,0.908,0.907,0.908,0.97,0.97,0.97,0.88,0.879,0.881,28.64,28.13,29.08,27.78,27.29,28.21,0,0,0,0,0,0,0.154,0,0.0579,0.43,0.57,0.43,34.6
-1235872800000,1930,11,1930,2,5,7,0.123,0.0562,0.0672,4034.89,27.82,27.82,24.02,1,1,1,204.1,201.2,220.5,111.1,108.2,93,93,93,0,0,0,0.456,0.422,0.462,111.1,108.2,127.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0892,0.0961,0.00111,0.000817,0.00275,0.000043,0.000032,0.00011,0.179,0.173,0.214,0.007,0.0068,0.0084,25.4,25.26,25.42,0.895,0.893,0.908,0.97,0.97,0.97,0.868,0.866,0.88,24.76,24.07,28.68,24.02,23.35,27.82,0,0,0,0,0,0,0.133,0,0.0558,0.46,0.55,0.45,32.8
-1235268000000,1930,11,1930,2,6,7,0.127,0.0428,0.0838,5113.03,33.82,33.82,30.43,1,1,1,209.3,201.2,220.5,138.6,108.2,70.71,67,93,0,0,0,0.339,0.304,0.462,138.6,108.2,153.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0973,0.0892,0.102,0.00386,0.000817,0.00535,0.00015,0.000032,0.00021,0.239,0.173,0.274,0.0093,0.0068,0.011,25.31,25.2,25.42,0.912,0.893,0.919,0.97,0.97,0.97,0.884,0.866,0.891,31.38,24.07,34.87,30.43,23.35,33.82,0,0,0,0,0,0,0.169,0,0.0432,0.34,0.66,0.34,40.3
-1234663200000,1930,11,1930,2,7,7,0.135,0.0405,0.0942,5767.12,35.13,35.13,34.33,1,1,1,222.8,220.5,226.4,155.8,153.5,67,67,67,0,0,0,0.301,0.296,0.304,155.8,153.5,159.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.104,0.00558,0.00535,0.00594,0.00022,0.00021,0.00023,0.28,0.274,0.29,0.011,0.011,0.011,25.18,25.15,25.2,0.92,0.919,0.921,0.97,0.97,0.97,0.892,0.891,0.894,35.39,34.87,36.21,34.33,33.82,35.13,0,0,0,0,0,0,0.191,0,0.0408,0.3,0.7,0.3,42.7
-1234058400000,1930,11,1930,2,8,7,0.146,0.0405,0.105,6478.41,42.77,42.77,38.56,1,1,1,241,231.4,258.8,174,164.4,67,67,67,0,0,0,0.279,0.259,0.29,174,164.4,191.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.106,0.116,0.0074,0.00644,0.00918,0.00029,0.00025,0.00036,0.331,0.304,0.385,0.013,0.012,0.015,25.03,24.88,25.11,0.927,0.923,0.933,0.975,0.97,0.98,0.903,0.896,0.914,39.56,37.38,43.64,38.56,36.27,42.77,0,0,0,0,0,0,0.214,0,0.041,0.28,0.72,0.28,44.4
-1233453600000,1930,12,1930,3,9,7,0.167,0.0466,0.12,7431.95,47.52,47.52,44.24,1,1,1,275.7,266.8,290.5,198.7,189.8,77,77,77,0,0,0,0.28,0.265,0.289,198.7,189.8,213.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.125,0.0102,0.00898,0.0127,0.0004,0.00036,0.00051,0.409,0.38,0.46,0.016,0.015,0.018,24.79,24.68,24.85,0.934,0.932,0.938,0.98,0.98,0.98,0.916,0.913,0.92,45.14,43.11,48.49,44.24,42.25,47.52,0,0,0,0,0,0,0.246,0,0.047,0.28,0.72,0.28,44.5
-1232848800000,1930,12,1930,3,10,7,0.213,0.0466,0.166,9823.83,64.56,64.56,58.48,2,2,2,352.1,306,380.8,275.1,229,77,77,77,0,0,0,0.22,0.202,0.252,275.1,229,303.8,990,990,990,965.2,964.9,965.3,24.8,24.7,25.1,0.146,0.13,0.157,0.025,0.0158,0.0308,0.001,0.00063,0.0012,0.307,0.239,0.351,0.012,0.0095,0.014,24.53,24.35,24.83,0.911,0.897,0.917,0.97,0.97,0.97,0.883,0.87,0.89,30.14,25.02,33.28,29.24,24.26,32.28,0,0,0,0,0,0,0.325,0,0.047,0.22,0.78,0.22,46.1
-1232244000000,1930,12,1930,3,11,7,0.227,0.0466,0.18,10648.9,64.56,64.56,63.39,2,2,2,375.2,370.4,380.8,298.2,293.4,77,77,77,0,0,0,0.205,0.202,0.208,298.2,293.4,303.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.155,0.153,0.157,0.0296,0.0287,0.0308,0.0012,0.0012,0.0012,0.342,0.334,0.351,0.014,0.013,0.014,24.38,24.35,24.41,0.916,0.915,0.917,0.97,0.97,0.97,0.889,0.888,0.89,32.67,32.15,33.28,31.69,31.18,32.28,0,0,0,0,0,0,0.352,0,0.047,0.21,0.79,0.21,46.9
-1231639200000,1930,12,1930,3,12,7,0.235,0.0466,0.189,11140.2,68.16,68.16,66.31,2,2,2,389.2,380.8,398.1,312.2,303.8,77,77,77,0,0,0,0.198,0.193,0.202,312.2,303.8,321.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.159,0.157,0.163,0.0324,0.0308,0.0342,0.0013,0.0012,0.0014,0.364,0.351,0.379,0.015,0.014,0.015,24.29,24.23,24.35,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.893,34.18,33.28,35.14,33.16,32.28,34.08,0,0,0,0,0,0,0.368,0,0.046,0.2,0.8,0.2,47.4
-1231034400000,1930,12,1930,3,13,7,0.265,0.0514,0.214,12593.8,77.87,77.87,74.96,2,2,2,438.3,408,455.7,353.3,331,85,77,91,0,0,0,0.194,0.174,0.206,353.3,331,365.8,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.175,0.166,0.179,0.0407,0.0362,0.0432,0.0017,0.0015,0.0018,0.437,0.396,0.458,0.018,0.016,0.019,23.99,23.89,24.17,0.927,0.923,0.929,0.973,0.97,0.976,0.902,0.895,0.906,38.51,36.2,39.9,37.48,35.11,38.94,0,0,0,0,0,0,0.416,0,0.051,0.19,0.81,0.19,47.5
-1230429600000,1931,1,1930,4,14,7,0.283,0.055,0.228,13474.5,82.65,82.65,80.21,2,2,2,468.4,445.5,479.6,377.4,354.5,91,91,91,0,0,0,0.195,0.19,0.204,377.4,354.5,388.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.176,0.188,0.0455,0.0409,0.0477,0.0019,0.0017,0.002,0.482,0.439,0.503,0.02,0.018,0.021,23.81,23.74,23.96,0.931,0.927,0.932,0.978,0.973,0.98,0.91,0.902,0.914,41,38.6,42.17,40.1,37.56,41.32,0,0,0,0,0,0,0.446,0,0.055,0.19,0.81,0.19,47.6
-1229824800000,1931,1,1930,4,15,7,0.298,0.055,0.243,14310.6,87.79,87.79,85.18,2,2,2,492.1,479.6,505,401.1,388.6,91,91,91,0,0,0,0.185,0.18,0.19,401.1,388.6,414,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.192,0.188,0.197,0.0502,0.0477,0.0528,0.0021,0.002,0.0022,0.527,0.503,0.553,0.022,0.021,0.023,23.66,23.57,23.74,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.914,0.917,43.46,42.17,44.79,42.59,41.32,43.9,0,0,0,0,0,0,0.473,0,0.055,0.18,0.82,0.18,48
-1229220000000,1931,1,1930,4,16,7,0.33,0.055,0.275,15822,101.6,101.6,94.18,3,2,2.5714285714285716,545.1,512.1,589.2,454.1,421.1,91,91,91,0,0,0,0.167,0.154,0.178,454.1,421.1,498.2,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.212,0.199,0.234,0.0608,0.0542,0.0696,0.0025,0.0023,0.0029,0.513,0.441,0.61,0.021,0.018,0.025,23.43,23.25,23.53,0.927,0.917,0.939,0.974,0.97,0.98,0.903,0.89,0.92,38.83,32.38,47.56,37.86,31.41,46.61,0,0,0,0,0,0,0.523,0,0.055,0.17,0.83,0.17,47.9
-1228615200000,1931,1,1930,4,17,7,0.351,0.0562,0.295,16731.2,101.6,101.6,99.59,3,3,3,580.9,571.9,589.2,487.9,466.9,93,91,105,0,0,0,0.16,0.154,0.184,487.9,466.9,498.2,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.229,0.219,0.234,0.0676,0.0634,0.0696,0.0028,0.0027,0.0029,0.483,0.453,0.499,0.02,0.019,0.021,23.3,23.25,23.37,0.921,0.918,0.922,0.97,0.97,0.97,0.893,0.89,0.894,34.22,32.75,34.92,33.2,31.77,33.87,0,0,0,0,0,0,0.553,0,0.056,0.16,0.84,0.16,47.7
-1228010400000,1931,2,1930,5,18,7,0.352,0.0635,0.289,16359.3,98.64,98.64,97.38,3,3,3,582.7,571.9,589.2,477.7,466.9,105,105,105,0,0,0,0.18,0.178,0.184,477.7,466.9,484.2,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.225,0.219,0.228,0.0655,0.0634,0.0668,0.0028,0.0027,0.0028,0.47,0.453,0.48,0.02,0.019,0.02,23.31,23.27,23.37,0.919,0.918,0.92,0.97,0.97,0.97,0.892,0.89,0.893,33.46,32.75,33.9,32.46,31.77,32.88,0,0,0,0,0,0,0.541,0,0.063,0.18,0.82,0.18,46.5
-1227405600000,1931,2,1930,5,19,7,0.389,0.0549,0.334,18849.4,121.4,121.4,112.2,3,3,3,642.7,595.7,682.3,552,490.7,90.71,85,105,0,0,0,0.142,0.125,0.176,552,490.7,597.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.264,0.232,0.289,0.0911,0.0681,0.109,0.0039,0.0029,0.0047,0.596,0.49,0.679,0.025,0.021,0.029,22.93,22.69,23.23,0.928,0.921,0.933,0.974,0.97,0.979,0.904,0.894,0.913,38.39,34.33,41.33,37.4,33.3,40.46,0,0,0,0,0,0,0.623,0,0.055,0.14,0.86,0.14,48.5
-1226800800000,1931,2,1930,5,20,7,0.428,0.0514,0.376,21165.3,129.9,129.9,126,3,3,3,707,682.3,728.5,622,597.3,85,85,85,0,0,0,0.12,0.117,0.125,622,597.3,643.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.303,0.289,0.316,0.117,0.109,0.123,0.005,0.0047,0.0053,0.724,0.679,0.764,0.031,0.029,0.033,22.55,22.42,22.69,0.935,0.933,0.937,0.98,0.979,0.98,0.916,0.913,0.918,42.86,41.33,44.18,41.99,40.46,43.29,0,0,0,0,0,0,0.7,0,0.052,0.12,0.88,0.12,49.5
-1226196000000,1931,2,1930,5,21,7,0.463,0.0552,0.407,22683.6,138.8,138.8,135,3,3,3,765,739.6,779.4,673.7,650.4,91.29,85,129,0,0,0,0.119,0.109,0.166,673.7,650.4,694.4,990,990,990,967,966.9,967,23,23,23.1,0.334,0.322,0.344,0.132,0.125,0.138,0.0057,0.0054,0.006,0.823,0.785,0.862,0.036,0.034,0.037,22.22,22.12,22.36,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,45.93,44.22,47.2,45.01,43.33,46.25,0,0,0,0,0,0,0.75,0,0.056,0.12,0.88,0.12,49
-1225591200000,1931,3,1930,6,22,7,0.5,0.078,0.422,23212.9,141.5,141.5,138.2,3,3,3,827.1,794.3,847.1,698.1,665.3,129,129,129,0,0,0,0.156,0.152,0.162,698.1,665.3,718.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.355,0.336,0.366,0.141,0.13,0.149,0.0062,0.0057,0.0066,0.879,0.814,0.921,0.039,0.036,0.041,21.91,21.79,22.11,0.94,0.938,0.941,0.98,0.98,0.98,0.921,0.919,0.922,47,45.1,48.13,46.06,44.2,47.17,0,0,0,0,0,0,0.768,0,0.078,0.16,0.84,0.16,46.4
-1224986400000,1931,3,1930,6,23,7,0.556,0.078,0.478,25377.6,160.1,160.1,151.1,4,4,4,918.7,876.9,971.4,789.7,747.9,129,129,129,0,0,0,0.141,0.133,0.147,789.7,747.9,842.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.429,0.391,0.477,0.188,0.164,0.224,0.0084,0.0073,0.01,0.894,0.802,1.02,0.04,0.036,0.046,21.53,21.2,21.79,0.931,0.927,0.934,0.973,0.97,0.978,0.906,0.9,0.914,38.79,37.06,40.92,37.76,35.95,40.02,0,0,0,0,0,0,0.839,0,0.078,0.14,0.86,0.14,45.6
-1224381600000,1931,3,1930,6,24,7,0.637,0.078,0.559,28967.4,182.9,182.9,172.4,4,4,4,1053,971.4,1128,924.5,842.4,129,129,129,0,0,0,0.123,0.114,0.133,924.5,842.4,998.7,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.554,0.477,0.632,0.29,0.224,0.349,0.013,0.01,0.016,1.22,1.02,1.42,0.056,0.046,0.066,20.71,20.28,21.2,0.938,0.934,0.94,0.98,0.978,0.98,0.919,0.914,0.921,44,40.92,46.66,43.11,40.02,45.73,0,0,0,0,0,0,0.958,0,0.078,0.12,0.88,0.12,45.5
-1223776800000,1931,3,1930,6,25,7,0.825,0.078,0.654,31330.1,193.1,193.1,186.5,4,4,4,1364,1151,1646,1235,1022,129,129,129,154.9,0,417,0.0963,0.0784,0.112,1081,1022,1100,990,990,990,969.1,968.4,970,20.9,20,21.6,0.807,0.667,0.913,0.455,0.379,0.48,0.022,0.018,0.024,1.78,1.51,1.93,0.085,0.07,0.096,19.17,18.12,20.12,0.938,0.934,0.94,0.98,0.98,0.98,0.919,0.916,0.921,47.57,45.65,49.26,46.62,44.74,48.28,0,0,0,0,0,0,1.04,0,0.171,0.095,0.79,0.21,38
-1223172000000,1931,3,1930,6,26,7,1.38,0.0862,0.665,26673.6,173.4,173.4,158.8,4,4,4,2286,1802,2568,2143,1673,142.6,129,148,1044,573,1320,0.0628,0.0576,0.0716,1100,1100,1100,990,990,990,971.8,970.5,972.5,18.2,17.5,19.5,0.926,0.924,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.099,0.11,16.29,15.59,17.6,0.925,0.919,0.932,0.977,0.973,0.98,0.903,0.895,0.913,40.64,38.65,44.24,39.69,37.61,43.35,0,0,0,0,0,0,0.882,0,0.715,0.062,0.48,0.52,19.3
-1222567200000,1931,4,1930,7,27,7,1.64,0.101,0.665,24550.5,148.5,148.5,146.1,4,4,4,2713,2632,2749,2546,2484,167.7,148,217,1446,1384,1495,0.0617,0.054,0.0791,1100,1100,1100,990,990,990,972.8,972.6,972.9,17.2,17.1,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.24,15.15,15.43,0.916,0.915,0.918,0.971,0.97,0.972,0.889,0.888,0.892,37.63,37.38,38.2,36.53,36.27,37.14,0,0,0,0,0,0,0.812,0,0.975,0.062,0.41,0.59,15
-1221962400000,1931,4,1930,7,28,7,1.77,0.131,0.665,23518,142.8,142.8,140,4,4,4,2934,2831,3004,2717,2614,217,217,217,1617,1514,1687,0.074,0.0722,0.0766,1100,1100,1100,990,990,990,973.4,973.1,973.5,16.6,16.5,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.7,14.53,14.95,0.91,0.908,0.913,0.97,0.97,0.97,0.883,0.881,0.885,36.08,35.59,36.8,35,34.52,35.7,0,0,0,0,0,0,0.778,0,1.105,0.074,0.38,0.62,13.3
-1221357600000,1931,4,1930,7,29,7,1.88,0.131,0.665,22769.1,138.1,138.1,135.5,4,4,4,3101,3004,3211,2884,2787,217,217,217,1784,1687,1894,0.07,0.0676,0.0722,1100,1100,1100,990,990,990,973.8,973.5,974,16.2,16,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.3,14.05,14.53,0.905,0.903,0.908,0.97,0.97,0.97,0.878,0.876,0.881,34.93,34.2,35.59,33.88,33.18,34.52,0,0,0,0,0,0,0.753,0,1.215,0.07,0.35,0.65,12.1
-1220752800000,1931,4,1930,7,30,7,1.99,0.158,0.665,21934.7,132.3,132.3,130.6,4,4,4,3298,3228,3356,3037,2992,261.6,217,321,1937,1892,1996,0.0792,0.0655,0.0969,1100,1100,1100,990,990,990,974.2,974,974.3,15.8,15.7,16,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.87,13.74,14.01,0.9,0.898,0.902,0.97,0.97,0.97,0.873,0.871,0.875,33.65,33.28,34.1,32.64,32.28,33.08,0,0,0,0,0,0,0.725,0,1.325,0.079,0.33,0.67,11
-1220148000000,1931,5,1930,8,31,7,1.92,0.194,0.665,22444.4,137.6,137.6,133.6,4,4,4,3177,3021,3356,2856,2700,321,321,321,1756,1600,1935,0.101,0.0957,0.106,1100,1100,1100,990,990,990,973.9,973.6,974.3,16.1,15.7,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.13,13.74,14.49,0.903,0.898,0.908,0.97,0.97,0.97,0.876,0.871,0.88,34.43,33.28,35.48,33.4,32.28,34.41,0,0,0,0,0,0,0.742,0,1.255,0.1,0.35,0.65,11.7
-1219543200000,1931,5,1930,8,32,7,1.69,0.194,0.665,24162.4,149,149,143.8,4,4,4,2797,2617,2964,2476,2296,321,321,321,1376,1196,1543,0.115,0.108,0.123,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.04,14.63,15.47,0.913,0.909,0.918,0.971,0.97,0.972,0.887,0.882,0.893,37.04,35.88,38.31,35.96,34.8,37.25,0,0,0,0,0,0,0.799,0,1.025,0.11,0.39,0.61,14.3
-1218938400000,1931,5,1930,8,33,7,1.44,0.194,0.665,26168.9,162.2,162.2,155.8,4,4,4,2386,2162,2592,2065,1841,321,321,321,964.7,741,1171,0.135,0.124,0.149,1100,1100,1100,990,990,990,972,971.5,972.5,18,17.5,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.03,15.53,16.57,0.923,0.919,0.927,0.976,0.973,0.979,0.901,0.894,0.907,39.9,38.48,41.41,38.94,37.43,40.54,0,0,0,0,0,0,0.865,0,0.775,0.13,0.46,0.54,18.2
-1218333600000,1931,5,1930,8,34,7,1.24,0.194,0.665,27731.4,169.2,169.2,165.1,4,4,4,2058,1922,2155,1737,1601,321,321,321,636.7,501,734,0.156,0.149,0.167,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.83,16.58,17.21,0.928,0.927,0.93,0.98,0.979,0.98,0.909,0.907,0.911,42.12,41.45,43.16,41.27,40.58,42.3,0,0,0,0,0,0,0.917,0,0.575,0.16,0.54,0.46,22.4
-1217728800000,1931,6,1930,9,35,7,1.07,0.155,0.665,29365,178.9,178.9,174.8,4,4,4,1762,1646,1881,1505,1389,257,257,257,404.9,289,524,0.146,0.137,0.156,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.925,0.921,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.94,1.94,0.099,0.097,0.1,17.73,17.34,18.11,0.933,0.931,0.934,0.98,0.98,0.98,0.914,0.912,0.916,44.59,43.52,45.63,43.7,42.65,44.71,0,0,0,0,0,0,0.971,0,0.405,0.14,0.62,0.38,27.4
-1217124000000,1931,6,1930,9,36,7,0.905,0.155,0.665,30962.4,188.3,188.3,184.3,4,4,4,1496,1392,1589,1239,1135,257,257,257,138.7,35,232,0.172,0.162,0.185,1100,1100,1100,990,990,990,969.5,969.1,969.8,20.5,20.2,20.9,0.887,0.842,0.916,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.86,1.93,0.093,0.089,0.095,18.63,18.3,19.01,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,47.02,46.13,48.04,46.08,45.21,47.08,0,0,0,0,0,0,1.02,0,0.24,0.17,0.73,0.27,34.2
-1216519200000,1931,6,1930,9,37,7,0.77,0.155,0.612,30126.7,189.5,189.5,179.3,4,4,4,1273,1172,1384,1016,915.2,257,257,257,3.857,0,27,0.203,0.186,0.219,1012,915.2,1100,990,990,990,968.8,968.4,969.1,21.2,20.9,21.6,0.705,0.573,0.839,0.381,0.282,0.48,0.018,0.013,0.023,1.54,1.23,1.85,0.073,0.057,0.089,19.7,19.04,20.33,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,45.75,42.74,48.35,44.83,41.89,47.38,0,0,0,0,0,0,0.996,0,0.158,0.2,0.79,0.21,39.1
-1215914400000,1931,6,1930,9,38,7,0.654,0.155,0.499,25731.6,163.1,163.1,153.2,4,4,4,1082,1023,1142,824.7,765.7,257,257,257,0,0,0,0.238,0.225,0.251,824.7,765.7,884.7,990,990,990,968.2,968,968.3,21.8,21.7,22,0.49,0.436,0.545,0.211,0.173,0.258,0.0097,0.0078,0.012,1,0.869,1.15,0.046,0.039,0.053,20.84,20.51,21.16,0.933,0.928,0.936,0.975,0.97,0.979,0.909,0.901,0.916,39.29,36.88,41.62,38.29,35.78,40.76,0,0,0,0,0,0,0.851,0,0.155,0.24,0.76,0.24,39.3
-1215309600000,1931,6,1930,9,39,7,0.524,0.142,0.381,20737.4,135.2,135.2,123.4,3,3,3,866.1,760.5,957.9,630.5,533.5,235.6,227,257,0,0,0,0.273,0.255,0.298,630.5,533.5,700.9,990,990,990,967.4,966.9,967.7,22.6,22.3,23.1,0.332,0.275,0.377,0.118,0.0834,0.14,0.0052,0.0036,0.0063,0.765,0.582,0.904,0.034,0.025,0.041,21.87,21.36,22.48,0.934,0.925,0.939,0.978,0.97,0.98,0.913,0.897,0.921,42.08,36.26,45.99,41.15,35.18,45.07,0,0,0,0,0,0,0.686,0,0.143,0.27,0.73,0.27,39.6
-1214704800000,1931,7,1930,10,40,7,0.418,0.137,0.281,15781.3,103.9,103.9,93.94,3,2,2.4285714285714284,691.1,623.8,751.7,464.1,396.8,227,227,227,0,0,0,0.33,0.302,0.364,464.1,396.8,524.7,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.237,0.204,0.27,0.0636,0.0494,0.0799,0.0027,0.0021,0.0035,0.577,0.5,0.681,0.025,0.021,0.029,22.76,22.53,23.07,0.931,0.92,0.941,0.976,0.97,0.98,0.908,0.892,0.922,40.79,33.18,48.58,39.82,32.18,47.6,0,0,0,0,0,0,0.522,0,0.137,0.33,0.67,0.33,37.8
-1214100000000,1931,7,1930,10,41,7,0.349,0.137,0.212,12121.9,78.85,78.85,72.15,2,2,2,577.2,548.2,608.8,350.2,321.2,227,227,227,0,0,0,0.394,0.373,0.414,350.2,321.2,381.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.187,0.177,0.199,0.04,0.0342,0.0464,0.0017,0.0014,0.002,0.445,0.394,0.503,0.019,0.016,0.021,23.36,23.16,23.54,0.925,0.92,0.931,0.972,0.97,0.977,0.899,0.893,0.909,37.12,34.11,40.36,36.08,33.09,39.42,0,0,0,0,0,0,0.401,0,0.137,0.39,0.61,0.39,34.7
-1213495200000,1931,7,1930,10,42,7,0.315,0.137,0.177,10161.6,64.93,64.93,60.49,2,2,2,520.3,494.7,542,293.3,267.7,227,227,227,0,0,0,0.437,0.419,0.459,293.3,267.7,315,990,990,990,965.9,965.8,966,24.1,24,24.2,0.167,0.158,0.175,0.0287,0.0235,0.033,0.0012,0.00097,0.0014,0.349,0.309,0.384,0.014,0.013,0.016,23.71,23.58,23.87,0.914,0.909,0.919,0.97,0.97,0.97,0.887,0.881,0.891,31.18,28.47,33.47,30.24,27.61,32.46,0,0,0,0,0,0,0.336,0,0.138,0.43,0.56,0.44,32.3
-1212890400000,1931,7,1930,10,43,7,0.286,0.13,0.156,8982.17,57.96,57.96,53.47,2,2,2,473.3,459.3,486,258.6,240.2,214.7,184,227,0,0,0,0.453,0.398,0.486,258.6,240.2,278.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.154,0.149,0.159,0.0217,0.018,0.0257,0.00089,0.00074,0.0011,0.294,0.269,0.322,0.012,0.011,0.013,23.98,23.92,24.03,0.906,0.901,0.912,0.97,0.97,0.97,0.879,0.874,0.884,27.56,25.49,29.88,26.73,24.72,28.98,0,0,0,0,0,0,0.297,0,0.13,0.45,0.55,0.45,31.4
-1212285600000,1931,8,1930,11,44,7,0.266,0.111,0.155,8954.84,55.99,55.99,53.3,2,2,2,440.3,426.6,453.1,256.3,242.6,184,184,184,0,0,0,0.418,0.406,0.431,256.3,242.6,269.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.151,0.146,0.156,0.0213,0.0185,0.0238,0.00087,0.00076,0.00098,0.289,0.269,0.307,0.012,0.011,0.013,24.13,24.05,24.21,0.906,0.902,0.909,0.97,0.97,0.97,0.879,0.875,0.882,27.48,25.98,28.86,26.65,25.2,27.99,0,0,0,0,0,0,0.296,0,0.111,0.42,0.58,0.42,33.7
-1211680800000,1931,8,1930,11,45,7,0.252,0.0962,0.156,9069.44,55.97,55.97,53.98,2,2,2,417.4,408,426.6,258.2,242.6,159.1,155,184,0,0,0,0.381,0.367,0.431,258.2,242.6,267.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.149,0.146,0.151,0.0216,0.0185,0.0235,0.00088,0.00076,0.00096,0.289,0.269,0.302,0.012,0.011,0.012,24.23,24.2,24.28,0.907,0.902,0.909,0.97,0.97,0.97,0.88,0.875,0.882,27.83,25.98,28.85,26.99,25.2,27.99,0,0,0,0,0,0,0.3,0,0.096,0.38,0.62,0.38,36
-1211076000000,1931,8,1930,11,46,7,0.233,0.101,0.132,7757.08,52.94,52.94,46.17,2,1,1.5714285714285714,385.2,360.3,408,217.8,176.3,167.4,155,184,0,0,0,0.437,0.38,0.511,217.8,176.3,253,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.123,0.146,0.0143,0.00763,0.0206,0.00058,0.00031,0.00084,0.312,0.25,0.381,0.013,0.01,0.015,24.36,24.28,24.45,0.914,0.898,0.93,0.973,0.97,0.979,0.89,0.871,0.911,32.45,24.88,41.44,31.61,24.14,40.57,0,0,0,0,0,0,0.257,0,0.101,0.43,0.57,0.43,33.3
-1210471200000,1931,8,1930,11,47,7,0.206,0.111,0.0943,5637.33,36.68,36.68,33.56,1,1,1,339.9,325.7,354,155.9,141.7,184,184,184,0,0,0,0.542,0.52,0.565,155.9,141.7,170,990,990,990,965.1,965,965.2,24.9,24.8,25,0.116,0.111,0.121,0.00559,0.00417,0.007,0.00022,0.00017,0.00028,0.294,0.257,0.332,0.012,0.01,0.013,24.61,24.5,24.71,0.919,0.913,0.925,0.97,0.97,0.971,0.892,0.886,0.898,34.59,31.37,37.76,33.56,30.42,36.68,0,0,0,0,0,0,0.186,0,0.1117,0.54,0.46,0.54,27.4
-1209866400000,1931,8,1930,11,48,7,0.193,0.0771,0.116,7069.44,45.42,45.42,42.08,1,1,1,318.5,309.1,325.7,191,141.7,127.4,118,184,0,0,0,0.4,0.365,0.565,191,141.7,205.6,990,990,990,965,964.9,965,25,25,25.1,0.122,0.111,0.126,0.00934,0.00417,0.0111,0.00037,0.00017,0.00045,0.392,0.257,0.436,0.016,0.01,0.017,24.62,24.55,24.71,0.932,0.913,0.936,0.979,0.97,0.98,0.912,0.886,0.918,42.98,31.37,46.35,42.08,30.42,45.42,0,0,0,0,0,0,0.234,0,0.077,0.4,0.6,0.4,36.6
-1209261600000,1931,9,1930,12,49,7,0.184,0.0714,0.113,6924.11,42.23,42.23,41.21,1,1,1,304.7,294.7,309.1,186.7,176.7,118,118,118,0,0,0,0.387,0.382,0.4,186.7,176.7,191.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.116,0.121,0.00867,0.00767,0.00911,0.00035,0.00031,0.00036,0.374,0.344,0.388,0.015,0.014,0.015,24.7,24.67,24.78,0.931,0.927,0.932,0.979,0.976,0.98,0.911,0.905,0.914,42.09,39.83,43.09,41.21,38.86,42.23,0,0,0,0,0,0,0.229,0,0.071,0.39,0.61,0.39,37.6
-1208656800000,1931,9,1930,12,50,7,0.176,0.0714,0.104,6356.16,37.83,37.83,37.83,1,1,1,290.5,290.5,290.5,172.5,172.5,118,118,118,0,0,0,0.406,0.406,0.406,172.5,172.5,172.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.114,0.114,0.00725,0.00725,0.00725,0.00029,0.00029,0.00029,0.332,0.332,0.332,0.013,0.013,0.013,24.81,24.81,24.81,0.926,0.926,0.926,0.974,0.974,0.974,0.901,0.901,0.901,38.86,38.86,38.86,37.83,37.83,37.83,0,0,0,0,0,0,0.21,0,0.072,0.41,0.59,0.41,36.1
-1208052000000,1931,9,1930,12,51,7,0.168,0.0835,0.0842,5068.05,33.12,33.12,30.17,1,1,1,277.3,266.8,290.5,139.3,128.8,138,138,138,0,0,0,0.498,0.475,0.517,139.3,128.8,152.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.106,0.102,0.11,0.00393,0.00288,0.00525,0.00016,0.00011,0.00021,0.247,0.222,0.28,0.0098,0.0088,0.011,24.94,24.86,25.01,0.913,0.908,0.918,0.97,0.97,0.97,0.885,0.881,0.891,31.1,28.68,34.14,30.17,27.82,33.12,0,0,0,0,0,0,0.168,0,0.0838,0.5,0.5,0.5,30.2
-1207447200000,1931,9,1930,12,52,7,0.15,0.0693,0.0812,4893.82,33.41,33.41,29.13,1,1,1,248.8,239.6,256.7,134.2,111.8,114.6,97,138,0,0,0,0.46,0.388,0.552,134.2,111.8,152.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0958,0.105,0.00342,0.00118,0.00528,0.00014,0.000047,0.00021,0.234,0.185,0.276,0.0093,0.0073,0.011,25.07,25.03,25.12,0.908,0.895,0.918,0.97,0.97,0.97,0.881,0.868,0.891,30.03,24.65,34.44,29.13,23.91,33.41,0,0,0,0,0,0,0.162,0,0.0688,0.46,0.54,0.46,32.6
-1206842400000,1931,10,1931,1,1,7,0.143,0.0587,0.0842,5105.04,30.39,30.39,30.39,1,1,1,236.2,236.2,236.2,139.2,139.2,97,97,97,0,0,0,0.411,0.411,0.411,139.2,139.2,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.101,0.101,0.00392,0.00392,0.00392,0.00015,0.00015,0.00015,0.242,0.242,0.242,0.0095,0.0095,0.0095,25.14,25.14,25.14,0.913,0.913,0.913,0.97,0.97,0.97,0.885,0.885,0.885,31.33,31.33,31.33,30.39,30.39,30.39,0,0,0,0,0,0,0.169,0,0.0588,0.41,0.59,0.41,35.7
-1206237600000,1931,10,1931,1,2,7,0.143,0.0587,0.0842,5105.04,30.39,30.39,30.39,1,1,1,236.2,236.2,236.2,139.2,139.2,97,97,97,0,0,0,0.411,0.411,0.411,139.2,139.2,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.101,0.101,0.00392,0.00392,0.00392,0.00015,0.00015,0.00015,0.242,0.242,0.242,0.0095,0.0095,0.0095,25.14,25.14,25.14,0.913,0.913,0.913,0.97,0.97,0.97,0.885,0.885,0.885,31.33,31.33,31.33,30.39,30.39,30.39,0,0,0,0,0,0,0.169,0,0.0588,0.41,0.59,0.41,35.7
-1205632800000,1931,10,1931,1,3,7,0.144,0.0587,0.0857,5196.04,33.41,33.41,30.93,1,1,1,238.6,236.2,249.8,141.6,139.2,97,97,97,0,0,0,0.407,0.388,0.411,141.6,139.2,152.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.101,0.105,0.00416,0.00392,0.00528,0.00016,0.00015,0.00021,0.248,0.242,0.276,0.0098,0.0095,0.011,25.12,25.03,25.14,0.914,0.913,0.918,0.97,0.97,0.97,0.886,0.885,0.891,31.89,31.33,34.44,30.93,30.39,33.41,0,0,0,0,0,0,0.172,0,0.0583,0.41,0.6,0.4,36.1
-1205028000000,1931,10,1931,1,4,7,0.157,0.0594,0.0978,5953.42,38.16,38.16,35.44,1,1,1,260.1,249.8,270.3,161.8,152.8,98.29,97,106,0,0,0,0.378,0.359,0.397,161.8,152.8,173.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.113,0.00618,0.00528,0.00733,0.00024,0.00021,0.00029,0.3,0.276,0.332,0.012,0.011,0.013,24.96,24.89,25.03,0.922,0.918,0.926,0.971,0.97,0.974,0.895,0.891,0.902,36.51,34.44,39.17,35.44,33.41,38.16,0,0,0,0,0,0,0.197,0,0.0592,0.38,0.62,0.38,37.9
-1204423200000,1931,11,1931,2,5,7,0.175,0.0641,0.111,6799.09,48.14,48.14,40.47,1,1,1,289.7,261.4,323.6,183.7,155.4,106,106,106,0,0,0,0.368,0.328,0.406,183.7,155.4,217.6,990,990,990,964.9,964.7,965,25.1,25,25.3,0.118,0.108,0.13,0.00867,0.00554,0.0135,0.00035,0.00022,0.00054,0.369,0.284,0.479,0.015,0.011,0.019,24.77,24.5,24.97,0.929,0.919,0.939,0.976,0.97,0.98,0.907,0.892,0.921,41.46,34.99,49.13,40.47,33.94,48.14,0,0,0,0,0,0,0.225,0,0.064,0.37,0.63,0.37,38.9
-1203818400000,1931,11,1931,2,6,7,0.169,0.0641,0.105,6413.42,40.03,40.03,38.18,1,1,1,279.6,273.8,287.2,173.6,167.8,106,106,106,0,0,0,0.379,0.369,0.387,173.6,167.8,181.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.117,0.00736,0.00678,0.00812,0.00029,0.00027,0.00032,0.335,0.318,0.357,0.013,0.013,0.014,24.85,24.79,24.89,0.926,0.924,0.929,0.974,0.971,0.978,0.903,0.898,0.909,39.18,37.84,40.93,38.18,36.76,40.03,0,0,0,0,0,0,0.212,0,0.064,0.38,0.62,0.38,37.9
-1203213600000,1931,11,1931,2,7,7,0.183,0.0641,0.119,7273.78,46.95,46.95,43.3,2,1,1.1428571428571428,303.2,287.2,329.2,197.2,181.2,106,106,106,0,0,0,0.35,0.322,0.369,197.2,181.2,223.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.117,0.132,0.0101,0.00812,0.0146,0.0004,0.00032,0.00059,0.371,0.235,0.427,0.015,0.0094,0.017,24.71,24.63,24.79,0.927,0.895,0.936,0.978,0.97,0.98,0.907,0.868,0.917,40.81,24.2,45.89,39.94,23.47,44.97,0,0,0,0,0,0,0.241,0,0.064,0.35,0.65,0.35,39.7
-1202608800000,1931,11,1931,2,8,7,0.213,0.0641,0.149,8714.77,58.09,58.09,51.87,2,2,2,351.9,329.2,380.8,245.9,223.2,106,106,106,0,0,0,0.302,0.278,0.322,245.9,223.2,274.8,990,990,990,965.2,965,965.3,24.8,24.7,25,0.14,0.132,0.15,0.0192,0.0146,0.025,0.00077,0.00059,0.001,0.267,0.235,0.309,0.011,0.0094,0.013,24.57,24.39,24.72,0.902,0.895,0.911,0.97,0.97,0.97,0.875,0.868,0.884,26.74,24.2,29.94,25.94,23.47,29.05,0,0,0,0,0,0,0.288,0,0.064,0.3,0.7,0.3,40.9
-1202004000000,1931,11,1931,2,9,7,0.26,0.0703,0.19,11106.4,96.25,96.25,66.11,2,2,2,430.3,380.8,577.9,314.1,271.1,116.3,106,118,0,0,0,0.274,0.204,0.303,314.1,271.1,459.9,990,990,990,965.5,965.3,966.2,24.5,23.8,24.7,0.165,0.15,0.219,0.0328,0.0242,0.062,0.0013,0.00098,0.0026,0.38,0.305,0.655,0.016,0.012,0.028,24.09,23.14,24.39,0.918,0.91,0.941,0.971,0.97,0.98,0.892,0.883,0.922,34,29.47,49.11,33.05,28.58,48.12,0,0,0,0,0,0,0.367,0,0.07,0.27,0.73,0.27,42.7
-1201399200000,1931,12,1931,3,10,7,0.356,0.0734,0.283,15984.4,95.87,95.87,95.15,3,3,3,589.2,589.2,589.2,467.8,463.2,121.4,118,126,0,0,0,0.206,0.2,0.214,467.8,463.2,471.2,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.224,0.223,0.225,0.0636,0.0626,0.0642,0.0027,0.0026,0.0027,0.46,0.454,0.464,0.019,0.019,0.02,23.29,23.28,23.29,0.918,0.917,0.919,0.97,0.97,0.97,0.891,0.89,0.891,32.7,32.36,32.95,31.72,31.39,31.96,0,0,0,0,0,0,0.529,0,0.073,0.21,0.79,0.21,44.9
-1200794400000,1931,12,1931,3,11,7,0.356,0.0762,0.28,15821.2,94.17,94.17,94.17,3,3,3,589.2,589.2,589.2,463.2,463.2,126,126,126,0,0,0,0.214,0.214,0.214,463.2,463.2,463.2,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.223,0.223,0.223,0.0626,0.0626,0.0626,0.0026,0.0026,0.0026,0.454,0.454,0.454,0.019,0.019,0.019,23.29,23.29,23.29,0.917,0.917,0.917,0.97,0.97,0.97,0.89,0.89,0.89,32.36,32.36,32.36,31.39,31.39,31.39,0,0,0,0,0,0,0.523,0,0.076,0.21,0.79,0.21,44.4
-1200189600000,1931,12,1931,3,12,7,0.375,0.0762,0.299,16835,100.8,100.8,100.2,3,3,3,620.5,608.8,623.8,494.5,482.8,126,126,126,0,0,0,0.203,0.202,0.207,494.5,482.8,497.8,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.24,0.234,0.242,0.0689,0.0666,0.0696,0.0029,0.0028,0.0029,0.502,0.484,0.507,0.021,0.02,0.021,23.12,23.1,23.18,0.922,0.92,0.922,0.97,0.97,0.97,0.894,0.892,0.894,34.44,33.66,34.66,33.4,32.65,33.62,0,0,0,0,0,0,0.557,0,0.076,0.2,0.8,0.2,44.9
-1199584800000,1931,12,1931,3,13,7,0.377,0.0796,0.298,16736.9,100.8,100.8,99.62,3,3,3,623.5,615.6,630.1,492,484.8,131.6,126,139,0,0,0,0.211,0.202,0.223,492,484.8,497.8,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.239,0.236,0.242,0.0684,0.067,0.0696,0.0029,0.0028,0.0029,0.498,0.487,0.507,0.021,0.021,0.021,23.11,23.08,23.14,0.921,0.92,0.922,0.97,0.97,0.97,0.894,0.893,0.894,34.24,33.72,34.66,33.21,32.7,33.62,0,0,0,0,0,0,0.553,0,0.079,0.21,0.79,0.21,44.4
-1198980000000,1932,1,1931,4,14,7,0.407,0.0841,0.323,18078.2,119.5,119.5,107.6,3,3,3,673.1,647.6,733.8,534.1,508.6,139,139,139,0,0,0,0.207,0.189,0.215,534.1,508.6,594.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.264,0.249,0.298,0.0836,0.0735,0.108,0.0036,0.0031,0.0047,0.572,0.526,0.684,0.024,0.022,0.03,22.84,22.48,22.98,0.926,0.923,0.932,0.972,0.97,0.978,0.9,0.895,0.911,36.9,35.28,40.75,35.87,34.22,39.84,0,0,0,0,0,0,0.598,0,0.084,0.21,0.79,0.21,44.4
-1198375200000,1932,1,1931,4,15,7,0.504,0.0841,0.42,23047,144.4,144.4,137.2,3,3,3,832.9,803.7,876.9,693.9,664.7,139,139,139,0,0,0,0.167,0.159,0.173,693.9,664.7,737.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.355,0.338,0.385,0.139,0.129,0.159,0.0061,0.0057,0.007,0.873,0.815,0.972,0.038,0.036,0.043,21.89,21.62,22.07,0.94,0.938,0.942,0.98,0.98,0.98,0.921,0.919,0.923,46.66,44.98,49.12,45.73,44.08,48.14,0,0,0,0,0,0,0.762,0,0.084,0.17,0.83,0.17,45.7
-1197770400000,1932,1,1931,4,16,7,0.557,0.0841,0.473,25148.4,154,154,149.7,4,3,3.857142857142857,920.3,876.9,947,781.3,737.9,139,139,139,0,0,0,0.151,0.147,0.159,781.3,737.9,808,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.424,0.385,0.449,0.182,0.159,0.196,0.0081,0.007,0.0088,0.903,0.801,0.972,0.04,0.036,0.043,21.52,21.38,21.76,0.932,0.927,0.942,0.974,0.97,0.98,0.908,0.899,0.923,40.17,36.9,49.12,39.14,35.8,48.14,0,0,0,0,0,0,0.832,0,0.084,0.15,0.85,0.15,45.1
-1197165600000,1932,1,1931,4,17,7,0.562,0.0841,0.478,25331.8,154.9,154.9,150.8,4,4,4,928.7,906.4,952.4,789.7,767.4,139,139,139,0,0,0,0.15,0.146,0.153,789.7,767.4,813.4,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.432,0.411,0.454,0.186,0.174,0.201,0.0083,0.0077,0.009,0.894,0.846,0.947,0.04,0.038,0.042,21.49,21.34,21.63,0.931,0.929,0.933,0.973,0.971,0.975,0.906,0.902,0.91,38.73,37.81,39.71,37.7,36.72,38.73,0,0,0,0,0,0,0.838,0,0.084,0.15,0.85,0.15,45.1
-1196560800000,1932,2,1931,5,18,7,0.6,0.098,0.502,26334.7,162,162,156.8,4,4,4,991.2,971.4,1023,829.2,809.4,162,162,162,0,0,0,0.164,0.158,0.167,829.2,809.4,860.7,990,990,990,967.9,967.8,968,22.1,22,22.2,0.473,0.454,0.501,0.213,0.198,0.239,0.0096,0.0089,0.011,0.99,0.942,1.07,0.045,0.042,0.048,21.15,20.96,21.27,0.934,0.932,0.935,0.976,0.975,0.979,0.911,0.909,0.916,40.14,39.36,41.37,39.19,38.36,40.5,0,0,0,0,0,0,0.871,0,0.098,0.16,0.84,0.16,43.9
-1195956000000,1932,2,1931,5,19,7,0.628,0.098,0.53,27607.2,167.8,167.8,164.3,4,4,4,1038,1023,1060,875.7,860.7,162,162,162,0,0,0,0.156,0.153,0.158,875.7,860.7,898,990,990,990,968,968,968.1,22,21.9,22,0.515,0.501,0.536,0.251,0.239,0.268,0.011,0.011,0.012,1.1,1.07,1.16,0.05,0.048,0.053,20.88,20.75,20.96,0.936,0.935,0.937,0.979,0.979,0.98,0.917,0.916,0.918,41.94,41.37,42.8,41.08,40.5,41.95,0,0,0,0,0,0,0.913,0,0.098,0.16,0.84,0.16,44
-1195351200000,1932,2,1931,5,20,7,0.657,0.0958,0.561,28929.6,181.7,181.7,172.2,4,4,4,1086,1060,1128,927.9,898,158.4,137,162,0,0,0,0.146,0.121,0.153,927.9,898,990.7,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.563,0.536,0.619,0.292,0.268,0.343,0.013,0.012,0.016,1.24,1.16,1.4,0.057,0.053,0.064,20.59,20.3,20.75,0.938,0.937,0.94,0.98,0.98,0.98,0.919,0.918,0.921,43.93,42.8,46.34,43.05,41.95,45.42,0,0,0,0,0,0,0.957,0,0.096,0.15,0.85,0.15,44
-1194746400000,1932,2,1931,5,21,7,0.716,0.0829,0.628,31403.9,192,192,186.9,4,4,4,1184,1128,1297,1047,990.7,137,137,137,8.571,0,60,0.116,0.106,0.121,1038,990.7,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.693,0.619,0.805,0.401,0.343,0.48,0.019,0.016,0.023,1.57,1.4,1.82,0.073,0.064,0.086,19.95,19.34,20.3,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.919,0.921,47.69,46.34,48.99,46.73,45.42,48.01,0,0,0,0,0,0,1.04,0,0.088,0.12,0.88,0.12,43.9
-1194141600000,1932,2,1931,5,22,7,0.913,0.107,0.665,30906.5,191.4,191.4,184,4,4,4,1509,1311,1768,1332,1174,176.4,137,183,232.6,74,485,0.117,0.104,0.132,1100,1100,1100,990,990,990,969.5,968.9,970.3,20.5,19.7,21.1,0.876,0.81,0.924,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.82,1.94,0.092,0.086,0.099,18.6,17.71,19.3,0.936,0.932,0.938,0.98,0.98,0.98,0.917,0.914,0.919,46.93,44.54,48.82,45.99,43.65,47.84,0,0,0,0,0,0,1.02,0,0.248,0.12,0.73,0.27,33.9
-1193536800000,1932,3,1931,6,23,7,1.45,0.125,0.665,26122.8,167.1,167.1,155.5,4,4,4,2393,1983,2769,2186,1800,207,183,239,1086,700,1430,0.0865,0.0774,0.0957,1100,1100,1100,990,990,990,972,971,973,18,17,19,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.028,1.94,1.94,1.94,0.11,0.1,0.11,16.01,15.1,17.01,0.922,0.914,0.929,0.975,0.97,0.98,0.9,0.887,0.91,39.85,37.24,42.62,38.87,36.12,41.76,0,0,0,0,0,0,0.864,0,0.785,0.086,0.46,0.54,18
-1192932000000,1932,3,1931,6,24,7,2.12,0.145,0.665,21115.2,139.2,139.2,125.7,4,4,4,3497,2964,3773,3258,2725,239,239,239,2158,1625,2434,0.0688,0.0633,0.0806,1100,1100,1100,990,990,990,974.6,973.4,975.2,15.4,14.8,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.029,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.45,12.86,14.63,0.892,0.883,0.909,0.97,0.97,0.97,0.866,0.856,0.882,32.39,30.61,35.88,31.42,29.69,34.8,0,0,0,0,0,0,0.698,0,1.455,0.068,0.31,0.69,9.96
-1192327200000,1932,3,1931,6,25,7,2.23,0.145,0.665,20309.7,122.1,122.1,120.9,4,4,4,3689,3639,3803,3450,3400,239,239,239,2350,2300,2464,0.0648,0.0628,0.0657,1100,1100,1100,990,990,990,975,974.9,975.3,15,14.7,15.1,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.04,12.8,13.14,0.886,0.881,0.888,0.97,0.97,0.97,0.859,0.855,0.861,31.16,30.41,31.48,30.22,29.5,30.53,0,0,0,0,0,0,0.672,0,1.565,0.065,0.3,0.7,9.11
-1191722400000,1932,3,1931,6,26,7,2.21,0.159,0.665,20450.7,124.8,124.8,121.7,4,4,4,3655,3530,3773,3392,3235,263,239,295,2292,2135,2434,0.0722,0.0633,0.0836,1100,1100,1100,990,990,990,974.9,974.7,975.2,15.1,14.8,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.11,12.86,13.37,0.887,0.883,0.892,0.97,0.97,0.97,0.861,0.856,0.865,31.37,30.61,32.17,30.43,29.69,31.2,0,0,0,0,0,0,0.676,0,1.545,0.072,0.3,0.7,9.25
-1191117600000,1932,4,1931,7,27,7,2.06,0.178,0.665,21507.7,132.3,132.3,128,4,4,4,3401,3228,3496,3106,2933,295,295,295,2006,1833,2101,0.0868,0.0844,0.0914,1100,1100,1100,990,990,990,974.4,974,974.6,15.6,15.4,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.65,13.45,14.01,0.896,0.893,0.902,0.97,0.97,0.97,0.869,0.866,0.875,33,32.38,34.1,32.01,31.41,33.08,0,0,0,0,0,0,0.711,0,1.395,0.086,0.32,0.68,10.4
-1190512800000,1932,4,1931,7,28,7,1.9,0.178,0.665,22620.4,139.2,139.2,134.6,4,4,4,3135,2964,3251,2840,2669,295,295,295,1740,1569,1856,0.0942,0.0907,0.0995,1100,1100,1100,990,990,990,973.8,973.4,974.1,16.2,15.9,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.23,13.97,14.63,0.905,0.901,0.909,0.97,0.97,0.97,0.877,0.874,0.882,34.7,33.95,35.88,33.66,32.94,34.8,0,0,0,0,0,0,0.748,0,1.235,0.094,0.35,0.65,11.9
-1189908000000,1932,4,1931,7,29,7,1.62,0.151,0.665,24738,152,152,147.3,4,4,4,2678,2517,2915,2428,2300,250.4,217,295,1328,1200,1520,0.0931,0.082,0.11,1100,1100,1100,990,990,990,972.7,972.3,973.3,17.3,16.7,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.32,14.75,15.71,0.917,0.91,0.921,0.972,0.97,0.974,0.891,0.883,0.897,37.88,36.22,39.01,36.81,35.13,37.99,0,0,0,0,0,0,0.818,0,0.955,0.093,0.41,0.59,15.3
-1189303200000,1932,4,1931,7,30,7,1.41,0.136,0.665,26417.6,161.4,161.4,157.2,4,4,4,2336,2188,2467,2111,1912,225.4,217,276,1011,812,1150,0.0968,0.0879,0.126,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.15,15.83,16.51,0.924,0.922,0.926,0.977,0.975,0.979,0.903,0.899,0.907,40.25,39.36,41.23,39.31,38.37,40.36,0,0,0,0,0,0,0.874,0,0.745,0.096,0.47,0.53,18.7
-1188698400000,1932,5,1931,8,31,7,1.25,0.167,0.665,27714,167.6,167.6,165,4,4,4,2060,1967,2155,1784,1691,276,276,276,684.3,591,779,0.134,0.128,0.14,1100,1100,1100,990,990,990,971.2,971,971.5,18.8,18.5,19,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.82,16.58,17.07,0.928,0.927,0.929,0.98,0.979,0.98,0.909,0.907,0.911,42.09,41.45,42.77,41.24,40.58,41.91,0,0,0,0,0,0,0.916,0,0.585,0.13,0.53,0.47,22.2
-1188093600000,1932,5,1931,8,32,7,1.11,0.167,0.665,28948.2,175.4,175.4,172.3,4,4,4,1833,1746,1917,1557,1470,276,276,276,456.7,370,541,0.151,0.144,0.158,1100,1100,1100,990,990,990,970.6,970.3,970.8,19.4,19.2,19.7,0.926,0.924,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.5,17.23,17.78,0.931,0.93,0.933,0.98,0.98,0.98,0.913,0.911,0.914,43.96,43.21,44.73,43.08,42.35,43.84,0,0,0,0,0,0,0.957,0,0.445,0.15,0.6,0.4,26.1
-1187488800000,1932,5,1931,8,33,7,0.964,0.152,0.665,30368.4,183,183,180.8,4,4,4,1594,1528,1726,1342,1275,252,192,276,241.6,175,350,0.158,0.126,0.178,1100,1100,1100,990,990,990,969.8,969.6,970.2,20.2,19.8,20.4,0.907,0.895,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.92,1.91,1.94,0.095,0.094,0.098,18.29,17.85,18.51,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.917,46.11,44.91,46.69,45.19,44.01,45.76,0,0,0,0,0,0,1,0,0.299,0.16,0.69,0.31,31.5
-1186884000000,1932,5,1931,8,34,7,0.857,0.116,0.665,31483.4,189.7,189.7,187.4,4,4,4,1416,1356,1485,1224,1164,192,192,192,124.4,64,193,0.136,0.129,0.142,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.849,0.823,0.879,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.84,1.89,0.09,0.088,0.092,18.92,18.67,19.14,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.81,47.13,48.4,46.85,46.19,47.44,0,0,0,0,0,0,1.04,0,0.192,0.14,0.78,0.22,36.7
-1186279200000,1932,5,1931,8,35,7,0.744,0.103,0.64,31630.9,192.1,192.1,188.3,4,4,4,1231,1187,1311,1061,1026,169.9,161,192,2.714,0,19,0.138,0.131,0.149,1058,1026,1100,990,990,990,968.6,968.5,968.9,21.4,21.1,21.5,0.733,0.683,0.805,0.426,0.383,0.48,0.02,0.018,0.023,1.65,1.53,1.82,0.077,0.071,0.086,19.72,19.3,19.98,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.03,47.21,48.99,47.07,46.27,48.01,0,0,0,0,0,0,1.05,0,0.104,0.14,0.86,0.14,42.5
-1185674400000,1932,6,1931,9,36,7,0.677,0.106,0.571,29217.9,182.7,182.7,173.9,4,4,4,1119,1086,1167,944.2,876.4,175,161,210,0,0,0,0.157,0.138,0.193,944.2,876.4,1006,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.585,0.528,0.654,0.306,0.251,0.357,0.014,0.012,0.017,1.29,1.12,1.46,0.059,0.051,0.068,20.44,20.12,20.71,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.916,0.921,44.37,41.63,46.61,43.48,40.78,45.67,0,0,0,0,0,0,0.966,0,0.106,0.16,0.84,0.16,43.2
-1185069600000,1932,6,1931,9,37,7,0.591,0.127,0.464,24568.4,161,161,146.2,4,3,3.4285714285714284,976.6,891.9,1073,766.6,681.9,210,210,210,0,0,0,0.216,0.196,0.235,766.6,681.9,863.3,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.429,0.358,0.516,0.179,0.135,0.241,0.0081,0.006,0.011,0.97,0.858,1.09,0.044,0.038,0.05,21.24,20.78,21.67,0.937,0.932,0.942,0.978,0.974,0.98,0.917,0.908,0.923,44.11,39.14,48.93,43.16,38.13,47.95,0,0,0,0,0,0,0.812,0,0.127,0.21,0.79,0.21,41.6
-1184464800000,1932,6,1931,9,38,7,0.478,0.127,0.351,19308.7,130.8,130.8,114.9,3,3,3,790.7,705.9,876.9,580.7,495.9,210,210,210,0,0,0,0.267,0.239,0.298,580.7,495.9,666.9,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.3,0.252,0.349,0.101,0.0692,0.13,0.0044,0.003,0.0058,0.669,0.515,0.829,0.029,0.022,0.037,22.27,21.76,22.76,0.93,0.921,0.938,0.975,0.97,0.98,0.907,0.893,0.919,39.28,33.98,44.49,38.31,32.97,43.61,0,0,0,0,0,0,0.639,0,0.127,0.27,0.73,0.27,40.4
-1183860000000,1932,6,1931,9,39,7,0.399,0.121,0.278,15812.4,98.9,98.9,94.12,3,2,2.2857142857142856,660.1,623.8,705.9,460.4,437.6,199.7,186,210,0,0,0,0.303,0.287,0.324,460.4,437.6,495.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.23,0.215,0.252,0.0621,0.0575,0.0692,0.0026,0.0024,0.003,0.6,0.493,0.667,0.026,0.021,0.028,22.86,22.76,22.99,0.934,0.919,0.941,0.977,0.97,0.98,0.913,0.892,0.922,43.38,33.08,48.64,42.41,32.09,47.66,0,0,0,0,0,0,0.523,0,0.121,0.3,0.7,0.3,39.6
-1183255200000,1932,7,1931,10,40,7,0.348,0.112,0.235,13603.8,87.85,87.85,80.98,2,2,2,575,551,608.8,389,365,186,186,186,0,0,0,0.324,0.306,0.338,389,365,422.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.189,0.209,0.0478,0.043,0.0546,0.002,0.0018,0.0023,0.513,0.467,0.58,0.022,0.02,0.025,23.3,23.08,23.45,0.932,0.928,0.936,0.978,0.974,0.98,0.911,0.904,0.918,41.41,38.97,44.82,40.49,37.94,43.92,0,0,0,0,0,0,0.45,0,0.113,0.32,0.68,0.32,39.1
-1182650400000,1932,7,1931,10,41,7,0.316,0.112,0.203,11718.3,75.27,75.27,69.75,2,2,2,521.9,494.7,548.2,335.9,308.7,186,186,186,0,0,0,0.357,0.339,0.376,335.9,308.7,362.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.178,0.169,0.188,0.0372,0.0317,0.0424,0.0015,0.0013,0.0018,0.416,0.369,0.462,0.017,0.015,0.019,23.64,23.47,23.8,0.923,0.918,0.928,0.971,0.97,0.973,0.896,0.89,0.903,35.93,33.07,38.67,34.88,32.08,37.64,0,0,0,0,0,0,0.388,0,0.113,0.35,0.64,0.36,37.1
-1182045600000,1932,7,1931,10,42,7,0.28,0.112,0.167,9654.7,61.06,61.06,57.47,2,2,2,462.3,445.5,479.6,276.3,259.5,186,186,186,0,0,0,0.403,0.388,0.417,276.3,259.5,293.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.157,0.151,0.163,0.0253,0.0219,0.0287,0.001,0.0009,0.0012,0.318,0.293,0.345,0.013,0.012,0.014,24,23.9,24.1,0.911,0.907,0.915,0.97,0.97,0.97,0.884,0.88,0.887,29.62,27.83,31.47,28.73,26.99,30.53,0,0,0,0,0,0,0.319,0,0.113,0.4,0.6,0.4,34.5
-1181440800000,1932,7,1931,10,43,7,0.263,0.112,0.151,8696.22,53.41,53.41,51.76,2,2,2,435.1,426.6,442.8,249.1,240.6,186,186,186,0,0,0,0.428,0.42,0.436,249.1,240.6,256.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.148,0.145,0.151,0.0198,0.0181,0.0214,0.00081,0.00074,0.00088,0.278,0.265,0.289,0.011,0.011,0.012,24.16,24.12,24.21,0.904,0.901,0.906,0.97,0.97,0.97,0.877,0.874,0.879,26.68,25.75,27.53,25.88,24.98,26.7,0,0,0,0,0,0,0.288,0,0.112,0.43,0.57,0.43,33.1
-1180836000000,1932,8,1931,11,44,7,0.249,0.0937,0.155,9005.2,55.97,55.97,53.6,2,2,2,411.2,402.9,422.5,256.2,247.9,155,155,155,0,0,0,0.377,0.367,0.385,256.2,247.9,267.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.147,0.145,0.151,0.0212,0.0196,0.0235,0.00087,0.0008,0.00096,0.285,0.273,0.302,0.012,0.011,0.012,24.26,24.2,24.31,0.906,0.904,0.909,0.97,0.97,0.97,0.879,0.877,0.882,27.63,26.73,28.85,26.8,25.93,27.99,0,0,0,0,0,0,0.298,0,0.094,0.38,0.62,0.38,36.2
-1180231200000,1932,8,1931,11,45,7,0.233,0.0937,0.139,8076.13,50.81,50.81,48.07,2,2,2,385.6,377.1,398.1,230.6,222.1,155,155,155,0,0,0,0.402,0.389,0.411,230.6,222.1,243.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.135,0.143,0.0161,0.0144,0.0186,0.00065,0.00058,0.00076,0.249,0.237,0.266,0.01,0.0096,0.011,24.42,24.34,24.48,0.897,0.894,0.902,0.97,0.97,0.97,0.87,0.867,0.875,24.78,23.83,26.19,24.04,23.11,25.4,0,0,0,0,0,0,0.267,0,0.094,0.4,0.6,0.4,34.7
-1179626400000,1932,8,1931,11,46,7,0.221,0.0937,0.127,7727.56,47.16,47.16,46,1,1,1,365,354,370.4,210,199,155,155,155,0,0,0,0.425,0.419,0.438,210,199,215.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.133,0.012,0.0099,0.0131,0.00048,0.0004,0.00053,0.455,0.417,0.474,0.018,0.017,0.019,24.32,24.27,24.41,0.937,0.934,0.939,0.98,0.98,0.98,0.919,0.916,0.92,46.94,44.51,48.12,46,43.62,47.16,0,0,0,0,0,0,0.256,0,0.094,0.42,0.57,0.43,35
-1179021600000,1932,8,1931,11,47,7,0.205,0.0937,0.111,6731.39,41.58,41.58,40.07,1,1,1,338.2,329.2,344.6,183.2,174.2,155,155,155,0,0,0,0.459,0.45,0.471,183.2,174.2,189.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.119,0.124,0.00832,0.00742,0.00896,0.00033,0.0003,0.00036,0.368,0.341,0.387,0.015,0.014,0.016,24.54,24.49,24.61,0.929,0.926,0.932,0.978,0.974,0.98,0.909,0.902,0.913,40.98,38.95,42.42,40.07,37.93,41.58,0,0,0,0,0,0,0.223,0,0.094,0.46,0.54,0.46,32.8
-1178416800000,1932,8,1931,11,48,7,0.193,0.081,0.112,6817.56,45.42,45.42,40.58,1,1,1,318.7,309.1,325.7,184.9,168.6,133.9,118,155,0,0,0,0.419,0.365,0.479,184.9,168.6,205.6,990,990,990,965,964.9,965,25,25,25.1,0.12,0.117,0.126,0.00857,0.00686,0.0111,0.00034,0.00027,0.00045,0.372,0.325,0.436,0.015,0.013,0.017,24.63,24.55,24.67,0.93,0.924,0.936,0.976,0.971,0.98,0.908,0.898,0.918,41.55,37.69,46.35,40.58,36.6,45.42,0,0,0,0,0,0,0.225,0,0.081,0.42,0.58,0.42,35.3
-1177812000000,1932,9,1931,12,49,7,0.181,0.0714,0.11,6713.32,42.23,42.23,39.96,1,1,1,299.4,290.5,309.1,181.4,172.5,118,118,118,0,0,0,0.394,0.382,0.406,181.4,172.5,191.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.117,0.114,0.121,0.00814,0.00725,0.00911,0.00032,0.00029,0.00036,0.358,0.332,0.388,0.014,0.013,0.015,24.74,24.67,24.81,0.929,0.926,0.932,0.977,0.974,0.98,0.908,0.901,0.914,40.88,38.86,43.09,39.96,37.83,42.23,0,0,0,0,0,0,0.222,0,0.071,0.39,0.61,0.39,37.1
-1177207200000,1932,9,1931,12,50,7,0.171,0.0714,0.0995,6038.28,37.83,37.83,35.94,1,1,1,282.5,273.8,290.5,164.5,155.8,118,118,118,0,0,0,0.418,0.406,0.431,164.5,155.8,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00645,0.00558,0.00725,0.00026,0.00022,0.00029,0.309,0.285,0.332,0.012,0.011,0.013,24.86,24.81,24.92,0.923,0.92,0.926,0.971,0.97,0.974,0.896,0.892,0.901,37.01,35,38.86,35.94,33.95,37.83,0,0,0,0,0,0,0.2,0,0.0715,0.42,0.58,0.42,35.3
-1176602400000,1932,9,1931,12,51,7,0.163,0.0714,0.092,5570.54,33.4,33.4,33.16,1,1,1,270.2,266.8,271.3,152.2,148.8,118,118,118,0,0,0,0.437,0.435,0.442,152.2,148.8,153.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.106,0.107,0.00522,0.00488,0.00533,0.00021,0.00019,0.00021,0.276,0.267,0.279,0.011,0.011,0.011,24.94,24.94,24.97,0.918,0.917,0.919,0.97,0.97,0.97,0.891,0.889,0.891,34.18,33.4,34.43,33.16,32.4,33.4,0,0,0,0,0,0,0.184,0,0.071,0.44,0.56,0.44,34.2
-1175997600000,1932,9,1931,12,52,7,0.156,0.0677,0.0881,5333.73,34.95,34.95,31.75,1,1,1,257.7,249.8,266.8,145.7,138.7,112,97,118,0,0,0,0.434,0.378,0.46,145.7,138.7,159.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.108,0.00457,0.00387,0.00597,0.00018,0.00015,0.00024,0.259,0.242,0.294,0.01,0.0096,0.012,25.01,24.97,25.03,0.915,0.912,0.921,0.97,0.97,0.97,0.888,0.885,0.894,32.73,31.06,36.03,31.75,30.13,34.95,0,0,0,0,0,0,0.176,0,0.0679,0.43,0.56,0.44,34.2
-1175392800000,1932,10,1932,1,1,7,0.145,0.0587,0.086,5216.31,33.41,33.41,31.05,1,1,1,239.2,231.4,249.8,142.2,134.4,97,97,97,0,0,0,0.406,0.388,0.419,142.2,134.4,152.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.105,0.00422,0.00344,0.00528,0.00017,0.00014,0.00021,0.249,0.23,0.276,0.0098,0.0091,0.011,25.12,25.03,25.18,0.914,0.911,0.918,0.97,0.97,0.97,0.887,0.883,0.891,32.01,30.23,34.44,31.05,29.32,33.41,0,0,0,0,0,0,0.172,0,0.059,0.4,0.59,0.41,36
-1174788000000,1932,10,1932,1,2,7,0.135,0.0587,0.0763,4619.13,28.2,28.2,27.49,1,1,1,223.2,222.3,226.4,126.2,125.3,97,97,97,0,0,0,0.434,0.428,0.436,126.2,125.3,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.096,0.0956,0.0971,0.00262,0.00253,0.00294,0.0001,0.000099,0.00012,0.211,0.209,0.218,0.0083,0.0082,0.0086,25.25,25.22,25.26,0.907,0.907,0.908,0.97,0.97,0.97,0.88,0.879,0.881,28.35,28.13,29.07,27.49,27.29,28.2,0,0,0,0,0,0,0.153,0,0.0587,0.43,0.57,0.43,34.2
