datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1110679200000,1934,10,1934,1,4,7,0.114,0.0442,0.0697,4200.88,26.59,26.59,25.01,1,1,1,188.2,178.3,194.8,115.2,105.3,73,73,73,0,0,0,0.388,0.375,0.409,115.2,105.3,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0861,0.0919,0.00152,0.000528,0.00218,0.000059,0.000021,0.000085,0.185,0.165,0.199,0.0072,0.0065,0.0078,25.39,25.39,25.39,0.898,0.89,0.904,0.97,0.97,0.97,0.871,0.863,0.877,25.78,23.33,27.41,25.01,22.63,26.59,0,0,0,0,0,0,0.139,0,0.0443,0.39,0.61,0.39,36.8
-1110074400000,1934,10,1934,1,5,7,0.127,0.0421,0.0848,5176.94,34.21,34.21,30.82,1,1,1,209.8,199.1,222.3,140.2,126.1,69.57,67,73,0,0,0,0.333,0.301,0.367,140.2,126.1,155.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0978,0.0934,0.103,0.00402,0.00261,0.00553,0.00016,0.0001,0.00022,0.242,0.209,0.279,0.0095,0.0081,0.011,25.3,25.19,25.39,0.913,0.907,0.92,0.97,0.97,0.97,0.886,0.88,0.892,31.77,28.48,35.27,30.82,27.62,34.21,0,0,0,0,0,0,0.171,0,0.0422,0.33,0.67,0.33,40.8
-1109469600000,1934,11,1934,2,6,7,0.138,0.0428,0.0955,5843.64,37.07,37.07,34.78,1,1,1,228.6,222.3,236.2,157.9,143.2,70.71,67,93,0,0,0,0.309,0.285,0.394,157.9,143.2,167.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.107,0.00579,0.00432,0.00678,0.00023,0.00017,0.00027,0.287,0.251,0.313,0.011,0.0099,0.012,25.14,25.08,25.19,0.921,0.915,0.924,0.97,0.97,0.972,0.893,0.887,0.899,35.85,32.28,38.14,34.78,31.31,37.07,0,0,0,0,0,0,0.193,0,0.0425,0.31,0.69,0.31,42.3
-1108864800000,1934,11,1934,2,7,7,0.156,0.0562,0.0994,6063.41,39.17,39.17,36.09,1,1,1,257.3,239.6,270.3,164.3,146.6,93,93,93,0,0,0,0.362,0.344,0.388,164.3,146.6,177.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.103,0.114,0.00643,0.00466,0.00773,0.00025,0.00018,0.00031,0.307,0.26,0.344,0.012,0.01,0.014,24.97,24.88,25.1,0.923,0.916,0.928,0.972,0.97,0.976,0.897,0.889,0.906,37.13,33.07,40.12,36.09,32.08,39.17,0,0,0,0,0,0,0.201,0,0.0566,0.36,0.64,0.36,38.9
-1108260000000,1934,11,1934,2,8,7,0.172,0.0562,0.116,7156.32,47.27,47.27,42.6,1,1,1,285.1,270.3,306,192.1,177.3,93,93,93,0,0,0,0.327,0.304,0.344,192.1,177.3,213,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.114,0.126,0.00942,0.00773,0.0126,0.00037,0.00031,0.0005,0.391,0.344,0.46,0.016,0.014,0.018,24.77,24.61,24.88,0.932,0.928,0.938,0.979,0.976,0.98,0.913,0.906,0.919,43.51,40.12,48.24,42.6,39.17,47.27,0,0,0,0,0,0,0.237,0,0.056,0.33,0.67,0.33,41.6
-1107655200000,1934,11,1934,2,9,7,0.232,0.0606,0.172,10060.9,71.02,71.02,59.89,2,2,2,383.7,311.8,455.7,283.6,218.8,100.1,93,118,0,0,0,0.263,0.22,0.298,283.6,218.8,337.7,990,990,990,965.3,965,965.7,24.7,24.3,25,0.152,0.128,0.174,0.0267,0.0138,0.0375,0.0011,0.00055,0.0015,0.325,0.227,0.413,0.013,0.0091,0.017,24.37,23.94,24.81,0.911,0.893,0.924,0.97,0.97,0.97,0.884,0.866,0.896,30.87,23.77,36.61,29.94,23.05,35.51,0,0,0,0,0,0,0.333,0,0.06,0.26,0.74,0.26,43.4
-1107050400000,1934,12,1934,3,10,7,0.26,0.0714,0.189,11035.9,67.8,67.8,65.69,2,2,2,429.9,422.5,440,311.9,304.5,118,118,118,0,0,0,0.275,0.268,0.279,311.9,304.5,322,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.162,0.168,0.0324,0.0309,0.0344,0.0013,0.0013,0.0014,0.369,0.357,0.386,0.015,0.015,0.016,24.1,24.03,24.14,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.893,33.86,33.07,34.95,32.84,32.07,33.9,0,0,0,0,0,0,0.365,0,0.071,0.27,0.73,0.27,42.4
-1106445600000,1934,12,1934,3,11,7,0.272,0.0714,0.201,11744.4,72.46,72.46,69.91,2,2,2,450.2,442.8,462.6,332.2,324.8,118,118,118,0,0,0,0.262,0.255,0.266,332.2,324.8,344.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.172,0.169,0.176,0.0364,0.035,0.0389,0.0015,0.0014,0.0016,0.404,0.391,0.425,0.017,0.016,0.017,23.97,23.89,24.02,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.894,0.897,36.03,35.24,37.34,34.95,34.19,36.23,0,0,0,0,0,0,0.388,0,0.071,0.26,0.74,0.26,43.2
-1105840800000,1934,12,1934,3,12,7,0.288,0.0714,0.216,12662.8,77.68,77.68,75.37,2,2,2,475.7,462.6,486,357.7,344.6,118,118,118,0,0,0,0.248,0.243,0.255,357.7,344.6,368,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.181,0.176,0.184,0.0415,0.0389,0.0436,0.0017,0.0016,0.0018,0.449,0.425,0.468,0.018,0.017,0.019,23.81,23.75,23.89,0.927,0.925,0.929,0.973,0.97,0.976,0.902,0.897,0.906,38.72,37.34,39.81,37.69,36.23,38.84,0,0,0,0,0,0,0.419,0,0.072,0.25,0.75,0.25,44
-1105236000000,1934,12,1934,3,13,7,0.318,0.0714,0.247,14456.4,91.05,91.05,86.05,2,2,2,526,494.7,551,408,376.7,118,118,118,0,0,0,0.225,0.214,0.239,408,376.7,433,990,990,990,966,965.8,966.1,24,23.9,24.2,0.199,0.188,0.207,0.0516,0.0453,0.0566,0.0021,0.0019,0.0024,0.545,0.484,0.596,0.023,0.02,0.025,23.49,23.32,23.69,0.935,0.93,0.938,0.98,0.978,0.98,0.916,0.91,0.919,43.92,40.71,46.45,43.02,39.8,45.52,0,0,0,0,0,0,0.478,0,0.071,0.22,0.78,0.22,45.5
-1104631200000,1934,12,1934,3,14,7,0.341,0.0823,0.258,15049,91.05,91.05,89.58,2,2,2,563.2,551,571.9,427.2,423.8,136,118,139,0,0,0,0.241,0.214,0.247,427.2,423.8,433,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.207,0.206,0.209,0.0554,0.0548,0.0566,0.0023,0.0023,0.0024,0.585,0.578,0.597,0.025,0.024,0.025,23.28,23.23,23.32,0.937,0.937,0.938,0.98,0.98,0.98,0.918,0.918,0.919,45.7,45.34,46.45,44.79,44.44,45.52,0,0,0,0,0,0,0.498,0,0.083,0.24,0.76,0.24,44.1
-1104026400000,1935,1,1934,4,15,7,0.364,0.0791,0.285,16329.9,103.3,103.3,97.2,3,2,2.4285714285714284,602.7,571.9,630.1,471.8,432.9,130.9,120,139,0,0,0,0.218,0.19,0.243,471.8,432.9,510.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.227,0.209,0.245,0.0648,0.0566,0.0741,0.0027,0.0024,0.0031,0.58,0.504,0.65,0.024,0.021,0.027,23.11,23.06,23.23,0.932,0.922,0.94,0.976,0.97,0.98,0.91,0.894,0.922,42.3,34.75,48.58,41.3,33.71,47.61,0,0,0,0,0,0,0.54,0,0.079,0.22,0.78,0.22,44.9
-1103421600000,1935,1,1934,4,16,7,0.41,0.0726,0.337,18905.8,117.6,117.6,112.5,3,3,3,677.4,647.6,702.7,557.4,527.6,120,120,120,0,0,0,0.177,0.171,0.185,557.4,527.6,582.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.272,0.255,0.287,0.093,0.0811,0.103,0.004,0.0034,0.0044,0.61,0.555,0.657,0.026,0.024,0.028,22.78,22.63,22.95,0.928,0.925,0.931,0.973,0.97,0.976,0.904,0.898,0.909,38.54,36.64,40.14,37.51,35.54,39.19,0,0,0,0,0,0,0.625,0,0.073,0.18,0.82,0.18,46.1
-1102816800000,1935,1,1934,4,17,7,0.45,0.0726,0.377,21080.7,131.8,131.8,125.5,3,3,3,744,712.1,779.4,624,592.1,120,120,120,0,0,0,0.161,0.154,0.169,624,592.1,659.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.31,0.292,0.33,0.117,0.107,0.128,0.0051,0.0046,0.0056,0.734,0.674,0.8,0.032,0.029,0.035,22.39,22.18,22.58,0.935,0.932,0.938,0.98,0.978,0.98,0.916,0.911,0.919,42.7,40.73,44.83,41.83,39.82,43.93,0,0,0,0,0,0,0.697,0,0.073,0.16,0.84,0.16,46.8
-1102212000000,1935,1,1934,4,18,7,0.505,0.0835,0.421,23130.1,141.2,141.2,137.7,3,3,3,834.5,803.7,876.9,696.5,681.5,138,120,162,0,0,0,0.165,0.144,0.192,696.5,681.5,714.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.354,0.344,0.369,0.14,0.134,0.147,0.0061,0.0059,0.0065,0.876,0.847,0.918,0.038,0.037,0.041,21.89,21.67,22.04,0.94,0.939,0.941,0.98,0.98,0.98,0.921,0.92,0.922,46.83,45.76,48.03,45.89,44.85,47.07,0,0,0,0,0,0,0.765,0,0.084,0.17,0.83,0.17,45.8
-1101607200000,1935,2,1934,5,19,7,0.559,0.098,0.461,24597.1,153.5,153.5,146.4,4,3,3.5714285714285716,923.9,885.1,971.4,761.9,723.1,162,162,162,0,0,0,0.176,0.167,0.183,761.9,723.1,809.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.411,0.376,0.454,0.171,0.152,0.198,0.0077,0.0067,0.0089,0.918,0.818,0.99,0.041,0.036,0.044,21.49,21.27,21.63,0.935,0.928,0.942,0.976,0.97,0.98,0.912,0.9,0.923,42.72,36.99,49.18,41.7,35.88,48.2,0,0,0,0,0,0,0.813,0,0.098,0.18,0.82,0.18,44
-1101002400000,1935,2,1934,5,20,7,0.637,0.0829,0.554,28745.2,180.3,180.3,171.1,4,4,4,1053,989.5,1117,916.5,852.5,137,137,137,0,0,0,0.13,0.123,0.138,916.5,852.5,980,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.544,0.486,0.603,0.283,0.232,0.334,0.013,0.01,0.015,1.2,1.04,1.36,0.055,0.047,0.063,20.73,20.37,21.1,0.937,0.935,0.94,0.98,0.979,0.98,0.919,0.915,0.921,43.66,41.24,45.99,42.78,40.36,45.07,0,0,0,0,0,0,0.951,0,0.083,0.13,0.87,0.13,45.1
-1100397600000,1935,2,1934,5,21,7,0.755,0.0915,0.635,31297.4,191.3,191.3,186.3,4,4,4,1248,1128,1414,1097,990.7,151.3,137,162,46.14,0,152,0.121,0.115,0.135,1050,990.7,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.733,0.619,0.857,0.417,0.343,0.48,0.02,0.016,0.023,1.64,1.4,1.87,0.077,0.064,0.09,19.68,18.92,20.3,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,47.52,46.34,48.81,46.57,45.42,47.84,0,0,0,0,0,0,1.03,0,0.12,0.12,0.84,0.16,41.5
-1099792800000,1935,2,1934,5,22,7,0.998,0.118,0.665,30038.9,184.7,184.7,178.8,4,4,4,1650,1485,1832,1455,1323,195,162,239,354.7,223,493,0.117,0.0976,0.14,1100,1100,1100,990,990,990,970,969.4,970.6,20,19.4,20.6,0.91,0.887,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.92,1.9,1.94,0.096,0.093,0.1,18.11,17.5,18.66,0.934,0.931,0.936,0.98,0.98,0.98,0.915,0.913,0.917,45.61,43.96,47.11,44.7,43.08,46.17,0,0,0,0,0,0,0.993,0,0.333,0.12,0.67,0.33,30.1
-1099188000000,1935,3,1934,6,23,7,1.32,0.145,0.665,27187.9,169.9,169.9,161.8,4,4,4,2175,1902,2450,1936,1663,239,239,239,835.4,563,1111,0.111,0.0975,0.126,1100,1100,1100,990,990,990,971.5,970.8,972.2,18.5,17.8,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.55,15.87,17.27,0.926,0.922,0.93,0.978,0.975,0.98,0.906,0.899,0.912,41.36,39.49,43.34,40.46,38.5,42.47,0,0,0,0,0,0,0.899,0,0.655,0.11,0.5,0.5,20.6
-1098583200000,1935,3,1934,6,24,7,1.73,0.145,0.665,23926,152,152,142.4,4,4,4,2854,2517,3279,2615,2278,239,239,239,1515,1178,1940,0.0844,0.0729,0.095,1100,1100,1100,990,990,990,973.2,972.3,974.2,16.8,15.8,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.9,13.91,15.71,0.912,0.901,0.921,0.971,0.97,0.974,0.886,0.873,0.897,36.66,33.78,39.01,35.6,32.76,37.99,0,0,0,0,0,0,0.791,0,1.065,0.084,0.38,0.62,13.8
-1097978400000,1935,3,1934,6,25,7,1.85,0.145,0.665,22948.5,139.2,139.2,136.6,4,4,4,3061,2964,3251,2822,2725,239,239,239,1722,1625,1912,0.0781,0.0735,0.0806,1100,1100,1100,990,990,990,973.7,973.4,974.1,16.3,15.9,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.4,13.97,14.63,0.906,0.901,0.909,0.97,0.97,0.97,0.879,0.874,0.882,35.21,33.95,35.88,34.15,32.94,34.8,0,0,0,0,0,0,0.759,0,1.185,0.078,0.36,0.64,12.4
-1097373600000,1935,3,1934,6,26,7,1.75,0.145,0.665,23709.8,142.8,142.8,141.1,4,4,4,2892,2831,2943,2653,2592,239,239,239,1553,1492,1604,0.0826,0.0812,0.0844,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.8,14.68,14.95,0.911,0.91,0.913,0.97,0.97,0.97,0.884,0.882,0.885,36.37,36.02,36.8,35.28,34.94,35.7,0,0,0,0,0,0,0.784,0,1.085,0.083,0.38,0.62,13.5
-1096768800000,1935,4,1934,7,27,7,1.65,0.131,0.665,24504.7,149,149,145.9,4,4,4,2723,2617,2831,2506,2400,217,217,217,1406,1300,1514,0.0797,0.0766,0.0829,1100,1100,1100,990,990,990,972.8,972.6,973.1,17.2,16.9,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.21,14.95,15.47,0.915,0.913,0.918,0.971,0.97,0.972,0.889,0.885,0.893,37.56,36.8,38.31,36.47,35.7,37.25,0,0,0,0,0,0,0.81,0,0.985,0.079,0.4,0.6,14.9
-1096164000000,1935,4,1934,7,28,7,1.51,0.131,0.665,25666.3,157,157,152.8,4,4,4,2490,2346,2592,2273,2129,217,217,217,1173,1029,1275,0.0873,0.0837,0.0925,1100,1100,1100,990,990,990,972.3,971.9,972.5,17.7,17.5,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.78,15.53,16.12,0.921,0.919,0.924,0.974,0.973,0.976,0.898,0.894,0.903,39.2,38.48,40.2,38.19,37.43,39.25,0,0,0,0,0,0,0.849,0,0.845,0.087,0.44,0.56,17
-1095559200000,1935,4,1934,7,29,7,1.31,0.125,0.665,27206.6,164.7,164.7,161.9,4,4,4,2169,2067,2310,1962,1850,207.1,148,217,861.3,750,993,0.0955,0.0716,0.105,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.55,16.21,16.8,0.927,0.925,0.928,0.979,0.977,0.98,0.907,0.904,0.909,41.36,40.43,42.03,40.49,39.5,41.19,0,0,0,0,0,0,0.9,0,0.645,0.095,0.51,0.49,20.8
-1094954400000,1935,4,1934,7,30,7,1.22,0.0895,0.665,27940.7,167.5,167.5,166.3,4,4,4,2009,1972,2067,1861,1824,148,148,148,761.3,724,819,0.0737,0.0716,0.0751,1100,1100,1100,990,990,990,971.1,971,971.3,18.9,18.7,19,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.94,16.8,17.05,0.929,0.928,0.929,0.98,0.98,0.98,0.91,0.909,0.91,42.43,42.03,42.72,41.58,41.19,41.86,0,0,0,0,0,0,0.924,0,0.555,0.073,0.55,0.45,22.9
-1094349600000,1935,4,1934,7,31,7,1.17,0.109,0.665,28396.6,171.3,171.3,169,4,4,4,1927,1860,1972,1747,1668,179.4,148,192,647.6,568,724,0.0932,0.0751,0.103,1100,1100,1100,990,990,990,970.9,970.6,971,19.1,19,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.2,17.05,17.41,0.93,0.929,0.931,0.98,0.98,0.98,0.911,0.91,0.912,43.12,42.72,43.71,42.26,41.86,42.84,0,0,0,0,0,0,0.939,0,0.505,0.093,0.57,0.43,24.3
-1093744800000,1935,5,1934,8,32,7,1.08,0.116,0.665,29247.6,176.1,176.1,174.1,4,4,4,1782,1726,1832,1590,1534,192,192,192,490,434,540,0.108,0.105,0.111,1100,1100,1100,990,990,990,970.4,970.2,970.6,19.6,19.4,19.8,0.925,0.921,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.94,1.94,0.099,0.098,0.1,17.66,17.5,17.85,0.932,0.931,0.933,0.98,0.98,0.98,0.914,0.913,0.914,44.41,43.96,44.92,43.52,43.08,44.02,0,0,0,0,0,0,0.967,0,0.415,0.11,0.62,0.38,27.1
-1093140000000,1935,5,1934,8,33,7,1.02,0.116,0.665,29844.2,179.9,179.9,177.6,4,4,4,1682,1617,1708,1490,1425,192,192,192,389.9,325,416,0.114,0.112,0.119,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.919,0.913,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.096,0.098,17.99,17.91,18.21,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.915,0.916,45.32,45.08,45.89,44.41,44.18,44.97,0,0,0,0,0,0,0.987,0,0.355,0.11,0.65,0.35,29.3
-1092535200000,1935,5,1934,8,34,7,0.955,0.116,0.665,30446.3,183,183,181.2,4,4,4,1579,1529,1617,1387,1337,192,192,192,287.3,237,325,0.122,0.119,0.126,1100,1100,1100,990,990,990,969.7,969.6,969.9,20.3,20.1,20.4,0.91,0.903,0.913,0.48,0.48,0.48,0.024,0.024,0.024,1.92,1.92,1.93,0.095,0.094,0.096,18.33,18.21,18.5,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.23,45.89,46.69,45.31,44.97,45.75,0,0,0,0,0,0,1.01,0,0.29,0.12,0.7,0.3,31.9
-1091930400000,1935,5,1934,8,35,7,0.866,0.119,0.664,31311.3,189.5,189.5,186.4,4,4,4,1432,1291,1511,1235,1081,197.1,192,210,138,0,219,0.138,0.127,0.163,1097,1081,1100,990,990,990,969.3,968.8,969.5,20.7,20.5,21.2,0.856,0.784,0.893,0.477,0.456,0.48,0.023,0.022,0.023,1.86,1.76,1.91,0.09,0.083,0.093,18.87,18.57,19.43,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.55,46.87,48.34,46.59,45.93,47.37,0,0,0,0,0,0,1.04,0,0.202,0.14,0.77,0.23,36.2
-1091325600000,1935,6,1934,9,36,7,0.673,0.127,0.546,28057.8,177.4,177.4,167,4,4,4,1113,1073,1187,903.4,863.3,210,210,210,0,0,0,0.189,0.177,0.196,903.4,863.3,976.7,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.554,0.516,0.631,0.273,0.241,0.331,0.013,0.011,0.015,1.19,1.09,1.38,0.055,0.05,0.064,20.56,20.13,20.78,0.937,0.935,0.939,0.98,0.978,0.98,0.917,0.915,0.92,42.62,41.13,45.26,41.75,40.24,44.36,0,0,0,0,0,0,0.928,0,0.127,0.19,0.81,0.19,41.7
-1090720800000,1935,6,1934,9,37,7,0.6,0.102,0.499,26161.8,163,163,155.7,4,4,4,992.4,941.1,1060,824.4,780.1,168,161,210,0,0,0,0.169,0.157,0.198,824.4,780.1,866.8,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.47,0.428,0.507,0.211,0.18,0.243,0.0095,0.0081,0.011,0.982,0.877,1.08,0.044,0.039,0.049,21.16,20.86,21.46,0.933,0.93,0.935,0.976,0.972,0.979,0.91,0.904,0.916,39.89,38.17,41.61,38.93,37.1,40.76,0,0,0,0,0,0,0.865,0,0.101,0.17,0.83,0.17,43.6
-1090116000000,1935,6,1934,9,38,7,0.511,0.0974,0.414,22591.3,143.7,143.7,134.5,4,3,3.142857142857143,845.3,779.4,914.1,684.3,618.4,161,161,161,0,0,0,0.191,0.176,0.207,684.3,618.4,753.1,990,990,990,967.3,967,967.6,22.7,22.4,23,0.354,0.314,0.403,0.138,0.116,0.167,0.0061,0.005,0.0074,0.835,0.73,0.958,0.037,0.032,0.043,21.88,21.57,22.25,0.937,0.928,0.941,0.979,0.97,0.98,0.917,0.9,0.923,44.05,37.04,48.53,43.11,35.93,47.56,0,0,0,0,0,0,0.747,0,0.097,0.19,0.81,0.19,44.2
-1089511200000,1935,6,1934,9,39,7,0.407,0.0974,0.31,17404.1,118.1,118.1,103.6,3,2,2.7142857142857144,672.9,618.7,751.7,511.9,457.7,161,161,161,0,0,0,0.24,0.214,0.26,511.9,457.7,590.7,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.254,0.223,0.299,0.0777,0.0615,0.106,0.0033,0.0026,0.0046,0.599,0.477,0.679,0.026,0.02,0.029,22.81,22.41,23.08,0.93,0.919,0.941,0.974,0.97,0.98,0.906,0.891,0.922,40.09,32.99,48.97,39.08,32,47.99,0,0,0,0,0,0,0.576,0,0.097,0.24,0.76,0.24,42.8
-1088906400000,1935,7,1934,10,40,7,0.351,0.112,0.238,13774.7,87.85,87.85,81.99,2,2,2,579.7,562.8,608.8,393.7,376.8,186,186,186,0,0,0,0.321,0.306,0.33,393.7,376.8,422.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.193,0.209,0.0487,0.0454,0.0546,0.002,0.0019,0.0023,0.522,0.489,0.58,0.022,0.021,0.025,23.27,23.08,23.38,0.933,0.93,0.936,0.979,0.976,0.98,0.913,0.908,0.918,41.89,40.18,44.82,41,39.23,43.92,0,0,0,0,0,0,0.456,0,0.113,0.32,0.68,0.32,39.2
-1088301600000,1935,7,1934,10,41,7,0.317,0.112,0.205,11818.1,75.89,75.89,70.35,2,2,2,524.7,486,551,338.7,300,186,186,186,0,0,0,0.355,0.338,0.383,338.7,300,365,990,990,990,966,965.8,966.1,24,23.9,24.2,0.179,0.166,0.189,0.0377,0.03,0.043,0.0016,0.0012,0.0018,0.421,0.355,0.467,0.018,0.015,0.02,23.62,23.45,23.86,0.924,0.916,0.928,0.971,0.97,0.974,0.897,0.889,0.904,36.22,32.16,38.97,35.17,31.19,37.94,0,0,0,0,0,0,0.391,0,0.112,0.35,0.65,0.35,37.3
-1087696800000,1935,7,1934,10,42,7,0.279,0.112,0.167,9627.16,61.06,61.06,57.3,2,2,2,461.5,440,479.6,275.5,254,186,186,186,0,0,0,0.403,0.388,0.423,275.5,254,293.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.157,0.15,0.163,0.0251,0.0208,0.0287,0.001,0.00085,0.0012,0.317,0.285,0.345,0.013,0.012,0.014,24.01,23.9,24.14,0.911,0.906,0.915,0.97,0.97,0.97,0.883,0.879,0.887,29.54,27.23,31.47,28.65,26.42,30.53,0,0,0,0,0,0,0.318,0,0.112,0.4,0.6,0.4,34.5
-1087092000000,1935,7,1934,10,43,7,0.255,0.112,0.143,8220.04,52.83,52.83,48.93,2,2,2,421.9,408,440,235.9,222,186,186,186,0,0,0,0.441,0.423,0.456,235.9,222,254,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.138,0.15,0.0172,0.0144,0.0208,0.0007,0.00059,0.00085,0.259,0.24,0.285,0.011,0.0098,0.012,24.24,24.14,24.32,0.899,0.894,0.906,0.97,0.97,0.97,0.872,0.867,0.879,25.22,23.66,27.23,24.46,22.95,26.42,0,0,0,0,0,0,0.272,0,0.112,0.44,0.56,0.44,32.2
-1086487200000,1935,7,1934,10,44,7,0.242,0.102,0.14,8144.08,51.85,51.85,48.48,2,1,1.8571428571428572,399.7,389.1,408,231.5,216.9,168.3,155,186,0,0,0,0.421,0.385,0.462,231.5,216.9,247.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.136,0.145,0.0163,0.0134,0.0196,0.00066,0.00054,0.0008,0.287,0.24,0.483,0.012,0.0098,0.02,24.32,24.1,24.4,0.904,0.894,0.939,0.971,0.97,0.98,0.879,0.867,0.92,28.39,23.66,48.14,27.61,22.95,47.18,0,0,0,0,0,0,0.269,0,0.102,0.42,0.58,0.42,33.7
-1085882400000,1935,8,1934,11,45,7,0.228,0.0937,0.135,7951.15,48.28,48.28,47.33,2,1,1.5714285714285714,377.4,370.4,386.5,222.4,215.4,155,155,155,0,0,0,0.411,0.401,0.419,222.4,215.4,231.5,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.136,0.133,0.139,0.0145,0.0131,0.0163,0.00059,0.00053,0.00066,0.343,0.237,0.474,0.014,0.0096,0.019,24.37,24.27,24.48,0.914,0.894,0.939,0.974,0.97,0.98,0.891,0.867,0.92,34.6,23.83,48.12,33.77,23.11,47.16,0,0,0,0,0,0,0.263,0,0.093,0.41,0.59,0.41,34.9
-1085277600000,1935,8,1934,11,46,7,0.212,0.0937,0.118,7211.15,45.94,45.94,42.92,1,1,1,350.8,340.6,364.7,195.8,185.6,155,155,155,0,0,0,0.442,0.425,0.455,195.8,185.6,209.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.123,0.131,0.0098,0.00856,0.0119,0.00039,0.00034,0.00048,0.408,0.375,0.454,0.016,0.015,0.018,24.44,24.32,24.52,0.933,0.93,0.937,0.98,0.979,0.98,0.915,0.911,0.918,43.8,41.53,46.88,42.92,40.67,45.94,0,0,0,0,0,0,0.238,0,0.094,0.44,0.56,0.44,34
-1084672800000,1935,8,1934,11,47,7,0.201,0.0937,0.107,6479.07,40.67,40.67,38.57,1,1,1,331.8,325.7,340.6,176.8,170.7,155,155,155,0,0,0,0.467,0.455,0.476,176.8,170.7,185.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.117,0.123,0.00768,0.00707,0.00856,0.00031,0.00028,0.00034,0.349,0.33,0.375,0.014,0.013,0.015,24.59,24.52,24.64,0.927,0.925,0.93,0.975,0.972,0.979,0.904,0.899,0.911,39.55,38.15,41.53,38.57,37.09,40.67,0,0,0,0,0,0,0.214,0,0.094,0.47,0.53,0.47,32.2
-1084068000000,1935,8,1934,11,48,7,0.19,0.0905,0.0991,5984.9,41.55,41.55,35.62,1,1,1,313.6,306,323.6,163.9,154.1,149.7,118,155,0,0,0,0.477,0.386,0.501,163.9,154.1,188,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.12,0.00639,0.00541,0.0088,0.00026,0.00022,0.00035,0.312,0.285,0.378,0.012,0.011,0.015,24.72,24.66,24.77,0.922,0.919,0.931,0.972,0.97,0.98,0.896,0.891,0.913,36.65,34.39,42.4,35.62,33.35,41.55,0,0,0,0,0,0,0.198,0,0.0909,0.48,0.52,0.48,31.5
-1083463200000,1935,9,1934,12,49,7,0.178,0.0714,0.107,6538.94,41.55,41.55,38.92,1,1,1,295,290.5,306,177,172.5,118,118,118,0,0,0,0.4,0.386,0.406,177,172.5,188,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.114,0.12,0.0077,0.00725,0.0088,0.00031,0.00029,0.00035,0.345,0.332,0.378,0.014,0.013,0.015,24.77,24.69,24.81,0.928,0.926,0.931,0.976,0.974,0.98,0.905,0.901,0.913,39.89,38.86,42.4,38.92,37.83,41.55,0,0,0,0,0,0,0.216,0,0.071,0.4,0.6,0.4,36.7
-1082858400000,1935,9,1934,12,50,7,0.169,0.0714,0.0981,5952.52,37.02,37.02,35.43,1,1,1,280.2,271.3,287.2,162.2,153.3,118,118,118,0,0,0,0.421,0.411,0.435,162.2,153.3,169.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00622,0.00533,0.00692,0.00025,0.00021,0.00028,0.303,0.279,0.322,0.012,0.011,0.013,24.88,24.83,24.94,0.922,0.919,0.925,0.971,0.97,0.972,0.895,0.891,0.899,36.5,34.43,38.09,35.43,33.4,37.02,0,0,0,0,0,0,0.197,0,0.0709,0.42,0.58,0.42,35.2
-1082253600000,1935,9,1934,12,51,7,0.163,0.0714,0.0912,5517.05,33.17,33.17,32.84,1,1,1,268.8,266.8,270.3,150.8,148.8,118,118,118,0,0,0,0.439,0.437,0.442,150.8,148.8,152.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.106,0.107,0.00508,0.00488,0.00523,0.0002,0.00019,0.00021,0.272,0.267,0.276,0.011,0.011,0.011,24.95,24.94,24.97,0.918,0.917,0.918,0.97,0.97,0.97,0.89,0.889,0.891,33.86,33.4,34.2,32.84,32.4,33.17,0,0,0,0,0,0,0.182,0,0.0718,0.44,0.56,0.44,33.8
-1081648800000,1935,9,1934,12,52,7,0.157,0.0714,0.0852,5144.59,31.19,31.19,30.62,1,1,1,258.9,256.7,261.4,140.9,138.7,118,118,118,0,0,0,0.456,0.451,0.46,140.9,138.7,143.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.102,0.104,0.00409,0.00387,0.00434,0.00016,0.00015,0.00017,0.247,0.242,0.254,0.0098,0.0096,0.01,25.02,25,25.03,0.913,0.912,0.915,0.97,0.97,0.97,0.886,0.885,0.887,31.57,31.06,32.15,30.62,30.13,31.19,0,0,0,0,0,0,0.17,0,0.0718,0.45,0.54,0.46,32.8
-1081044000000,1935,9,1934,12,53,7,0.15,0.0605,0.09,5462.49,34.95,34.95,32.51,1,1,1,248.8,236.2,256.7,148.8,138.7,100,97,118,0,0,0,0.402,0.378,0.46,148.8,138.7,159.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.108,0.00488,0.00387,0.00597,0.00019,0.00015,0.00024,0.266,0.242,0.294,0.011,0.0095,0.012,25.05,24.98,25.14,0.917,0.912,0.921,0.97,0.97,0.97,0.889,0.885,0.894,33.52,31.06,36.03,32.51,30.13,34.95,0,0,0,0,0,0,0.181,0,0.06,0.4,0.6,0.4,36.4
-1080439200000,1935,10,1935,1,1,7,0.142,0.0587,0.0835,5064.28,30.39,30.39,30.14,1,1,1,235.1,231.4,236.2,138.1,134.4,97,97,97,0,0,0,0.413,0.411,0.419,138.1,134.4,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0989,0.101,0.00381,0.00344,0.00392,0.00015,0.00014,0.00015,0.239,0.23,0.242,0.0094,0.0091,0.0095,25.15,25.14,25.18,0.912,0.911,0.913,0.97,0.97,0.97,0.885,0.883,0.885,31.08,30.23,31.33,30.14,29.32,30.39,0,0,0,0,0,0,0.167,0,0.0585,0.41,0.59,0.41,35.7
-1079834400000,1935,10,1935,1,2,7,0.135,0.0587,0.0767,4644.62,28.2,28.2,27.65,1,1,1,223.9,222.3,226.4,126.9,125.3,97,97,97,0,0,0,0.433,0.428,0.436,126.9,125.3,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0956,0.0971,0.00269,0.00253,0.00294,0.00011,0.000099,0.00012,0.213,0.209,0.218,0.0084,0.0082,0.0086,25.24,25.22,25.26,0.907,0.907,0.908,0.97,0.97,0.97,0.88,0.879,0.881,28.5,28.13,29.07,27.65,27.29,28.2,0,0,0,0,0,0,0.154,0,0.0583,0.43,0.57,0.43,34.4
-1079229600000,1935,10,1935,1,3,7,0.127,0.0587,0.0685,4118.84,26.88,26.88,24.52,1,1,1,210.3,202.2,220.5,113.3,105.2,97,97,97,0,0,0,0.462,0.44,0.48,113.3,105.2,123.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0914,0.0885,0.095,0.00133,0.000517,0.00235,0.000052,0.00002,0.000092,0.184,0.167,0.205,0.0072,0.0065,0.0081,25.35,25.27,25.42,0.897,0.89,0.905,0.97,0.97,0.97,0.87,0.863,0.878,25.28,23.33,27.71,24.52,22.63,26.88,0,0,0,0,0,0,0.136,0,0.0585,0.46,0.54,0.46,32.4
-1078624800000,1935,10,1935,1,4,7,0.121,0.0576,0.0629,3750.7,23.65,23.65,22.33,1,1,1,199.3,195.2,206.6,104,102.2,95.29,93,97,0,0,0,0.478,0.47,0.484,104,102.2,109.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0871,0.0901,0.000397,0.000221,0.00096,0.000016,0.0000086,0.000038,0.165,0.161,0.176,0.0064,0.0063,0.0069,25.42,25.38,25.43,0.889,0.887,0.894,0.969,0.969,0.97,0.861,0.859,0.867,23.04,22.6,24.38,22.33,21.89,23.65,0,0,0,0,0,0,0.124,0,0.0581,0.48,0.52,0.48,31
-1078020000000,1935,11,1935,2,5,7,0.116,0.0562,0.0601,3561.35,21.79,21.79,21.2,1,1,1,192.4,189.2,194.8,99.45,96.24,93,93,93,0,0,0,0.483,0.477,0.491,99.45,96.24,101.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.085,0.087,0.0000552,0,0.00018,0.0000022,0,0.000007,0.156,0.151,0.161,0.0061,0.0059,0.0063,25.43,25.43,25.43,0.884,0.88,0.886,0.967,0.965,0.968,0.855,0.85,0.858,21.92,21.12,22.5,21.2,20.39,21.79,0,0,0,0,0,0,0.118,0,0.0559,0.48,0.52,0.48,30.7
-1077415200000,1935,11,1935,2,6,7,0.131,0.0405,0.0901,5513,37.42,37.42,32.82,1,1,1,216,193.3,236.2,149,126.3,67,67,67,0,0,0,0.312,0.284,0.347,149,126.3,169.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0925,0.108,0.0049,0.00263,0.00692,0.00019,0.0001,0.00027,0.264,0.208,0.317,0.01,0.0081,0.012,25.23,25.07,25.38,0.917,0.907,0.925,0.97,0.97,0.973,0.89,0.88,0.9,33.81,28.51,38.47,32.82,27.65,37.42,0,0,0,0,0,0,0.182,0,0.0409,0.31,0.69,0.31,42.1
-1076810400000,1935,11,1935,2,7,7,0.135,0.0405,0.0949,5811.75,34.75,34.75,34.59,1,1,1,224,222.3,224.7,157,155.3,67,67,67,0,0,0,0.299,0.298,0.301,157,155.3,157.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.103,0.104,0.0057,0.00553,0.00577,0.00022,0.00022,0.00023,0.283,0.279,0.285,0.011,0.011,0.011,25.17,25.17,25.19,0.92,0.92,0.92,0.97,0.97,0.97,0.893,0.892,0.893,35.66,35.27,35.82,34.59,34.21,34.75,0,0,0,0,0,0,0.192,0,0.0401,0.3,0.7,0.3,43
-1076205600000,1935,11,1935,2,8,7,0.141,0.0414,0.0994,6091.66,37.42,37.42,36.26,1,1,1,232.8,224.7,239.6,164.3,157.7,68.43,67,77,0,0,0,0.294,0.284,0.321,164.3,157.7,169.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.108,0.00643,0.00577,0.00692,0.00025,0.00023,0.00027,0.304,0.285,0.317,0.012,0.011,0.012,25.1,25.06,25.17,0.923,0.92,0.925,0.971,0.97,0.973,0.896,0.893,0.9,37.34,35.82,38.47,36.26,34.75,37.42,0,0,0,0,0,0,0.201,0,0.0416,0.29,0.7,0.3,43.2
-1075600800000,1935,12,1935,3,9,7,0.172,0.0466,0.125,7619.1,52.45,52.45,45.35,2,1,1.2857142857142858,284,256.7,323.6,207,179.7,77,77,77,0,0,0,0.273,0.238,0.3,207,179.7,246.6,990,990,990,964.8,964.7,965,25.2,25,25.3,0.122,0.113,0.136,0.012,0.00797,0.0193,0.00048,0.00032,0.00077,0.355,0.239,0.46,0.014,0.0095,0.018,24.81,24.68,24.92,0.924,0.897,0.938,0.977,0.97,0.98,0.903,0.87,0.92,39.01,25.02,48.49,38.14,24.26,47.52,0,0,0,0,0,0,0.252,0,0.047,0.27,0.73,0.27,44.3
-1074996000000,1935,12,1935,3,10,7,0.202,0.0582,0.144,8439.78,54.99,54.99,50.24,2,2,2,333.9,329.2,344.6,237.7,225.2,96.29,77,104,0,0,0,0.288,0.23,0.316,237.7,225.2,258.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.132,0.141,0.0175,0.015,0.0217,0.0007,0.0006,0.00087,0.253,0.236,0.28,0.01,0.0095,0.011,24.68,24.62,24.72,0.9,0.895,0.908,0.97,0.97,0.97,0.873,0.868,0.88,25.9,24.44,28.35,25.12,23.71,27.5,0,0,0,0,0,0,0.279,0,0.058,0.29,0.71,0.29,41.8
-1074391200000,1935,12,1935,3,11,7,0.224,0.0582,0.166,9763.96,65.74,65.74,58.12,2,2,2,370.7,346.9,386.5,274.5,242.9,96.29,77,104,0,0,0,0.261,0.199,0.3,274.5,242.9,309.5,990,990,990,965.3,965.1,965.3,24.7,24.7,24.9,0.148,0.138,0.159,0.0249,0.0186,0.0319,0.001,0.00075,0.0013,0.307,0.261,0.36,0.012,0.01,0.015,24.44,24.31,24.6,0.911,0.903,0.919,0.97,0.97,0.97,0.883,0.876,0.891,29.96,26.46,33.89,29.06,25.66,32.87,0,0,0,0,0,0,0.323,0,0.058,0.26,0.74,0.26,43.6
-1073786400000,1935,12,1935,3,12,7,0.245,0.0466,0.198,11673.6,72.82,72.82,69.49,2,2,2,404.5,389.1,420.3,327.5,312.1,77,77,77,0,0,0,0.191,0.183,0.198,327.5,312.1,343.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.159,0.17,0.0355,0.0324,0.0387,0.0014,0.0013,0.0016,0.39,0.364,0.418,0.016,0.015,0.017,24.19,24.09,24.29,0.922,0.919,0.925,0.97,0.97,0.971,0.894,0.892,0.898,35.81,34.17,37.51,34.74,33.14,36.41,0,0,0,0,0,0,0.386,0,0.047,0.19,0.81,0.19,47.6
-1073181600000,1935,12,1935,3,13,7,0.266,0.0526,0.213,12542.5,78.93,78.93,74.66,2,2,2,439.2,422.5,462.6,352.2,340,87,77,91,0,0,0,0.198,0.182,0.211,352.2,340,371.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.171,0.182,0.0404,0.038,0.0443,0.0017,0.0016,0.0018,0.435,0.413,0.47,0.018,0.017,0.019,23.99,23.85,24.08,0.926,0.924,0.93,0.973,0.97,0.977,0.901,0.897,0.908,38.38,37.05,40.4,37.33,35.94,39.46,0,0,0,0,0,0,0.415,0,0.053,0.2,0.8,0.2,47.2
-1072576800000,1936,1,1935,4,14,7,0.293,0.055,0.238,14071.8,89.2,89.2,83.76,2,2,2,485.2,467.2,512.1,394.2,376.2,91,91,91,0,0,0,0.188,0.178,0.195,394.2,376.2,421.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.19,0.183,0.199,0.0488,0.0452,0.0542,0.002,0.0019,0.0023,0.514,0.479,0.567,0.021,0.02,0.024,23.7,23.53,23.82,0.933,0.93,0.937,0.98,0.978,0.98,0.914,0.91,0.918,42.75,40.88,45.51,41.88,39.97,44.6,0,0,0,0,0,0,0.465,0,0.055,0.19,0.81,0.19,48
-1071972000000,1936,1,1935,4,15,7,0.323,0.055,0.268,15583.7,95.08,95.08,92.76,3,2,2.2857142857142856,534,512.1,551,443,421.1,91,91,91,0,0,0,0.171,0.165,0.178,443,421.1,460,990,990,990,966,965.9,966.1,24,23.9,24.1,0.207,0.199,0.213,0.0586,0.0542,0.062,0.0024,0.0023,0.0026,0.554,0.441,0.63,0.023,0.018,0.026,23.44,23.33,23.53,0.932,0.917,0.94,0.977,0.97,0.98,0.911,0.89,0.921,42.84,32.38,48.51,41.89,31.41,47.54,0,0,0,0,0,0,0.515,0,0.055,0.17,0.83,0.17,48.2
-1071367200000,1936,1,1935,4,16,7,0.346,0.055,0.291,16516.6,102.8,102.8,98.31,3,3,3,572.1,551,595.7,481.1,460,91,91,91,0,0,0,0.159,0.153,0.165,481.1,460,504.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.224,0.213,0.238,0.0664,0.062,0.0719,0.0028,0.0026,0.003,0.473,0.441,0.51,0.02,0.018,0.021,23.35,23.21,23.48,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.895,33.78,32.38,35.34,32.77,31.41,34.28,0,0,0,0,0,0,0.546,0,0.055,0.16,0.84,0.16,47.7
-1070762400000,1936,1,1935,4,17,7,0.399,0.0575,0.341,19242.2,120.9,120.9,114.5,3,3,3,659.6,615.6,702.7,564.6,524.6,95,91,105,0,0,0,0.144,0.133,0.153,564.6,524.6,597.7,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.272,0.249,0.293,0.0958,0.0799,0.109,0.0041,0.0034,0.0047,0.619,0.545,0.683,0.026,0.023,0.029,22.84,22.61,23.09,0.929,0.925,0.933,0.974,0.97,0.979,0.906,0.897,0.913,39.18,36.64,41.19,38.18,35.54,40.31,0,0,0,0,0,0,0.636,0,0.058,0.14,0.85,0.15,48.2
-1070157600000,1936,2,1935,5,18,7,0.436,0.0635,0.372,20883.8,129.3,129.3,124.3,3,3,3,720.7,702.7,748.2,615.7,597.7,105,105,105,0,0,0,0.146,0.14,0.149,615.7,597.7,643.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.303,0.293,0.319,0.115,0.109,0.123,0.0049,0.0047,0.0053,0.716,0.683,0.767,0.031,0.029,0.033,22.5,22.34,22.61,0.934,0.933,0.937,0.979,0.979,0.98,0.915,0.913,0.918,42.31,41.19,43.99,41.44,40.31,43.11,0,0,0,0,0,0,0.691,0,0.064,0.15,0.85,0.15,47.9
-1069552800000,1936,2,1935,5,19,7,0.465,0.0635,0.402,22346.1,137.4,137.4,133,3,3,3,769.2,760.5,794.3,664.2,655.5,105,105,105,0,0,0,0.137,0.132,0.138,664.2,655.5,689.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.331,0.326,0.345,0.129,0.127,0.137,0.0056,0.0055,0.006,0.807,0.79,0.855,0.035,0.034,0.037,22.22,22.07,22.27,0.938,0.937,0.94,0.98,0.98,0.98,0.919,0.919,0.921,45.24,44.73,46.72,44.34,43.84,45.78,0,0,0,0,0,0,0.739,0,0.063,0.14,0.86,0.14,48.1
-1068948000000,1936,2,1935,5,20,7,0.51,0.0635,0.446,24272.7,151.4,151.4,144.5,4,3,3.4285714285714284,843.1,817.4,891.9,738.1,712.4,105,105,105,0,0,0,0.125,0.118,0.128,738.1,712.4,786.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.377,0.358,0.418,0.159,0.146,0.183,0.007,0.0064,0.0081,0.879,0.774,0.941,0.039,0.034,0.041,21.85,21.66,21.95,0.936,0.927,0.942,0.977,0.97,0.98,0.914,0.899,0.923,43.89,36.83,49.02,42.88,35.73,48.03,0,0,0,0,0,0,0.803,0,0.064,0.12,0.87,0.13,47.6
-1068343200000,1936,2,1935,5,21,7,0.585,0.0656,0.52,27433.9,172.3,172.3,163.3,4,4,4,967.9,905.4,1025,859.5,800.4,108.4,105,129,0,0,0,0.112,0.103,0.126,859.5,800.4,917.7,990,990,990,967.8,967.5,968,22.2,22,22.5,0.486,0.431,0.538,0.238,0.19,0.284,0.011,0.0085,0.013,1.05,0.904,1.19,0.047,0.04,0.054,21.18,20.83,21.57,0.935,0.932,0.938,0.978,0.975,0.98,0.915,0.908,0.919,41.72,39.45,43.97,40.82,38.46,43.09,0,0,0,0,0,0,0.907,0,0.065,0.11,0.89,0.11,46.9
-1067738400000,1936,3,1935,6,22,7,0.656,0.078,0.578,29754.3,182.7,182.7,177.1,4,4,4,1085,1051,1126,956.2,921.5,129,129,129,0,0,0,0.119,0.115,0.123,956.2,921.5,996.8,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.583,0.55,0.629,0.315,0.287,0.347,0.014,0.013,0.016,1.3,1.21,1.42,0.06,0.055,0.065,20.53,20.29,20.73,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.18,43.92,46.6,44.28,43.05,45.67,0,0,0,0,0,0,0.984,0,0.078,0.12,0.88,0.12,45.4
-1067133600000,1936,3,1935,6,23,7,0.728,0.101,0.625,31165.4,191.9,191.9,185.5,4,4,4,1203,1132,1297,1035,989.2,167.6,129,183,2,0,14,0.139,0.111,0.156,1033,989.2,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.695,0.634,0.801,0.394,0.341,0.48,0.018,0.016,0.023,1.56,1.41,1.82,0.073,0.065,0.086,19.9,19.35,20.25,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.32,45.91,48.96,46.38,44.99,47.98,0,0,0,0,0,0,1.03,0,0.103,0.14,0.86,0.14,42.8
-1066528800000,1936,3,1935,6,24,7,0.855,0.101,0.665,31490,191.4,191.4,187.4,4,4,4,1414,1311,1466,1246,1128,167.6,129,183,146.1,28,237,0.119,0.088,0.14,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.854,0.808,0.88,0.48,0.48,0.48,0.023,0.023,0.023,1.87,1.82,1.9,0.09,0.086,0.092,18.93,18.73,19.3,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.82,47.29,48.82,46.86,46.34,47.85,0,0,0,0,0,0,1.04,0,0.19,0.12,0.78,0.22,36.8
-1065924000000,1936,3,1935,6,25,7,1.02,0.078,0.665,29782.8,184.6,184.6,177.3,4,4,4,1693,1485,1953,1564,1356,129,129,129,463.7,256,724,0.0769,0.0661,0.0869,1100,1100,1100,990,990,990,970.1,969.4,970.9,19.9,19.1,20.6,0.913,0.893,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.91,1.94,0.097,0.093,0.1,17.97,17.11,18.66,0.933,0.929,0.936,0.98,0.98,0.98,0.915,0.911,0.917,45.22,42.89,47.1,44.32,42.03,46.15,0,0,0,0,0,0,0.985,0,0.355,0.076,0.65,0.35,29.2
-1065319200000,1936,3,1935,6,26,7,1.3,0.116,0.665,27267.4,166.4,166.4,162.3,4,4,4,2155,2004,2294,1963,1875,191.9,129,217,863.1,775,977,0.0885,0.0624,0.103,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.58,16.25,16.95,0.927,0.925,0.929,0.979,0.977,0.98,0.907,0.904,0.91,41.45,40.54,42.44,40.58,39.61,41.59,0,0,0,0,0,0,0.902,0,0.635,0.089,0.51,0.49,21
-1064714400000,1936,4,1935,7,27,7,1.43,0.131,0.665,26277.6,158,158,156.4,4,4,4,2367,2310,2396,2150,2093,217,217,217,1050,993,1079,0.0917,0.0906,0.0939,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.07,16,16.21,0.924,0.924,0.925,0.976,0.976,0.977,0.902,0.901,0.904,40.06,39.87,40.43,39.1,38.91,39.5,0,0,0,0,0,0,0.869,0,0.765,0.092,0.47,0.53,18.4
-1064109600000,1936,4,1935,7,28,7,1.43,0.131,0.665,26293.5,156.5,156.5,156.5,4,4,4,2364,2364,2364,2147,2147,217,217,217,1047,1047,1047,0.0918,0.0918,0.0918,1100,1100,1100,990,990,990,972,972,972,18,18,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.08,16.08,16.08,0.924,0.924,0.924,0.976,0.976,0.976,0.902,0.902,0.902,40.08,40.08,40.08,39.13,39.13,39.13,0,0,0,0,0,0,0.869,0,0.765,0.092,0.47,0.53,18.4
-1063504800000,1936,4,1935,7,29,7,1.46,0.131,0.665,26042.6,155.6,155.6,155,4,4,4,2416,2396,2467,2199,2179,217,217,217,1099,1079,1150,0.0898,0.0879,0.0906,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.95,15.83,16,0.923,0.922,0.924,0.975,0.975,0.976,0.901,0.899,0.901,39.73,39.36,39.87,38.75,38.37,38.91,0,0,0,0,0,0,0.861,0,0.795,0.09,0.46,0.54,17.8
-1062900000000,1936,4,1935,7,30,7,1.5,0.147,0.665,25714.6,154.8,154.8,153.1,4,4,4,2481,2423,2497,2239,2147,242.3,217,276,1139,1047,1180,0.0978,0.0869,0.114,1100,1100,1100,990,990,990,972.3,972.1,972.3,17.7,17.7,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.8,15.76,15.94,0.922,0.921,0.923,0.974,0.974,0.975,0.898,0.897,0.9,39.27,39.16,39.68,38.27,38.15,38.7,0,0,0,0,0,0,0.85,0,0.835,0.098,0.44,0.56,17.1
-1062295200000,1936,5,1935,8,31,7,1.4,0.167,0.665,26486,159.4,159.4,157.7,4,4,4,2323,2261,2385,2047,1985,276,276,276,946.6,885,1009,0.119,0.116,0.122,1100,1100,1100,990,990,990,971.9,971.7,972,18.1,18,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.18,16.03,16.33,0.925,0.924,0.925,0.977,0.976,0.978,0.903,0.902,0.905,40.35,39.94,40.75,39.41,38.98,39.84,0,0,0,0,0,0,0.876,0,0.735,0.12,0.48,0.52,18.9
-1061690400000,1936,5,1935,8,32,7,1.26,0.167,0.665,27641.1,167.5,167.5,164.5,4,4,4,2076,1972,2188,1800,1696,276,276,276,699.7,596,812,0.133,0.126,0.14,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.78,16.51,17.05,0.928,0.926,0.929,0.98,0.979,0.98,0.909,0.907,0.91,41.99,41.23,42.72,41.13,40.36,41.86,0,0,0,0,0,0,0.914,0,0.595,0.13,0.53,0.47,21.9
-1061085600000,1936,5,1935,8,33,7,1.15,0.167,0.665,28576.7,173.4,173.4,170.1,4,4,4,1896,1802,1953,1620,1526,276,276,276,520.3,426,577,0.145,0.141,0.153,1100,1100,1100,990,990,990,970.8,970.5,970.9,19.2,19.1,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.29,17.11,17.6,0.93,0.929,0.932,0.98,0.98,0.98,0.912,0.911,0.913,43.39,42.89,44.23,42.52,42.03,43.35,0,0,0,0,0,0,0.945,0,0.485,0.15,0.58,0.42,24.8
-1060480800000,1936,5,1935,8,34,7,0.951,0.167,0.665,30517.3,186.8,186.8,181.7,4,4,4,1572,1437,1726,1296,1161,276,276,276,196.3,61,350,0.176,0.16,0.192,1100,1100,1100,990,990,990,969.7,969.3,970.2,20.3,19.8,20.7,0.892,0.844,0.924,0.48,0.48,0.48,0.024,0.023,0.024,1.91,1.86,1.94,0.094,0.09,0.098,18.38,17.85,18.86,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,46.34,44.91,47.64,45.41,44.01,46.69,0,0,0,0,0,0,1.01,0,0.286,0.18,0.7,0.3,32.1
-1059876000000,1936,6,1935,9,35,7,0.748,0.127,0.611,30294.5,190.2,190.2,180.3,4,4,4,1237,1117,1392,1027,907,210,210,210,16.14,0,82,0.171,0.151,0.188,1010,907,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.693,0.556,0.846,0.377,0.276,0.48,0.018,0.013,0.023,1.52,1.2,1.86,0.072,0.055,0.089,19.83,19,20.54,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46,42.79,48.52,45.08,41.93,47.55,0,0,0,0,0,0,1,0,0.137,0.17,0.82,0.18,40.5
-1059271200000,1936,6,1935,9,36,7,0.573,0.11,0.463,24560.8,162.1,162.1,146.2,4,3,3.7142857142857144,948.2,834.7,1080,766.2,673.7,182,161,210,0,0,0,0.191,0.171,0.216,766.2,673.7,870,990,990,990,967.7,967.2,968.2,22.3,21.8,22.8,0.422,0.346,0.522,0.178,0.132,0.246,0.008,0.0058,0.011,0.909,0.802,1.1,0.041,0.036,0.05,21.41,20.75,21.93,0.933,0.927,0.941,0.975,0.97,0.98,0.91,0.899,0.922,40.81,36.67,47.71,39.8,35.57,46.76,0,0,0,0,0,0,0.812,0,0.11,0.19,0.81,0.19,42.9
-1058666400000,1936,6,1935,9,37,7,0.442,0.0974,0.345,19167.4,126.2,126.2,114.1,3,3,3,731.3,673.1,794.3,570.3,512.1,161,161,161,0,0,0,0.221,0.203,0.239,570.3,512.1,633.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.287,0.254,0.323,0.0976,0.0749,0.12,0.0042,0.0032,0.0052,0.641,0.535,0.758,0.028,0.023,0.033,22.53,22.16,22.87,0.929,0.923,0.936,0.974,0.97,0.98,0.905,0.896,0.917,39.03,35.36,42.93,38.03,34.3,42.07,0,0,0,0,0,0,0.634,0,0.097,0.22,0.78,0.22,43.4
-1058061600000,1936,6,1935,9,38,7,0.359,0.0974,0.261,15069,99.33,99.33,89.7,3,2,2.142857142857143,593.2,562.8,654.2,432.2,401.8,161,161,161,0,0,0,0.272,0.246,0.286,432.2,401.8,493.2,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.213,0.2,0.243,0.0564,0.0504,0.0686,0.0024,0.0021,0.0029,0.567,0.503,0.667,0.024,0.021,0.028,23.17,22.94,23.33,0.934,0.921,0.941,0.979,0.97,0.98,0.914,0.894,0.922,43.4,34.13,48.97,42.48,33.11,47.99,0,0,0,0,0,0,0.498,0,0.098,0.27,0.73,0.27,42
-1057456800000,1936,6,1935,9,39,7,0.316,0.0861,0.23,13439.8,82.68,82.68,80,2,2,2,523,489.3,551,380.6,354.3,142.4,135,161,0,0,0,0.272,0.256,0.294,380.6,354.3,392.3,990,990,990,966,965.8,966.1,24,23.9,24.2,0.191,0.181,0.196,0.0461,0.0409,0.0485,0.0019,0.0017,0.002,0.494,0.444,0.516,0.021,0.018,0.021,23.55,23.41,23.75,0.931,0.927,0.933,0.978,0.972,0.98,0.91,0.901,0.914,40.9,38.24,42.19,40,37.18,41.34,0,0,0,0,0,0,0.444,0,0.086,0.27,0.73,0.27,42.5
-1056852000000,1936,7,1935,10,40,7,0.278,0.0816,0.197,11459.2,71.75,71.75,68.21,2,2,2,460.1,440,477.4,325.1,305,135,135,135,0,0,0,0.294,0.283,0.307,325.1,305,342.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.164,0.177,0.035,0.031,0.0385,0.0014,0.0013,0.0016,0.393,0.36,0.423,0.016,0.015,0.017,23.94,23.83,24.06,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.897,35.16,33.02,36.98,34.1,32.02,35.87,0,0,0,0,0,0,0.379,0,0.081,0.29,0.71,0.29,41.2
-1056247200000,1936,7,1935,10,41,7,0.254,0.0816,0.173,10067.6,64.05,64.05,59.93,2,2,2,420.3,402.9,440,285.3,267.9,135,135,135,0,0,0,0.322,0.307,0.335,285.3,267.9,305,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.151,0.164,0.0271,0.0236,0.031,0.0011,0.00096,0.0013,0.328,0.302,0.36,0.013,0.012,0.015,24.18,24.06,24.29,0.913,0.909,0.917,0.97,0.97,0.97,0.886,0.882,0.89,30.89,29.01,33.02,29.96,28.14,32.02,0,0,0,0,0,0,0.333,0,0.081,0.32,0.68,0.32,39.6
-1055642400000,1936,7,1935,10,42,7,0.235,0.0816,0.153,8954.04,56.28,56.28,53.3,2,2,2,388.7,377.1,402.9,253.7,242.1,135,135,135,0,0,0,0.347,0.335,0.358,253.7,242.1,267.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.142,0.151,0.0207,0.0184,0.0236,0.00084,0.00075,0.00096,0.281,0.264,0.302,0.011,0.011,0.012,24.38,24.29,24.45,0.906,0.902,0.909,0.97,0.97,0.97,0.879,0.875,0.882,27.47,26.19,29.01,26.65,25.4,28.14,0,0,0,0,0,0,0.296,0,0.082,0.35,0.65,0.35,38.1
-1055037600000,1936,7,1935,10,43,7,0.219,0.0782,0.141,8214.72,50.33,50.33,48.9,2,2,2,362.4,346.9,370.4,233.1,225.3,129.3,115,135,0,0,0,0.357,0.325,0.375,233.1,225.3,239,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.135,0.139,0.0166,0.0151,0.0178,0.00067,0.00061,0.00072,0.251,0.241,0.257,0.01,0.0097,0.01,24.54,24.49,24.62,0.898,0.895,0.901,0.97,0.97,0.97,0.872,0.868,0.874,25.2,24.29,25.94,24.45,23.56,25.17,0,0,0,0,0,0,0.272,0,0.078,0.36,0.64,0.36,37.5
-1054432800000,1936,8,1935,11,44,7,0.206,0.0696,0.136,7989.51,48.27,48.27,47.56,2,1,1.8571428571428572,339.8,329.2,344.6,224.8,214.2,115,115,115,0,0,0,0.339,0.334,0.349,224.8,214.2,229.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.135,0.015,0.0128,0.0159,0.0006,0.00051,0.00064,0.272,0.235,0.467,0.011,0.0094,0.019,24.63,24.49,24.67,0.902,0.895,0.938,0.971,0.97,0.98,0.876,0.868,0.92,27.93,24.17,48.28,27.16,23.44,47.31,0,0,0,0,0,0,0.264,0,0.07,0.34,0.66,0.34,38.8
-1053828000000,1936,8,1935,11,45,7,0.193,0.0696,0.123,7550.84,46.54,46.54,44.95,1,1,1,318.4,309.1,325.7,203.4,194.1,115,115,115,0,0,0,0.361,0.353,0.372,203.4,194.1,210.7,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.128,0.0109,0.00941,0.0121,0.00044,0.00038,0.00049,0.429,0.398,0.454,0.017,0.016,0.018,24.58,24.52,24.66,0.936,0.933,0.938,0.98,0.98,0.98,0.917,0.914,0.919,45.86,43.79,47.49,44.95,42.91,46.54,0,0,0,0,0,0,0.25,0,0.07,0.36,0.64,0.36,39.1
-1053223200000,1936,8,1935,11,46,7,0.177,0.0696,0.108,6569.97,42.24,42.24,39.11,1,1,1,292.7,281.3,306,177.7,166.3,115,115,115,0,0,0,0.393,0.376,0.409,177.7,166.3,191,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.121,0.00777,0.00663,0.0091,0.00031,0.00026,0.00036,0.348,0.315,0.388,0.014,0.012,0.015,24.78,24.68,24.86,0.928,0.924,0.932,0.976,0.971,0.98,0.905,0.896,0.914,40.08,37.45,43.1,39.11,36.35,42.24,0,0,0,0,0,0,0.217,0,0.069,0.39,0.61,0.39,37.1
-1052618400000,1936,8,1935,11,47,7,0.162,0.0696,0.0929,5627.55,34.64,34.64,33.5,1,1,1,268.6,261.4,273.8,153.6,146.4,115,115,115,0,0,0,0.428,0.42,0.44,153.6,146.4,158.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.11,0.00536,0.00464,0.00588,0.00021,0.00018,0.00023,0.28,0.262,0.294,0.011,0.01,0.012,24.95,24.91,24.99,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.893,34.53,32.86,35.71,33.5,31.88,34.64,0,0,0,0,0,0,0.186,0,0.0691,0.43,0.57,0.43,34.7
-1052013600000,1936,8,1935,11,48,7,0.156,0.0571,0.0989,6023.48,36.87,36.87,35.85,1,1,1,257.9,256.7,258.8,163.5,143.8,94.43,91,115,0,0,0,0.366,0.352,0.444,163.5,143.8,167.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.104,0.11,0.00635,0.00438,0.00678,0.00025,0.00017,0.00027,0.305,0.255,0.316,0.012,0.01,0.013,24.96,24.95,25.01,0.923,0.915,0.924,0.971,0.97,0.972,0.896,0.887,0.898,36.93,32.26,37.95,35.85,31.3,36.87,0,0,0,0,0,0,0.199,0,0.0571,0.37,0.63,0.37,38.6
-1051408800000,1936,9,1935,12,49,7,0.147,0.055,0.0919,5591.84,36.36,36.36,33.28,1,1,1,243,236.2,256.7,152,145.2,91,91,91,0,0,0,0.375,0.355,0.385,152,145.2,165.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.11,0.0052,0.00452,0.00657,0.00021,0.00018,0.00026,0.274,0.256,0.31,0.011,0.01,0.012,25.07,24.96,25.13,0.918,0.916,0.924,0.97,0.97,0.971,0.891,0.888,0.896,34.31,32.76,37.46,33.28,31.77,36.36,0,0,0,0,0,0,0.185,0,0.0551,0.37,0.63,0.37,38
-1050804000000,1936,9,1935,12,50,7,0.139,0.055,0.0843,5120.8,31.77,31.77,30.48,1,1,1,230.4,224.7,236.2,139.4,133.7,91,91,91,0,0,0,0.395,0.385,0.405,139.4,133.7,145.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0982,0.102,0.00394,0.00337,0.00452,0.00016,0.00013,0.00018,0.242,0.228,0.256,0.0095,0.009,0.01,25.18,25.13,25.22,0.913,0.91,0.916,0.97,0.97,0.97,0.886,0.883,0.888,31.42,30.1,32.76,30.48,29.2,31.77,0,0,0,0,0,0,0.169,0,0.0547,0.4,0.61,0.39,36.8
-1050199200000,1936,9,1935,12,51,7,0.135,0.055,0.0796,4828.73,29.2,29.2,28.74,1,1,1,222.6,222.3,224.7,131.6,131.3,91,91,91,0,0,0,0.408,0.405,0.409,131.6,131.3,133.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0975,0.0974,0.0982,0.00316,0.00313,0.00337,0.00012,0.00012,0.00013,0.223,0.223,0.228,0.0088,0.0087,0.009,25.24,25.22,25.24,0.909,0.909,0.91,0.97,0.97,0.97,0.882,0.882,0.883,29.63,29.55,30.1,28.74,28.67,29.2,0,0,0,0,0,0,0.16,0,0.0554,0.41,0.59,0.41,35.8
-1049594400000,1936,9,1935,12,52,7,0.129,0.0488,0.08,4864.3,29.91,29.91,28.95,1,1,1,213,206.6,220.5,132.2,129.5,80.71,73,91,0,0,0,0.378,0.349,0.413,132.2,129.5,136.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0965,0.0961,0.097,0.00322,0.00295,0.00363,0.00013,0.00012,0.00014,0.224,0.218,0.232,0.0088,0.0086,0.0091,25.3,25.26,25.33,0.91,0.909,0.912,0.97,0.97,0.97,0.882,0.881,0.884,29.85,29.15,30.84,28.95,28.28,29.91,0,0,0,0,0,0,0.161,0,0.049,0.38,0.62,0.38,37.7
-1048989600000,1936,10,1936,1,1,7,0.123,0.0442,0.0793,4829.3,29.31,29.31,28.75,1,1,1,204.1,202.2,206.6,131.1,129.2,73,73,73,0,0,0,0.358,0.353,0.361,131.1,129.2,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0945,0.0961,0.00311,0.00292,0.00336,0.00012,0.00011,0.00013,0.22,0.216,0.226,0.0086,0.0084,0.0088,25.36,25.33,25.37,0.909,0.908,0.91,0.97,0.97,0.97,0.882,0.881,0.883,29.63,29.2,30.22,28.75,28.32,29.31,0,0,0,0,0,0,0.16,0,0.0437,0.36,0.64,0.36,39.3
-1048384800000,1936,10,1936,1,2,7,0.122,0.0442,0.0776,4725.75,28.32,28.32,28.13,1,1,1,201.3,201.2,202.2,128.3,128.2,73,73,73,0,0,0,0.363,0.361,0.363,128.3,128.2,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0942,0.0945,0.00283,0.00282,0.00292,0.00011,0.00011,0.00011,0.214,0.213,0.216,0.0083,0.0083,0.0084,25.38,25.37,25.38,0.908,0.908,0.908,0.97,0.97,0.97,0.881,0.881,0.881,29,28.97,29.2,28.13,28.1,28.32,0,0,0,0,0,0,0.156,0,0.0444,0.36,0.64,0.36,38.7
-1047780000000,1936,10,1936,1,3,7,0.122,0.0545,0.0671,4035.68,28.1,28.1,24.02,1,1,1,201.2,201.2,201.2,111,104.2,90.14,73,97,0,0,0,0.448,0.363,0.482,111,104.2,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0882,0.0942,0.0011,0.000417,0.00282,0.000043,0.000016,0.00011,0.179,0.165,0.213,0.007,0.0065,0.0083,25.41,25.38,25.43,0.894,0.889,0.908,0.97,0.97,0.97,0.867,0.862,0.881,24.77,23.09,28.97,24.02,22.39,28.1,0,0,0,0,0,0,0.133,0,0.0549,0.45,0.55,0.45,33.1
