datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1047175200000,1936,10,1936,1,4,7,0.122,0.0583,0.0634,3790.19,23.57,23.57,22.56,1,1,1,201.3,201.2,202.2,104.9,104.2,96.43,93,97,0,0,0,0.479,0.46,0.482,104.9,104.2,109.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0882,0.0896,0.000488,0.000417,0.000917,0.000019,0.000016,0.000036,0.167,0.165,0.175,0.0065,0.0065,0.0068,25.43,25.41,25.43,0.89,0.889,0.893,0.97,0.97,0.97,0.863,0.862,0.867,23.27,23.09,24.3,22.56,22.39,23.57,0,0,0,0,0,0,0.125,0,0.0586,0.48,0.52,0.48,31.1
-1046570400000,1936,11,1936,2,5,7,0.126,0.0562,0.07,4215.55,27.82,27.82,25.09,1,1,1,208.7,202.2,220.5,115.7,109.2,93,93,93,0,0,0,0.446,0.422,0.46,115.7,109.2,127.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0896,0.0961,0.00157,0.000917,0.00275,0.000062,0.000036,0.00011,0.189,0.175,0.214,0.0074,0.0068,0.0084,25.36,25.26,25.41,0.899,0.893,0.908,0.97,0.97,0.97,0.872,0.867,0.88,25.87,24.3,28.68,25.09,23.57,27.82,0,0,0,0,0,0,0.139,0,0.056,0.45,0.56,0.44,33.5
-1045965600000,1936,11,1936,2,6,7,0.134,0.0562,0.0779,4714.25,30.99,30.99,28.06,1,1,1,221.8,202.2,234.8,128.8,109.2,93,93,93,0,0,0,0.421,0.396,0.46,128.8,109.2,141.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0965,0.0896,0.101,0.00288,0.000917,0.00418,0.00011,0.000036,0.00016,0.218,0.175,0.248,0.0086,0.0068,0.0097,25.25,25.14,25.41,0.907,0.893,0.914,0.97,0.97,0.97,0.879,0.867,0.887,28.93,24.3,31.95,28.06,23.57,30.99,0,0,0,0,0,0,0.156,0,0.0561,0.42,0.58,0.42,35.2
-1045360800000,1936,11,1936,2,7,7,0.147,0.0562,0.0904,5491.71,35.88,35.88,32.69,1,1,1,242.4,234.8,256.7,149.4,141.8,93,93,93,0,0,0,0.384,0.362,0.396,149.4,141.8,163.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.109,0.00494,0.00418,0.00637,0.00019,0.00016,0.00025,0.267,0.248,0.305,0.011,0.0097,0.012,25.08,24.97,25.14,0.917,0.914,0.923,0.97,0.97,0.97,0.89,0.887,0.895,33.7,31.95,36.98,32.69,30.99,35.88,0,0,0,0,0,0,0.182,0,0.0566,0.38,0.61,0.39,37.4
-1044756000000,1936,11,1936,2,8,7,0.159,0.0562,0.102,6247.09,39.17,39.17,37.19,1,1,1,262.1,256.7,270.3,169.1,163.7,93,93,93,0,0,0,0.355,0.344,0.362,169.1,163.7,177.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.109,0.114,0.00691,0.00637,0.00773,0.00027,0.00025,0.00031,0.32,0.305,0.344,0.013,0.012,0.014,24.93,24.88,24.97,0.925,0.923,0.928,0.972,0.97,0.976,0.899,0.895,0.906,38.24,36.98,40.12,37.19,35.88,39.17,0,0,0,0,0,0,0.207,0,0.057,0.35,0.64,0.36,39.3
-1044151200000,1936,11,1936,2,9,7,0.175,0.048,0.127,7696.98,48.53,48.53,45.82,2,1,1.4285714285714286,290,270.3,306,210.7,177.3,79.29,77,93,0,0,0,0.275,0.252,0.344,210.7,177.3,229,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.114,0.13,0.0125,0.00773,0.0158,0.0005,0.00031,0.00063,0.335,0.234,0.46,0.013,0.0093,0.018,24.8,24.68,24.88,0.918,0.896,0.938,0.975,0.97,0.98,0.895,0.869,0.92,36.33,24.59,48.49,35.48,23.85,47.52,0,0,0,0,0,0,0.255,0,0.048,0.27,0.73,0.27,44
-1043546400000,1936,12,1936,3,10,7,0.191,0.0466,0.145,8538.36,53.66,53.66,50.82,2,2,2,316.4,306,329.2,239.4,229,77,77,77,0,0,0,0.244,0.234,0.252,239.4,229,252.2,990,990,990,965,964.9,965,25,25,25.1,0.134,0.13,0.138,0.0179,0.0158,0.0204,0.00071,0.00063,0.00082,0.253,0.239,0.271,0.01,0.0095,0.011,24.77,24.68,24.83,0.901,0.897,0.906,0.97,0.97,0.97,0.874,0.87,0.879,26.2,25.02,27.66,25.41,24.26,26.83,0,0,0,0,0,0,0.282,0,0.046,0.24,0.76,0.24,44.7
-1042941600000,1936,12,1936,3,11,7,0.212,0.0466,0.165,9773.55,61.18,61.18,58.18,2,2,2,350.5,338.3,364.7,273.5,261.3,77,77,77,0,0,0,0.22,0.211,0.228,273.5,261.3,287.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.146,0.142,0.151,0.0247,0.0223,0.0275,0.00099,0.00089,0.0011,0.303,0.285,0.325,0.012,0.011,0.013,24.54,24.45,24.62,0.911,0.908,0.914,0.97,0.97,0.97,0.884,0.881,0.887,29.99,28.66,31.53,29.09,27.8,30.59,0,0,0,0,0,0,0.323,0,0.047,0.22,0.78,0.22,46.1
-1042336800000,1936,12,1936,3,12,7,0.227,0.0466,0.181,10677.4,65.74,65.74,63.56,2,2,2,376,370.4,386.5,299,293.4,77,77,77,0,0,0,0.205,0.199,0.208,299,293.4,309.5,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.155,0.153,0.159,0.0298,0.0287,0.0319,0.0012,0.0012,0.0013,0.343,0.334,0.36,0.014,0.013,0.015,24.38,24.31,24.41,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.888,0.891,32.76,32.15,33.89,31.78,31.18,32.87,0,0,0,0,0,0,0.353,0,0.046,0.21,0.8,0.2,47
-1041732000000,1936,12,1936,3,13,7,0.265,0.0502,0.215,12680.5,79.95,79.95,75.48,2,2,2,438.4,402.9,467.2,355.4,325.9,83,77,91,0,0,0,0.189,0.174,0.201,355.4,325.9,376.2,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.175,0.164,0.183,0.0411,0.0352,0.0452,0.0017,0.0014,0.0019,0.44,0.387,0.479,0.018,0.016,0.02,23.99,23.82,24.2,0.927,0.922,0.93,0.974,0.97,0.978,0.903,0.894,0.91,38.74,35.65,40.88,37.74,34.58,39.97,0,0,0,0,0,0,0.419,0,0.05,0.19,0.81,0.19,47.9
-1041127200000,1937,1,1936,4,14,7,0.312,0.055,0.257,15038.6,95.08,95.08,89.52,3,2,2.142857142857143,515.8,477.4,551,424.8,386.4,91,91,91,0,0,0,0.177,0.165,0.191,424.8,386.4,460,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.201,0.187,0.213,0.055,0.0473,0.062,0.0023,0.0019,0.0026,0.546,0.441,0.63,0.023,0.018,0.026,23.53,23.33,23.75,0.934,0.917,0.94,0.979,0.97,0.98,0.914,0.89,0.921,43.43,32.38,48.51,42.51,31.41,47.54,0,0,0,0,0,0,0.497,0,0.055,0.18,0.82,0.18,48.2
-1040522400000,1937,1,1936,4,15,7,0.343,0.0726,0.27,15690.6,96.7,96.7,93.4,3,2,2.142857142857143,567.2,551,595.7,447.2,431,120,120,120,0,0,0,0.212,0.201,0.218,447.2,431,475.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.212,0.206,0.226,0.0594,0.0562,0.0651,0.0025,0.0023,0.0027,0.594,0.469,0.648,0.025,0.02,0.027,23.25,23.15,23.33,0.936,0.919,0.941,0.979,0.97,0.98,0.916,0.892,0.922,45.35,33.23,48.9,44.4,32.23,47.92,0,0,0,0,0,0,0.519,0,0.073,0.21,0.79,0.21,45.7
-1039917600000,1937,1,1936,4,16,7,0.405,0.0726,0.332,18625.2,117.6,117.6,110.9,3,3,3,668.9,615.6,702.7,548.9,495.6,120,120,120,0,0,0,0.18,0.171,0.195,548.9,495.6,582.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.267,0.237,0.287,0.0897,0.0691,0.103,0.0038,0.0029,0.0044,0.594,0.499,0.657,0.025,0.021,0.028,22.83,22.63,23.14,0.928,0.922,0.931,0.973,0.97,0.976,0.902,0.894,0.909,37.99,34.55,40.14,36.95,33.52,39.19,0,0,0,0,0,0,0.616,0,0.073,0.18,0.82,0.18,46
-1039312800000,1937,1,1936,4,17,7,0.447,0.0726,0.375,20908.1,136,136,124.5,3,3,3,739.2,702.7,803.7,619.2,582.7,120,120,120,0,0,0,0.163,0.149,0.171,619.2,582.7,683.7,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.307,0.287,0.344,0.115,0.103,0.135,0.005,0.0044,0.0059,0.725,0.657,0.847,0.031,0.028,0.037,22.42,22.04,22.63,0.934,0.931,0.939,0.979,0.976,0.98,0.914,0.909,0.92,42.38,40.14,46.26,41.48,39.19,45.34,0,0,0,0,0,0,0.691,0,0.072,0.16,0.84,0.16,46.8
-1038708000000,1937,2,1936,5,18,7,0.631,0.0829,0.548,28389,181.7,181.7,169,4,4,4,1043,891.9,1128,905.5,754.9,137,137,137,0,0,0,0.132,0.121,0.154,905.5,754.9,990.7,990,990,990,968,967.5,968.3,22,21.7,22.5,0.536,0.396,0.619,0.276,0.167,0.343,0.013,0.0074,0.016,1.18,0.816,1.4,0.054,0.036,0.064,20.81,20.3,21.72,0.936,0.928,0.94,0.978,0.97,0.98,0.916,0.9,0.921,43.18,37.3,46.34,42.25,36.19,45.42,0,0,0,0,0,0,0.939,0,0.083,0.13,0.87,0.13,45
-1038103200000,1937,2,1936,5,19,7,0.793,0.0915,0.643,31221.7,192.1,192.1,185.8,4,4,4,1311,1128,1551,1159,990.7,151.3,137,162,95.86,0,289,0.116,0.104,0.125,1063,990.7,1100,990,990,990,968.9,968.3,969.7,21.1,20.3,21.7,0.772,0.619,0.9,0.434,0.343,0.48,0.021,0.016,0.024,1.71,1.4,1.92,0.081,0.064,0.094,19.41,18.43,20.3,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.917,0.921,47.41,46.34,49,46.46,45.42,48.02,0,0,0,0,0,0,1.03,0,0.15,0.12,0.81,0.19,39.4
-1037498400000,1937,2,1936,5,20,7,1.27,0.098,0.665,27627.6,179,179,164.4,4,4,4,2100,1646,2497,1938,1484,162,162,162,838.4,384,1235,0.0788,0.0649,0.0984,1100,1100,1100,990,990,990,971.3,970,972.3,18.7,17.7,20,0.923,0.911,0.926,0.48,0.48,0.48,0.026,0.024,0.027,1.94,1.93,1.94,0.1,0.096,0.11,16.8,15.76,18.12,0.928,0.921,0.934,0.978,0.974,0.98,0.907,0.897,0.916,42.03,39.16,45.66,41.11,38.15,44.74,0,0,0,0,0,0,0.914,0,0.605,0.077,0.52,0.48,21.8
-1036893600000,1937,2,1936,5,21,7,1.76,0.098,0.665,23667.6,149,149,140.9,4,4,4,2906,2617,3228,2744,2455,162,162,162,1644,1355,1966,0.056,0.0502,0.0619,1100,1100,1100,990,990,990,973.3,972.6,974,16.7,16,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.77,14.01,15.47,0.911,0.902,0.918,0.97,0.97,0.972,0.884,0.875,0.893,36.29,34.1,38.31,35.22,33.08,37.25,0,0,0,0,0,0,0.783,0,1.095,0.056,0.38,0.62,13.4
-1036288800000,1937,3,1936,6,22,7,1.88,0.145,0.665,22763.2,139.2,139.2,135.5,4,4,4,3103,2964,3279,2864,2725,239,239,239,1764,1625,1940,0.0771,0.0729,0.0806,1100,1100,1100,990,990,990,973.8,973.4,974.2,16.2,15.8,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.3,13.91,14.63,0.905,0.901,0.909,0.97,0.97,0.97,0.878,0.873,0.882,34.92,33.78,35.88,33.87,32.76,34.8,0,0,0,0,0,0,0.753,0,1.215,0.077,0.35,0.65,12.1
-1035684000000,1937,3,1936,6,23,7,1.74,0.145,0.665,23747,143.6,143.6,141.4,4,4,4,2884,2803,2943,2645,2564,239,239,239,1545,1464,1604,0.0829,0.0812,0.0853,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.82,14.68,15.02,0.911,0.91,0.913,0.97,0.97,0.97,0.884,0.882,0.886,36.43,36.02,37,35.34,34.94,35.89,0,0,0,0,0,0,0.785,0,1.075,0.083,0.38,0.62,13.6
-1035079200000,1937,3,1936,6,24,7,1.79,0.145,0.665,23436.1,145.3,145.3,139.5,4,4,4,2953,2743,3123,2714,2504,239,239,239,1614,1404,1784,0.0811,0.0765,0.0871,1100,1100,1100,990,990,990,973.4,972.9,973.8,16.6,16.2,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.66,14.25,15.17,0.909,0.905,0.915,0.97,0.97,0.97,0.882,0.878,0.888,35.95,34.77,37.42,34.88,33.73,36.32,0,0,0,0,0,0,0.775,0,1.125,0.081,0.37,0.63,13.1
-1034474400000,1937,3,1936,6,25,7,2.04,0.145,0.665,21634.6,134.2,134.2,128.8,4,4,4,3370,3148,3530,3131,2909,239,239,239,2031,1809,2191,0.071,0.0677,0.0759,1100,1100,1100,990,990,990,974.3,973.9,974.7,15.7,15.3,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.71,13.37,14.19,0.897,0.892,0.904,0.97,0.97,0.97,0.87,0.865,0.877,33.19,32.17,34.59,32.19,31.2,33.55,0,0,0,0,0,0,0.715,0,1.375,0.071,0.33,0.67,10.6
-1033869600000,1937,3,1936,6,26,7,2.16,0.164,0.665,20814.7,125.6,125.6,123.9,4,4,4,3568,3496,3600,3297,3201,271,239,295,2196,2101,2261,0.076,0.0664,0.0844,1100,1100,1100,990,990,990,974.8,974.6,974.8,15.2,15.2,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.29,13.23,13.45,0.891,0.889,0.893,0.97,0.97,0.97,0.864,0.863,0.866,31.93,31.73,32.38,30.97,30.77,31.41,0,0,0,0,0,0,0.688,0,1.495,0.076,0.31,0.69,9.64
-1033264800000,1937,4,1936,7,27,7,2.03,0.178,0.665,21702.4,134.2,134.2,129.2,4,4,4,3353,3148,3488,3058,2853,295,295,295,1958,1753,2093,0.0881,0.0846,0.0937,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.75,13.46,14.19,0.898,0.893,0.904,0.97,0.97,0.97,0.871,0.867,0.877,33.29,32.44,34.59,32.3,31.46,33.55,0,0,0,0,0,0,0.718,0,1.365,0.088,0.33,0.67,10.7
-1032660000000,1937,4,1936,7,28,7,1.77,0.178,0.665,23561.2,146.1,146.1,140.2,4,4,4,2926,2716,3113,2631,2421,295,295,295,1531,1321,1718,0.101,0.0948,0.109,1100,1100,1100,990,990,990,973.3,972.8,973.8,16.7,16.2,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.72,14.27,15.23,0.91,0.905,0.916,0.97,0.97,0.971,0.883,0.878,0.889,36.14,34.84,37.61,35.06,33.79,36.51,0,0,0,0,0,0,0.779,0,1.105,0.1,0.38,0.62,13.3
-1032055200000,1937,4,1936,7,29,7,1.57,0.145,0.665,25153.3,152.6,152.6,149.7,4,4,4,2593,2497,2681,2353,2280,239.3,217,295,1253,1180,1354,0.0922,0.0812,0.112,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.53,15.32,15.76,0.919,0.917,0.921,0.973,0.971,0.974,0.894,0.89,0.897,38.48,37.86,39.16,37.43,36.78,38.15,0,0,0,0,0,0,0.832,0,0.905,0.092,0.42,0.58,16
-1031450400000,1937,4,1936,7,30,7,1.51,0.141,0.665,25655.2,153.5,153.5,152.7,4,4,4,2493,2467,2497,2259,2191,233.9,217,276,1159,1091,1180,0.0939,0.0869,0.112,1100,1100,1100,990,990,990,972.3,972.2,972.3,17.7,17.7,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.77,15.76,15.83,0.921,0.921,0.922,0.974,0.974,0.975,0.898,0.897,0.899,39.19,39.16,39.36,38.18,38.15,38.37,0,0,0,0,0,0,0.848,0,0.845,0.093,0.44,0.56,17
-1030845600000,1937,5,1936,8,31,7,1.48,0.167,0.665,25897.8,155.2,155.2,154.2,4,4,4,2445,2411,2450,2169,2135,276,276,276,1068,1035,1074,0.113,0.113,0.114,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.89,15.87,15.97,0.923,0.922,0.923,0.975,0.975,0.976,0.9,0.899,0.901,39.53,39.49,39.76,38.54,38.5,38.79,0,0,0,0,0,0,0.856,0,0.815,0.11,0.45,0.55,17.5
-1030240800000,1937,5,1936,8,32,7,1.44,0.167,0.665,26208.5,156.5,156.5,156,4,4,4,2382,2364,2396,2106,2088,276,276,276,1006,988,1020,0.116,0.115,0.117,1100,1100,1100,990,990,990,972,972,972.1,18,17.9,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.04,16,16.08,0.924,0.924,0.924,0.976,0.976,0.976,0.902,0.901,0.902,39.96,39.87,40.08,39,38.91,39.13,0,0,0,0,0,0,0.867,0,0.775,0.12,0.46,0.54,18.2
-1029636000000,1937,5,1936,8,33,7,1.43,0.179,0.665,26293.5,156.5,156.5,156.5,4,4,4,2364,2364,2364,2069,2043,295.3,276,321,968.7,943,988,0.125,0.117,0.136,1100,1100,1100,990,990,990,972,972,972,18,18,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.08,16.08,16.08,0.924,0.924,0.924,0.976,0.976,0.976,0.902,0.902,0.902,40.08,40.08,40.08,39.13,39.13,39.13,0,0,0,0,0,0,0.869,0,0.765,0.13,0.47,0.53,18.4
-1029031200000,1937,5,1936,8,34,7,1.37,0.194,0.665,26757.7,162.3,162.3,159.3,4,4,4,2265,2155,2335,1944,1834,321,321,321,843.6,734,914,0.142,0.137,0.149,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.32,16.15,16.58,0.925,0.925,0.927,0.978,0.977,0.979,0.905,0.903,0.907,40.73,40.27,41.45,39.82,39.33,40.58,0,0,0,0,0,0,0.885,0,0.705,0.14,0.49,0.51,19.5
-1028426400000,1937,5,1936,8,35,7,1.19,0.161,0.665,28219.7,173.4,173.4,168,4,4,4,1965,1802,2102,1699,1545,266.1,257,321,598.7,445,710,0.136,0.124,0.153,1100,1100,1100,990,990,990,971,970.5,971.3,19,18.7,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.1,16.71,17.6,0.929,0.927,0.932,0.98,0.98,0.98,0.911,0.909,0.913,42.85,41.8,44.23,41.99,40.96,43.35,0,0,0,0,0,0,0.933,0,0.525,0.14,0.56,0.44,23.7
-1027821600000,1937,6,1936,9,36,7,0.954,0.155,0.665,30470.7,185.5,185.5,181.4,4,4,4,1577,1466,1746,1320,1209,257,257,257,219.9,109,389,0.164,0.147,0.175,1100,1100,1100,990,990,990,969.7,969.4,970.3,20.3,19.7,20.6,0.903,0.873,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.89,1.94,0.095,0.092,0.098,18.35,17.78,18.74,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.918,46.27,44.73,47.31,45.34,43.83,46.36,0,0,0,0,0,0,1.01,0,0.289,0.16,0.7,0.3,31.9
-1027216800000,1937,6,1936,9,37,7,0.793,0.155,0.631,30743,189.5,189.5,183,4,4,4,1310,1200,1400,1053,942.6,257,257,257,10,0,43,0.197,0.184,0.214,1043,942.6,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.749,0.598,0.845,0.412,0.304,0.48,0.02,0.014,0.023,1.64,1.3,1.86,0.078,0.06,0.089,19.48,18.98,20.18,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.68,43.72,48.35,45.75,42.85,47.38,0,0,0,0,0,0,1.02,0,0.162,0.2,0.8,0.2,38.8
-1026612000000,1937,6,1936,9,38,7,0.664,0.155,0.508,26128.7,169.6,169.6,155.5,4,4,4,1097,1023,1187,840.1,765.7,257,257,257,0,0,0,0.235,0.217,0.251,840.1,765.7,929.7,990,990,990,968.2,968,968.5,21.8,21.5,22,0.504,0.436,0.586,0.224,0.173,0.294,0.01,0.0078,0.014,1.04,0.869,1.26,0.048,0.039,0.059,20.75,20.25,21.16,0.933,0.928,0.937,0.975,0.97,0.98,0.91,0.901,0.919,39.86,36.88,43.26,38.88,35.78,42.4,0,0,0,0,0,0,0.864,0,0.156,0.23,0.77,0.23,39.4
-1026007200000,1937,6,1936,9,39,7,0.556,0.145,0.411,22169.7,138.2,138.2,132,3,3,3,919.2,834.7,976.8,679.3,607.7,239.9,227,257,0,0,0,0.261,0.241,0.272,679.3,607.7,719.8,990,990,990,967.6,967.2,967.8,22.4,22.2,22.8,0.362,0.317,0.394,0.135,0.112,0.15,0.006,0.0049,0.0068,0.86,0.72,0.951,0.038,0.032,0.043,21.56,21.24,22.04,0.938,0.933,0.94,0.98,0.978,0.98,0.919,0.913,0.922,44.9,40.86,47,43.99,39.96,46.06,0,0,0,0,0,0,0.733,0,0.145,0.26,0.74,0.26,39.9
-1025402400000,1937,7,1936,10,40,7,0.427,0.137,0.29,16182.7,109,109,96.33,3,2,2.5714285714285716,705.7,647.6,779.4,478.7,420.6,227,227,227,0,0,0,0.323,0.291,0.35,478.7,420.6,552.4,990,990,990,966.7,966.5,967,23.3,23,23.5,0.244,0.212,0.286,0.068,0.0541,0.0909,0.0029,0.0023,0.004,0.573,0.485,0.658,0.025,0.021,0.028,22.7,22.37,22.93,0.929,0.918,0.94,0.974,0.97,0.98,0.905,0.891,0.921,39.45,32.56,47.66,38.46,31.59,46.7,0,0,0,0,0,0,0.535,0,0.137,0.32,0.68,0.32,37.9
-1024797600000,1937,7,1936,10,41,7,0.368,0.137,0.23,13212.4,84.7,84.7,78.65,2,2,2,608,583,636.9,381,356,227,227,227,0,0,0,0.374,0.356,0.389,381,356,409.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.198,0.189,0.208,0.0462,0.0412,0.052,0.002,0.0017,0.0022,0.502,0.455,0.558,0.021,0.019,0.024,23.17,22.99,23.32,0.931,0.927,0.935,0.976,0.971,0.98,0.908,0.9,0.916,40.28,37.72,43.21,39.32,36.63,42.35,0,0,0,0,0,0,0.437,0,0.138,0.37,0.63,0.37,35.9
-1024192800000,1937,7,1936,10,42,7,0.331,0.137,0.194,11097,70.96,70.96,66.05,2,2,2,547.6,512.1,571.9,320.6,285.1,227,227,227,0,0,0,0.415,0.397,0.443,320.6,285.1,344.9,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.177,0.164,0.185,0.0341,0.027,0.039,0.0014,0.0011,0.0016,0.394,0.335,0.435,0.016,0.014,0.018,23.54,23.39,23.76,0.92,0.913,0.925,0.97,0.97,0.97,0.892,0.885,0.897,34.05,30.32,36.58,33.03,29.41,35.48,0,0,0,0,0,0,0.367,0,0.137,0.41,0.59,0.41,33.5
-1023588000000,1937,7,1936,10,43,7,0.296,0.134,0.162,9302.69,60.03,60.03,55.37,2,2,2,488.9,472.5,505,268.1,252.6,220.9,184,227,0,0,0,0.451,0.389,0.473,268.1,252.6,288.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.158,0.153,0.162,0.0236,0.0205,0.0277,0.00098,0.00085,0.0011,0.309,0.286,0.337,0.013,0.012,0.014,23.89,23.8,23.96,0.909,0.905,0.914,0.97,0.97,0.97,0.882,0.878,0.886,28.54,26.86,30.94,27.69,26.05,30.02,0,0,0,0,0,0,0.308,0,0.134,0.45,0.55,0.45,31.4
-1022983200000,1937,8,1936,11,44,7,0.275,0.111,0.164,9475.3,58.92,58.92,56.4,2,2,2,455.1,442.8,467.2,271.1,258.8,184,184,184,0,0,0,0.405,0.394,0.416,271.1,258.8,283.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.152,0.161,0.0242,0.0218,0.0266,0.00099,0.00089,0.0011,0.311,0.292,0.329,0.013,0.012,0.014,24.04,23.97,24.12,0.91,0.907,0.913,0.97,0.97,0.97,0.883,0.88,0.885,29.07,27.76,30.37,28.2,26.92,29.46,0,0,0,0,0,0,0.313,0,0.111,0.4,0.6,0.4,34.5
-1022378400000,1937,8,1936,11,45,7,0.257,0.111,0.146,8392.77,53.27,53.27,49.96,2,2,2,424.6,413.7,440,240.6,229.7,184,184,184,0,0,0,0.434,0.418,0.445,240.6,229.7,256,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.142,0.151,0.0181,0.0159,0.0212,0.00074,0.00065,0.00087,0.266,0.251,0.288,0.011,0.01,0.012,24.22,24.13,24.29,0.901,0.897,0.906,0.97,0.97,0.97,0.874,0.87,0.879,25.75,24.54,27.46,24.98,23.8,26.63,0,0,0,0,0,0,0.278,0,0.111,0.43,0.57,0.43,32.7
-1021773600000,1937,8,1936,11,46,7,0.24,0.111,0.129,7689.99,47.62,47.62,45.77,2,1,1.2857142857142858,397.4,386.5,408,213.4,202.5,184,184,184,0,0,0,0.463,0.451,0.476,213.4,202.5,224,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.136,0.132,0.14,0.0127,0.0105,0.0148,0.00052,0.00043,0.0006,0.395,0.243,0.491,0.016,0.0099,0.02,24.22,24.1,24.32,0.925,0.894,0.939,0.977,0.97,0.98,0.904,0.868,0.921,40.02,23.89,48.6,39.15,23.18,47.62,0,0,0,0,0,0,0.254,0,0.111,0.46,0.54,0.46,32
-1021168800000,1937,8,1936,11,47,7,0.222,0.111,0.11,6657.4,42.88,42.88,39.63,1,1,1,366.5,344.6,380.8,182.5,160.6,184,184,184,0,0,0,0.503,0.483,0.534,182.5,160.6,196.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.125,0.117,0.13,0.00825,0.00606,0.00968,0.00033,0.00024,0.00039,0.37,0.306,0.414,0.015,0.012,0.017,24.4,24.28,24.57,0.929,0.921,0.934,0.977,0.97,0.98,0.907,0.894,0.915,40.57,35.65,43.76,39.63,34.58,42.88,0,0,0,0,0,0,0.22,0,0.112,0.5,0.5,0.5,30
-1020564000000,1937,8,1936,11,48,7,0.2,0.0914,0.109,6629.85,42.6,42.6,39.46,1,1,1,331.5,325.7,340.6,180.3,154.3,151.1,138,184,0,0,0,0.455,0.416,0.544,180.3,154.3,193.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.115,0.125,0.00803,0.00543,0.00936,0.00032,0.00022,0.00038,0.361,0.289,0.399,0.014,0.012,0.016,24.58,24.54,24.62,0.928,0.919,0.933,0.977,0.97,0.98,0.907,0.891,0.914,40.37,34.23,43.47,39.46,33.2,42.6,0,0,0,0,0,0,0.219,0,0.091,0.46,0.54,0.46,33.1
-1019959200000,1937,9,1936,12,49,7,0.191,0.0835,0.107,6532.83,41.3,41.3,38.89,1,1,1,315.6,306,325.7,177.6,168,138,138,138,0,0,0,0.437,0.424,0.451,177.6,168,187.7,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.123,0.00776,0.0068,0.00877,0.00031,0.00027,0.00035,0.35,0.322,0.381,0.014,0.013,0.015,24.67,24.59,24.75,0.928,0.924,0.931,0.976,0.971,0.98,0.905,0.897,0.912,39.85,37.69,42.14,38.89,36.6,41.3,0,0,0,0,0,0,0.216,0,0.084,0.44,0.56,0.44,34.2
-1019354400000,1937,9,1936,12,50,7,0.177,0.0835,0.0934,5635.86,35.74,35.74,33.55,1,1,1,292.5,287.2,302.3,154.5,149.2,138,138,138,0,0,0,0.472,0.456,0.481,154.5,149.2,164.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.109,0.114,0.00545,0.00492,0.00643,0.00022,0.0002,0.00026,0.285,0.271,0.312,0.011,0.011,0.012,24.84,24.78,24.88,0.919,0.917,0.923,0.97,0.97,0.97,0.891,0.889,0.895,34.58,33.37,36.84,33.55,32.37,35.74,0,0,0,0,0,0,0.186,0,0.0836,0.47,0.53,0.47,31.8
-1018749600000,1937,9,1936,12,51,7,0.167,0.0835,0.0838,5041.53,31.58,31.58,30.01,1,1,1,276.6,271.3,283.6,138.6,133.3,138,138,138,0,0,0,0.499,0.487,0.509,138.6,133.3,145.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.103,0.108,0.00386,0.00333,0.00456,0.00015,0.00013,0.00018,0.245,0.232,0.262,0.0097,0.0092,0.01,24.95,24.9,24.98,0.912,0.91,0.915,0.97,0.97,0.97,0.885,0.883,0.888,30.94,29.71,32.56,30.01,28.82,31.58,0,0,0,0,0,0,0.167,0,0.0832,0.5,0.5,0.5,30.2
-1018144800000,1937,9,1936,12,52,7,0.162,0.0762,0.0857,5166.61,34.23,34.23,30.75,1,1,1,267.6,258.8,270.3,141.6,132.3,126,110,138,0,0,0,0.47,0.412,0.511,141.6,132.3,156.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.103,0.109,0.00416,0.00323,0.00568,0.00016,0.00013,0.00023,0.252,0.23,0.289,0.01,0.0091,0.011,24.98,24.94,25,0.914,0.909,0.92,0.97,0.97,0.97,0.886,0.882,0.892,31.7,29.48,35.29,30.75,28.59,34.23,0,0,0,0,0,0,0.171,0,0.0763,0.47,0.53,0.47,31.9
-1017540000000,1937,10,1937,1,1,7,0.156,0.0665,0.0891,5393.43,32.44,32.44,32.1,1,1,1,257.3,256.7,258.8,147.3,146.7,110,110,110,0,0,0,0.428,0.425,0.429,147.3,146.7,148.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.106,0.00473,0.00467,0.00488,0.00019,0.00018,0.00019,0.264,0.262,0.268,0.01,0.01,0.011,25.01,25,25.01,0.916,0.916,0.917,0.97,0.97,0.97,0.889,0.889,0.889,33.1,32.96,33.44,32.1,31.97,32.44,0,0,0,0,0,0,0.178,0,0.0669,0.43,0.57,0.43,34.6
-1016935200000,1937,10,1937,1,2,7,0.146,0.0665,0.0798,4820.14,30.42,30.42,28.69,1,1,1,242,236.2,249.8,132,126.2,110,110,110,0,0,0,0.455,0.44,0.466,132,126.2,139.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0981,0.103,0.0032,0.00262,0.00398,0.00013,0.0001,0.00016,0.227,0.213,0.245,0.009,0.0084,0.0097,25.12,25.06,25.17,0.91,0.907,0.913,0.97,0.97,0.97,0.882,0.88,0.886,29.58,28.25,31.36,28.69,27.4,30.42,0,0,0,0,0,0,0.159,0,0.0662,0.46,0.55,0.45,33
-1016330400000,1937,10,1937,1,3,7,0.143,0.062,0.0808,4890.1,30.39,30.39,29.11,1,1,1,236.2,236.2,236.2,133.6,126.2,102.6,97,110,0,0,0,0.435,0.411,0.466,133.6,126.2,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0981,0.101,0.00336,0.00262,0.00392,0.00013,0.0001,0.00015,0.23,0.213,0.242,0.009,0.0084,0.0095,25.15,25.14,25.17,0.91,0.907,0.913,0.97,0.97,0.97,0.883,0.88,0.885,30.01,28.25,31.33,29.11,27.4,30.39,0,0,0,0,0,0,0.162,0,0.0622,0.43,0.57,0.43,34.2
-1015725600000,1937,10,1937,1,4,7,0.139,0.0587,0.0807,4888.54,30.39,30.39,29.1,1,1,1,230.4,224.7,236.2,133.4,127.7,97,97,97,0,0,0,0.421,0.411,0.432,133.4,127.7,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0965,0.101,0.00334,0.00277,0.00392,0.00013,0.00011,0.00015,0.228,0.215,0.242,0.009,0.0084,0.0095,25.19,25.14,25.24,0.91,0.908,0.913,0.97,0.97,0.97,0.883,0.88,0.885,30,28.68,31.33,29.1,27.82,30.39,0,0,0,0,0,0,0.162,0,0.0583,0.42,0.58,0.42,35.2
-1015120800000,1937,11,1937,2,5,7,0.143,0.0562,0.0872,5300.09,38.32,38.32,31.55,1,1,1,237.1,224.7,266.8,144.1,131.7,93,93,93,0,0,0,0.394,0.349,0.414,144.1,131.7,173.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.102,0.0975,0.112,0.00441,0.00317,0.00738,0.00017,0.00012,0.00029,0.255,0.223,0.334,0.01,0.0088,0.013,25.13,24.9,25.23,0.915,0.909,0.926,0.971,0.97,0.975,0.888,0.882,0.903,32.5,29.63,39.32,31.55,28.74,38.32,0,0,0,0,0,0,0.175,0,0.0558,0.39,0.61,0.39,37.1
-1014516000000,1937,11,1937,2,6,7,0.163,0.0607,0.102,6231.53,39.17,39.17,37.09,1,1,1,269.3,266.8,270.3,168.8,160.8,100.4,93,106,0,0,0,0.373,0.344,0.397,168.8,160.8,177.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.114,0.00688,0.00608,0.00773,0.00027,0.00024,0.00031,0.321,0.299,0.344,0.013,0.012,0.014,24.9,24.88,24.93,0.925,0.922,0.928,0.973,0.97,0.976,0.899,0.894,0.906,38.13,36.23,40.12,37.09,35.15,39.17,0,0,0,0,0,0,0.206,0,0.061,0.37,0.63,0.37,38.2
-1013911200000,1937,11,1937,2,7,7,0.159,0.063,0.0963,5851.34,38.32,38.32,34.83,1,1,1,263.3,258.8,266.8,159.2,152.8,104.1,93,106,0,0,0,0.396,0.349,0.41,159.2,152.8,173.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00592,0.00528,0.00738,0.00023,0.00021,0.00029,0.295,0.278,0.334,0.012,0.011,0.013,24.95,24.9,24.99,0.921,0.918,0.926,0.971,0.97,0.975,0.894,0.891,0.903,35.88,34.39,39.32,34.83,33.36,38.32,0,0,0,0,0,0,0.193,0,0.0627,0.4,0.61,0.39,36.8
-1013306400000,1937,11,1937,2,8,7,0.174,0.0562,0.118,7178.46,47.27,47.27,42.73,2,1,1.1428571428571428,287.3,270.3,311.8,194.3,177.3,93,93,93,0,0,0,0.325,0.298,0.344,194.3,177.3,218.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.12,0.114,0.128,0.00991,0.00773,0.0138,0.00039,0.00031,0.00055,0.362,0.227,0.46,0.014,0.0091,0.018,24.79,24.61,24.88,0.926,0.893,0.938,0.977,0.97,0.98,0.905,0.866,0.919,40.33,23.77,48.24,39.44,23.05,47.27,0,0,0,0,0,0,0.237,0,0.056,0.32,0.68,0.32,41.3
-1012701600000,1937,11,1937,2,9,7,0.207,0.061,0.146,8559.71,58.54,58.54,50.95,2,2,2,342.2,311.8,380.8,241.3,218.8,100.9,93,104,0,0,0,0.295,0.273,0.316,241.3,218.8,276.8,990,990,990,965.1,965,965.3,24.9,24.7,25,0.137,0.128,0.15,0.0183,0.0138,0.0254,0.00073,0.00055,0.001,0.259,0.227,0.311,0.01,0.0091,0.013,24.63,24.38,24.81,0.901,0.893,0.912,0.97,0.97,0.97,0.874,0.866,0.884,26.26,23.77,30.18,25.48,23.05,29.27,0,0,0,0,0,0,0.283,0,0.061,0.29,0.71,0.29,41.4
-1012096800000,1937,12,1937,3,10,7,0.24,0.0629,0.177,10400.2,64.23,64.23,61.91,2,2,2,396.9,380.8,408,292.9,276.8,104,104,104,0,0,0,0.262,0.255,0.273,292.9,276.8,304,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.155,0.15,0.159,0.0286,0.0254,0.0308,0.0012,0.001,0.0013,0.336,0.311,0.354,0.014,0.013,0.014,24.28,24.21,24.38,0.915,0.912,0.917,0.97,0.97,0.97,0.888,0.884,0.89,31.91,30.18,33.11,30.95,29.27,32.11,0,0,0,0,0,0,0.344,0,0.063,0.26,0.74,0.26,43.3
-1011492000000,1937,12,1937,3,11,7,0.259,0.0629,0.196,11503.6,71.46,71.46,68.47,2,2,2,428.4,413.7,442.8,324.4,309.7,104,104,104,0,0,0,0.243,0.235,0.251,324.4,309.7,338.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.167,0.161,0.172,0.0349,0.0319,0.0378,0.0014,0.0013,0.0015,0.388,0.363,0.413,0.016,0.015,0.017,24.08,23.99,24.18,0.921,0.918,0.924,0.97,0.97,0.97,0.894,0.891,0.896,35.3,33.72,36.83,34.24,32.71,35.73,0,0,0,0,0,0,0.38,0,0.063,0.24,0.76,0.24,44.4
-1010887200000,1937,12,1937,3,12,7,0.28,0.0629,0.217,12733,79.11,79.11,75.79,2,2,2,462.5,445.5,477.4,358.5,341.5,104,104,104,0,0,0,0.225,0.218,0.233,358.5,341.5,373.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.179,0.173,0.184,0.0417,0.0383,0.0447,0.0017,0.0016,0.0018,0.448,0.417,0.475,0.018,0.017,0.02,23.87,23.78,23.98,0.927,0.924,0.93,0.974,0.97,0.977,0.903,0.897,0.909,38.92,37.12,40.48,37.9,36.01,39.55,0,0,0,0,0,0,0.421,0,0.063,0.22,0.77,0.23,45.5
-1010282400000,1937,12,1937,3,13,7,0.307,0.0657,0.242,14215.2,87.32,87.32,84.61,2,2,2,508.4,486,532.5,399.8,382,108.6,104,120,0,0,0,0.213,0.201,0.228,399.8,382,412.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.187,0.199,0.05,0.0464,0.0526,0.0021,0.0019,0.0022,0.527,0.492,0.553,0.022,0.02,0.023,23.59,23.45,23.72,0.934,0.931,0.936,0.98,0.979,0.98,0.915,0.912,0.917,43.18,41.38,44.55,42.31,40.51,43.66,0,0,0,0,0,0,0.47,0,0.065,0.21,0.79,0.21,46.3
-1009677600000,1938,1,1937,4,14,7,0.337,0.0726,0.264,15400.4,94.68,94.68,91.67,2,2,2,556.4,537.8,571.9,436.4,417.8,120,120,120,0,0,0,0.216,0.21,0.223,436.4,417.8,451.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.201,0.213,0.0573,0.0536,0.0604,0.0024,0.0022,0.0025,0.602,0.563,0.635,0.025,0.023,0.027,23.29,23.19,23.42,0.938,0.936,0.94,0.98,0.98,0.98,0.92,0.917,0.921,46.77,44.91,48.31,45.83,44.01,47.34,0,0,0,0,0,0,0.509,0,0.073,0.22,0.78,0.22,45.7
-1009072800000,1938,1,1937,4,15,7,0.363,0.0726,0.29,16454.3,101.1,101.1,97.94,3,2,2.857142857142857,600.2,577.9,618.7,480.2,457.9,120,120,120,0,0,0,0.2,0.194,0.208,480.2,457.9,498.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.216,0.239,0.066,0.0616,0.0697,0.0028,0.0026,0.003,0.505,0.45,0.648,0.021,0.019,0.027,23.2,23.12,23.33,0.923,0.917,0.941,0.971,0.97,0.98,0.897,0.89,0.922,35.94,32.39,48.9,34.93,31.42,47.92,0,0,0,0,0,0,0.544,0,0.073,0.2,0.8,0.2,45.3
-1008468000000,1938,1,1937,4,16,7,0.396,0.0726,0.324,18156.3,113.5,113.5,108.1,3,3,3,654.9,630.1,682.3,534.9,510.1,120,120,120,0,0,0,0.183,0.176,0.19,534.9,510.1,562.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.259,0.245,0.275,0.084,0.0741,0.0949,0.0036,0.0031,0.0041,0.569,0.524,0.619,0.024,0.022,0.026,22.91,22.75,23.06,0.926,0.923,0.929,0.971,0.97,0.974,0.899,0.896,0.905,37.1,35.5,38.86,36.02,34.44,37.83,0,0,0,0,0,0,0.6,0,0.072,0.18,0.82,0.18,45.8
-1007863200000,1938,1,1937,4,17,7,0.429,0.0726,0.356,19945.6,123.7,123.7,118.7,3,3,3,708.5,684.7,733.8,588.5,564.7,120,120,120,0,0,0,0.17,0.164,0.175,588.5,564.7,613.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.29,0.276,0.304,0.105,0.0959,0.114,0.0045,0.0041,0.0049,0.668,0.623,0.715,0.029,0.027,0.031,22.6,22.45,22.74,0.932,0.929,0.934,0.977,0.974,0.98,0.91,0.905,0.916,40.5,39.01,42.09,39.57,37.99,41.25,0,0,0,0,0,0,0.66,0,0.073,0.17,0.83,0.17,46.5
-1007258400000,1938,1,1937,4,18,7,0.462,0.0814,0.38,21170.4,131,131,126,3,3,3,763.2,739.6,794.3,628.6,611.2,134.6,120,137,0,0,0,0.176,0.162,0.183,628.6,611.2,657.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.315,0.305,0.331,0.119,0.113,0.127,0.0051,0.0049,0.0055,0.744,0.712,0.798,0.032,0.031,0.035,22.3,22.12,22.42,0.935,0.934,0.937,0.98,0.98,0.98,0.917,0.915,0.919,42.86,41.79,44.56,42,40.95,43.67,0,0,0,0,0,0,0.7,0,0.082,0.18,0.82,0.18,45.8
-1006653600000,1938,2,1937,5,19,7,0.502,0.0829,0.419,23024.2,141.9,141.9,137,3,3,3,829.7,801,858.5,692.7,664,137,137,137,0,0,0,0.165,0.16,0.171,692.7,664,721.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.351,0.335,0.368,0.139,0.129,0.151,0.0061,0.0056,0.0067,0.868,0.811,0.928,0.038,0.035,0.041,21.91,21.74,22.08,0.94,0.938,0.941,0.98,0.98,0.98,0.921,0.919,0.922,46.62,44.96,48.25,45.68,44.06,47.29,0,0,0,0,0,0,0.761,0,0.083,0.17,0.83,0.17,45.9
-1006048800000,1938,2,1937,5,20,7,0.542,0.0829,0.459,24516,150.5,150.5,145.9,4,3,3.857142857142857,896,863.5,924.7,759,726.5,137,137,137,0,0,0,0.153,0.148,0.159,759,726.5,787.7,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.4,0.371,0.426,0.17,0.153,0.184,0.0075,0.0068,0.0082,0.851,0.785,0.939,0.038,0.035,0.041,21.67,21.52,21.81,0.931,0.927,0.941,0.973,0.97,0.98,0.905,0.899,0.923,39.24,36.66,48.53,38.18,35.56,47.56,0,0,0,0,0,0,0.811,0,0.083,0.15,0.85,0.15,45.2
-1005444000000,1938,2,1937,5,21,7,0.591,0.0829,0.508,26775.8,166.7,166.7,159.4,4,4,4,977.5,924.7,1023,840.5,787.7,137,137,137,0,0,0,0.14,0.134,0.148,840.5,787.7,885.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.475,0.426,0.516,0.223,0.184,0.259,0.01,0.0082,0.012,1.01,0.885,1.12,0.046,0.039,0.051,21.19,20.91,21.52,0.934,0.931,0.936,0.977,0.973,0.98,0.913,0.906,0.918,40.77,38.67,42.52,39.84,37.64,41.67,0,0,0,0,0,0,0.885,0,0.083,0.14,0.86,0.14,45.3
-1004839200000,1938,2,1937,5,22,7,0.637,0.107,0.53,27574.4,167.1,167.1,164.1,4,4,4,1053,1025,1080,877,859.8,176.4,137,183,0,0,0,0.167,0.134,0.175,877,859.8,897,990,990,990,968.1,968,968.2,21.9,21.8,22,0.517,0.503,0.537,0.252,0.238,0.268,0.011,0.011,0.012,1.11,1.07,1.16,0.051,0.049,0.053,20.82,20.69,20.9,0.936,0.935,0.937,0.979,0.979,0.98,0.917,0.915,0.918,41.9,41.19,42.62,41.03,40.31,41.77,0,0,0,0,0,0,0.912,0,0.107,0.17,0.83,0.17,43.3
-1004234400000,1938,3,1937,6,23,7,0.668,0.0967,0.571,29321.3,180.3,180.3,174.5,4,4,4,1104,1083,1108,944.3,899.9,159.9,129,183,0,0,0,0.145,0.116,0.169,944.3,899.9,978.7,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.577,0.54,0.603,0.305,0.27,0.333,0.014,0.012,0.015,1.28,1.17,1.36,0.059,0.053,0.062,20.5,20.4,20.67,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,44.52,42.73,46,43.63,41.87,45.08,0,0,0,0,0,0,0.97,0,0.097,0.14,0.85,0.15,43.9
-1003629600000,1938,3,1937,6,24,7,0.707,0.078,0.629,31553.1,189.9,189.9,187.8,4,4,4,1169,1126,1187,1040,996.8,129,129,129,0,0,0,0.111,0.109,0.115,1040,996.8,1058,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.692,0.629,0.718,0.402,0.347,0.425,0.019,0.016,0.02,1.57,1.42,1.64,0.073,0.065,0.076,20,19.88,20.29,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,47.91,46.6,48.44,46.95,45.67,47.47,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,44.6
-1003024800000,1938,3,1937,6,25,7,0.809,0.078,0.663,31898.2,192.2,192.2,189.9,4,4,4,1338,1208,1466,1209,1079,129,129,129,111.3,0,237,0.0969,0.088,0.107,1097,1079,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.822,0.75,0.88,0.476,0.453,0.48,0.023,0.021,0.023,1.83,1.72,1.9,0.087,0.08,0.092,19.21,18.73,19.73,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.921,48.44,47.29,49.04,47.47,46.34,48.05,0,0,0,0,0,0,1.05,0,0.146,0.096,0.82,0.18,39.4
-1002420000000,1938,3,1937,6,26,7,1.25,0.0829,0.665,27816,182.2,182.2,165.6,4,4,4,2062,1551,2671,1925,1422,137.1,129,148,824.7,322,1423,0.0681,0.0554,0.0832,1100,1100,1100,990,990,990,971.1,969.7,972.7,18.9,17.3,20.3,0.923,0.906,0.926,0.48,0.48,0.48,0.026,0.024,0.028,1.94,1.92,1.94,0.1,0.094,0.11,16.92,15.34,18.43,0.927,0.917,0.935,0.978,0.972,0.98,0.907,0.891,0.917,42.33,37.92,46.49,41.39,36.84,45.56,0,0,0,0,0,0,0.92,0,0.585,0.066,0.53,0.47,22.3
-1001815200000,1938,4,1937,7,27,7,1.86,0.0895,0.665,22900.2,145.3,145.3,136.3,4,4,4,3073,2743,3228,2925,2595,148,148,148,1826,1495,1980,0.0483,0.0459,0.054,1100,1100,1100,990,990,990,973.7,972.9,974,16.3,16,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.37,14.01,15.17,0.906,0.902,0.915,0.97,0.97,0.97,0.879,0.875,0.888,35.13,34.1,37.42,34.08,33.08,36.32,0,0,0,0,0,0,0.757,0,1.195,0.048,0.36,0.64,12.3
-1001210400000,1938,4,1937,7,28,7,1.85,0.131,0.665,22956.2,139.8,139.8,136.6,4,4,4,3059,2943,3186,2842,2726,217,217,217,1742,1626,1869,0.071,0.0681,0.0737,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.4,14.1,14.68,0.907,0.903,0.91,0.97,0.97,0.97,0.879,0.876,0.882,35.22,34.35,36.02,34.16,33.32,34.94,0,0,0,0,0,0,0.759,0,1.185,0.071,0.36,0.64,12.4
-1000605600000,1938,4,1937,7,29,7,1.62,0.131,0.665,24769.7,155.6,155.6,147.4,4,4,4,2672,2396,2932,2455,2179,217,217,217,1356,1079,1615,0.0816,0.074,0.0906,1100,1100,1100,990,990,990,972.7,972.1,973.3,17.3,16.7,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.34,14.71,16,0.917,0.91,0.924,0.972,0.97,0.976,0.891,0.883,0.901,37.92,36.1,39.87,36.86,35.02,38.91,0,0,0,0,0,0,0.819,0,0.955,0.081,0.41,0.59,15.3
-1000000800000,1938,4,1937,7,30,7,1.37,0.136,0.665,26761,160.6,160.6,159.3,4,4,4,2264,2217,2364,2039,1941,225.4,217,276,938.4,841,1047,0.0996,0.0918,0.124,1100,1100,1100,990,990,990,971.7,971.6,972,18.3,18,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.32,16.08,16.43,0.925,0.924,0.926,0.978,0.976,0.978,0.905,0.902,0.906,40.74,40.08,41.04,39.82,39.13,40.15,0,0,0,0,0,0,0.885,0,0.705,0.099,0.49,0.51,19.5
-999396000000,1938,5,1937,8,31,7,1.22,0.167,0.665,27952.8,171.3,171.3,166.4,4,4,4,2016,1860,2188,1740,1584,276,276,276,640.1,484,812,0.137,0.126,0.148,1100,1100,1100,990,990,990,971.1,970.6,971.6,18.9,18.4,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.95,16.51,17.41,0.929,0.926,0.931,0.98,0.979,0.98,0.91,0.907,0.912,42.45,41.23,43.71,41.6,40.36,42.84,0,0,0,0,0,0,0.924,0,0.555,0.14,0.55,0.45,22.9
-998791200000,1938,5,1937,8,32,7,1.08,0.131,0.665,29260.3,176.7,176.7,174.2,4,4,4,1780,1708,1836,1564,1516,216,192,276,463.9,416,516,0.121,0.106,0.153,1100,1100,1100,990,990,990,970.4,970.2,970.6,19.6,19.4,19.8,0.925,0.921,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.94,1.94,0.099,0.098,0.1,17.67,17.49,17.91,0.932,0.931,0.933,0.98,0.98,0.98,0.914,0.913,0.915,44.43,43.93,45.08,43.54,43.05,44.18,0,0,0,0,0,0,0.968,0,0.415,0.12,0.62,0.38,27.1
-998186400000,1938,5,1937,8,33,7,0.939,0.116,0.665,30620.1,185.5,185.5,182.3,4,4,4,1553,1466,1678,1361,1274,192,192,192,260.7,174,386,0.124,0.114,0.131,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.897,0.868,0.919,0.48,0.48,0.48,0.024,0.023,0.024,1.91,1.88,1.93,0.094,0.091,0.097,18.43,18.01,18.74,0.935,0.934,0.936,0.98,0.98,0.98,0.917,0.915,0.918,46.5,45.36,47.32,45.57,44.45,46.37,0,0,0,0,0,0,1.01,0,0.274,0.12,0.71,0.29,32.6
-997581600000,1938,5,1937,8,34,7,0.806,0.116,0.655,31626.7,189.9,189.9,188.3,4,4,4,1333,1246,1447,1141,1054,192,192,192,57.57,0,155,0.145,0.133,0.154,1084,1054,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.797,0.729,0.863,0.459,0.42,0.48,0.022,0.02,0.023,1.78,1.64,1.88,0.084,0.077,0.091,19.28,18.81,19.69,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.921,48.02,47.51,48.43,47.06,46.56,47.46,0,0,0,0,0,0,1.05,0,0.151,0.14,0.81,0.19,39.2
-996976800000,1938,5,1937,8,35,7,0.714,0.103,0.612,30718.1,187.6,187.6,182.8,4,4,4,1181,1108,1232,1011,946.7,169.9,161,192,0,0,0,0.144,0.133,0.159,1011,946.7,1047,990,990,990,968.5,968.2,968.6,21.5,21.4,21.8,0.666,0.58,0.715,0.372,0.307,0.411,0.017,0.014,0.019,1.49,1.28,1.61,0.069,0.059,0.075,20.04,19.78,20.48,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.92,0.921,46.64,44.61,47.85,45.71,43.71,46.89,0,0,0,0,0,0,1.02,0,0.102,0.14,0.86,0.14,43
-996372000000,1938,6,1937,9,36,7,0.617,0.0974,0.52,27135.2,172.2,172.2,161.5,4,4,4,1020,947,1089,859.3,786,161,161,161,0,0,0,0.158,0.148,0.17,859.3,786,928.5,990,990,990,968,967.7,968.2,22,21.8,22.3,0.5,0.433,0.563,0.239,0.183,0.293,0.011,0.0082,0.013,1.07,0.889,1.24,0.048,0.04,0.057,20.98,20.58,21.42,0.935,0.93,0.938,0.978,0.973,0.98,0.914,0.905,0.919,41.29,38.41,43.94,40.38,37.36,43.06,0,0,0,0,0,0,0.897,0,0.097,0.16,0.84,0.16,44
-995767200000,1938,6,1937,9,37,7,0.491,0.0974,0.394,21615.6,143.7,143.7,128.7,4,3,3.142857142857143,811.8,760.5,914.1,650.8,599.5,161,161,161,0,0,0,0.199,0.176,0.212,650.8,599.5,753.1,990,990,990,967.1,966.9,967.6,22.9,22.4,23.1,0.334,0.304,0.403,0.127,0.11,0.167,0.0056,0.0048,0.0074,0.768,0.696,0.82,0.034,0.03,0.037,22.08,21.62,22.36,0.934,0.928,0.937,0.978,0.97,0.98,0.914,0.9,0.919,42.1,37.04,44.32,41.18,35.93,43.44,0,0,0,0,0,0,0.715,0,0.097,0.2,0.8,0.2,44
-995162400000,1938,6,1937,9,38,7,0.387,0.0974,0.29,16357.7,111.9,111.9,97.37,3,2,2.7142857142857144,640.6,562.8,720.3,479.6,401.8,161,161,161,0,0,0,0.253,0.224,0.286,479.6,401.8,559.3,990,990,990,966.5,966.1,966.8,23.5,23.2,23.9,0.238,0.2,0.281,0.0681,0.0504,0.0937,0.0029,0.0021,0.004,0.535,0.477,0.62,0.023,0.02,0.027,23.01,22.6,23.33,0.926,0.919,0.934,0.973,0.97,0.98,0.901,0.891,0.915,37.46,32.99,43.05,36.47,32,42.19,0,0,0,0,0,0,0.541,0,0.097,0.25,0.75,0.25,42.3
-994557600000,1938,6,1937,9,39,7,0.326,0.0906,0.235,13708.4,84.78,84.78,81.6,2,2,2,538.5,512.1,562.8,388.6,377.1,149.9,135,161,0,0,0,0.278,0.251,0.294,388.6,377.1,402.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.195,0.189,0.2,0.0477,0.0454,0.0506,0.002,0.0019,0.0021,0.51,0.486,0.536,0.021,0.02,0.022,23.47,23.33,23.61,0.932,0.93,0.934,0.979,0.977,0.98,0.912,0.909,0.916,41.68,40.62,43.25,40.8,39.7,42.39,0,0,0,0,0,0,0.453,0,0.091,0.28,0.72,0.28,42.1
-993952800000,1938,7,1937,10,40,7,0.287,0.0816,0.206,11994.4,77.84,77.84,71.4,2,2,2,475.4,455.7,505,340.4,320.7,135,135,135,0,0,0,0.284,0.267,0.296,340.4,320.7,370,990,990,990,965.7,965.7,965.9,24.3,24.1,24.3,0.176,0.17,0.187,0.0381,0.0341,0.044,0.0016,0.0014,0.0018,0.42,0.386,0.473,0.017,0.016,0.02,23.84,23.65,23.96,0.924,0.92,0.929,0.971,0.97,0.976,0.897,0.893,0.907,36.77,34.68,39.89,35.7,33.64,38.92,0,0,0,0,0,0,0.397,0,0.081,0.28,0.72,0.28,41.8
-993348000000,1938,7,1937,10,41,7,0.265,0.0816,0.183,10667.1,66.75,66.75,63.49,2,2,2,437.4,431,453.1,302.4,296,135,135,135,0,0,0,0.309,0.298,0.313,302.4,296,318.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.161,0.169,0.0305,0.0292,0.0336,0.0012,0.0012,0.0014,0.355,0.345,0.381,0.015,0.014,0.016,24.08,23.98,24.12,0.917,0.916,0.92,0.97,0.97,0.97,0.889,0.888,0.892,32.73,32.04,34.41,31.75,31.08,33.38,0,0,0,0,0,0,0.353,0,0.082,0.31,0.69,0.31,40.3
-992743200000,1938,7,1937,10,42,7,0.252,0.0816,0.17,9913.67,61.27,61.27,59.01,2,2,2,415.9,402.9,426.6,280.9,267.9,135,135,135,0,0,0,0.325,0.316,0.335,280.9,267.9,291.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.151,0.159,0.0262,0.0236,0.0283,0.0011,0.00096,0.0012,0.321,0.302,0.338,0.013,0.012,0.014,24.21,24.14,24.29,0.912,0.909,0.915,0.97,0.97,0.97,0.885,0.882,0.887,30.42,29.01,31.58,29.5,28.14,30.63,0,0,0,0,0,0,0.328,0,0.082,0.32,0.67,0.33,39.3
-992138400000,1938,7,1937,10,43,7,0.23,0.0816,0.148,8633.18,55.28,55.28,51.39,2,2,2,379.9,360.3,398.1,244.9,225.3,135,135,135,0,0,0,0.356,0.339,0.375,244.9,225.3,263.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.136,0.149,0.019,0.0151,0.0226,0.00077,0.00061,0.00092,0.268,0.241,0.294,0.011,0.0097,0.012,24.43,24.31,24.56,0.903,0.895,0.908,0.97,0.97,0.97,0.876,0.868,0.881,26.49,24.29,28.5,25.69,23.56,27.64,0,0,0,0,0,0,0.285,0,0.082,0.35,0.64,0.36,37.5
-991533600000,1938,8,1937,11,44,7,0.216,0.0696,0.147,8584.36,51.74,51.74,51.1,2,2,2,357.5,350.2,360.3,242.5,235.2,115,115,115,0,0,0,0.322,0.319,0.328,242.5,235.2,245.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.139,0.137,0.14,0.0185,0.017,0.0191,0.00075,0.00069,0.00077,0.262,0.252,0.266,0.011,0.01,0.011,24.55,24.53,24.6,0.902,0.899,0.904,0.97,0.97,0.97,0.875,0.872,0.876,26.34,25.52,26.67,25.55,24.75,25.87,0,0,0,0,0,0,0.284,0,0.069,0.32,0.68,0.32,39.7
-990928800000,1938,8,1937,11,45,7,0.206,0.0834,0.123,7327.3,49.5,49.5,43.61,2,1,1.4285714285714286,341.1,331.6,350.2,203.3,176.6,137.9,115,155,0,0,0,0.405,0.328,0.467,203.3,176.6,235.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.119,0.137,0.0117,0.00766,0.017,0.00047,0.00031,0.00069,0.314,0.244,0.387,0.013,0.0098,0.016,24.58,24.49,24.63,0.916,0.897,0.932,0.974,0.97,0.98,0.892,0.87,0.913,34.03,24.88,42.42,33.18,24.14,41.58,0,0,0,0,0,0,0.242,0,0.083,0.4,0.6,0.4,35.6
-990324000000,1938,8,1937,11,46,7,0.195,0.0937,0.102,6139.22,38.51,38.51,36.54,1,1,1,323.2,311.8,331.6,168.2,156.8,155,155,155,0,0,0,0.48,0.467,0.497,168.2,156.8,176.6,990,990,990,965,965,965.1,25,24.9,25,0.116,0.112,0.119,0.00682,0.00568,0.00766,0.00027,0.00023,0.00031,0.324,0.292,0.348,0.013,0.012,0.014,24.66,24.59,24.75,0.924,0.92,0.927,0.972,0.97,0.975,0.898,0.892,0.904,37.6,35,39.5,36.54,33.95,38.51,0,0,0,0,0,0,0.203,0,0.093,0.48,0.52,0.48,31.5
-989719200000,1938,8,1937,11,47,7,0.183,0.0937,0.0895,5378.23,33.95,33.95,32.01,1,1,1,303,290.5,311.8,148,135.5,155,155,155,0,0,0,0.512,0.497,0.534,148,135.5,156.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.105,0.112,0.0048,0.00355,0.00568,0.00019,0.00014,0.00023,0.269,0.238,0.292,0.011,0.0095,0.012,24.81,24.75,24.9,0.916,0.911,0.92,0.97,0.97,0.97,0.889,0.884,0.892,33,30.14,35,32.01,29.24,33.95,0,0,0,0,0,0,0.178,0,0.0935,0.51,0.49,0.51,29.4
-989114400000,1938,8,1937,11,48,7,0.17,0.081,0.0887,5347.67,35.64,35.64,31.83,1,1,1,280.5,273.8,290.5,146.6,126.3,133.9,118,155,0,0,0,0.477,0.419,0.551,146.6,126.3,163.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.102,0.111,0.00466,0.00263,0.00633,0.00019,0.0001,0.00025,0.265,0.217,0.306,0.011,0.0086,0.012,24.91,24.87,24.96,0.915,0.907,0.923,0.97,0.97,0.97,0.888,0.88,0.895,32.82,28.03,36.75,31.83,27.19,35.64,0,0,0,0,0,0,0.177,0,0.0813,0.48,0.52,0.48,31.5
-988509600000,1938,9,1937,12,49,7,0.163,0.0714,0.0913,5525.74,33.95,33.95,32.89,1,1,1,269,264.1,273.8,151,146.1,118,118,118,0,0,0,0.439,0.431,0.447,151,146.1,155.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.105,0.108,0.0051,0.00461,0.00558,0.0002,0.00018,0.00022,0.273,0.26,0.285,0.011,0.01,0.011,24.95,24.92,24.98,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.888,0.892,33.91,32.78,35,32.89,31.8,33.95,0,0,0,0,0,0,0.183,0,0.0717,0.44,0.56,0.44,33.9
-987904800000,1938,9,1937,12,50,7,0.158,0.0714,0.0862,5207.54,31.8,31.8,31,1,1,1,260.5,256.7,264.1,142.5,138.7,118,118,118,0,0,0,0.453,0.447,0.46,142.5,138.7,146.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.102,0.105,0.00425,0.00387,0.00461,0.00017,0.00015,0.00018,0.252,0.242,0.26,0.01,0.0096,0.01,25.01,24.98,25.03,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.885,0.888,31.96,31.06,32.78,31,30.13,31.8,0,0,0,0,0,0,0.172,0,0.0718,0.45,0.55,0.45,33
-987300000000,1938,9,1937,12,51,7,0.154,0.0714,0.0827,4988.18,30.13,30.13,29.69,1,1,1,254.7,249.8,256.7,136.7,131.8,118,118,118,0,0,0,0.463,0.46,0.472,136.7,131.8,138.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0997,0.102,0.00367,0.00318,0.00387,0.00015,0.00013,0.00015,0.237,0.226,0.242,0.0094,0.0089,0.0096,25.04,25.03,25.08,0.912,0.909,0.912,0.97,0.97,0.97,0.884,0.882,0.885,30.61,29.47,31.06,29.69,28.59,30.13,0,0,0,0,0,0,0.165,0,0.0713,0.46,0.54,0.46,32.4
-986695200000,1938,9,1937,12,52,7,0.145,0.0677,0.0776,4679.57,29.32,29.32,27.85,1,1,1,240.3,231.4,249.8,128.3,121.6,112,97,118,0,0,0,0.465,0.419,0.492,128.3,121.6,134.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.098,0.0961,0.0997,0.00283,0.00216,0.00344,0.00011,0.000085,0.00014,0.217,0.203,0.23,0.0086,0.008,0.0091,25.14,25.08,25.18,0.908,0.904,0.911,0.97,0.97,0.97,0.88,0.876,0.883,28.72,27.12,30.23,27.85,26.3,29.32,0,0,0,0,0,0,0.155,0,0.0674,0.47,0.54,0.46,32.3
-986090400000,1938,10,1938,1,1,7,0.137,0.0587,0.0784,4746.81,28.86,28.86,28.25,1,1,1,226.6,224.7,229.4,129.6,127.7,97,97,97,0,0,0,0.428,0.423,0.432,129.6,127.7,132.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0972,0.0965,0.0981,0.00296,0.00277,0.00324,0.00012,0.00011,0.00013,0.219,0.215,0.225,0.0086,0.0084,0.0089,25.22,25.2,25.24,0.909,0.908,0.91,0.97,0.97,0.97,0.881,0.88,0.882,29.13,28.68,29.76,28.25,27.82,28.86,0,0,0,0,0,0,0.157,0,0.0586,0.43,0.57,0.43,34.6
-985485600000,1938,10,1938,1,2,7,0.135,0.0587,0.0761,4603.27,27.82,27.82,27.4,1,1,1,222.8,220.5,224.7,125.8,123.5,97,97,97,0,0,0,0.435,0.432,0.44,125.8,123.5,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.095,0.0965,0.00258,0.00235,0.00277,0.0001,0.000092,0.00011,0.21,0.205,0.215,0.0083,0.0081,0.0084,25.25,25.24,25.27,0.907,0.905,0.908,0.97,0.97,0.97,0.879,0.878,0.88,28.25,27.71,28.68,27.4,26.88,27.82,0,0,0,0,0,0,0.152,0,0.0589,0.43,0.56,0.44,34.1
-984880800000,1938,10,1938,1,3,7,0.136,0.0587,0.0772,4674.86,28.2,28.2,27.83,1,1,1,224.7,220.5,226.4,127.7,123.5,97,97,97,0,0,0,0.431,0.428,0.44,127.7,123.5,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.095,0.0971,0.00277,0.00235,0.00294,0.00011,0.000092,0.00012,0.215,0.205,0.218,0.0084,0.0081,0.0086,25.24,25.22,25.27,0.908,0.905,0.908,0.97,0.97,0.97,0.88,0.878,0.881,28.69,27.71,29.07,27.83,26.88,28.2,0,0,0,0,0,0,0.155,0,0.0588,0.43,0.57,0.43,34.4
-984276000000,1938,10,1938,1,4,7,0.134,0.0587,0.0756,4571,27.82,27.82,27.21,1,1,1,222,220.5,224.7,125,123.5,97,97,97,0,0,0,0.437,0.432,0.44,125,123.5,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0955,0.095,0.0965,0.0025,0.00235,0.00277,0.000098,0.000092,0.00011,0.209,0.205,0.215,0.0082,0.0081,0.0084,25.26,25.24,25.27,0.906,0.905,0.908,0.97,0.97,0.97,0.879,0.878,0.88,28.05,27.71,28.68,27.21,26.88,27.82,0,0,0,0,0,0,0.151,0,0.0584,0.44,0.56,0.44,34.1
