datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-983671200000,1938,10,1938,1,5,7,0.141,0.0566,0.0846,5137.04,31.31,31.31,30.58,1,1,1,233.5,226.4,236.2,139.9,129.4,93.57,93,97,0,0,0,0.401,0.394,0.428,139.9,129.4,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0971,0.102,0.00399,0.00294,0.00432,0.00016,0.00012,0.00017,0.243,0.218,0.251,0.0096,0.0086,0.0099,25.16,25.13,25.22,0.913,0.908,0.915,0.97,0.97,0.97,0.886,0.881,0.887,31.52,29.07,32.28,30.58,28.2,31.31,0,0,0,0,0,0,0.17,0,0.0564,0.4,0.6,0.4,36.4
-983066400000,1938,11,1938,2,6,7,0.15,0.0562,0.0935,5688.14,36.37,36.37,33.86,1,1,1,247.6,239.6,258.8,154.6,146.6,93,93,93,0,0,0,0.376,0.359,0.388,154.6,146.6,165.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.11,0.00546,0.00466,0.00658,0.00022,0.00018,0.00026,0.281,0.26,0.311,0.011,0.01,0.012,25.04,24.95,25.1,0.919,0.916,0.924,0.97,0.97,0.971,0.892,0.889,0.896,34.9,33.07,37.47,33.86,32.08,36.37,0,0,0,0,0,0,0.188,0,0.0565,0.37,0.62,0.38,37.9
-982461600000,1938,11,1938,2,7,7,0.16,0.0562,0.104,6336.27,45.78,45.78,37.72,1,1,1,264.6,258.8,299.2,171.6,165.8,93,93,93,0,0,0,0.352,0.311,0.359,171.6,165.8,206.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.11,0.124,0.00724,0.00658,0.0112,0.00029,0.00026,0.00045,0.329,0.311,0.436,0.013,0.012,0.017,24.91,24.67,24.95,0.925,0.924,0.937,0.972,0.971,0.98,0.899,0.896,0.918,38.79,37.47,46.71,37.72,36.37,45.78,0,0,0,0,0,0,0.21,0,0.056,0.35,0.65,0.35,39.6
-981856800000,1938,11,1938,2,8,7,0.195,0.0562,0.139,8215.07,49.17,49.17,48.9,2,1,1.8571428571428572,322.9,306,325.7,229.9,213,93,93,93,0,0,0,0.289,0.286,0.304,229.9,213,232.7,990,990,990,965,964.9,965,25,25,25.1,0.132,0.126,0.133,0.016,0.0126,0.0165,0.00064,0.0005,0.00066,0.276,0.246,0.46,0.011,0.0098,0.018,24.71,24.61,24.73,0.904,0.898,0.938,0.971,0.97,0.98,0.878,0.872,0.919,28.62,25.35,48.24,27.83,24.59,47.27,0,0,0,0,0,0,0.272,0,0.056,0.29,0.71,0.29,42.1
-981252000000,1938,11,1938,2,9,7,0.195,0.06,0.135,7992.79,49.42,49.42,47.58,2,1,1.7142857142857142,321.9,311.8,338.3,222.6,207.8,99.29,93,104,0,0,0,0.308,0.287,0.334,222.6,207.8,234.3,990,990,990,965,965,965.1,25,24.9,25,0.13,0.125,0.135,0.0145,0.0116,0.0169,0.00058,0.00046,0.00068,0.301,0.227,0.472,0.012,0.0091,0.019,24.69,24.53,24.81,0.908,0.893,0.939,0.973,0.97,0.98,0.883,0.866,0.92,31.3,23.77,48.84,30.49,23.05,47.86,0,0,0,0,0,0,0.264,0,0.06,0.31,0.69,0.31,41
-980647200000,1938,12,1938,3,10,7,0.219,0.0629,0.157,9190,60.85,60.85,54.7,2,2,2,362.8,340.6,391.8,258.8,236.6,104,104,104,0,0,0,0.287,0.265,0.305,258.8,236.6,287.8,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.143,0.136,0.154,0.0218,0.0173,0.0276,0.00088,0.0007,0.0011,0.284,0.252,0.328,0.011,0.01,0.013,24.5,24.31,24.65,0.907,0.9,0.914,0.97,0.97,0.97,0.88,0.873,0.887,28.2,25.73,31.37,27.35,24.96,30.42,0,0,0,0,0,0,0.304,0,0.062,0.29,0.72,0.28,42
-980042400000,1938,12,1938,3,11,7,0.275,0.0629,0.212,12425.2,77.51,77.51,73.96,2,2,2,454,413.7,470.2,350,309.7,104,104,104,0,0,0,0.229,0.221,0.251,350,309.7,366.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.176,0.161,0.181,0.04,0.0319,0.0432,0.0016,0.0013,0.0018,0.433,0.363,0.462,0.018,0.015,0.019,23.92,23.82,24.18,0.926,0.918,0.929,0.973,0.97,0.975,0.901,0.891,0.906,38.01,33.72,39.73,36.98,32.71,38.75,0,0,0,0,0,0,0.411,0,0.063,0.23,0.77,0.23,45.2
-979437600000,1938,12,1938,3,12,7,0.31,0.0689,0.241,14171.4,90.49,90.49,84.35,2,2,2,513.3,472.5,548.2,399.3,368.5,114,104,118,0,0,0,0.222,0.213,0.23,399.3,368.5,430.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.195,0.182,0.206,0.0499,0.0437,0.056,0.0021,0.0018,0.0023,0.527,0.466,0.59,0.022,0.019,0.025,23.56,23.34,23.81,0.934,0.929,0.938,0.979,0.976,0.98,0.914,0.907,0.919,43.06,39.97,46.17,42.18,39.01,45.25,0,0,0,0,0,0,0.469,0,0.069,0.22,0.78,0.22,45.7
-978832800000,1938,12,1938,3,13,7,0.334,0.0732,0.261,15232.6,93.35,93.35,90.67,2,2,2,552.4,548.2,562.8,431.4,423.8,121,118,139,0,0,0,0.219,0.21,0.247,431.4,423.8,444.8,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.207,0.206,0.212,0.0563,0.0548,0.059,0.0024,0.0023,0.0025,0.593,0.578,0.621,0.025,0.024,0.026,23.32,23.25,23.34,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,46.26,45.34,47.63,45.34,44.44,46.68,0,0,0,0,0,0,0.504,0,0.073,0.22,0.78,0.22,45.6
-978228000000,1939,1,1938,4,14,7,0.364,0.0841,0.28,16097.6,102.7,102.7,95.82,3,2,2.2857142857142856,602.6,563.9,647.6,463.6,424.9,139,139,139,0,0,0,0.231,0.215,0.246,463.6,424.9,508.6,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.224,0.206,0.249,0.063,0.055,0.0735,0.0027,0.0023,0.0031,0.597,0.508,0.664,0.025,0.022,0.028,23.1,22.98,23.28,0.935,0.922,0.941,0.977,0.97,0.98,0.913,0.894,0.922,44.05,34.58,49.17,43.07,33.54,48.19,0,0,0,0,0,0,0.532,0,0.084,0.23,0.77,0.23,44.2
-977623200000,1939,1,1938,4,15,7,0.41,0.0841,0.326,18221.5,109.2,109.2,108.5,3,3,3,678.3,654.2,682.3,539.3,515.2,139,139,139,0,0,0,0.205,0.204,0.212,539.3,515.2,543.3,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.267,0.253,0.269,0.0857,0.0761,0.0873,0.0037,0.0032,0.0037,0.581,0.538,0.588,0.025,0.023,0.025,22.81,22.78,22.95,0.927,0.924,0.927,0.971,0.97,0.971,0.899,0.896,0.9,37.25,35.7,37.51,36.15,34.63,36.41,0,0,0,0,0,0,0.603,0,0.084,0.21,0.8,0.2,44.4
-977018400000,1939,1,1938,4,16,7,0.44,0.0841,0.356,19866.9,124.7,124.7,118.3,3,3,3,727.8,691.9,760.5,588.8,552.9,139,139,139,0,0,0,0.191,0.183,0.201,588.8,552.9,621.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.295,0.274,0.313,0.105,0.0912,0.116,0.0045,0.0039,0.0051,0.672,0.606,0.733,0.029,0.026,0.032,22.52,22.32,22.73,0.932,0.928,0.935,0.976,0.972,0.98,0.91,0.902,0.916,40.36,38.12,42.4,39.42,37.05,41.55,0,0,0,0,0,0,0.657,0,0.084,0.19,0.81,0.19,45.2
-976413600000,1939,1,1938,4,17,7,0.496,0.0841,0.412,22705.7,139.6,139.6,135.2,3,3,3,820.9,779.4,847.1,681.9,640.4,139,139,139,0,0,0,0.169,0.164,0.178,681.9,640.4,708.1,990,990,990,967.2,967,967.3,22.8,22.7,23,0.348,0.324,0.362,0.135,0.122,0.144,0.0059,0.0053,0.0063,0.848,0.768,0.901,0.037,0.033,0.04,21.97,21.81,22.21,0.939,0.936,0.94,0.98,0.98,0.98,0.92,0.917,0.922,45.97,43.53,47.48,45.05,42.66,46.53,0,0,0,0,0,0,0.751,0,0.084,0.17,0.83,0.17,45.8
-975808800000,1939,1,1938,4,18,7,0.552,0.094,0.458,24549.7,156.5,156.5,146.1,4,3,3.4285714285714284,912.2,858.5,989.5,756.8,719.5,155.4,139,162,0,0,0,0.171,0.157,0.183,756.8,719.5,827.5,990,990,990,967.5,967.3,967.9,22.5,22.1,22.7,0.405,0.369,0.471,0.17,0.15,0.212,0.0076,0.0066,0.0096,0.933,0.801,0.99,0.042,0.036,0.045,21.52,21.16,21.76,0.937,0.927,0.942,0.977,0.97,0.98,0.916,0.899,0.923,44.29,36.9,49.18,43.3,35.8,48.2,0,0,0,0,0,0,0.812,0,0.094,0.17,0.83,0.17,44.5
-975204000000,1939,2,1938,5,19,7,0.608,0.098,0.51,26738.4,165.2,165.2,159.2,4,4,4,1006,989.5,1043,843.9,827.5,162,162,162,0,0,0,0.161,0.155,0.164,843.9,827.5,880.8,990,990,990,967.9,967.9,968,22.1,22,22.1,0.486,0.471,0.52,0.225,0.212,0.255,0.01,0.0096,0.012,1.03,0.986,1.12,0.046,0.045,0.051,21.06,20.85,21.16,0.934,0.934,0.936,0.977,0.976,0.98,0.913,0.911,0.917,40.71,40.07,42.15,39.79,39.12,41.3,0,0,0,0,0,0,0.884,0,0.098,0.16,0.84,0.16,44
-974599200000,1939,2,1938,5,20,7,0.656,0.098,0.558,28800.5,174.7,174.7,171.4,4,4,4,1085,1060,1108,923.1,898,162,162,162,0,0,0,0.149,0.146,0.153,923.1,898,945.7,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.558,0.536,0.579,0.288,0.268,0.307,0.013,0.012,0.014,1.22,1.16,1.28,0.056,0.053,0.059,20.61,20.48,20.75,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.918,0.92,43.73,42.8,44.56,42.86,41.95,43.67,0,0,0,0,0,0,0.952,0,0.098,0.15,0.85,0.15,43.9
-973994400000,1939,2,1938,5,21,7,0.88,0.098,0.655,30811.2,189.3,189.3,183.4,4,4,4,1455,1142,1746,1293,979.7,162,162,162,210.1,0,484,0.113,0.0928,0.142,1083,979.7,1100,990,990,990,969.3,968.3,970.3,20.7,19.7,21.7,0.835,0.616,0.919,0.459,0.334,0.48,0.022,0.015,0.024,1.81,1.37,1.93,0.088,0.063,0.098,18.84,17.79,20.28,0.936,0.933,0.939,0.98,0.98,0.98,0.918,0.914,0.921,46.79,44.75,48.28,45.85,43.85,47.31,0,0,0,0,0,0,1.02,0,0.225,0.11,0.74,0.26,35
-973389600000,1939,2,1938,5,22,7,1.27,0.131,0.665,27547.9,174.1,174.1,164,4,4,4,2104,1783,2543,1887,1621,217,162,239,787,521,1204,0.103,0.0843,0.122,1100,1100,1100,990,990,990,971.3,970.4,972.4,18.7,17.6,19.6,0.926,0.921,0.926,0.48,0.48,0.48,0.026,0.024,0.027,1.94,1.94,1.94,0.1,0.099,0.11,16.75,15.65,17.66,0.927,0.92,0.932,0.978,0.974,0.98,0.907,0.896,0.914,41.9,38.83,44.41,40.99,37.8,43.52,0,0,0,0,0,0,0.911,0,0.605,0.1,0.52,0.48,21.7
-972784800000,1939,3,1938,6,23,7,1.68,0.145,0.665,24209.4,149.7,149.7,144.1,4,4,4,2786,2592,2873,2547,2353,239,239,239,1447,1253,1534,0.0859,0.0832,0.0922,1100,1100,1100,990,990,990,973,972.5,973.2,17,16.8,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.06,14.85,15.53,0.914,0.912,0.919,0.971,0.97,0.973,0.887,0.884,0.894,37.12,36.51,38.48,36.03,35.41,37.43,0,0,0,0,0,0,0.801,0,1.015,0.086,0.4,0.6,14.4
-972180000000,1939,3,1938,6,24,7,1.67,0.145,0.665,24318.7,145.3,145.3,144.8,4,4,4,2760,2743,2782,2521,2504,239,239,239,1422,1404,1443,0.0866,0.0859,0.0871,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.12,15.07,15.17,0.914,0.914,0.915,0.97,0.97,0.97,0.887,0.886,0.888,37.3,37.15,37.42,36.19,36.03,36.32,0,0,0,0,0,0,0.804,0,1.005,0.087,0.4,0.6,14.6
-971575200000,1939,3,1938,6,25,7,1.62,0.145,0.665,24695.2,151.2,151.2,147,4,4,4,2685,2543,2782,2446,2304,239,239,239,1346,1204,1443,0.0891,0.0859,0.094,1100,1100,1100,990,990,990,972.8,972.4,973,17.2,17,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.31,15.07,15.65,0.916,0.914,0.92,0.971,0.97,0.974,0.89,0.886,0.896,37.83,37.15,38.83,36.75,36.03,37.8,0,0,0,0,0,0,0.817,0,0.955,0.09,0.41,0.59,15.2
-970970400000,1939,3,1938,6,26,7,1.55,0.141,0.665,25313.5,151.2,151.2,150.7,4,4,4,2560,2543,2576,2328,2304,232.7,217,239,1228,1204,1237,0.0909,0.0853,0.094,1100,1100,1100,990,990,990,972.5,972.4,972.5,17.5,17.5,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.61,15.57,15.65,0.92,0.919,0.92,0.973,0.973,0.974,0.895,0.894,0.896,38.7,38.6,38.83,37.67,37.56,37.8,0,0,0,0,0,0,0.837,0,0.885,0.091,0.43,0.57,16.3
-970365600000,1939,4,1938,7,27,7,1.46,0.131,0.665,26060.8,155.6,155.6,155.1,4,4,4,2412,2396,2497,2195,2179,217,217,217,1096,1079,1180,0.09,0.0869,0.0906,1100,1100,1100,990,990,990,972.1,972.1,972.3,17.9,17.7,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.96,15.76,16,0.923,0.921,0.924,0.975,0.974,0.976,0.901,0.897,0.901,39.75,39.16,39.87,38.78,38.15,38.91,0,0,0,0,0,0,0.862,0,0.795,0.09,0.46,0.54,17.8
-969760800000,1939,4,1938,7,28,7,1.39,0.131,0.665,26587.1,160.6,160.6,158.3,4,4,4,2301,2217,2385,2084,2000,217,217,217,984,900,1068,0.0944,0.091,0.0979,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.23,16.03,16.43,0.925,0.924,0.926,0.977,0.976,0.978,0.904,0.902,0.906,40.49,39.94,41.04,39.56,38.98,40.15,0,0,0,0,0,0,0.879,0,0.725,0.094,0.48,0.52,19.1
-969156000000,1939,4,1938,7,29,7,1.28,0.113,0.665,27440.5,164.7,164.7,163.3,4,4,4,2119,2067,2195,1932,1913,187.4,148,217,831.4,813,878,0.0883,0.0701,0.102,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.67,16.49,16.8,0.927,0.926,0.928,0.98,0.979,0.98,0.908,0.906,0.909,41.69,41.19,42.03,40.83,40.3,41.19,0,0,0,0,0,0,0.907,0,0.615,0.088,0.52,0.48,21.4
-968551200000,1939,4,1938,7,30,7,1.16,0.0895,0.665,28452.3,173.2,173.2,169.4,4,4,4,1918,1808,2028,1770,1660,148,148,148,670.4,560,780,0.0773,0.073,0.0819,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.23,16.89,17.58,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.91,0.913,43.2,42.28,44.18,42.34,41.44,43.29,0,0,0,0,0,0,0.941,0,0.495,0.077,0.57,0.43,24.5
-967946400000,1939,5,1938,8,31,7,0.993,0.116,0.665,30073.8,182.2,182.2,179,4,4,4,1643,1551,1768,1451,1359,192,192,192,350.7,259,476,0.117,0.109,0.124,1100,1100,1100,990,990,990,969.9,969.7,970.3,20.1,19.7,20.3,0.915,0.908,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.94,0.096,0.094,0.099,18.12,17.71,18.43,0.934,0.932,0.935,0.98,0.98,0.98,0.916,0.914,0.917,45.67,44.53,46.48,44.75,43.64,45.55,0,0,0,0,0,0,0.995,0,0.328,0.12,0.67,0.33,30.3
-967341600000,1939,5,1938,8,32,7,0.852,0.116,0.665,31534,191.9,191.9,187.7,4,4,4,1408,1297,1528,1216,1105,192,192,192,116.1,5,236,0.137,0.126,0.148,1100,1100,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.846,0.798,0.903,0.48,0.48,0.48,0.023,0.023,0.024,1.86,1.81,1.92,0.089,0.086,0.094,18.95,18.51,19.35,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.88,46.69,48.96,46.93,45.76,47.98,0,0,0,0,0,0,1.04,0,0.187,0.14,0.78,0.22,37
-966736800000,1939,5,1938,8,33,7,0.733,0.116,0.616,30776.4,192.1,192.1,183.2,4,4,4,1211,1172,1291,1019,980.2,192,192,192,0,0,0,0.159,0.149,0.164,1019,980.2,1099,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.678,0.621,0.796,0.377,0.334,0.479,0.018,0.016,0.023,1.52,1.38,1.81,0.071,0.064,0.085,19.92,19.38,20.18,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,46.73,45.55,48.99,45.8,44.64,48.01,0,0,0,0,0,0,1.02,0,0.117,0.16,0.84,0.16,42
-966132000000,1939,5,1938,8,34,7,0.643,0.116,0.527,27286.2,174.4,174.4,162.4,4,4,4,1063,989.5,1142,870.6,797.5,192,192,192,0,0,0,0.181,0.168,0.194,870.6,797.5,949.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.513,0.446,0.586,0.247,0.189,0.31,0.011,0.0085,0.014,1.1,0.916,1.29,0.05,0.041,0.06,20.81,20.36,21.23,0.935,0.931,0.938,0.978,0.973,0.98,0.915,0.906,0.92,41.51,38.65,44.49,40.6,37.61,43.6,0,0,0,0,0,0,0.902,0,0.116,0.18,0.82,0.18,42.4
-965527200000,1939,5,1938,8,35,7,0.55,0.0909,0.459,24531.9,158,158,146,4,3,3.7142857142857144,909.6,817.7,976.8,759.3,698.7,150.3,119,192,0,0,0,0.164,0.126,0.203,759.3,698.7,828,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.408,0.355,0.463,0.171,0.14,0.212,0.0076,0.0061,0.0095,0.883,0.827,0.979,0.039,0.037,0.044,21.58,21.3,21.95,0.933,0.928,0.94,0.975,0.97,0.98,0.909,0.9,0.921,40.82,36.9,47.13,39.81,35.79,46.19,0,0,0,0,0,0,0.811,0,0.091,0.17,0.83,0.17,44.6
-964922400000,1939,6,1938,9,36,7,0.449,0.0756,0.374,20820.1,136.2,136.2,123.9,3,3,3,742.9,682.3,803.7,617.9,521.3,125,119,161,0,0,0,0.169,0.148,0.236,617.9,521.3,684.7,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.31,0.259,0.347,0.114,0.0785,0.135,0.0049,0.0034,0.0059,0.726,0.551,0.851,0.031,0.024,0.037,22.4,22.03,22.82,0.934,0.924,0.939,0.978,0.97,0.98,0.913,0.897,0.92,42.24,35.95,46.32,41.31,34.87,45.4,0,0,0,0,0,0,0.688,0,0.075,0.17,0.83,0.17,46.4
-964317600000,1939,6,1938,9,37,7,0.37,0.0974,0.272,15659.7,102.9,102.9,93.21,3,2,2.142857142857143,611.4,562.8,673.1,450.4,401.8,161,161,161,0,0,0,0.264,0.239,0.286,450.4,401.8,512.1,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.221,0.2,0.254,0.0604,0.0504,0.0749,0.0026,0.0021,0.0032,0.606,0.535,0.667,0.026,0.022,0.028,23.05,22.87,23.33,0.936,0.923,0.941,0.979,0.97,0.98,0.916,0.896,0.922,45.11,35.36,48.97,44.16,34.3,47.99,0,0,0,0,0,0,0.518,0,0.098,0.26,0.74,0.26,42.3
-963712800000,1939,6,1938,9,38,7,0.316,0.0974,0.219,12727.6,84.15,84.15,75.76,2,2,2,523.3,486,562.8,362.3,325,161,161,161,0,0,0,0.308,0.286,0.331,362.3,325,401.8,990,990,990,966,965.8,966.1,24,23.9,24.2,0.186,0.173,0.2,0.0425,0.035,0.0504,0.0018,0.0014,0.0021,0.462,0.395,0.536,0.019,0.016,0.022,23.58,23.33,23.82,0.928,0.921,0.934,0.975,0.97,0.98,0.904,0.894,0.915,38.86,34.97,42.94,37.88,33.92,42.08,0,0,0,0,0,0,0.421,0,0.097,0.31,0.69,0.31,40.3
-963108000000,1939,6,1938,9,39,7,0.279,0.0929,0.187,10842.1,67.84,67.84,64.54,2,2,2,462.1,435.5,486,308.5,300.5,153.6,135,161,0,0,0,0.332,0.307,0.348,308.5,300.5,325,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.167,0.162,0.173,0.0317,0.0301,0.035,0.0013,0.0012,0.0014,0.367,0.352,0.395,0.015,0.014,0.016,23.95,23.82,24.09,0.918,0.917,0.921,0.97,0.97,0.97,0.89,0.889,0.894,33.27,32.48,34.97,32.27,31.5,33.92,0,0,0,0,0,0,0.359,0,0.092,0.33,0.67,0.33,38.9
-962503200000,1939,7,1938,10,40,7,0.257,0.0816,0.176,10252.4,63.11,63.11,61.03,2,2,2,425.5,420.3,435.5,290.5,285.3,135,135,135,0,0,0,0.317,0.31,0.321,290.5,285.3,300.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.157,0.162,0.0281,0.0271,0.0301,0.0011,0.0011,0.0012,0.336,0.328,0.352,0.014,0.013,0.014,24.15,24.09,24.18,0.914,0.913,0.917,0.97,0.97,0.97,0.887,0.886,0.889,31.46,30.9,32.53,30.51,29.97,31.55,0,0,0,0,0,0,0.339,0,0.081,0.32,0.68,0.32,39.9
-961898400000,1939,7,1938,10,41,7,0.246,0.0816,0.164,9595.54,59.43,59.43,57.12,2,2,2,406.9,389.1,417.9,271.9,254.1,135,135,135,0,0,0,0.332,0.323,0.347,271.9,254.1,282.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.152,0.146,0.156,0.0244,0.0208,0.0266,0.00099,0.00084,0.0011,0.308,0.281,0.324,0.013,0.011,0.013,24.26,24.2,24.37,0.91,0.906,0.913,0.97,0.97,0.97,0.883,0.879,0.885,29.44,27.52,30.63,28.56,26.7,29.71,0,0,0,0,0,0,0.317,0,0.082,0.33,0.67,0.33,39
-961293600000,1939,7,1938,10,42,7,0.232,0.0816,0.15,8764.17,53.4,53.4,52.17,2,2,2,383.4,377.1,389.1,248.4,242.1,135,135,135,0,0,0,0.352,0.347,0.358,248.4,242.1,254.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.144,0.142,0.146,0.0197,0.0184,0.0208,0.0008,0.00075,0.00084,0.273,0.264,0.281,0.011,0.011,0.011,24.41,24.37,24.45,0.904,0.902,0.906,0.97,0.97,0.97,0.877,0.875,0.879,26.89,26.19,27.52,26.08,25.4,26.7,0,0,0,0,0,0,0.29,0,0.082,0.35,0.65,0.35,37.8
-960688800000,1939,7,1938,10,43,7,0.221,0.0816,0.139,8195.9,50.8,50.8,48.79,2,1,1.7142857142857142,364.8,350.2,377.1,229.8,215.2,135,135,135,0,0,0,0.37,0.358,0.385,229.8,215.2,242.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.132,0.142,0.016,0.013,0.0184,0.00064,0.00052,0.00075,0.317,0.247,0.473,0.013,0.01,0.019,24.46,24.38,24.53,0.911,0.897,0.939,0.973,0.97,0.98,0.886,0.87,0.92,31.97,24.78,48.29,31.15,24.04,47.33,0,0,0,0,0,0,0.271,0,0.082,0.37,0.63,0.37,37.1
-960084000000,1939,7,1938,10,44,7,0.204,0.0713,0.133,7900.94,47.83,47.83,47.03,2,1,1.5714285714285714,337.2,331.6,346.9,219.4,211.9,117.9,115,135,0,0,0,0.349,0.34,0.389,219.4,211.9,223.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.131,0.13,0.132,0.0139,0.0124,0.0147,0.00056,0.0005,0.00059,0.336,0.231,0.475,0.013,0.0093,0.019,24.58,24.4,24.69,0.913,0.893,0.939,0.974,0.97,0.98,0.89,0.867,0.92,34.51,23.85,48.81,33.68,23.13,47.83,0,0,0,0,0,0,0.261,0,0.071,0.35,0.65,0.35,38.7
-959479200000,1939,8,1938,11,45,7,0.197,0.0696,0.127,7793.28,47.83,47.83,46.39,1,1,1,325,320.2,331.6,210,205.2,115,115,115,0,0,0,0.354,0.347,0.359,210,205.2,216.6,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.13,0.012,0.011,0.0133,0.00048,0.00044,0.00053,0.452,0.435,0.475,0.018,0.017,0.019,24.52,24.47,24.56,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.34,46.28,48.81,46.39,45.36,47.83,0,0,0,0,0,0,0.258,0,0.07,0.35,0.64,0.36,39.6
-958874400000,1939,8,1938,11,46,7,0.189,0.0696,0.119,7320.16,44.55,44.55,43.57,1,1,1,312.1,309.1,316.5,197.1,194.1,115,115,115,0,0,0,0.369,0.363,0.372,197.1,194.1,201.5,990,990,990,965,964.9,965,25,25,25.1,0.123,0.122,0.125,0.00973,0.00941,0.0103,0.00039,0.00038,0.00041,0.408,0.398,0.422,0.016,0.016,0.017,24.63,24.6,24.66,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.914,0.916,44.46,43.79,45.46,43.57,42.91,44.55,0,0,0,0,0,0,0.242,0,0.07,0.37,0.63,0.37,38.7
-958269600000,1939,8,1938,11,47,7,0.183,0.0696,0.114,6985.32,42.91,42.91,41.58,1,1,1,303.3,290.5,309.1,188.3,175.5,115,115,115,0,0,0,0.379,0.372,0.396,188.3,175.5,194.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.115,0.122,0.00883,0.00755,0.00941,0.00035,0.0003,0.00038,0.38,0.341,0.398,0.015,0.014,0.016,24.7,24.66,24.8,0.931,0.927,0.933,0.979,0.975,0.98,0.911,0.904,0.914,42.48,39.57,43.79,41.58,38.58,42.91,0,0,0,0,0,0,0.231,0,0.069,0.38,0.62,0.38,38.2
-957664800000,1939,8,1938,11,48,7,0.169,0.0633,0.106,6483.92,42.27,42.27,38.59,1,1,1,280,273.8,287.2,175.3,166.3,104.7,91,115,0,0,0,0.373,0.323,0.409,175.3,166.3,190.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.118,0.00753,0.00663,0.00903,0.0003,0.00026,0.00036,0.34,0.315,0.384,0.013,0.012,0.015,24.84,24.79,24.86,0.927,0.924,0.932,0.975,0.971,0.98,0.904,0.896,0.913,39.59,37.45,43.13,38.59,36.35,42.27,0,0,0,0,0,0,0.214,0,0.063,0.37,0.63,0.37,38.4
-957060000000,1939,9,1938,12,49,7,0.162,0.055,0.107,6592.91,40.54,40.54,39.24,1,1,1,268.5,264.1,273.8,177.5,173.1,91,91,91,0,0,0,0.339,0.332,0.345,177.5,173.1,182.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.116,0.00775,0.00731,0.00828,0.00031,0.00029,0.00033,0.344,0.332,0.36,0.014,0.013,0.014,24.88,24.84,24.91,0.928,0.926,0.93,0.976,0.974,0.979,0.906,0.902,0.91,40.19,39.17,41.4,39.24,38.16,40.54,0,0,0,0,0,0,0.218,0,0.055,0.34,0.66,0.34,40.7
-956455200000,1939,9,1938,12,50,7,0.151,0.0714,0.0794,4782.2,30.61,30.61,28.47,1,1,1,249.2,243.3,258.8,131.2,125.3,118,118,118,0,0,0,0.473,0.456,0.485,131.2,125.3,140.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0995,0.0974,0.103,0.00312,0.00253,0.00408,0.00012,0.0001,0.00016,0.225,0.211,0.247,0.0089,0.0083,0.0098,25.08,25.02,25.13,0.909,0.906,0.913,0.97,0.97,0.97,0.882,0.879,0.886,29.35,27.99,31.55,28.47,27.15,30.61,0,0,0,0,0,0,0.158,0,0.0716,0.47,0.53,0.47,31.7
-955850400000,1939,9,1938,12,51,7,0.147,0.0714,0.0758,4560.59,27.15,27.15,27.15,1,1,1,243.3,243.3,243.3,125.3,125.3,118,118,118,0,0,0,0.485,0.485,0.485,125.3,125.3,125.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0974,0.0974,0.0974,0.00253,0.00253,0.00253,0.0001,0.0001,0.0001,0.211,0.211,0.211,0.0083,0.0083,0.0083,25.13,25.13,25.13,0.906,0.906,0.906,0.97,0.97,0.97,0.879,0.879,0.879,27.99,27.99,27.99,27.15,27.15,27.15,0,0,0,0,0,0,0.151,0,0.0712,0.49,0.52,0.48,31
-955245600000,1939,9,1938,12,52,7,0.146,0.0696,0.0764,4598.98,30.39,30.39,27.37,1,1,1,241.3,236.2,243.3,126.3,118.2,115,97,118,0,0,0,0.477,0.411,0.5,126.3,118.2,139.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0975,0.0949,0.101,0.00263,0.00182,0.00392,0.0001,0.000072,0.00015,0.213,0.196,0.242,0.0084,0.0077,0.0095,25.14,25.13,25.19,0.907,0.901,0.913,0.97,0.97,0.97,0.879,0.874,0.885,28.22,26.29,31.33,27.37,25.51,30.39,0,0,0,0,0,0,0.152,0,0.0696,0.48,0.52,0.48,31.5
-954640800000,1939,10,1939,1,1,7,0.141,0.0587,0.0827,5011.61,30.39,30.39,29.83,1,1,1,233.7,226.4,236.2,136.7,129.4,97,97,97,0,0,0,0.415,0.411,0.428,136.7,129.4,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0997,0.0971,0.101,0.00367,0.00294,0.00392,0.00014,0.00012,0.00015,0.236,0.218,0.242,0.0093,0.0086,0.0095,25.16,25.14,25.22,0.912,0.908,0.913,0.97,0.97,0.97,0.884,0.881,0.885,30.75,29.07,31.33,29.83,28.2,30.39,0,0,0,0,0,0,0.166,0,0.0583,0.42,0.59,0.41,35.5
-954036000000,1939,10,1939,1,2,7,0.131,0.0587,0.0727,4386.34,28.2,28.2,26.11,1,1,1,217.2,214.8,226.4,120.2,117.8,97,97,97,0,0,0,0.447,0.428,0.452,120.2,117.8,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0938,0.093,0.0971,0.00202,0.00178,0.00294,0.000079,0.00007,0.00012,0.198,0.193,0.218,0.0078,0.0076,0.0086,25.3,25.22,25.32,0.902,0.9,0.908,0.97,0.97,0.97,0.875,0.873,0.881,26.92,26.33,29.07,26.11,25.54,28.2,0,0,0,0,0,0,0.145,0,0.0583,0.45,0.55,0.45,33.5
-953431200000,1939,10,1939,1,3,7,0.135,0.0587,0.0762,4611.4,28.86,28.86,27.45,1,1,1,223.1,220.5,229.4,126.1,123.5,97,97,97,0,0,0,0.435,0.423,0.44,126.1,123.5,132.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.095,0.0981,0.00261,0.00235,0.00324,0.0001,0.000092,0.00013,0.211,0.205,0.225,0.0083,0.0081,0.0089,25.25,25.2,25.27,0.907,0.905,0.91,0.97,0.97,0.97,0.879,0.878,0.882,28.3,27.71,29.76,27.45,26.88,28.86,0,0,0,0,0,0,0.152,0,0.0588,0.43,0.56,0.44,34.2
-952826400000,1939,10,1939,1,4,7,0.15,0.0587,0.0917,5569.74,34.95,34.95,33.15,1,1,1,248.6,231.4,256.7,151.6,134.4,97,97,97,0,0,0,0.39,0.378,0.419,151.6,134.4,159.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.0989,0.108,0.00516,0.00344,0.00597,0.0002,0.00014,0.00024,0.273,0.23,0.294,0.011,0.0091,0.012,25.04,24.98,25.18,0.918,0.911,0.921,0.97,0.97,0.97,0.89,0.883,0.894,34.18,30.23,36.03,33.15,29.32,34.95,0,0,0,0,0,0,0.184,0,0.0583,0.39,0.61,0.39,37.1
-952221600000,1939,10,1939,1,5,7,0.159,0.0626,0.0963,5848.54,36.01,36.01,34.81,1,1,1,262.7,256.7,264.1,159.2,158.1,103.4,97,106,0,0,0,0.393,0.371,0.401,159.2,158.1,164.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.108,0.109,0.00592,0.00581,0.00644,0.00023,0.00023,0.00025,0.294,0.292,0.307,0.012,0.012,0.012,24.96,24.95,24.98,0.921,0.921,0.923,0.97,0.97,0.97,0.893,0.893,0.895,35.89,35.61,37.12,34.81,34.55,36.01,0,0,0,0,0,0,0.193,0,0.0627,0.39,0.61,0.39,36.8
-951616800000,1939,11,1939,2,6,7,0.162,0.0641,0.0975,5924.37,36.76,36.76,35.26,1,1,1,267.2,264.1,273.8,161.2,158.1,106,106,106,0,0,0,0.396,0.387,0.401,161.2,158.1,167.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.112,0.00612,0.00581,0.00678,0.00024,0.00023,0.00027,0.3,0.292,0.318,0.012,0.012,0.013,24.93,24.89,24.95,0.922,0.921,0.924,0.97,0.97,0.971,0.894,0.893,0.898,36.34,35.61,37.84,35.26,34.55,36.76,0,0,0,0,0,0,0.196,0,0.0645,0.4,0.6,0.4,36.6
-951012000000,1939,11,1939,2,7,7,0.176,0.0641,0.112,6851.27,42.79,42.79,40.78,1,1,1,290.4,275.9,299.2,184.4,169.9,106,106,106,0,0,0,0.365,0.354,0.384,184.4,169.9,193.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.113,0.121,0.00844,0.00699,0.00932,0.00034,0.00028,0.00037,0.368,0.324,0.395,0.015,0.013,0.016,24.77,24.71,24.87,0.93,0.925,0.933,0.979,0.972,0.98,0.91,0.9,0.914,41.67,38.34,43.67,40.78,37.28,42.79,0,0,0,0,0,0,0.227,0,0.064,0.36,0.64,0.36,38.9
-950407200000,1939,11,1939,2,8,7,0.217,0.0641,0.153,9004.61,59.84,59.84,53.6,2,1,1.8571428571428572,358.2,320.2,389.1,252.2,214.2,106,106,106,0,0,0,0.297,0.272,0.331,252.2,214.2,283.1,990,990,990,965.2,965,965.3,24.8,24.7,25,0.142,0.129,0.153,0.0204,0.0128,0.0266,0.00082,0.00051,0.0011,0.311,0.264,0.466,0.013,0.011,0.019,24.5,24.33,24.59,0.911,0.903,0.939,0.971,0.97,0.98,0.885,0.876,0.92,31.05,26.59,48.37,30.19,25.79,47.4,0,0,0,0,0,0,0.298,0,0.064,0.3,0.71,0.29,41.5
-949802400000,1939,11,1939,2,9,7,0.255,0.0672,0.188,10997.9,66.86,66.86,65.46,2,2,2,421.5,402.9,435.5,310.4,296.9,111.1,106,118,0,0,0,0.263,0.252,0.279,310.4,296.9,317.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.158,0.167,0.0321,0.0294,0.0335,0.0013,0.0012,0.0014,0.366,0.343,0.378,0.015,0.014,0.015,24.14,24.06,24.24,0.919,0.916,0.92,0.97,0.97,0.97,0.891,0.888,0.892,33.74,32.33,34.46,32.73,31.36,33.43,0,0,0,0,0,0,0.364,0,0.067,0.26,0.74,0.26,43.1
-949197600000,1939,12,1939,3,10,7,0.285,0.0714,0.214,12520,78.42,78.42,74.52,2,2,2,471.6,442.8,489.3,353.6,324.8,118,118,118,0,0,0,0.25,0.241,0.266,353.6,324.8,371.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.169,0.186,0.0407,0.035,0.0443,0.0017,0.0014,0.0018,0.442,0.391,0.474,0.018,0.016,0.02,23.84,23.72,24.02,0.927,0.921,0.93,0.973,0.97,0.976,0.901,0.894,0.908,38.29,35.24,40.16,37.26,34.19,39.21,0,0,0,0,0,0,0.414,0,0.071,0.25,0.75,0.25,43.9
-948592800000,1939,12,1939,3,11,7,0.318,0.0714,0.247,14455.8,90.49,90.49,86.05,2,2,2,525.9,494.7,548.2,407.9,376.7,118,118,118,0,0,0,0.225,0.215,0.239,407.9,376.7,430.2,990,990,990,966,965.8,966.1,24,23.9,24.2,0.199,0.188,0.206,0.0516,0.0453,0.056,0.0021,0.0019,0.0023,0.545,0.484,0.59,0.023,0.02,0.025,23.49,23.34,23.69,0.935,0.93,0.938,0.98,0.978,0.98,0.916,0.91,0.919,43.92,40.71,46.17,43.02,39.8,45.25,0,0,0,0,0,0,0.478,0,0.071,0.22,0.78,0.22,45.5
-947988000000,1939,12,1939,3,12,7,0.344,0.0714,0.272,15740.7,95.87,95.87,93.69,3,2,2.2857142857142856,568.4,548.2,589.2,450.4,430.2,118,118,118,0,0,0,0.208,0.2,0.215,450.4,430.2,471.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.206,0.225,0.0601,0.056,0.0642,0.0025,0.0023,0.0027,0.572,0.464,0.623,0.024,0.02,0.026,23.27,23.24,23.34,0.933,0.919,0.939,0.977,0.97,0.98,0.912,0.891,0.921,43.24,32.95,47.74,42.28,31.96,46.78,0,0,0,0,0,0,0.521,0,0.072,0.21,0.79,0.21,45.8
-947383200000,1939,12,1939,3,13,7,0.404,0.0714,0.332,18657.9,118,118,111.1,3,3,3,667.7,601.8,702.7,549.7,483.8,118,118,118,0,0,0,0.177,0.168,0.196,549.7,483.8,584.7,990,990,990,966.6,966.3,966.7,23.4,23.3,23.7,0.27,0.232,0.289,0.0903,0.0668,0.104,0.0039,0.0028,0.0045,0.598,0.483,0.662,0.026,0.02,0.028,22.83,22.63,23.21,0.928,0.92,0.931,0.973,0.97,0.977,0.903,0.893,0.91,38.05,33.78,40.28,37.02,32.76,39.33,0,0,0,0,0,0,0.617,0,0.072,0.18,0.82,0.18,46.2
-946778400000,1940,1,1939,4,14,7,0.434,0.0841,0.35,19557.8,116.8,116.8,116.4,3,3,3,718.3,705.9,720.3,579.3,566.9,139,139,139,0,0,0,0.194,0.193,0.197,579.3,566.9,581.3,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.289,0.282,0.29,0.102,0.0967,0.103,0.0044,0.0042,0.0044,0.655,0.632,0.659,0.028,0.027,0.028,22.57,22.56,22.64,0.931,0.929,0.931,0.976,0.974,0.976,0.908,0.905,0.908,39.78,39,39.91,38.81,37.98,38.94,0,0,0,0,0,0,0.647,0,0.084,0.19,0.81,0.19,45.1
-946173600000,1940,1,1939,4,15,7,0.457,0.0841,0.373,20794.1,124.7,124.7,123.8,3,3,3,756,728.5,760.5,617,589.5,139,139,139,0,0,0,0.184,0.183,0.191,617,589.5,621.5,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.311,0.295,0.313,0.115,0.106,0.116,0.005,0.0046,0.0051,0.725,0.674,0.733,0.031,0.029,0.032,22.35,22.32,22.51,0.934,0.932,0.935,0.98,0.977,0.98,0.915,0.91,0.916,42.12,40.42,42.4,41.26,39.48,41.55,0,0,0,0,0,0,0.688,0,0.084,0.18,0.82,0.18,45.5
-945568800000,1940,1,1939,4,16,7,0.511,0.0841,0.427,23267,146.7,146.7,138.5,4,3,3.2857142857142856,845.4,779.4,905.4,706.4,640.4,139,139,139,0,0,0,0.165,0.154,0.178,706.4,640.4,766.4,990,990,990,967.3,967,967.5,22.7,22.5,23,0.365,0.324,0.411,0.145,0.122,0.173,0.0064,0.0053,0.0077,0.847,0.768,0.893,0.037,0.033,0.039,21.87,21.63,22.21,0.936,0.927,0.94,0.977,0.97,0.98,0.915,0.899,0.921,43.69,36.9,47.28,42.71,35.8,46.33,0,0,0,0,0,0,0.769,0,0.084,0.16,0.84,0.16,45.5
-944964000000,1940,1,1939,4,17,7,0.565,0.0841,0.481,25469.3,158.1,158.1,151.6,4,4,4,933.5,906.4,971.4,794.5,767.4,139,139,139,0,0,0,0.149,0.143,0.153,794.5,767.4,832.4,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.436,0.411,0.471,0.189,0.174,0.216,0.0085,0.0077,0.0097,0.905,0.846,0.993,0.04,0.038,0.045,21.46,21.22,21.63,0.931,0.929,0.934,0.974,0.971,0.977,0.907,0.902,0.912,38.92,37.81,40.45,37.9,36.72,39.52,0,0,0,0,0,0,0.842,0,0.084,0.15,0.85,0.15,45.1
-944359200000,1940,1,1939,4,18,7,0.607,0.092,0.515,26994.8,165.2,165.2,160.7,4,4,4,1003,971.4,1043,851.2,827.5,152.1,139,162,0,0,0,0.151,0.14,0.164,851.2,827.5,880.8,990,990,990,967.9,967.8,968,22.1,22,22.2,0.491,0.471,0.52,0.231,0.212,0.255,0.01,0.0096,0.012,1.04,0.986,1.12,0.047,0.045,0.051,21.05,20.85,21.22,0.935,0.934,0.936,0.978,0.976,0.98,0.914,0.911,0.917,41.07,40.07,42.15,40.17,39.12,41.3,0,0,0,0,0,0,0.893,0,0.092,0.15,0.85,0.15,44.5
-943754400000,1940,2,1939,5,19,7,0.639,0.098,0.541,28081.3,170.7,170.7,167.2,4,4,4,1056,1043,1080,893.9,880.8,162,162,162,0,0,0,0.153,0.15,0.155,893.9,880.8,918,990,990,990,968.1,968,968.2,21.9,21.8,22,0.532,0.52,0.554,0.265,0.255,0.284,0.012,0.012,0.013,1.15,1.12,1.21,0.052,0.051,0.055,20.77,20.64,20.85,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,42.64,42.15,43.55,41.79,41.3,42.68,0,0,0,0,0,0,0.929,0,0.098,0.15,0.85,0.15,43.9
-943149600000,1940,2,1939,5,20,7,0.668,0.098,0.57,29276,175.3,175.3,174.3,4,4,4,1105,1083,1112,942.8,920.9,162,162,162,0,0,0,0.147,0.146,0.15,942.8,920.9,949.9,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.576,0.556,0.583,0.304,0.287,0.31,0.014,0.013,0.014,1.27,1.22,1.29,0.059,0.056,0.059,20.5,20.46,20.62,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,44.45,43.65,44.71,43.57,42.78,43.82,0,0,0,0,0,0,0.968,0,0.098,0.15,0.85,0.15,43.8
-942544800000,1940,2,1939,5,21,7,0.689,0.098,0.591,30058,183.2,183.2,178.9,4,4,4,1139,1117,1172,976.8,955,162,162,162,0,0,0,0.142,0.138,0.145,976.8,955,1010,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.614,0.588,0.661,0.332,0.314,0.363,0.015,0.014,0.017,1.37,1.3,1.48,0.063,0.06,0.068,20.3,20.08,20.43,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,45.64,44.9,46.74,44.73,44,45.8,0,0,0,0,0,0,0.994,0,0.098,0.14,0.86,0.14,43.6
-941940000000,1940,2,1939,5,22,7,0.803,0.103,0.657,31713.2,192.1,192.1,188.8,4,4,4,1328,1200,1437,1157,1038,171,162,183,70.57,0,154,0.129,0.121,0.135,1087,1038,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.805,0.701,0.863,0.463,0.399,0.48,0.022,0.019,0.023,1.79,1.58,1.88,0.085,0.073,0.091,19.28,18.84,19.9,0.938,0.937,0.94,0.98,0.98,0.98,0.919,0.918,0.921,48.16,47.56,49,47.19,46.61,48.02,0,0,0,0,0,0,1.05,0,0.146,0.13,0.82,0.18,39.5
-941335200000,1940,3,1939,6,23,7,1.21,0.111,0.665,28077.9,182.3,182.3,167.1,4,4,4,2002,1551,2327,1819,1368,183,183,183,719.3,268,1044,0.0928,0.0786,0.118,1100,1100,1100,990,990,990,971,969.7,971.9,19,18.1,20.3,0.923,0.903,0.926,0.48,0.48,0.48,0.025,0.024,0.027,1.94,1.92,1.94,0.1,0.094,0.11,17.03,16.17,18.43,0.929,0.925,0.935,0.979,0.977,0.98,0.909,0.903,0.917,42.67,40.32,46.49,41.78,39.38,45.56,0,0,0,0,0,0,0.929,0,0.545,0.092,0.55,0.45,23.2
-940730400000,1940,3,1939,6,24,7,1.67,0.111,0.665,24324.7,155.9,155.9,144.8,4,4,4,2768,2385,3139,2585,2202,183,183,183,1485,1102,1856,0.0667,0.0583,0.0767,1100,1100,1100,990,990,990,973,972,973.9,17,16.1,18,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.03,1.94,1.94,1.94,0.11,0.11,0.12,15.11,14.21,16.03,0.914,0.904,0.924,0.972,0.97,0.976,0.888,0.877,0.902,37.25,34.65,39.94,36.2,33.61,38.98,0,0,0,0,0,0,0.804,0,1.005,0.066,0.4,0.6,14.6
-940125600000,1940,3,1939,6,25,7,2.2,0.13,0.665,20510.1,131.7,131.7,122.1,4,4,4,3641,3251,4111,3426,3068,215,183,239,2326,1968,2772,0.059,0.0508,0.0664,1100,1100,1100,990,990,990,974.9,974.1,975.9,15.1,14.1,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.03,0.034,1.94,1.94,1.94,0.13,0.12,0.14,13.14,12.18,13.97,0.887,0.868,0.901,0.97,0.97,0.97,0.861,0.842,0.874,31.46,28.49,33.95,30.52,27.63,32.94,0,0,0,0,0,0,0.678,0,1.535,0.059,0.3,0.7,9.32
-939520800000,1940,3,1939,6,26,7,2.85,0.145,0.665,16818.1,108.5,108.5,100.1,4,4,4,4717,4207,5115,4478,3968,239,239,239,3378,2868,3776,0.0509,0.0467,0.0568,1100,1100,1100,990,990,990.02,977,976.1,977.7,13,12.3,13.9,0.925,0.92,0.926,0.48,0.48,0.48,0.037,0.034,0.039,1.94,1.94,1.94,0.15,0.14,0.16,11.08,10.39,12,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.8,24.21,27.95,25.03,23.48,27.12,0,0,0,0,0,0,0.556,0,2.185,0.051,0.23,0.77,5.9
-938916000000,1940,4,1939,7,27,7,3.12,0.178,0.665,15669.5,94.61,94.61,93.27,4,4,4,5167,5063,5260,4872,4768,295,295,295,3772,3668,3865,0.0571,0.0561,0.0583,1100,1100,1100,990.02,990.01,990.03,977.8,977.6,977.9,12.3,12.1,12.4,0.919,0.916,0.922,0.48,0.48,0.48,0.039,0.039,0.04,1.93,1.93,1.94,0.16,0.16,0.16,10.32,10.19,10.47,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.04,23.73,24.38,23.32,23.02,23.65,0,0,0,0,0,0,0.518,0,2.455,0.057,0.21,0.79,5.02
-938311200000,1940,4,1939,7,28,7,2.9,0.178,0.665,16581.4,103.2,103.2,98.7,4,4,4,4797,4525,4985,4502,4230,295,295,295,3402,3130,3590,0.0616,0.0592,0.0652,1100,1100,1100,990,990,990,977.1,976.6,977.5,12.9,12.5,13.4,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.036,0.038,1.94,1.94,1.94,0.15,0.15,0.16,10.92,10.58,11.42,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.44,24.63,26.6,24.67,23.9,25.8,0,0,0,0,0,0,0.548,0,2.235,0.061,0.23,0.77,5.72
-937706400000,1940,4,1939,7,29,7,2.58,0.178,0.665,18090.7,111.7,111.7,107.7,4,4,4,4266,4057,4485,3971,3762,295,295,295,2871,2662,3090,0.0692,0.0658,0.0727,1100,1100,1100,990,990,990,976.2,975.8,976.6,13.8,13.4,14.2,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.89,11.49,12.28,0.865,0.864,0.87,0.97,0.97,0.97,0.839,0.838,0.844,27.75,26.77,28.8,26.92,25.97,27.93,0,0,0,0,0,0,0.598,0,1.915,0.069,0.26,0.74,7.01
-937101600000,1940,4,1939,7,30,7,2.34,0.178,0.665,19562.3,121.4,121.4,116.4,4,4,4,3864,3670,4017,3569,3375,295,295,295,2469,2275,2622,0.0764,0.0734,0.0804,1100,1100,1100,990,990,990,975.4,975,975.7,14.6,14.3,15,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.67,12.35,13.08,0.878,0.871,0.887,0.97,0.97,0.97,0.852,0.845,0.86,30.01,29.02,31.29,29.11,28.15,30.35,0,0,0,0,0,0,0.647,0,1.675,0.076,0.28,0.72,8.36
-936496800000,1940,4,1939,7,31,7,2.07,0.19,0.665,21423.3,131.7,131.7,127.5,4,4,4,3421,3251,3573,3107,2930,313.6,295,321,2007,1830,2178,0.0918,0.0826,0.0987,1100,1100,1100,990,990,990,974.5,974.1,974.8,15.5,15.2,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.61,13.28,13.97,0.896,0.89,0.901,0.97,0.97,0.97,0.869,0.864,0.874,32.87,31.9,33.95,31.88,30.94,32.94,0,0,0,0,0,0,0.708,0,1.405,0.092,0.32,0.68,10.3
-935892000000,1940,5,1939,8,32,7,1.83,0.194,0.665,23128.6,142.5,142.5,137.7,4,4,4,3021,2840,3211,2700,2519,321,321,321,1600,1419,1790,0.106,0.1,0.113,1100,1100,1100,990,990,990,973.6,973.1,974,16.4,16,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.5,14.05,14.93,0.908,0.903,0.912,0.97,0.97,0.97,0.88,0.876,0.885,35.48,34.2,36.74,34.42,33.18,35.64,0,0,0,0,0,0,0.765,0,1.165,0.11,0.36,0.64,12.6
-935287200000,1940,5,1939,8,33,7,1.61,0.194,0.665,24842.6,153.5,153.5,147.9,4,4,4,2656,2467,2831,2335,2146,321,321,321,1235,1046,1410,0.121,0.113,0.13,1100,1100,1100,990,990,990,972.7,972.2,973.1,17.3,16.9,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.38,14.95,15.83,0.917,0.913,0.922,0.972,0.97,0.975,0.891,0.885,0.899,38.03,36.8,39.36,36.97,35.7,38.37,0,0,0,0,0,0,0.822,0,0.945,0.12,0.41,0.59,15.4
-934682400000,1940,5,1939,8,34,7,1.38,0.194,0.665,26672,163,163,158.8,4,4,4,2283,2130,2450,1962,1809,321,321,321,861.3,709,1029,0.141,0.131,0.151,1100,1100,1100,990,990,990,971.8,971.4,972.2,18.2,17.8,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.28,15.87,16.64,0.925,0.922,0.927,0.977,0.975,0.979,0.904,0.899,0.908,40.61,39.49,41.61,39.69,38.5,40.76,0,0,0,0,0,0,0.882,0,0.715,0.14,0.48,0.52,19.3
-934077600000,1940,5,1939,8,35,7,1.23,0.183,0.665,27834.4,168.1,168.1,165.7,4,4,4,2036,1953,2113,1733,1696,302.7,257,321,632.7,596,692,0.148,0.132,0.158,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.88,16.69,17.11,0.928,0.927,0.929,0.98,0.98,0.98,0.91,0.908,0.911,42.27,41.73,42.89,41.42,40.88,42.03,0,0,0,0,0,0,0.92,0,0.565,0.15,0.54,0.46,22.6
-933472800000,1940,6,1939,9,36,7,1.09,0.155,0.665,29122.2,178.4,178.4,173.3,4,4,4,1803,1660,1902,1546,1403,257,257,257,446.1,303,545,0.143,0.135,0.155,1100,1100,1100,990,990,990,970.5,970,970.8,19.5,19.2,20,0.925,0.921,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.097,0.1,17.6,17.27,18.06,0.932,0.93,0.934,0.98,0.98,0.98,0.913,0.912,0.915,44.22,43.34,45.51,43.34,42.47,44.6,0,0,0,0,0,0,0.963,0,0.425,0.14,0.61,0.39,26.7
-932868000000,1940,6,1939,9,37,7,0.885,0.155,0.665,31180.4,188.6,188.6,185.6,4,4,4,1463,1384,1610,1206,1127,257,257,257,106.1,27,253,0.176,0.16,0.186,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.87,0.839,0.919,0.48,0.48,0.48,0.023,0.023,0.024,1.88,1.85,1.93,0.091,0.089,0.096,18.75,18.23,19.04,0.936,0.935,0.937,0.98,0.98,0.98,0.918,0.916,0.918,47.35,45.95,48.12,46.4,45.03,47.16,0,0,0,0,0,0,1.03,0,0.22,0.18,0.75,0.25,35.2
-932263200000,1940,6,1939,9,38,7,0.766,0.155,0.61,30090.4,189.3,189.3,179.1,4,4,4,1266,1172,1366,1009,915.2,257,257,257,1.286,0,9,0.203,0.188,0.219,1008,915.2,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.697,0.573,0.83,0.373,0.282,0.48,0.018,0.013,0.023,1.52,1.23,1.85,0.072,0.057,0.088,19.74,19.1,20.33,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,45.69,42.74,48.29,44.78,41.89,47.33,0,0,0,0,0,0,0.995,0,0.156,0.2,0.8,0.2,39.3
-931658400000,1940,6,1939,9,39,7,0.643,0.155,0.487,25312.9,163.1,163.1,150.7,4,3,3.7142857142857144,1063,989.5,1142,805.6,732.5,257,257,257,0,0,0,0.242,0.225,0.26,805.6,732.5,884.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.473,0.406,0.545,0.2,0.156,0.258,0.0091,0.0071,0.012,1.01,0.964,1.15,0.046,0.044,0.053,20.89,20.51,21.16,0.935,0.932,0.941,0.977,0.973,0.98,0.914,0.907,0.922,41.99,38.7,48.09,41.02,37.67,47.13,0,0,0,0,0,0,0.837,0,0.156,0.24,0.76,0.24,39.4
-931053600000,1940,7,1939,10,40,7,0.537,0.137,0.4,21674.1,142.8,142.8,129,3,3,3,888,817.7,971.4,661,590.7,227,227,227,0,0,0,0.257,0.234,0.278,661,590.7,744.4,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.35,0.308,0.41,0.129,0.106,0.162,0.0057,0.0047,0.0073,0.824,0.688,1.01,0.037,0.03,0.045,21.72,21.21,22.14,0.937,0.931,0.941,0.979,0.976,0.98,0.917,0.909,0.923,43.93,39.82,48.59,43,38.85,47.61,0,0,0,0,0,0,0.717,0,0.137,0.26,0.74,0.26,40.4
-930448800000,1940,7,1939,10,41,7,0.436,0.137,0.298,16597.8,112,112,98.8,3,2,2.7142857142857144,720.4,682.3,794.3,493.4,455.3,227,227,227,0,0,0,0.316,0.286,0.333,493.4,455.3,567.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.252,0.231,0.294,0.0706,0.0611,0.0969,0.003,0.0026,0.0042,0.574,0.5,0.664,0.025,0.021,0.028,22.64,22.28,22.75,0.927,0.92,0.94,0.973,0.97,0.98,0.902,0.892,0.921,38.39,33.18,47.88,37.39,32.18,46.92,0,0,0,0,0,0,0.549,0,0.138,0.31,0.68,0.32,38.1
-929844000000,1940,7,1939,10,42,7,0.397,0.137,0.26,14865.3,93.41,93.41,88.48,2,2,2,656.7,623.8,682.3,429.7,396.8,227,227,227,0,0,0,0.346,0.333,0.364,429.7,396.8,455.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.218,0.204,0.231,0.0559,0.0494,0.0611,0.0024,0.0021,0.0026,0.601,0.532,0.658,0.026,0.023,0.028,22.87,22.71,23.07,0.937,0.933,0.94,0.98,0.98,0.98,0.918,0.914,0.921,45.14,41.89,47.66,44.24,41.05,46.7,0,0,0,0,0,0,0.492,0,0.137,0.35,0.65,0.35,37.4
-929239200000,1940,7,1939,10,43,7,0.342,0.137,0.205,11711.9,78.85,78.85,69.71,2,2,2,565.4,548.2,608.8,338.4,321.2,227,227,227,0,0,0,0.402,0.373,0.414,338.4,321.2,381.8,990,990,990,966.1,966.1,966.3,23.9,23.7,23.9,0.183,0.177,0.199,0.0377,0.0342,0.0464,0.0016,0.0014,0.002,0.424,0.394,0.503,0.018,0.016,0.021,23.43,23.16,23.54,0.923,0.92,0.931,0.971,0.97,0.977,0.897,0.893,0.909,35.89,34.11,40.36,34.86,33.09,39.42,0,0,0,0,0,0,0.387,0,0.137,0.4,0.6,0.4,34.2
-928634400000,1940,7,1939,10,44,7,0.312,0.122,0.19,10911.5,70.38,70.38,64.95,2,2,2,516,489.3,542,313.6,296,202.4,184,227,0,0,0,0.392,0.352,0.434,313.6,296,339,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.168,0.18,0.0327,0.0292,0.0378,0.0014,0.0012,0.0016,0.38,0.353,0.421,0.016,0.015,0.018,23.7,23.58,23.83,0.919,0.915,0.924,0.97,0.97,0.97,0.891,0.888,0.896,33.48,31.48,36.28,32.47,30.53,35.19,0,0,0,0,0,0,0.361,0,0.122,0.39,0.61,0.39,35
-928029600000,1940,8,1939,11,45,7,0.283,0.111,0.172,9922.47,62.82,62.82,59.06,2,2,2,467.9,455.7,486,283.9,271.7,184,184,184,0,0,0,0.393,0.379,0.404,283.9,271.7,302,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.156,0.167,0.0268,0.0243,0.0304,0.0011,0.001,0.0013,0.33,0.311,0.359,0.014,0.013,0.015,23.96,23.85,24.04,0.913,0.91,0.917,0.97,0.97,0.97,0.885,0.883,0.889,30.44,29.14,32.38,29.53,28.26,31.41,0,0,0,0,0,0,0.328,0,0.111,0.39,0.61,0.39,35.1
-927424800000,1940,8,1939,11,46,7,0.262,0.111,0.151,8719.19,55.99,55.99,51.9,2,2,2,433.7,420.3,453.1,249.7,236.3,184,184,184,0,0,0,0.425,0.406,0.438,249.7,236.3,269.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.144,0.156,0.0199,0.0173,0.0238,0.00082,0.0007,0.00098,0.279,0.26,0.307,0.011,0.011,0.013,24.17,24.05,24.25,0.904,0.899,0.909,0.97,0.97,0.97,0.877,0.872,0.882,26.75,25.27,28.86,25.95,24.51,27.99,0,0,0,0,0,0,0.288,0,0.111,0.42,0.58,0.42,33.3
-926820000000,1940,8,1939,11,47,7,0.242,0.111,0.131,7798.52,48.5,48.5,46.42,2,1,1.2857142857142858,400.4,386.5,417.9,216.4,202.5,184,184,184,0,0,0,0.46,0.44,0.476,216.4,202.5,233.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.143,0.0133,0.0105,0.0168,0.00054,0.00043,0.00068,0.403,0.243,0.491,0.016,0.0099,0.02,24.2,24.1,24.32,0.926,0.894,0.939,0.977,0.97,0.98,0.905,0.868,0.921,40.53,23.89,48.6,39.64,23.18,47.62,0,0,0,0,0,0,0.258,0,0.111,0.46,0.54,0.46,32.2
-926215200000,1940,8,1939,11,48,7,0.223,0.107,0.115,6978.55,46.65,46.65,41.54,1,1,1,368.1,350.2,380.8,190.7,176.3,177.4,138,184,0,0,0,0.482,0.394,0.511,190.7,176.3,212.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.127,0.123,0.131,0.00924,0.00763,0.0124,0.00037,0.00031,0.0005,0.395,0.351,0.462,0.016,0.014,0.019,24.37,24.28,24.45,0.932,0.927,0.938,0.979,0.974,0.98,0.912,0.903,0.919,42.45,39.19,47.6,41.54,38.19,46.65,0,0,0,0,0,0,0.231,0,0.108,0.48,0.52,0.48,31.3
-925610400000,1940,9,1939,12,49,7,0.203,0.0835,0.119,7300.46,45.94,45.94,43.46,1,1,1,335.5,325.7,346.9,197.5,187.7,138,138,138,0,0,0,0.412,0.398,0.424,197.5,187.7,208.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.123,0.13,0.00989,0.00877,0.0118,0.0004,0.00035,0.00047,0.412,0.381,0.451,0.017,0.015,0.018,24.51,24.41,24.59,0.934,0.931,0.937,0.98,0.98,0.98,0.915,0.912,0.918,44.34,42.14,46.88,43.46,41.3,45.94,0,0,0,0,0,0,0.241,0,0.084,0.41,0.59,0.41,36
-925005600000,1940,9,1939,12,50,7,0.187,0.0835,0.104,6309.26,40.84,40.84,37.56,1,1,1,309.9,299.2,323.6,171.9,161.2,138,138,138,0,0,0,0.445,0.426,0.461,171.9,161.2,185.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.113,0.122,0.00719,0.00612,0.00856,0.00029,0.00024,0.00034,0.334,0.303,0.374,0.013,0.012,0.015,24.72,24.61,24.8,0.926,0.922,0.931,0.973,0.97,0.98,0.901,0.894,0.912,38.58,36.13,41.68,37.56,35.04,40.84,0,0,0,0,0,0,0.209,0,0.083,0.45,0.56,0.44,33.7
-924400800000,1940,9,1939,12,51,7,0.173,0.0835,0.0895,5393.43,35.04,35.04,32.1,1,1,1,286,273.8,299.2,148,135.8,138,138,138,0,0,0,0.483,0.461,0.504,148,135.8,161.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.104,0.113,0.0048,0.00358,0.00612,0.00019,0.00014,0.00024,0.269,0.238,0.303,0.011,0.0095,0.012,24.89,24.8,24.97,0.916,0.911,0.922,0.97,0.97,0.97,0.889,0.884,0.894,33.1,30.29,36.13,32.1,29.38,35.04,0,0,0,0,0,0,0.178,0,0.0835,0.48,0.52,0.48,31.2
-923796000000,1940,9,1939,12,52,7,0.158,0.0835,0.0741,4431.66,28.82,28.82,26.38,1,1,1,260.5,256.7,271.3,122.5,118.7,138,138,138,0,0,0,0.53,0.509,0.538,122.5,118.7,133.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0996,0.0982,0.103,0.00225,0.00187,0.00333,0.000089,0.000074,0.00013,0.208,0.2,0.232,0.0082,0.0079,0.0092,25.05,24.98,25.07,0.904,0.901,0.91,0.97,0.97,0.97,0.876,0.874,0.883,27.19,26.29,29.71,26.38,25.5,28.82,0,0,0,0,0,0,0.147,0,0.0839,0.53,0.47,0.53,28
-923191200000,1940,9,1939,12,53,7,0.16,0.0689,0.0908,5495.69,33.63,33.63,32.71,1,1,1,264.1,264.1,264.1,150.1,126.1,114,110,138,0,0,0,0.432,0.417,0.523,150.1,126.1,154.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.101,0.108,0.00501,0.00261,0.00541,0.0002,0.0001,0.00021,0.272,0.216,0.281,0.011,0.0086,0.011,24.97,24.96,25.03,0.917,0.907,0.919,0.97,0.97,0.97,0.89,0.88,0.891,33.72,28.06,34.67,32.71,27.22,33.63,0,0,0,0,0,0,0.182,0,0.0692,0.43,0.57,0.43,34.3
-922586400000,1940,10,1940,1,1,7,0.157,0.0665,0.0908,5501.51,33.63,33.63,32.75,1,1,1,260.2,256.7,264.1,150.2,146.7,110,110,110,0,0,0,0.423,0.417,0.429,150.2,146.7,154.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.108,0.00502,0.00467,0.00541,0.0002,0.00018,0.00021,0.271,0.262,0.281,0.011,0.01,0.011,24.99,24.96,25.01,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.891,33.76,32.96,34.67,32.75,31.97,33.63,0,0,0,0,0,0,0.182,0,0.0662,0.42,0.58,0.42,35
-921981600000,1940,10,1940,1,2,7,0.162,0.0665,0.0951,5767.58,35.79,35.79,34.33,1,1,1,267.2,264.1,273.8,157.2,154.1,110,110,110,0,0,0,0.412,0.402,0.417,157.2,154.1,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.111,0.00572,0.00541,0.00638,0.00023,0.00021,0.00025,0.29,0.281,0.307,0.011,0.011,0.012,24.94,24.9,24.96,0.92,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.895,35.39,34.67,36.9,34.33,33.63,35.79,0,0,0,0,0,0,0.191,0,0.0669,0.41,0.59,0.41,35.6
-921376800000,1940,10,1940,1,3,7,0.178,0.0665,0.111,6812.54,43.38,43.38,40.55,1,1,1,293.7,275.9,306,183.7,165.9,110,110,110,0,0,0,0.375,0.359,0.399,183.7,165.9,196,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.112,0.123,0.00837,0.00659,0.0096,0.00033,0.00026,0.00038,0.366,0.313,0.404,0.015,0.012,0.016,24.76,24.67,24.88,0.93,0.924,0.934,0.978,0.97,0.98,0.909,0.896,0.915,41.47,37.39,44.27,40.55,36.29,43.38,0,0,0,0,0,0,0.225,0,0.067,0.37,0.62,0.38,38.3
-920772000000,1940,10,1940,1,4,7,0.188,0.0655,0.123,7553.53,45.57,45.57,44.96,1,1,1,311.4,309.1,311.8,203.1,199.1,108.3,106,110,0,0,0,0.348,0.34,0.356,203.1,199.1,205.8,990,990,990,965,964.9,965,25,25,25.1,0.125,0.124,0.126,0.0106,0.00991,0.0112,0.00042,0.0004,0.00045,0.428,0.414,0.437,0.017,0.017,0.017,24.62,24.6,24.64,0.936,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.918,45.88,44.96,46.5,44.96,44.06,45.57,0,0,0,0,0,0,0.25,0,0.065,0.35,0.65,0.35,40.2
