datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-920167200000,1940,11,1940,2,5,7,0.196,0.0641,0.132,7766.89,46.6,46.6,46.23,2,1,1.8571428571428572,324.4,316.5,325.7,218.4,210.5,106,106,106,0,0,0,0.326,0.325,0.335,218.4,210.5,219.7,990,990,990,965,965,965,25,25,25,0.13,0.127,0.131,0.0137,0.0121,0.0139,0.00055,0.00048,0.00056,0.262,0.23,0.453,0.01,0.0092,0.018,24.72,24.56,24.74,0.899,0.893,0.938,0.971,0.97,0.98,0.874,0.866,0.919,27.19,23.8,47.55,26.44,23.09,46.6,0,0,0,0,0,0,0.257,0,0.064,0.33,0.67,0.33,39.6
-919562400000,1940,11,1940,2,6,7,0.198,0.0641,0.134,7838.12,47.48,47.48,46.66,2,2,2,327.9,325.7,331.6,221.9,219.7,106,106,106,0,0,0,0.323,0.32,0.325,221.9,219.7,225.6,990,990,990,965,965,965.1,25,24.9,25,0.131,0.131,0.133,0.0144,0.0139,0.0151,0.00058,0.00056,0.00061,0.233,0.23,0.238,0.0093,0.0092,0.0095,24.73,24.7,24.74,0.894,0.893,0.895,0.97,0.97,0.97,0.867,0.866,0.869,24.05,23.8,24.47,23.33,23.09,23.74,0,0,0,0,0,0,0.259,0,0.064,0.32,0.68,0.32,39.6
-918957600000,1940,11,1940,2,7,7,0.201,0.0641,0.136,7976.51,47.48,47.48,47.48,2,2,2,331.6,331.6,331.6,225.6,225.6,106,106,106,0,0,0,0.32,0.32,0.32,225.6,225.6,225.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.133,0.133,0.133,0.0151,0.0151,0.0151,0.00061,0.00061,0.00061,0.238,0.238,0.238,0.0095,0.0095,0.0095,24.7,24.7,24.7,0.895,0.895,0.895,0.97,0.97,0.97,0.869,0.869,0.869,24.47,24.47,24.47,23.74,23.74,23.74,0,0,0,0,0,0,0.264,0,0.065,0.32,0.68,0.32,39.7
-918352800000,1940,11,1940,2,8,7,0.204,0.0651,0.139,8143.55,48.96,48.96,48.47,2,2,2,337.9,335.5,338.3,230.2,220.3,107.7,106,118,0,0,0,0.319,0.313,0.349,230.2,220.3,232.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.135,0.016,0.0141,0.0165,0.00064,0.00056,0.00066,0.244,0.232,0.247,0.0098,0.0093,0.0099,24.67,24.66,24.68,0.897,0.893,0.898,0.97,0.97,0.97,0.87,0.866,0.871,24.99,23.81,25.24,24.24,23.1,24.48,0,0,0,0,0,0,0.269,0,0.065,0.32,0.68,0.32,39.9
-917748000000,1940,12,1940,3,9,7,0.213,0.0714,0.142,8299.06,51.99,51.99,49.4,2,2,2,352.9,340.6,364.7,234.9,222.6,118,118,118,0,0,0,0.334,0.324,0.346,234.9,222.6,246.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.133,0.142,0.017,0.0145,0.0193,0.00068,0.00058,0.00078,0.252,0.235,0.269,0.01,0.0095,0.011,24.58,24.51,24.66,0.899,0.894,0.904,0.97,0.97,0.97,0.872,0.867,0.877,25.46,24.07,26.8,24.7,23.35,26,0,0,0,0,0,0,0.274,0,0.071,0.34,0.67,0.33,39
-917143200000,1940,12,1940,3,10,7,0.234,0.0653,0.169,9895.6,63.16,63.16,58.9,2,2,2,386.8,373,402.9,278.8,255,108,104,118,0,0,0,0.28,0.258,0.316,278.8,255,298.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.145,0.158,0.0258,0.021,0.0298,0.001,0.00085,0.0012,0.315,0.281,0.345,0.013,0.011,0.014,24.35,24.24,24.45,0.912,0.907,0.916,0.97,0.97,0.97,0.885,0.879,0.889,30.36,27.72,32.56,29.45,26.89,31.58,0,0,0,0,0,0,0.327,0,0.065,0.28,0.72,0.28,42.3
-916538400000,1940,12,1940,3,11,7,0.249,0.0629,0.186,10931.9,74.26,74.26,65.07,2,2,2,412,402.9,455.7,308,298.9,104,104,104,0,0,0,0.253,0.228,0.258,308,298.9,351.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.161,0.158,0.176,0.0316,0.0298,0.0403,0.0013,0.0012,0.0017,0.361,0.345,0.435,0.015,0.014,0.018,24.19,23.91,24.24,0.918,0.916,0.926,0.97,0.97,0.972,0.891,0.889,0.9,33.53,32.56,38.2,32.54,31.58,37.13,0,0,0,0,0,0,0.362,0,0.063,0.25,0.75,0.25,43.9
-915933600000,1940,12,1940,3,12,7,0.282,0.0629,0.219,12878.5,79.11,79.11,76.66,2,2,2,466.4,455.7,477.4,362.4,351.7,104,104,104,0,0,0,0.223,0.218,0.228,362.4,351.7,373.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.18,0.176,0.184,0.0425,0.0403,0.0447,0.0017,0.0017,0.0018,0.455,0.435,0.475,0.019,0.018,0.02,23.85,23.78,23.91,0.928,0.926,0.93,0.975,0.972,0.977,0.905,0.9,0.909,39.33,38.2,40.48,38.33,37.13,39.55,0,0,0,0,0,0,0.426,0,0.063,0.22,0.78,0.22,45.7
-915328800000,1940,12,1940,3,13,7,0.299,0.0698,0.229,13461.1,83.83,83.83,80.13,2,2,2,494.5,477.4,516.8,379,366,115.4,104,120,0,0,0,0.233,0.217,0.247,379,366,396.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.183,0.194,0.0458,0.0432,0.0494,0.0019,0.0018,0.0021,0.487,0.463,0.521,0.02,0.019,0.022,23.69,23.55,23.78,0.931,0.929,0.933,0.978,0.975,0.98,0.91,0.906,0.915,40.97,39.59,42.77,40.06,38.6,41.92,0,0,0,0,0,0,0.445,0,0.07,0.23,0.77,0.23,45
-914724000000,1941,1,1940,4,14,7,0.341,0.0726,0.268,15514.7,97.87,97.87,92.35,3,2,2.2857142857142856,563.7,527.3,601.8,443.7,407.3,120,120,120,0,0,0,0.213,0.199,0.228,443.7,407.3,481.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.211,0.197,0.229,0.0587,0.0515,0.0664,0.0025,0.0021,0.0028,0.556,0.45,0.624,0.023,0.019,0.026,23.31,23.21,23.48,0.932,0.917,0.94,0.977,0.97,0.98,0.911,0.89,0.921,42.55,32.39,47.81,41.6,31.42,46.86,0,0,0,0,0,0,0.513,0,0.073,0.21,0.79,0.21,45.5
-914119200000,1941,1,1940,4,15,7,0.398,0.0726,0.326,18298.6,124.8,124.8,108.9,3,3,3,658.8,608.8,739.6,538.8,488.8,120,120,120,0,0,0,0.183,0.162,0.197,538.8,488.8,619.6,990,990,990,966.5,966.3,966.9,23.5,23.1,23.7,0.262,0.233,0.308,0.0857,0.0678,0.116,0.0037,0.0029,0.005,0.577,0.489,0.725,0.025,0.021,0.031,22.89,22.42,23.18,0.926,0.921,0.935,0.973,0.97,0.98,0.901,0.893,0.916,37.32,34.1,42.44,36.31,33.08,41.6,0,0,0,0,0,0,0.605,0,0.072,0.18,0.82,0.18,46
-913514400000,1941,1,1940,4,16,7,0.522,0.0726,0.449,24282.1,154.1,154.1,144.5,4,3,3.5714285714285716,862.9,779.4,924.7,742.9,659.4,120,120,120,0,0,0,0.14,0.13,0.154,742.9,659.4,804.7,990,990,990,967.4,967,967.6,22.6,22.4,23,0.387,0.33,0.438,0.163,0.128,0.194,0.0072,0.0056,0.0086,0.866,0.8,0.93,0.038,0.035,0.041,21.78,21.48,22.18,0.934,0.928,0.941,0.976,0.971,0.98,0.912,0.901,0.922,42.05,37.51,48.53,41.05,36.41,47.56,0,0,0,0,0,0,0.803,0,0.073,0.14,0.86,0.14,46.5
-912909600000,1941,1,1940,4,17,7,0.602,0.0798,0.522,27428,170.5,170.5,163.3,4,4,4,995.2,941.1,1043,863.2,821.1,132,120,162,0,0,0,0.132,0.117,0.158,863.2,821.1,907.8,990,990,990,967.9,967.7,968,22.1,22,22.3,0.495,0.453,0.533,0.241,0.207,0.276,0.011,0.0093,0.013,1.07,0.958,1.17,0.048,0.043,0.053,21.07,20.84,21.38,0.935,0.933,0.937,0.979,0.976,0.98,0.916,0.911,0.919,41.69,40.17,43.48,40.82,39.23,42.61,0,0,0,0,0,0,0.907,0,0.08,0.13,0.87,0.13,45.6
-912304800000,1941,2,1940,5,18,7,0.612,0.098,0.514,26879,169.7,169.7,160,4,4,4,1011,989.5,1073,849.4,827.5,162,162,162,0,0,0,0.16,0.151,0.164,849.4,827.5,911.3,990,990,990,967.9,967.9,968.1,22.1,21.9,22.1,0.491,0.471,0.548,0.23,0.212,0.279,0.01,0.0096,0.013,1.04,0.986,1.19,0.047,0.045,0.055,21.03,20.68,21.16,0.935,0.934,0.937,0.977,0.976,0.98,0.914,0.911,0.919,40.92,40.07,43.3,40,39.12,42.43,0,0,0,0,0,0,0.889,0,0.098,0.16,0.84,0.16,43.9
-911700000000,1941,2,1940,5,19,7,0.69,0.098,0.592,30066.8,187.4,187.4,179,4,4,4,1141,1083,1208,978.9,920.9,162,162,162,0,0,0,0.142,0.134,0.15,978.9,920.9,1046,990,990,990,968.3,968.2,968.6,21.7,21.4,21.8,0.622,0.556,0.713,0.338,0.287,0.41,0.016,0.013,0.019,1.39,1.22,1.61,0.064,0.056,0.075,20.27,19.84,20.62,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.66,43.65,47.81,44.74,42.78,46.85,0,0,0,0,0,0,0.994,0,0.098,0.14,0.86,0.14,43.6
-911095200000,1941,2,1940,5,20,7,0.81,0.098,0.663,31862,192.1,192.1,189.7,4,4,4,1339,1232,1432,1177,1070,162,162,162,81.43,0,170,0.121,0.113,0.131,1096,1070,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.82,0.748,0.863,0.474,0.441,0.48,0.023,0.021,0.023,1.83,1.7,1.88,0.087,0.079,0.091,19.21,18.86,19.68,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,48.38,47.64,49,47.41,46.68,48.02,0,0,0,0,0,0,1.05,0,0.147,0.12,0.82,0.18,39.3
-910490400000,1941,2,1940,5,21,7,0.947,0.111,0.665,30536.6,185.8,185.8,181.8,4,4,4,1566,1455,1660,1382,1293,184,162,239,282.6,193,348,0.117,0.101,0.144,1100,1100,1100,990,990,990,969.7,969.3,970,20.3,20,20.7,0.901,0.874,0.919,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.89,1.93,0.094,0.091,0.097,18.39,18.07,18.77,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.918,46.37,45.51,47.41,45.44,44.6,46.46,0,0,0,0,0,0,1.01,0,0.282,0.12,0.7,0.3,32.2
-909885600000,1941,3,1940,6,22,7,1.03,0.145,0.665,29764.7,178.4,178.4,177.2,4,4,4,1695,1660,1802,1456,1421,239,239,239,356.1,321,463,0.141,0.133,0.144,1100,1100,1100,990,990,990,970.1,970,970.5,19.9,19.5,20,0.92,0.919,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.097,0.097,0.099,17.95,17.6,18.07,0.934,0.932,0.934,0.98,0.98,0.98,0.915,0.913,0.915,45.2,44.23,45.51,44.29,43.35,44.6,0,0,0,0,0,0,0.984,0,0.365,0.14,0.65,0.35,28.9
-909280800000,1941,3,1940,6,23,7,1.19,0.116,0.665,28198.4,172.3,172.3,167.8,4,4,4,1968,1832,2130,1777,1593,191,183,239,676.9,493,847,0.0975,0.0859,0.13,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.09,16.64,17.5,0.929,0.927,0.931,0.98,0.979,0.98,0.911,0.908,0.913,42.82,41.61,43.96,41.96,40.76,43.08,0,0,0,0,0,0,0.932,0,0.525,0.097,0.56,0.44,23.7
-908676000000,1941,3,1940,6,24,7,1.45,0.111,0.665,26137.6,161.9,161.9,155.6,4,4,4,2390,2169,2840,2207,1986,183,183,183,1107,886,1557,0.0774,0.0644,0.0844,1100,1100,1100,990,990,990,972,971.5,973.1,18,16.9,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.1,0.12,16.02,14.93,16.55,0.922,0.912,0.927,0.976,0.97,0.979,0.9,0.885,0.907,39.85,36.74,41.36,38.9,35.64,40.49,0,0,0,0,0,0,0.864,0,0.785,0.077,0.46,0.54,18
-908071200000,1941,3,1940,6,25,7,1.91,0.111,0.665,22546.7,140.5,140.5,134.2,4,4,4,3155,2915,3356,2972,2732,183,183,183,1872,1632,2073,0.0581,0.0545,0.0628,1100,1100,1100,990,990,990,973.9,973.3,974.3,16.1,15.7,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.19,13.74,14.75,0.904,0.898,0.91,0.97,0.97,0.97,0.877,0.871,0.883,34.59,33.28,36.22,33.55,32.28,35.13,0,0,0,0,0,0,0.746,0,1.245,0.058,0.35,0.65,11.8
-907466400000,1941,3,1940,6,26,7,1.97,0.169,0.665,22110,137.6,137.6,131.6,4,4,4,3258,3021,3356,2979,2726,279,183,295,1879,1626,2073,0.086,0.0545,0.0977,1100,1100,1100,990,990,990,974.1,973.6,974.3,15.9,15.7,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.96,13.74,14.49,0.901,0.898,0.908,0.97,0.97,0.97,0.874,0.871,0.88,33.92,33.28,35.48,32.9,32.28,34.41,0,0,0,0,0,0,0.731,0,1.305,0.086,0.34,0.66,11.2
-906861600000,1941,4,1940,7,27,7,1.75,0.158,0.665,23668.1,143.6,143.6,140.9,4,4,4,2902,2803,3004,2640,2586,261.6,217,295,1540,1486,1609,0.09,0.0755,0.102,1100,1100,1100,990,990,990,973.3,973,973.5,16.7,16.5,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.78,14.53,15.02,0.911,0.908,0.913,0.97,0.97,0.97,0.883,0.881,0.886,36.31,35.59,37,35.22,34.52,35.89,0,0,0,0,0,0,0.783,0,1.085,0.09,0.38,0.62,13.5
-906256800000,1941,4,1940,7,28,7,1.65,0.131,0.665,24493.5,147.4,147.4,145.8,4,4,4,2725,2671,2782,2508,2454,217,217,217,1408,1354,1465,0.0796,0.078,0.0812,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.21,15.07,15.34,0.915,0.914,0.917,0.971,0.97,0.972,0.889,0.886,0.891,37.55,37.15,37.92,36.45,36.03,36.84,0,0,0,0,0,0,0.81,0,0.985,0.079,0.4,0.6,14.8
-905652000000,1941,4,1940,7,29,7,1.47,0.131,0.665,25992.4,155.6,155.6,154.7,4,4,4,2426,2396,2592,2209,2179,217,217,217,1109,1079,1275,0.0895,0.0837,0.0906,1100,1100,1100,990,990,990,972.1,972.1,972.5,17.9,17.5,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.93,15.53,16,0.923,0.919,0.924,0.975,0.973,0.976,0.9,0.894,0.901,39.66,38.48,39.87,38.68,37.43,38.91,0,0,0,0,0,0,0.86,0,0.805,0.089,0.45,0.55,17.7
-905047200000,1941,4,1940,7,30,7,1.35,0.152,0.665,26906.4,163.8,163.8,160.2,4,4,4,2233,2102,2385,1982,1826,250.7,217,276,882.4,726,1068,0.113,0.091,0.131,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.4,16.03,16.71,0.926,0.924,0.927,0.978,0.976,0.98,0.905,0.902,0.909,40.94,39.94,41.8,40.04,38.98,40.96,0,0,0,0,0,0,0.89,0,0.685,0.11,0.49,0.51,19.9
-904442400000,1941,5,1940,8,31,7,1.18,0.16,0.665,28249.4,172.3,172.3,168.2,4,4,4,1957,1832,2077,1693,1596,264,192,276,592.7,496,701,0.135,0.105,0.147,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.11,16.77,17.5,0.929,0.928,0.931,0.98,0.98,0.98,0.911,0.909,0.913,42.9,41.96,43.96,42.04,41.13,43.08,0,0,0,0,0,0,0.934,0,0.515,0.14,0.56,0.44,23.9
-903837600000,1941,5,1940,8,32,7,1.02,0.116,0.665,29814.4,180.2,180.2,177.5,4,4,4,1687,1610,1752,1495,1418,192,192,192,394.9,318,460,0.114,0.11,0.119,1100,1100,1100,990,990,990,970.1,969.8,970.3,19.9,19.7,20.2,0.919,0.913,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.096,0.098,17.98,17.76,18.23,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.27,44.69,45.96,44.37,43.79,45.04,0,0,0,0,0,0,0.986,0,0.355,0.11,0.65,0.35,29.2
-903232800000,1941,5,1940,8,33,7,0.883,0.116,0.665,31203.7,189.3,189.3,185.7,4,4,4,1460,1366,1560,1268,1174,192,192,192,167.7,74,268,0.132,0.123,0.141,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.868,0.827,0.908,0.48,0.48,0.48,0.023,0.023,0.024,1.88,1.84,1.92,0.091,0.088,0.095,18.76,18.4,19.11,0.936,0.935,0.937,0.98,0.98,0.98,0.918,0.916,0.919,47.38,46.41,48.3,46.43,45.48,47.34,0,0,0,0,0,0,1.03,0,0.218,0.13,0.75,0.25,35.3
-902628000000,1941,5,1940,8,34,7,0.762,0.113,0.641,31506.7,192.1,192.1,187.5,4,4,4,1260,1183,1341,1073,1008,187.6,161,192,12.14,0,49,0.149,0.136,0.16,1060,1008,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.743,0.661,0.816,0.428,0.36,0.48,0.02,0.017,0.023,1.67,1.47,1.83,0.078,0.068,0.087,19.61,19.2,20.01,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.84,46.42,48.99,46.88,45.49,48.01,0,0,0,0,0,0,1.04,0,0.121,0.15,0.84,0.16,41.3
-902023200000,1941,6,1940,9,35,7,0.656,0.0974,0.558,28757.2,182.7,182.7,171.2,4,4,4,1084,997.7,1167,922.9,836.7,161,161,161,0,0,0,0.149,0.138,0.161,922.9,836.7,1006,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.561,0.479,0.654,0.289,0.219,0.357,0.013,0.0099,0.017,1.23,1.01,1.46,0.056,0.046,0.068,20.61,20.12,21.1,0.937,0.934,0.94,0.98,0.977,0.98,0.918,0.913,0.921,43.68,40.43,46.61,42.79,39.5,45.67,0,0,0,0,0,0,0.951,0,0.098,0.15,0.85,0.15,43.8
-901418400000,1941,6,1940,9,36,7,0.533,0.0974,0.436,23496.5,153.7,153.7,139.9,4,3,3.4285714285714284,881.3,803.7,971.4,720.3,642.7,161,161,161,0,0,0,0.184,0.166,0.2,720.3,642.7,810.4,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.381,0.328,0.455,0.154,0.123,0.198,0.0068,0.0054,0.0089,0.856,0.776,0.944,0.038,0.034,0.043,21.72,21.27,22.11,0.935,0.927,0.941,0.977,0.97,0.98,0.913,0.899,0.922,42.3,36.72,48.16,41.33,35.61,47.2,0,0,0,0,0,0,0.777,0,0.097,0.18,0.82,0.18,44.1
-900813600000,1941,6,1940,9,37,7,0.42,0.0974,0.323,17980.6,119.9,119.9,107,3,3,3,694.5,630.1,760.5,533.5,469.1,161,161,161,0,0,0,0.233,0.212,0.255,533.5,469.1,599.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.266,0.23,0.304,0.0843,0.0638,0.11,0.0036,0.0027,0.0048,0.576,0.466,0.696,0.025,0.02,0.03,22.75,22.36,23.11,0.926,0.918,0.933,0.972,0.97,0.978,0.9,0.891,0.912,36.7,32.54,40.87,35.68,31.57,39.97,0,0,0,0,0,0,0.595,0,0.097,0.23,0.77,0.23,42.8
-900208800000,1941,6,1940,9,38,7,0.354,0.0974,0.256,14864.8,94.43,94.43,88.48,2,2,2,585,556.2,615.6,424,395.2,161,161,161,0,0,0,0.276,0.262,0.289,424,395.2,454.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.208,0.198,0.221,0.0548,0.049,0.0609,0.0023,0.0021,0.0026,0.582,0.523,0.648,0.024,0.022,0.027,23.19,22.99,23.37,0.937,0.933,0.94,0.98,0.98,0.98,0.918,0.914,0.921,45.14,42.26,48.18,44.24,41.42,47.21,0,0,0,0,0,0,0.492,0,0.098,0.28,0.72,0.28,42
-899604000000,1941,6,1940,9,39,7,0.324,0.0839,0.24,14014.7,86.85,86.85,83.42,2,2,2,535.2,512.1,551,396.5,377.1,138.7,135,161,0,0,0,0.259,0.246,0.292,396.5,377.1,413.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.197,0.189,0.202,0.0493,0.0454,0.0526,0.0021,0.0019,0.0022,0.524,0.486,0.557,0.022,0.02,0.023,23.47,23.38,23.61,0.933,0.93,0.936,0.98,0.977,0.98,0.914,0.909,0.917,42.58,40.62,44.31,41.71,39.7,43.43,0,0,0,0,0,0,0.463,0,0.084,0.26,0.74,0.26,43.3
-898999200000,1941,7,1940,10,40,7,0.285,0.0816,0.203,11840.2,75.55,75.55,70.48,2,2,2,470.9,453.1,494.7,335.9,318.1,135,135,135,0,0,0,0.287,0.273,0.298,335.9,318.1,359.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.169,0.183,0.0372,0.0336,0.0419,0.0015,0.0014,0.0017,0.412,0.381,0.454,0.017,0.016,0.019,23.87,23.72,23.98,0.923,0.92,0.928,0.971,0.97,0.973,0.896,0.892,0.903,36.3,34.41,38.8,35.24,33.38,37.77,0,0,0,0,0,0,0.392,0,0.082,0.29,0.71,0.29,41.5
-898394400000,1941,7,1940,10,41,7,0.262,0.0816,0.18,10506,64.62,64.62,62.54,2,2,2,432.7,426.6,442.8,297.7,291.6,135,135,135,0,0,0,0.312,0.305,0.316,297.7,291.6,307.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.159,0.165,0.0295,0.0283,0.0316,0.0012,0.0012,0.0013,0.348,0.338,0.364,0.014,0.014,0.015,24.1,24.04,24.14,0.916,0.915,0.918,0.97,0.97,0.97,0.888,0.887,0.89,32.23,31.58,33.31,31.27,30.63,32.31,0,0,0,0,0,0,0.347,0,0.082,0.31,0.69,0.31,40.1
-897789600000,1941,7,1940,10,42,7,0.249,0.0816,0.167,9752.9,60.4,60.4,58.05,2,2,2,411.3,398.1,422.5,276.3,263.1,135,135,135,0,0,0,0.328,0.32,0.339,276.3,263.1,287.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.149,0.158,0.0253,0.0226,0.0275,0.001,0.00092,0.0011,0.314,0.294,0.332,0.013,0.012,0.014,24.23,24.17,24.31,0.911,0.908,0.914,0.97,0.97,0.97,0.884,0.881,0.886,29.92,28.5,31.13,29.03,27.64,30.2,0,0,0,0,0,0,0.323,0,0.082,0.33,0.67,0.33,39.2
-897184800000,1941,7,1940,10,43,7,0.228,0.0765,0.152,8872.71,54.45,54.45,52.81,2,2,2,377.4,364.7,389.1,251,242.1,126.4,115,135,0,0,0,0.335,0.308,0.358,251,242.1,258,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.142,0.146,0.0202,0.0184,0.0216,0.00082,0.00075,0.00087,0.275,0.264,0.284,0.011,0.011,0.011,24.44,24.37,24.5,0.905,0.902,0.907,0.97,0.97,0.97,0.878,0.875,0.88,27.22,26.19,28.06,26.41,25.4,27.22,0,0,0,0,0,0,0.293,0,0.076,0.34,0.67,0.33,38.9
-896580000000,1941,8,1940,11,44,7,0.208,0.0696,0.139,8154.45,51.74,51.74,48.54,2,1,1.8571428571428572,344.3,331.6,360.3,229.3,216.6,115,115,115,0,0,0,0.334,0.319,0.347,229.3,216.6,245.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.13,0.14,0.0159,0.0133,0.0191,0.00064,0.00053,0.00077,0.279,0.231,0.475,0.011,0.0093,0.019,24.6,24.47,24.69,0.904,0.893,0.939,0.971,0.97,0.98,0.878,0.867,0.92,28.47,23.85,48.81,27.69,23.13,47.83,0,0,0,0,0,0,0.27,0,0.069,0.33,0.67,0.33,39.2
-895975200000,1941,8,1940,11,45,7,0.193,0.0696,0.123,7580.18,47.31,47.31,45.12,1,1,1,319.2,311.8,329.2,204.2,196.8,115,115,115,0,0,0,0.36,0.349,0.369,204.2,196.8,214.2,990,990,990,965,965,965,25,25,25,0.126,0.123,0.129,0.011,0.00968,0.0128,0.00044,0.00039,0.00051,0.432,0.407,0.467,0.017,0.016,0.019,24.57,24.49,24.63,0.936,0.934,0.938,0.98,0.98,0.98,0.917,0.915,0.92,46.04,44.4,48.28,45.12,43.51,47.31,0,0,0,0,0,0,0.251,0,0.07,0.36,0.64,0.36,39.3
-895370400000,1941,8,1940,11,46,7,0.187,0.0696,0.118,7228.97,43.51,43.51,43.03,1,1,1,309.6,302.3,311.8,194.6,187.3,115,115,115,0,0,0,0.372,0.369,0.38,194.6,187.3,196.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.12,0.123,0.00946,0.00873,0.00968,0.00038,0.00035,0.00039,0.4,0.377,0.407,0.016,0.015,0.016,24.65,24.63,24.71,0.933,0.931,0.934,0.98,0.98,0.98,0.915,0.913,0.915,43.91,42.27,44.4,43.03,41.42,43.51,0,0,0,0,0,0,0.239,0,0.069,0.37,0.63,0.37,38.7
-894765600000,1941,8,1940,11,47,7,0.171,0.0696,0.102,6200.89,40.7,40.7,36.91,1,1,1,283.4,273.8,299.2,168.4,158.8,115,115,115,0,0,0,0.406,0.384,0.42,168.4,158.8,184.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.119,0.00684,0.00588,0.00842,0.00027,0.00023,0.00034,0.321,0.294,0.367,0.013,0.012,0.015,24.85,24.74,24.91,0.924,0.921,0.93,0.973,0.97,0.979,0.899,0.893,0.911,37.94,35.71,41.56,36.91,34.64,40.7,0,0,0,0,0,0,0.205,0,0.069,0.41,0.6,0.4,36.3
-894160800000,1941,9,1940,12,48,7,0.166,0.055,0.111,6810.05,40.54,40.54,40.54,1,1,1,273.8,273.8,273.8,182.8,182.8,91,91,91,0,0,0,0.332,0.332,0.332,182.8,182.8,182.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.116,0.116,0.00828,0.00828,0.00828,0.00033,0.00033,0.00033,0.36,0.36,0.36,0.014,0.014,0.014,24.84,24.84,24.84,0.93,0.93,0.93,0.979,0.979,0.979,0.91,0.91,0.91,41.4,41.4,41.4,40.54,40.54,40.54,0,0,0,0,0,0,0.225,0,0.055,0.33,0.67,0.33,41
-893556000000,1941,9,1940,12,49,7,0.16,0.0644,0.096,5842.65,39.92,39.92,34.78,1,1,1,265.1,264.1,271.3,158.7,146.1,106.4,91,118,0,0,0,0.402,0.335,0.447,158.7,146.1,180.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.115,0.00587,0.00461,0.00803,0.00023,0.00018,0.00032,0.294,0.26,0.353,0.012,0.01,0.014,24.95,24.86,24.98,0.921,0.916,0.929,0.972,0.97,0.978,0.895,0.888,0.908,35.76,32.78,40.83,34.78,31.8,39.92,0,0,0,0,0,0,0.193,0,0.064,0.4,0.6,0.4,36.5
-892951200000,1941,9,1940,12,50,7,0.16,0.0714,0.0884,5342.13,31.8,31.8,31.8,1,1,1,264.1,264.1,264.1,146.1,146.1,118,118,118,0,0,0,0.447,0.447,0.447,146.1,146.1,146.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.105,0.105,0.00461,0.00461,0.00461,0.00018,0.00018,0.00018,0.26,0.26,0.26,0.01,0.01,0.01,24.98,24.98,24.98,0.916,0.916,0.916,0.97,0.97,0.97,0.888,0.888,0.888,32.78,32.78,32.78,31.8,31.8,31.8,0,0,0,0,0,0,0.177,0,0.0716,0.45,0.55,0.45,33.4
-892346400000,1941,9,1940,12,51,7,0.148,0.0714,0.0769,4624.58,30.61,30.61,27.53,1,1,1,245.1,231.4,258.8,127.1,113.4,118,118,118,0,0,0,0.482,0.456,0.51,127.1,113.4,140.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.098,0.0932,0.103,0.00271,0.00134,0.00408,0.00011,0.000053,0.00016,0.216,0.186,0.247,0.0085,0.0073,0.0098,25.12,25.02,25.23,0.906,0.897,0.913,0.97,0.97,0.97,0.879,0.87,0.886,28.38,25.16,31.55,27.53,24.41,30.61,0,0,0,0,0,0,0.153,0,0.0711,0.48,0.52,0.48,31.2
-891741600000,1941,9,1940,12,52,7,0.131,0.0623,0.0682,4093.62,27.29,27.29,24.37,1,1,1,215.8,201.2,229.4,112.8,104.2,103,97,118,0,0,0,0.477,0.436,0.525,112.8,104.2,125.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0917,0.0882,0.0956,0.00128,0.000417,0.00253,0.00005,0.000016,0.000099,0.183,0.165,0.209,0.0072,0.0065,0.0082,25.32,25.24,25.43,0.896,0.889,0.907,0.97,0.97,0.97,0.869,0.862,0.879,25.12,23.09,28.13,24.37,22.39,27.29,0,0,0,0,0,0,0.135,0,0.0628,0.48,0.52,0.48,31.2
-891136800000,1941,10,1941,1,1,7,0.123,0.0545,0.0686,4130.03,29.31,29.31,24.58,1,1,1,203.6,201.2,206.6,113.5,104.2,90.14,73,97,0,0,0,0.443,0.353,0.482,113.5,104.2,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0882,0.0961,0.00135,0.000417,0.00336,0.000053,0.000016,0.00013,0.184,0.165,0.226,0.0072,0.0065,0.0088,25.39,25.33,25.43,0.896,0.889,0.91,0.97,0.97,0.97,0.869,0.862,0.883,25.35,23.09,30.22,24.58,22.39,29.31,0,0,0,0,0,0,0.137,0,0.0544,0.44,0.56,0.44,33.6
-890532000000,1941,10,1941,1,2,7,0.122,0.0442,0.0776,4725.75,28.32,28.32,28.13,1,1,1,201.3,201.2,202.2,128.3,128.2,73,73,73,0,0,0,0.363,0.361,0.363,128.3,128.2,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0942,0.0945,0.00283,0.00282,0.00292,0.00011,0.00011,0.00011,0.214,0.213,0.216,0.0083,0.0083,0.0084,25.38,25.37,25.38,0.908,0.908,0.908,0.97,0.97,0.97,0.881,0.881,0.881,29,28.97,29.2,28.13,28.1,28.32,0,0,0,0,0,0,0.156,0,0.0444,0.36,0.64,0.36,38.7
-889927200000,1941,10,1941,1,3,7,0.122,0.0566,0.0657,3940.54,28.1,28.1,23.46,1,1,1,202.2,201.2,206.6,108.7,104.2,93.57,73,97,0,0,0,0.463,0.363,0.482,108.7,104.2,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0882,0.0942,0.000866,0.000417,0.00282,0.000034,0.000016,0.00011,0.174,0.165,0.213,0.0068,0.0065,0.0083,25.41,25.38,25.43,0.893,0.889,0.908,0.97,0.97,0.97,0.866,0.862,0.881,24.18,23.09,28.97,23.46,22.39,28.1,0,0,0,0,0,0,0.13,0,0.0563,0.46,0.54,0.46,32.3
-889322400000,1941,10,1941,1,4,7,0.128,0.058,0.0702,4222.24,28.21,28.21,25.13,1,1,1,211.9,206.6,222.3,116,109.6,95.86,93,97,0,0,0,0.453,0.418,0.47,116,109.6,129.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.0901,0.0967,0.0016,0.00096,0.00293,0.000063,0.000038,0.00011,0.19,0.176,0.218,0.0074,0.0069,0.0086,25.34,25.25,25.38,0.899,0.894,0.908,0.97,0.97,0.97,0.872,0.867,0.881,25.91,24.38,29.08,25.13,23.65,28.21,0,0,0,0,0,0,0.14,0,0.0578,0.45,0.55,0.45,33
-888717600000,1941,11,1941,2,5,7,0.136,0.0562,0.0796,4828.13,28.74,28.74,28.74,1,1,1,224.7,224.7,224.7,131.7,131.7,93,93,93,0,0,0,0.414,0.414,0.414,131.7,131.7,131.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0975,0.0975,0.0975,0.00317,0.00317,0.00317,0.00012,0.00012,0.00012,0.223,0.223,0.223,0.0088,0.0088,0.0088,25.23,25.23,25.23,0.909,0.909,0.909,0.97,0.97,0.97,0.882,0.882,0.882,29.63,29.63,29.63,28.74,28.74,28.74,0,0,0,0,0,0,0.16,0,0.0564,0.41,0.59,0.41,35.5
-888112800000,1941,11,1941,2,6,7,0.137,0.0562,0.0808,4901.95,30.99,30.99,29.18,1,1,1,226.6,222.3,234.8,133.6,129.3,93,93,93,0,0,0,0.41,0.396,0.418,133.6,129.3,141.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0982,0.0967,0.101,0.00336,0.00293,0.00418,0.00013,0.00011,0.00016,0.228,0.218,0.248,0.009,0.0086,0.0097,25.21,25.14,25.25,0.91,0.908,0.914,0.97,0.97,0.97,0.883,0.881,0.887,30.08,29.08,31.95,29.18,28.21,30.99,0,0,0,0,0,0,0.162,0,0.0562,0.41,0.59,0.41,35.8
-887508000000,1941,11,1941,2,7,7,0.152,0.0562,0.0956,5820.9,37,37,34.65,1,1,1,251.1,236.2,261.4,158.1,143.2,93,93,93,0,0,0,0.371,0.356,0.394,158.1,143.2,168.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.102,0.11,0.00581,0.00432,0.00684,0.00023,0.00017,0.00027,0.29,0.251,0.318,0.011,0.0099,0.013,25.01,24.94,25.13,0.921,0.915,0.925,0.97,0.97,0.972,0.893,0.887,0.899,35.7,32.28,38.07,34.65,31.31,37,0,0,0,0,0,0,0.192,0,0.0564,0.37,0.63,0.37,38.3
-886903200000,1941,11,1941,2,8,7,0.156,0.0562,0.0997,6081.31,38.32,38.32,36.2,1,1,1,257.9,249.8,266.8,164.9,156.8,93,93,93,0,0,0,0.361,0.349,0.372,164.9,156.8,173.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.112,0.00649,0.00568,0.00738,0.00026,0.00022,0.00029,0.308,0.286,0.334,0.012,0.011,0.013,24.96,24.9,25.02,0.923,0.92,0.926,0.971,0.97,0.975,0.897,0.892,0.903,37.26,35.39,39.32,36.2,34.33,38.32,0,0,0,0,0,0,0.201,0,0.0563,0.36,0.64,0.36,39
-886298400000,1941,12,1941,3,9,7,0.169,0.0466,0.122,7489.29,47.71,47.71,44.58,2,1,1.1428571428571428,278.8,266.8,302.3,201.8,189.8,77,77,77,0,0,0,0.277,0.255,0.289,201.8,189.8,225.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.116,0.129,0.0108,0.00898,0.0151,0.00043,0.00036,0.0006,0.382,0.234,0.46,0.015,0.0093,0.018,24.8,24.68,24.85,0.929,0.896,0.938,0.979,0.97,0.98,0.909,0.869,0.92,42.05,24.59,48.49,41.17,23.85,47.52,0,0,0,0,0,0,0.248,0,0.047,0.28,0.72,0.28,44.3
-885693600000,1941,12,1941,3,10,7,0.193,0.0466,0.146,8617.45,52.45,52.45,51.29,2,2,2,318.5,309.1,323.6,241.5,232.1,77,77,77,0,0,0,0.242,0.238,0.249,241.5,232.1,246.6,990,990,990,965,964.9,965,25,25,25.1,0.135,0.131,0.136,0.0183,0.0164,0.0193,0.00073,0.00066,0.00077,0.256,0.243,0.263,0.01,0.0097,0.011,24.75,24.72,24.81,0.902,0.898,0.904,0.97,0.97,0.97,0.875,0.871,0.877,26.44,25.36,27.03,25.65,24.6,26.22,0,0,0,0,0,0,0.285,0,0.047,0.24,0.76,0.24,44.6
-885088800000,1941,12,1941,3,11,7,0.199,0.0466,0.152,8982.9,54.99,54.99,53.47,2,2,2,328.3,323.6,335.5,251.3,246.6,77,77,77,0,0,0,0.235,0.23,0.238,251.3,246.6,258.5,990,990,990,965,965,965.1,25,24.9,25,0.138,0.136,0.141,0.0203,0.0193,0.0217,0.00081,0.00077,0.00087,0.27,0.263,0.28,0.011,0.011,0.011,24.69,24.64,24.72,0.906,0.904,0.908,0.97,0.97,0.97,0.879,0.877,0.88,27.56,27.03,28.35,26.73,26.22,27.5,0,0,0,0,0,0,0.297,0,0.047,0.23,0.76,0.24,45.1
-884484000000,1941,12,1941,3,12,7,0.227,0.0466,0.181,10663.5,74.24,74.24,63.47,2,2,2,375.7,338.3,426.6,298.7,261.3,77,77,77,0,0,0,0.206,0.18,0.228,298.7,261.3,349.6,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.155,0.142,0.173,0.0297,0.0223,0.0399,0.0012,0.00089,0.0016,0.344,0.285,0.429,0.014,0.011,0.018,24.38,24.05,24.62,0.916,0.908,0.926,0.97,0.97,0.972,0.889,0.881,0.9,32.71,28.66,38.18,31.74,27.8,37.12,0,0,0,0,0,0,0.353,0,0.046,0.21,0.8,0.2,47
-883879200000,1941,12,1941,3,13,7,0.263,0.0614,0.202,11890.9,81.55,81.55,70.78,2,2,2,435.7,420.3,459.3,334.1,300.3,101.6,77,120,0,0,0,0.235,0.168,0.286,334.1,300.3,382.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.16,0.184,0.0368,0.0301,0.0465,0.0015,0.0012,0.0019,0.406,0.349,0.489,0.017,0.014,0.02,24.03,23.84,24.16,0.923,0.917,0.931,0.973,0.97,0.98,0.898,0.889,0.912,36.34,32.61,41.63,35.39,31.63,40.77,0,0,0,0,0,0,0.393,0,0.061,0.23,0.77,0.23,45.2
-883274400000,1942,1,1941,4,14,7,0.27,0.0701,0.2,11709.9,78.19,78.19,69.7,2,2,2,446.6,435.5,459.3,330.8,315.5,115.9,91,120,0,0,0,0.26,0.198,0.276,330.8,315.5,368.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.17,0.165,0.181,0.0362,0.0331,0.0437,0.0015,0.0014,0.0018,0.4,0.374,0.464,0.016,0.015,0.019,23.99,23.87,24.07,0.922,0.92,0.929,0.971,0.97,0.976,0.896,0.892,0.907,35.89,34.24,40.05,34.85,33.21,39.1,0,0,0,0,0,0,0.387,0,0.07,0.26,0.74,0.26,43.4
-882669600000,1942,1,1941,4,15,7,0.285,0.055,0.23,13562.3,82.2,82.2,80.73,2,2,2,470.7,462.6,477.4,379.7,371.6,91,91,91,0,0,0,0.194,0.191,0.197,379.7,371.6,386.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.185,0.182,0.187,0.0459,0.0443,0.0473,0.0019,0.0018,0.0019,0.486,0.47,0.498,0.02,0.019,0.021,23.8,23.75,23.85,0.931,0.93,0.932,0.979,0.977,0.98,0.911,0.908,0.913,41.24,40.4,41.94,40.36,39.46,41.1,0,0,0,0,0,0,0.448,0,0.055,0.19,0.81,0.19,47.6
-882064800000,1942,1,1941,4,16,7,0.3,0.0473,0.253,14937.8,95.23,95.23,88.92,2,2,2,496.8,477.4,523,418.7,386.4,78.14,73,91,0,0,0,0.158,0.14,0.191,418.7,386.4,450,990,990,990,965.8,965.7,966,24.2,24,24.3,0.197,0.187,0.208,0.0537,0.0473,0.06,0.0022,0.0019,0.0025,0.562,0.498,0.626,0.023,0.021,0.026,23.6,23.42,23.75,0.936,0.932,0.94,0.98,0.98,0.98,0.918,0.913,0.921,45.37,41.94,48.59,44.46,41.1,47.62,0,0,0,0,0,0,0.494,0,0.047,0.16,0.84,0.16,49.8
-881460000000,1942,1,1941,4,17,7,0.325,0.0452,0.279,16071.5,97.53,97.53,95.66,3,2,2.7142857142857144,536.7,527.3,551,461.9,454.3,74.71,73,85,0,0,0,0.139,0.133,0.154,461.9,454.3,475.2,990,990,990,966,966,966.1,24,23.9,24,0.212,0.209,0.218,0.0624,0.0609,0.065,0.0026,0.0025,0.0027,0.501,0.439,0.635,0.021,0.018,0.026,23.48,23.39,23.56,0.924,0.917,0.941,0.973,0.97,0.98,0.899,0.89,0.922,37.45,32.47,49.01,36.46,31.49,48.03,0,0,0,0,0,0,0.531,0,0.046,0.14,0.86,0.14,49.5
-880855200000,1942,2,1941,5,18,7,0.346,0.0514,0.294,16705.5,102.9,102.9,99.44,3,3,3,571.3,556.2,589.2,486.3,471.2,85,85,85,0,0,0,0.149,0.144,0.153,486.3,471.2,504.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.226,0.218,0.236,0.0674,0.0642,0.0717,0.0028,0.0027,0.003,0.48,0.456,0.508,0.02,0.019,0.021,23.35,23.24,23.44,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.895,34.17,33.17,35.35,33.15,32.18,34.29,0,0,0,0,0,0,0.552,0,0.052,0.15,0.85,0.15,48.3
-880250400000,1942,2,1941,5,19,7,0.389,0.0514,0.338,19078.7,121.4,121.4,113.6,3,3,3,643.6,601.8,682.3,558.6,516.8,85,85,85,0,0,0,0.132,0.125,0.141,558.6,516.8,597.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.267,0.244,0.289,0.0934,0.0767,0.109,0.004,0.0032,0.0047,0.607,0.53,0.679,0.026,0.022,0.029,22.92,22.69,23.16,0.929,0.924,0.933,0.974,0.97,0.979,0.905,0.897,0.913,38.86,36.17,41.33,37.85,35.08,40.46,0,0,0,0,0,0,0.631,0,0.051,0.13,0.87,0.13,49
-879645600000,1942,2,1941,5,20,7,0.431,0.0514,0.379,21311.1,131.9,131.9,126.9,3,3,3,711.8,682.3,739.6,626.8,597.3,85,85,85,0,0,0,0.12,0.115,0.125,626.8,597.3,654.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.306,0.289,0.322,0.118,0.109,0.126,0.0051,0.0047,0.0055,0.733,0.679,0.785,0.032,0.029,0.034,22.52,22.36,22.69,0.935,0.933,0.937,0.98,0.979,0.98,0.916,0.913,0.919,43.15,41.33,44.85,42.28,40.46,43.95,0,0,0,0,0,0,0.705,0,0.052,0.12,0.88,0.12,49.4
-879040800000,1942,2,1941,5,21,7,0.472,0.0552,0.416,23036.6,142.8,142.8,137.1,4,3,3.142857142857143,779.7,739.6,819.3,688.4,654.6,91.29,85,129,0,0,0,0.117,0.104,0.157,688.4,654.6,732.7,990,990,990,967,966.9,967.2,23,22.8,23.1,0.342,0.322,0.366,0.138,0.126,0.156,0.006,0.0055,0.0068,0.827,0.76,0.914,0.036,0.033,0.04,22.15,21.96,22.36,0.937,0.926,0.941,0.979,0.97,0.98,0.917,0.898,0.922,44.96,36.72,48.59,44.01,35.62,47.62,0,0,0,0,0,0,0.762,0,0.056,0.12,0.88,0.12,48.8
-878436000000,1942,3,1941,6,22,7,0.521,0.078,0.443,23970.9,146.4,146.4,142.7,4,3,3.4285714285714284,860.9,834.7,891.9,731.9,705.7,129,129,129,0,0,0,0.15,0.145,0.155,731.9,705.7,762.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.379,0.359,0.405,0.156,0.143,0.171,0.0069,0.0063,0.0076,0.872,0.802,0.921,0.038,0.036,0.041,21.78,21.7,21.87,0.935,0.927,0.941,0.976,0.97,0.98,0.913,0.9,0.922,43.4,37.06,48.13,42.38,35.95,47.17,0,0,0,0,0,0,0.793,0,0.078,0.15,0.85,0.15,46
-877831200000,1942,3,1941,6,23,7,0.566,0.078,0.488,25873.3,160.1,160.1,154,4,4,4,935.5,905.4,971.4,806.5,776.4,129,129,129,0,0,0,0.138,0.133,0.142,806.5,776.4,842.4,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.444,0.417,0.477,0.197,0.178,0.224,0.0088,0.0079,0.01,0.93,0.862,1.02,0.042,0.038,0.046,21.43,21.2,21.62,0.932,0.93,0.934,0.975,0.972,0.978,0.909,0.904,0.914,39.49,38.26,40.92,38.5,37.2,40.02,0,0,0,0,0,0,0.856,0,0.078,0.14,0.86,0.14,45.7
-877226400000,1942,3,1941,6,24,7,0.609,0.078,0.531,27820.3,171.1,171.1,165.6,4,4,4,1007,976.8,1043,877.7,847.8,129,129,129,0,0,0,0.128,0.124,0.132,877.7,847.8,913.8,990,990,990,967.9,967.8,968,22.1,22,22.2,0.51,0.482,0.543,0.252,0.228,0.281,0.011,0.01,0.013,1.1,1.03,1.19,0.05,0.046,0.054,20.98,20.77,21.16,0.936,0.935,0.938,0.98,0.978,0.98,0.917,0.915,0.919,42.26,41.12,43.64,41.4,40.23,42.76,0,0,0,0,0,0,0.92,0,0.078,0.13,0.87,0.13,45.7
-876621600000,1942,3,1941,6,25,7,0.651,0.078,0.573,29544.2,178.8,178.8,175.9,4,4,4,1076,1051,1096,947.1,921.5,129,129,129,0,0,0,0.12,0.118,0.123,947.1,921.5,967.5,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.573,0.55,0.592,0.308,0.287,0.324,0.014,0.013,0.015,1.28,1.21,1.33,0.058,0.055,0.061,20.58,20.47,20.73,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,44.86,43.92,45.6,43.96,43.05,44.69,0,0,0,0,0,0,0.977,0,0.078,0.12,0.88,0.12,45.4
-876016800000,1942,3,1941,6,26,7,0.705,0.0862,0.619,31103.2,193.4,193.4,185.1,4,4,4,1165,1117,1246,1023,984.3,142.6,129,148,0,0,0,0.122,0.114,0.131,1023,984.3,1098,990,990,990,968.4,968.3,968.7,21.6,21.3,21.7,0.678,0.616,0.792,0.382,0.337,0.477,0.018,0.016,0.022,1.52,1.39,1.8,0.071,0.064,0.085,20.06,19.52,20.34,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,47.23,46.01,49.34,46.28,45.09,48.35,0,0,0,0,0,0,1.03,0,0.086,0.12,0.88,0.12,44.1
-875412000000,1942,4,1941,7,27,7,0.961,0.0895,0.665,30404.2,190.6,190.6,181,4,4,4,1589,1328,1872,1441,1180,148,148,148,341.7,80,624,0.0943,0.0791,0.111,1100,1100,1100,990,990,990,969.8,968.9,970.7,20.2,19.3,21.1,0.897,0.827,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.91,1.84,1.94,0.095,0.087,0.1,18.31,17.37,19.23,0.935,0.931,0.938,0.98,0.98,0.98,0.916,0.912,0.919,46.17,43.61,48.63,45.24,42.74,47.66,0,0,0,0,0,0,1.01,0,0.296,0.093,0.69,0.31,31.6
-874807200000,1942,4,1941,7,28,7,1.23,0.0895,0.665,27822.8,169.4,169.4,165.6,4,4,4,2040,1917,2139,1892,1769,148,148,148,791.6,669,891,0.0727,0.0692,0.0772,1100,1100,1100,990,990,990,971.2,970.8,971.4,18.8,18.6,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.88,16.62,17.23,0.928,0.927,0.93,0.98,0.979,0.98,0.91,0.908,0.911,42.25,41.55,43.21,41.4,40.7,42.35,0,0,0,0,0,0,0.92,0,0.565,0.073,0.54,0.46,22.6
-874202400000,1942,4,1941,7,29,7,1.31,0.0895,0.665,27187.7,162.3,162.3,161.8,4,4,4,2173,2155,2188,2025,2007,148,148,148,925.1,907,940,0.0681,0.0676,0.0687,1100,1100,1100,990,990,990,971.5,971.5,971.6,18.5,18.4,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.54,16.51,16.58,0.926,0.926,0.927,0.979,0.979,0.979,0.907,0.907,0.907,41.33,41.23,41.45,40.46,40.36,40.58,0,0,0,0,0,0,0.899,0,0.645,0.068,0.51,0.49,20.8
-873597600000,1942,4,1941,7,30,7,1.26,0.101,0.665,27607.7,166.4,166.4,164.3,4,4,4,2082,2004,2139,1915,1812,166.9,148,192,815.3,712,891,0.0804,0.0692,0.0958,1100,1100,1100,990,990,990,971.3,971.1,971.4,18.7,18.6,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.76,16.62,16.95,0.928,0.927,0.929,0.98,0.979,0.98,0.909,0.908,0.91,41.93,41.55,42.44,41.08,40.7,41.59,0,0,0,0,0,0,0.913,0,0.595,0.08,0.53,0.47,21.9
-872992800000,1942,5,1941,8,31,7,1.13,0.116,0.665,28750.9,175.2,175.2,171.1,4,4,4,1866,1752,1953,1674,1560,192,192,192,574.6,460,661,0.103,0.0983,0.11,1100,1100,1100,990,990,990,970.7,970.3,970.9,19.3,19.1,19.7,0.926,0.924,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.39,17.11,17.76,0.931,0.929,0.933,0.98,0.98,0.98,0.912,0.911,0.914,43.66,42.89,44.69,42.78,42.03,43.79,0,0,0,0,0,0,0.951,0,0.465,0.1,0.59,0.41,25.4
-872388000000,1942,5,1941,8,32,7,0.974,0.116,0.665,30262.5,183,183,180.1,4,4,4,1611,1529,1716,1419,1337,192,192,192,318.7,237,424,0.119,0.112,0.126,1100,1100,1100,990,990,990,969.8,969.6,970.2,20.2,19.8,20.4,0.912,0.903,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.94,0.096,0.094,0.098,18.23,17.88,18.5,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.915,0.917,45.95,45,46.69,45.03,44.1,45.75,0,0,0,0,0,0,1,0,0.309,0.12,0.68,0.32,31.1
-871783200000,1942,5,1941,8,33,7,0.854,0.116,0.661,31350.3,190.3,190.3,186.6,4,4,4,1412,1246,1511,1220,1054,192,192,192,126.9,0,219,0.137,0.127,0.154,1093,1054,1100,990,990,990,969.2,968.7,969.5,20.8,20.5,21.3,0.84,0.729,0.893,0.471,0.42,0.48,0.023,0.02,0.023,1.84,1.64,1.91,0.089,0.077,0.093,18.96,18.57,19.69,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.921,47.6,46.87,48.55,46.65,45.93,47.58,0,0,0,0,0,0,1.04,0,0.193,0.14,0.77,0.23,36.7
-871178400000,1942,5,1941,8,34,7,0.689,0.116,0.572,29189.3,182,182,173.7,4,4,4,1139,1073,1200,946.5,881.3,192,192,192,0,0,0,0.169,0.16,0.179,946.5,881.3,1008,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.589,0.523,0.661,0.308,0.255,0.36,0.014,0.012,0.017,1.29,1.12,1.47,0.06,0.051,0.068,20.37,20,20.75,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.921,44.32,41.96,46.42,43.44,41.12,45.49,0,0,0,0,0,0,0.965,0,0.117,0.17,0.83,0.17,42.4
-870573600000,1942,6,1941,9,35,7,0.571,0.0974,0.474,25162.1,165.4,165.4,149.8,4,3,3.7142857142857144,944.7,843.5,1043,783.7,682.5,161,161,161,0,0,0,0.171,0.154,0.191,783.7,682.5,881.8,990,990,990,967.7,967.3,968,22.3,22,22.7,0.433,0.351,0.521,0.189,0.135,0.255,0.0085,0.0059,0.012,0.944,0.804,1.12,0.042,0.036,0.051,21.39,20.85,21.87,0.934,0.927,0.941,0.977,0.97,0.98,0.913,0.899,0.922,41.7,36.72,48.16,40.73,35.61,47.2,0,0,0,0,0,0,0.832,0,0.097,0.17,0.83,0.17,44.1
-869968800000,1942,6,1941,9,36,7,0.414,0.0974,0.317,17747.7,123.6,123.6,105.6,3,2,2.857142857142857,685.3,608.8,779.4,524.3,447.8,161,161,161,0,0,0,0.236,0.207,0.264,524.3,447.8,618.4,990,990,990,966.6,966.3,967,23.4,23,23.7,0.261,0.217,0.314,0.082,0.0596,0.116,0.0035,0.0025,0.005,0.59,0.466,0.73,0.025,0.02,0.032,22.77,22.25,23.11,0.928,0.918,0.939,0.974,0.97,0.98,0.903,0.891,0.921,38.43,32.54,47.51,37.43,31.57,46.56,0,0,0,0,0,0,0.587,0,0.097,0.24,0.77,0.23,42.9
-869364000000,1942,6,1941,9,37,7,0.329,0.0937,0.235,13672.3,88.12,88.12,81.38,2,2,2,543.5,512.1,583,388.5,355.8,155,119,161,0,0,0,0.285,0.232,0.312,388.5,355.8,422,990,990,990,966,965.9,966.2,24,23.8,24.1,0.195,0.184,0.207,0.0477,0.0412,0.0544,0.002,0.0017,0.0023,0.51,0.449,0.576,0.021,0.019,0.024,23.44,23.2,23.63,0.932,0.927,0.937,0.978,0.972,0.98,0.911,0.901,0.918,41.61,38.2,44.96,40.69,37.13,44.06,0,0,0,0,0,0,0.452,0,0.094,0.28,0.71,0.29,41.6
-868759200000,1942,6,1941,9,38,7,0.285,0.072,0.213,12486.4,79.36,79.36,74.32,2,2,2,471.9,453.1,494.7,352.9,334.1,119,119,119,0,0,0,0.252,0.241,0.263,352.9,334.1,375.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.173,0.188,0.0406,0.0368,0.0451,0.0017,0.0015,0.0019,0.441,0.407,0.482,0.018,0.017,0.02,23.84,23.69,23.95,0.926,0.923,0.93,0.973,0.97,0.977,0.901,0.895,0.909,38.21,36.22,40.6,37.16,35.14,39.68,0,0,0,0,0,0,0.413,0,0.072,0.25,0.75,0.25,43.8
-868154400000,1942,6,1941,9,39,7,0.259,0.0672,0.192,11242.1,69.07,69.07,66.92,2,2,2,428.5,413.7,445.5,317.4,305.7,111.1,108,119,0,0,0,0.259,0.248,0.27,317.4,305.7,327.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.161,0.17,0.0335,0.0311,0.0355,0.0014,0.0013,0.0015,0.378,0.358,0.394,0.015,0.015,0.016,24.09,24,24.18,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,34.49,33.27,35.6,33.46,32.27,34.53,0,0,0,0,0,0,0.372,0,0.067,0.26,0.74,0.26,43.4
-867549600000,1942,7,1941,10,40,7,0.241,0.07,0.171,10023.3,64.54,64.54,59.66,2,2,2,398.6,386.5,413.7,282.9,251.5,115.7,108,135,0,0,0,0.291,0.261,0.349,282.9,251.5,305.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.145,0.161,0.0266,0.0203,0.0311,0.0011,0.00082,0.0013,0.323,0.277,0.358,0.013,0.011,0.015,24.29,24.18,24.39,0.913,0.906,0.918,0.97,0.97,0.97,0.885,0.878,0.89,30.75,27.24,33.27,29.83,26.43,32.27,0,0,0,0,0,0,0.331,0,0.07,0.29,0.71,0.29,41.6
-866944800000,1942,7,1941,10,41,7,0.226,0.0816,0.144,8392.75,52.85,52.85,49.96,2,2,2,373.3,360.3,386.5,238.3,225.3,135,135,135,0,0,0,0.362,0.349,0.375,238.3,225.3,251.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.145,0.0177,0.0151,0.0203,0.00071,0.00061,0.00082,0.259,0.241,0.277,0.01,0.0097,0.011,24.47,24.39,24.56,0.9,0.895,0.906,0.97,0.97,0.97,0.873,0.868,0.878,25.75,24.29,27.24,24.98,23.56,26.43,0,0,0,0,0,0,0.278,0,0.082,0.36,0.64,0.36,37.1
-866340000000,1942,7,1941,10,42,7,0.208,0.0816,0.127,7736.02,48.14,48.14,46.05,1,1,1,344.3,335.5,354,209.3,200.5,135,135,135,0,0,0,0.392,0.381,0.402,209.3,200.5,219,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.127,0.134,0.0119,0.0101,0.0138,0.00048,0.00041,0.00056,0.452,0.422,0.487,0.018,0.017,0.02,24.43,24.34,24.5,0.937,0.935,0.94,0.98,0.98,0.98,0.918,0.916,0.921,46.99,45.03,49.12,46.05,44.13,48.14,0,0,0,0,0,0,0.256,0,0.081,0.39,0.61,0.39,37.2
-865735200000,1942,7,1941,10,43,7,0.198,0.0782,0.12,7345.17,46.1,46.1,43.72,1,1,1,327.6,320.2,331.6,198.4,190.7,129.3,115,135,0,0,0,0.394,0.355,0.415,198.4,190.7,208.6,990,990,990,965,965,965.1,25,24.9,25,0.126,0.124,0.127,0.01,0.00907,0.0117,0.0004,0.00036,0.00047,0.414,0.39,0.447,0.017,0.016,0.018,24.55,24.53,24.58,0.934,0.932,0.937,0.98,0.98,0.98,0.916,0.913,0.918,44.61,42.84,47.04,43.72,41.98,46.1,0,0,0,0,0,0,0.243,0,0.078,0.39,0.61,0.39,37.1
-865130400000,1942,8,1941,11,44,7,0.184,0.0696,0.114,7019.76,43.51,43.51,41.78,1,1,1,304.1,294.7,311.8,189.1,179.7,115,115,115,0,0,0,0.378,0.369,0.39,189.1,179.7,196.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.00891,0.00797,0.00968,0.00036,0.00032,0.00039,0.382,0.353,0.407,0.015,0.014,0.016,24.7,24.63,24.77,0.932,0.929,0.934,0.98,0.977,0.98,0.912,0.907,0.915,42.66,40.54,44.4,41.78,39.61,43.51,0,0,0,0,0,0,0.232,0,0.07,0.38,0.62,0.38,38.2
-864525600000,1942,8,1941,11,45,7,0.173,0.0581,0.115,7064.9,43.86,43.86,42.05,1,1,1,285.8,275.9,294.7,189.6,179.7,96.14,93,115,0,0,0,0.336,0.32,0.39,189.6,179.7,197.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.121,0.00896,0.00797,0.00975,0.00036,0.00032,0.00039,0.383,0.353,0.407,0.015,0.014,0.016,24.77,24.73,24.83,0.932,0.929,0.934,0.979,0.977,0.98,0.913,0.907,0.915,42.93,40.54,44.75,42.05,39.61,43.86,0,0,0,0,0,0,0.234,0,0.058,0.34,0.66,0.34,40.8
-863920800000,1942,8,1941,11,46,7,0.164,0.0562,0.108,6605.14,40.56,40.56,39.32,1,1,1,270.9,266.8,275.9,177.9,173.8,93,93,93,0,0,0,0.344,0.337,0.349,177.9,173.8,182.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.116,0.00779,0.00738,0.00829,0.00031,0.00029,0.00033,0.346,0.334,0.361,0.014,0.013,0.014,24.87,24.83,24.9,0.928,0.926,0.93,0.977,0.975,0.979,0.906,0.903,0.91,40.26,39.32,41.43,39.32,38.32,40.56,0,0,0,0,0,0,0.218,0,0.056,0.34,0.66,0.34,40.3
-863316000000,1942,8,1941,11,47,7,0.155,0.0562,0.0992,6046.37,37.66,37.66,35.99,1,1,1,257.1,249.8,264.1,164.1,156.8,93,93,93,0,0,0,0.362,0.352,0.372,164.1,156.8,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.112,0.00641,0.00568,0.00711,0.00025,0.00022,0.00028,0.307,0.287,0.326,0.012,0.011,0.013,24.97,24.92,25.01,0.923,0.92,0.926,0.971,0.97,0.973,0.896,0.892,0.901,37.07,35.39,38.7,35.99,34.33,37.66,0,0,0,0,0,0,0.2,0,0.0558,0.36,0.64,0.36,39
-862711200000,1942,8,1941,11,48,7,0.144,0.0552,0.0885,5377.31,33.53,33.53,32.01,1,1,1,237.6,231.4,246.2,146.3,140.4,91.29,91,93,0,0,0,0.384,0.374,0.393,146.3,140.4,153.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00463,0.00404,0.00532,0.00018,0.00016,0.00021,0.259,0.244,0.277,0.01,0.0096,0.011,25.12,25.05,25.17,0.916,0.913,0.919,0.97,0.97,0.97,0.888,0.886,0.891,33,31.66,34.57,32.01,30.71,33.53,0,0,0,0,0,0,0.178,0,0.0555,0.38,0.61,0.39,37.3
-862106400000,1942,9,1941,12,49,7,0.136,0.0501,0.0857,5219.36,33.06,33.06,31.07,1,1,1,224.6,220.5,229.4,141.8,133.7,82.86,72,91,0,0,0,0.368,0.324,0.405,141.8,133.7,150.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0982,0.103,0.00418,0.00337,0.00503,0.00016,0.00013,0.0002,0.247,0.228,0.268,0.0097,0.009,0.011,25.21,25.18,25.22,0.914,0.91,0.918,0.97,0.97,0.97,0.886,0.883,0.89,32.03,30.1,34.08,31.07,29.2,33.06,0,0,0,0,0,0,0.173,0,0.0503,0.37,0.63,0.37,38.4
-861501600000,1942,9,1941,12,50,7,0.126,0.0435,0.0829,5056.54,31.37,31.37,30.1,1,1,1,209.1,202.2,214.8,137.1,130.2,72,72,72,0,0,0,0.345,0.335,0.356,137.1,130.2,142.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0956,0.1,0.00371,0.00302,0.00428,0.00015,0.00012,0.00017,0.235,0.219,0.249,0.0092,0.0085,0.0097,25.31,25.26,25.37,0.912,0.909,0.915,0.97,0.97,0.97,0.885,0.882,0.887,31.03,29.43,32.34,30.1,28.55,31.37,0,0,0,0,0,0,0.167,0,0.0431,0.35,0.66,0.34,40.1
-860900400000,1942,9,1941,12,51,7,0.12,0.0435,0.0761,4626.29,28.33,28.33,27.54,1,1,1,197.8,192.9,201.2,125.8,120.9,72,72,72,0,0,0,0.364,0.358,0.373,125.8,120.9,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0923,0.0952,0.00258,0.00209,0.00292,0.0001,0.000082,0.00011,0.209,0.198,0.216,0.0082,0.0077,0.0084,25.38,25.38,25.39,0.906,0.903,0.908,0.97,0.97,0.97,0.879,0.876,0.881,28.39,27.18,29.2,27.54,26.37,28.33,0,0,0,0,0,0,0.153,0,0.0439,0.36,0.63,0.37,38.6
-860295600000,1942,9,1941,12,52,7,0.112,0.0366,0.0749,4545.14,30.06,30.06,27.05,1,1,1,184.5,171.1,193.3,123.9,117.2,60.57,52,72,0,0,0,0.327,0.276,0.38,123.9,117.2,136.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0882,0.0944,0.00239,0.00172,0.00367,0.000093,0.000067,0.00014,0.203,0.19,0.23,0.0079,0.0074,0.009,25.37,25.35,25.39,0.905,0.9,0.912,0.97,0.97,0.97,0.878,0.873,0.884,27.89,26.27,30.99,27.05,25.49,30.06,0,0,0,0,0,0,0.15,0,0.0371,0.33,0.67,0.33,40.6
-859690800000,1942,10,1942,1,1,7,0.117,0.0333,0.0833,5087.41,31.04,31.04,30.28,1,1,1,192.7,191.2,192.9,137.7,119.9,55,52,73,0,0,0,0.286,0.27,0.378,137.7,119.9,140.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0913,0.0958,0.00377,0.00199,0.00409,0.00015,0.000078,0.00016,0.233,0.195,0.24,0.0091,0.0076,0.0094,25.35,25.35,25.39,0.912,0.902,0.914,0.97,0.97,0.97,0.885,0.875,0.886,31.22,26.94,32,30.28,26.13,31.04,0,0,0,0,0,0,0.168,0,0.0337,0.28,0.71,0.29,43.5
-859086000000,1942,10,1942,1,2,7,0.119,0.0442,0.0749,4546.81,27.62,27.62,27.06,1,1,1,196.8,192.9,199.1,123.8,119.9,73,73,73,0,0,0,0.371,0.367,0.378,123.8,119.9,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0913,0.0934,0.00238,0.00199,0.00261,0.000093,0.000078,0.0001,0.203,0.195,0.209,0.008,0.0076,0.0081,25.39,25.39,25.39,0.905,0.902,0.907,0.97,0.97,0.97,0.878,0.875,0.88,27.9,26.94,28.48,27.06,26.13,27.62,0,0,0,0,0,0,0.15,0,0.0441,0.37,0.63,0.37,38.2
-858481200000,1942,10,1942,1,3,7,0.122,0.0442,0.0774,4710.9,28.32,28.32,28.04,1,1,1,200.9,200.2,202.2,127.9,127.2,73,73,73,0,0,0,0.364,0.361,0.365,127.9,127.2,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0939,0.0945,0.00279,0.00272,0.00292,0.00011,0.00011,0.00011,0.213,0.211,0.216,0.0083,0.0083,0.0084,25.38,25.37,25.39,0.908,0.908,0.908,0.97,0.97,0.97,0.881,0.88,0.881,28.91,28.75,29.2,28.04,27.89,28.32,0,0,0,0,0,0,0.156,0,0.0446,0.36,0.63,0.37,38.6
-857876400000,1942,10,1942,1,4,7,0.125,0.0459,0.079,4811.5,29.91,29.91,28.64,1,1,1,206.5,201.2,220.5,130.7,127.5,75.86,73,93,0,0,0,0.367,0.349,0.422,130.7,127.5,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.0942,0.097,0.00307,0.00275,0.00363,0.00012,0.00011,0.00014,0.219,0.213,0.232,0.0086,0.0083,0.0091,25.34,25.26,25.38,0.909,0.908,0.912,0.97,0.97,0.97,0.882,0.88,0.884,29.53,28.68,30.84,28.64,27.82,29.91,0,0,0,0,0,0,0.159,0,0.046,0.37,0.63,0.37,38.5
-857271600000,1942,11,1942,2,5,7,0.132,0.0562,0.0756,4577.92,27.82,27.82,27.25,1,1,1,218.1,214.8,220.5,125.1,121.8,93,93,93,0,0,0,0.427,0.422,0.433,125.1,121.8,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0952,0.094,0.0961,0.00251,0.00218,0.00275,0.000098,0.000085,0.00011,0.208,0.201,0.214,0.0082,0.0079,0.0084,25.28,25.26,25.31,0.906,0.904,0.908,0.97,0.97,0.97,0.879,0.877,0.88,28.09,27.31,28.68,27.25,26.49,27.82,0,0,0,0,0,0,0.151,0,0.0564,0.43,0.57,0.43,34.7
