datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-856666800000,1942,11,1942,2,6,7,0.134,0.0562,0.0777,4704.56,29.79,29.79,28,1,1,1,221.4,212.1,229.4,128.4,119.1,93,93,93,0,0,0,0.42,0.405,0.439,128.4,119.1,136.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0931,0.0992,0.00284,0.00191,0.00364,0.00011,0.000075,0.00014,0.216,0.195,0.234,0.0085,0.0077,0.0092,25.26,25.19,25.33,0.907,0.902,0.912,0.97,0.97,0.97,0.88,0.874,0.884,28.87,26.66,30.71,28,25.86,29.79,0,0,0,0,0,0,0.156,0,0.0563,0.42,0.58,0.42,35.1
-856062000000,1942,11,1942,2,7,7,0.142,0.0562,0.0853,5178.54,31.31,31.31,30.82,1,1,1,234,231.4,236.2,141,138.4,93,93,93,0,0,0,0.397,0.394,0.402,141,138.4,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0999,0.102,0.0041,0.00384,0.00432,0.00016,0.00015,0.00017,0.246,0.239,0.251,0.0097,0.0094,0.0099,25.15,25.13,25.17,0.914,0.912,0.915,0.97,0.97,0.97,0.886,0.885,0.887,31.78,31.18,32.28,30.82,30.25,31.31,0,0,0,0,0,0,0.171,0,0.0567,0.4,0.6,0.4,36.5
-855457200000,1942,11,1942,2,8,7,0.151,0.0562,0.0946,5752.84,35.88,35.88,34.24,1,1,1,249.4,239.6,256.7,156.4,146.6,93,93,93,0,0,0,0.373,0.362,0.388,156.4,146.6,163.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00564,0.00466,0.00637,0.00022,0.00018,0.00025,0.285,0.26,0.305,0.011,0.01,0.012,25.02,24.97,25.1,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,35.3,33.07,36.98,34.24,32.08,35.88,0,0,0,0,0,0,0.19,0,0.0564,0.37,0.63,0.37,38.1
-854852400000,1942,11,1942,2,9,7,0.155,0.048,0.107,6576.98,41.65,41.65,39.15,1,1,1,256.1,249.8,264.1,176.8,165.8,79.29,77,93,0,0,0,0.31,0.292,0.359,176.8,165.8,187.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.11,0.115,0.00768,0.00658,0.00871,0.0003,0.00026,0.00035,0.341,0.311,0.372,0.013,0.012,0.015,24.93,24.87,24.97,0.928,0.924,0.931,0.976,0.971,0.98,0.905,0.896,0.913,40.1,37.47,42.5,39.15,36.37,41.65,0,0,0,0,0,0,0.217,0,0.048,0.31,0.69,0.31,42.4
-854247600000,1942,12,1942,3,10,7,0.165,0.0419,0.123,7455.37,49.25,49.25,44.38,2,1,1.4285714285714286,273.2,256.7,290.5,203.9,179.7,69.29,59,77,0,0,0,0.256,0.203,0.3,203.9,179.7,231.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.113,0.129,0.0116,0.00797,0.0163,0.00046,0.00032,0.00065,0.311,0.231,0.394,0.012,0.0092,0.016,24.9,24.82,24.93,0.916,0.895,0.933,0.975,0.97,0.98,0.894,0.868,0.915,34.81,24.59,44.13,33.99,23.85,43.25,0,0,0,0,0,0,0.247,0,0.042,0.25,0.75,0.25,45.2
-853642800000,1942,12,1942,3,11,7,0.194,0.0357,0.158,9384.35,60.98,60.98,55.86,2,2,2,320.7,299.2,344.6,261.7,240.2,59,59,59,0,0,0,0.184,0.171,0.197,261.7,240.2,285.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.14,0.132,0.148,0.0223,0.018,0.0271,0.00089,0.00072,0.0011,0.284,0.252,0.319,0.011,0.01,0.013,24.71,24.56,24.85,0.908,0.902,0.914,0.97,0.97,0.97,0.881,0.875,0.886,28.79,26.39,31.43,27.93,25.6,30.49,0,0,0,0,0,0,0.31,0,0.036,0.18,0.81,0.19,48.4
-853038000000,1942,12,1942,3,12,7,0.222,0.0466,0.176,10374.7,62.92,62.92,61.75,2,2,2,367.4,360.3,373,290.4,283.3,77,77,77,0,0,0,0.21,0.206,0.214,290.4,283.3,296,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.149,0.154,0.0281,0.0267,0.0292,0.0011,0.0011,0.0012,0.329,0.318,0.338,0.013,0.013,0.014,24.43,24.4,24.48,0.915,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.888,31.83,31.06,32.43,30.88,30.13,31.46,0,0,0,0,0,0,0.343,0,0.046,0.21,0.79,0.21,46.7
-852433200000,1942,12,1942,3,13,7,0.237,0.0502,0.187,11019.2,67.11,67.11,65.59,2,2,2,392.2,377.1,408,309.2,300.1,83,77,91,0,0,0,0.211,0.197,0.229,309.2,300.1,317,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.159,0.155,0.163,0.0318,0.03,0.0334,0.0013,0.0012,0.0014,0.36,0.345,0.374,0.015,0.014,0.015,24.28,24.19,24.37,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.889,0.892,33.81,32.88,34.59,32.8,31.89,33.55,0,0,0,0,0,0,0.364,0,0.05,0.21,0.79,0.21,46.5
-851828400000,1943,1,1942,4,14,7,0.259,0.055,0.204,12005.3,74.5,74.5,71.46,2,2,2,428.7,417.9,442.8,337.7,326.9,91,91,91,0,0,0,0.212,0.206,0.218,337.7,326.9,351.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.17,0.166,0.175,0.0375,0.0354,0.0404,0.0015,0.0014,0.0017,0.409,0.39,0.434,0.017,0.016,0.018,24.06,23.97,24.13,0.924,0.922,0.926,0.971,0.97,0.972,0.897,0.894,0.901,36.81,35.65,38.31,35.73,34.58,37.25,0,0,0,0,0,0,0.397,0,0.055,0.21,0.79,0.21,46.4
-851223600000,1943,1,1942,4,15,7,0.282,0.0442,0.238,14084.7,86.61,86.61,83.84,2,2,2,466,453.1,479.6,393,380.1,73,73,73,0,0,0,0.157,0.152,0.161,393,380.1,406.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.188,0.183,0.192,0.0486,0.046,0.0513,0.002,0.0019,0.0021,0.51,0.485,0.536,0.021,0.02,0.022,23.79,23.71,23.88,0.933,0.931,0.935,0.98,0.979,0.98,0.914,0.912,0.916,42.78,41.43,44.19,41.92,40.57,43.3,0,0,0,0,0,0,0.466,0,0.044,0.16,0.84,0.16,49.9
-850618800000,1943,1,1942,4,16,7,0.303,0.0442,0.259,15252.9,94.01,94.01,90.79,2,2,2,500.6,477.4,516.8,427.6,404.4,73,73,73,0,0,0,0.146,0.141,0.153,427.6,404.4,443.8,990,990,990,965.9,965.7,965.9,24.1,24.1,24.3,0.2,0.192,0.206,0.0555,0.0509,0.0588,0.0023,0.0021,0.0024,0.579,0.532,0.613,0.024,0.022,0.025,23.57,23.46,23.72,0.938,0.935,0.939,0.98,0.98,0.98,0.919,0.916,0.921,46.32,43.96,47.96,45.4,43.08,47,0,0,0,0,0,0,0.504,0,0.044,0.15,0.85,0.15,50.3
-850014000000,1943,1,1942,4,17,7,0.315,0.0442,0.271,15909,96.07,96.07,94.7,2,2,2,520.3,512.1,527.3,447.3,439.1,73,73,73,0,0,0,0.14,0.138,0.143,447.3,439.1,454.3,990,990,990,965.9,965.9,966,24.1,24,24.1,0.207,0.204,0.209,0.0595,0.0578,0.0609,0.0025,0.0024,0.0025,0.62,0.603,0.635,0.026,0.025,0.026,23.44,23.39,23.49,0.94,0.939,0.941,0.98,0.98,0.98,0.921,0.92,0.922,48.31,47.5,49.01,47.35,46.55,48.03,0,0,0,0,0,0,0.526,0,0.044,0.14,0.86,0.14,50.5
-849409200000,1943,2,1942,5,18,7,0.328,0.0514,0.276,15986.1,95.53,95.53,95.16,3,2,2.4285714285714284,541.5,527.3,551,456.5,442.3,85,85,85,0,0,0,0.157,0.154,0.161,456.5,442.3,466,990,990,990,966,966,966.1,24,23.9,24,0.211,0.206,0.215,0.0613,0.0585,0.0632,0.0026,0.0024,0.0026,0.55,0.445,0.633,0.023,0.019,0.026,23.41,23.35,23.49,0.931,0.918,0.94,0.976,0.97,0.98,0.908,0.89,0.922,41.74,32.63,48.74,40.77,31.66,47.77,0,0,0,0,0,0,0.529,0,0.052,0.16,0.84,0.16,48.7
-848804400000,1943,2,1942,5,19,7,0.352,0.0514,0.301,17050.1,105.3,105.3,101.5,3,3,3,582,571.9,601.8,497,486.9,85,85,85,0,0,0,0.146,0.141,0.149,497,486.9,516.8,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.232,0.227,0.244,0.0701,0.0674,0.0767,0.0029,0.0028,0.0032,0.497,0.48,0.53,0.021,0.02,0.022,23.28,23.16,23.35,0.922,0.921,0.924,0.97,0.97,0.97,0.894,0.893,0.897,34.88,34.21,36.17,33.83,33.19,35.08,0,0,0,0,0,0,0.564,0,0.051,0.15,0.86,0.14,48.4
-848199600000,1943,2,1942,5,20,7,0.385,0.0514,0.334,18848.6,119.5,119.5,112.2,3,3,3,636.8,608.8,673.1,551.8,523.8,85,85,85,0,0,0,0.134,0.126,0.14,551.8,523.8,588.1,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.263,0.247,0.284,0.0907,0.0795,0.105,0.0039,0.0034,0.0045,0.594,0.543,0.661,0.025,0.023,0.028,22.96,22.75,23.12,0.928,0.925,0.932,0.973,0.97,0.978,0.903,0.897,0.911,38.43,36.63,40.75,37.4,35.53,39.84,0,0,0,0,0,0,0.623,0,0.051,0.13,0.87,0.13,49
-847594800000,1943,2,1942,5,21,7,0.422,0.0514,0.37,20870.2,125.8,125.8,124.2,3,3,3,697.3,682.3,705.9,612.3,597.3,85,85,85,0,0,0,0.122,0.12,0.125,612.3,597.3,620.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.298,0.289,0.303,0.114,0.109,0.116,0.0049,0.0047,0.005,0.706,0.679,0.722,0.03,0.029,0.031,22.6,22.55,22.69,0.934,0.933,0.935,0.98,0.979,0.98,0.915,0.913,0.916,42.27,41.33,42.8,41.41,40.46,41.94,0,0,0,0,0,0,0.69,0,0.052,0.12,0.88,0.12,49.5
-846990000000,1943,3,1942,6,22,7,0.454,0.0647,0.389,21732,134.4,134.4,129.4,3,3,3,750.8,720.3,779.4,643.8,613.3,107,107,107,0,0,0,0.143,0.137,0.149,643.8,613.3,672.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.321,0.303,0.337,0.123,0.114,0.132,0.0053,0.0049,0.0057,0.77,0.713,0.824,0.033,0.031,0.036,22.33,22.16,22.51,0.937,0.934,0.939,0.98,0.98,0.98,0.918,0.916,0.92,44,42.16,45.71,43.12,41.32,44.8,0,0,0,0,0,0,0.719,0,0.065,0.14,0.86,0.14,47.9
-846385200000,1943,3,1942,6,23,7,0.519,0.0647,0.454,24495.4,153.4,153.4,145.8,4,3,3.7142857142857144,857.6,803.7,905.4,750.6,696.7,107,107,107,0,0,0,0.125,0.118,0.133,750.6,696.7,798.4,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.39,0.351,0.432,0.165,0.139,0.189,0.0073,0.0061,0.0084,0.855,0.773,0.939,0.038,0.034,0.041,21.81,21.58,22.01,0.932,0.926,0.942,0.974,0.97,0.98,0.908,0.899,0.923,40.84,36.73,48.88,39.81,35.63,47.9,0,0,0,0,0,0,0.81,0,0.065,0.12,0.87,0.13,47.2
-845780400000,1943,3,1942,6,24,7,0.584,0.0666,0.517,27318.1,172,172,162.6,4,4,4,965.4,906.4,1028,855.3,799.4,110.1,107,129,0,0,0,0.114,0.105,0.126,855.3,799.4,915.7,990,990,990,967.8,967.5,968,22.2,22,22.5,0.484,0.433,0.539,0.234,0.19,0.283,0.011,0.0084,0.013,1.04,0.905,1.19,0.047,0.04,0.054,21.2,20.84,21.57,0.935,0.932,0.938,0.978,0.975,0.98,0.915,0.908,0.919,41.55,39.39,43.87,40.65,38.4,42.99,0,0,0,0,0,0,0.903,0,0.067,0.11,0.89,0.11,46.8
-845172000000,1943,3,1942,6,25,7,0.675,0.078,0.597,30437,189.4,189.4,181.2,4,4,4,1117,1060,1183,987.5,931,129,129,129,0,0,0,0.116,0.109,0.122,987.5,931,1054,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.623,0.558,0.713,0.346,0.295,0.42,0.016,0.013,0.02,1.4,1.24,1.62,0.065,0.056,0.075,20.33,19.9,20.68,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.919,0.921,46.22,44.27,48.33,45.29,43.39,47.36,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,45.1
-844567200000,1943,3,1942,6,26,7,0.812,0.0846,0.662,31814.6,193.1,193.1,189.4,4,4,4,1342,1208,1493,1202,1079,139.9,129,148,107.1,0,245,0.104,0.0991,0.111,1095,1079,1100,990,990,990,969,968.6,969.5,21,20.5,21.4,0.828,0.75,0.906,0.474,0.453,0.48,0.023,0.021,0.023,1.83,1.72,1.92,0.087,0.08,0.094,19.19,18.62,19.73,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.921,48.31,46.99,49.26,47.34,46.05,48.28,0,0,0,0,0,0,1.05,0,0.15,0.1,0.82,0.18,39.2
-843962400000,1943,4,1942,7,27,7,0.968,0.0895,0.665,30316.2,183,183,180.5,4,4,4,1600,1528,1660,1452,1380,148,148,148,352.3,280,412,0.0925,0.0892,0.0969,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.916,0.911,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.096,0.094,0.097,18.26,18.06,18.5,0.935,0.934,0.935,0.98,0.98,0.98,0.916,0.915,0.917,46.03,45.51,46.67,45.11,44.6,45.74,0,0,0,0,0,0,1,0,0.303,0.092,0.69,0.31,31.3
-843357600000,1943,4,1942,7,28,7,1.01,0.0895,0.665,29884.3,178.4,178.4,177.9,4,4,4,1674,1660,1708,1526,1512,148,148,148,426.6,412,460,0.0884,0.0867,0.0892,1100,1100,1100,990,990,990,970,970,970.2,20,19.8,20,0.921,0.921,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.097,0.097,0.098,18.02,17.91,18.06,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.915,0.915,45.38,45.08,45.51,44.47,44.17,44.6,0,0,0,0,0,0,0.988,0,0.345,0.089,0.66,0.34,29.6
-842752800000,1943,4,1942,7,29,7,1.02,0.0895,0.665,29791.8,178.4,178.4,177.3,4,4,4,1690,1660,1708,1542,1512,148,148,148,442,412,460,0.0876,0.0867,0.0892,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.923,0.921,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.097,0.097,0.098,17.96,17.91,18.06,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.915,0.915,45.24,45.08,45.51,44.33,44.17,44.6,0,0,0,0,0,0,0.985,0,0.355,0.088,0.65,0.35,29.2
-842148000000,1943,4,1942,7,30,7,1.03,0.0971,0.665,29752.6,178.4,178.4,177.1,4,4,4,1697,1660,1708,1536,1512,160.6,148,192,436.3,412,460,0.0945,0.0867,0.112,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.922,0.921,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.097,0.097,0.098,17.94,17.91,18.06,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.915,0.915,45.18,45.08,45.51,44.27,44.17,44.6,0,0,0,0,0,0,0.984,0,0.365,0.094,0.65,0.35,28.9
-841543200000,1943,5,1942,8,31,7,1.03,0.116,0.665,29689.4,176.7,176.7,176.7,4,4,4,1708,1708,1708,1516,1516,192,192,192,416,416,416,0.112,0.112,0.112,1100,1100,1100,990,990,990,970.2,970.2,970.2,19.8,19.8,19.8,0.921,0.921,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.098,0.098,0.098,17.91,17.91,17.91,0.933,0.933,0.933,0.98,0.98,0.98,0.915,0.915,0.915,45.08,45.08,45.08,44.18,44.18,44.18,0,0,0,0,0,0,0.982,0,0.365,0.11,0.65,0.35,28.8
-840938400000,1943,5,1942,8,32,7,1.01,0.116,0.665,29891.5,178.9,178.9,177.9,4,4,4,1674,1646,1708,1482,1454,192,192,192,382.3,354,416,0.115,0.112,0.117,1100,1100,1100,990,990,990,970,970,970.2,20,19.8,20,0.918,0.916,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.096,0.098,18.02,17.91,18.11,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.915,0.916,45.39,45.08,45.64,44.48,44.18,44.73,0,0,0,0,0,0,0.988,0,0.345,0.11,0.66,0.34,29.6
-840333600000,1943,5,1942,8,33,7,0.957,0.116,0.665,30430.3,183,183,181.1,4,4,4,1582,1529,1617,1390,1337,192,192,192,290,237,325,0.122,0.119,0.126,1100,1100,1100,990,990,990,969.7,969.6,969.9,20.3,20.1,20.4,0.91,0.903,0.913,0.48,0.48,0.48,0.024,0.024,0.024,1.92,1.92,1.93,0.095,0.094,0.096,18.33,18.21,18.5,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.21,45.89,46.69,45.28,44.97,45.75,0,0,0,0,0,0,1.01,0,0.292,0.12,0.69,0.31,31.8
-839728800000,1943,5,1942,8,34,7,0.881,0.116,0.665,31220.3,188.3,188.3,185.8,4,4,4,1457,1392,1511,1265,1200,192,192,192,165,100,219,0.132,0.127,0.138,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.866,0.839,0.893,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.85,1.91,0.091,0.089,0.093,18.77,18.57,19.01,0.936,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.918,47.41,46.87,48.04,46.46,45.93,47.08,0,0,0,0,0,0,1.03,0,0.216,0.13,0.75,0.25,35.4
-839124000000,1943,5,1942,8,35,7,0.789,0.1,0.661,32035.1,192.1,192.1,190.7,4,4,4,1305,1232,1384,1139,1071,165.4,161,192,45.71,0,95,0.127,0.119,0.139,1094,1071,1100,990,990,990,968.9,968.6,969.1,21.1,20.9,21.4,0.803,0.75,0.836,0.472,0.442,0.48,0.022,0.021,0.023,1.8,1.7,1.85,0.085,0.08,0.089,19.34,19.04,19.67,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,48.64,48.13,49,47.67,47.16,48.02,0,0,0,0,0,0,1.06,0,0.128,0.13,0.84,0.16,40.6
-838519200000,1943,6,1942,9,36,7,0.692,0.11,0.582,29553.6,186.6,186.6,175.9,4,4,4,1144,1086,1200,962.1,876.4,182,161,210,0,0,0,0.16,0.134,0.193,962.1,876.4,1039,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.613,0.528,0.702,0.325,0.251,0.4,0.015,0.012,0.019,1.35,1.12,1.58,0.062,0.051,0.074,20.3,19.89,20.71,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.916,0.921,44.88,41.63,47.6,43.98,40.78,46.64,0,0,0,0,0,0,0.977,0,0.11,0.16,0.84,0.16,42.7
-837914400000,1943,6,1942,9,37,7,0.596,0.127,0.469,24743,161,161,147.3,4,3,3.5714285714285716,985.2,885.1,1073,775.2,675.1,210,210,210,0,0,0,0.214,0.196,0.237,775.2,675.1,863.3,990,990,990,967.8,967.4,968.1,22.2,21.9,22.6,0.437,0.354,0.516,0.183,0.133,0.241,0.0083,0.0059,0.011,0.963,0.845,1.09,0.043,0.037,0.05,21.21,20.78,21.71,0.936,0.929,0.941,0.977,0.97,0.98,0.914,0.901,0.923,42.74,37.24,48.37,41.77,36.13,47.4,0,0,0,0,0,0,0.818,0,0.127,0.21,0.79,0.21,41.5
-837309600000,1943,6,1942,9,38,7,0.452,0.127,0.325,17982.3,125.7,125.7,107,3,2,2.857142857142857,747.1,666.8,847.1,537.1,456.8,210,210,210,0,0,0,0.283,0.248,0.315,537.1,456.8,637.1,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.276,0.23,0.332,0.0861,0.0614,0.121,0.0037,0.0026,0.0053,0.62,0.493,0.773,0.027,0.021,0.034,22.49,21.94,22.84,0.929,0.919,0.94,0.974,0.97,0.98,0.904,0.892,0.921,38.92,33.08,47.95,37.92,32.09,46.99,0,0,0,0,0,0,0.595,0,0.127,0.28,0.72,0.28,39.8
-836704800000,1943,6,1942,9,39,7,0.362,0.119,0.243,14016.5,90.33,90.33,83.43,2,2,2,598,562.8,647.6,401.7,376.8,196.3,186,210,0,0,0,0.328,0.312,0.345,401.7,376.8,437.6,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.203,0.193,0.219,0.0503,0.0454,0.0575,0.0021,0.0019,0.0024,0.54,0.489,0.615,0.023,0.021,0.026,23.18,22.89,23.38,0.934,0.93,0.938,0.979,0.976,0.98,0.914,0.908,0.919,42.61,40.18,46.09,41.72,39.23,45.17,0,0,0,0,0,0,0.464,0,0.119,0.33,0.67,0.33,38.7
-836100000000,1943,7,1942,10,40,7,0.312,0.108,0.204,11769.5,75.27,75.27,70.06,2,2,2,515.6,479.6,548.2,336.8,308.7,178.7,135,186,0,0,0,0.346,0.282,0.376,336.8,308.7,362.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.178,0.169,0.188,0.0374,0.0317,0.0424,0.0016,0.0013,0.0018,0.417,0.369,0.462,0.017,0.015,0.019,23.66,23.47,23.82,0.923,0.918,0.928,0.971,0.97,0.973,0.896,0.89,0.903,36.08,33.07,38.67,35.03,32.08,37.64,0,0,0,0,0,0,0.389,0,0.108,0.35,0.65,0.35,37.7
-835495200000,1943,7,1942,10,41,7,0.277,0.0816,0.195,11357,70.75,70.75,67.6,2,2,2,457.2,440,472.5,322.2,305,135,135,135,0,0,0,0.296,0.286,0.307,322.2,305,337.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.17,0.164,0.175,0.0344,0.031,0.0375,0.0014,0.0013,0.0015,0.388,0.36,0.414,0.016,0.015,0.017,23.95,23.86,24.06,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.896,34.85,33.02,36.47,33.8,32.02,35.38,0,0,0,0,0,0,0.376,0,0.082,0.29,0.7,0.3,41
-834890400000,1943,7,1942,10,42,7,0.255,0.0816,0.173,10123.6,63.11,63.11,60.26,2,2,2,421.8,408,435.5,286.8,273,135,135,135,0,0,0,0.32,0.31,0.331,286.8,273,300.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.162,0.0274,0.0246,0.0301,0.0011,0.001,0.0012,0.331,0.309,0.352,0.013,0.013,0.014,24.17,24.09,24.25,0.914,0.911,0.917,0.97,0.97,0.97,0.886,0.883,0.889,31.06,29.56,32.53,30.13,28.68,31.55,0,0,0,0,0,0,0.335,0,0.082,0.32,0.68,0.32,39.7
-834285600000,1943,7,1942,10,43,7,0.237,0.0799,0.157,9144.53,56.28,56.28,54.43,2,2,2,391.1,377.1,402.9,258.9,245.8,132.1,115,135,0,0,0,0.338,0.305,0.354,258.9,245.8,267.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.143,0.151,0.0218,0.0192,0.0236,0.00088,0.00078,0.00096,0.288,0.269,0.302,0.012,0.011,0.012,24.36,24.29,24.43,0.907,0.904,0.909,0.97,0.97,0.97,0.88,0.876,0.882,28.06,26.61,29.01,27.22,25.81,28.14,0,0,0,0,0,0,0.302,0,0.08,0.34,0.66,0.34,38.6
-833680800000,1943,8,1942,11,44,7,0.22,0.0696,0.15,8791.71,54.45,54.45,52.33,2,2,2,363.2,346.9,373,248.2,231.9,115,115,115,0,0,0,0.317,0.308,0.331,248.2,231.9,258,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.135,0.145,0.0196,0.0164,0.0216,0.00079,0.00066,0.00087,0.27,0.247,0.284,0.011,0.0099,0.011,24.51,24.45,24.62,0.904,0.898,0.907,0.97,0.97,0.97,0.877,0.871,0.88,26.98,25.14,28.06,26.17,24.39,27.22,0,0,0,0,0,0,0.291,0,0.07,0.32,0.68,0.32,40
-833076000000,1943,8,1942,11,45,7,0.202,0.0696,0.133,7900.8,48.27,48.27,47.03,2,1,1.5714285714285714,334.2,325.7,344.6,219.2,210.7,115,115,115,0,0,0,0.344,0.334,0.353,219.2,210.7,229.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.128,0.135,0.0138,0.0121,0.0159,0.00056,0.00049,0.00064,0.332,0.231,0.467,0.013,0.0093,0.019,24.6,24.49,24.69,0.913,0.893,0.938,0.974,0.97,0.98,0.89,0.867,0.92,34.37,23.85,48.28,33.54,23.13,47.31,0,0,0,0,0,0,0.261,0,0.069,0.34,0.66,0.34,39.1
-832471200000,1943,8,1942,11,46,7,0.189,0.0696,0.119,7326.55,46.1,46.1,43.61,1,1,1,312.3,302.3,323.6,197.3,187.3,115,115,115,0,0,0,0.368,0.355,0.38,197.3,187.3,208.6,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.00995,0.00873,0.0117,0.0004,0.00035,0.00047,0.409,0.377,0.447,0.016,0.015,0.018,24.63,24.54,24.71,0.934,0.931,0.937,0.98,0.98,0.98,0.915,0.913,0.918,44.5,42.27,47.04,43.61,41.42,46.1,0,0,0,0,0,0,0.242,0,0.07,0.37,0.63,0.37,38.8
-831866400000,1943,8,1942,11,47,7,0.179,0.0696,0.109,6681.71,41.42,41.42,39.77,1,1,1,295.4,287.2,302.3,180.4,172.2,115,115,115,0,0,0,0.389,0.38,0.4,180.4,172.2,187.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.00804,0.00722,0.00873,0.00032,0.00029,0.00035,0.356,0.331,0.377,0.014,0.013,0.015,24.76,24.71,24.82,0.929,0.926,0.931,0.977,0.973,0.98,0.908,0.901,0.913,40.69,38.8,42.27,39.77,37.77,41.42,0,0,0,0,0,0,0.221,0,0.07,0.39,0.61,0.39,37.3
-831261600000,1943,8,1942,11,48,7,0.166,0.0708,0.095,5757.72,36.9,36.9,34.27,1,1,1,274.3,266.8,283.6,157.1,148.8,117.1,115,118,0,0,0,0.427,0.405,0.442,157.1,148.8,168.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.00571,0.00488,0.00686,0.00023,0.00019,0.00027,0.289,0.267,0.321,0.011,0.011,0.013,24.91,24.84,24.97,0.92,0.917,0.925,0.97,0.97,0.972,0.893,0.889,0.898,35.32,33.4,37.98,34.27,32.4,36.9,0,0,0,0,0,0,0.19,0,0.071,0.43,0.57,0.43,34.7
-830656800000,1943,9,1942,12,49,7,0.157,0.0667,0.0902,5465.88,36.36,36.36,32.53,1,1,1,259.5,249.8,266.8,149.2,140.8,110.3,91,118,0,0,0,0.424,0.355,0.456,149.2,140.8,165.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.11,0.00492,0.00408,0.00657,0.00019,0.00016,0.00026,0.268,0.247,0.31,0.011,0.0098,0.012,24.99,24.96,25.02,0.917,0.913,0.924,0.97,0.97,0.971,0.889,0.886,0.896,33.54,31.55,37.46,32.53,30.61,36.36,0,0,0,0,0,0,0.181,0,0.0668,0.42,0.57,0.43,34.8
-830052000000,1943,9,1942,12,50,7,0.144,0.055,0.0889,5406.28,33.99,33.99,32.18,1,1,1,238,231.4,246.2,147,140.4,91,91,91,0,0,0,0.383,0.37,0.393,147,140.4,155.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.0047,0.00404,0.00552,0.00019,0.00016,0.00022,0.261,0.244,0.282,0.01,0.0096,0.011,25.11,25.04,25.17,0.916,0.913,0.919,0.97,0.97,0.97,0.889,0.886,0.892,33.18,31.66,35.04,32.18,30.71,33.99,0,0,0,0,0,0,0.179,0,0.0551,0.38,0.62,0.38,37.5
-829450800000,1943,9,1942,12,51,7,0.134,0.055,0.0792,4803.57,30.25,30.25,28.59,1,1,1,222,212.1,229.4,131,121.1,91,91,91,0,0,0,0.41,0.397,0.429,131,121.1,138.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0973,0.0938,0.0999,0.0031,0.00211,0.00384,0.00012,0.000082,0.00015,0.222,0.2,0.239,0.0087,0.0078,0.0094,25.25,25.18,25.33,0.909,0.903,0.912,0.97,0.97,0.97,0.882,0.876,0.885,29.48,27.16,31.18,28.59,26.34,30.25,0,0,0,0,0,0,0.159,0,0.0548,0.41,0.59,0.41,35.8
-828846000000,1943,9,1942,12,52,7,0.124,0.0504,0.0739,4475.9,28.32,28.32,26.64,1,1,1,205.4,200.2,212.1,122.2,115.6,83.29,73,91,0,0,0,0.405,0.361,0.44,122.2,115.6,129.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0919,0.0945,0.00222,0.00156,0.00292,0.000087,0.000061,0.00011,0.201,0.188,0.216,0.0079,0.0074,0.0084,25.37,25.33,25.39,0.904,0.899,0.908,0.97,0.97,0.97,0.877,0.872,0.881,27.47,25.85,29.2,26.64,25.07,28.32,0,0,0,0,0,0,0.148,0,0.0501,0.41,0.6,0.4,36.1
-828241200000,1943,10,1943,1,1,7,0.12,0.0442,0.0757,4602.54,27.89,27.89,27.4,1,1,1,198.1,195.2,200.2,125.1,122.2,73,73,73,0,0,0,0.369,0.365,0.374,125.1,122.2,127.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0921,0.0939,0.00251,0.00222,0.00272,0.000098,0.000087,0.00011,0.207,0.2,0.211,0.0081,0.0078,0.0083,25.39,25.39,25.39,0.906,0.904,0.908,0.97,0.97,0.97,0.879,0.877,0.88,28.24,27.52,28.75,27.4,26.69,27.89,0,0,0,0,0,0,0.152,0,0.0443,0.37,0.63,0.37,38.4
-827636400000,1943,10,1943,1,2,7,0.117,0.0442,0.0726,4396.13,26.69,26.69,26.17,1,1,1,193,188.7,195.2,120,115.7,73,73,73,0,0,0,0.378,0.374,0.387,120,115.7,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0898,0.0921,0.002,0.00157,0.00222,0.000078,0.000061,0.000087,0.195,0.186,0.2,0.0076,0.0073,0.0078,25.39,25.39,25.39,0.902,0.899,0.904,0.97,0.97,0.97,0.875,0.872,0.877,26.98,25.9,27.52,26.17,25.12,26.69,0,0,0,0,0,0,0.145,0,0.0444,0.38,0.62,0.38,37.6
-827031600000,1943,10,1943,1,3,7,0.111,0.0442,0.0664,3982.97,25.12,25.12,23.71,1,1,1,182.8,179.8,188.7,109.8,106.8,73,73,73,0,0,0,0.4,0.387,0.406,109.8,106.8,115.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0866,0.0898,0.00098,0.000683,0.00157,0.000038,0.000027,0.000061,0.174,0.168,0.186,0.0068,0.0066,0.0073,25.39,25.39,25.39,0.894,0.891,0.899,0.97,0.97,0.97,0.867,0.865,0.872,24.44,23.71,25.9,23.71,23,25.12,0,0,0,0,0,0,0.132,0,0.0446,0.4,0.6,0.4,35.9
-826426800000,1943,10,1943,1,4,7,0.108,0.0442,0.0641,3827.62,23.68,23.68,22.78,1,1,1,178.9,178.3,182.7,105.9,105.3,73,73,73,0,0,0,0.408,0.4,0.409,105.9,105.3,109.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0863,0.0861,0.0877,0.000591,0.000528,0.00097,0.000023,0.000021,0.000038,0.166,0.165,0.174,0.0065,0.0065,0.0068,25.39,25.39,25.39,0.891,0.89,0.894,0.97,0.97,0.97,0.864,0.863,0.867,23.49,23.33,24.42,22.78,22.63,23.68,0,0,0,0,0,0,0.127,0,0.0439,0.41,0.59,0.41,35.4
-825822000000,1943,11,1943,2,5,7,0.118,0.0405,0.0776,4727.24,29.28,29.28,28.14,1,1,1,195.4,188.7,200.2,128.4,121.7,67,67,67,0,0,0,0.343,0.335,0.355,128.4,121.7,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0908,0.0949,0.00284,0.00217,0.00332,0.00011,0.000085,0.00013,0.213,0.198,0.224,0.0083,0.0077,0.0087,25.38,25.37,25.38,0.908,0.904,0.91,0.97,0.97,0.97,0.881,0.877,0.883,29.01,27.38,30.18,28.14,26.56,29.28,0,0,0,0,0,0,0.156,0,0.0404,0.34,0.66,0.34,40.1
-825217200000,1943,11,1943,2,6,7,0.119,0.0405,0.0786,4788.66,29.28,29.28,28.5,1,1,1,196.9,194.8,200.2,129.9,127.8,67,67,67,0,0,0,0.34,0.335,0.344,129.9,127.8,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.093,0.0949,0.00299,0.00278,0.00332,0.00012,0.00011,0.00013,0.216,0.211,0.224,0.0085,0.0083,0.0087,25.38,25.37,25.38,0.909,0.908,0.91,0.97,0.97,0.97,0.882,0.881,0.883,29.39,28.88,30.18,28.5,28.01,29.28,0,0,0,0,0,0,0.158,0,0.0404,0.34,0.66,0.34,40.2
-824612400000,1943,11,1943,2,7,7,0.129,0.0405,0.0888,5429.83,36.27,36.27,32.32,1,1,1,213.8,201.2,231.4,146.8,134.2,67,67,67,0,0,0,0.314,0.29,0.333,146.8,134.2,164.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0997,0.0952,0.106,0.00468,0.00342,0.00644,0.00018,0.00013,0.00025,0.258,0.226,0.304,0.01,0.0088,0.012,25.26,25.11,25.37,0.916,0.911,0.923,0.97,0.97,0.97,0.889,0.883,0.896,33.32,30.4,37.38,32.32,29.49,36.27,0,0,0,0,0,0,0.18,0,0.0402,0.31,0.69,0.31,42.1
-824007600000,1943,11,1943,2,8,7,0.149,0.0405,0.108,6658.88,45.56,45.56,39.64,1,1,1,245.7,228.5,271.3,178.7,161.5,67,67,67,0,0,0,0.274,0.247,0.293,178.7,161.5,204.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.105,0.12,0.00793,0.00615,0.0109,0.00031,0.00024,0.00043,0.346,0.296,0.426,0.014,0.012,0.017,24.99,24.79,25.13,0.928,0.922,0.936,0.975,0.97,0.98,0.905,0.894,0.917,40.63,36.71,46.49,39.64,35.61,45.56,0,0,0,0,0,0,0.22,0,0.041,0.27,0.72,0.28,44.7
-823402800000,1943,11,1943,2,9,7,0.165,0.0565,0.109,6681.32,44.56,44.56,39.77,1,1,1,273.4,261.4,287.2,179.9,157.4,93.43,67,104,0,0,0,0.341,0.251,0.398,179.9,157.4,199.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.108,0.118,0.00799,0.00574,0.00998,0.00032,0.00023,0.0004,0.353,0.289,0.411,0.014,0.011,0.016,24.85,24.79,24.97,0.928,0.92,0.935,0.976,0.97,0.98,0.906,0.893,0.916,40.72,35.46,45.47,39.77,34.4,44.56,0,0,0,0,0,0,0.221,0,0.056,0.34,0.66,0.34,40.5
-822798000000,1943,12,1943,3,10,7,0.204,0.0629,0.142,8352.36,54.23,54.23,49.72,2,1,1.8571428571428572,338.1,294.7,360.3,234.1,190.7,104,104,104,0,0,0,0.309,0.289,0.353,234.1,190.7,256.3,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.135,0.119,0.143,0.017,0.00907,0.0213,0.00068,0.00036,0.00086,0.277,0.236,0.386,0.011,0.0095,0.015,24.63,24.52,24.74,0.906,0.895,0.932,0.971,0.97,0.98,0.88,0.868,0.914,28.68,24.44,43.13,27.88,23.71,42.26,0,0,0,0,0,0,0.276,0,0.062,0.31,0.7,0.3,40.9
-822193200000,1943,12,1943,3,11,7,0.226,0.0629,0.164,9609.03,60.29,60.29,57.2,2,2,2,374.5,360.3,389.1,270.5,256.3,104,104,104,0,0,0,0.278,0.267,0.289,270.5,256.3,285.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.148,0.143,0.153,0.0241,0.0213,0.027,0.00097,0.00086,0.0011,0.301,0.28,0.324,0.012,0.011,0.013,24.43,24.33,24.52,0.91,0.907,0.913,0.97,0.97,0.97,0.883,0.88,0.886,29.48,27.95,31.08,28.6,27.11,30.14,0,0,0,0,0,0,0.318,0,0.062,0.28,0.73,0.27,42.5
-821588400000,1943,12,1943,3,12,7,0.262,0.0629,0.199,11689.9,78.02,78.02,69.58,2,2,2,433.4,389.1,472.5,329.4,285.1,104,104,104,0,0,0,0.241,0.22,0.267,329.4,285.1,368.5,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.168,0.153,0.182,0.0359,0.027,0.0437,0.0015,0.0011,0.0018,0.397,0.324,0.466,0.016,0.013,0.019,24.05,23.81,24.33,0.922,0.913,0.929,0.971,0.97,0.976,0.896,0.886,0.907,35.82,31.08,39.97,34.79,30.14,39.01,0,0,0,0,0,0,0.387,0,0.063,0.24,0.76,0.24,44.6
-820983600000,1943,12,1943,3,13,7,0.318,0.0657,0.252,14795,92.93,92.93,88.07,2,2,2,525.8,486,562.8,417.2,382,108.6,104,120,0,0,0,0.206,0.192,0.218,417.2,382,442.8,990,990,990,966,965.8,966.1,24,23.9,24.2,0.2,0.187,0.21,0.0534,0.0464,0.0586,0.0022,0.0019,0.0025,0.562,0.492,0.615,0.023,0.02,0.026,23.47,23.25,23.72,0.936,0.931,0.939,0.98,0.979,0.98,0.917,0.912,0.92,44.94,41.38,47.41,44.03,40.51,46.46,0,0,0,0,0,0,0.489,0,0.066,0.21,0.79,0.21,46.5
-820378800000,1944,1,1943,4,14,7,0.373,0.0726,0.301,17011.5,115.4,115.4,101.3,3,2,2.857142857142857,617.4,571.9,691.9,497.4,451.9,120,120,120,0,0,0,0.195,0.173,0.21,497.4,451.9,571.9,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.238,0.213,0.281,0.0728,0.0604,0.0988,0.0031,0.0025,0.0042,0.536,0.459,0.636,0.023,0.019,0.027,23.1,22.7,23.29,0.925,0.918,0.94,0.972,0.97,0.98,0.899,0.891,0.921,37.02,32.8,48.31,36.01,31.82,47.34,0,0,0,0,0,0,0.563,0,0.072,0.19,0.81,0.19,45.6
-819774000000,1944,1,1943,4,15,7,0.403,0.0824,0.32,17932.1,113.3,113.3,106.7,3,3,3,666.1,630.1,702.7,529.8,508.6,136.3,120,139,0,0,0,0.205,0.19,0.215,529.8,508.6,563.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.26,0.245,0.28,0.0819,0.0735,0.0955,0.0035,0.0031,0.0041,0.563,0.524,0.626,0.024,0.022,0.027,22.87,22.66,23.06,0.925,0.923,0.929,0.971,0.97,0.973,0.898,0.895,0.904,36.66,35.28,38.8,35.58,34.22,37.77,0,0,0,0,0,0,0.593,0,0.083,0.2,0.79,0.21,44.5
-819169200000,1944,1,1943,4,16,7,0.441,0.0841,0.357,19893,126.1,126.1,118.4,3,3,3,728.5,702.7,768.4,589.5,563.7,139,139,139,0,0,0,0.191,0.181,0.198,589.5,563.7,629.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.295,0.28,0.318,0.105,0.0955,0.119,0.0045,0.0041,0.0052,0.674,0.626,0.748,0.029,0.027,0.032,22.51,22.28,22.66,0.932,0.929,0.935,0.977,0.973,0.98,0.91,0.904,0.917,40.41,38.8,42.88,39.47,37.77,42.02,0,0,0,0,0,0,0.658,0,0.084,0.19,0.81,0.19,45.1
-818564400000,1944,1,1943,4,17,7,0.511,0.0841,0.427,23253.9,144.3,144.3,138.4,4,3,3.2857142857142856,845,794.3,891.9,706,655.3,139,139,139,0,0,0,0.165,0.156,0.175,706,655.3,752.9,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.364,0.332,0.398,0.145,0.127,0.166,0.0064,0.0055,0.0074,0.847,0.797,0.926,0.037,0.035,0.041,21.87,21.72,22.13,0.936,0.927,0.941,0.977,0.97,0.98,0.915,0.899,0.922,43.7,36.9,48.12,42.72,35.8,47.16,0,0,0,0,0,0,0.769,0,0.084,0.16,0.84,0.16,45.5
-817959600000,1944,1,1943,4,18,7,0.588,0.096,0.492,25885.6,165.2,165.2,154.1,4,4,4,972.1,906.4,1043,813.4,762.7,158.7,139,162,0,0,0,0.163,0.153,0.175,813.4,762.7,880.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.457,0.411,0.52,0.204,0.171,0.255,0.0092,0.0076,0.012,0.955,0.84,1.12,0.043,0.038,0.051,21.26,20.85,21.63,0.932,0.929,0.936,0.975,0.971,0.98,0.909,0.901,0.917,39.51,37.44,42.15,38.52,36.33,41.3,0,0,0,0,0,0,0.856,0,0.096,0.16,0.84,0.16,44
-817354800000,1944,2,1943,5,19,7,0.685,0.098,0.587,29887.8,185.9,185.9,177.9,4,4,4,1133,1060,1195,970.9,898,162,162,162,0,0,0,0.143,0.136,0.153,970.9,898,1033,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.613,0.536,0.695,0.331,0.268,0.393,0.015,0.012,0.018,1.36,1.16,1.56,0.063,0.053,0.073,20.32,19.93,20.75,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,45.38,42.8,47.43,44.48,41.95,46.48,0,0,0,0,0,0,0.988,0,0.098,0.14,0.86,0.14,43.6
-816750000000,1944,2,1943,5,20,7,0.812,0.098,0.661,31789.4,192.9,192.9,189.2,4,4,4,1342,1217,1447,1180,1055,162,162,162,86.29,0,185,0.121,0.112,0.133,1094,1055,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.819,0.726,0.871,0.472,0.421,0.48,0.022,0.02,0.023,1.82,1.64,1.89,0.087,0.076,0.091,19.2,18.8,19.78,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.918,0.921,48.27,47.48,49.21,47.31,46.53,48.22,0,0,0,0,0,0,1.05,0,0.151,0.12,0.81,0.19,39.1
-816145200000,1944,2,1943,5,21,7,1.02,0.098,0.665,29855.4,183.7,183.7,177.7,4,4,4,1681,1511,1832,1519,1349,162,162,162,419,249,570,0.0967,0.0884,0.107,1100,1100,1100,990,990,990,970.1,969.5,970.6,19.9,19.4,20.5,0.911,0.893,0.924,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.91,1.94,0.097,0.093,0.1,18,17.5,18.57,0.934,0.931,0.936,0.98,0.98,0.98,0.915,0.913,0.917,45.33,43.97,46.87,44.43,43.09,45.93,0,0,0,0,0,0,0.987,0,0.355,0.096,0.65,0.35,29.3
-815540400000,1944,2,1943,5,22,7,1.2,0.131,0.665,28102.4,170.9,170.9,167.3,4,4,4,1985,1872,2095,1768,1710,217,162,239,667.7,610,756,0.109,0.0861,0.122,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.03,16.73,17.37,0.929,0.927,0.931,0.98,0.98,0.98,0.91,0.909,0.912,42.67,41.85,43.61,41.82,41.01,42.74,0,0,0,0,0,0,0.929,0,0.535,0.11,0.55,0.45,23.4
-814935600000,1944,3,1943,6,23,7,1.26,0.135,0.665,27586.2,164.7,164.7,164.2,4,4,4,2088,2067,2095,1865,1856,223,183,239,765.4,756,794,0.107,0.0881,0.114,1100,1100,1100,990,990,990,971.3,971.3,971.3,18.7,18.7,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.75,16.73,16.8,0.928,0.927,0.928,0.98,0.98,0.98,0.909,0.909,0.909,41.89,41.85,42.03,41.05,41.01,41.19,0,0,0,0,0,0,0.912,0,0.595,0.11,0.53,0.47,21.9
-814330800000,1944,3,1943,6,24,7,1.25,0.111,0.665,27699.8,165.7,165.7,164.9,4,4,4,2062,2028,2095,1879,1845,183,183,183,778.9,745,812,0.0887,0.0874,0.0902,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.81,16.73,16.89,0.928,0.927,0.928,0.98,0.98,0.98,0.909,0.909,0.91,42.06,41.85,42.28,41.22,41.01,41.44,0,0,0,0,0,0,0.916,0,0.585,0.089,0.53,0.47,22.2
-813722400000,1944,3,1943,6,25,7,1.29,0.111,0.665,27371.9,164,164,162.9,4,4,4,2134,2095,2188,1951,1912,183,183,183,851.1,812,905,0.0858,0.0836,0.0874,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.63,16.51,16.73,0.927,0.926,0.927,0.979,0.979,0.98,0.908,0.907,0.909,41.59,41.23,41.85,40.73,40.36,41.01,0,0,0,0,0,0,0.905,0,0.625,0.086,0.52,0.48,21.2
-813117600000,1944,3,1943,6,26,7,1.35,0.117,0.665,26879.3,161.4,161.4,160,4,4,4,2239,2188,2294,2046,2005,192.7,183,217,946,905,978,0.086,0.0809,0.0946,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.38,16.25,16.51,0.926,0.925,0.926,0.978,0.977,0.979,0.905,0.904,0.907,40.9,40.54,41.23,40,39.61,40.36,0,0,0,0,0,0,0.889,0,0.685,0.087,0.49,0.51,19.9
-812512800000,1944,4,1943,7,27,7,1.41,0.131,0.665,26448.9,158.5,158.5,157.4,4,4,4,2331,2294,2364,2114,2077,217,217,217,1013,977,1047,0.0931,0.0918,0.0946,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.16,16.08,16.25,0.925,0.924,0.925,0.977,0.976,0.977,0.903,0.902,0.904,40.3,40.08,40.54,39.36,39.13,39.61,0,0,0,0,0,0,0.875,0,0.745,0.093,0.47,0.53,18.8
-811908000000,1944,4,1943,7,28,7,1.47,0.131,0.665,25958.1,156.5,156.5,154.5,4,4,4,2432,2364,2497,2215,2147,217,217,217,1115,1047,1180,0.0893,0.0869,0.0918,1100,1100,1100,990,990,990,972.1,972,972.3,17.9,17.7,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.92,15.76,16.08,0.923,0.921,0.924,0.975,0.974,0.976,0.9,0.897,0.902,39.61,39.16,40.08,38.63,38.15,39.13,0,0,0,0,0,0,0.858,0,0.805,0.089,0.45,0.55,17.7
-811303200000,1944,4,1943,7,29,7,1.53,0.131,0.665,25501.1,152.6,152.6,151.8,4,4,4,2523,2497,2543,2306,2280,217,217,217,1206,1180,1226,0.086,0.0853,0.0869,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.7,15.65,15.76,0.921,0.92,0.921,0.974,0.974,0.974,0.896,0.896,0.897,38.97,38.83,39.16,37.95,37.8,38.15,0,0,0,0,0,0,0.843,0,0.865,0.086,0.43,0.57,16.7
-810698400000,1944,4,1943,7,30,7,1.51,0.131,0.665,25607.7,154,154,152.4,4,4,4,2502,2450,2543,2285,2233,217,217,217,1185,1133,1226,0.0867,0.0853,0.0886,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.75,15.65,15.87,0.921,0.92,0.922,0.974,0.974,0.975,0.897,0.896,0.899,39.12,38.83,39.49,38.11,37.8,38.5,0,0,0,0,0,0,0.847,0,0.845,0.087,0.44,0.56,17
-810093600000,1944,5,1943,8,31,7,1.4,0.167,0.665,26492.2,160.6,160.6,157.7,4,4,4,2321,2217,2423,2045,1941,276,276,276,945,841,1047,0.119,0.114,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.18,15.94,16.43,0.925,0.923,0.926,0.977,0.975,0.978,0.903,0.9,0.906,40.36,39.68,41.04,39.42,38.7,40.15,0,0,0,0,0,0,0.876,0,0.735,0.12,0.48,0.52,18.9
-809488800000,1944,5,1943,8,32,7,1.27,0.167,0.665,27514.5,166.4,166.4,163.8,4,4,4,2102,2004,2188,1826,1728,276,276,276,726.3,628,812,0.132,0.126,0.138,1100,1100,1100,990,990,990,971.3,971.1,971.6,18.7,18.4,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.71,16.51,16.95,0.927,0.926,0.929,0.98,0.979,0.98,0.908,0.907,0.91,41.8,41.23,42.44,40.94,40.36,41.59,0,0,0,0,0,0,0.91,0,0.605,0.13,0.52,0.48,21.7
-808884000000,1944,5,1943,8,33,7,1.15,0.167,0.665,28577.3,173.2,173.2,170.1,4,4,4,1896,1808,1972,1620,1532,276,276,276,520,432,596,0.146,0.14,0.153,1100,1100,1100,990,990,990,970.8,970.5,971,19.2,19,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.3,17.05,17.58,0.93,0.929,0.932,0.98,0.98,0.98,0.912,0.91,0.913,43.39,42.72,44.18,42.53,41.86,43.29,0,0,0,0,0,0,0.945,0,0.485,0.15,0.58,0.42,24.8
-808279200000,1944,5,1943,8,34,7,1.02,0.167,0.665,29853.6,181.6,181.6,177.7,4,4,4,1680,1570,1802,1404,1294,276,276,276,304,194,426,0.165,0.153,0.176,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.918,0.908,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.92,1.94,0.097,0.095,0.099,18,17.6,18.37,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,45.33,44.23,46.31,44.43,43.35,45.39,0,0,0,0,0,0,0.987,0,0.355,0.16,0.65,0.35,29.3
-807674400000,1944,5,1943,8,35,7,0.85,0.144,0.664,31489.2,190.2,190.2,187.4,4,4,4,1406,1291,1529,1168,1081,238.3,210,276,70.57,0,153,0.169,0.15,0.193,1097,1081,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.84,0.784,0.883,0.477,0.456,0.48,0.023,0.022,0.024,1.85,1.76,1.9,0.089,0.083,0.093,18.97,18.52,19.43,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.82,46.74,48.52,46.86,45.81,47.55,0,0,0,0,0,0,1.04,0,0.186,0.17,0.78,0.22,37
-807069600000,1944,6,1943,9,36,7,0.681,0.123,0.558,28560.2,180.1,180.1,170,4,4,4,1126,1043,1208,923,870,203,161,210,0,0,0,0.18,0.154,0.194,923,870,998.1,990,990,990,968.3,968,968.6,21.7,21.4,22,0.573,0.521,0.662,0.288,0.246,0.349,0.013,0.011,0.016,1.24,1.1,1.45,0.057,0.05,0.068,20.46,19.99,20.85,0.937,0.935,0.939,0.98,0.979,0.98,0.918,0.916,0.92,43.37,41.39,45.96,42.5,40.52,45.04,0,0,0,0,0,0,0.944,0,0.123,0.18,0.82,0.18,41.9
-806464800000,1944,6,1943,9,37,7,0.52,0.0974,0.423,22868.5,156.7,156.7,136.1,4,3,3.4285714285714284,860.4,739.6,989.5,699.4,578.6,161,161,161,0,0,0,0.189,0.163,0.218,699.4,578.6,828.5,990,990,990,967.3,966.9,967.9,22.7,22.1,23.1,0.37,0.292,0.472,0.148,0.101,0.213,0.0066,0.0044,0.0096,0.818,0.656,0.988,0.036,0.028,0.045,21.84,21.15,22.48,0.933,0.927,0.94,0.976,0.97,0.98,0.911,0.899,0.921,41,36.67,46.68,40.04,35.57,45.75,0,0,0,0,0,0,0.756,0,0.097,0.19,0.81,0.19,44
-805860000000,1944,6,1943,9,38,7,0.395,0.0974,0.297,16818.2,114.6,114.6,100.1,3,2,2.5714285714285716,652.9,601.8,733.8,491.9,440.8,161,161,161,0,0,0,0.248,0.219,0.268,491.9,440.8,572.8,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.242,0.214,0.288,0.0717,0.0582,0.0991,0.0031,0.0025,0.0043,0.591,0.477,0.667,0.025,0.02,0.028,22.9,22.52,23.08,0.931,0.919,0.941,0.975,0.97,0.98,0.908,0.891,0.922,41.06,32.99,48.97,40.06,32,47.99,0,0,0,0,0,0,0.556,0,0.098,0.25,0.75,0.25,42.6
-805255200000,1944,6,1943,9,39,7,0.333,0.0929,0.24,13970,88.12,88.12,83.15,2,2,2,550,523,583,396.5,381,153.6,135,161,0,0,0,0.279,0.256,0.297,396.5,381,422,990,990,990,966.1,966,966.2,23.9,23.8,24,0.198,0.193,0.207,0.0493,0.0462,0.0544,0.0021,0.0019,0.0023,0.525,0.496,0.576,0.022,0.021,0.024,23.4,23.2,23.54,0.933,0.931,0.937,0.98,0.978,0.98,0.914,0.91,0.918,42.45,40.81,44.96,41.58,39.9,44.06,0,0,0,0,0,0,0.462,0,0.093,0.28,0.72,0.28,42
-804650400000,1944,7,1943,10,40,7,0.297,0.0816,0.215,12547.9,80.42,80.42,74.69,2,2,2,490.6,462.6,516.8,355.6,327.6,135,135,135,0,0,0,0.276,0.261,0.292,355.6,327.6,381.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.172,0.191,0.0411,0.0355,0.0464,0.0017,0.0015,0.0019,0.447,0.397,0.495,0.018,0.016,0.021,23.75,23.58,23.92,0.927,0.922,0.931,0.973,0.97,0.978,0.902,0.894,0.911,38.36,35.42,41.1,37.34,34.36,40.21,0,0,0,0,0,0,0.415,0,0.082,0.27,0.72,0.28,42.2
-804045600000,1944,7,1943,10,41,7,0.267,0.0816,0.186,10832.1,67.29,67.29,64.48,2,2,2,442.1,426.6,455.7,307.1,291.6,135,135,135,0,0,0,0.305,0.296,0.316,307.1,291.6,320.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.159,0.17,0.0314,0.0283,0.0341,0.0013,0.0012,0.0014,0.363,0.338,0.386,0.015,0.014,0.016,24.05,23.96,24.14,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.887,0.893,33.24,31.58,34.68,32.24,30.63,33.64,0,0,0,0,0,0,0.358,0,0.081,0.31,0.7,0.3,40.6
-803440800000,1944,7,1943,10,42,7,0.241,0.0816,0.159,9290.68,59.94,59.94,55.3,2,2,2,398.3,377.1,420.3,263.3,242.1,135,135,135,0,0,0,0.339,0.321,0.358,263.3,242.1,285.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.142,0.157,0.0227,0.0184,0.0271,0.00092,0.00075,0.0011,0.295,0.264,0.328,0.012,0.011,0.013,24.32,24.18,24.45,0.908,0.902,0.913,0.97,0.97,0.97,0.881,0.875,0.886,28.51,26.19,30.9,27.65,25.4,29.97,0,0,0,0,0,0,0.307,0,0.082,0.34,0.66,0.34,38.6
-802836000000,1944,7,1943,10,43,7,0.217,0.0816,0.135,8077.83,49.9,49.9,48.08,2,1,1.4285714285714286,358.4,346.9,373,223.4,211.9,135,135,135,0,0,0,0.377,0.362,0.389,223.4,211.9,238,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.131,0.14,0.0147,0.0124,0.0176,0.00059,0.0005,0.00071,0.38,0.241,0.487,0.015,0.0097,0.02,24.43,24.34,24.56,0.922,0.895,0.94,0.976,0.97,0.98,0.899,0.868,0.921,38.51,24.29,49.12,37.63,23.56,48.14,0,0,0,0,0,0,0.267,0,0.082,0.38,0.62,0.38,37.2
-802231200000,1944,7,1943,10,44,7,0.204,0.0713,0.133,7900.37,47.83,47.83,47.03,2,1,1.5714285714285714,337.2,329.2,344.6,219.3,209.6,117.9,115,135,0,0,0,0.35,0.338,0.392,219.3,209.6,225.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.129,0.133,0.0139,0.0119,0.0151,0.00056,0.00048,0.00061,0.334,0.231,0.475,0.013,0.0093,0.019,24.58,24.42,24.69,0.913,0.893,0.939,0.974,0.97,0.98,0.89,0.867,0.92,34.43,23.85,48.81,33.6,23.13,47.83,0,0,0,0,0,0,0.261,0,0.071,0.35,0.65,0.35,38.7
-801626400000,1944,8,1943,11,45,7,0.192,0.0696,0.122,7446.81,47.31,47.31,44.33,2,1,1.1428571428571428,317.1,302.3,335.5,202.1,187.3,115,115,115,0,0,0,0.363,0.343,0.38,202.1,187.3,220.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.12,0.131,0.0108,0.00873,0.0141,0.00043,0.00035,0.00057,0.389,0.231,0.467,0.016,0.0093,0.019,24.63,24.49,24.71,0.929,0.893,0.938,0.979,0.97,0.98,0.909,0.867,0.92,41.89,23.85,48.28,41.02,23.13,47.31,0,0,0,0,0,0,0.246,0,0.07,0.36,0.64,0.36,38.8
-801021600000,1944,8,1943,11,46,7,0.175,0.0696,0.105,6403.91,40.7,40.7,38.12,1,1,1,288.6,281.3,299.2,173.6,166.3,115,115,115,0,0,0,0.398,0.384,0.409,173.6,166.3,184.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.119,0.00736,0.00663,0.00842,0.00029,0.00026,0.00034,0.336,0.315,0.367,0.013,0.012,0.015,24.81,24.74,24.86,0.926,0.924,0.93,0.974,0.971,0.979,0.902,0.896,0.911,39.13,37.45,41.56,38.12,36.35,40.7,0,0,0,0,0,0,0.212,0,0.07,0.4,0.6,0.4,36.6
-800416800000,1944,8,1943,11,47,7,0.166,0.0696,0.0964,5845.59,36.35,36.35,34.8,1,1,1,274.4,266.8,281.3,159.4,151.8,115,115,115,0,0,0,0.419,0.409,0.431,159.4,151.8,166.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.112,0.00594,0.00518,0.00663,0.00024,0.00021,0.00026,0.296,0.275,0.315,0.012,0.011,0.012,24.91,24.86,24.96,0.921,0.918,0.924,0.97,0.97,0.971,0.894,0.89,0.896,35.87,34.1,37.45,34.8,33.08,36.35,0,0,0,0,0,0,0.193,0,0.0696,0.42,0.58,0.42,35.2
-799812000000,1944,8,1943,11,48,7,0.155,0.0633,0.0919,5572.15,36.36,36.36,33.17,1,1,1,256.6,243.3,266.8,151.9,141.7,104.7,91,115,0,0,0,0.407,0.355,0.448,151.9,141.7,165.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.11,0.00519,0.00417,0.00657,0.00021,0.00016,0.00026,0.275,0.25,0.31,0.011,0.0099,0.012,25,24.96,25.07,0.918,0.914,0.924,0.97,0.97,0.971,0.891,0.886,0.896,34.19,31.77,37.46,33.17,30.82,36.36,0,0,0,0,0,0,0.184,0,0.0631,0.41,0.59,0.41,35.9
-799207200000,1944,9,1943,12,49,7,0.143,0.055,0.0875,5316.43,33.34,33.34,31.65,1,1,1,235.6,229.4,243.3,144.6,138.4,91,91,91,0,0,0,0.386,0.374,0.397,144.6,138.4,152.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0999,0.105,0.00446,0.00384,0.00523,0.00018,0.00015,0.00021,0.255,0.239,0.274,0.01,0.0094,0.011,25.13,25.07,25.18,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.891,32.62,31.18,34.38,31.65,30.25,33.34,0,0,0,0,0,0,0.176,0,0.0555,0.38,0.61,0.39,37.2
-798602400000,1944,9,1943,12,50,7,0.136,0.055,0.081,4912.72,30.25,30.25,29.24,1,1,1,224.9,220.5,229.4,133.9,129.5,91,91,91,0,0,0,0.405,0.397,0.413,133.9,129.5,138.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0983,0.0968,0.0999,0.00339,0.00295,0.00384,0.00013,0.00012,0.00015,0.229,0.218,0.239,0.009,0.0086,0.0094,25.22,25.18,25.26,0.91,0.909,0.912,0.97,0.97,0.97,0.883,0.881,0.885,30.15,29.15,31.18,29.24,28.28,30.25,0,0,0,0,0,0,0.162,0,0.055,0.4,0.6,0.4,36.1
-797997600000,1944,9,1943,12,51,7,0.125,0.055,0.0704,4243.14,26.97,26.97,25.26,1,1,1,207.4,201.2,214.8,116.4,110.2,91,91,91,0,0,0,0.439,0.424,0.452,116.4,110.2,123.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0921,0.0899,0.0947,0.00164,0.00102,0.00238,0.000064,0.00004,0.000093,0.19,0.177,0.206,0.0074,0.0069,0.0081,25.37,25.31,25.42,0.899,0.894,0.905,0.97,0.97,0.97,0.872,0.867,0.878,26.04,24.55,27.81,25.26,23.82,26.97,0,0,0,0,0,0,0.14,0,0.0546,0.44,0.56,0.44,33.9
-797392800000,1944,9,1943,12,52,7,0.121,0.0535,0.0674,4054.22,27.62,27.62,24.13,1,1,1,199.9,199.1,201.2,111.5,108.1,88.43,73,91,0,0,0,0.442,0.367,0.457,111.5,108.1,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0892,0.0934,0.00115,0.000809,0.00261,0.000045,0.000032,0.0001,0.179,0.173,0.209,0.007,0.0067,0.0081,25.42,25.39,25.43,0.895,0.892,0.907,0.97,0.97,0.97,0.868,0.866,0.88,24.88,24.05,28.48,24.13,23.33,27.62,0,0,0,0,0,0,0.134,0,0.0536,0.44,0.56,0.44,33.5
-796788000000,1944,10,1944,1,1,7,0.119,0.0442,0.0749,4551.32,27.62,27.62,27.09,1,1,1,196.9,195.2,199.1,123.9,122.2,73,73,73,0,0,0,0.371,0.367,0.374,123.9,122.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0921,0.0934,0.00239,0.00222,0.00261,0.000093,0.000087,0.0001,0.204,0.2,0.209,0.008,0.0078,0.0081,25.39,25.39,25.39,0.905,0.904,0.907,0.97,0.97,0.97,0.878,0.877,0.88,27.93,27.52,28.48,27.09,26.69,27.62,0,0,0,0,0,0,0.151,0,0.0441,0.37,0.63,0.37,38.2
-796183200000,1944,10,1944,1,2,7,0.118,0.0442,0.0734,4449.95,26.69,26.69,26.49,1,1,1,194.4,192.9,195.2,121.4,119.9,73,73,73,0,0,0,0.376,0.374,0.378,121.4,119.9,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0913,0.0921,0.00214,0.00199,0.00222,0.000084,0.000078,0.000087,0.198,0.195,0.2,0.0077,0.0076,0.0078,25.39,25.39,25.39,0.904,0.902,0.904,0.97,0.97,0.97,0.876,0.875,0.877,27.31,26.94,27.52,26.49,26.13,26.69,0,0,0,0,0,0,0.147,0,0.0446,0.37,0.62,0.38,37.7
-795578400000,1944,10,1944,1,3,7,0.117,0.0442,0.0727,4403.09,26.22,26.22,26.21,1,1,1,193.2,192.9,193.3,120.2,119.9,73,73,73,0,0,0,0.378,0.378,0.378,120.2,119.9,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0913,0.0914,0.00202,0.00199,0.00203,0.000079,0.000078,0.000079,0.196,0.195,0.196,0.0076,0.0076,0.0077,25.39,25.39,25.39,0.903,0.902,0.903,0.97,0.97,0.97,0.875,0.875,0.876,27.02,26.94,27.03,26.21,26.13,26.22,0,0,0,0,0,0,0.146,0,0.0443,0.38,0.62,0.38,37.6
-794973600000,1944,10,1944,1,4,7,0.117,0.0442,0.0729,4414.17,26.59,26.59,26.27,1,1,1,193.5,192.9,194.8,120.5,119.9,73,73,73,0,0,0,0.377,0.375,0.378,120.5,119.9,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0913,0.0919,0.00205,0.00199,0.00218,0.00008,0.000078,0.000085,0.196,0.195,0.199,0.0077,0.0076,0.0078,25.39,25.39,25.39,0.903,0.902,0.904,0.97,0.97,0.97,0.876,0.875,0.877,27.09,26.94,27.41,26.27,26.13,26.59,0,0,0,0,0,0,0.146,0,0.0441,0.38,0.62,0.38,37.7
-794368800000,1944,10,1944,1,5,7,0.119,0.0416,0.0775,4718.98,29.01,29.01,28.09,1,1,1,196.9,195.2,199.1,128.2,122.2,68.71,67,73,0,0,0,0.349,0.337,0.374,128.2,122.2,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0921,0.0945,0.00282,0.00222,0.00321,0.00011,0.000087,0.00013,0.213,0.2,0.221,0.0083,0.0078,0.0086,25.38,25.38,25.39,0.908,0.904,0.91,0.97,0.97,0.97,0.88,0.877,0.882,28.96,27.52,29.91,28.09,26.69,29.01,0,0,0,0,0,0,0.156,0,0.0415,0.35,0.65,0.35,39.7
-793764000000,1944,11,1944,2,6,7,0.124,0.0405,0.0837,5110.09,32.53,32.53,30.42,1,1,1,205.3,200.2,214.8,138.3,133.2,67,67,67,0,0,0,0.327,0.312,0.335,138.3,133.2,147.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0967,0.0949,0.1,0.00383,0.00332,0.00478,0.00015,0.00013,0.00019,0.236,0.224,0.259,0.0092,0.0087,0.01,25.33,25.25,25.37,0.913,0.91,0.917,0.97,0.97,0.97,0.885,0.883,0.889,31.36,30.18,33.54,30.42,29.28,32.53,0,0,0,0,0,0,0.169,0,0.0403,0.33,0.67,0.33,41.2
