datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-793159200000,1944,11,1944,2,7,7,0.14,0.0405,0.0999,6131.76,39.85,39.85,36.5,1,1,1,232.1,220.5,246.2,165.1,153.5,67,67,67,0,0,0,0.289,0.272,0.304,165.1,153.5,179.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.102,0.111,0.00651,0.00535,0.00792,0.00026,0.00021,0.00031,0.306,0.274,0.346,0.012,0.011,0.014,25.1,24.98,25.2,0.923,0.919,0.929,0.972,0.97,0.978,0.898,0.891,0.908,37.53,34.87,40.76,36.5,33.82,39.85,0,0,0,0,0,0,0.203,0,0.0401,0.29,0.71,0.29,43.8
-792554400000,1944,11,1944,2,8,7,0.158,0.054,0.104,6335.91,40.73,40.73,37.71,1,1,1,260.4,249.8,270.3,171.2,163.7,89.29,67,93,0,0,0,0.342,0.268,0.362,171.2,163.7,182.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.109,0.114,0.00712,0.00637,0.00828,0.00028,0.00025,0.00033,0.326,0.305,0.357,0.013,0.012,0.014,24.93,24.88,24.97,0.926,0.923,0.93,0.973,0.97,0.979,0.901,0.895,0.911,38.74,36.98,41.58,37.71,35.88,40.73,0,0,0,0,0,0,0.21,0,0.054,0.34,0.66,0.34,40.1
-791949600000,1944,11,1944,2,9,7,0.178,0.0591,0.119,7349.96,47.06,47.06,43.75,1,1,1,295,273.8,316.5,197.3,180.8,97.71,93,104,0,0,0,0.331,0.316,0.344,197.3,180.8,212.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.121,0.115,0.127,0.00996,0.00808,0.0125,0.0004,0.00032,0.0005,0.407,0.354,0.459,0.016,0.014,0.018,24.71,24.56,24.85,0.934,0.929,0.938,0.98,0.978,0.98,0.915,0.909,0.919,44.65,40.93,48.02,43.75,40.03,47.06,0,0,0,0,0,0,0.243,0,0.059,0.33,0.67,0.33,41.3
-791344800000,1944,12,1944,3,10,7,0.214,0.0629,0.151,8879.18,59.74,59.74,52.85,2,2,2,354.3,325.7,386.5,250.3,221.7,104,104,104,0,0,0,0.295,0.269,0.319,250.3,221.7,282.5,990,990,990,965.2,965,965.3,24.8,24.7,25,0.14,0.13,0.152,0.0201,0.0143,0.0265,0.00081,0.00057,0.0011,0.272,0.232,0.32,0.011,0.0093,0.013,24.56,24.35,24.74,0.904,0.894,0.913,0.97,0.97,0.97,0.877,0.867,0.885,27.24,24.04,30.79,26.43,23.32,29.87,0,0,0,0,0,0,0.294,0,0.063,0.29,0.71,0.29,41.5
-790740000000,1944,12,1944,3,11,7,0.249,0.0629,0.186,10913.4,66.79,66.79,64.96,2,2,2,411.5,391.8,420.3,307.5,287.8,104,104,104,0,0,0,0.253,0.247,0.265,307.5,287.8,316.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.154,0.164,0.0315,0.0276,0.0333,0.0013,0.0011,0.0014,0.36,0.328,0.374,0.015,0.013,0.015,24.19,24.13,24.31,0.918,0.914,0.92,0.97,0.97,0.97,0.89,0.887,0.892,33.48,31.37,34.43,32.48,30.42,33.4,0,0,0,0,0,0,0.361,0,0.063,0.25,0.75,0.25,43.8
-790135200000,1944,12,1944,3,12,7,0.257,0.0629,0.194,11386.1,71.46,71.46,67.77,2,2,2,425,413.7,442.8,321,309.7,104,104,104,0,0,0,0.245,0.235,0.251,321,309.7,338.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.161,0.172,0.0342,0.0319,0.0378,0.0014,0.0013,0.0015,0.382,0.363,0.413,0.016,0.015,0.017,24.11,23.99,24.18,0.921,0.918,0.924,0.97,0.97,0.97,0.893,0.891,0.896,34.94,33.72,36.83,33.89,32.71,35.73,0,0,0,0,0,0,0.377,0,0.063,0.24,0.75,0.25,44.3
-789530400000,1944,12,1944,3,13,7,0.277,0.0629,0.214,12576.6,75.81,75.81,74.86,2,2,2,458.3,453.1,462.6,354.3,349.1,104,104,104,0,0,0,0.227,0.225,0.23,354.3,349.1,358.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.177,0.175,0.179,0.0409,0.0398,0.0417,0.0017,0.0016,0.0017,0.44,0.431,0.448,0.018,0.018,0.018,23.9,23.87,23.93,0.927,0.926,0.927,0.973,0.972,0.974,0.901,0.899,0.903,38.48,37.92,38.93,37.43,36.84,37.9,0,0,0,0,0,0,0.416,0,0.063,0.23,0.77,0.23,45.4
-788925600000,1945,1,1944,4,14,7,0.289,0.0726,0.216,12637.8,77.95,77.95,75.23,2,2,2,477.1,462.6,489.3,357.1,342.6,120,120,120,0,0,0,0.251,0.245,0.259,357.1,342.6,369.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.174,0.184,0.0414,0.0385,0.0439,0.0017,0.0016,0.0018,0.447,0.421,0.469,0.018,0.017,0.019,23.81,23.73,23.9,0.927,0.925,0.929,0.973,0.97,0.976,0.902,0.897,0.907,38.65,37.12,39.94,37.61,36,38.97,0,0,0,0,0,0,0.418,0,0.073,0.25,0.75,0.25,43.7
-788320800000,1945,1,1944,4,15,7,0.31,0.0726,0.237,13916.4,85.96,85.96,82.84,2,2,2,512.2,494.7,527.3,392.2,374.7,120,120,120,0,0,0,0.234,0.228,0.243,392.2,374.7,407.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.186,0.197,0.0484,0.0449,0.0515,0.002,0.0019,0.0021,0.513,0.479,0.542,0.021,0.02,0.023,23.58,23.48,23.69,0.933,0.93,0.935,0.979,0.977,0.98,0.913,0.909,0.916,42.3,40.49,43.86,41.42,39.56,42.98,0,0,0,0,0,0,0.46,0,0.073,0.23,0.76,0.24,44.9
-787716000000,1945,1,1944,4,16,7,0.339,0.0701,0.269,15646.2,101.6,101.6,93.13,3,2,2.142857142857143,561.3,542,589.2,445.4,422,115.9,91,120,0,0,0,0.207,0.154,0.221,445.4,422,498.2,990,990,990,966.1,966,966.3,23.9,23.7,24,0.211,0.202,0.234,0.0591,0.0544,0.0696,0.0025,0.0023,0.0029,0.588,0.499,0.635,0.025,0.021,0.027,23.29,23.19,23.39,0.936,0.922,0.94,0.979,0.97,0.98,0.916,0.894,0.921,45.1,34.92,48.31,44.15,33.87,47.34,0,0,0,0,0,0,0.517,0,0.07,0.21,0.79,0.21,46.2
-787111200000,1945,1,1944,4,17,7,0.379,0.055,0.324,18291.2,115.5,115.5,108.9,3,3,3,626.8,601.8,659.9,535.8,510.8,91,91,91,0,0,0,0.145,0.138,0.151,535.8,510.8,568.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.255,0.241,0.274,0.0843,0.0743,0.0976,0.0036,0.0031,0.0042,0.566,0.521,0.626,0.024,0.022,0.027,23.03,22.83,23.17,0.926,0.924,0.93,0.971,0.97,0.975,0.9,0.896,0.907,37.36,35.74,39.49,36.29,34.66,38.5,0,0,0,0,0,0,0.605,0,0.055,0.15,0.85,0.15,48.3
-786506400000,1945,1,1944,4,18,7,0.422,0.0599,0.362,20367.2,124.4,124.4,121.2,3,3,3,697.6,666.8,720.3,598.6,575.8,99,91,105,0,0,0,0.142,0.133,0.149,598.6,575.8,615.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.292,0.278,0.303,0.109,0.1,0.115,0.0047,0.0043,0.0049,0.683,0.639,0.715,0.029,0.027,0.031,22.63,22.5,22.79,0.933,0.931,0.934,0.979,0.976,0.98,0.913,0.908,0.916,41.3,39.93,42.3,40.41,38.96,41.46,0,0,0,0,0,0,0.674,0,0.06,0.14,0.86,0.14,48.3
-785901600000,1945,2,1944,5,19,7,0.478,0.0663,0.412,22800.6,141.3,141.3,135.7,3,3,3,790.4,728.5,834.7,680.8,623.5,109.6,105,137,0,0,0,0.138,0.128,0.164,680.8,623.5,712.7,990,990,990,967.1,966.8,967.2,22.9,22.8,23.2,0.341,0.308,0.358,0.135,0.117,0.146,0.0059,0.005,0.0064,0.841,0.73,0.904,0.037,0.031,0.04,22.1,21.89,22.46,0.939,0.935,0.941,0.98,0.98,0.98,0.92,0.916,0.922,46.16,42.8,48.06,45.24,41.94,47.1,0,0,0,0,0,0,0.754,0,0.066,0.14,0.86,0.14,47.7
-785296800000,1945,2,1944,5,20,7,0.531,0.0829,0.448,24139.4,150.5,150.5,143.7,4,3,3.5714285714285716,878.2,834.7,924.7,741.2,697.7,137,137,137,0,0,0,0.156,0.148,0.164,741.2,697.7,787.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.386,0.354,0.426,0.161,0.139,0.184,0.0071,0.0061,0.0082,0.865,0.802,0.928,0.038,0.036,0.041,21.72,21.52,21.89,0.934,0.927,0.941,0.975,0.97,0.98,0.91,0.9,0.922,41.95,37.01,48.25,40.92,35.9,47.29,0,0,0,0,0,0,0.798,0,0.083,0.16,0.84,0.16,45.5
-784692000000,1945,2,1944,5,21,7,0.636,0.0829,0.553,28663.9,182.2,182.2,170.6,4,4,4,1052,941.1,1132,914.9,804.1,137,137,137,0,0,0,0.131,0.121,0.146,914.9,804.1,995.3,990,990,990,968.1,967.7,968.3,21.9,21.7,22.3,0.544,0.441,0.626,0.282,0.193,0.346,0.013,0.0087,0.016,1.2,0.921,1.41,0.055,0.041,0.065,20.75,20.27,21.41,0.937,0.932,0.94,0.979,0.975,0.98,0.917,0.908,0.921,43.56,39.35,46.49,42.65,38.35,45.56,0,0,0,0,0,0,0.948,0,0.083,0.13,0.87,0.13,45.1
-784087200000,1945,2,1944,5,22,7,0.656,0.0988,0.557,28534.4,189.7,189.7,169.8,4,4,4,1084,971.4,1195,921,788.4,163.3,137,183,0,0,0,0.153,0.115,0.188,921,788.4,1058,990,990,990,968.2,967.8,968.5,21.8,21.5,22.2,0.568,0.438,0.718,0.295,0.184,0.426,0.014,0.0083,0.02,1.24,0.897,1.64,0.057,0.04,0.076,20.6,19.85,21.32,0.936,0.931,0.94,0.978,0.972,0.98,0.915,0.905,0.921,43.42,38.35,48.4,42.46,37.29,47.43,0,0,0,0,0,0,0.944,0,0.099,0.15,0.85,0.15,43.5
-783482400000,1945,3,1944,6,23,7,1.02,0.111,0.641,28878.6,188.6,188.6,171.9,4,4,4,1688,1117,2162,1505,934,183,183,183,445.4,0,879,0.116,0.0847,0.164,1060,934,1100,990,990,990,970.1,968.3,971.5,19.9,18.5,21.7,0.82,0.571,0.926,0.433,0.297,0.48,0.022,0.014,0.026,1.75,1.25,1.94,0.089,0.058,0.1,18.18,16.57,20.48,0.933,0.927,0.939,0.98,0.979,0.98,0.914,0.907,0.921,43.86,41.41,48.12,42.97,40.54,47.16,0,0,0,0,0,0,0.955,0,0.379,0.11,0.63,0.37,28.3
-782877600000,1945,3,1944,6,24,7,1.54,0.111,0.665,25409.9,160.5,160.5,151.2,4,4,4,2541,2222,2895,2358,2039,183,183,183,1258,939,1612,0.0726,0.0632,0.0824,1100,1100,1100,990,990,990,972.4,971.6,973.3,17.6,16.7,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.65,14.8,16.42,0.92,0.911,0.926,0.974,0.97,0.978,0.895,0.884,0.906,38.83,36.35,41.01,37.81,35.26,40.12,0,0,0,0,0,0,0.84,0,0.875,0.072,0.43,0.57,16.5
-782272800000,1945,3,1944,6,25,7,1.98,0.135,0.665,22048.1,137.6,137.6,131.2,4,4,4,3272,3021,3496,3049,2838,223,183,239,1949,1738,2157,0.068,0.0597,0.075,1100,1100,1100,990,990,990,974.1,973.6,974.6,15.9,15.4,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.93,13.45,14.49,0.9,0.893,0.908,0.97,0.97,0.97,0.873,0.866,0.88,33.82,32.38,35.48,32.81,31.41,34.41,0,0,0,0,0,0,0.729,0,1.315,0.068,0.34,0.66,11.1
-781668000000,1945,3,1944,6,26,7,2.29,0.149,0.665,19901,123.1,123.1,118.5,4,4,4,3785,3600,3886,3538,3361,247,239,295,2438,2261,2547,0.0653,0.0615,0.0763,1100,1100,1100,990,990,990,975.2,974.8,975.4,14.8,14.6,15.2,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.84,12.62,13.23,0.882,0.877,0.889,0.97,0.97,0.97,0.855,0.851,0.863,30.53,29.86,31.73,29.61,28.97,30.77,0,0,0,0,0,0,0.658,0,1.625,0.065,0.29,0.71,8.69
-781063200000,1945,4,1944,7,27,7,2.26,0.178,0.665,20106.9,123.8,123.8,119.7,4,4,4,3737,3573,3846,3442,3278,295,295,295,2342,2178,2451,0.079,0.0767,0.0826,1100,1100,1100,990,990,990,975.1,974.8,975.4,14.9,14.6,15.2,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.94,12.71,13.28,0.884,0.879,0.89,0.97,0.97,0.97,0.858,0.853,0.864,30.85,30.13,31.9,29.92,29.23,30.94,0,0,0,0,0,0,0.665,0,1.595,0.079,0.29,0.71,8.9
-780458400000,1945,4,1944,7,28,7,2.05,0.178,0.665,21538.6,132.7,132.7,128.2,4,4,4,3393,3211,3496,3098,2916,295,295,295,1998,1816,2101,0.087,0.0844,0.0919,1100,1100,1100,990,990,990,974.4,974,974.6,15.6,15.4,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.66,13.45,14.05,0.897,0.893,0.903,0.97,0.97,0.97,0.87,0.866,0.876,33.04,32.38,34.2,32.05,31.41,33.18,0,0,0,0,0,0,0.712,0,1.385,0.087,0.32,0.68,10.5
-779853600000,1945,4,1944,7,29,7,1.8,0.165,0.665,23297.8,141.7,141.7,138.7,4,4,4,2983,2873,3123,2710,2600,272.7,217,295,1610,1500,1728,0.0913,0.0755,0.102,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.59,14.25,14.85,0.909,0.905,0.912,0.97,0.97,0.97,0.881,0.878,0.884,35.74,34.77,36.51,34.67,33.73,35.41,0,0,0,0,0,0,0.77,0,1.135,0.092,0.37,0.63,12.9
-779248800000,1945,4,1944,7,30,7,1.6,0.131,0.665,24917.6,152,152,148.3,4,4,4,2640,2517,2769,2423,2300,217,217,217,1323,1200,1452,0.0823,0.0784,0.0862,1100,1100,1100,990,990,990,972.6,972.3,973,17.4,17,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.41,15.1,15.71,0.918,0.914,0.921,0.972,0.97,0.974,0.892,0.887,0.897,38.15,37.24,39.01,37.08,36.12,37.99,0,0,0,0,0,0,0.824,0,0.935,0.082,0.42,0.58,15.6
-778644000000,1945,4,1944,7,31,7,1.44,0.162,0.665,26184.5,159,159,155.9,4,4,4,2385,2276,2497,2117,2000,267.6,217,276,1017,900,1180,0.112,0.0869,0.121,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.03,15.76,16.29,0.924,0.921,0.925,0.976,0.974,0.977,0.901,0.897,0.904,39.93,39.16,40.66,38.97,38.15,39.74,0,0,0,0,0,0,0.866,0,0.775,0.11,0.46,0.54,18.2
-778039200000,1945,5,1944,8,32,7,1.31,0.167,0.665,27253,164.7,164.7,162.2,4,4,4,2159,2067,2261,1883,1791,276,276,276,783,691,885,0.128,0.122,0.133,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.57,16.33,16.8,0.927,0.925,0.928,0.979,0.978,0.98,0.907,0.905,0.909,41.42,40.75,42.03,40.56,39.84,41.19,0,0,0,0,0,0,0.901,0,0.645,0.13,0.51,0.49,20.8
-777434400000,1945,5,1944,8,33,7,1.17,0.167,0.665,28393.9,172.3,172.3,169,4,4,4,1929,1832,2042,1653,1556,276,276,276,553,456,666,0.143,0.135,0.151,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.19,16.86,17.5,0.93,0.928,0.931,0.98,0.98,0.98,0.911,0.91,0.913,43.12,42.2,43.96,42.25,41.35,43.08,0,0,0,0,0,0,0.939,0,0.505,0.14,0.57,0.43,24.3
-776829600000,1945,5,1944,8,34,7,1.03,0.167,0.665,29762.3,180.9,180.9,177.2,4,4,4,1695,1589,1802,1419,1313,276,276,276,319.3,213,426,0.163,0.153,0.174,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.92,0.911,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.93,1.94,0.097,0.095,0.099,17.95,17.6,18.3,0.933,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,45.19,44.23,46.14,44.29,43.35,45.22,0,0,0,0,0,0,0.984,0,0.365,0.16,0.65,0.35,28.9
-776224800000,1945,5,1944,8,35,7,0.874,0.15,0.665,31307.7,190.7,190.7,186.4,4,4,4,1445,1328,1551,1197,1118,247.7,210,276,97.14,18,175,0.171,0.15,0.191,1100,1100,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.857,0.82,0.895,0.48,0.48,0.48,0.023,0.023,0.024,1.87,1.84,1.91,0.09,0.087,0.094,18.82,18.44,19.24,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.54,46.51,48.65,46.59,45.58,47.68,0,0,0,0,0,0,1.04,0,0.209,0.17,0.76,0.24,35.8
-775620000000,1945,6,1944,9,36,7,0.702,0.127,0.575,29138.5,189.5,189.5,173.4,4,4,4,1161,1080,1291,951.4,870,210,210,210,0,0,0,0.182,0.163,0.194,951.4,870,1081,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.611,0.522,0.784,0.317,0.246,0.456,0.015,0.011,0.022,1.33,1.1,1.76,0.062,0.05,0.083,20.26,19.43,20.75,0.938,0.935,0.939,0.98,0.979,0.98,0.919,0.916,0.92,44.25,41.39,48.34,43.36,40.52,47.37,0,0,0,0,0,0,0.964,0,0.127,0.18,0.82,0.18,41.5
-775015200000,1945,6,1944,9,37,7,0.556,0.0974,0.459,24506.7,165.4,165.4,145.9,4,3,3.5714285714285716,919.3,817.7,1043,758.3,656.7,161,161,161,0,0,0,0.176,0.154,0.197,758.3,656.7,881.8,990,990,990,967.6,967.2,968,22.4,22,22.8,0.412,0.336,0.521,0.176,0.127,0.255,0.0079,0.0056,0.012,0.914,0.802,1.12,0.041,0.035,0.051,21.51,20.85,22.03,0.935,0.928,0.941,0.977,0.97,0.98,0.914,0.9,0.922,42.26,37.04,47.71,41.3,35.93,46.76,0,0,0,0,0,0,0.81,0,0.097,0.18,0.83,0.17,44.1
-774410400000,1945,6,1944,9,38,7,0.451,0.0974,0.353,19621.1,126.2,126.2,116.8,3,3,3,745,691.9,794.3,584,530.9,161,161,161,0,0,0,0.217,0.203,0.233,584,530.9,633.3,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.295,0.265,0.323,0.103,0.0824,0.12,0.0045,0.0035,0.0052,0.667,0.569,0.758,0.029,0.024,0.033,22.45,22.16,22.76,0.931,0.925,0.936,0.976,0.97,0.98,0.908,0.898,0.917,39.89,36.56,42.93,38.93,35.46,42.07,0,0,0,0,0,0,0.649,0,0.098,0.22,0.78,0.22,43.5
-773805600000,1945,6,1944,9,39,7,0.378,0.0951,0.283,16109.3,104.6,104.6,95.89,3,2,2.4285714285714284,624.9,566.9,682.3,467.6,431.9,157.3,135,161,0,0,0,0.252,0.236,0.27,467.6,431.9,521.3,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.229,0.209,0.259,0.0641,0.0564,0.0785,0.0027,0.0024,0.0034,0.577,0.477,0.667,0.024,0.02,0.028,23.03,22.82,23.25,0.932,0.919,0.941,0.976,0.97,0.98,0.909,0.891,0.922,41.76,32.99,48.97,40.78,32,47.99,0,0,0,0,0,0,0.533,0,0.095,0.25,0.75,0.25,42.6
-773200800000,1945,7,1944,10,40,7,0.326,0.0816,0.245,14299.3,89.72,89.72,85.12,2,2,2,539.8,512.1,562.8,404.8,377.1,135,135,135,0,0,0,0.25,0.24,0.264,404.8,377.1,427.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.189,0.207,0.051,0.0454,0.0556,0.0021,0.0019,0.0023,0.541,0.486,0.587,0.023,0.02,0.025,23.43,23.28,23.61,0.934,0.93,0.937,0.98,0.977,0.98,0.915,0.909,0.919,43.44,40.62,45.78,42.56,39.7,44.86,0,0,0,0,0,0,0.473,0,0.081,0.25,0.75,0.25,43.9
-772596000000,1945,7,1944,10,41,7,0.29,0.0816,0.209,12154.4,75.55,75.55,72.35,2,2,2,479.9,467.2,494.7,344.9,332.2,135,135,135,0,0,0,0.282,0.273,0.289,344.9,332.2,359.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.174,0.183,0.039,0.0364,0.0419,0.0016,0.0015,0.0017,0.428,0.405,0.454,0.018,0.017,0.019,23.81,23.72,23.89,0.925,0.923,0.928,0.971,0.97,0.973,0.898,0.895,0.903,37.25,35.91,38.8,36.17,34.83,37.77,0,0,0,0,0,0,0.402,0,0.081,0.28,0.72,0.28,41.9
-771991200000,1945,7,1944,10,42,7,0.269,0.0905,0.179,10413.7,68.03,68.03,61.99,2,2,2,445.5,435.5,459.3,296,249.5,149.6,135,186,0,0,0,0.336,0.294,0.427,296,249.5,324.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.162,0.148,0.171,0.0292,0.0199,0.0349,0.0012,0.00081,0.0014,0.347,0.278,0.392,0.014,0.011,0.016,24.05,23.94,24.16,0.915,0.905,0.921,0.97,0.97,0.97,0.888,0.878,0.894,31.95,26.74,35.07,30.99,25.94,34.02,0,0,0,0,0,0,0.344,0,0.09,0.34,0.67,0.33,38.7
-771386400000,1945,7,1944,10,43,7,0.253,0.112,0.14,8126.14,50.89,50.89,48.37,2,1,1.8571428571428572,417.8,402.9,431,231.8,216.9,186,186,186,0,0,0,0.446,0.432,0.462,231.8,216.9,245,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.136,0.146,0.0164,0.0134,0.019,0.00067,0.00054,0.00078,0.289,0.24,0.483,0.012,0.0098,0.02,24.23,24.1,24.32,0.904,0.894,0.939,0.971,0.97,0.98,0.879,0.867,0.92,28.34,23.66,48.14,27.55,22.95,47.18,0,0,0,0,0,0,0.269,0,0.113,0.44,0.55,0.45,32.1
-770781600000,1945,7,1944,10,44,7,0.235,0.0991,0.136,8018.06,49.43,49.43,47.73,2,1,1.5714285714285714,388.5,373,402.9,224.7,212.1,163.9,155,186,0,0,0,0.421,0.396,0.467,224.7,212.1,236.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.137,0.134,0.141,0.0149,0.0124,0.0174,0.00061,0.00051,0.0007,0.347,0.242,0.484,0.014,0.0098,0.02,24.31,24.1,24.45,0.915,0.895,0.939,0.974,0.97,0.98,0.892,0.868,0.921,34.78,24.25,48.7,33.94,23.52,47.73,0,0,0,0,0,0,0.265,0,0.099,0.42,0.58,0.42,34.1
-770176800000,1945,8,1944,11,45,7,0.213,0.0937,0.119,7262.26,45.94,45.94,43.23,1,1,1,352.2,344.6,364.7,197.2,189.6,155,155,155,0,0,0,0.44,0.425,0.45,197.2,189.6,209.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.124,0.131,0.00993,0.00896,0.0119,0.0004,0.00036,0.00048,0.412,0.387,0.454,0.017,0.016,0.018,24.43,24.32,24.49,0.934,0.932,0.937,0.98,0.98,0.98,0.915,0.913,0.918,44.11,42.42,46.88,43.23,41.58,45.94,0,0,0,0,0,0,0.24,0,0.094,0.44,0.56,0.44,34.1
-769572000000,1945,8,1944,11,46,7,0.203,0.0937,0.109,6607.87,41.58,41.58,39.33,1,1,1,335.1,325.7,344.6,180.1,170.7,155,155,155,0,0,0,0.463,0.45,0.476,180.1,170.7,189.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.117,0.124,0.00801,0.00707,0.00896,0.00032,0.00028,0.00036,0.358,0.33,0.387,0.014,0.013,0.016,24.57,24.49,24.64,0.928,0.925,0.932,0.976,0.972,0.98,0.907,0.899,0.913,40.28,38.15,42.42,39.33,37.09,41.58,0,0,0,0,0,0,0.219,0,0.094,0.46,0.54,0.46,32.6
-768967200000,1945,8,1944,11,47,7,0.19,0.0937,0.0959,5772.81,36.6,36.6,34.36,1,1,1,313.6,302.3,323.6,158.6,147.3,155,155,155,0,0,0,0.494,0.479,0.513,158.6,147.3,168.6,990,990,990,965,964.9,965,25,25,25.1,0.113,0.109,0.117,0.00586,0.00473,0.00686,0.00023,0.00019,0.00027,0.297,0.267,0.325,0.012,0.011,0.013,24.73,24.66,24.82,0.921,0.916,0.924,0.97,0.97,0.971,0.893,0.889,0.898,35.42,32.85,37.69,34.36,31.86,36.6,0,0,0,0,0,0,0.191,0,0.0941,0.49,0.5,0.5,30.4
-768362400000,1945,8,1944,11,48,7,0.175,0.0874,0.0872,5246.1,36.16,36.16,31.23,1,1,1,288.6,281.3,299.2,144.2,128.6,144.4,118,155,0,0,0,0.5,0.416,0.547,144.2,128.6,165.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.107,0.102,0.112,0.00442,0.00286,0.00656,0.00018,0.00011,0.00026,0.26,0.222,0.312,0.01,0.0088,0.012,24.89,24.84,24.94,0.914,0.908,0.923,0.97,0.97,0.97,0.887,0.881,0.896,32.19,28.56,37.27,31.23,27.7,36.16,0,0,0,0,0,0,0.173,0,0.0878,0.5,0.5,0.5,30
-767757600000,1945,9,1944,12,49,7,0.163,0.0714,0.0913,5525.61,33.95,33.95,32.89,1,1,1,269,261.4,273.8,151,143.4,118,118,118,0,0,0,0.439,0.431,0.451,151,143.4,155.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.108,0.0051,0.00434,0.00558,0.0002,0.00017,0.00022,0.273,0.254,0.285,0.011,0.01,0.011,24.95,24.92,25,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.887,0.892,33.91,32.15,35,32.89,31.19,33.95,0,0,0,0,0,0,0.183,0,0.0717,0.44,0.56,0.44,33.9
-767152800000,1945,9,1944,12,50,7,0.153,0.0714,0.0818,4934.11,31.19,31.19,29.37,1,1,1,253.3,243.3,261.4,135.3,125.3,118,118,118,0,0,0,0.466,0.451,0.485,135.3,125.3,143.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0974,0.104,0.00353,0.00253,0.00434,0.00014,0.0001,0.00017,0.234,0.211,0.254,0.0093,0.0083,0.01,25.06,25,25.13,0.911,0.906,0.915,0.97,0.97,0.97,0.884,0.879,0.887,30.28,27.99,32.15,29.37,27.15,31.19,0,0,0,0,0,0,0.163,0,0.0712,0.47,0.53,0.47,32.2
-766548000000,1945,9,1944,12,51,7,0.141,0.0644,0.0765,4614.14,30.71,30.71,27.47,1,1,1,233,229.4,236.2,126.5,113.4,106.4,91,118,0,0,0,0.457,0.393,0.51,126.5,113.4,140.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0969,0.0932,0.101,0.00265,0.00134,0.00404,0.0001,0.000053,0.00016,0.214,0.186,0.244,0.0084,0.0073,0.0096,25.19,25.17,25.23,0.905,0.897,0.913,0.97,0.97,0.97,0.878,0.87,0.886,28.31,25.16,31.66,27.47,24.41,30.71,0,0,0,0,0,0,0.153,0,0.0645,0.46,0.54,0.46,32.7
-765943200000,1945,9,1944,12,52,7,0.137,0.055,0.0821,4985.6,30.25,30.25,29.68,1,1,1,226.8,224.7,229.4,135.8,133.7,91,91,91,0,0,0,0.401,0.397,0.405,135.8,133.7,138.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.099,0.0982,0.0999,0.00358,0.00337,0.00384,0.00014,0.00013,0.00015,0.233,0.228,0.239,0.0092,0.009,0.0094,25.21,25.18,25.22,0.911,0.91,0.912,0.97,0.97,0.97,0.884,0.883,0.885,30.59,30.1,31.18,29.68,29.2,30.25,0,0,0,0,0,0,0.165,0,0.0549,0.4,0.6,0.4,36.4
-765338400000,1945,10,1945,1,1,7,0.133,0.0587,0.0742,4480.92,27.29,27.29,26.67,1,1,1,219.6,214.8,222.3,122.6,117.8,97,97,97,0,0,0,0.442,0.436,0.452,122.6,117.8,125.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.093,0.0956,0.00226,0.00178,0.00253,0.000089,0.00007,0.000099,0.203,0.193,0.209,0.008,0.0076,0.0082,25.28,25.26,25.32,0.904,0.9,0.907,0.97,0.97,0.97,0.877,0.873,0.879,27.5,26.33,28.13,26.67,25.54,27.29,0,0,0,0,0,0,0.148,0,0.0588,0.44,0.56,0.44,33.7
-764733600000,1945,10,1945,1,2,7,0.123,0.0587,0.0646,3864.04,24.91,24.91,23,1,1,1,203.8,201.2,212.1,106.8,104.2,97,97,97,0,0,0,0.476,0.457,0.482,106.8,104.2,115.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0882,0.092,0.000678,0.000417,0.00151,0.000027,0.000016,0.000059,0.171,0.165,0.187,0.0067,0.0065,0.0073,25.41,25.34,25.43,0.891,0.889,0.898,0.97,0.97,0.97,0.864,0.862,0.871,23.72,23.09,25.68,23,22.39,24.91,0,0,0,0,0,0,0.128,0,0.0584,0.48,0.53,0.47,31.4
-764128800000,1945,10,1945,1,3,7,0.12,0.0566,0.0637,3804.14,26.69,26.69,22.64,1,1,1,198.9,195.2,200.2,105.3,102.1,93.57,73,97,0,0,0,0.47,0.374,0.487,105.3,102.1,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0874,0.0921,0.00053,0.000209,0.00222,0.000021,0.0000082,0.000087,0.168,0.161,0.2,0.0065,0.0063,0.0078,25.43,25.39,25.44,0.89,0.887,0.904,0.969,0.969,0.97,0.862,0.859,0.877,23.37,22.58,27.52,22.64,21.87,26.69,0,0,0,0,0,0,0.126,0,0.0563,0.47,0.53,0.47,31.7
-763524000000,1945,10,1945,1,4,7,0.121,0.0442,0.0767,4666.29,29.31,29.31,27.78,1,1,1,199.8,194.8,206.6,126.8,121.8,73,73,73,0,0,0,0.366,0.353,0.375,126.8,121.8,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0919,0.0961,0.00268,0.00218,0.00336,0.0001,0.000085,0.00013,0.21,0.199,0.226,0.0082,0.0078,0.0088,25.38,25.33,25.39,0.907,0.904,0.91,0.97,0.97,0.97,0.88,0.877,0.883,28.63,27.41,30.22,27.78,26.59,29.31,0,0,0,0,0,0,0.154,0,0.0443,0.37,0.63,0.37,38.6
-762919200000,1945,10,1945,1,5,7,0.124,0.0511,0.0727,4397.78,29.91,29.91,26.18,1,1,1,204.7,201.2,209.3,120.3,108.2,84.43,73,93,0,0,0,0.413,0.349,0.462,120.3,108.2,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0892,0.097,0.00203,0.000817,0.00363,0.000079,0.000032,0.00014,0.198,0.173,0.232,0.0077,0.0068,0.0091,25.37,25.31,25.42,0.901,0.893,0.912,0.97,0.97,0.97,0.874,0.866,0.884,26.99,24.07,30.84,26.18,23.35,29.91,0,0,0,0,0,0,0.145,0,0.0513,0.41,0.59,0.41,35.5
-762314400000,1945,11,1945,2,6,7,0.133,0.0562,0.0764,4626.97,28.74,28.74,27.54,1,1,1,219.4,209.3,224.7,126.4,116.3,93,93,93,0,0,0,0.424,0.414,0.444,126.4,116.3,131.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0921,0.0975,0.00264,0.00163,0.00317,0.0001,0.000064,0.00012,0.212,0.189,0.223,0.0083,0.0074,0.0088,25.27,25.23,25.35,0.906,0.899,0.909,0.97,0.97,0.97,0.879,0.872,0.882,28.39,26,29.63,27.54,25.22,28.74,0,0,0,0,0,0,0.153,0,0.0566,0.42,0.57,0.43,34.8
-761709600000,1945,11,1945,2,7,7,0.14,0.0562,0.0833,5052.57,30.99,30.99,30.07,1,1,1,230.7,226.4,234.8,137.7,133.4,93,93,93,0,0,0,0.403,0.396,0.411,137.7,133.4,141.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0981,0.101,0.00377,0.00334,0.00418,0.00015,0.00013,0.00016,0.238,0.227,0.248,0.0093,0.0089,0.0097,25.18,25.14,25.21,0.912,0.91,0.914,0.97,0.97,0.97,0.885,0.883,0.887,31,30.02,31.95,30.07,29.12,30.99,0,0,0,0,0,0,0.167,0,0.0567,0.4,0.59,0.41,36.1
-761104800000,1945,11,1945,2,8,7,0.152,0.0562,0.0958,5834.47,38.32,38.32,34.73,1,1,1,251.3,236.2,266.8,158.3,143.2,93,93,93,0,0,0,0.371,0.349,0.394,158.3,143.2,173.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.102,0.112,0.00583,0.00432,0.00738,0.00023,0.00017,0.00029,0.291,0.251,0.334,0.012,0.0099,0.013,25.01,24.9,25.13,0.921,0.915,0.926,0.971,0.97,0.975,0.894,0.887,0.903,35.76,32.28,39.32,34.73,31.31,38.32,0,0,0,0,0,0,0.193,0,0.0562,0.37,0.63,0.37,38.4
-760500000000,1945,11,1945,2,9,7,0.177,0.0581,0.118,7289.94,46.46,46.46,43.39,1,1,1,291.8,271.3,309.1,195.7,178.3,96.14,93,104,0,0,0,0.33,0.308,0.343,195.7,178.3,209.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.114,0.125,0.00983,0.00783,0.0119,0.00039,0.00031,0.00047,0.402,0.347,0.447,0.016,0.014,0.018,24.73,24.62,24.87,0.933,0.928,0.937,0.979,0.977,0.98,0.914,0.907,0.919,44.3,40.35,47.41,43.39,39.42,46.46,0,0,0,0,0,0,0.241,0,0.059,0.33,0.67,0.33,41.2
-759895200000,1945,12,1945,3,10,7,0.197,0.0629,0.134,8021.54,49.92,49.92,47.75,2,1,1.5714285714285714,326,311.8,340.6,222,207.8,104,104,104,0,0,0,0.319,0.305,0.334,222,207.8,236.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.125,0.136,0.0144,0.0116,0.0173,0.00058,0.00046,0.0007,0.335,0.232,0.472,0.013,0.0093,0.019,24.64,24.53,24.74,0.915,0.894,0.939,0.974,0.97,0.98,0.891,0.867,0.92,34.78,24.04,48.84,33.94,23.32,47.86,0,0,0,0,0,0,0.265,0,0.063,0.32,0.68,0.32,40.7
-759290400000,1945,12,1945,3,11,7,0.218,0.0629,0.155,9126.53,62.17,62.17,54.32,2,2,2,361.1,340.6,398.1,257.1,236.6,104,104,104,0,0,0,0.289,0.261,0.305,257.1,236.6,294.1,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.143,0.136,0.156,0.0214,0.0173,0.0288,0.00086,0.0007,0.0012,0.282,0.252,0.338,0.011,0.01,0.014,24.51,24.27,24.65,0.906,0.9,0.915,0.97,0.97,0.97,0.879,0.873,0.888,28,25.73,32.05,27.16,24.96,31.09,0,0,0,0,0,0,0.302,0,0.063,0.29,0.71,0.29,41.9
-758685600000,1945,12,1945,3,12,7,0.256,0.0629,0.193,11330.8,70.89,70.89,67.45,2,2,2,423.4,408,440,319.4,304,104,104,104,0,0,0,0.246,0.236,0.255,319.4,304,336,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.165,0.159,0.171,0.0339,0.0308,0.0372,0.0014,0.0013,0.0015,0.379,0.354,0.408,0.015,0.014,0.017,24.12,24.01,24.21,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.896,34.77,33.11,36.54,33.72,32.11,35.44,0,0,0,0,0,0,0.375,0,0.063,0.25,0.75,0.25,44.3
-758080800000,1945,12,1945,3,13,7,0.287,0.0629,0.224,13160.4,81.02,81.02,78.34,2,2,2,473.9,467.2,486,369.9,363.2,104,104,104,0,0,0,0.22,0.214,0.223,369.9,363.2,382,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.183,0.18,0.187,0.044,0.0426,0.0464,0.0018,0.0018,0.0019,0.469,0.456,0.492,0.019,0.019,0.02,23.8,23.72,23.84,0.929,0.928,0.931,0.976,0.975,0.979,0.907,0.905,0.912,40.12,39.41,41.38,39.17,38.42,40.51,0,0,0,0,0,0,0.435,0,0.063,0.22,0.78,0.22,45.9
-757476000000,1945,12,1945,3,14,7,0.315,0.0712,0.243,14278.2,88.86,88.86,84.99,2,2,2,520.2,489.3,542,402.5,385,117.7,104,120,0,0,0,0.226,0.213,0.238,402.5,385,422,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.188,0.202,0.0505,0.047,0.0544,0.0021,0.0019,0.0023,0.533,0.498,0.572,0.022,0.021,0.024,23.53,23.39,23.7,0.934,0.932,0.937,0.98,0.979,0.98,0.915,0.912,0.918,43.37,41.56,45.34,42.49,40.7,44.43,0,0,0,0,0,0,0.472,0,0.072,0.23,0.77,0.23,45.3
-756871200000,1946,1,1945,4,15,7,0.362,0.0726,0.289,16500.9,109,109,98.22,3,2,2.5714285714285716,598,551,659.9,478,431,120,120,120,0,0,0,0.201,0.182,0.218,478,431,539.9,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.229,0.206,0.262,0.0672,0.0562,0.086,0.0028,0.0023,0.0037,0.558,0.469,0.618,0.024,0.02,0.026,23.16,22.88,23.33,0.93,0.919,0.939,0.974,0.97,0.98,0.906,0.892,0.92,40.33,33.23,47.52,39.33,32.23,46.57,0,0,0,0,0,0,0.546,0,0.073,0.2,0.8,0.2,45.6
-756266400000,1946,1,1945,4,16,7,0.45,0.0726,0.377,21028,138.4,138.4,125.2,3,3,3,743.8,682.3,817.7,623.8,562.3,120,120,120,0,0,0,0.162,0.147,0.176,623.8,562.3,697.7,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.31,0.275,0.352,0.116,0.0949,0.139,0.005,0.0041,0.0061,0.734,0.619,0.874,0.032,0.026,0.038,22.39,21.96,22.75,0.935,0.929,0.94,0.978,0.974,0.98,0.914,0.905,0.921,42.64,38.86,47.07,41.72,37.83,46.13,0,0,0,0,0,0,0.695,0,0.073,0.16,0.84,0.16,46.7
-755661600000,1946,1,1945,4,17,7,0.54,0.0841,0.456,24496.3,154,154,145.8,4,3,3.5714285714285716,893,843.5,947,754,704.5,139,139,139,0,0,0,0.156,0.147,0.165,754,704.5,808,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.401,0.36,0.449,0.167,0.142,0.196,0.0074,0.0063,0.0088,0.896,0.844,0.972,0.04,0.038,0.043,21.63,21.38,21.83,0.935,0.929,0.942,0.976,0.971,0.98,0.912,0.902,0.923,42.5,37.76,49.12,41.49,36.68,48.14,0,0,0,0,0,0,0.81,0,0.084,0.16,0.84,0.16,45.4
-755056800000,1946,1,1945,4,18,7,0.584,0.09,0.494,26049.9,158.1,158.1,155.1,4,4,4,965.2,947,971.4,816.4,808,148.9,139,162,0,0,0,0.154,0.143,0.167,816.4,808,832.4,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.458,0.449,0.471,0.203,0.196,0.216,0.0091,0.0088,0.0097,0.956,0.934,0.993,0.043,0.042,0.045,21.28,21.22,21.38,0.933,0.932,0.934,0.975,0.975,0.977,0.91,0.909,0.912,39.74,39.36,40.45,38.76,38.36,39.52,0,0,0,0,0,0,0.861,0,0.09,0.15,0.85,0.15,44.6
-754452000000,1946,2,1945,5,19,7,0.588,0.098,0.49,25780.4,153.5,153.5,153.5,4,4,4,971.4,971.4,971.4,809.4,809.4,162,162,162,0,0,0,0.167,0.167,0.167,809.4,809.4,809.4,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.454,0.454,0.454,0.198,0.198,0.198,0.0089,0.0089,0.0089,0.942,0.942,0.942,0.042,0.042,0.042,21.27,21.27,21.27,0.932,0.932,0.932,0.975,0.975,0.975,0.909,0.909,0.909,39.36,39.36,39.36,38.36,38.36,38.36,0,0,0,0,0,0,0.853,0,0.098,0.17,0.83,0.17,43.8
-753847200000,1946,2,1945,5,20,7,0.588,0.098,0.49,25780.4,153.5,153.5,153.5,4,4,4,971.4,971.4,971.4,809.4,809.4,162,162,162,0,0,0,0.167,0.167,0.167,809.4,809.4,809.4,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.454,0.454,0.454,0.198,0.198,0.198,0.0089,0.0089,0.0089,0.942,0.942,0.942,0.042,0.042,0.042,21.27,21.27,21.27,0.932,0.932,0.932,0.975,0.975,0.975,0.909,0.909,0.909,39.36,39.36,39.36,38.36,38.36,38.36,0,0,0,0,0,0,0.853,0,0.098,0.17,0.83,0.17,43.8
-753242400000,1946,2,1945,5,21,7,0.588,0.0893,0.498,26264.7,158.5,158.5,156.3,4,4,4,971.4,971.4,971.4,823.7,809.4,147.7,137,162,0,0,0,0.152,0.141,0.167,823.7,809.4,834.4,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.463,0.454,0.469,0.209,0.198,0.218,0.0094,0.0089,0.0098,0.972,0.942,0.995,0.044,0.042,0.045,21.24,21.22,21.27,0.933,0.932,0.934,0.976,0.975,0.977,0.911,0.909,0.913,40.04,39.36,40.55,39.08,38.36,39.62,0,0,0,0,0,0,0.869,0,0.09,0.15,0.85,0.15,44.7
-752637600000,1946,2,1945,5,22,7,0.591,0.0808,0.511,26912.2,164.3,164.3,160.2,4,4,4,977.8,971.4,997.7,844.2,834.4,133.6,129,137,0,0,0,0.137,0.129,0.141,844.2,834.4,868.7,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.478,0.469,0.501,0.225,0.218,0.245,0.01,0.0098,0.011,1.02,0.995,1.08,0.046,0.045,0.049,21.17,21.03,21.22,0.935,0.934,0.936,0.978,0.977,0.98,0.914,0.913,0.917,40.95,40.55,41.91,40.05,39.62,41.07,0,0,0,0,0,0,0.89,0,0.08,0.14,0.86,0.14,45.5
-752032800000,1946,3,1945,6,23,7,0.635,0.078,0.557,28901.2,176.4,176.4,172,4,4,4,1050,1023,1080,920.7,893.7,129,129,129,0,0,0,0.123,0.119,0.126,920.7,893.7,951,990,990,990,968.1,968,968.2,21.9,21.8,22,0.549,0.524,0.577,0.287,0.265,0.311,0.013,0.012,0.014,1.21,1.14,1.29,0.055,0.052,0.059,20.73,20.56,20.89,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,43.89,42.88,45.01,43.01,42.02,44.11,0,0,0,0,0,0,0.956,0,0.078,0.12,0.88,0.12,45.5
-751428000000,1946,3,1945,6,24,7,0.668,0.078,0.59,30222.9,183.5,183.5,179.9,4,4,4,1105,1080,1132,976.3,951,129,129,129,0,0,0,0.116,0.114,0.119,976.3,951,1003,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.605,0.577,0.639,0.331,0.311,0.354,0.015,0.014,0.016,1.36,1.29,1.44,0.062,0.059,0.066,20.41,20.25,20.56,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,45.89,45.01,46.8,44.97,44.11,45.87,0,0,0,0,0,0,0.999,0,0.078,0.12,0.88,0.12,45.2
-750823200000,1946,3,1945,6,25,7,0.701,0.078,0.623,31362.8,188.2,188.2,186.7,4,4,4,1159,1142,1172,1030,1013,129,129,129,0,0,0,0.111,0.11,0.113,1030,1013,1043,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.678,0.653,0.697,0.389,0.367,0.406,0.018,0.017,0.019,1.54,1.47,1.58,0.071,0.068,0.074,20.06,19.97,20.18,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,47.62,47.1,48.02,46.67,46.16,47.06,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,44.7
-750218400000,1946,3,1945,6,26,7,0.716,0.078,0.638,31833.7,190.8,190.8,189.5,4,4,4,1183,1172,1195,1054,1043,129,129,129,0,0,0,0.109,0.108,0.11,1054,1043,1066,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.713,0.697,0.731,0.42,0.406,0.436,0.02,0.019,0.02,1.63,1.58,1.67,0.076,0.074,0.078,19.9,19.82,19.97,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,48.34,48.02,48.68,47.37,47.06,47.71,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,44.5
-749613600000,1946,4,1945,7,27,7,0.741,0.0895,0.652,32131.6,193.4,193.4,191.3,4,4,4,1226,1208,1246,1078,1060,148,148,148,0,0,0,0.121,0.119,0.123,1078,1060,1098,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.762,0.737,0.792,0.451,0.428,0.477,0.021,0.02,0.022,1.73,1.66,1.8,0.081,0.077,0.085,19.66,19.52,19.78,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,48.79,48.32,49.34,47.81,47.35,48.35,0,0,0,0,0,0,1.06,0,0.089,0.12,0.88,0.12,43.4
-749008800000,1946,4,1945,7,28,7,0.798,0.0895,0.665,32071.7,191.8,191.8,190.9,4,4,4,1320,1297,1356,1172,1149,148,148,148,72,49,108,0.112,0.109,0.114,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.825,0.814,0.839,0.48,0.48,0.48,0.023,0.023,0.023,1.84,1.83,1.85,0.087,0.086,0.088,19.25,19.13,19.34,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.7,48.36,48.92,47.73,47.39,47.94,0,0,0,0,0,0,1.06,0,0.133,0.11,0.83,0.17,40.2
-748404000000,1946,4,1945,7,29,7,0.859,0.0895,0.665,31429.7,188.5,188.5,187.1,4,4,4,1420,1384,1466,1272,1236,148,148,148,172,136,218,0.104,0.101,0.107,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.868,0.852,0.89,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.87,1.9,0.091,0.089,0.092,18.89,18.72,19.02,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.918,47.72,47.26,48.08,46.77,46.32,47.12,0,0,0,0,0,0,1.04,0,0.194,0.1,0.77,0.23,36.6
-747799200000,1946,4,1945,7,30,7,0.905,0.0895,0.665,30927.7,185.3,185.3,184.1,4,4,4,1497,1466,1529,1349,1318,148,148,148,249,218,281,0.0989,0.0968,0.101,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.903,0.89,0.911,0.48,0.48,0.48,0.023,0.023,0.024,1.92,1.9,1.93,0.093,0.092,0.094,18.61,18.5,18.72,0.936,0.935,0.936,0.98,0.98,0.98,0.917,0.917,0.917,46.96,46.67,47.26,46.02,45.73,46.32,0,0,0,0,0,0,1.02,0,0.24,0.099,0.73,0.27,34.2
-747194400000,1946,4,1945,7,31,7,0.952,0.109,0.665,30475,182.2,182.2,181.4,4,4,4,1574,1551,1589,1395,1368,179.4,148,192,294.6,268,303,0.114,0.0954,0.123,1100,1100,1100,990,990,990,969.7,969.7,969.8,20.3,20.2,20.3,0.91,0.908,0.911,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.93,0.095,0.095,0.095,18.35,18.3,18.42,0.935,0.935,0.935,0.98,0.98,0.98,0.916,0.916,0.917,46.28,46.14,46.47,45.35,45.22,45.54,0,0,0,0,0,0,1.01,0,0.287,0.11,0.7,0.3,32
-746589600000,1946,5,1945,8,32,7,0.919,0.116,0.665,30820.2,185.5,185.5,183.5,4,4,4,1519,1466,1570,1327,1274,192,192,192,226.7,174,278,0.127,0.122,0.131,1100,1100,1100,990,990,990,969.5,969.4,969.7,20.5,20.3,20.6,0.893,0.868,0.908,0.48,0.48,0.48,0.023,0.023,0.024,1.91,1.88,1.92,0.093,0.091,0.095,18.55,18.37,18.74,0.936,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.918,46.8,46.31,47.32,45.86,45.39,46.37,0,0,0,0,0,0,1.02,0,0.254,0.13,0.72,0.28,33.5
-745984800000,1946,5,1945,8,33,7,0.857,0.116,0.665,31480.3,188.7,188.7,187.4,4,4,4,1417,1384,1455,1225,1192,192,192,192,125,92,163,0.136,0.132,0.139,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.849,0.836,0.866,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.85,1.88,0.09,0.089,0.091,18.92,18.78,19.04,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.918,0.918,47.8,47.43,48.13,46.85,46.48,47.16,0,0,0,0,0,0,1.04,0,0.192,0.14,0.78,0.22,36.7
-745380000000,1946,5,1945,8,34,7,0.839,0.116,0.665,31671.8,188.7,188.7,188.5,4,4,4,1387,1384,1400,1195,1192,192,192,192,95.43,92,108,0.139,0.137,0.139,1100,1100,1100,990,990,990,969.1,969.1,969.2,20.9,20.8,20.9,0.837,0.836,0.841,0.48,0.48,0.48,0.023,0.023,0.023,1.85,1.85,1.86,0.089,0.089,0.089,19.03,18.98,19.04,0.937,0.937,0.937,0.98,0.98,0.98,0.918,0.918,0.918,48.09,47.97,48.13,47.13,47.02,47.16,0,0,0,0,0,0,1.05,0,0.174,0.14,0.79,0.21,37.7
-744775200000,1946,5,1945,8,35,7,0.759,0.111,0.64,31472,192.1,192.1,187.3,4,4,4,1255,1172,1356,1072,1011,183.1,161,192,14.29,0,64,0.146,0.136,0.159,1058,1011,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.74,0.662,0.823,0.425,0.365,0.48,0.02,0.017,0.023,1.66,1.48,1.84,0.078,0.069,0.088,19.64,19.14,20.08,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.79,46.68,48.99,46.83,45.74,48.01,0,0,0,0,0,0,1.04,0,0.119,0.15,0.84,0.16,41.5
-744170400000,1946,6,1945,9,36,7,0.649,0.0974,0.552,28505.8,179.6,179.6,169.7,4,4,4,1073,989.5,1142,912.5,828.5,161,161,161,0,0,0,0.15,0.141,0.163,912.5,828.5,980.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.55,0.472,0.617,0.28,0.213,0.335,0.013,0.0096,0.015,1.2,0.988,1.38,0.055,0.045,0.064,20.67,20.28,21.15,0.937,0.934,0.939,0.979,0.976,0.98,0.918,0.912,0.921,43.31,40.12,45.81,42.42,39.17,44.89,0,0,0,0,0,0,0.943,0,0.097,0.15,0.85,0.15,43.9
-743565600000,1946,6,1945,9,37,7,0.521,0.0974,0.424,22970.4,149.4,149.4,136.7,4,3,3.2857142857142856,861.3,760.5,947,700.3,599.5,161,161,161,0,0,0,0.188,0.17,0.212,700.3,599.5,786,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.367,0.304,0.433,0.145,0.11,0.183,0.0064,0.0048,0.0082,0.842,0.696,0.958,0.037,0.03,0.043,21.81,21.42,22.36,0.935,0.928,0.941,0.977,0.97,0.98,0.914,0.9,0.923,43.05,37.04,48.53,42.09,35.93,47.56,0,0,0,0,0,0,0.76,0,0.097,0.19,0.81,0.19,44.1
-742960800000,1946,6,1945,9,38,7,0.408,0.0974,0.31,17382.5,113.6,113.6,103.5,3,2,2.857142857142857,674.3,623.8,728.5,513.3,462.8,161,161,161,0,0,0,0.239,0.221,0.258,513.3,462.8,567.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.255,0.226,0.285,0.0771,0.0626,0.097,0.0033,0.0027,0.0042,0.57,0.477,0.667,0.024,0.02,0.028,22.83,22.55,23.08,0.927,0.919,0.941,0.972,0.97,0.98,0.901,0.891,0.922,37.82,32.99,48.97,36.77,32,47.99,0,0,0,0,0,0,0.575,0,0.098,0.24,0.76,0.24,42.6
-742356000000,1946,6,1945,9,39,7,0.346,0.0974,0.248,14397.6,93.12,93.12,85.7,2,2,2,571.4,523,608.8,410.4,362,161,161,161,0,0,0,0.283,0.264,0.308,410.4,362,447.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.203,0.186,0.217,0.0521,0.0424,0.0596,0.0022,0.0018,0.0025,0.554,0.46,0.632,0.023,0.019,0.027,23.28,23.03,23.59,0.935,0.928,0.939,0.979,0.974,0.98,0.915,0.903,0.921,43.77,38.85,47.51,42.85,37.82,46.56,0,0,0,0,0,0,0.476,0,0.098,0.28,0.72,0.28,41.6
-741751200000,1946,7,1945,10,40,7,0.281,0.0816,0.2,11632.6,75.55,75.55,69.24,2,2,2,465,440,494.7,330,305,135,135,135,0,0,0,0.291,0.273,0.307,330,305,359.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.164,0.183,0.036,0.031,0.0419,0.0015,0.0013,0.0017,0.402,0.36,0.454,0.017,0.015,0.019,23.91,23.72,24.06,0.922,0.917,0.928,0.97,0.97,0.973,0.895,0.89,0.903,35.67,33.02,38.8,34.62,32.02,37.77,0,0,0,0,0,0,0.385,0,0.081,0.29,0.71,0.29,41.4
-741146400000,1946,7,1945,10,41,7,0.252,0.0816,0.17,9938.91,62.17,62.17,59.16,2,2,2,416.6,402.9,431,281.6,267.9,135,135,135,0,0,0,0.324,0.313,0.335,281.6,267.9,296,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.161,0.0263,0.0236,0.0292,0.0011,0.00096,0.0012,0.323,0.302,0.345,0.013,0.012,0.014,24.2,24.12,24.29,0.912,0.909,0.916,0.97,0.97,0.97,0.885,0.882,0.888,30.49,29.01,32.04,29.58,28.14,31.08,0,0,0,0,0,0,0.329,0,0.082,0.32,0.67,0.33,39.4
-740541600000,1946,7,1945,10,42,7,0.235,0.0816,0.153,8950.95,56.28,56.28,53.28,2,2,2,388.7,377.1,402.9,253.7,242.1,135,135,135,0,0,0,0.347,0.335,0.358,253.7,242.1,267.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.142,0.151,0.0207,0.0184,0.0236,0.00084,0.00075,0.00096,0.281,0.264,0.302,0.011,0.011,0.012,24.38,24.29,24.45,0.906,0.902,0.909,0.97,0.97,0.97,0.879,0.875,0.882,27.46,26.19,29.01,26.64,25.4,28.14,0,0,0,0,0,0,0.296,0,0.082,0.35,0.65,0.35,38.1
-739936800000,1946,7,1945,10,43,7,0.215,0.0816,0.133,7949.55,49.9,49.9,47.32,2,1,1.4285714285714286,354.9,340.6,373,219.9,205.6,135,135,135,0,0,0,0.381,0.362,0.396,219.9,205.6,238,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.14,0.014,0.0111,0.0176,0.00056,0.00045,0.00071,0.369,0.241,0.487,0.015,0.0097,0.02,24.46,24.34,24.56,0.921,0.895,0.94,0.976,0.97,0.98,0.898,0.868,0.921,37.82,24.29,49.12,36.95,23.56,48.14,0,0,0,0,0,0,0.263,0,0.082,0.38,0.62,0.38,37
-739332000000,1946,7,1945,10,44,7,0.201,0.0747,0.127,7756.96,47.83,47.83,46.17,1,1,1,332.9,323.6,340.6,209.3,200.5,123.6,115,135,0,0,0,0.371,0.347,0.402,209.3,200.5,216.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.127,0.13,0.0119,0.0101,0.0133,0.00048,0.00041,0.00053,0.451,0.422,0.475,0.018,0.017,0.019,24.48,24.46,24.54,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.92,47.11,45.03,48.81,46.17,44.13,47.83,0,0,0,0,0,0,0.257,0,0.074,0.37,0.63,0.37,38.6
-738727200000,1946,8,1945,11,45,7,0.186,0.0696,0.116,7152.62,44.55,44.55,42.58,1,1,1,307.6,299.2,316.5,192.6,184.2,115,115,115,0,0,0,0.374,0.363,0.384,192.6,184.2,201.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.119,0.125,0.00928,0.00842,0.0103,0.00037,0.00034,0.00041,0.393,0.367,0.422,0.016,0.015,0.017,24.67,24.6,24.74,0.933,0.93,0.935,0.98,0.979,0.98,0.914,0.911,0.916,43.45,41.56,45.46,42.58,40.7,44.55,0,0,0,0,0,0,0.237,0,0.07,0.37,0.62,0.38,38.5
-738122400000,1946,8,1945,11,46,7,0.175,0.0696,0.105,6406.65,39.61,39.61,38.13,1,1,1,288.7,283.6,294.7,173.7,168.6,115,115,115,0,0,0,0.398,0.39,0.405,173.7,168.6,179.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.00737,0.00686,0.00797,0.00029,0.00027,0.00032,0.336,0.321,0.353,0.013,0.013,0.014,24.81,24.77,24.84,0.926,0.925,0.929,0.974,0.972,0.977,0.902,0.898,0.907,39.14,37.98,40.54,38.13,36.9,39.61,0,0,0,0,0,0,0.212,0,0.07,0.4,0.6,0.4,36.6
-737517600000,1946,8,1945,11,47,7,0.166,0.0696,0.0961,5826.8,36.35,36.35,34.68,1,1,1,273.9,266.8,281.3,158.9,151.8,115,115,115,0,0,0,0.42,0.409,0.431,158.9,151.8,166.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.112,0.00589,0.00518,0.00663,0.00023,0.00021,0.00026,0.294,0.275,0.315,0.012,0.011,0.012,24.91,24.86,24.96,0.921,0.918,0.924,0.97,0.97,0.971,0.893,0.89,0.896,35.75,34.1,37.45,34.68,33.08,36.35,0,0,0,0,0,0,0.193,0,0.0699,0.42,0.58,0.42,35.1
-736912800000,1946,8,1945,11,48,7,0.156,0.0675,0.0889,5381.54,34.79,34.79,32.03,1,1,1,258.6,249.8,266.8,147,134.8,111.6,91,115,0,0,0,0.431,0.364,0.46,147,134.8,158.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.101,0.107,0.0047,0.00348,0.00588,0.00019,0.00014,0.00023,0.263,0.233,0.291,0.01,0.0092,0.012,25,24.96,25.07,0.916,0.911,0.921,0.97,0.97,0.97,0.889,0.883,0.893,33.02,30.18,35.87,32.03,29.28,34.79,0,0,0,0,0,0,0.178,0,0.0671,0.43,0.57,0.43,34.5
-736308000000,1946,9,1945,12,49,7,0.143,0.055,0.0882,5362.38,33.99,33.99,31.92,1,1,1,236.9,231.4,246.2,145.9,140.4,91,91,91,0,0,0,0.384,0.37,0.393,145.9,140.4,155.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00459,0.00404,0.00552,0.00018,0.00016,0.00022,0.258,0.244,0.282,0.01,0.0096,0.011,25.12,25.04,25.17,0.916,0.913,0.919,0.97,0.97,0.97,0.888,0.886,0.892,32.91,31.66,35.04,31.92,30.71,33.99,0,0,0,0,0,0,0.177,0,0.0548,0.38,0.62,0.38,37.5
-735703200000,1946,9,1945,12,50,7,0.136,0.055,0.0808,4903.35,30.25,30.25,29.19,1,1,1,224.6,220.5,229.4,133.6,129.5,91,91,91,0,0,0,0.405,0.397,0.413,133.6,129.5,138.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0968,0.0999,0.00336,0.00295,0.00384,0.00013,0.00012,0.00015,0.228,0.218,0.239,0.009,0.0086,0.0094,25.22,25.18,25.26,0.91,0.909,0.912,0.97,0.97,0.97,0.883,0.881,0.885,30.09,29.15,31.18,29.19,28.28,30.25,0,0,0,0,0,0,0.162,0,0.0552,0.4,0.59,0.41,36.1
-735098400000,1946,9,1945,12,51,7,0.127,0.055,0.072,4348.8,26.97,26.97,25.89,1,1,1,210.1,206.6,214.8,119.1,115.6,91,91,91,0,0,0,0.433,0.424,0.44,119.1,115.6,123.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0919,0.0947,0.00191,0.00156,0.00238,0.000075,0.000061,0.000093,0.195,0.188,0.206,0.0077,0.0074,0.0081,25.34,25.31,25.37,0.902,0.899,0.905,0.97,0.97,0.97,0.875,0.872,0.878,26.69,25.85,27.81,25.89,25.07,26.97,0,0,0,0,0,0,0.144,0,0.055,0.43,0.57,0.43,34.2
-734493600000,1946,9,1945,12,52,7,0.122,0.055,0.0666,3997.19,24.05,24.05,23.79,1,1,1,201.1,200.2,202.2,110.1,109.2,91,91,91,0,0,0,0.452,0.45,0.454,110.1,109.2,111.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0896,0.0903,0.00101,0.000925,0.00112,0.000039,0.000036,0.000044,0.177,0.175,0.179,0.0069,0.0068,0.007,25.42,25.41,25.42,0.894,0.893,0.895,0.97,0.97,0.97,0.867,0.867,0.868,24.53,24.34,24.79,23.79,23.61,24.05,0,0,0,0,0,0,0.132,0,0.0554,0.45,0.55,0.45,32.8
-733888800000,1946,9,1945,12,53,7,0.121,0.0457,0.0748,4544.51,27.62,27.62,27.05,1,1,1,199.3,199.1,200.2,123.7,109.2,75.57,73,91,0,0,0,0.379,0.367,0.454,123.7,109.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0896,0.0934,0.00237,0.000925,0.00261,0.000093,0.000036,0.0001,0.204,0.175,0.209,0.008,0.0068,0.0081,25.39,25.39,25.42,0.905,0.893,0.907,0.97,0.97,0.97,0.878,0.867,0.88,27.89,24.34,28.48,27.05,23.61,27.62,0,0,0,0,0,0,0.15,0,0.0462,0.38,0.62,0.38,37.6
-733284000000,1946,10,1946,1,1,7,0.118,0.0442,0.0739,4481.67,26.69,26.69,26.68,1,1,1,195.1,194.8,195.2,122.1,121.8,73,73,73,0,0,0,0.374,0.374,0.375,122.1,121.8,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0919,0.0921,0.00221,0.00218,0.00222,0.000087,0.000085,0.000087,0.2,0.199,0.2,0.0078,0.0078,0.0078,25.39,25.39,25.39,0.904,0.904,0.904,0.97,0.97,0.97,0.877,0.877,0.877,27.5,27.41,27.52,26.68,26.59,26.69,0,0,0,0,0,0,0.148,0,0.0441,0.37,0.63,0.37,38
-732679200000,1946,10,1946,1,2,7,0.118,0.0442,0.0737,4467.26,26.59,26.59,26.59,1,1,1,194.8,194.8,194.8,121.8,121.8,73,73,73,0,0,0,0.375,0.375,0.375,121.8,121.8,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0919,0.0919,0.00218,0.00218,0.00218,0.000085,0.000085,0.000085,0.199,0.199,0.199,0.0078,0.0078,0.0078,25.39,25.39,25.39,0.904,0.904,0.904,0.97,0.97,0.97,0.877,0.877,0.877,27.41,27.41,27.41,26.59,26.59,26.59,0,0,0,0,0,0,0.148,0,0.0443,0.37,0.62,0.38,37.9
-732074400000,1946,10,1946,1,3,7,0.117,0.0442,0.073,4423.02,26.59,26.59,26.33,1,1,1,193.7,192.9,194.8,120.7,119.9,73,73,73,0,0,0,0.377,0.375,0.378,120.7,119.9,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0913,0.0919,0.00207,0.00199,0.00218,0.000081,0.000078,0.000085,0.197,0.195,0.199,0.0077,0.0076,0.0078,25.39,25.39,25.39,0.903,0.902,0.904,0.97,0.97,0.97,0.876,0.875,0.877,27.14,26.94,27.41,26.33,26.13,26.59,0,0,0,0,0,0,0.146,0,0.044,0.38,0.62,0.38,37.8
-731469600000,1946,10,1946,1,4,7,0.117,0.0426,0.0741,4493.28,27.57,27.57,26.75,1,1,1,192.9,192.9,192.9,122.5,119.9,70.43,67,73,0,0,0,0.365,0.347,0.378,122.5,119.9,125.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0913,0.0923,0.00225,0.00199,0.00259,0.000088,0.000078,0.0001,0.2,0.195,0.207,0.0078,0.0076,0.0081,25.39,25.38,25.39,0.904,0.902,0.907,0.97,0.97,0.97,0.877,0.875,0.88,27.57,26.94,28.42,26.75,26.13,27.57,0,0,0,0,0,0,0.149,0,0.0429,0.36,0.63,0.37,38.4
-730864800000,1946,11,1946,2,5,7,0.117,0.0405,0.0761,4631.18,27.57,27.57,27.57,1,1,1,192.9,192.9,192.9,125.9,125.9,67,67,67,0,0,0,0.347,0.347,0.347,125.9,125.9,125.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0923,0.0923,0.00259,0.00259,0.00259,0.0001,0.0001,0.0001,0.207,0.207,0.207,0.0081,0.0081,0.0081,25.38,25.38,25.38,0.907,0.907,0.907,0.97,0.97,0.97,0.88,0.88,0.88,28.42,28.42,28.42,27.57,27.57,27.57,0,0,0,0,0,0,0.153,0,0.0409,0.35,0.65,0.35,39.6
-730260000000,1946,11,1946,2,6,7,0.117,0.0405,0.0765,4654.71,28.1,28.1,27.71,1,1,1,193.5,192.9,195.2,126.5,125.9,67,67,67,0,0,0,0.346,0.343,0.347,126.5,125.9,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0923,0.0931,0.00265,0.00259,0.00282,0.0001,0.0001,0.00011,0.208,0.207,0.212,0.0081,0.0081,0.0083,25.38,25.38,25.38,0.907,0.907,0.908,0.97,0.97,0.97,0.88,0.88,0.881,28.56,28.42,28.97,27.71,27.57,28.1,0,0,0,0,0,0,0.154,0,0.0405,0.35,0.65,0.35,39.8
