datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-729655200000,1946,11,1946,2,7,7,0.129,0.0346,0.0943,5800.93,40.58,40.58,34.53,1,1,1,213.1,199.1,231.4,155.8,132.1,57.29,50,67,0,0,0,0.272,0.216,0.337,155.8,132.1,181.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0945,0.11,0.00558,0.00321,0.00814,0.00022,0.00013,0.00032,0.282,0.221,0.351,0.011,0.0086,0.014,25.24,25.06,25.38,0.919,0.91,0.929,0.973,0.97,0.979,0.894,0.882,0.91,35.48,29.91,41.44,34.53,29.01,40.58,0,0,0,0,0,0,0.192,0,0.0347,0.27,0.73,0.27,45
-729050400000,1946,11,1946,2,8,7,0.152,0.0326,0.119,7420.81,47.87,47.87,44.17,1,1,1,251.4,236.2,270.3,197.6,186.2,53.86,50,77,0,0,0,0.214,0.189,0.285,197.6,186.2,214.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.111,0.121,0.0101,0.00862,0.0128,0.0004,0.00034,0.00051,0.403,0.365,0.458,0.016,0.014,0.018,24.9,24.79,25.02,0.934,0.931,0.939,0.98,0.98,0.98,0.916,0.913,0.92,45.07,42.54,48.85,44.17,41.69,47.87,0,0,0,0,0,0,0.245,0,0.033,0.21,0.78,0.22,48.8
-728445600000,1946,12,1946,3,9,7,0.182,0.0466,0.135,8075.93,52.9,52.9,48.07,2,1,1.7142857142857142,300.8,273.8,325.7,223.8,196.8,77,77,77,0,0,0,0.257,0.236,0.281,223.8,196.8,248.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.119,0.137,0.0148,0.00968,0.0197,0.00059,0.00038,0.00079,0.294,0.224,0.436,0.012,0.0089,0.017,24.8,24.71,24.9,0.909,0.892,0.937,0.973,0.97,0.98,0.884,0.866,0.918,31.26,23.72,46.94,30.45,23.01,46,0,0,0,0,0,0,0.267,0,0.047,0.26,0.74,0.26,44.4
-727840800000,1946,12,1946,3,10,7,0.213,0.0582,0.155,9122.19,56.89,56.89,54.3,2,2,2,352.6,331.6,373,256.4,240.6,96.29,77,104,0,0,0,0.273,0.228,0.302,256.4,240.6,269,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.137,0.147,0.0213,0.0181,0.0238,0.00086,0.00073,0.00096,0.28,0.258,0.299,0.011,0.01,0.012,24.56,24.44,24.67,0.907,0.902,0.91,0.97,0.97,0.97,0.879,0.875,0.883,27.99,26.19,29.33,27.15,25.41,28.45,0,0,0,0,0,0,0.302,0,0.058,0.27,0.73,0.27,42.8
-727236000000,1946,12,1946,3,11,7,0.237,0.0629,0.174,10194.4,65.42,65.42,60.68,2,2,2,391,377.1,413.7,287,273.1,104,104,104,0,0,0,0.266,0.251,0.276,287,273.1,309.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.149,0.161,0.0274,0.0246,0.0319,0.0011,0.001,0.0013,0.327,0.305,0.363,0.013,0.012,0.015,24.32,24.18,24.41,0.914,0.911,0.918,0.97,0.97,0.97,0.886,0.883,0.891,31.28,29.77,33.72,30.34,28.88,32.71,0,0,0,0,0,0,0.337,0,0.063,0.27,0.73,0.27,43
-726631200000,1946,12,1946,3,12,7,0.266,0.0629,0.203,11895.7,75.07,75.07,70.81,2,2,2,439.5,420.3,459.3,335.5,316.3,104,104,104,0,0,0,0.237,0.226,0.247,335.5,316.3,355.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.164,0.178,0.0371,0.0333,0.0411,0.0015,0.0014,0.0017,0.407,0.374,0.442,0.017,0.015,0.018,24.02,23.89,24.13,0.923,0.92,0.927,0.971,0.97,0.973,0.896,0.892,0.902,36.47,34.43,38.58,35.4,33.4,37.53,0,0,0,0,0,0,0.393,0,0.063,0.24,0.76,0.24,44.7
-726026400000,1946,12,1946,3,13,7,0.291,0.0698,0.221,12980.6,79.12,79.12,77.27,2,2,2,481.4,470.2,494.7,366,357.4,115.4,104,120,0,0,0,0.24,0.22,0.251,366,357.4,374.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.182,0.18,0.186,0.0432,0.0415,0.0449,0.0018,0.0017,0.0019,0.462,0.447,0.479,0.019,0.018,0.02,23.77,23.69,23.82,0.929,0.927,0.93,0.975,0.973,0.977,0.906,0.902,0.909,39.61,38.68,40.49,38.63,37.64,39.56,0,0,0,0,0,0,0.429,0,0.07,0.24,0.76,0.24,44.6
-725421600000,1947,1,1946,4,14,7,0.32,0.0726,0.248,14513.3,90.07,90.07,86.39,2,2,2,529.6,512.1,548.2,409.6,392.1,120,120,120,0,0,0,0.227,0.219,0.234,409.6,392.1,428.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.192,0.205,0.0519,0.0484,0.0556,0.0022,0.002,0.0023,0.547,0.512,0.585,0.023,0.021,0.024,23.47,23.35,23.58,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.919,44.08,42.29,45.95,43.19,41.45,45.04,0,0,0,0,0,0,0.48,0,0.072,0.23,0.78,0.22,45.4
-724816800000,1947,1,1946,4,15,7,0.344,0.0726,0.271,15734.5,95.84,95.84,93.66,3,2,2.142857142857143,568.5,551,589.2,448.5,431,120,120,120,0,0,0,0.211,0.204,0.218,448.5,431,469.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.212,0.206,0.222,0.0597,0.0562,0.0638,0.0025,0.0023,0.0027,0.597,0.459,0.648,0.025,0.019,0.027,23.24,23.15,23.33,0.936,0.918,0.941,0.979,0.97,0.98,0.916,0.891,0.922,45.51,32.8,48.9,44.56,31.82,47.92,0,0,0,0,0,0,0.52,0,0.073,0.21,0.79,0.21,45.7
-724212000000,1947,1,1946,4,16,7,0.402,0.0726,0.33,18512.8,118.2,118.2,110.2,3,3,3,665.5,601.8,705.9,545.5,481.8,120,120,120,0,0,0,0.181,0.17,0.199,545.5,481.8,585.9,990,990,990,966.6,966.3,966.7,23.4,23.3,23.7,0.265,0.229,0.288,0.0887,0.0664,0.104,0.0038,0.0028,0.0045,0.589,0.478,0.663,0.025,0.02,0.028,22.85,22.61,23.21,0.927,0.92,0.931,0.972,0.97,0.977,0.902,0.892,0.91,37.77,33.63,40.34,36.73,32.62,39.4,0,0,0,0,0,0,0.612,0,0.072,0.18,0.82,0.18,46.1
-723607200000,1947,1,1946,4,17,7,0.411,0.0755,0.336,18810.5,113.8,113.8,112,3,3,3,680.2,666.8,702.7,555.3,546.8,124.9,120,137,0,0,0,0.183,0.176,0.195,555.3,546.8,565.7,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.272,0.266,0.279,0.0921,0.0887,0.0963,0.0039,0.0038,0.0041,0.606,0.59,0.627,0.026,0.025,0.027,22.77,22.66,22.84,0.928,0.927,0.929,0.973,0.971,0.974,0.903,0.901,0.905,38.38,37.87,38.94,37.32,36.79,37.92,0,0,0,0,0,0,0.622,0,0.075,0.18,0.82,0.18,45.8
-723002400000,1947,2,1946,5,18,7,0.427,0.0829,0.344,19211.8,117.3,117.3,114.4,3,3,3,705.6,702.7,720.3,568.6,565.7,137,137,137,0,0,0,0.194,0.19,0.195,568.6,565.7,583.3,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.281,0.279,0.289,0.0975,0.0963,0.103,0.0042,0.0041,0.0045,0.633,0.627,0.66,0.027,0.027,0.028,22.64,22.56,22.66,0.93,0.929,0.931,0.974,0.974,0.976,0.906,0.905,0.909,39.13,38.94,40.05,38.12,37.92,39.1,0,0,0,0,0,0,0.635,0,0.083,0.19,0.81,0.19,45
-722397600000,1947,2,1946,5,19,7,0.457,0.0663,0.391,21769.4,137.4,137.4,129.6,3,3,3,755.5,720.3,794.3,645.9,583.3,109.6,105,137,0,0,0,0.145,0.132,0.19,645.9,583.3,689.3,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.321,0.289,0.345,0.124,0.103,0.137,0.0054,0.0045,0.006,0.773,0.66,0.855,0.034,0.028,0.037,22.3,22.07,22.56,0.937,0.931,0.94,0.979,0.976,0.98,0.917,0.909,0.921,44.1,40.05,46.72,43.19,39.1,45.78,0,0,0,0,0,0,0.72,0,0.066,0.15,0.86,0.14,47.6
-721792800000,1947,2,1946,5,20,7,0.529,0.0635,0.465,25121.9,161.8,161.8,149.5,4,3,3.5714285714285716,874.5,817.7,952.4,769.5,712.7,105,105,105,0,0,0,0.12,0.11,0.128,769.5,712.7,847.4,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.405,0.358,0.474,0.178,0.146,0.228,0.0079,0.0064,0.01,0.922,0.806,1.02,0.041,0.036,0.046,21.68,21.27,21.93,0.936,0.928,0.942,0.977,0.971,0.98,0.915,0.901,0.923,43.44,37.48,49.02,42.47,36.37,48.03,0,0,0,0,0,0,0.831,0,0.064,0.12,0.88,0.12,47.5
-721188000000,1947,2,1946,5,21,7,0.655,0.077,0.578,29742,185.4,185.4,177,4,4,4,1083,971.4,1172,956,866.4,127.3,105,183,0,0,0,0.117,0.094,0.162,956,866.4,1012,990,990,990,968.2,967.8,968.4,21.8,21.6,22.2,0.582,0.491,0.638,0.316,0.243,0.366,0.014,0.011,0.017,1.3,1.07,1.46,0.06,0.048,0.067,20.54,20.15,21.15,0.939,0.936,0.94,0.98,0.98,0.98,0.92,0.917,0.921,45.16,42.04,47.29,44.26,41.2,46.35,0,0,0,0,0,0,0.984,0,0.077,0.12,0.88,0.12,45.4
-720583200000,1947,3,1946,6,22,7,0.84,0.111,0.66,31419.8,190.2,190.2,187,4,4,4,1389,1217,1466,1206,1034,183,183,183,115.3,0,183,0.132,0.125,0.15,1091,1034,1100,990,990,990,969.1,968.6,969.4,20.9,20.6,21.4,0.832,0.699,0.873,0.468,0.394,0.48,0.022,0.018,0.023,1.83,1.57,1.89,0.088,0.073,0.092,19.05,18.74,19.85,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.918,0.921,47.71,47.26,48.53,46.76,46.32,47.56,0,0,0,0,0,0,1.04,0,0.18,0.13,0.79,0.21,37.4
-719978400000,1947,3,1946,6,23,7,1.02,0.111,0.665,29805.3,184.4,184.4,177.4,4,4,4,1689,1493,1832,1506,1310,183,183,183,405.7,210,549,0.109,0.0999,0.123,1100,1100,1100,990,990,990,970.1,969.5,970.6,19.9,19.4,20.5,0.913,0.883,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.097,0.092,0.1,17.98,17.5,18.64,0.933,0.931,0.936,0.98,0.98,0.98,0.915,0.913,0.917,45.26,43.96,47.05,44.35,43.08,46.11,0,0,0,0,0,0,0.986,0,0.355,0.11,0.65,0.35,29.2
-719373600000,1947,3,1946,6,24,7,1.26,0.111,0.665,27610.2,170.9,170.9,164.3,4,4,4,2088,1872,2423,1905,1689,183,183,183,804.6,589,1140,0.0883,0.0755,0.0978,1100,1100,1100,990,990,990,971.3,970.7,972.1,18.7,17.9,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.1,0.1,0.11,16.77,15.94,17.37,0.928,0.923,0.931,0.979,0.975,0.98,0.908,0.9,0.912,41.97,39.68,43.61,41.09,38.7,42.74,0,0,0,0,0,0,0.913,0,0.595,0.088,0.53,0.47,21.9
-718768800000,1947,3,1946,6,25,7,1.91,0.111,0.665,22554.9,150.5,150.5,134.3,4,4,4,3165,2568,3734,2982,2385,183,183,183,1882,1285,2451,0.0587,0.049,0.0713,1100,1100,1100,990,990,990,973.9,972.5,975.1,16.1,14.9,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.2,12.94,15.59,0.903,0.885,0.919,0.97,0.97,0.973,0.876,0.858,0.895,34.58,30.87,38.65,33.56,29.95,37.61,0,0,0,0,0,0,0.746,0,1.245,0.058,0.35,0.65,11.8
-718164000000,1947,3,1946,6,26,7,2.63,0.169,0.665,17882.3,115.5,115.5,106.4,4,4,4,4352,3901,4595,4073,3718,279,183,295,2973,2618,3200,0.0639,0.0469,0.0724,1100,1100,1100,990,990,990,976.3,975.5,976.8,13.7,13.2,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.033,0.036,1.94,1.94,1.94,0.14,0.13,0.15,11.74,11.29,12.59,0.866,0.864,0.877,0.97,0.97,0.97,0.84,0.838,0.85,27.43,26.3,29.76,26.61,25.51,28.87,0,0,0,0,0,0,0.591,0,1.965,0.064,0.25,0.75,6.8
-717559200000,1947,4,1946,7,27,7,2.76,0.178,0.665,17212.5,104,104,102.5,4,4,4,4570,4479,4629,4275,4184,295,295,295,3175,3084,3234,0.0646,0.0637,0.0659,1100,1100,1100,990,990,990,976.7,976.6,976.8,13.3,13.2,13.4,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.036,0.036,1.94,1.94,1.94,0.15,0.14,0.15,11.34,11.23,11.5,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.41,26.15,26.79,25.61,25.37,25.99,0,0,0,0,0,0,0.569,0,2.095,0.064,0.24,0.76,6.24
-716954400000,1947,4,1946,7,28,7,2.57,0.178,0.665,18123.6,110.5,110.5,107.9,4,4,4,4249,4111,4415,3954,3816,295,295,295,2854,2716,3020,0.0695,0.0668,0.0718,1100,1100,1100,990,990,990,976.1,975.9,976.4,13.9,13.6,14.1,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.92,11.62,12.18,0.865,0.864,0.868,0.97,0.97,0.97,0.839,0.838,0.842,27.8,27.06,28.49,26.97,26.25,27.63,0,0,0,0,0,0,0.599,0,1.905,0.069,0.26,0.74,7.05
-716349600000,1947,4,1946,7,29,7,2.45,0.178,0.665,18762.1,112.2,112.2,111.7,4,4,4,4059,4037,4091,3764,3742,295,295,295,2664,2642,2696,0.0727,0.0721,0.0731,1100,1100,1100,990,990,990,975.8,975.7,975.8,14.2,14.2,14.3,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.034,0.034,1.94,1.94,1.94,0.14,0.14,0.14,12.27,12.21,12.31,0.87,0.868,0.871,0.97,0.97,0.97,0.844,0.842,0.844,28.78,28.6,28.91,27.92,27.74,28.04,0,0,0,0,0,0,0.62,0,1.785,0.073,0.27,0.73,7.66
-715744800000,1947,4,1946,7,30,7,2.34,0.187,0.665,19517.6,117.4,117.4,116.2,4,4,4,3874,3827,3988,3564,3506,309.9,295,321,2465,2406,2593,0.08,0.074,0.0839,1100,1100,1100,990,990,990,975.4,975.3,975.7,14.6,14.3,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.14,12.65,12.4,12.75,0.878,0.873,0.88,0.97,0.97,0.97,0.852,0.846,0.854,29.94,29.19,30.26,29.04,28.32,29.35,0,0,0,0,0,0,0.645,0,1.675,0.08,0.28,0.72,8.34
-715140000000,1947,5,1946,8,31,7,2.2,0.196,0.665,20552.2,126.7,126.7,122.3,4,4,4,3630,3452,3812,3306,3112,323.7,321,340,2206,2012,2391,0.0893,0.0842,0.0985,1100,1100,1100,990,990,990,974.9,974.5,975.3,15.1,14.7,15.5,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.16,12.78,13.54,0.888,0.881,0.895,0.97,0.97,0.97,0.861,0.854,0.868,31.53,30.36,32.66,30.58,29.45,31.68,0,0,0,0,0,0,0.68,0,1.535,0.089,0.3,0.7,9.34
-714535200000,1947,5,1946,8,32,7,1.94,0.206,0.665,22303.3,138.1,138.1,132.8,4,4,4,3212,3004,3441,2872,2664,340,340,340,1772,1564,2001,0.106,0.0988,0.113,1100,1100,1100,990,990,990,974,973.5,974.5,16,15.5,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,14.06,13.56,14.53,0.902,0.895,0.908,0.97,0.97,0.97,0.875,0.868,0.881,34.22,32.74,35.59,33.19,31.75,34.52,0,0,0,0,0,0,0.738,0,1.275,0.11,0.34,0.66,11.5
-713930400000,1947,5,1946,8,33,7,1.67,0.197,0.665,24360.1,150.9,150.9,145,4,4,4,2756,2554,2964,2430,2233,326.4,321,340,1330,1133,1524,0.119,0.113,0.126,1100,1100,1100,990,990,990,972.9,972.4,973.4,17.1,16.6,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.13,14.63,15.62,0.915,0.909,0.92,0.971,0.97,0.973,0.888,0.882,0.895,37.33,35.88,38.75,36.25,34.8,37.71,0,0,0,0,0,0,0.806,0,1.005,0.12,0.4,0.6,14.6
-713325600000,1947,5,1946,8,34,7,1.43,0.189,0.665,26256.8,159.4,159.4,156.3,4,4,4,2370,2261,2497,2058,1973,311.9,257,321,957.9,873,1076,0.132,0.114,0.14,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.07,15.76,16.33,0.924,0.921,0.925,0.976,0.974,0.978,0.902,0.897,0.905,40.03,39.16,40.75,39.07,38.15,39.84,0,0,0,0,0,0,0.868,0,0.765,0.13,0.47,0.53,18.4
-712720800000,1947,6,1946,9,35,7,1.24,0.155,0.665,27797.4,169.2,169.2,165.5,4,4,4,2044,1922,2169,1787,1665,257,257,257,687.3,565,812,0.126,0.118,0.134,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.87,16.55,17.21,0.928,0.927,0.93,0.98,0.979,0.98,0.909,0.907,0.911,42.22,41.36,43.16,41.37,40.49,42.3,0,0,0,0,0,0,0.919,0,0.575,0.13,0.54,0.46,22.4
-712116000000,1947,6,1946,9,36,7,1.01,0.155,0.665,29898.3,180.8,180.8,178,4,4,4,1671,1589,1881,1414,1332,257,257,257,314,232,524,0.155,0.137,0.162,1100,1100,1100,990,990,990,970,969.8,970.7,20,19.3,20.2,0.92,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.93,1.94,0.097,0.095,0.1,18.03,17.34,18.3,0.934,0.931,0.935,0.98,0.98,0.98,0.915,0.912,0.916,45.4,43.52,46.13,44.49,42.65,45.21,0,0,0,0,0,0,0.989,0,0.345,0.15,0.66,0.34,29.6
-711511200000,1947,6,1946,9,37,7,0.896,0.155,0.665,31055.2,189.3,189.3,184.9,4,4,4,1481,1366,1589,1224,1109,257,257,257,124.4,9,232,0.174,0.162,0.188,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.881,0.83,0.916,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.85,1.93,0.092,0.088,0.095,18.68,18.3,19.1,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.919,47.16,46.13,48.29,46.21,45.21,47.33,0,0,0,0,0,0,1.03,0,0.231,0.17,0.74,0.26,34.7
-710906400000,1947,6,1946,9,38,7,0.735,0.155,0.58,29063.3,186.7,186.7,173,4,4,4,1216,1128,1328,959.1,870.7,257,257,257,0,0,0,0.212,0.194,0.228,959.1,870.7,1071,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.633,0.533,0.785,0.325,0.247,0.442,0.015,0.011,0.021,1.37,1.11,1.73,0.064,0.051,0.082,20.06,19.34,20.58,0.937,0.935,0.939,0.98,0.978,0.98,0.918,0.915,0.92,44.14,41.09,47.63,43.25,40.2,46.68,0,0,0,0,0,0,0.961,0,0.155,0.21,0.79,0.21,39.5
-710301600000,1947,6,1946,9,39,7,0.639,0.14,0.499,25916.4,161.5,161.5,154.3,4,3,3.857142857142857,1057,976.8,1126,825.2,749.8,231.3,227,257,0,0,0,0.219,0.207,0.232,825.2,749.8,869.5,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.485,0.415,0.531,0.214,0.165,0.246,0.0098,0.0074,0.011,1.03,0.872,1.11,0.047,0.039,0.051,20.9,20.6,21.24,0.935,0.929,0.942,0.977,0.97,0.98,0.913,0.901,0.923,41.24,37.28,48.86,40.28,36.17,47.88,0,0,0,0,0,0,0.857,0,0.14,0.22,0.78,0.22,40.6
-709696800000,1947,7,1946,10,40,7,0.523,0.137,0.386,21000.8,139.9,139.9,125,3,3,3,865,803.7,952.4,638,576.7,227,227,227,0,0,0,0.263,0.238,0.282,638,576.7,725.4,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.336,0.3,0.392,0.122,0.101,0.153,0.0054,0.0044,0.0069,0.779,0.662,0.959,0.034,0.029,0.043,21.86,21.33,22.22,0.935,0.93,0.941,0.978,0.974,0.98,0.915,0.905,0.922,42.6,38.95,47.59,41.67,37.93,46.64,0,0,0,0,0,0,0.694,0,0.137,0.26,0.74,0.26,40.2
-709092000000,1947,7,1946,10,41,7,0.424,0.137,0.286,16075.4,105.5,105.5,95.69,3,2,2.4285714285714284,700.2,654.2,760.5,473.2,427.2,227,227,227,0,0,0,0.325,0.298,0.347,473.2,427.2,533.5,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.241,0.215,0.275,0.0658,0.0554,0.0834,0.0028,0.0024,0.0036,0.596,0.5,0.681,0.026,0.021,0.029,22.7,22.48,22.89,0.932,0.92,0.941,0.976,0.97,0.98,0.909,0.892,0.922,41.62,33.18,48.58,40.64,32.18,47.6,0,0,0,0,0,0,0.532,0,0.138,0.32,0.67,0.33,37.9
-708487200000,1947,7,1946,10,42,7,0.363,0.137,0.225,12914.1,82.09,82.09,76.87,2,2,2,599.6,571.9,623.8,372.6,344.9,227,227,227,0,0,0,0.379,0.364,0.397,372.6,344.9,396.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.195,0.185,0.204,0.0445,0.039,0.0494,0.0019,0.0016,0.0021,0.486,0.435,0.532,0.021,0.018,0.023,23.22,23.07,23.39,0.929,0.925,0.933,0.975,0.97,0.98,0.906,0.897,0.914,39.42,36.58,41.89,38.43,35.48,41.05,0,0,0,0,0,0,0.427,0,0.138,0.38,0.62,0.38,35.6
-707882400000,1947,7,1946,10,43,7,0.327,0.126,0.201,11519.7,71.25,71.25,68.57,2,2,2,540.3,512.1,563.9,331.7,315,208.6,184,227,0,0,0,0.385,0.349,0.419,331.7,315,343.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.179,0.175,0.183,0.0363,0.033,0.0387,0.0015,0.0014,0.0016,0.411,0.384,0.429,0.017,0.016,0.018,23.56,23.44,23.69,0.922,0.919,0.924,0.97,0.97,0.97,0.895,0.891,0.897,35.35,33.47,36.73,34.28,32.46,35.63,0,0,0,0,0,0,0.381,0,0.126,0.39,0.61,0.39,35.2
-707277600000,1947,8,1946,11,44,7,0.294,0.111,0.183,10548.2,66.72,66.72,62.79,2,2,2,485.9,472.5,505,301.9,288.5,184,184,184,0,0,0,0.379,0.364,0.389,301.9,288.5,321,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.162,0.174,0.0304,0.0277,0.0342,0.0013,0.0011,0.0014,0.359,0.337,0.39,0.015,0.014,0.016,23.85,23.74,23.94,0.917,0.914,0.92,0.97,0.97,0.97,0.889,0.886,0.893,32.36,30.94,34.39,31.39,30.02,33.36,0,0,0,0,0,0,0.349,0,0.111,0.38,0.62,0.38,35.9
-706672800000,1947,8,1946,11,45,7,0.275,0.111,0.164,9478.42,58.92,58.92,56.42,2,2,2,455.2,442.8,467.2,271.1,258.8,184,184,184,0,0,0,0.405,0.394,0.416,271.1,258.8,283.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.152,0.161,0.0242,0.0218,0.0266,0.001,0.00089,0.0011,0.311,0.292,0.329,0.013,0.012,0.014,24.04,23.97,24.12,0.91,0.907,0.913,0.97,0.97,0.97,0.883,0.88,0.885,29.08,27.76,30.37,28.21,26.92,29.46,0,0,0,0,0,0,0.313,0,0.111,0.4,0.6,0.4,34.5
-706068000000,1947,8,1946,11,46,7,0.258,0.111,0.147,8460.53,52.32,52.32,50.36,2,2,2,426.4,413.7,435.5,242.4,229.7,184,184,184,0,0,0,0.432,0.423,0.445,242.4,229.7,251.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.142,0.149,0.0185,0.0159,0.0203,0.00076,0.00065,0.00083,0.269,0.251,0.282,0.011,0.01,0.012,24.21,24.16,24.29,0.902,0.897,0.905,0.97,0.97,0.97,0.875,0.87,0.878,25.96,24.54,26.97,25.18,23.8,26.16,0,0,0,0,0,0,0.28,0,0.111,0.43,0.57,0.43,32.8
-705463200000,1947,8,1946,11,47,7,0.24,0.111,0.129,7676.71,47.62,47.62,45.69,2,1,1.2857142857142858,397,380.8,413.7,213,196.8,184,184,184,0,0,0,0.464,0.445,0.483,213,196.8,229.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.13,0.142,0.0127,0.00968,0.0159,0.00051,0.00039,0.00065,0.392,0.243,0.491,0.016,0.0099,0.02,24.22,24.1,24.32,0.925,0.894,0.939,0.977,0.97,0.98,0.904,0.868,0.921,39.85,23.89,48.6,38.98,23.18,47.62,0,0,0,0,0,0,0.254,0,0.111,0.46,0.54,0.46,32
-704858400000,1947,9,1946,12,48,7,0.22,0.0835,0.137,8061.73,50.11,50.11,47.99,2,1,1.7142857142857142,364.2,350.2,377.1,226.2,212.2,138,138,138,0,0,0,0.379,0.366,0.394,226.2,212.2,239.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.131,0.141,0.0152,0.0124,0.0178,0.00062,0.0005,0.00072,0.312,0.237,0.476,0.013,0.0095,0.019,24.47,24.35,24.56,0.909,0.894,0.939,0.973,0.97,0.98,0.885,0.867,0.92,31.52,23.94,48.43,30.72,23.22,47.46,0,0,0,0,0,0,0.267,0,0.083,0.38,0.62,0.38,36.6
-704253600000,1947,9,1946,12,49,7,0.203,0.0835,0.12,7315.04,45.44,45.44,43.54,1,1,1,335.9,329.2,344.6,197.9,191.2,138,138,138,0,0,0,0.411,0.4,0.419,197.9,191.2,206.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.124,0.129,0.00993,0.00912,0.0113,0.0004,0.00037,0.00046,0.413,0.392,0.443,0.017,0.016,0.018,24.51,24.43,24.56,0.934,0.932,0.937,0.98,0.98,0.98,0.915,0.913,0.918,44.43,42.93,46.37,43.54,42.07,45.44,0,0,0,0,0,0,0.242,0,0.083,0.41,0.59,0.41,36
-703648800000,1947,9,1946,12,50,7,0.192,0.0835,0.108,6589.2,41.3,41.3,39.22,1,1,1,317,309.1,325.7,179,171.1,138,138,138,0,0,0,0.436,0.424,0.446,179,171.1,187.7,990,990,990,965,964.9,965,25,25,25.1,0.12,0.117,0.123,0.0079,0.00711,0.00877,0.00032,0.00028,0.00035,0.354,0.331,0.381,0.014,0.013,0.015,24.66,24.59,24.72,0.928,0.925,0.931,0.976,0.973,0.98,0.906,0.9,0.912,40.17,38.38,42.14,39.22,37.33,41.3,0,0,0,0,0,0,0.218,0,0.084,0.43,0.56,0.44,34.3
-703044000000,1947,9,1946,12,51,7,0.183,0.0835,0.0991,5989,37.33,37.33,35.65,1,1,1,301.8,294.7,309.1,163.8,156.7,138,138,138,0,0,0,0.457,0.446,0.468,163.8,156.7,171.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.112,0.117,0.00638,0.00567,0.00711,0.00025,0.00023,0.00028,0.311,0.291,0.331,0.012,0.012,0.013,24.78,24.72,24.83,0.923,0.92,0.925,0.971,0.97,0.973,0.895,0.892,0.9,36.73,35.1,38.38,35.65,34.05,37.33,0,0,0,0,0,0,0.198,0,0.0839,0.46,0.54,0.46,32.7
-702439200000,1947,9,1946,12,52,7,0.176,0.0714,0.105,6415.51,39.84,39.84,38.19,1,1,1,291.7,290.5,294.7,173.7,156.7,118,110,138,0,0,0,0.404,0.379,0.468,173.7,156.7,180.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.112,0.117,0.00737,0.00567,0.00805,0.00029,0.00023,0.00032,0.337,0.291,0.356,0.013,0.012,0.014,24.8,24.78,24.83,0.926,0.92,0.929,0.975,0.97,0.978,0.904,0.892,0.908,39.14,35.1,40.75,38.19,34.05,39.84,0,0,0,0,0,0,0.212,0,0.071,0.41,0.6,0.4,36.5
-701834400000,1947,10,1947,1,1,7,0.168,0.0665,0.102,6188.9,39.02,39.02,36.84,1,1,1,278.1,271.3,287.2,168.1,161.3,110,110,110,0,0,0,0.396,0.383,0.405,168.1,161.3,177.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.00681,0.00613,0.00772,0.00027,0.00024,0.00031,0.32,0.301,0.346,0.013,0.012,0.014,24.87,24.81,24.91,0.924,0.922,0.928,0.972,0.97,0.976,0.898,0.894,0.905,37.9,36.32,39.98,36.84,35.23,39.02,0,0,0,0,0,0,0.205,0,0.066,0.4,0.61,0.39,36.8
-701229600000,1947,10,1947,1,2,7,0.164,0.0665,0.0971,5891.75,35.23,35.23,35.07,1,1,1,270.6,270.3,271.3,160.6,160.3,110,110,110,0,0,0,0.406,0.405,0.407,160.6,160.3,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.11,0.11,0.00606,0.00603,0.00613,0.00024,0.00024,0.00024,0.299,0.298,0.301,0.012,0.012,0.012,24.92,24.91,24.92,0.921,0.921,0.922,0.97,0.97,0.97,0.894,0.894,0.894,36.15,36.09,36.32,35.07,35.01,35.23,0,0,0,0,0,0,0.195,0,0.0669,0.41,0.59,0.41,35.9
-700624800000,1947,10,1947,1,3,7,0.161,0.0665,0.0946,5735.76,34.23,34.23,34.14,1,1,1,266.4,264.1,266.8,156.4,154.1,110,110,110,0,0,0,0.413,0.412,0.417,156.4,154.1,156.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.109,0.00564,0.00541,0.00568,0.00022,0.00021,0.00023,0.287,0.281,0.289,0.011,0.011,0.011,24.95,24.94,24.96,0.92,0.919,0.92,0.97,0.97,0.97,0.892,0.891,0.892,35.2,34.67,35.29,34.14,33.63,34.23,0,0,0,0,0,0,0.19,0,0.0664,0.41,0.59,0.41,35.6
-700020000000,1947,10,1947,1,4,7,0.163,0.0658,0.0974,5911.94,36.16,36.16,35.19,1,1,1,269.9,266.8,271.3,161.1,156.8,108.9,106,110,0,0,0,0.403,0.391,0.412,161.1,156.8,165.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.112,0.00611,0.00568,0.00653,0.00024,0.00023,0.00026,0.3,0.289,0.311,0.012,0.011,0.012,24.92,24.9,24.94,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.896,36.28,35.29,37.27,35.19,34.23,36.16,0,0,0,0,0,0,0.196,0,0.0656,0.4,0.6,0.4,36.3
-699415200000,1947,11,1947,2,5,7,0.163,0.0641,0.0993,6033.48,36.16,36.16,35.91,1,1,1,270.2,266.8,271.3,164.2,160.8,106,106,106,0,0,0,0.392,0.391,0.397,164.2,160.8,165.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.112,0.00642,0.00608,0.00653,0.00025,0.00024,0.00026,0.308,0.299,0.311,0.012,0.012,0.012,24.91,24.9,24.93,0.923,0.922,0.923,0.97,0.97,0.97,0.895,0.894,0.896,37.02,36.23,37.27,35.91,35.15,36.16,0,0,0,0,0,0,0.2,0,0.0637,0.39,0.61,0.39,37
-698810400000,1947,11,1947,2,6,7,0.161,0.0641,0.097,5889.49,36.76,36.76,35.06,1,1,1,266.4,261.4,273.8,160.4,155.4,106,106,106,0,0,0,0.398,0.387,0.406,160.4,155.4,167.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.108,0.112,0.00604,0.00554,0.00678,0.00024,0.00022,0.00027,0.298,0.284,0.318,0.012,0.011,0.013,24.94,24.89,24.97,0.921,0.919,0.924,0.97,0.97,0.971,0.894,0.892,0.898,36.13,34.99,37.84,35.06,33.94,36.76,0,0,0,0,0,0,0.195,0,0.064,0.4,0.6,0.4,36.6
-698205600000,1947,11,1947,2,7,7,0.176,0.0607,0.115,7075.7,48.14,48.14,42.12,1,1,1,290.8,273.8,323.6,190.4,167.8,100.4,93,106,0,0,0,0.346,0.311,0.387,190.4,167.8,217.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.112,0.13,0.00938,0.00678,0.0135,0.00037,0.00027,0.00054,0.387,0.318,0.479,0.015,0.013,0.019,24.75,24.5,24.89,0.932,0.924,0.939,0.978,0.971,0.98,0.911,0.898,0.921,43.05,37.84,49.13,42.12,36.76,48.14,0,0,0,0,0,0,0.234,0,0.061,0.34,0.65,0.35,40.2
-697600800000,1947,11,1947,2,8,7,0.181,0.0562,0.124,7609.58,47.97,47.97,45.3,2,1,1.1428571428571428,298.6,281.3,320.2,205.6,188.3,93,93,93,0,0,0,0.312,0.29,0.331,205.6,188.3,227.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.118,0.131,0.0114,0.00883,0.0154,0.00046,0.00035,0.00062,0.396,0.238,0.471,0.016,0.0095,0.019,24.7,24.58,24.8,0.93,0.896,0.939,0.979,0.97,0.98,0.91,0.869,0.92,42.76,24.72,48.92,41.87,23.98,47.94,0,0,0,0,0,0,0.252,0,0.057,0.31,0.69,0.31,42
-696996000000,1947,12,1947,3,9,7,0.197,0.0629,0.134,7998.3,52.05,52.05,47.61,2,1,1.5714285714285714,325.3,294.7,350.2,221.3,190.7,104,104,104,0,0,0,0.321,0.297,0.353,221.3,190.7,246.2,990,990,990,965,964.9,965.2,25,24.8,25.1,0.13,0.119,0.139,0.0144,0.00907,0.0192,0.00058,0.00036,0.00077,0.321,0.24,0.433,0.013,0.0096,0.017,24.65,24.58,24.74,0.915,0.896,0.936,0.974,0.97,0.98,0.892,0.869,0.918,34.04,24.71,46.36,33.21,23.97,45.44,0,0,0,0,0,0,0.264,0,0.063,0.32,0.68,0.32,40.6
-696391200000,1947,12,1947,3,10,7,0.227,0.0629,0.164,9612.64,60.85,60.85,57.22,2,2,2,374.6,360.3,391.8,270.6,256.3,104,104,104,0,0,0,0.278,0.265,0.289,270.6,256.3,287.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.143,0.154,0.0241,0.0213,0.0276,0.00098,0.00086,0.0011,0.301,0.28,0.328,0.012,0.011,0.013,24.43,24.31,24.52,0.91,0.907,0.914,0.97,0.97,0.97,0.883,0.88,0.887,29.49,27.95,31.37,28.61,27.11,30.42,0,0,0,0,0,0,0.318,0,0.063,0.28,0.72,0.28,42.3
-695786400000,1947,12,1947,3,11,7,0.247,0.0629,0.184,10791.6,66.28,66.28,64.24,2,2,2,408,402.9,417.9,304,298.9,104,104,104,0,0,0,0.255,0.249,0.258,304,298.9,313.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.158,0.163,0.0308,0.0298,0.0328,0.0013,0.0012,0.0013,0.354,0.345,0.37,0.014,0.014,0.015,24.21,24.15,24.24,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.892,33.11,32.56,34.17,32.12,31.58,33.14,0,0,0,0,0,0,0.357,0,0.063,0.25,0.74,0.26,43.7
-695181600000,1947,12,1947,3,12,7,0.277,0.0629,0.214,12557.6,91.46,91.46,74.75,2,2,2,457.9,420.3,537.8,353.9,316.3,104,104,104,0,0,0,0.228,0.193,0.247,353.9,316.3,433.8,990,990,990,965.7,965.5,966,24.3,24,24.5,0.177,0.164,0.205,0.0408,0.0333,0.0568,0.0017,0.0014,0.0024,0.442,0.374,0.595,0.018,0.015,0.025,23.9,23.39,24.13,0.926,0.92,0.938,0.973,0.97,0.98,0.901,0.892,0.919,38.39,34.43,46.66,37.37,33.4,45.73,0,0,0,0,0,0,0.415,0,0.063,0.23,0.77,0.23,45.3
-694576800000,1947,12,1947,3,13,7,0.305,0.0684,0.237,13900.9,90.07,90.07,82.74,2,2,2,504.8,472.5,548.2,391.6,368.5,113.1,104,120,0,0,0,0.224,0.214,0.243,391.6,368.5,428.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.191,0.182,0.205,0.0483,0.0437,0.0556,0.002,0.0018,0.0023,0.512,0.466,0.585,0.021,0.019,0.024,23.62,23.35,23.81,0.932,0.929,0.937,0.978,0.976,0.98,0.912,0.907,0.919,42.28,39.97,45.95,41.37,39.01,45.04,0,0,0,0,0,0,0.46,0,0.068,0.22,0.78,0.22,45.6
-693972000000,1948,1,1947,4,14,7,0.356,0.0726,0.284,16214.7,101.1,101.1,96.52,3,2,2.5714285714285716,589,562.8,618.7,469,442.8,120,120,120,0,0,0,0.204,0.194,0.213,469,442.8,498.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.223,0.21,0.239,0.0638,0.0586,0.0697,0.0027,0.0025,0.003,0.544,0.459,0.648,0.023,0.019,0.027,23.21,23.12,23.29,0.929,0.918,0.941,0.974,0.97,0.98,0.905,0.891,0.922,39.87,32.8,48.9,38.88,31.82,47.92,0,0,0,0,0,0,0.536,0,0.072,0.2,0.8,0.2,45.5
-693367200000,1948,1,1947,4,15,7,0.419,0.0726,0.346,19416,124.8,124.8,115.6,3,3,3,692.7,630.1,739.6,572.7,510.1,120,120,120,0,0,0,0.174,0.162,0.19,572.7,510.1,619.6,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.281,0.245,0.308,0.0987,0.0741,0.116,0.0042,0.0031,0.005,0.639,0.524,0.725,0.027,0.022,0.031,22.69,22.42,23.06,0.93,0.923,0.935,0.975,0.97,0.98,0.907,0.896,0.916,39.49,35.5,42.44,38.52,34.44,41.6,0,0,0,0,0,0,0.642,0,0.073,0.17,0.83,0.17,46.3
-692762400000,1948,1,1947,4,16,7,0.467,0.0808,0.386,21461.5,134.7,134.7,127.7,3,3,3,771.9,751.7,817.7,638.3,621.5,133.6,120,139,0,0,0,0.173,0.158,0.183,638.3,621.5,678.7,990,990,990,967,966.9,967.2,23,22.8,23.1,0.321,0.313,0.346,0.121,0.116,0.134,0.0053,0.0051,0.0059,0.764,0.733,0.841,0.033,0.032,0.037,22.25,21.99,22.35,0.936,0.935,0.939,0.98,0.98,0.98,0.917,0.916,0.92,43.45,42.4,45.8,42.58,41.55,44.89,0,0,0,0,0,0,0.71,0,0.081,0.17,0.83,0.17,46
-692157600000,1948,1,1947,4,17,7,0.49,0.0839,0.406,22401.8,140,140,133.3,3,3,3,810,779.4,847.1,671.3,640.4,138.7,137,139,0,0,0,0.171,0.162,0.178,671.3,640.4,710.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.341,0.324,0.361,0.132,0.122,0.145,0.0058,0.0053,0.0064,0.828,0.768,0.903,0.036,0.033,0.04,22.03,21.81,22.21,0.938,0.936,0.941,0.98,0.98,0.98,0.919,0.917,0.922,45.36,43.53,47.61,44.45,42.66,46.66,0,0,0,0,0,0,0.741,0,0.084,0.17,0.83,0.17,45.7
-691552800000,1948,2,1947,5,18,7,0.554,0.0829,0.471,25099.3,158.5,158.5,149.4,4,3,3.857142857142857,916.1,858.5,971.4,779.1,721.5,137,137,137,0,0,0,0.15,0.141,0.16,779.1,721.5,834.4,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.419,0.368,0.469,0.182,0.151,0.218,0.0081,0.0067,0.0098,0.896,0.802,0.995,0.04,0.036,0.045,21.54,21.22,21.76,0.932,0.927,0.941,0.974,0.97,0.98,0.908,0.9,0.922,40.06,37.01,48.25,39.04,35.9,47.29,0,0,0,0,0,0,0.83,0,0.083,0.15,0.85,0.15,45.3
-690948000000,1948,2,1947,5,19,7,0.643,0.0937,0.549,28454.1,177.5,177.5,169.4,4,4,4,1063,997.7,1128,908,860.7,154.9,137,162,0,0,0,0.146,0.134,0.154,908,860.7,965.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.542,0.493,0.598,0.276,0.239,0.323,0.013,0.011,0.015,1.18,1.06,1.33,0.054,0.048,0.061,20.72,20.37,21.05,0.937,0.935,0.939,0.98,0.979,0.98,0.918,0.916,0.92,43.21,41.55,45.28,42.34,40.69,44.38,0,0,0,0,0,0,0.941,0,0.094,0.15,0.85,0.15,44.3
-690343200000,1948,2,1947,5,20,7,0.822,0.098,0.648,31114.7,191.6,191.6,185.2,4,4,4,1359,1151,1646,1197,989.4,162,162,162,125.9,0,384,0.121,0.0984,0.141,1071,989.4,1100,990,990,990,969,968.4,970,21,20,21.6,0.795,0.63,0.911,0.443,0.342,0.48,0.021,0.016,0.024,1.75,1.4,1.93,0.083,0.065,0.096,19.22,18.12,20.22,0.937,0.934,0.94,0.98,0.98,0.98,0.919,0.916,0.921,47.25,45.66,48.89,46.3,44.74,47.91,0,0,0,0,0,0,1.03,0,0.174,0.12,0.79,0.21,37.9
-689738400000,1948,2,1947,5,21,7,1.59,0.098,0.665,25077.4,172.3,172.3,149.3,4,4,4,2637,1832,3827,2475,1670,162,162,162,1375,570,2565,0.0657,0.0423,0.0884,1100,1100,1100,990,990,990,972.6,970.6,975.3,17.4,14.7,19.4,0.926,0.924,0.926,0.48,0.48,0.48,0.028,0.025,0.033,1.94,1.94,1.94,0.11,0.1,0.13,15.49,12.75,17.5,0.914,0.88,0.931,0.975,0.97,0.98,0.891,0.854,0.913,38.25,30.26,43.97,37.32,29.35,43.09,0,0,0,0,0,0,0.829,0,0.925,0.062,0.42,0.58,15.8
-689133600000,1948,3,1947,6,22,7,3.24,0.145,0.665,7017.12,105.2,105.2,41.77,4,4,4,5359,4402,5829,5120,4163,239,239,239,4021,3063,4490,0.045,0.041,0.0543,1100,1100,1100,990.04,990,990.07,978,976.4,978.8,12,11.3,13.6,0.911,0.899,0.926,0.48,0.48,0.48,0.04,0.035,0.043,1.93,1.91,1.94,0.16,0.14,0.17,10.08,9.374,11.64,0.37,0,0.864,0.416,0,0.97,0.359,0,0.838,10.77,0,27.12,10.44,0,26.31,0,0,4,0,0,0.571,0.232,0.571,2.575,0.045,0.21,0.79,2.17
-688528800000,1948,3,1947,6,23,7,3.66,0.171,0.665,0,0,0,0,4,4,4,6047,5944,6170,5764,5650,282.4,239,315,4664,4550,4831,0.0467,0.0387,0.0528,1100,1100,1100,990.09,990.08,990.1,979.1,979,979.3,11,10.8,11.1,0.892,0.888,0.895,0.48,0.48,0.48,0.044,0.043,0.044,1.91,1.9,1.91,0.17,0.17,0.18,9.081,8.938,9.21,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.995,0.047,0.18,0.82,0
-687924000000,1948,3,1947,6,24,7,3.56,0.191,0.665,0,0,0,0,4,4,4,5883,5829,5925,5568,5514,315,315,315,4468,4414,4510,0.0535,0.0532,0.054,1100,1100,1100,990.08,990.07,990.08,978.9,978.8,978.9,11.2,11.1,11.3,0.897,0.896,0.899,0.48,0.48,0.48,0.043,0.043,0.043,1.91,1.91,1.91,0.17,0.17,0.17,9.296,9.237,9.374,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.895,0.054,0.19,0.81,0
-687319200000,1948,3,1947,6,25,7,3.46,0.191,0.665,0,0,0,0,4,4,4,5727,5673,5768,5412,5358,315,315,315,4312,4258,4353,0.055,0.0546,0.0555,1100,1100,1100,990.07,990.06,990.07,978.6,978.5,978.7,11.4,11.4,11.5,0.902,0.901,0.903,0.48,0.48,0.48,0.042,0.042,0.042,1.92,1.92,1.92,0.17,0.17,0.17,9.519,9.461,9.597,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.795,0.055,0.19,0.81,0
-686714400000,1948,3,1947,6,26,7,3.37,0.207,0.665,0,0,0,0,4,4,4,5572,5434,5669,5229,5070,343,315,364,4129,3970,4254,0.0616,0.0556,0.067,1100,1100,1100,990.05,990.04,990.06,978.4,978.2,978.5,11.7,11.5,11.9,0.906,0.904,0.911,0.48,0.48,0.48,0.041,0.04,0.042,1.92,1.92,1.93,0.16,0.16,0.17,9.741,9.603,9.938,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.705,0.061,0.2,0.8,0
-686109600000,1948,4,1947,7,27,7,3.25,0.22,0.665,10903.2,91.21,91.21,64.9,4,4,4,5366,5326,5396,5002,4962,364,364,364,3902,3862,3932,0.0678,0.0675,0.0683,1100,1100,1100,990.04,990.03,990.04,978.1,978,978.1,12,11.9,12,0.913,0.912,0.914,0.48,0.48,0.48,0.04,0.04,0.04,1.93,1.93,1.93,0.16,0.16,0.16,10.04,9.992,10.09,0.617,0,0.864,0.693,0,0.97,0.598,0,0.838,16.73,0,23.51,16.22,0,22.8,0,0,2,0,0,0.286,0.361,0.286,2.585,0.068,0.2,0.8,3.35
-685504800000,1948,4,1947,7,28,7,3.17,0.22,0.665,15524.1,93.94,93.94,92.41,4,4,4,5234,5115,5326,4870,4751,364,364,364,3770,3651,3862,0.0696,0.0683,0.0712,1100,1100,1100,990.03,990.02,990.03,977.9,977.7,978,12.2,12,12.3,0.917,0.914,0.92,0.48,0.48,0.48,0.039,0.039,0.04,1.93,1.93,1.94,0.16,0.16,0.16,10.22,10.09,10.39,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,23.82,23.51,24.21,23.1,22.8,23.48,0,0,0,0,0,0,0.513,0,2.505,0.069,0.21,0.79,4.9
-684900000000,1948,4,1947,7,29,7,2.86,0.22,0.665,16763.9,104,104,99.78,4,4,4,4733,4479,5045,4369,4115,364,364,364,3269,3015,3581,0.077,0.0722,0.0813,1100,1100,1100,990,990,990.01,977,976.6,977.6,13,12.4,13.4,0.926,0.922,0.926,0.48,0.48,0.48,0.037,0.036,0.039,1.94,1.94,1.94,0.15,0.14,0.16,11.04,10.49,11.5,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.72,24.44,26.79,24.95,23.71,25.99,0,0,0,0,0,0,0.554,0,2.195,0.077,0.23,0.77,5.86
-684295200000,1948,4,1947,7,30,7,2.51,0.213,0.665,18453,113.7,113.7,109.8,4,4,4,4154,3971,4402,3802,3650,351.7,321,364,2703,2550,2938,0.0846,0.0797,0.0897,1100,1100,1100,990,990,990,976,975.6,976.4,14,13.6,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.1,11.64,12.44,0.868,0.864,0.873,0.97,0.97,0.97,0.842,0.838,0.847,28.31,27.12,29.31,27.46,26.31,28.43,0,0,0,0,0,0,0.61,0,1.845,0.085,0.26,0.74,7.35
-683690400000,1948,5,1947,8,31,7,2.28,0.194,0.665,19959.9,124.6,124.6,118.8,4,4,4,3770,3537,3940,3449,3216,321,321,321,2349,2116,2519,0.0853,0.0815,0.0908,1100,1100,1100,990,990,990,975.2,974.7,975.6,14.8,14.4,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.87,12.51,13.36,0.882,0.875,0.892,0.97,0.97,0.97,0.856,0.849,0.865,30.62,29.51,32.13,29.7,28.62,31.16,0,0,0,0,0,0,0.66,0,1.615,0.085,0.29,0.71,8.75
-683085600000,1948,5,1947,8,32,7,2.02,0.204,0.665,21783.4,134.5,134.5,129.7,4,4,4,3334,3139,3488,2997,2799,337.3,321,340,1897,1699,2067,0.101,0.092,0.108,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.79,13.46,14.21,0.898,0.893,0.904,0.97,0.97,0.97,0.871,0.867,0.877,33.42,32.44,34.65,32.42,31.46,33.61,0,0,0,0,0,0,0.72,0,1.355,0.1,0.33,0.67,10.8
-682480800000,1948,5,1947,8,33,7,1.77,0.201,0.665,23528.7,144.1,144.1,140.1,4,4,4,2932,2782,3080,2600,2461,331.9,321,340,1500,1361,1640,0.113,0.11,0.116,1100,1100,1100,990,990,990,973.4,973,973.7,16.6,16.3,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.71,14.35,15.07,0.91,0.906,0.914,0.97,0.97,0.97,0.883,0.879,0.886,36.1,35.06,37.15,35.01,34.01,36.03,0,0,0,0,0,0,0.778,0,1.105,0.11,0.38,0.62,13.3
-681876000000,1948,5,1947,8,34,7,1.54,0.194,0.665,25350.1,155.9,155.9,150.9,4,4,4,2553,2385,2716,2232,2064,321,321,321,1132,964,1295,0.126,0.118,0.135,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.62,15.23,16.03,0.92,0.916,0.924,0.973,0.971,0.976,0.895,0.889,0.902,38.76,37.61,39.94,37.72,36.51,38.98,0,0,0,0,0,0,0.838,0,0.875,0.13,0.43,0.57,16.5
-681271200000,1948,5,1947,8,35,7,1.35,0.161,0.665,26894.4,163,163,160.1,4,4,4,2236,2130,2346,1970,1873,266.1,257,321,869.6,773,945,0.119,0.112,0.137,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.39,16.12,16.64,0.926,0.924,0.927,0.978,0.976,0.979,0.905,0.903,0.908,40.92,40.2,41.61,40.02,39.25,40.76,0,0,0,0,0,0,0.889,0,0.685,0.12,0.49,0.51,19.9
-680666400000,1948,6,1947,9,36,7,1.18,0.155,0.665,28249.6,172.3,172.3,168.2,4,4,4,1957,1832,2102,1700,1575,257,257,257,600.3,475,745,0.132,0.122,0.14,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.11,16.71,17.5,0.929,0.927,0.931,0.98,0.98,0.98,0.911,0.909,0.913,42.9,41.8,43.96,42.04,40.96,43.08,0,0,0,0,0,0,0.934,0,0.515,0.13,0.56,0.44,23.9
-680061600000,1948,6,1947,9,37,7,1.02,0.155,0.665,29814.4,180.1,180.1,177.5,4,4,4,1685,1610,1802,1428,1353,257,257,257,328.4,253,445,0.153,0.143,0.16,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.923,0.919,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.097,0.096,0.099,17.98,17.6,18.23,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,45.27,44.23,45.95,44.37,43.35,45.03,0,0,0,0,0,0,0.986,0,0.355,0.15,0.65,0.35,29.2
-679456800000,1948,6,1947,9,38,7,0.879,0.155,0.663,31134.6,188.6,188.6,185.3,4,4,4,1454,1328,1560,1197,1071,257,257,257,101.4,0,203,0.177,0.165,0.194,1096,1071,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.865,0.785,0.913,0.475,0.442,0.48,0.023,0.021,0.024,1.87,1.73,1.93,0.091,0.082,0.095,18.79,18.39,19.34,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.916,0.92,47.28,46.39,48.12,46.33,45.46,47.16,0,0,0,0,0,0,1.03,0,0.216,0.18,0.75,0.25,35.4
-678852000000,1948,6,1947,9,39,7,0.715,0.155,0.56,28340.6,182.7,182.7,168.7,4,4,4,1183,1096,1291,926.6,840.5,256.4,256,257,0,0,0,0.217,0.199,0.233,926.6,840.5,1034,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.592,0.505,0.731,0.294,0.222,0.394,0.014,0.01,0.019,1.27,1.04,1.6,0.059,0.048,0.075,20.26,19.59,20.76,0.937,0.934,0.939,0.979,0.976,0.98,0.917,0.911,0.92,43.07,39.94,46.62,42.17,38.97,45.69,0,0,0,0,0,0,0.937,0,0.155,0.22,0.78,0.22,39.6
-678247200000,1948,7,1947,10,40,7,0.619,0.155,0.464,24229.7,153.2,153.2,144.2,4,3,3.7142857142857144,1023,952.4,1080,766.9,696.4,256,256,256,0,0,0,0.251,0.237,0.269,766.9,696.4,824,990,990,990,968,967.7,968.2,22,21.8,22.3,0.437,0.373,0.49,0.175,0.139,0.209,0.0079,0.0062,0.0096,0.922,0.871,0.999,0.042,0.04,0.046,21.11,20.85,21.4,0.933,0.929,0.94,0.974,0.97,0.98,0.909,0.901,0.922,40.33,36.93,47.06,39.3,35.82,46.12,0,0,0,0,0,0,0.801,0,0.155,0.25,0.75,0.25,39.1
-677642400000,1948,7,1947,10,41,7,0.521,0.155,0.366,19911.2,132.7,132.7,118.5,3,3,3,861.9,779.4,941.1,605.9,523.4,256,256,256,0,0,0,0.298,0.272,0.328,605.9,523.4,685.1,990,990,990,967.3,967,967.7,22.7,22.3,23,0.321,0.274,0.366,0.11,0.0793,0.136,0.0048,0.0035,0.0061,0.721,0.569,0.87,0.032,0.025,0.039,21.93,21.47,22.41,0.932,0.924,0.939,0.976,0.97,0.98,0.91,0.896,0.92,40.45,35.42,45.12,39.51,34.36,44.22,0,0,0,0,0,0,0.658,0,0.155,0.3,0.7,0.3,38.2
-677037600000,1948,7,1947,10,42,7,0.429,0.155,0.274,15371.2,97.98,97.98,91.49,3,2,2.4285714285714284,709.7,666.8,751.7,453.7,410.8,256,256,256,0,0,0,0.361,0.341,0.384,453.7,410.8,495.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.235,0.212,0.258,0.0607,0.0522,0.0691,0.0026,0.0022,0.003,0.561,0.493,0.643,0.024,0.021,0.028,22.7,22.57,22.87,0.929,0.918,0.939,0.976,0.97,0.98,0.907,0.891,0.92,39.78,32.52,46.57,38.84,31.55,45.64,0,0,0,0,0,0,0.508,0,0.155,0.36,0.64,0.36,35.8
-676432800000,1948,7,1947,10,43,7,0.369,0.149,0.221,12605.9,81.93,81.93,75.03,2,2,2,610.8,571.9,654.2,365.1,321.9,245.7,184,256,0,0,0,0.402,0.322,0.443,365.1,321.9,398.2,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.195,0.18,0.207,0.043,0.0344,0.0496,0.0018,0.0014,0.0021,0.474,0.398,0.537,0.02,0.017,0.023,23.19,22.95,23.4,0.928,0.92,0.933,0.974,0.97,0.98,0.904,0.893,0.914,38.51,33.99,41.81,37.52,32.97,40.97,0,0,0,0,0,0,0.417,0,0.148,0.4,0.6,0.4,34.2
-675828000000,1948,8,1947,11,44,7,0.334,0.111,0.223,12884.6,80.9,80.9,76.69,2,2,2,552.6,532.5,571.9,368.6,348.5,184,184,184,0,0,0,0.333,0.322,0.346,368.6,348.5,387.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.184,0.197,0.0437,0.0397,0.0476,0.0018,0.0017,0.002,0.475,0.438,0.511,0.02,0.018,0.021,23.44,23.32,23.57,0.929,0.925,0.932,0.975,0.97,0.979,0.905,0.898,0.912,39.34,37.27,41.32,38.35,36.16,40.45,0,0,0,0,0,0,0.426,0,0.111,0.33,0.67,0.33,38.6
-675223200000,1948,8,1947,11,45,7,0.299,0.111,0.188,10863.7,70.38,70.38,64.66,2,2,2,495.1,472.5,523,311.1,288.5,184,184,184,0,0,0,0.372,0.352,0.389,311.1,288.5,339,990,990,990,965.8,965.7,966,24.2,24,24.3,0.17,0.162,0.18,0.0322,0.0277,0.0378,0.0013,0.0011,0.0016,0.374,0.337,0.421,0.015,0.014,0.018,23.8,23.63,23.94,0.918,0.914,0.924,0.97,0.97,0.97,0.891,0.886,0.896,33.33,30.94,36.28,32.33,30.02,35.19,0,0,0,0,0,0,0.359,0,0.111,0.37,0.63,0.37,36.3
-674618400000,1948,8,1947,11,46,7,0.272,0.111,0.161,9315.5,58.92,58.92,55.45,2,2,2,450.5,435.5,467.2,266.5,251.5,184,184,184,0,0,0,0.409,0.394,0.423,266.5,251.5,283.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.161,0.0233,0.0203,0.0266,0.00096,0.00083,0.0011,0.304,0.282,0.329,0.012,0.012,0.014,24.07,23.97,24.16,0.909,0.905,0.913,0.97,0.97,0.97,0.881,0.878,0.885,28.58,26.97,30.37,27.72,26.16,29.46,0,0,0,0,0,0,0.308,0,0.111,0.41,0.59,0.41,34.2
-674013600000,1948,8,1947,11,47,7,0.253,0.111,0.142,8157.15,50.41,50.41,48.55,2,2,2,418.1,408,426.6,234.1,224,184,184,184,0,0,0,0.44,0.431,0.451,234.1,224,242.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.14,0.146,0.0168,0.0148,0.0185,0.00069,0.0006,0.00076,0.257,0.243,0.269,0.01,0.0099,0.011,24.26,24.21,24.32,0.899,0.894,0.902,0.97,0.97,0.97,0.872,0.868,0.875,25.03,23.89,25.98,24.28,23.18,25.2,0,0,0,0,0,0,0.27,0,0.111,0.44,0.56,0.44,32.2
-673408800000,1948,8,1947,11,48,7,0.236,0.0914,0.144,8483.46,53.3,53.3,50.5,2,1,1.7142857142857142,389.5,377.1,402.9,238.4,214.1,151.1,138,184,0,0,0,0.387,0.352,0.462,238.4,214.1,253.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.136,0.146,0.0177,0.0128,0.0208,0.00072,0.00052,0.00084,0.331,0.26,0.491,0.013,0.011,0.02,24.32,24.1,24.45,0.914,0.901,0.939,0.973,0.97,0.98,0.889,0.874,0.921,32.83,25.83,48.6,31.98,25.06,47.62,0,0,0,0,0,0,0.281,0,0.092,0.39,0.61,0.39,35.9
-672804000000,1948,9,1947,12,49,7,0.217,0.0835,0.134,7949.64,49.21,49.21,47.32,2,1,1.5714285714285714,359.6,344.6,373,221.6,206.6,138,138,138,0,0,0,0.384,0.37,0.4,221.6,206.6,235,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.129,0.139,0.0143,0.0113,0.017,0.00058,0.00046,0.00069,0.338,0.237,0.476,0.014,0.0095,0.019,24.46,24.35,24.56,0.914,0.894,0.939,0.974,0.97,0.98,0.891,0.867,0.92,34.46,23.94,48.43,33.63,23.22,47.46,0,0,0,0,0,0,0.263,0,0.083,0.38,0.62,0.38,36.6
-672199200000,1948,9,1947,12,50,7,0.199,0.0835,0.116,7061.12,44.57,44.57,42.03,1,1,1,329.1,320.2,340.6,191.1,182.2,138,138,138,0,0,0,0.419,0.405,0.431,191.1,182.2,202.6,990,990,990,965,965,965.1,25,24.9,25,0.124,0.121,0.128,0.00915,0.00822,0.0105,0.00037,0.00033,0.00042,0.392,0.364,0.429,0.016,0.015,0.017,24.56,24.47,24.64,0.932,0.929,0.935,0.98,0.978,0.98,0.913,0.909,0.917,42.9,40.91,45.47,42.03,40.01,44.57,0,0,0,0,0,0,0.234,0,0.083,0.42,0.58,0.42,35.5
-671594400000,1948,9,1947,12,51,7,0.188,0.0835,0.104,6337.6,40.84,40.84,37.72,1,1,1,310.7,302.3,323.6,172.7,164.3,138,138,138,0,0,0,0.444,0.426,0.456,172.7,164.3,185.6,990,990,990,965,964.9,965,25,25,25.1,0.117,0.114,0.122,0.00727,0.00643,0.00856,0.00029,0.00026,0.00034,0.336,0.312,0.374,0.013,0.012,0.015,24.71,24.61,24.78,0.926,0.923,0.931,0.974,0.97,0.98,0.901,0.895,0.912,38.74,36.84,41.68,37.72,35.74,40.84,0,0,0,0,0,0,0.21,0,0.084,0.44,0.55,0.45,33.7
-670989600000,1948,9,1947,12,52,7,0.173,0.0762,0.0972,5893.85,38.15,38.15,35.08,1,1,1,286.7,283.6,294.7,160.7,145.6,126,110,138,0,0,0,0.439,0.388,0.487,160.7,145.6,173.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.115,0.00607,0.00456,0.00736,0.00024,0.00018,0.00029,0.302,0.262,0.335,0.012,0.01,0.013,24.85,24.83,24.9,0.921,0.915,0.926,0.972,0.97,0.974,0.895,0.888,0.902,36.09,32.56,39.16,35.08,31.58,38.15,0,0,0,0,0,0,0.195,0,0.0758,0.44,0.56,0.44,34.1
-670384800000,1948,10,1948,1,1,7,0.172,0.0665,0.105,6409.61,38.15,38.15,38.15,1,1,1,283.6,283.6,283.6,173.6,173.6,110,110,110,0,0,0,0.388,0.388,0.388,173.6,173.6,173.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.115,0.115,0.00736,0.00736,0.00736,0.00029,0.00029,0.00029,0.335,0.335,0.335,0.013,0.013,0.013,24.83,24.83,24.83,0.926,0.926,0.926,0.974,0.974,0.974,0.902,0.902,0.902,39.16,39.16,39.16,38.15,38.15,38.15,0,0,0,0,0,0,0.212,0,0.067,0.39,0.61,0.39,37.3
-669780000000,1948,10,1948,1,2,7,0.172,0.0665,0.105,6409.61,38.15,38.15,38.15,1,1,1,283.6,283.6,283.6,173.6,173.6,110,110,110,0,0,0,0.388,0.388,0.388,173.6,173.6,173.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.115,0.115,0.00736,0.00736,0.00736,0.00029,0.00029,0.00029,0.335,0.335,0.335,0.013,0.013,0.013,24.83,24.83,24.83,0.926,0.926,0.926,0.974,0.974,0.974,0.902,0.902,0.902,39.16,39.16,39.16,38.15,38.15,38.15,0,0,0,0,0,0,0.212,0,0.067,0.39,0.61,0.39,37.3
-669175200000,1948,10,1948,1,3,7,0.175,0.0665,0.108,6625.77,41.88,41.88,39.44,1,1,1,288.9,283.6,299.2,178.9,173.6,110,110,110,0,0,0,0.381,0.368,0.388,178.9,173.6,189.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.12,0.00789,0.00736,0.00892,0.00031,0.00029,0.00036,0.351,0.335,0.382,0.014,0.013,0.015,24.79,24.72,24.83,0.928,0.926,0.932,0.977,0.974,0.98,0.906,0.902,0.913,40.38,39.16,42.73,39.44,38.15,41.88,0,0,0,0,0,0,0.219,0,0.067,0.38,0.62,0.38,37.9
-668570400000,1948,10,1948,1,4,7,0.191,0.0665,0.124,7635.66,47.23,47.23,45.45,1,1,1,315.5,306,323.6,205.5,196,110,110,110,0,0,0,0.349,0.34,0.359,205.5,196,213.6,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.129,0.0112,0.0096,0.0127,0.00045,0.00038,0.00051,0.436,0.404,0.465,0.017,0.016,0.019,24.59,24.52,24.67,0.936,0.934,0.938,0.98,0.98,0.98,0.917,0.915,0.92,46.38,44.27,48.2,45.45,43.38,47.23,0,0,0,0,0,0,0.253,0,0.067,0.35,0.65,0.35,40
-667965600000,1948,11,1948,2,5,7,0.201,0.0689,0.132,7932.08,48.06,48.06,47.21,2,1,1.4285714285714286,332.5,325.7,338.3,218.5,211.7,114,114,114,0,0,0,0.343,0.337,0.35,218.5,211.7,224.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.13,0.134,0.0137,0.0123,0.0149,0.00055,0.00049,0.0006,0.371,0.234,0.48,0.015,0.0094,0.019,24.57,24.46,24.69,0.92,0.894,0.939,0.976,0.97,0.98,0.897,0.867,0.921,38.07,23.96,49.04,37.21,23.24,48.06,0,0,0,0,0,0,0.262,0,0.069,0.34,0.66,0.34,39.5
-667360800000,1948,11,1948,2,6,7,0.21,0.0689,0.141,8245.91,50.56,50.56,49.08,2,2,2,347.3,340.6,354,233.3,226.6,114,114,114,0,0,0,0.329,0.322,0.335,233.3,226.6,240,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.135,0.14,0.0167,0.0153,0.018,0.00067,0.00062,0.00072,0.25,0.241,0.26,0.01,0.0097,0.01,24.61,24.57,24.66,0.899,0.896,0.901,0.97,0.97,0.97,0.872,0.869,0.874,25.3,24.54,26.06,24.54,23.81,25.28,0,0,0,0,0,0,0.273,0,0.069,0.33,0.67,0.33,39.3
-666756000000,1948,11,1948,2,7,7,0.211,0.0683,0.143,8335.67,53.78,53.78,49.62,2,2,2,348.5,340.6,360.3,235.7,226.6,112.9,106,114,0,0,0,0.324,0.294,0.335,235.7,226.6,254.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.135,0.143,0.0171,0.0153,0.0209,0.00069,0.00062,0.00084,0.253,0.241,0.278,0.01,0.0097,0.011,24.6,24.52,24.66,0.899,0.896,0.906,0.97,0.97,0.97,0.872,0.869,0.879,25.58,24.54,27.72,24.81,23.81,26.89,0,0,0,0,0,0,0.276,0,0.068,0.32,0.68,0.32,39.5
-666151200000,1948,11,1948,2,8,7,0.218,0.0641,0.154,9035.01,53.78,53.78,53.78,2,2,2,360.3,360.3,360.3,254.3,254.3,106,106,106,0,0,0,0.294,0.294,0.294,254.3,254.3,254.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.143,0.143,0.143,0.0209,0.0209,0.0209,0.00084,0.00084,0.00084,0.278,0.278,0.278,0.011,0.011,0.011,24.52,24.52,24.52,0.906,0.906,0.906,0.97,0.97,0.97,0.879,0.879,0.879,27.72,27.72,27.72,26.89,26.89,26.89,0,0,0,0,0,0,0.299,0,0.064,0.29,0.71,0.29,41.4
