datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-665546400000,1948,11,1948,2,9,7,0.231,0.0693,0.161,9451.62,60.06,60.06,56.26,2,2,2,381.2,360.3,402.9,266.6,254.3,114.6,106,118,0,0,0,0.3,0.286,0.316,266.6,254.3,284.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.143,0.155,0.0233,0.0209,0.027,0.00094,0.00084,0.0011,0.298,0.278,0.326,0.012,0.011,0.013,24.4,24.26,24.52,0.909,0.906,0.913,0.97,0.97,0.97,0.882,0.879,0.886,29,27.72,30.96,28.13,26.89,30.03,0,0,0,0,0,0,0.313,0,0.07,0.3,0.7,0.3,40.9
-664941600000,1948,12,1948,3,10,7,0.244,0.0714,0.172,10089.4,60.06,60.06,60.06,2,2,2,402.9,402.9,402.9,284.9,284.9,118,118,118,0,0,0,0.293,0.293,0.293,284.9,284.9,284.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.155,0.155,0.155,0.027,0.027,0.027,0.0011,0.0011,0.0011,0.326,0.326,0.326,0.013,0.013,0.013,24.26,24.26,24.26,0.913,0.913,0.913,0.97,0.97,0.97,0.886,0.886,0.886,30.96,30.96,30.96,30.03,30.03,30.03,0,0,0,0,0,0,0.334,0,0.072,0.29,0.7,0.3,41.4
-664336800000,1948,12,1948,3,11,7,0.244,0.0714,0.172,10089.4,60.06,60.06,60.06,2,2,2,402.9,402.9,402.9,284.9,284.9,118,118,118,0,0,0,0.293,0.293,0.293,284.9,284.9,284.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.155,0.155,0.155,0.027,0.027,0.027,0.0011,0.0011,0.0011,0.326,0.326,0.326,0.013,0.013,0.013,24.26,24.26,24.26,0.913,0.913,0.913,0.97,0.97,0.97,0.886,0.886,0.886,30.96,30.96,30.96,30.03,30.03,30.03,0,0,0,0,0,0,0.334,0,0.072,0.29,0.7,0.3,41.4
-663732000000,1948,12,1948,3,12,7,0.244,0.0641,0.18,10536.7,63.16,63.16,62.72,2,2,2,402.9,402.9,402.9,296.9,284.9,106,104,118,0,0,0,0.263,0.258,0.293,296.9,284.9,298.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.157,0.155,0.158,0.0294,0.027,0.0298,0.0012,0.0011,0.0012,0.343,0.326,0.345,0.014,0.013,0.014,24.24,24.24,24.26,0.916,0.913,0.916,0.97,0.97,0.97,0.888,0.886,0.889,32.33,30.96,32.56,31.36,30.03,31.58,0,0,0,0,0,0,0.348,0,0.064,0.26,0.74,0.26,43.2
-663127200000,1948,12,1948,3,13,7,0.244,0.0607,0.183,10749.5,66.04,66.04,63.99,2,2,2,402.9,402.9,402.9,302.6,298.9,100.3,91,104,0,0,0,0.249,0.226,0.258,302.6,298.9,311.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.159,0.158,0.161,0.0305,0.0298,0.0324,0.0012,0.0012,0.0013,0.351,0.345,0.365,0.014,0.014,0.015,24.24,24.22,24.24,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.891,32.98,32.56,34.04,31.99,31.58,33.02,0,0,0,0,0,0,0.355,0,0.061,0.25,0.75,0.25,44.1
-662522400000,1949,1,1948,4,14,7,0.257,0.055,0.202,11895.5,73.88,73.88,70.81,2,2,2,425.6,402.9,440,334.6,311.9,91,91,91,0,0,0,0.214,0.207,0.226,334.6,311.9,349,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.169,0.161,0.174,0.0369,0.0324,0.0398,0.0015,0.0013,0.0016,0.404,0.365,0.429,0.017,0.015,0.018,24.08,23.99,24.22,0.923,0.919,0.926,0.971,0.97,0.972,0.896,0.891,0.9,36.47,34.04,38.02,35.4,33.02,36.94,0,0,0,0,0,0,0.393,0,0.055,0.21,0.79,0.21,46.3
-661917600000,1949,1,1948,4,15,7,0.266,0.055,0.211,12412.4,73.88,73.88,73.88,2,2,2,440,440,440,349,349,91,91,91,0,0,0,0.207,0.207,0.207,349,349,349,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.174,0.174,0.174,0.0398,0.0398,0.0398,0.0016,0.0016,0.0016,0.429,0.429,0.429,0.018,0.018,0.018,23.99,23.99,23.99,0.926,0.926,0.926,0.972,0.972,0.972,0.9,0.9,0.9,38.02,38.02,38.02,36.94,36.94,36.94,0,0,0,0,0,0,0.41,0,0.055,0.21,0.79,0.21,46.7
-661312800000,1949,1,1948,4,16,7,0.274,0.0504,0.224,13199,85.17,85.17,78.57,2,2,2,453.2,440,472.5,369.9,349,83.29,73,91,0,0,0,0.185,0.154,0.207,369.9,349,399.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.18,0.174,0.19,0.044,0.0398,0.0499,0.0018,0.0016,0.0021,0.468,0.429,0.522,0.019,0.018,0.022,23.89,23.75,23.99,0.929,0.926,0.934,0.975,0.972,0.98,0.906,0.9,0.915,40.27,38.02,43.45,39.28,36.94,42.59,0,0,0,0,0,0,0.436,0,0.05,0.18,0.82,0.18,48.2
-660708000000,1949,1,1948,4,17,7,0.286,0.0442,0.242,14308.7,85.17,85.17,85.17,2,2,2,472.5,472.5,472.5,399.5,399.5,73,73,73,0,0,0,0.154,0.154,0.154,399.5,399.5,399.5,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.19,0.19,0.19,0.0499,0.0499,0.0499,0.0021,0.0021,0.0021,0.522,0.522,0.522,0.022,0.022,0.022,23.75,23.75,23.75,0.934,0.934,0.934,0.98,0.98,0.98,0.915,0.915,0.915,43.45,43.45,43.45,42.59,42.59,42.59,0,0,0,0,0,0,0.473,0,0.044,0.15,0.85,0.15,50
-660103200000,1949,1,1948,4,18,7,0.286,0.0504,0.235,13928.2,85.17,85.17,82.91,2,2,2,472.5,472.5,472.5,389.2,387.5,83.29,73,85,0,0,0,0.176,0.154,0.18,389.2,387.5,399.5,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.187,0.187,0.19,0.0478,0.0475,0.0499,0.002,0.002,0.0021,0.503,0.5,0.522,0.021,0.021,0.022,23.77,23.75,23.77,0.932,0.932,0.934,0.98,0.98,0.98,0.914,0.913,0.915,42.3,42.11,43.45,41.45,41.26,42.59,0,0,0,0,0,0,0.461,0,0.051,0.18,0.82,0.18,48.7
-659498400000,1949,2,1948,5,19,7,0.294,0.0514,0.243,14345.5,90.5,90.5,85.39,2,2,2,486.7,472.5,512.1,401.7,387.5,85,85,85,0,0,0,0.175,0.166,0.18,401.7,387.5,427.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.187,0.201,0.0503,0.0475,0.0554,0.0021,0.002,0.0023,0.528,0.5,0.579,0.022,0.021,0.024,23.68,23.52,23.77,0.934,0.932,0.937,0.98,0.98,0.98,0.915,0.913,0.919,43.57,42.11,46.17,42.7,41.26,45.25,0,0,0,0,0,0,0.474,0,0.051,0.17,0.83,0.17,48.8
-658893600000,1949,2,1948,5,20,7,0.323,0.0514,0.272,15817.7,97.81,97.81,94.15,3,2,2.2857142857142856,534.5,516.8,562.8,449.5,431.8,85,85,85,0,0,0,0.159,0.151,0.164,449.5,431.8,477.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.202,0.221,0.0599,0.0564,0.0656,0.0025,0.0023,0.0027,0.564,0.449,0.633,0.024,0.019,0.026,23.43,23.35,23.49,0.933,0.918,0.94,0.977,0.97,0.98,0.912,0.89,0.922,43.44,32.82,48.74,42.47,31.84,47.77,0,0,0,0,0,0,0.523,0,0.051,0.16,0.84,0.16,49
-658288800000,1949,2,1948,5,21,7,0.345,0.0514,0.294,16681.5,104.1,104.1,99.29,3,3,3,570.6,562.8,595.7,485.6,477.8,85,85,85,0,0,0,0.149,0.143,0.151,485.6,477.8,510.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.226,0.221,0.24,0.0674,0.0656,0.0743,0.0028,0.0027,0.0031,0.479,0.466,0.519,0.02,0.02,0.022,23.35,23.2,23.4,0.921,0.92,0.924,0.97,0.97,0.97,0.893,0.892,0.896,34.12,33.61,35.77,33.1,32.6,34.7,0,0,0,0,0,0,0.552,0,0.051,0.15,0.85,0.15,48.4
-657684000000,1949,2,1948,5,22,7,0.369,0.0628,0.306,17272.8,106.6,106.6,102.8,3,3,3,609.8,608.8,615.6,505.9,501.8,103.9,85,107,0,0,0,0.171,0.14,0.176,505.9,501.8,523.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.242,0.24,0.247,0.0724,0.0707,0.0795,0.0031,0.003,0.0034,0.515,0.509,0.543,0.022,0.022,0.023,23.15,23.12,23.16,0.923,0.923,0.925,0.97,0.97,0.97,0.895,0.895,0.897,35.33,35.04,36.63,34.27,33.99,35.53,0,0,0,0,0,0,0.571,0,0.063,0.17,0.83,0.17,46.8
-657079200000,1949,3,1948,6,23,7,0.417,0.0647,0.353,19813.4,123.9,123.9,117.9,3,3,3,690.2,636.9,720.3,583.2,529.9,107,107,107,0,0,0,0.156,0.149,0.168,583.2,529.9,613.3,990,990,990,966.7,966.4,966.8,23.3,23.2,23.6,0.286,0.256,0.303,0.103,0.082,0.114,0.0044,0.0035,0.0049,0.657,0.559,0.713,0.028,0.024,0.031,22.68,22.51,22.99,0.931,0.926,0.934,0.976,0.97,0.98,0.909,0.898,0.916,40.25,36.87,42.16,39.31,35.77,41.32,0,0,0,0,0,0,0.655,0,0.064,0.16,0.85,0.15,47.5
-656474400000,1949,3,1948,6,24,7,0.436,0.0647,0.371,20822.8,123.9,123.9,123.9,3,3,3,720.3,720.3,720.3,613.3,613.3,107,107,107,0,0,0,0.149,0.149,0.149,613.3,613.3,613.3,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.303,0.303,0.303,0.114,0.114,0.114,0.0049,0.0049,0.0049,0.713,0.713,0.713,0.031,0.031,0.031,22.51,22.51,22.51,0.934,0.934,0.934,0.98,0.98,0.98,0.916,0.916,0.916,42.16,42.16,42.16,41.32,41.32,41.32,0,0,0,0,0,0,0.689,0,0.065,0.15,0.85,0.15,47.8
-655869600000,1949,3,1948,6,25,7,0.447,0.0647,0.382,21373,131.1,131.1,127.2,3,3,3,738.7,720.3,760.5,631.7,613.3,107,107,107,0,0,0,0.145,0.141,0.149,631.7,613.3,653.5,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.314,0.303,0.326,0.12,0.114,0.126,0.0052,0.0049,0.0055,0.747,0.713,0.788,0.032,0.031,0.034,22.4,22.27,22.51,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.916,0.918,43.27,42.16,44.59,42.41,41.32,43.7,0,0,0,0,0,0,0.707,0,0.065,0.14,0.85,0.15,47.8
-655264800000,1949,3,1948,6,26,7,0.47,0.0694,0.401,22272.6,134.4,134.4,132.6,3,3,3,777.8,768.4,779.4,663.1,654.4,114.7,107,125,0,0,0,0.147,0.137,0.16,663.1,654.4,672.4,990,990,990,967,967,967,23,23,23,0.334,0.331,0.337,0.129,0.126,0.132,0.0056,0.0055,0.0057,0.808,0.794,0.824,0.035,0.035,0.036,22.18,22.16,22.22,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,45.09,44.48,45.71,44.19,43.59,44.8,0,0,0,0,0,0,0.737,0,0.069,0.15,0.85,0.15,47.4
-654660000000,1949,4,1948,7,27,7,0.496,0.0756,0.421,23079.3,144.6,144.6,137.4,4,3,3.142857142857143,820.4,779.4,876.9,695.4,654.4,125,125,125,0,0,0,0.153,0.143,0.16,695.4,654.4,751.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.356,0.331,0.396,0.141,0.126,0.166,0.0062,0.0055,0.0073,0.85,0.794,0.923,0.037,0.035,0.041,21.97,21.78,22.19,0.938,0.928,0.941,0.979,0.97,0.98,0.917,0.9,0.922,45.02,37.25,48.19,44.07,36.14,47.23,0,0,0,0,0,0,0.763,0,0.075,0.15,0.85,0.15,46.5
-654055200000,1949,4,1948,7,28,7,0.535,0.0756,0.46,24529.7,146,146,146,4,4,4,885.1,885.1,885.1,760.1,760.1,125,125,125,0,0,0,0.141,0.141,0.141,760.1,760.1,760.1,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.404,0.404,0.404,0.17,0.17,0.17,0.0075,0.0075,0.0075,0.829,0.829,0.829,0.037,0.037,0.037,21.73,21.73,21.73,0.928,0.928,0.928,0.971,0.971,0.971,0.901,0.901,0.901,37.6,37.6,37.6,36.5,36.5,36.5,0,0,0,0,0,0,0.811,0,0.075,0.14,0.86,0.14,45.8
-653450400000,1949,4,1948,7,29,7,0.535,0.0756,0.46,24529.7,146,146,146,4,4,4,885.1,885.1,885.1,760.1,760.1,125,125,125,0,0,0,0.141,0.141,0.141,760.1,760.1,760.1,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.404,0.404,0.404,0.17,0.17,0.17,0.0075,0.0075,0.0075,0.829,0.829,0.829,0.037,0.037,0.037,21.73,21.73,21.73,0.928,0.928,0.928,0.971,0.971,0.971,0.901,0.901,0.901,37.6,37.6,37.6,36.5,36.5,36.5,0,0,0,0,0,0,0.811,0,0.075,0.14,0.86,0.14,45.8
-652845600000,1949,4,1948,7,30,7,0.543,0.0775,0.465,24861.6,149.6,149.6,148,4,3,3.857142857142857,897.7,885.1,905.4,769.5,738.1,128.1,125,147,0,0,0,0.143,0.138,0.166,769.5,738.1,780.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.413,0.385,0.422,0.175,0.159,0.18,0.0078,0.0071,0.008,0.876,0.829,0.972,0.039,0.037,0.043,21.63,21.59,21.73,0.931,0.928,0.942,0.973,0.971,0.98,0.907,0.901,0.923,39.76,37.6,49.06,38.71,36.5,48.08,0,0,0,0,0,0,0.822,0,0.078,0.14,0.86,0.14,45.8
-652240800000,1949,5,1948,8,31,7,0.531,0.0889,0.442,24036.7,144.2,144.2,143.1,3,3,3,878,843.5,885.1,731,696.5,147,147,147,0,0,0,0.167,0.166,0.174,731,696.5,738.1,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.379,0.356,0.385,0.156,0.139,0.159,0.0069,0.0061,0.0071,0.955,0.876,0.972,0.042,0.039,0.043,21.63,21.59,21.85,0.941,0.94,0.942,0.98,0.98,0.98,0.923,0.921,0.923,48.67,46.75,49.06,47.69,45.82,48.08,0,0,0,0,0,0,0.795,0,0.089,0.17,0.83,0.17,45.3
-651636000000,1949,5,1948,8,32,7,0.469,0.0889,0.38,21058.9,136,136,125.4,3,3,3,775.2,720.3,834.7,628.2,573.3,147,147,147,0,0,0,0.19,0.176,0.204,628.2,573.3,687.7,990,990,990,967,966.8,967.2,23,22.8,23.2,0.317,0.286,0.351,0.118,0.0993,0.136,0.0051,0.0043,0.006,0.747,0.644,0.859,0.032,0.028,0.038,22.25,21.9,22.58,0.935,0.93,0.939,0.978,0.975,0.98,0.915,0.906,0.921,42.7,39.35,46.25,41.78,38.35,45.32,0,0,0,0,0,0,0.696,0,0.089,0.19,0.81,0.19,44.9
-651031200000,1949,5,1948,8,33,7,0.4,0.0889,0.311,17523,115,115,104.3,3,2,2.7142857142857144,661.2,608.8,720.3,514.2,461.8,147,147,147,0,0,0,0.223,0.204,0.241,514.2,461.8,573.3,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.252,0.222,0.286,0.0779,0.0624,0.0993,0.0033,0.0026,0.0043,0.599,0.523,0.662,0.026,0.022,0.028,22.86,22.58,23,0.93,0.923,0.941,0.974,0.97,0.98,0.906,0.895,0.922,40.37,35.14,49,39.34,34.08,48.02,0,0,0,0,0,0,0.579,0,0.089,0.22,0.78,0.22,43.8
-650426400000,1949,5,1948,8,34,7,0.337,0.0889,0.248,14458.9,94.71,94.71,86.07,2,2,2,557.8,527.3,601.8,410.8,380.3,147,147,147,0,0,0,0.264,0.244,0.279,410.8,380.3,454.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.202,0.191,0.218,0.0522,0.0461,0.061,0.0022,0.0019,0.0026,0.553,0.493,0.645,0.023,0.02,0.027,23.34,23.05,23.53,0.935,0.931,0.94,0.979,0.978,0.98,0.916,0.91,0.921,43.94,40.86,48.32,43.03,39.95,47.35,0,0,0,0,0,0,0.478,0,0.089,0.26,0.74,0.26,42.9
-649821600000,1949,5,1948,8,35,7,0.289,0.0768,0.212,12363.2,78.96,78.96,73.59,2,2,2,477.2,453.1,523,350.2,334.1,127,119,147,0,0,0,0.266,0.249,0.297,350.2,334.1,376,990,990,990,965.7,965.6,966,24.3,24,24.4,0.179,0.173,0.189,0.04,0.0368,0.0452,0.0017,0.0015,0.0019,0.436,0.407,0.484,0.018,0.017,0.02,23.82,23.56,23.95,0.926,0.923,0.93,0.972,0.97,0.977,0.9,0.895,0.909,37.86,36.22,40.41,36.8,35.14,39.48,0,0,0,0,0,0,0.409,0,0.077,0.27,0.73,0.27,42.8
-649216800000,1949,6,1948,9,36,7,0.265,0.072,0.193,11268.3,68.72,68.72,67.07,2,2,2,437.6,426.6,445.5,318.6,307.6,119,119,119,0,0,0,0.272,0.267,0.279,318.6,307.6,326.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.164,0.17,0.0337,0.0315,0.0353,0.0014,0.0013,0.0014,0.381,0.362,0.394,0.016,0.015,0.016,24.05,24,24.12,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.89,0.894,34.57,33.4,35.42,33.54,32.4,34.36,0,0,0,0,0,0,0.373,0,0.072,0.27,0.73,0.27,42.5
-648612000000,1949,6,1948,9,37,7,0.249,0.072,0.177,10359.2,64.79,64.79,61.66,2,2,2,411.6,402.9,426.6,292.6,283.9,119,119,119,0,0,0,0.289,0.279,0.295,292.6,283.9,307.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.158,0.155,0.164,0.0285,0.0268,0.0315,0.0012,0.0011,0.0013,0.338,0.325,0.362,0.014,0.013,0.015,24.21,24.12,24.26,0.915,0.913,0.918,0.97,0.97,0.97,0.887,0.886,0.89,31.78,30.84,33.4,30.83,29.92,32.4,0,0,0,0,0,0,0.343,0,0.072,0.29,0.71,0.29,41.6
-648007200000,1949,6,1948,9,38,7,0.225,0.072,0.153,8941.1,57.5,57.5,53.22,2,2,2,371.6,360.3,391.8,252.6,241.3,119,119,119,0,0,0,0.32,0.304,0.33,252.6,241.3,272.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.14,0.151,0.0205,0.0183,0.0246,0.00083,0.00074,0.001,0.278,0.261,0.308,0.011,0.011,0.012,24.46,24.33,24.54,0.905,0.902,0.911,0.97,0.97,0.97,0.878,0.875,0.883,27.43,26.19,29.64,26.61,25.4,28.75,0,0,0,0,0,0,0.296,0,0.072,0.32,0.68,0.32,39.7
-647402400000,1949,6,1948,9,39,7,0.218,0.0691,0.149,8717.62,53.34,53.34,51.89,2,2,2,360.3,360.3,360.3,246.1,241.3,114.3,108,119,0,0,0,0.317,0.3,0.33,246.1,241.3,252.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.141,0.14,0.143,0.0192,0.0183,0.0205,0.00077,0.00074,0.00083,0.268,0.261,0.276,0.011,0.011,0.011,24.53,24.52,24.54,0.904,0.902,0.906,0.97,0.97,0.97,0.877,0.875,0.879,26.75,26.19,27.49,25.95,25.4,26.67,0,0,0,0,0,0,0.288,0,0.069,0.32,0.68,0.32,40
-646797600000,1949,7,1948,10,40,7,0.209,0.0653,0.144,8497.09,53.34,53.34,50.58,2,1,1.8571428571428572,346.2,325.7,360.3,238.2,217.7,108,108,108,0,0,0,0.313,0.3,0.332,238.2,217.7,252.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.13,0.143,0.0176,0.0135,0.0205,0.00071,0.00054,0.00083,0.292,0.236,0.479,0.012,0.0094,0.019,24.58,24.49,24.71,0.907,0.895,0.939,0.971,0.97,0.98,0.881,0.868,0.921,29.54,24.24,49.11,28.73,23.51,48.13,0,0,0,0,0,0,0.281,0,0.065,0.31,0.69,0.31,40.7
-646192800000,1949,7,1948,10,41,7,0.196,0.0653,0.13,8011.68,47.69,47.69,47.69,1,1,1,323.6,323.6,323.6,215.6,215.6,108,108,108,0,0,0,0.334,0.334,0.334,215.6,215.6,215.6,990,990,990,965,965,965,25,25,25,0.13,0.13,0.13,0.0131,0.0131,0.0131,0.00053,0.00053,0.00053,0.472,0.472,0.472,0.019,0.019,0.019,24.51,24.51,24.51,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.92,48.66,48.66,48.66,47.69,47.69,47.69,0,0,0,0,0,0,0.265,0,0.066,0.33,0.66,0.34,40.9
-645588000000,1949,7,1948,10,42,7,0.192,0.0653,0.127,7786.55,47.69,47.69,46.35,1,1,1,317.5,302.3,323.6,209.5,194.3,108,108,108,0,0,0,0.34,0.334,0.357,209.5,194.3,215.6,990,990,990,965,964.9,965,25,25,25.1,0.127,0.122,0.13,0.012,0.00943,0.0131,0.00048,0.00038,0.00053,0.45,0.399,0.472,0.018,0.016,0.019,24.56,24.51,24.69,0.937,0.933,0.939,0.98,0.98,0.98,0.919,0.914,0.92,47.29,43.9,48.66,46.35,43.02,47.69,0,0,0,0,0,0,0.257,0,0.065,0.34,0.66,0.34,40.6
-644983200000,1949,7,1948,10,43,7,0.176,0.0653,0.111,6813.29,43.02,43.02,40.56,1,1,1,291.6,283.6,302.3,183.6,175.6,108,108,108,0,0,0,0.371,0.357,0.381,183.6,175.6,194.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.116,0.122,0.00836,0.00756,0.00943,0.00033,0.0003,0.00038,0.365,0.341,0.399,0.015,0.014,0.016,24.77,24.69,24.82,0.93,0.927,0.933,0.978,0.975,0.98,0.909,0.904,0.914,41.46,39.64,43.9,40.56,38.65,43.02,0,0,0,0,0,0,0.225,0,0.065,0.37,0.63,0.37,38.7
-644378400000,1949,8,1948,11,44,7,0.172,0.0562,0.115,7109.12,42.32,42.32,42.32,1,1,1,283.6,283.6,283.6,190.6,190.6,93,93,93,0,0,0,0.328,0.328,0.328,190.6,190.6,190.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.119,0.119,0.00906,0.00906,0.00906,0.00036,0.00036,0.00036,0.385,0.385,0.385,0.015,0.015,0.015,24.78,24.78,24.78,0.932,0.932,0.932,0.98,0.98,0.98,0.914,0.914,0.914,43.18,43.18,43.18,42.32,42.32,42.32,0,0,0,0,0,0,0.235,0,0.057,0.33,0.67,0.33,41.3
-643773600000,1949,8,1948,11,45,7,0.168,0.0562,0.112,6870.35,42.32,42.32,40.89,1,1,1,277.6,266.8,283.6,184.6,173.8,93,93,93,0,0,0,0.335,0.328,0.349,184.6,173.8,190.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.113,0.119,0.00846,0.00738,0.00906,0.00034,0.00029,0.00036,0.367,0.334,0.385,0.015,0.013,0.015,24.82,24.78,24.9,0.93,0.926,0.932,0.978,0.975,0.98,0.91,0.903,0.914,41.79,39.32,43.18,40.89,38.32,42.32,0,0,0,0,0,0,0.227,0,0.056,0.33,0.67,0.33,40.9
-643168800000,1949,8,1948,11,46,7,0.155,0.0562,0.0992,6046.37,37.66,37.66,35.99,1,1,1,257.1,249.8,264.1,164.1,156.8,93,93,93,0,0,0,0.362,0.352,0.372,164.1,156.8,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.112,0.00641,0.00568,0.00711,0.00025,0.00022,0.00028,0.307,0.287,0.326,0.012,0.011,0.013,24.97,24.92,25.01,0.923,0.92,0.926,0.971,0.97,0.973,0.896,0.892,0.901,37.07,35.39,38.7,35.99,34.33,37.66,0,0,0,0,0,0,0.2,0,0.0558,0.36,0.64,0.36,39
-642564000000,1949,8,1948,11,47,7,0.147,0.0562,0.091,5532.24,33.53,33.53,32.93,1,1,1,243.5,239.6,246.2,150.5,146.6,93,93,93,0,0,0,0.382,0.378,0.388,150.5,146.6,153.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.104,0.106,0.00505,0.00466,0.00532,0.0002,0.00018,0.00021,0.27,0.26,0.277,0.011,0.01,0.011,25.07,25.05,25.1,0.918,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.891,33.95,33.07,34.57,32.93,32.08,33.53,0,0,0,0,0,0,0.183,0,0.056,0.38,0.62,0.38,37.6
-641959200000,1949,8,1948,11,48,7,0.141,0.049,0.0921,5614.68,35.84,35.84,33.42,1,1,1,233.2,228.5,236.2,152.2,143.2,81,72,93,0,0,0,0.347,0.307,0.394,152.2,143.2,162.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.102,0.107,0.00522,0.00432,0.00628,0.00021,0.00017,0.00025,0.274,0.252,0.301,0.011,0.0099,0.012,25.13,25.09,25.14,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.887,0.895,34.45,32.28,36.95,33.42,31.31,35.84,0,0,0,0,0,0,0.186,0,0.0489,0.35,0.65,0.35,39.8
-641354400000,1949,9,1948,12,49,7,0.134,0.0435,0.0905,5528.28,33.97,33.97,32.91,1,1,1,221.6,220.5,226.4,149.6,148.5,72,72,72,0,0,0,0.325,0.318,0.326,149.6,148.5,154.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.102,0.104,0.00496,0.00485,0.00544,0.00019,0.00019,0.00021,0.266,0.263,0.278,0.01,0.01,0.011,25.2,25.16,25.21,0.917,0.917,0.919,0.97,0.97,0.97,0.89,0.889,0.892,33.92,33.67,35.02,32.91,32.66,33.97,0,0,0,0,0,0,0.183,0,0.0435,0.32,0.68,0.32,41.3
-640749600000,1949,9,1948,12,50,7,0.133,0.0435,0.0898,5487.67,32.66,32.66,32.66,1,1,1,220.5,220.5,220.5,148.5,148.5,72,72,72,0,0,0,0.326,0.326,0.326,148.5,148.5,148.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.102,0.102,0.00485,0.00485,0.00485,0.00019,0.00019,0.00019,0.263,0.263,0.263,0.01,0.01,0.01,25.21,25.21,25.21,0.917,0.917,0.917,0.97,0.97,0.97,0.889,0.889,0.889,33.67,33.67,33.67,32.66,32.66,32.66,0,0,0,0,0,0,0.181,0,0.0432,0.33,0.68,0.32,41.3
-640144800000,1949,9,1948,12,51,7,0.122,0.0518,0.0701,4226.69,29.54,29.54,25.16,1,1,1,201.4,200.2,206.6,115.8,109.2,85.57,72,91,0,0,0,0.425,0.349,0.454,115.8,109.2,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0896,0.0972,0.00158,0.000925,0.00346,0.000062,0.000036,0.00014,0.189,0.175,0.229,0.0074,0.0068,0.009,25.4,25.33,25.42,0.898,0.893,0.911,0.97,0.97,0.97,0.871,0.867,0.884,25.94,24.34,30.46,25.16,23.61,29.54,0,0,0,0,0,0,0.14,0,0.0519,0.42,0.57,0.43,34.6
-639540000000,1949,9,1948,12,52,7,0.117,0.0519,0.0655,3926.26,26.22,26.22,23.37,1,1,1,194.2,191.2,199.1,108.3,101.9,85.86,73,91,0,0,0,0.442,0.378,0.472,108.3,101.9,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.087,0.0914,0.000834,0.000189,0.00203,0.000033,0.0000074,0.000079,0.173,0.161,0.196,0.0068,0.0063,0.0077,25.42,25.39,25.43,0.892,0.886,0.903,0.969,0.968,0.97,0.865,0.858,0.876,24.11,22.52,27.03,23.37,21.81,26.22,0,0,0,0,0,0,0.13,0,0.0515,0.44,0.56,0.44,33.6
-638935200000,1949,10,1949,1,1,7,0.11,0.0442,0.0661,3958.42,25.25,25.25,23.56,1,1,1,182.2,175,189.2,109.2,102,73,73,73,0,0,0,0.401,0.386,0.417,109.2,102,116.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.085,0.09,0.000922,0.000204,0.00162,0.000036,0.000008,0.000063,0.173,0.159,0.187,0.0068,0.0062,0.0073,25.39,25.39,25.39,0.893,0.887,0.899,0.97,0.968,0.97,0.866,0.859,0.872,24.3,22.53,26.03,23.56,21.82,25.25,0,0,0,0,0,0,0.131,0,0.0439,0.4,0.6,0.4,36
-638330400000,1949,10,1949,1,2,7,0.104,0.0333,0.0702,4230.4,25.91,25.91,25.18,1,1,1,171.1,171.1,171.1,116.1,98.14,55,52,73,0,0,0,0.322,0.304,0.427,116.1,98.14,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0836,0.0882,0.00164,0,0.00191,0.000064,0,0.000075,0.185,0.152,0.191,0.0072,0.0059,0.0075,25.36,25.35,25.39,0.899,0.882,0.902,0.969,0.966,0.97,0.871,0.853,0.875,25.97,21.56,26.71,25.18,20.83,25.91,0,0,0,0,0,0,0.14,0,0.0338,0.32,0.68,0.32,40.7
-637725600000,1949,10,1949,1,3,7,0.104,0.0369,0.0666,3986.98,25.91,25.91,23.73,1,1,1,171.1,171.1,171.1,110.1,98.14,61,52,73,0,0,0,0.357,0.304,0.427,110.1,98.14,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0836,0.0882,0.00109,0,0.00191,0.000043,0,0.000075,0.174,0.152,0.191,0.0068,0.0059,0.0075,25.37,25.35,25.39,0.893,0.882,0.902,0.968,0.966,0.97,0.865,0.853,0.875,24.5,21.56,26.71,23.73,20.83,25.91,0,0,0,0,0,0,0.132,0,0.0374,0.35,0.64,0.36,38.3
-637120800000,1949,10,1949,1,4,7,0.104,0.0442,0.0594,3500.13,20.83,20.83,20.83,1,1,1,171.1,171.1,171.1,98.14,98.14,73,73,73,0,0,0,0.427,0.427,0.427,98.14,98.14,98.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0836,0.0836,0,0,0,0,0,0,0.152,0.152,0.152,0.0059,0.0059,0.0059,25.39,25.39,25.39,0.882,0.882,0.882,0.966,0.966,0.966,0.853,0.853,0.853,21.56,21.56,21.56,20.83,20.83,20.83,0,0,0,0,0,0,0.116,0,0.0446,0.43,0.57,0.43,33.7
-636516000000,1949,10,1949,1,5,7,0.104,0.0322,0.0713,4299.48,26.39,26.39,25.59,1,1,1,171.1,171.1,171.1,117.9,98.14,53.29,50,73,0,0,0,0.311,0.292,0.427,117.9,98.14,121.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0878,0.0836,0.0885,0.00181,0,0.00211,0.000071,0,0.000083,0.188,0.152,0.195,0.0074,0.0059,0.0076,25.35,25.35,25.39,0.9,0.882,0.903,0.969,0.966,0.97,0.873,0.853,0.876,26.4,21.56,27.2,25.59,20.83,26.39,0,0,0,0,0,0,0.142,0,0.0327,0.31,0.69,0.31,41.3
-635911200000,1949,11,1949,2,6,7,0.11,0.0302,0.0802,4886.01,30.52,30.52,29.08,1,1,1,182.6,171.1,188.7,132.6,121.1,50,50,50,0,0,0,0.274,0.265,0.292,132.6,121.1,138.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0885,0.0947,0.00326,0.00211,0.00387,0.00013,0.000083,0.00015,0.221,0.195,0.235,0.0086,0.0076,0.0092,25.34,25.34,25.35,0.91,0.903,0.913,0.97,0.97,0.97,0.882,0.876,0.885,29.98,27.2,31.47,29.08,26.39,30.52,0,0,0,0,0,0,0.162,0,0.0298,0.27,0.73,0.27,44.4
-635306400000,1949,11,1949,2,7,7,0.117,0.0302,0.0866,5303.73,31.95,31.95,31.57,1,1,1,193.2,192.9,194.8,143.2,142.9,50,50,50,0,0,0,0.259,0.257,0.259,143.2,142.9,144.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0962,0.0969,0.00432,0.00429,0.00448,0.00017,0.00017,0.00018,0.246,0.245,0.25,0.0096,0.0096,0.0098,25.34,25.34,25.34,0.915,0.915,0.915,0.97,0.97,0.97,0.887,0.887,0.888,32.55,32.48,32.94,31.57,31.51,31.95,0,0,0,0,0,0,0.175,0,0.0304,0.26,0.74,0.26,45.3
-634701600000,1949,11,1949,2,8,7,0.128,0.0302,0.0975,6006.51,38.92,38.92,35.75,1,1,1,211.3,199.1,224.7,161.3,149.1,50,50,50,0,0,0,0.237,0.223,0.251,161.3,149.1,174.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.0984,0.107,0.00613,0.00491,0.00747,0.00024,0.00019,0.00029,0.293,0.261,0.331,0.011,0.01,0.013,25.24,25.12,25.34,0.922,0.917,0.927,0.971,0.97,0.976,0.896,0.89,0.905,36.8,33.98,39.89,35.75,32.96,38.92,0,0,0,0,0,0,0.199,0,0.0305,0.24,0.76,0.24,46.9
-634096800000,1949,11,1949,2,9,7,0.149,0.0334,0.115,7163.94,46.4,46.4,42.64,1,1,1,245.9,229.4,266.8,190.8,179.4,55.14,50,59,0,0,0,0.224,0.212,0.243,190.8,179.4,207.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.109,0.121,0.00922,0.00794,0.0116,0.00036,0.00031,0.00046,0.381,0.345,0.438,0.015,0.014,0.017,24.95,24.8,25.08,0.932,0.929,0.937,0.98,0.978,0.98,0.913,0.908,0.918,43.52,40.97,47.35,42.64,40.07,46.4,0,0,0,0,0,0,0.237,0,0.034,0.22,0.77,0.23,48.1
-633492000000,1949,12,1949,3,10,7,0.169,0.0372,0.131,7904.37,47.7,47.7,47.05,2,1,1.5714285714285714,278.7,271.3,283.6,217.1,206.6,61.57,59,77,0,0,0,0.221,0.208,0.272,217.1,206.6,224.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.122,0.126,0.0134,0.0113,0.0149,0.00053,0.00045,0.00059,0.322,0.22,0.453,0.013,0.0087,0.018,24.86,24.73,24.98,0.913,0.892,0.938,0.974,0.97,0.98,0.89,0.865,0.919,34.41,23.7,48.36,33.58,22.99,47.39,0,0,0,0,0,0,0.261,0,0.038,0.22,0.78,0.22,46.8
-632887200000,1949,12,1949,3,11,7,0.179,0.0466,0.132,7937.7,49.81,49.81,47.25,2,1,1.5714285714285714,295.5,283.6,311.8,218.5,206.6,77,77,77,0,0,0,0.261,0.247,0.272,218.5,206.6,234.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.122,0.132,0.0137,0.0113,0.017,0.00055,0.00045,0.00068,0.322,0.224,0.436,0.013,0.0089,0.017,24.79,24.73,24.9,0.914,0.892,0.937,0.974,0.97,0.98,0.89,0.866,0.918,34.31,23.72,46.94,33.48,23.01,46,0,0,0,0,0,0,0.262,0,0.047,0.26,0.74,0.26,44.3
-632282400000,1949,12,1949,3,12,7,0.208,0.0388,0.169,10013.7,66.38,66.38,59.61,2,2,2,343.8,316.5,370.4,279.6,239.5,64.14,59,77,0,0,0,0.188,0.159,0.243,279.6,239.5,311.4,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.134,0.157,0.0259,0.0179,0.0323,0.001,0.00072,0.0013,0.312,0.253,0.361,0.013,0.01,0.015,24.57,24.39,24.76,0.912,0.901,0.919,0.97,0.97,0.97,0.885,0.874,0.891,30.72,26.22,34.22,29.8,25.43,33.19,0,0,0,0,0,0,0.331,0,0.039,0.19,0.81,0.19,48.1
-631677600000,1949,12,1949,3,13,7,0.244,0.0384,0.205,12131.1,77.15,77.15,72.21,2,2,2,402.7,377.1,426.6,339.1,318.1,63.57,59,91,0,0,0,0.157,0.14,0.213,339.1,318.1,361.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.167,0.159,0.175,0.0378,0.0336,0.0423,0.0015,0.0014,0.0017,0.409,0.372,0.448,0.017,0.015,0.018,24.18,24.06,24.34,0.924,0.92,0.928,0.971,0.97,0.975,0.898,0.893,0.905,37.17,34.95,39.56,36.1,33.9,38.58,0,0,0,0,0,0,0.401,0,0.039,0.16,0.84,0.16,49.7
-631072800000,1950,1,1949,4,14,7,0.281,0.055,0.226,13328.9,87.79,87.79,79.34,2,2,2,465,435.5,505,374,344.5,91,91,91,0,0,0,0.196,0.18,0.209,374,344.5,414,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.183,0.172,0.197,0.0448,0.0389,0.0528,0.0018,0.0016,0.0022,0.476,0.421,0.553,0.02,0.017,0.023,23.83,23.57,24.02,0.93,0.925,0.936,0.976,0.971,0.98,0.908,0.898,0.917,40.63,37.53,44.79,39.67,36.43,43.9,0,0,0,0,0,0,0.441,0,0.055,0.2,0.8,0.2,47.4
-630468000000,1950,1,1949,4,15,7,0.335,0.0676,0.268,15561.1,94.68,94.68,92.63,3,2,2.142857142857143,554.1,523,583,442.4,428.2,111.7,91,120,0,0,0,0.201,0.171,0.219,442.4,428.2,463,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.203,0.219,0.0585,0.0556,0.0626,0.0024,0.0023,0.0026,0.584,0.45,0.635,0.024,0.019,0.027,23.32,23.19,23.46,0.936,0.917,0.94,0.979,0.97,0.98,0.916,0.89,0.921,45.02,32.39,48.31,44.07,31.42,47.34,0,0,0,0,0,0,0.515,0,0.067,0.2,0.8,0.2,46.5
-629863200000,1950,1,1949,4,16,7,0.368,0.0726,0.295,16648.9,102.1,102.1,99.1,3,3,3,608.1,589.2,623.8,488.1,469.2,120,120,120,0,0,0,0.197,0.192,0.204,488.1,469.2,503.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.233,0.222,0.242,0.0677,0.0638,0.0715,0.0029,0.0027,0.003,0.488,0.459,0.513,0.021,0.019,0.022,23.18,23.09,23.29,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.895,34.06,32.8,35.09,33.03,31.82,34.04,0,0,0,0,0,0,0.551,0,0.073,0.2,0.8,0.2,45.2
-629258400000,1950,1,1949,4,17,7,0.398,0.0726,0.325,18238.1,113.5,113.5,108.6,3,3,3,657.4,630.1,682.3,537.4,510.1,120,120,120,0,0,0,0.182,0.176,0.19,537.4,510.1,562.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.261,0.245,0.275,0.085,0.0741,0.0949,0.0036,0.0031,0.0041,0.573,0.524,0.619,0.024,0.022,0.026,22.9,22.75,23.06,0.926,0.923,0.929,0.971,0.97,0.974,0.9,0.896,0.905,37.26,35.5,38.86,36.19,34.44,37.83,0,0,0,0,0,0,0.603,0,0.073,0.18,0.82,0.18,45.8
-628653600000,1950,1,1949,4,18,7,0.446,0.0799,0.366,20433.6,131,131,121.6,3,3,3,737.7,691.9,794.3,605.5,571.9,132.1,120,137,0,0,0,0.179,0.169,0.19,605.5,571.9,657.3,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.301,0.281,0.331,0.111,0.0988,0.127,0.0048,0.0042,0.0055,0.701,0.636,0.798,0.03,0.027,0.035,22.45,22.12,22.7,0.933,0.93,0.937,0.978,0.975,0.98,0.913,0.907,0.919,41.45,39.46,44.56,40.54,38.47,43.67,0,0,0,0,0,0,0.676,0,0.08,0.18,0.82,0.18,45.8
-628048800000,1950,2,1949,5,19,7,0.688,0.0829,0.546,27499.5,184.4,184.4,163.7,4,3,3.857142857142857,1137,834.7,1660,1000,697.7,137,137,137,97,0,423,0.128,0.0825,0.164,903.1,697.7,1100,990,990,990,968.3,967.2,970,21.7,20,22.8,0.587,0.354,0.908,0.293,0.139,0.48,0.014,0.0061,0.024,1.27,0.802,1.92,0.06,0.036,0.096,20.43,18.08,21.89,0.935,0.927,0.94,0.978,0.97,0.98,0.914,0.9,0.921,43.51,37.01,47.04,42.56,35.9,46.1,0,0,0,0,0,0,0.909,0,0.142,0.12,0.79,0.21,40
-627444000000,1950,2,1949,5,20,7,1.27,0.0829,0.665,27585,177.9,177.9,164.2,4,4,4,2107,1678,2749,1970,1541,137,137,137,869.9,441,1512,0.0669,0.0498,0.0817,1100,1100,1100,990,990,990,971.3,970.1,972.9,18.7,17.1,19.9,0.922,0.908,0.926,0.48,0.48,0.48,0.026,0.024,0.028,1.94,1.92,1.94,0.1,0.096,0.11,16.79,15.15,18.02,0.927,0.915,0.934,0.978,0.97,0.98,0.906,0.888,0.915,41.98,37.38,45.39,41.05,36.27,44.48,0,0,0,0,0,0,0.912,0,0.605,0.065,0.52,0.48,21.7
-626839200000,1950,2,1949,5,21,7,2.41,0.0958,0.665,19371.3,137.6,137.6,115.3,4,4,4,3980,3021,4874,3822,2884,158.4,137,162,2722,1784,3612,0.0406,0.0332,0.0483,1100,1100,1100,990,990,990,975.6,973.6,977.3,14.4,12.7,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.029,0.038,1.94,1.94,1.94,0.14,0.12,0.15,12.5,10.78,14.49,0.88,0.864,0.908,0.97,0.97,0.97,0.853,0.838,0.88,29.72,25.11,35.48,28.83,24.36,34.41,0,0,0,0,0,0,0.641,0,1.745,0.04,0.28,0.72,8.04
-626234400000,1950,2,1949,5,22,7,3.1,0.164,0.665,15767,95.88,95.88,93.85,4,4,4,5122,4967,5187,4851,4652,271.3,162,315,3751,3552,3925,0.053,0.0312,0.0634,1100,1100,1100,990.02,990,990.02,977.7,977.5,977.8,12.3,12.2,12.5,0.92,0.918,0.926,0.48,0.48,0.48,0.039,0.038,0.039,1.94,1.93,1.94,0.16,0.15,0.16,10.38,10.29,10.61,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.19,23.97,24.71,23.46,23.25,23.97,0,0,0,0,0,0,0.521,0,2.435,0.053,0.21,0.79,5.09
-625629600000,1950,3,1949,6,23,7,2.83,0.191,0.665,16909.2,103.2,103.2,100.7,4,4,4,4679,4525,4838,4364,4210,315,315,315,3264,3110,3423,0.0673,0.0651,0.0696,1100,1100,1100,990,990,990,976.9,976.6,977.2,13.1,12.8,13.4,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.036,0.038,1.94,1.94,1.94,0.15,0.15,0.15,11.14,10.84,11.42,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.94,25.26,26.6,25.16,24.5,25.8,0,0,0,0,0,0,0.559,0,2.165,0.067,0.23,0.77,5.97
-625024800000,1950,3,1949,6,24,7,2.57,0.191,0.665,18158.6,112.4,112.4,108.1,4,4,4,4247,4027,4501,3932,3712,315,315,315,2832,2612,3086,0.0743,0.07,0.0782,1100,1100,1100,990,990,990,976.1,975.7,976.6,13.9,13.4,14.3,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.93,11.46,12.33,0.866,0.864,0.871,0.97,0.97,0.97,0.84,0.838,0.845,27.86,26.7,28.96,27.02,25.9,28.09,0,0,0,0,0,0,0.6,0,1.905,0.074,0.26,0.74,7.07
-624420000000,1950,3,1949,6,25,7,2.37,0.151,0.665,19342.6,115.9,115.9,115.1,4,4,4,3915,3886,3988,3665,3647,249.9,239,315,2565,2547,2612,0.0638,0.0605,0.079,1100,1100,1100,990,990,990,975.5,975.4,975.7,14.5,14.3,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.14,12.56,12.4,12.62,0.876,0.873,0.877,0.97,0.97,0.97,0.85,0.846,0.851,29.67,29.19,29.86,28.78,28.32,28.97,0,0,0,0,0,0,0.64,0,1.705,0.064,0.28,0.72,8.16
-623815200000,1950,3,1949,6,26,7,2.35,0.154,0.665,19491.2,116.9,116.9,116,4,4,4,3880,3846,3886,3625,3551,255,239,295,2525,2451,2547,0.0657,0.0615,0.0767,1100,1100,1100,990,990,990,975.4,975.4,975.4,14.6,14.6,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.63,12.62,12.71,0.878,0.877,0.879,0.97,0.97,0.97,0.851,0.851,0.853,29.9,29.86,30.13,29,28.97,29.23,0,0,0,0,0,0,0.645,0,1.685,0.066,0.28,0.72,8.29
-623210400000,1950,4,1949,7,27,7,2.27,0.178,0.665,20005.8,120.4,120.4,119.1,4,4,4,3761,3710,3827,3466,3415,295,295,295,2366,2315,2432,0.0784,0.0771,0.0795,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.88,12.75,12.99,0.883,0.88,0.886,0.97,0.97,0.97,0.857,0.854,0.859,30.69,30.26,31.04,29.77,29.35,30.1,0,0,0,0,0,0,0.662,0,1.605,0.078,0.29,0.71,8.81
-622605600000,1950,4,1949,7,28,7,2.23,0.178,0.665,20337.5,122.1,122.1,121.1,4,4,4,3684,3639,3710,3389,3344,295,295,295,2289,2244,2315,0.0801,0.0795,0.0811,1100,1100,1100,990,990,990,975,974.9,975.1,15,14.9,15.1,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.05,12.99,13.14,0.887,0.886,0.888,0.97,0.97,0.97,0.86,0.859,0.861,31.2,31.04,31.48,30.26,30.1,30.53,0,0,0,0,0,0,0.673,0,1.565,0.08,0.3,0.7,9.12
-622000800000,1950,4,1949,7,29,7,2.25,0.178,0.665,20160.3,120.4,120.4,120,4,4,4,3726,3710,3773,3431,3415,295,295,295,2331,2315,2378,0.0792,0.0782,0.0795,1100,1100,1100,990,990,990,975.1,975.1,975.2,14.9,14.8,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.032,1.94,1.94,1.94,0.13,0.13,0.13,12.96,12.86,12.99,0.885,0.883,0.886,0.97,0.97,0.97,0.858,0.856,0.859,30.93,30.61,31.04,30,29.69,30.1,0,0,0,0,0,0,0.667,0,1.585,0.079,0.3,0.7,8.96
-621396000000,1950,4,1949,7,30,7,2.16,0.178,0.665,20791.8,126.4,126.4,123.8,4,4,4,3573,3467,3689,3278,3172,295,295,295,2178,2072,2294,0.0826,0.08,0.0851,1100,1100,1100,990,990,990,974.8,974.6,975,15.2,15,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.28,13.04,13.51,0.89,0.886,0.894,0.97,0.97,0.97,0.864,0.86,0.867,31.9,31.17,32.57,30.94,30.23,31.59,0,0,0,0,0,0,0.688,0,1.495,0.082,0.31,0.69,9.63
-620791200000,1950,5,1949,8,31,7,1.98,0.194,0.665,22042.8,136.4,136.4,131.2,4,4,4,3272,3068,3441,2951,2747,321,321,321,1851,1647,2020,0.0983,0.0933,0.105,1100,1100,1100,990,990,990,974.1,973.7,974.5,15.9,15.5,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.93,13.56,14.38,0.9,0.895,0.906,0.97,0.97,0.97,0.873,0.868,0.879,33.82,32.74,35.15,32.8,31.75,34.1,0,0,0,0,0,0,0.729,0,1.315,0.098,0.34,0.66,11.1
-620186400000,1950,5,1949,8,32,7,1.7,0.194,0.665,24114,149,149,143.5,4,4,4,2807,2617,3004,2486,2296,321,321,321,1387,1196,1583,0.115,0.107,0.123,1100,1100,1100,990,990,990,973,972.6,973.5,17,16.5,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.01,14.53,15.47,0.913,0.908,0.918,0.971,0.97,0.972,0.886,0.881,0.893,36.97,35.59,38.31,35.88,34.52,37.25,0,0,0,0,0,0,0.797,0,1.035,0.11,0.39,0.61,14.2
-619581600000,1950,5,1949,8,33,7,1.46,0.194,0.665,26033.6,160.2,160.2,155,4,4,4,2416,2232,2543,2095,1911,321,321,321,994.7,811,1122,0.133,0.126,0.144,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.96,15.65,16.4,0.923,0.92,0.926,0.975,0.974,0.978,0.9,0.896,0.905,39.72,38.83,40.95,38.74,37.8,40.05,0,0,0,0,0,0,0.861,0,0.795,0.13,0.46,0.54,17.8
-618976800000,1950,5,1949,8,34,7,1.25,0.194,0.665,27658.8,168.1,168.1,164.6,4,4,4,2072,1953,2188,1751,1632,321,321,321,651.1,532,767,0.155,0.147,0.164,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.79,16.51,17.11,0.928,0.926,0.929,0.98,0.979,0.98,0.909,0.907,0.911,42.01,41.23,42.89,41.16,40.36,42.03,0,0,0,0,0,0,0.915,0,0.585,0.16,0.53,0.47,22.1
-618372000000,1950,5,1949,8,35,7,1.06,0.156,0.665,29454.9,180.1,180.1,175.3,4,4,4,1747,1610,1872,1489,1400,257.6,210,321,389.3,300,451,0.147,0.12,0.178,1100,1100,1100,990,990,990,970.3,969.8,970.7,19.7,19.3,20.2,0.923,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.1,17.78,17.37,18.23,0.933,0.931,0.935,0.98,0.98,0.98,0.914,0.912,0.916,44.73,43.61,45.95,43.83,42.74,45.03,0,0,0,0,0,0,0.974,0,0.395,0.15,0.63,0.37,27.8
-617767200000,1950,6,1949,9,36,7,0.877,0.127,0.665,31248.7,189.3,189.3,186,4,4,4,1451,1366,1551,1241,1156,210,210,210,140.7,56,241,0.145,0.135,0.154,1100,1100,1100,990,990,990,969.3,969.1,969.7,20.7,20.3,20.9,0.871,0.836,0.911,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.85,1.93,0.091,0.088,0.095,18.79,18.42,19.1,0.936,0.935,0.937,0.98,0.98,0.98,0.918,0.917,0.919,47.45,46.47,48.28,46.5,45.54,47.31,0,0,0,0,0,0,1.03,0,0.212,0.14,0.76,0.24,35.6
-617162400000,1950,6,1949,9,37,7,0.723,0.127,0.595,29813.1,190.7,190.7,177.5,4,4,4,1196,1096,1328,986.3,886.5,210,210,210,2.571,0,18,0.177,0.158,0.192,983.7,886.5,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.653,0.537,0.82,0.35,0.259,0.48,0.016,0.012,0.023,1.43,1.14,1.84,0.067,0.052,0.087,20.05,19.24,20.65,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,45.27,42.02,48.65,44.36,41.18,47.68,0,0,0,0,0,0,0.986,0,0.128,0.18,0.82,0.18,41.2
-616557600000,1950,6,1949,9,38,7,0.601,0.127,0.474,24992.9,162.5,162.5,148.8,4,3,3.5714285714285716,994.2,905.4,1083,784.2,695.4,210,210,210,0,0,0,0.212,0.194,0.232,784.2,695.4,872.9,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.444,0.365,0.524,0.188,0.139,0.248,0.0085,0.0062,0.011,0.983,0.884,1.11,0.044,0.039,0.051,21.16,20.73,21.59,0.936,0.93,0.942,0.977,0.971,0.98,0.915,0.903,0.923,43.15,37.77,48.65,42.19,36.68,47.68,0,0,0,0,0,0,0.826,0,0.127,0.21,0.79,0.21,41.6
-615952800000,1950,6,1949,9,39,7,0.479,0.123,0.356,19582.1,130.8,130.8,116.6,3,3,3,792,733.8,876.9,588.9,541.7,203.1,186,210,0,0,0,0.257,0.239,0.279,588.9,541.7,666.9,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.304,0.277,0.349,0.104,0.0867,0.13,0.0045,0.0038,0.0058,0.682,0.595,0.829,0.03,0.026,0.037,22.25,21.76,22.56,0.931,0.926,0.938,0.975,0.97,0.98,0.907,0.898,0.919,39.85,36.9,44.49,38.85,35.79,43.61,0,0,0,0,0,0,0.648,0,0.123,0.26,0.74,0.26,40.9
-615348000000,1950,7,1949,10,40,7,0.395,0.112,0.283,15947,105,105,94.92,3,2,2.5714285714285716,653.2,601.8,712.1,467.2,415.8,186,186,186,0,0,0,0.286,0.261,0.309,467.2,415.8,526.1,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.232,0.207,0.265,0.0644,0.0532,0.0804,0.0027,0.0022,0.0035,0.547,0.468,0.626,0.023,0.02,0.027,22.94,22.69,23.13,0.928,0.918,0.939,0.974,0.97,0.98,0.904,0.89,0.92,38.99,32.33,46.93,38.01,31.36,45.99,0,0,0,0,0,0,0.527,0,0.112,0.28,0.72,0.28,40.4
-614743200000,1950,7,1949,10,41,7,0.337,0.112,0.224,12950.2,82.77,82.77,77.08,2,2,2,556.5,527.3,583,370.5,341.3,186,186,186,0,0,0,0.334,0.319,0.353,370.5,341.3,397,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.18,0.2,0.0441,0.0383,0.0494,0.0018,0.0016,0.0021,0.478,0.425,0.528,0.02,0.018,0.022,23.42,23.25,23.6,0.929,0.924,0.933,0.975,0.97,0.98,0.906,0.896,0.914,39.52,36.51,42.23,38.54,35.41,41.39,0,0,0,0,0,0,0.428,0,0.113,0.33,0.66,0.34,38.4
-614138400000,1950,7,1949,10,42,7,0.303,0.112,0.191,11019.9,69.95,69.95,65.59,2,2,2,501.7,479.6,523,315.7,293.6,186,186,186,0,0,0,0.371,0.356,0.388,315.7,293.6,337,990,990,990,965.9,965.8,966,24.1,24,24.2,0.171,0.163,0.179,0.0331,0.0287,0.0374,0.0014,0.0012,0.0016,0.381,0.345,0.417,0.016,0.014,0.017,23.76,23.63,23.9,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.887,0.896,33.81,31.47,36.06,32.8,30.53,34.98,0,0,0,0,0,0,0.364,0,0.112,0.37,0.63,0.37,36.4
-613533600000,1950,7,1949,10,43,7,0.277,0.112,0.164,9490.46,59.59,59.59,56.49,2,2,2,457.6,440,472.5,271.6,254,186,186,186,0,0,0,0.407,0.394,0.423,271.6,254,286.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.15,0.161,0.0243,0.0208,0.0273,0.001,0.00085,0.0011,0.311,0.285,0.334,0.013,0.012,0.014,24.03,23.94,24.14,0.91,0.906,0.913,0.97,0.97,0.97,0.883,0.879,0.886,29.12,27.23,30.72,28.25,26.42,29.8,0,0,0,0,0,0,0.314,0,0.113,0.4,0.59,0.41,34.3
-612928800000,1950,7,1949,10,44,7,0.257,0.0964,0.16,9311.81,57.75,57.75,55.43,2,2,2,424.5,413.7,435.5,265.1,249.5,159.4,155,186,0,0,0,0.375,0.36,0.427,265.1,249.5,276,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.151,0.148,0.154,0.023,0.0199,0.0252,0.00094,0.00081,0.001,0.299,0.278,0.314,0.012,0.011,0.013,24.19,24.15,24.25,0.909,0.905,0.911,0.97,0.97,0.97,0.881,0.878,0.884,28.57,26.74,29.77,27.71,25.94,28.88,0,0,0,0,0,0,0.308,0,0.097,0.38,0.62,0.38,36.2
-612324000000,1950,8,1949,11,45,7,0.239,0.0937,0.145,8411.29,54.14,54.14,50.07,2,2,2,394.8,377.1,413.7,239.8,222.1,155,155,155,0,0,0,0.393,0.375,0.411,239.8,222.1,258.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.142,0.135,0.148,0.018,0.0144,0.0217,0.00073,0.00058,0.00089,0.262,0.237,0.289,0.011,0.0096,0.012,24.37,24.25,24.48,0.901,0.894,0.907,0.97,0.97,0.97,0.874,0.867,0.88,25.81,23.83,27.91,25.03,23.11,27.07,0,0,0,0,0,0,0.278,0,0.094,0.39,0.61,0.39,35.2
-611719200000,1950,8,1949,11,46,7,0.219,0.0937,0.125,7612.56,47.16,47.16,45.31,1,1,1,361.8,360.3,370.4,206.8,205.3,155,155,155,0,0,0,0.428,0.419,0.43,206.8,205.3,215.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.13,0.133,0.0114,0.0111,0.0131,0.00046,0.00045,0.00053,0.444,0.439,0.474,0.018,0.018,0.019,24.35,24.27,24.36,0.936,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,46.24,45.92,48.12,45.31,45,47.16,0,0,0,0,0,0,0.252,0,0.094,0.43,0.57,0.43,34.8
-611114400000,1950,8,1949,11,47,7,0.203,0.0937,0.109,6615.46,43.62,43.62,39.38,1,1,1,335.4,320.2,354,180.4,165.2,155,155,155,0,0,0,0.463,0.438,0.484,180.4,165.2,199,990,990,990,965.1,965,965.2,24.9,24.8,25,0.121,0.115,0.127,0.00804,0.00652,0.0099,0.00032,0.00026,0.0004,0.36,0.315,0.417,0.014,0.013,0.017,24.56,24.41,24.68,0.928,0.923,0.934,0.976,0.97,0.98,0.906,0.895,0.916,40.34,36.92,44.51,39.38,35.81,43.62,0,0,0,0,0,0,0.219,0,0.094,0.46,0.54,0.46,32.6
-610509600000,1950,8,1949,11,48,7,0.184,0.0842,0.0997,6042.87,40.71,40.71,35.97,1,1,1,304,290.5,316.5,164.9,151,139.1,118,155,0,0,0,0.456,0.39,0.507,164.9,151,184.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00649,0.0051,0.00843,0.00026,0.0002,0.00034,0.314,0.277,0.367,0.013,0.011,0.015,24.76,24.71,24.81,0.923,0.918,0.93,0.973,0.97,0.979,0.898,0.89,0.911,36.97,33.69,41.57,35.97,32.68,40.71,0,0,0,0,0,0,0.2,0,0.0843,0.46,0.54,0.46,32.8
-609904800000,1950,9,1949,12,49,7,0.172,0.0714,0.1,6095.76,37.02,37.02,36.28,1,1,1,284.1,283.6,287.2,166.1,165.6,118,118,118,0,0,0,0.415,0.411,0.416,166.1,165.6,169.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.112,0.113,0.00661,0.00656,0.00692,0.00026,0.00026,0.00028,0.314,0.312,0.322,0.012,0.012,0.013,24.85,24.83,24.85,0.924,0.923,0.925,0.97,0.97,0.972,0.896,0.896,0.899,37.39,37.27,38.09,36.28,36.16,37.02,0,0,0,0,0,0,0.202,0,0.072,0.42,0.58,0.42,35.4
-609300000000,1950,9,1949,12,50,7,0.163,0.0714,0.0919,5562.63,35.64,35.64,33.11,1,1,1,270,261.4,281.3,152,143.4,118,118,118,0,0,0,0.437,0.419,0.451,152,143.4,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.111,0.0052,0.00434,0.00633,0.00021,0.00017,0.00025,0.276,0.254,0.306,0.011,0.01,0.012,24.94,24.87,25,0.918,0.915,0.923,0.97,0.97,0.97,0.891,0.887,0.895,34.13,32.15,36.75,33.11,31.19,35.64,0,0,0,0,0,0,0.184,0,0.0711,0.44,0.56,0.44,34.1
-608695200000,1950,9,1949,12,51,7,0.147,0.0714,0.0758,4556.67,30.61,30.61,27.12,1,1,1,243.4,229.4,258.8,125.4,111.4,118,118,118,0,0,0,0.486,0.456,0.514,125.4,111.4,140.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0974,0.0925,0.103,0.00254,0.00114,0.00408,0.0001,0.000045,0.00016,0.212,0.181,0.247,0.0084,0.0071,0.0098,25.13,25.02,25.24,0.905,0.895,0.913,0.97,0.97,0.97,0.878,0.868,0.886,27.96,24.67,31.55,27.12,23.93,30.61,0,0,0,0,0,0,0.151,0,0.0712,0.49,0.52,0.48,31
-608090400000,1950,9,1949,12,52,7,0.134,0.0696,0.064,3804.13,26.88,26.88,22.64,1,1,1,220.8,220.5,222.3,105.8,102.5,115,97,118,0,0,0,0.521,0.44,0.535,105.8,102.5,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0903,0.0894,0.095,0.000578,0.000253,0.00235,0.000023,0.0000099,0.000092,0.17,0.164,0.205,0.0067,0.0064,0.0081,25.3,25.27,25.31,0.89,0.887,0.905,0.969,0.969,0.97,0.862,0.859,0.878,23.37,22.58,27.71,22.64,21.87,26.88,0,0,0,0,0,0,0.126,0,0.07,0.52,0.48,0.52,28.4
-607485600000,1950,10,1950,1,1,7,0.13,0.0587,0.0714,4304.39,26.88,26.88,25.62,1,1,1,215.1,202.2,220.5,118.1,105.2,97,97,97,0,0,0,0.452,0.44,0.48,118.1,105.2,123.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0885,0.095,0.00181,0.000517,0.00235,0.000071,0.00002,0.000092,0.194,0.167,0.205,0.0076,0.0065,0.0081,25.32,25.27,25.42,0.901,0.89,0.905,0.97,0.97,0.97,0.874,0.863,0.878,26.41,23.33,27.71,25.62,22.63,26.88,0,0,0,0,0,0,0.142,0,0.0586,0.45,0.55,0.45,33.1
-606880800000,1950,10,1950,1,2,7,0.129,0.0587,0.0703,4231.49,26.88,26.88,25.19,1,1,1,213.2,209.3,220.5,116.2,112.3,97,97,97,0,0,0,0.455,0.44,0.464,116.2,112.3,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0924,0.091,0.095,0.00162,0.00123,0.00235,0.000064,0.000048,0.000092,0.19,0.182,0.205,0.0074,0.0071,0.0081,25.33,25.27,25.36,0.899,0.896,0.905,0.97,0.97,0.97,0.872,0.869,0.878,25.97,25.02,27.71,25.19,24.27,26.88,0,0,0,0,0,0,0.14,0,0.0587,0.46,0.54,0.46,32.8
-606276000000,1950,10,1950,1,3,7,0.119,0.0545,0.0644,3848.72,26.13,26.13,22.91,1,1,1,196.6,192.9,202.2,106.5,95.9,90.14,73,97,0,0,0,0.458,0.378,0.503,106.5,95.9,119.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0853,0.0913,0.000732,0,0.00199,0.000029,0,0.000078,0.17,0.15,0.195,0.0066,0.0059,0.0076,25.42,25.39,25.44,0.89,0.88,0.902,0.969,0.965,0.97,0.862,0.849,0.875,23.65,21.05,26.94,22.91,20.31,26.13,0,0,0,0,0,0,0.127,0,0.0546,0.46,0.54,0.46,32.3
-605671200000,1950,10,1950,1,4,7,0.117,0.0442,0.0727,4400.9,26.59,26.59,26.2,1,1,1,193.2,192.9,194.8,120.2,119.9,73,73,73,0,0,0,0.378,0.375,0.378,120.2,119.9,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0913,0.0919,0.00202,0.00199,0.00218,0.000079,0.000078,0.000085,0.196,0.195,0.199,0.0076,0.0076,0.0078,25.39,25.39,25.39,0.903,0.902,0.904,0.97,0.97,0.97,0.875,0.875,0.877,27.01,26.94,27.41,26.2,26.13,26.59,0,0,0,0,0,0,0.146,0,0.0443,0.38,0.62,0.38,37.6
-605066400000,1950,10,1950,1,5,7,0.122,0.0416,0.0801,4886.96,29.49,29.49,29.09,1,1,1,201.2,201.2,201.2,132.5,128.2,68.71,67,73,0,0,0,0.342,0.333,0.363,132.5,128.2,134.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0942,0.0952,0.00325,0.00282,0.00342,0.00013,0.00011,0.00013,0.222,0.213,0.226,0.0087,0.0083,0.0088,25.37,25.37,25.38,0.91,0.908,0.911,0.97,0.97,0.97,0.883,0.881,0.883,29.99,28.97,30.4,29.09,28.1,29.49,0,0,0,0,0,0,0.162,0,0.0419,0.34,0.66,0.34,40.1
-604461600000,1950,11,1950,2,6,7,0.129,0.045,0.0843,5143.97,33.82,33.82,30.62,1,1,1,213.9,202.2,220.5,139.5,127.5,74.43,67,93,0,0,0,0.347,0.304,0.422,139.5,127.5,153.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0956,0.102,0.00395,0.00275,0.00535,0.00015,0.00011,0.00021,0.24,0.214,0.274,0.0094,0.0084,0.011,25.28,25.2,25.36,0.913,0.908,0.919,0.97,0.97,0.97,0.886,0.88,0.891,31.57,28.68,34.87,30.62,27.82,33.82,0,0,0,0,0,0,0.17,0,0.0447,0.35,0.65,0.35,39.9
-603856800000,1950,11,1950,2,7,7,0.133,0.0562,0.0771,4673.13,27.82,27.82,27.82,1,1,1,220.5,220.5,220.5,127.5,127.5,93,93,93,0,0,0,0.422,0.422,0.422,127.5,127.5,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0961,0.0961,0.0961,0.00275,0.00275,0.00275,0.00011,0.00011,0.00011,0.214,0.214,0.214,0.0084,0.0084,0.0084,25.26,25.26,25.26,0.908,0.908,0.908,0.97,0.97,0.97,0.88,0.88,0.88,28.68,28.68,28.68,27.82,27.82,27.82,0,0,0,0,0,0,0.155,0,0.0559,0.42,0.58,0.42,35.1
-603252000000,1950,11,1950,2,8,7,0.143,0.0428,0.101,6190.32,43.35,43.35,36.85,1,1,1,237.2,220.5,261.4,166.5,127.5,70.71,67,93,0,0,0,0.3,0.256,0.422,166.5,127.5,194.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.0961,0.116,0.00665,0.00275,0.00944,0.00026,0.00011,0.00037,0.313,0.214,0.393,0.012,0.0084,0.016,25.07,24.86,25.26,0.923,0.908,0.933,0.974,0.97,0.98,0.899,0.88,0.915,37.82,28.68,44.23,36.85,27.82,43.35,0,0,0,0,0,0,0.205,0,0.042,0.3,0.71,0.29,43.3
-602647200000,1950,11,1950,2,9,7,0.172,0.0501,0.122,7486.12,47.78,47.78,44.56,2,1,1.1428571428571428,284.8,270.3,299.2,201.9,186.5,82.86,67,104,0,0,0,0.289,0.236,0.358,201.9,186.5,216.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.118,0.124,0.0108,0.00865,0.0133,0.00043,0.00034,0.00053,0.385,0.221,0.461,0.015,0.0088,0.018,24.78,24.7,24.94,0.929,0.892,0.939,0.979,0.97,0.98,0.909,0.865,0.92,42.16,23.63,48.76,41.29,22.92,47.78,0,0,0,0,0,0,0.248,0,0.05,0.29,0.71,0.29,43.5
