datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-602042400000,1950,12,1950,3,10,7,0.192,0.0629,0.129,7797.46,47.94,47.94,46.41,2,1,1.2857142857142858,316.7,302.3,331.6,212.7,198.3,104,104,104,0,0,0,0.329,0.314,0.344,212.7,198.3,227.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.127,0.122,0.132,0.0126,0.00983,0.0155,0.0005,0.00039,0.00062,0.384,0.232,0.472,0.015,0.0093,0.019,24.63,24.53,24.74,0.925,0.894,0.939,0.977,0.97,0.98,0.904,0.867,0.92,40.54,24.04,48.84,39.66,23.32,47.86,0,0,0,0,0,0,0.258,0,0.063,0.33,0.67,0.33,40.6
-601437600000,1950,12,1950,3,11,7,0.221,0.0629,0.158,9286.36,59.74,59.74,55.28,2,2,2,365.5,338.3,386.5,261.5,234.3,104,104,104,0,0,0,0.285,0.269,0.307,261.5,234.3,282.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.135,0.152,0.0223,0.0169,0.0265,0.0009,0.00068,0.0011,0.288,0.249,0.32,0.012,0.01,0.013,24.48,24.35,24.66,0.908,0.899,0.913,0.97,0.97,0.97,0.88,0.872,0.885,28.49,25.47,30.79,27.64,24.71,29.87,0,0,0,0,0,0,0.307,0,0.063,0.28,0.71,0.29,42
-600832800000,1950,12,1950,3,12,7,0.244,0.0629,0.181,10629.8,66.79,66.79,63.27,2,2,2,403.4,389.1,420.3,299.4,285.1,104,104,104,0,0,0,0.258,0.247,0.267,299.4,285.1,316.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.153,0.164,0.0299,0.027,0.0333,0.0012,0.0011,0.0014,0.347,0.324,0.374,0.014,0.013,0.015,24.24,24.13,24.33,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.892,32.61,31.08,34.43,31.64,30.14,33.4,0,0,0,0,0,0,0.352,0,0.063,0.26,0.74,0.26,43.6
-600228000000,1950,12,1950,3,13,7,0.267,0.0629,0.204,11973,78.02,78.02,71.27,2,2,2,441.4,422.5,472.5,337.4,318.5,104,104,104,0,0,0,0.236,0.22,0.246,337.4,318.5,368.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.165,0.182,0.0375,0.0337,0.0437,0.0015,0.0014,0.0018,0.411,0.378,0.466,0.017,0.015,0.019,24,23.81,24.12,0.924,0.92,0.929,0.971,0.97,0.976,0.897,0.893,0.907,36.68,34.66,39.97,35.63,33.62,39.01,0,0,0,0,0,0,0.396,0,0.063,0.24,0.76,0.24,44.8
-599623200000,1951,1,1950,4,14,7,0.299,0.0726,0.226,13261.9,85.09,85.09,78.94,2,2,2,494.1,472.5,523,374.1,352.5,120,120,120,0,0,0,0.243,0.229,0.254,374.1,352.5,403,990,990,990,965.8,965.7,966,24.2,24,24.3,0.186,0.178,0.196,0.0448,0.0405,0.0506,0.0019,0.0017,0.0021,0.479,0.438,0.534,0.02,0.018,0.022,23.7,23.51,23.84,0.93,0.926,0.934,0.976,0.972,0.98,0.908,0.9,0.916,40.42,38.16,43.41,39.47,37.1,42.54,0,0,0,0,0,0,0.439,0,0.073,0.24,0.76,0.24,44.4
-599018400000,1951,1,1950,4,15,7,0.362,0.0726,0.289,16440.2,106.6,106.6,97.86,3,2,2.7142857142857144,598,532.5,647.6,478,412.5,120,120,120,0,0,0,0.201,0.185,0.225,478,412.5,527.6,990,990,990,966.3,966,966.5,23.7,23.5,24,0.229,0.199,0.255,0.0664,0.0525,0.0811,0.0028,0.0022,0.0034,0.527,0.489,0.618,0.022,0.021,0.026,23.19,22.95,23.45,0.926,0.921,0.939,0.973,0.97,0.98,0.901,0.893,0.92,37.91,34.1,47.52,36.91,33.08,46.57,0,0,0,0,0,0,0.544,0,0.073,0.2,0.8,0.2,45.4
-598413600000,1951,1,1950,4,16,7,0.359,0.0726,0.287,16185.6,99.23,99.23,96.34,3,3,3,593.8,589.2,608.8,473.8,469.2,120,120,120,0,0,0,0.202,0.197,0.204,473.8,469.2,488.8,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.225,0.222,0.233,0.0648,0.0638,0.0678,0.0027,0.0027,0.0029,0.466,0.459,0.489,0.02,0.019,0.021,23.26,23.18,23.29,0.919,0.918,0.921,0.97,0.97,0.97,0.891,0.891,0.893,33.11,32.8,34.1,32.11,31.82,33.08,0,0,0,0,0,0,0.535,0,0.072,0.2,0.8,0.2,45.1
-597808800000,1951,1,1950,4,17,7,0.382,0.0726,0.309,17392.6,107.9,107.9,103.5,3,3,3,631.3,615.6,654.2,511.3,495.6,120,120,120,0,0,0,0.19,0.183,0.195,511.3,495.6,534.2,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.246,0.237,0.259,0.0746,0.0691,0.0837,0.0032,0.0029,0.0036,0.526,0.499,0.567,0.022,0.021,0.024,23.05,22.92,23.14,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,35.58,34.55,37.06,34.51,33.52,35.95,0,0,0,0,0,0,0.575,0,0.073,0.19,0.81,0.19,45.5
-597204000000,1951,1,1950,4,18,7,0.417,0.0674,0.35,19625.8,121.6,121.6,116.8,3,3,3,689.3,666.8,705.9,577.9,546.8,111.4,105,120,0,0,0,0.162,0.149,0.18,577.9,546.8,600.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.283,0.266,0.295,0.101,0.0887,0.11,0.0043,0.0038,0.0047,0.647,0.59,0.689,0.028,0.025,0.03,22.7,22.59,22.84,0.931,0.927,0.933,0.976,0.971,0.979,0.908,0.901,0.913,39.9,37.87,41.4,38.94,36.79,40.53,0,0,0,0,0,0,0.649,0,0.067,0.16,0.84,0.16,47.1
-596599200000,1951,2,1950,5,19,7,0.453,0.0663,0.387,21603.7,132.9,132.9,128.6,3,3,3,749.3,720.3,779.4,639.7,615.3,109.6,105,137,0,0,0,0.146,0.137,0.176,639.7,615.3,663.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.317,0.303,0.33,0.122,0.115,0.129,0.0053,0.0049,0.0056,0.761,0.715,0.805,0.033,0.031,0.035,22.34,22.21,22.5,0.936,0.934,0.938,0.98,0.98,0.98,0.918,0.916,0.919,43.74,42.3,45.2,42.86,41.46,44.3,0,0,0,0,0,0,0.714,0,0.066,0.15,0.85,0.15,47.7
-595994400000,1951,2,1950,5,20,7,0.517,0.0829,0.434,23483.3,150.5,150.5,139.8,4,3,3.5714285714285716,855.3,779.4,924.7,718.3,642.4,137,137,137,0,0,0,0.161,0.148,0.176,718.3,642.4,787.7,990,990,990,967.3,967,967.6,22.7,22.4,23,0.372,0.323,0.426,0.152,0.123,0.184,0.0067,0.0053,0.0082,0.819,0.77,0.885,0.036,0.033,0.039,21.86,21.52,22.21,0.932,0.927,0.94,0.975,0.97,0.98,0.909,0.899,0.921,40.68,36.66,46.91,39.68,35.56,45.98,0,0,0,0,0,0,0.777,0,0.083,0.16,0.84,0.16,45.4
-595389600000,1951,2,1950,5,21,7,0.653,0.0829,0.571,29341.6,188.7,188.7,174.7,4,4,4,1080,971.4,1187,943.5,834.4,137,137,137,0,0,0,0.127,0.115,0.141,943.5,834.4,1050,990,990,990,968.1,967.8,968.5,21.9,21.5,22.2,0.577,0.469,0.705,0.309,0.218,0.415,0.014,0.0098,0.019,1.28,0.995,1.61,0.059,0.045,0.075,20.57,19.91,21.22,0.938,0.934,0.94,0.98,0.977,0.98,0.919,0.913,0.921,44.57,40.55,48.15,43.66,39.62,47.18,0,0,0,0,0,0,0.97,0,0.082,0.13,0.87,0.13,44.9
-594784800000,1951,2,1950,5,22,7,1.01,0.0988,0.665,29985,193.8,193.8,178.5,4,4,4,1673,1246,2217,1510,1109,163.3,137,183,410.3,9,934,0.099,0.0825,0.112,1100,1100,1100,990,990,990,970,968.7,971.6,20,18.4,21.3,0.882,0.782,0.926,0.48,0.48,0.48,0.024,0.023,0.026,1.9,1.8,1.94,0.095,0.084,0.11,18.09,16.43,19.53,0.933,0.926,0.939,0.98,0.978,0.98,0.914,0.906,0.92,45.54,41.04,49.44,44.62,40.15,48.45,0,0,0,0,0,0,0.992,0,0.345,0.098,0.66,0.34,29.7
-594180000000,1951,3,1950,6,23,7,1.82,0.116,0.665,23281.2,156.5,156.5,138.6,4,4,4,3008,2364,3803,2817,2181,191,183,239,1717,1081,2464,0.0644,0.053,0.0774,1100,1100,1100,990,990,990,973.5,972,975.3,16.5,14.7,18,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.033,1.94,1.94,1.94,0.12,0.11,0.13,14.57,12.8,16.08,0.907,0.881,0.924,0.971,0.97,0.976,0.881,0.855,0.902,35.66,30.41,40.08,34.64,29.5,39.13,0,0,0,0,0,0,0.77,0,1.155,0.064,0.37,0.63,12.8
-593575200000,1951,3,1950,6,24,7,2.55,0.145,0.665,18240,112.4,112.4,108.6,4,4,4,4212,4027,4353,3973,3788,239,239,239,2873,2688,3014,0.0568,0.0549,0.0593,1100,1100,1100,990,990,990,976.1,975.7,976.3,13.9,13.7,14.3,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.99,11.73,12.33,0.865,0.864,0.871,0.97,0.97,0.97,0.839,0.838,0.845,27.98,27.33,28.96,27.14,26.51,28.09,0,0,0,0,0,0,0.603,0,1.885,0.057,0.26,0.74,7.15
-592970400000,1951,3,1950,6,25,7,2.58,0.145,0.665,18106.6,112.2,112.2,107.8,4,4,4,4260,4037,4402,4021,3798,239,239,239,2921,2698,3063,0.0561,0.0543,0.0592,1100,1100,1100,990,990,990,976.2,975.7,976.4,13.8,13.6,14.3,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.9,11.64,12.31,0.865,0.864,0.871,0.97,0.97,0.97,0.839,0.838,0.844,27.78,27.12,28.91,26.94,26.31,28.04,0,0,0,0,0,0,0.599,0,1.915,0.056,0.26,0.74,7.02
-592365600000,1951,3,1950,6,26,7,2.25,0.149,0.665,20183.7,125.9,125.9,120.1,4,4,4,3717,3488,3971,3470,3193,247,239,295,2370,2093,2632,0.0667,0.0602,0.0846,1100,1100,1100,990,990,990,975.1,974.6,975.6,14.9,14.4,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.98,12.44,13.46,0.884,0.873,0.893,0.97,0.97,0.97,0.858,0.847,0.867,30.96,29.31,32.44,30.04,28.43,31.46,0,0,0,0,0,0,0.667,0,1.585,0.066,0.3,0.7,8.97
-591760800000,1951,4,1950,7,27,7,1.97,0.178,0.665,22095.2,136,136,131.5,4,4,4,3260,3080,3441,2965,2785,295,295,295,1865,1685,2046,0.0906,0.0857,0.0958,1100,1100,1100,990,990,990,974.1,973.7,974.5,15.9,15.5,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.95,13.56,14.35,0.901,0.895,0.906,0.97,0.97,0.97,0.874,0.868,0.879,33.9,32.74,35.06,32.88,31.75,34.01,0,0,0,0,0,0,0.731,0,1.305,0.09,0.34,0.66,11.2
-591156000000,1951,4,1950,7,28,7,1.81,0.145,0.665,23248.2,139.8,139.8,138.4,4,4,4,2994,2943,3032,2754,2709,239.3,217,295,1654,1609,1687,0.0799,0.0722,0.0982,1100,1100,1100,990,990,990,973.5,973.4,973.6,16.5,16.4,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.56,14.47,14.68,0.908,0.907,0.91,0.97,0.97,0.97,0.881,0.88,0.882,35.67,35.4,36.02,34.6,34.33,34.94,0,0,0,0,0,0,0.769,0,1.145,0.08,0.37,0.63,12.8
-590551200000,1951,4,1950,7,29,7,1.77,0.131,0.665,23589.4,140.5,140.5,140.4,4,4,4,2919,2915,2943,2702,2698,217,217,217,1602,1598,1626,0.0744,0.0737,0.0745,1100,1100,1100,990,990,990,973.3,973.3,973.4,16.7,16.6,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.74,14.68,14.75,0.91,0.91,0.91,0.97,0.97,0.97,0.883,0.882,0.883,36.19,36.02,36.22,35.1,34.94,35.13,0,0,0,0,0,0,0.78,0,1.105,0.074,0.38,0.62,13.3
-589946400000,1951,4,1950,7,30,7,1.75,0.131,0.665,23728.9,141.7,141.7,141.2,4,4,4,2888,2873,2915,2671,2656,217,217,217,1571,1556,1598,0.0751,0.0745,0.0755,1100,1100,1100,990,990,990,973.2,973.2,973.3,16.8,16.7,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.81,14.75,14.85,0.911,0.91,0.912,0.97,0.97,0.97,0.884,0.883,0.884,36.4,36.22,36.51,35.31,35.13,35.41,0,0,0,0,0,0,0.785,0,1.085,0.075,0.38,0.62,13.6
-589341600000,1951,4,1950,7,31,7,1.7,0.162,0.665,24097.4,144.1,144.1,143.4,4,4,4,2808,2782,2840,2540,2506,267.6,217,276,1440,1406,1523,0.0954,0.0764,0.0992,1100,1100,1100,990,990,990,973,973,973.1,17,16.9,17,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.12,15.01,14.93,15.07,0.913,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.886,36.97,36.74,37.15,35.86,35.64,36.03,0,0,0,0,0,0,0.797,0,1.035,0.095,0.39,0.61,14.2
-588736800000,1951,5,1950,8,32,7,1.65,0.179,0.665,24461.3,147.4,147.4,145.6,4,4,4,2732,2671,2782,2436,2350,295.3,276,321,1336,1250,1406,0.108,0.0992,0.12,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.19,15.07,15.34,0.915,0.914,0.917,0.971,0.97,0.972,0.888,0.886,0.891,37.5,37.15,37.92,36.4,36.03,36.84,0,0,0,0,0,0,0.809,0,0.985,0.11,0.4,0.6,14.8
-588132000000,1951,5,1950,8,33,7,1.57,0.194,0.665,25116.6,151.2,151.2,149.5,4,4,4,2600,2543,2671,2279,2222,321,321,321,1179,1122,1250,0.124,0.12,0.126,1100,1100,1100,990,990,990,972.5,972.4,972.7,17.5,17.3,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.51,15.34,15.65,0.919,0.917,0.92,0.973,0.972,0.974,0.893,0.891,0.896,38.43,37.92,38.83,37.38,36.84,37.8,0,0,0,0,0,0,0.831,0,0.905,0.12,0.42,0.58,16
-587527200000,1951,5,1950,8,34,7,1.43,0.194,0.665,26279.3,159,159,156.4,4,4,4,2366,2276,2467,2045,1955,321,321,321,945,855,1046,0.136,0.13,0.141,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.08,15.83,16.29,0.924,0.922,0.925,0.976,0.975,0.977,0.902,0.899,0.904,40.06,39.36,40.66,39.11,38.37,39.74,0,0,0,0,0,0,0.869,0,0.765,0.14,0.47,0.53,18.4
-586922400000,1951,5,1950,8,35,7,1.31,0.178,0.665,27205.9,164,164,161.9,4,4,4,2169,2095,2261,1876,1838,293.6,257,321,775.9,738,840,0.135,0.12,0.148,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.55,16.33,16.73,0.927,0.925,0.927,0.979,0.978,0.98,0.907,0.905,0.909,41.36,40.75,41.85,40.48,39.84,41.01,0,0,0,0,0,0,0.9,0,0.645,0.14,0.51,0.49,20.8
-586317600000,1951,6,1950,9,36,7,1.18,0.155,0.665,28255.5,172.3,172.3,168.2,4,4,4,1955,1832,2067,1698,1575,257,257,257,597.6,475,710,0.132,0.124,0.14,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.12,16.8,17.5,0.929,0.928,0.931,0.98,0.98,0.98,0.911,0.909,0.913,42.9,42.03,43.96,42.05,41.19,43.08,0,0,0,0,0,0,0.934,0,0.515,0.13,0.56,0.44,23.9
-585712800000,1951,6,1950,9,37,7,1.02,0.155,0.665,29818.5,180.8,180.8,177.5,4,4,4,1685,1589,1802,1428,1332,257,257,257,327.7,232,445,0.153,0.143,0.162,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.923,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.097,0.095,0.099,17.98,17.6,18.3,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,45.28,44.23,46.13,44.37,43.35,45.21,0,0,0,0,0,0,0.986,0,0.355,0.15,0.65,0.35,29.2
-585108000000,1951,6,1950,9,38,7,0.875,0.155,0.663,31180.9,189.3,189.3,185.6,4,4,4,1447,1328,1560,1190,1071,257,257,257,94.29,0,203,0.178,0.165,0.194,1096,1071,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.862,0.785,0.913,0.475,0.442,0.48,0.023,0.021,0.024,1.87,1.73,1.93,0.09,0.082,0.095,18.82,18.39,19.34,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.916,0.92,47.35,46.39,48.29,46.4,45.46,47.33,0,0,0,0,0,0,1.03,0,0.212,0.18,0.76,0.24,35.6
-584503200000,1951,6,1950,9,39,7,0.715,0.153,0.563,28458,182.7,182.7,169.4,4,4,4,1183,1096,1291,930.3,869.5,252.7,227,257,0,0,0,0.214,0.199,0.228,930.3,869.5,1034,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.595,0.524,0.731,0.297,0.246,0.394,0.014,0.011,0.019,1.28,1.1,1.6,0.059,0.051,0.075,20.25,19.59,20.69,0.937,0.935,0.939,0.98,0.978,0.98,0.918,0.915,0.92,43.23,41.09,46.62,42.35,40.2,45.69,0,0,0,0,0,0,0.941,0,0.152,0.21,0.79,0.21,39.8
-583898400000,1951,7,1950,10,40,7,0.613,0.137,0.475,24969.1,159.3,159.3,148.6,4,3,3.5714285714285716,1013,941.1,1083,786.2,714.1,227,227,227,0,0,0,0.225,0.21,0.241,786.2,714.1,855.9,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.448,0.382,0.512,0.188,0.147,0.235,0.0085,0.0066,0.011,0.989,0.924,1.07,0.045,0.042,0.049,21.09,20.77,21.41,0.936,0.931,0.942,0.977,0.972,0.98,0.915,0.905,0.923,43.15,38.33,48.86,42.18,37.28,47.88,0,0,0,0,0,0,0.826,0,0.138,0.22,0.77,0.23,40.7
-583293600000,1951,7,1950,10,41,7,0.51,0.137,0.373,20367.3,133.7,133.7,121.2,3,3,3,844.1,768.4,914.1,617.1,541.4,227,227,227,0,0,0,0.27,0.248,0.295,617.1,541.4,687.1,990,990,990,967.3,967,967.6,22.7,22.4,23,0.323,0.28,0.362,0.114,0.0866,0.136,0.005,0.0038,0.0061,0.738,0.597,0.87,0.032,0.026,0.039,21.99,21.57,22.43,0.933,0.926,0.939,0.977,0.97,0.98,0.912,0.898,0.92,41.36,36.76,45.49,40.41,35.66,44.58,0,0,0,0,0,0,0.674,0,0.137,0.27,0.73,0.27,39.9
-582688800000,1951,7,1950,10,42,7,0.421,0.137,0.284,15880.4,103.3,103.3,94.53,3,2,2.5714285714285716,696,647.6,748.2,469,420.6,227,227,227,0,0,0,0.327,0.303,0.35,469,420.6,521.2,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.239,0.212,0.268,0.0646,0.0541,0.0785,0.0028,0.0023,0.0034,0.556,0.485,0.637,0.024,0.021,0.027,22.76,22.55,22.93,0.928,0.918,0.939,0.974,0.97,0.98,0.904,0.891,0.92,38.82,32.56,46.77,37.85,31.59,45.83,0,0,0,0,0,0,0.525,0,0.137,0.33,0.67,0.33,37.7
-582084000000,1951,7,1950,10,43,7,0.359,0.137,0.222,12700.8,83.35,83.35,75.6,2,2,2,593.7,563.9,630.1,366.7,336.9,227,227,227,0,0,0,0.383,0.36,0.403,366.7,336.9,403.1,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.193,0.183,0.206,0.0433,0.0374,0.0506,0.0018,0.0016,0.0021,0.475,0.421,0.544,0.02,0.018,0.023,23.26,23.04,23.44,0.928,0.923,0.934,0.974,0.97,0.98,0.904,0.895,0.915,38.81,35.75,42.53,37.8,34.68,41.68,0,0,0,0,0,0,0.42,0,0.137,0.38,0.62,0.38,35.4
-581479200000,1951,7,1950,10,44,7,0.33,0.119,0.211,12168,76.36,76.36,72.43,2,2,2,545.7,527.3,562.8,349.4,329.2,196.3,184,227,0,0,0,0.359,0.334,0.408,349.4,329.2,367,990,990,990,966.1,966,966.1,23.9,23.9,24,0.185,0.18,0.19,0.0399,0.0358,0.0434,0.0017,0.0015,0.0018,0.441,0.408,0.472,0.018,0.017,0.02,23.5,23.45,23.6,0.926,0.922,0.929,0.971,0.97,0.974,0.899,0.894,0.905,37.28,34.96,39.19,36.21,33.91,38.18,0,0,0,0,0,0,0.402,0,0.119,0.36,0.64,0.36,36.9
-580874400000,1951,8,1950,11,45,7,0.296,0.111,0.185,10683.4,69.12,69.12,63.59,2,2,2,489.8,467.2,516.8,305.8,283.2,184,184,184,0,0,0,0.376,0.356,0.394,305.8,283.2,332.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.161,0.178,0.0312,0.0266,0.0366,0.0013,0.0011,0.0015,0.366,0.329,0.41,0.015,0.014,0.017,23.83,23.66,23.97,0.917,0.913,0.923,0.97,0.97,0.97,0.89,0.885,0.895,32.78,30.37,35.63,31.8,29.46,34.56,0,0,0,0,0,0,0.353,0,0.111,0.38,0.63,0.37,36.1
-580269600000,1951,8,1950,11,46,7,0.272,0.111,0.161,9308.25,57.28,57.28,55.41,2,2,2,450.3,440,459.3,266.3,256,184,184,184,0,0,0,0.409,0.401,0.418,266.3,256,275.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.151,0.158,0.0233,0.0212,0.0251,0.00095,0.00087,0.001,0.303,0.288,0.317,0.012,0.012,0.013,24.07,24.02,24.13,0.909,0.906,0.911,0.97,0.97,0.97,0.881,0.879,0.883,28.56,27.46,29.52,27.7,26.63,28.64,0,0,0,0,0,0,0.308,0,0.111,0.41,0.59,0.41,34.2
-579664800000,1951,8,1950,11,47,7,0.255,0.111,0.144,8300.4,52.32,52.32,49.41,2,2,2,422.1,413.7,435.5,238.1,229.7,184,184,184,0,0,0,0.436,0.423,0.445,238.1,229.7,251.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.145,0.142,0.149,0.0176,0.0159,0.0203,0.00072,0.00065,0.00083,0.263,0.251,0.282,0.011,0.01,0.012,24.24,24.16,24.29,0.9,0.897,0.905,0.97,0.97,0.97,0.873,0.87,0.878,25.47,24.54,26.97,24.7,23.8,26.16,0,0,0,0,0,0,0.274,0,0.111,0.44,0.56,0.44,32.6
-579060000000,1951,8,1950,11,48,7,0.238,0.103,0.135,8006.92,52.18,52.18,47.66,2,1,1.4285714285714286,393.9,380.8,408,223.1,205.1,170.9,138,184,0,0,0,0.433,0.357,0.473,223.1,205.1,248.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.138,0.133,0.144,0.0146,0.011,0.0197,0.00059,0.00045,0.0008,0.377,0.243,0.491,0.015,0.0099,0.02,24.25,24.1,24.43,0.922,0.894,0.939,0.976,0.97,0.98,0.899,0.868,0.921,37.85,23.89,48.6,36.98,23.18,47.62,0,0,0,0,0,0,0.265,0,0.103,0.43,0.57,0.43,33.6
-578455200000,1951,9,1950,12,49,7,0.22,0.0835,0.137,8061.73,50.11,50.11,47.99,2,1,1.7142857142857142,364.2,350.2,377.1,226.2,212.2,138,138,138,0,0,0,0.379,0.366,0.394,226.2,212.2,239.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.131,0.141,0.0152,0.0124,0.0178,0.00062,0.0005,0.00072,0.312,0.237,0.476,0.013,0.0095,0.019,24.47,24.35,24.56,0.909,0.894,0.939,0.973,0.97,0.98,0.885,0.867,0.92,31.52,23.94,48.43,30.72,23.22,47.46,0,0,0,0,0,0,0.267,0,0.083,0.38,0.62,0.38,36.6
-577850400000,1951,9,1950,12,50,7,0.203,0.0835,0.119,7283.75,45.44,45.44,43.36,1,1,1,335.1,325.7,344.6,197.1,187.7,138,138,138,0,0,0,0.412,0.4,0.424,197.1,187.7,206.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.123,0.129,0.00984,0.00877,0.0113,0.00039,0.00035,0.00046,0.411,0.381,0.443,0.016,0.015,0.018,24.51,24.43,24.59,0.934,0.931,0.937,0.98,0.98,0.98,0.915,0.912,0.918,44.24,42.14,46.37,43.36,41.3,45.44,0,0,0,0,0,0,0.241,0,0.084,0.41,0.59,0.41,35.9
-577245600000,1951,9,1950,12,51,7,0.186,0.0835,0.102,6189.99,40.84,40.84,36.85,1,1,1,306.7,290.5,323.6,168.7,152.5,138,138,138,0,0,0,0.45,0.426,0.475,168.7,152.5,185.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.11,0.122,0.00687,0.00525,0.00856,0.00027,0.00021,0.00034,0.325,0.28,0.374,0.013,0.011,0.015,24.74,24.61,24.86,0.924,0.918,0.931,0.973,0.97,0.98,0.9,0.891,0.912,37.84,34.14,41.68,36.85,33.12,40.84,0,0,0,0,0,0,0.205,0,0.084,0.45,0.55,0.45,33.3
-576640800000,1951,9,1950,12,52,7,0.169,0.0835,0.0858,5164.36,32.37,32.37,30.74,1,1,1,279.9,273.8,287.2,141.9,135.8,138,138,138,0,0,0,0.493,0.481,0.504,141.9,135.8,149.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.109,0.00419,0.00358,0.00492,0.00017,0.00014,0.0002,0.253,0.238,0.271,0.01,0.0095,0.011,24.93,24.88,24.97,0.914,0.911,0.917,0.97,0.97,0.97,0.886,0.884,0.889,31.69,30.29,33.37,30.74,29.38,32.37,0,0,0,0,0,0,0.171,0,0.0832,0.49,0.51,0.49,30.6
-576036000000,1951,10,1951,1,1,7,0.162,0.0665,0.0956,5797.76,35.23,35.23,34.51,1,1,1,268.1,261.4,271.3,158.1,151.4,110,110,110,0,0,0,0.41,0.405,0.421,158.1,151.4,161.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.11,0.00581,0.00514,0.00613,0.00023,0.0002,0.00024,0.292,0.274,0.301,0.012,0.011,0.012,24.94,24.91,24.98,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.89,0.894,35.58,34.04,36.32,34.51,33.02,35.23,0,0,0,0,0,0,0.192,0,0.0664,0.41,0.59,0.41,35.8
-575431200000,1951,10,1951,1,2,7,0.158,0.0665,0.0919,5570.1,34.23,34.23,33.16,1,1,1,262,256.7,266.8,152,146.7,110,110,110,0,0,0,0.42,0.412,0.429,152,146.7,156.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.109,0.0052,0.00467,0.00568,0.00021,0.00018,0.00023,0.276,0.262,0.289,0.011,0.01,0.011,24.98,24.94,25.01,0.918,0.916,0.92,0.97,0.97,0.97,0.891,0.889,0.892,34.18,32.96,35.29,33.16,31.97,34.23,0,0,0,0,0,0,0.184,0,0.0661,0.42,0.58,0.42,35.3
-574826400000,1951,10,1951,1,3,7,0.161,0.0665,0.094,5700.87,35.79,35.79,33.93,1,1,1,265.5,261.4,273.8,155.5,151.4,110,110,110,0,0,0,0.415,0.402,0.421,155.5,151.4,163.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.111,0.00555,0.00514,0.00638,0.00022,0.0002,0.00025,0.285,0.274,0.307,0.011,0.011,0.012,24.95,24.9,24.98,0.919,0.918,0.923,0.97,0.97,0.97,0.892,0.89,0.895,34.98,34.04,36.9,33.93,33.02,35.79,0,0,0,0,0,0,0.189,0,0.067,0.41,0.58,0.42,35.4
-574221600000,1951,10,1951,1,4,7,0.193,0.0665,0.126,7653.37,55.56,55.56,45.56,2,1,1.2857142857142858,319.2,302.3,373,209.2,192.3,110,110,110,0,0,0,0.347,0.295,0.364,209.2,192.3,263,990,990,990,965,964.9,965.3,25,24.7,25.1,0.127,0.121,0.146,0.0122,0.00923,0.0226,0.00049,0.00037,0.00091,0.364,0.233,0.439,0.015,0.0093,0.018,24.64,24.44,24.71,0.924,0.894,0.937,0.977,0.97,0.98,0.903,0.867,0.918,39.12,24,46.62,38.26,23.28,45.69,0,0,0,0,0,0,0.253,0,0.067,0.34,0.65,0.35,39.7
-573616800000,1951,10,1951,1,5,7,0.192,0.0651,0.127,7679.65,48.33,48.33,45.71,2,1,1.2857142857142858,317.4,306,335.5,209.7,199.1,107.7,106,110,0,0,0,0.34,0.316,0.356,209.7,199.1,229.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.127,0.124,0.134,0.012,0.00991,0.0159,0.00048,0.0004,0.00064,0.375,0.23,0.453,0.015,0.0092,0.018,24.64,24.56,24.72,0.924,0.893,0.938,0.977,0.97,0.98,0.903,0.866,0.919,39.84,23.73,47.55,38.97,23.02,46.6,0,0,0,0,0,0,0.254,0,0.065,0.34,0.66,0.34,40
-573012000000,1951,11,1951,2,6,7,0.188,0.0641,0.124,7607.18,46.6,46.6,45.28,1,1,1,310.5,306,316.5,204.5,200,106,106,106,0,0,0,0.341,0.335,0.346,204.5,200,210.5,990,990,990,965,964.9,965,25,25,25.1,0.125,0.124,0.127,0.0109,0.01,0.0121,0.00044,0.0004,0.00048,0.432,0.417,0.453,0.017,0.017,0.018,24.62,24.56,24.65,0.936,0.935,0.938,0.98,0.98,0.98,0.917,0.916,0.919,46.2,45.21,47.55,45.28,44.3,46.6,0,0,0,0,0,0,0.252,0,0.064,0.34,0.66,0.34,40.5
-572407200000,1951,11,1951,2,7,7,0.196,0.0641,0.132,7969.94,48.14,48.14,47.44,2,1,1.2857142857142858,323.6,316.5,331.6,217.6,210.5,106,106,106,0,0,0,0.328,0.32,0.335,217.6,210.5,225.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.133,0.0135,0.0121,0.0151,0.00054,0.00048,0.00061,0.403,0.23,0.479,0.016,0.0092,0.019,24.58,24.5,24.74,0.926,0.893,0.939,0.977,0.97,0.98,0.905,0.866,0.921,41.65,23.8,49.13,40.75,23.09,48.14,0,0,0,0,0,0,0.264,0,0.064,0.33,0.67,0.33,40.7
-571802400000,1951,11,1951,2,8,7,0.21,0.0641,0.146,8564.15,54.69,54.69,50.98,2,2,2,347.5,331.6,364.7,241.5,225.6,106,106,106,0,0,0,0.305,0.291,0.32,241.5,225.6,258.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.133,0.144,0.0183,0.0151,0.0217,0.00074,0.00061,0.00088,0.26,0.238,0.285,0.01,0.0095,0.011,24.6,24.49,24.7,0.902,0.895,0.907,0.97,0.97,0.97,0.875,0.869,0.88,26.28,24.47,28.19,25.49,23.74,27.35,0,0,0,0,0,0,0.283,0,0.064,0.31,0.7,0.3,40.8
-571197600000,1951,11,1951,2,9,7,0.265,0.0676,0.198,11591.5,77.02,77.02,69,2,2,2,438.8,380.8,470.2,327.1,274.8,111.7,106,126,0,0,0,0.255,0.225,0.278,327.1,274.8,364.2,990,990,990,965.6,965.3,965.7,24.4,24.3,24.7,0.169,0.15,0.182,0.0354,0.025,0.0428,0.0015,0.001,0.0018,0.396,0.309,0.459,0.016,0.013,0.019,24.03,23.83,24.39,0.922,0.911,0.928,0.971,0.97,0.975,0.895,0.884,0.905,35.51,29.94,39.5,34.5,29.05,38.51,0,0,0,0,0,0,0.383,0,0.067,0.26,0.75,0.25,43.7
-570592800000,1951,12,1951,3,10,7,0.276,0.0762,0.2,11652.1,70.01,70.01,69.36,2,2,2,456.1,453.1,459.3,330.1,327.1,126,126,126,0,0,0,0.276,0.274,0.278,330.1,327.1,333.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.173,0.171,0.174,0.036,0.0354,0.0367,0.0015,0.0015,0.0015,0.401,0.396,0.407,0.016,0.016,0.017,23.95,23.93,23.97,0.922,0.922,0.923,0.97,0.97,0.97,0.895,0.894,0.895,35.75,35.43,36.09,34.68,34.37,35,0,0,0,0,0,0,0.385,0,0.076,0.28,0.72,0.28,42.2
-569988000000,1951,12,1951,3,11,7,0.294,0.0721,0.222,12986.3,84.26,84.26,77.3,2,2,2,485.7,459.3,516.8,366.5,333.3,119.1,118,126,0,0,0,0.246,0.228,0.274,366.5,333.3,398.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.174,0.195,0.0433,0.0367,0.0498,0.0018,0.0015,0.0021,0.466,0.407,0.526,0.019,0.017,0.022,23.75,23.55,23.93,0.929,0.923,0.934,0.975,0.97,0.98,0.905,0.895,0.915,39.63,36.09,42.99,38.65,35,42.13,0,0,0,0,0,0,0.429,0,0.072,0.25,0.76,0.24,44.2
-569383200000,1951,12,1951,3,12,7,0.327,0.0714,0.256,14974.3,91.05,91.05,89.13,2,2,2,541.3,527.3,551,423.3,409.3,118,118,118,0,0,0,0.218,0.214,0.224,423.3,409.3,433,990,990,990,966,966,966.1,24,23.9,24,0.204,0.199,0.207,0.0547,0.0519,0.0566,0.0023,0.0022,0.0024,0.576,0.547,0.596,0.024,0.023,0.025,23.39,23.32,23.48,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,45.48,44.08,46.45,44.57,43.19,45.52,0,0,0,0,0,0,0.495,0,0.071,0.22,0.78,0.22,45.8
-568778400000,1951,12,1951,3,13,7,0.544,0.0714,0.473,24984.6,184.6,184.6,148.7,4,2,3.5714285714285716,899.7,556.2,1128,781.7,438.2,118,118,118,0,0,0,0.14,0.105,0.212,781.7,438.2,1010,990,990,990,967.5,966.1,968.3,22.5,21.7,23.9,0.45,0.209,0.645,0.216,0.0576,0.363,0.0098,0.0024,0.017,1.01,0.529,1.46,0.045,0.022,0.067,21.53,20.24,23.29,0.935,0.924,0.94,0.977,0.97,0.98,0.913,0.896,0.921,42.67,35.64,47.1,41.7,34.58,46.15,0,0,0,0,0,0,0.826,0,0.071,0.13,0.87,0.13,45.9
-568173600000,1951,12,1951,3,14,7,0.655,0.088,0.567,29237.9,181.3,181.3,174,4,4,4,1084,1023,1142,938.3,904.7,145.4,118,150,0,0,0,0.134,0.115,0.141,938.3,904.7,991.7,990,990,990,968.2,968,968.3,21.8,21.7,22,0.573,0.533,0.634,0.301,0.274,0.343,0.014,0.012,0.016,1.26,1.17,1.41,0.058,0.053,0.065,20.57,20.24,20.86,0.938,0.937,0.94,0.98,0.98,0.98,0.919,0.919,0.921,44.4,43.37,46.25,43.51,42.51,45.32,0,0,0,0,0,0,0.967,0,0.088,0.13,0.87,0.13,44.6
-567568800000,1952,1,1951,4,15,7,0.837,0.0907,0.654,31216.1,189.6,189.6,185.8,4,4,4,1384,1172,1529,1234,1022,150,150,150,152.6,0,279,0.109,0.0981,0.128,1082,1022,1100,990,990,990,969.1,968.4,969.6,20.9,20.4,21.6,0.827,0.678,0.898,0.456,0.379,0.48,0.022,0.018,0.024,1.8,1.52,1.91,0.086,0.07,0.094,19.09,18.51,20.04,0.937,0.936,0.94,0.98,0.98,0.98,0.918,0.917,0.921,47.4,46.7,48.37,46.45,45.77,47.4,0,0,0,0,0,0,1.03,0,0.183,0.11,0.78,0.22,37.3
-566964000000,1952,1,1951,4,16,7,0.952,0.0907,0.665,30484.3,183.7,183.7,181.5,4,4,4,1575,1511,1646,1425,1361,150,150,150,324.9,261,396,0.0953,0.0911,0.0993,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.903,0.895,0.911,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.91,1.93,0.095,0.093,0.096,18.36,18.12,18.57,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.29,45.66,46.86,45.36,44.74,45.92,0,0,0,0,0,0,1.01,0,0.287,0.095,0.7,0.3,32
-566359200000,1952,1,1951,4,17,7,1.2,0.0907,0.665,28156.5,177.9,177.9,167.6,4,4,4,1990,1678,2222,1840,1528,150,150,150,739.6,428,972,0.0763,0.0675,0.0894,1100,1100,1100,990,990,990,971,970.1,971.6,19,18.4,19.9,0.923,0.913,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.93,1.94,0.1,0.097,0.11,17.07,16.42,18.01,0.929,0.926,0.934,0.98,0.978,0.98,0.91,0.906,0.915,42.78,41.01,45.37,41.9,40.12,44.46,0,0,0,0,0,0,0.931,0,0.535,0.076,0.55,0.45,23.5
-565754400000,1952,1,1951,4,18,7,1.6,0.103,0.665,24894.2,157,157,148.2,4,4,4,2646,2346,2895,2476,2196,170.1,150,197,1376,1096,1598,0.0641,0.0562,0.073,1100,1100,1100,990,990,990,972.7,971.9,973.3,17.3,16.7,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.4,14.8,16.12,0.917,0.911,0.924,0.972,0.97,0.976,0.892,0.884,0.903,38.1,36.35,40.2,37.04,35.26,39.25,0,0,0,0,0,0,0.823,0,0.935,0.064,0.42,0.58,15.6
-565149600000,1952,2,1951,5,19,7,1.92,0.119,0.665,22448.8,139.2,139.2,133.6,4,4,4,3177,2964,3313,2980,2767,197,197,197,1880,1667,2016,0.0621,0.0595,0.0665,1100,1100,1100,990,990,990,973.9,973.4,974.2,16.1,15.8,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.14,13.83,14.63,0.903,0.899,0.909,0.97,0.97,0.97,0.876,0.872,0.882,34.44,33.55,35.88,33.41,32.55,34.8,0,0,0,0,0,0,0.742,0,1.255,0.062,0.35,0.65,11.7
-564544800000,1952,2,1951,5,20,7,2.06,0.119,0.665,21460.3,130.2,130.2,127.7,4,4,4,3412,3313,3512,3215,3116,197,197,197,2115,2016,2215,0.0578,0.0561,0.0595,1100,1100,1100,990,990,990,974.4,974.2,974.6,15.6,15.4,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.63,13.41,13.83,0.896,0.892,0.899,0.97,0.97,0.97,0.869,0.866,0.872,32.92,32.28,33.55,31.93,31.32,32.55,0,0,0,0,0,0,0.71,0,1.395,0.058,0.32,0.68,10.4
-563940000000,1952,2,1951,5,21,7,2.4,0.119,0.665,19100.5,117.1,117.1,113.7,4,4,4,3973,3838,4027,3776,3641,197,197,197,2676,2541,2730,0.0496,0.0489,0.0513,1100,1100,1100,990,990,990,975.6,975.3,975.7,14.4,14.3,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.44,12.33,12.72,0.873,0.871,0.88,0.97,0.97,0.97,0.847,0.845,0.853,29.3,28.96,30.18,28.42,28.09,29.27,0,0,0,0,0,0,0.632,0,1.735,0.05,0.28,0.72,7.96
-563335200000,1952,2,1951,5,22,7,2.85,0.14,0.665,14808.3,111.3,111.3,88.14,4,4,4,4715,4076,5589,4484,3879,230.7,197,315,3384,2779,4174,0.0485,0.0397,0.0589,1100,1100,1100,990.01,990,990.05,977,975.8,978.4,13.1,11.6,14.2,0.922,0.906,0.926,0.48,0.48,0.48,0.037,0.034,0.041,1.94,1.92,1.94,0.15,0.14,0.17,11.13,9.717,12.24,0.741,0,0.869,0.831,0,0.97,0.719,0,0.843,22.72,0,28.69,22.04,0,27.82,0,0,1,0,0,0.143,0.49,0.143,2.185,0.049,0.23,0.77,5.2
-562730400000,1952,3,1951,6,23,7,3.65,0.191,0.665,0,0,0,0,4,4,4,6027,5749,6170,5712,5434,315,315,315,4612,4334,4755,0.0523,0.0511,0.0548,1100,1100,1100,990.09,990.07,990.1,979.1,978.7,979.3,11,10.8,11.4,0.893,0.888,0.901,0.48,0.48,0.48,0.044,0.042,0.044,1.91,1.9,1.92,0.17,0.17,0.18,9.115,8.938,9.488,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.985,0.052,0.18,0.82,0
-562125600000,1952,3,1951,6,24,7,3.64,0.191,0.665,0,0,0,0,4,4,4,6013,5867,6170,5698,5552,315,315,315,4598,4452,4755,0.0524,0.0511,0.0537,1100,1100,1100,990.09,990.08,990.1,979.1,978.8,979.3,11,10.8,11.2,0.893,0.888,0.898,0.48,0.48,0.48,0.044,0.043,0.044,1.91,1.9,1.91,0.17,0.17,0.18,9.126,8.938,9.319,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.975,0.052,0.18,0.82,0
-561520800000,1952,3,1951,6,25,7,3.34,0.191,0.665,4378.09,91.45,91.45,26.06,4,4,4,5530,5308,5730,5215,4993,315,315,315,4115,3893,4315,0.057,0.055,0.0593,1100,1100,1100,990.05,990.03,990.07,978.3,978,978.6,11.7,11.4,12,0.908,0.902,0.915,0.48,0.48,0.48,0.041,0.04,0.042,1.92,1.92,1.93,0.16,0.16,0.17,9.801,9.516,10.12,0.247,0,0.864,0.277,0,0.97,0.239,0,0.838,6.717,0,23.57,6.515,0,22.86,0,0,5,0,0,0.714,0.145,0.714,2.675,0.057,0.2,0.8,1.31
-560916000000,1952,3,1951,6,26,7,2.96,0.191,0.665,16348.5,103.2,103.2,97.31,4,4,4,4897,4525,5223,4582,4210,315,315,315,3482,3110,3808,0.0645,0.0603,0.0696,1100,1100,1100,990.01,990,990.02,977.3,976.6,977.9,12.7,12.2,13.4,0.923,0.917,0.926,0.48,0.48,0.48,0.038,0.036,0.039,1.94,1.93,1.94,0.15,0.15,0.16,10.77,10.24,11.42,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.08,23.85,26.6,24.33,23.14,25.8,0,0,0,0,0,0,0.541,0,2.295,0.065,0.22,0.78,5.52
-560311200000,1952,3,1951,6,27,7,2.53,0.18,0.665,18382.8,113.7,113.7,109.4,4,4,4,4178,3971,4462,3880,3676,297.9,295,315,2780,2576,3047,0.0714,0.068,0.0743,1100,1100,1100,990,990,990,976,975.6,976.5,14,13.5,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.036,1.94,1.94,1.94,0.14,0.13,0.14,12.05,11.53,12.44,0.867,0.864,0.873,0.97,0.97,0.97,0.841,0.838,0.847,28.2,26.86,29.31,27.36,26.06,28.43,0,0,0,0,0,0,0.608,0,1.865,0.071,0.26,0.74,7.27
-559706400000,1952,4,1951,7,28,7,2.26,0.178,0.665,20115.4,124.8,124.8,119.7,4,4,4,3733,3530,3920,3438,3235,295,295,295,2338,2135,2525,0.0791,0.0752,0.0836,1100,1100,1100,990,990,990,975.1,974.7,975.5,14.9,14.5,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.94,12.55,13.37,0.884,0.876,0.892,0.97,0.97,0.97,0.857,0.85,0.865,30.86,29.64,32.17,29.93,28.75,31.2,0,0,0,0,0,0,0.665,0,1.595,0.079,0.29,0.71,8.9
-559101600000,1952,4,1951,7,29,7,2.07,0.178,0.665,21424.2,133.3,133.3,127.5,4,4,4,3420,3186,3537,3125,2891,295,295,295,2025,1791,2142,0.0864,0.0834,0.0926,1100,1100,1100,990,990,990,974.5,974,974.7,15.5,15.3,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.61,13.36,14.1,0.896,0.892,0.903,0.97,0.97,0.97,0.869,0.865,0.876,32.87,32.13,34.35,31.88,31.16,33.32,0,0,0,0,0,0,0.708,0,1.405,0.086,0.32,0.68,10.3
-558496800000,1952,4,1951,7,30,7,1.75,0.178,0.665,23736,147.4,147.4,141.3,4,4,4,2888,2671,3080,2593,2376,295,295,295,1493,1276,1685,0.102,0.0958,0.11,1100,1100,1100,990,990,990,973.2,972.7,973.7,16.8,16.3,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.81,14.35,15.34,0.911,0.906,0.917,0.97,0.97,0.972,0.884,0.879,0.891,36.4,35.06,37.92,35.32,34.01,36.84,0,0,0,0,0,0,0.785,0,1.085,0.1,0.38,0.62,13.6
-557892000000,1952,4,1951,7,31,7,1.48,0.172,0.665,25855.4,159,159,153.9,4,4,4,2451,2276,2646,2167,2000,284.1,276,295,1067,900,1251,0.116,0.112,0.121,1100,1100,1100,990,990,990,972.2,971.8,972.7,17.8,17.3,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.87,15.4,16.29,0.922,0.917,0.925,0.975,0.972,0.977,0.899,0.892,0.904,39.47,38.1,40.66,38.48,37.04,39.74,0,0,0,0,0,0,0.855,0,0.815,0.12,0.45,0.55,17.5
-557287200000,1952,5,1951,8,32,7,1.26,0.167,0.665,27591.7,169.2,169.2,164.2,4,4,4,2088,1922,2232,1812,1646,276,276,276,712.1,546,856,0.133,0.124,0.144,1100,1100,1100,990,990,990,971.3,970.8,971.7,18.7,18.3,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.76,16.4,17.21,0.928,0.926,0.93,0.979,0.978,0.98,0.908,0.905,0.911,41.92,40.95,43.16,41.06,40.05,42.3,0,0,0,0,0,0,0.912,0,0.595,0.13,0.53,0.47,21.9
-556682400000,1952,5,1951,8,33,7,1.05,0.167,0.665,29499.8,180.2,180.2,175.6,4,4,4,1739,1610,1872,1463,1334,276,276,276,363.6,234,496,0.159,0.147,0.171,1100,1100,1100,990,990,990,970.3,969.8,970.7,19.7,19.3,20.2,0.921,0.913,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.1,17.81,17.37,18.23,0.933,0.931,0.935,0.98,0.98,0.98,0.914,0.912,0.916,44.79,43.61,45.96,43.9,42.74,45.04,0,0,0,0,0,0,0.976,0,0.385,0.16,0.63,0.37,28.1
-556077600000,1952,5,1951,8,34,7,0.883,0.131,0.665,31211.5,189.3,189.3,185.8,4,4,4,1460,1366,1551,1244,1174,216,192,276,143.6,74,201,0.148,0.129,0.181,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.863,0.827,0.895,0.48,0.48,0.48,0.023,0.023,0.024,1.88,1.84,1.91,0.091,0.088,0.094,18.77,18.44,19.11,0.936,0.935,0.937,0.98,0.98,0.98,0.918,0.917,0.919,47.39,46.51,48.3,46.45,45.58,47.34,0,0,0,0,0,0,1.03,0,0.218,0.15,0.75,0.25,35.3
-555472800000,1952,5,1951,8,35,7,0.737,0.113,0.62,30876.7,192.1,192.1,183.8,4,4,4,1219,1142,1328,1031,974.7,187.6,161,192,5.143,0,36,0.154,0.141,0.165,1026,974.7,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.69,0.613,0.811,0.387,0.33,0.48,0.018,0.015,0.023,1.54,1.36,1.83,0.072,0.063,0.087,19.87,19.24,20.28,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,46.89,45.36,48.99,45.95,44.46,48.01,0,0,0,0,0,0,1.02,0,0.117,0.15,0.84,0.16,41.9
-554868000000,1952,6,1951,9,36,7,0.651,0.0974,0.554,28611,177.7,177.7,170.3,4,4,4,1077,1023,1128,915.7,861.7,161,161,161,0,0,0,0.15,0.143,0.157,915.7,861.7,966.7,990,990,990,968.1,968,968.3,21.9,21.7,22,0.552,0.502,0.598,0.283,0.239,0.323,0.013,0.011,0.015,1.21,1.07,1.33,0.055,0.049,0.062,20.65,20.36,20.96,0.937,0.935,0.939,0.98,0.979,0.98,0.918,0.916,0.92,43.45,41.41,45.32,42.58,40.55,44.42,0,0,0,0,0,0,0.946,0,0.097,0.15,0.85,0.15,43.9
-554263200000,1952,6,1951,9,37,7,0.545,0.0974,0.448,24008,153.7,153.7,142.9,4,3,3.5714285714285716,901.5,819.3,971.4,740.5,658.3,161,161,161,0,0,0,0.179,0.166,0.197,740.5,658.3,810.4,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.396,0.337,0.455,0.162,0.127,0.198,0.0072,0.0056,0.0089,0.872,0.802,0.944,0.039,0.035,0.043,21.62,21.27,22.02,0.934,0.927,0.941,0.976,0.97,0.98,0.911,0.899,0.922,41.55,36.67,47.71,40.55,35.57,46.76,0,0,0,0,0,0,0.794,0,0.097,0.18,0.82,0.18,44.1
-553658400000,1952,6,1951,9,38,7,0.445,0.0974,0.348,19308.8,126.2,126.2,114.9,3,3,3,735.7,684.7,794.3,574.7,523.7,161,161,161,0,0,0,0.219,0.203,0.235,574.7,523.7,633.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.289,0.26,0.323,0.0991,0.0795,0.12,0.0043,0.0034,0.0052,0.649,0.556,0.758,0.028,0.024,0.033,22.51,22.16,22.81,0.93,0.925,0.936,0.974,0.97,0.98,0.906,0.897,0.917,39.3,36.1,42.93,38.31,35.01,42.07,0,0,0,0,0,0,0.639,0,0.097,0.22,0.78,0.22,43.4
-553053600000,1952,6,1951,9,39,7,0.381,0.0974,0.284,16161.9,101.7,101.7,96.2,3,2,2.4285714285714284,630.5,601.8,666.8,469.5,440.8,161,161,161,0,0,0,0.256,0.241,0.268,469.5,440.8,505.8,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.23,0.214,0.25,0.0641,0.0582,0.0723,0.0027,0.0025,0.0031,0.582,0.477,0.667,0.025,0.02,0.028,23,22.91,23.08,0.932,0.919,0.941,0.976,0.97,0.98,0.909,0.891,0.922,41.99,32.99,48.97,41,32,47.99,0,0,0,0,0,0,0.534,0,0.097,0.26,0.75,0.25,42.4
-552448800000,1952,6,1951,9,40,7,0.339,0.0839,0.255,14859.8,91.49,91.49,88.45,2,2,2,560.4,542,583,421.7,407,138.7,135,161,0,0,0,0.247,0.236,0.276,421.7,407,436.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.2,0.211,0.0543,0.0514,0.0574,0.0023,0.0021,0.0024,0.574,0.544,0.606,0.024,0.023,0.025,23.3,23.2,23.42,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.916,0.92,45.13,43.69,46.68,44.23,42.81,45.74,0,0,0,0,0,0,0.491,0,0.084,0.25,0.75,0.25,43.8
-551844000000,1952,7,1951,10,41,7,0.308,0.0949,0.213,12406.6,83.73,83.73,73.85,2,2,2,509.2,486,532.5,352.3,300,156.9,135,186,0,0,0,0.31,0.254,0.383,352.3,300,397.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.182,0.166,0.197,0.0405,0.03,0.0495,0.0017,0.0012,0.0021,0.445,0.355,0.526,0.018,0.015,0.022,23.66,23.48,23.86,0.926,0.916,0.933,0.975,0.97,0.98,0.903,0.889,0.915,37.85,32.16,42.72,36.92,31.19,41.86,0,0,0,0,0,0,0.41,0,0.095,0.31,0.69,0.31,40.3
-551239200000,1952,7,1951,10,42,7,0.286,0.112,0.173,10000.1,62.39,62.39,59.52,2,2,2,472.2,462.6,486,286.2,276.6,186,186,186,0,0,0,0.394,0.383,0.402,286.2,276.6,300,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.157,0.166,0.0272,0.0253,0.03,0.0011,0.001,0.0012,0.333,0.318,0.355,0.014,0.013,0.015,23.94,23.86,24,0.913,0.911,0.916,0.97,0.97,0.97,0.886,0.884,0.889,30.68,29.65,32.16,29.76,28.76,31.19,0,0,0,0,0,0,0.331,0,0.113,0.39,0.6,0.4,35
-550634400000,1952,7,1951,10,43,7,0.27,0.112,0.157,9073.65,56.84,56.84,54.01,2,2,2,445.7,431,459.3,259.7,245,186,186,186,0,0,0,0.418,0.405,0.432,259.7,245,273.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.156,0.0219,0.019,0.0247,0.0009,0.00078,0.001,0.293,0.272,0.313,0.012,0.011,0.013,24.1,24.02,24.19,0.907,0.903,0.91,0.97,0.97,0.97,0.88,0.876,0.883,27.84,26.23,29.3,27,25.45,28.42,0,0,0,0,0,0,0.3,0,0.113,0.41,0.58,0.42,33.6
-550029600000,1952,7,1951,10,44,7,0.253,0.104,0.148,8583.76,54.14,54.14,51.09,2,2,2,418.1,402.9,426.6,245.3,234.3,172.7,155,186,0,0,0,0.413,0.375,0.443,245.3,234.3,258.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.145,0.143,0.148,0.0191,0.0169,0.0217,0.00078,0.00069,0.00089,0.271,0.257,0.289,0.011,0.01,0.012,24.25,24.21,24.31,0.903,0.899,0.907,0.97,0.97,0.97,0.876,0.872,0.88,26.34,25.04,27.91,25.55,24.29,27.07,0,0,0,0,0,0,0.284,0,0.105,0.41,0.58,0.42,33.9
-549424800000,1952,8,1951,11,45,7,0.236,0.0937,0.143,8268.47,51.85,51.85,49.22,2,2,2,390.8,380.8,402.9,235.8,225.8,155,155,155,0,0,0,0.397,0.385,0.407,235.8,225.8,247.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.137,0.145,0.0172,0.0152,0.0196,0.0007,0.00061,0.0008,0.256,0.242,0.273,0.01,0.0098,0.011,24.39,24.31,24.45,0.899,0.895,0.904,0.97,0.97,0.97,0.872,0.868,0.877,25.37,24.25,26.73,24.61,23.52,25.93,0,0,0,0,0,0,0.273,0,0.093,0.4,0.61,0.39,35
-548820000000,1952,8,1951,11,46,7,0.226,0.0937,0.132,7846.61,47.73,47.73,46.71,2,1,1.4285714285714286,373,360.3,380.8,218,205.3,155,155,155,0,0,0,0.416,0.407,0.43,218,205.3,225.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.137,0.0136,0.0111,0.0152,0.00055,0.00045,0.00061,0.368,0.242,0.484,0.015,0.0098,0.02,24.37,24.25,24.45,0.92,0.895,0.939,0.976,0.97,0.98,0.897,0.868,0.921,37.48,24.25,48.7,36.63,23.52,47.73,0,0,0,0,0,0,0.259,0,0.094,0.41,0.58,0.42,34.7
-548215200000,1952,8,1951,11,47,7,0.209,0.0937,0.116,7033.68,43.62,43.62,41.87,1,1,1,346,338.3,354,191,183.3,155,155,155,0,0,0,0.448,0.438,0.458,191,183.3,199,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.122,0.127,0.0091,0.00833,0.0099,0.00037,0.00033,0.0004,0.392,0.368,0.417,0.016,0.015,0.017,24.48,24.41,24.54,0.932,0.93,0.934,0.98,0.978,0.98,0.913,0.909,0.916,42.74,41.02,44.51,41.87,40.12,43.62,0,0,0,0,0,0,0.233,0,0.093,0.45,0.56,0.44,33.7
-547610400000,1952,8,1951,11,48,7,0.199,0.0937,0.105,6352.13,39.44,39.44,37.81,1,1,1,328.7,323.6,335.5,173.7,168.6,155,155,155,0,0,0,0.472,0.462,0.479,173.7,168.6,180.5,990,990,990,965,965,965.1,25,24.9,25,0.118,0.117,0.121,0.00737,0.00686,0.00805,0.0003,0.00027,0.00032,0.339,0.325,0.359,0.014,0.013,0.014,24.62,24.56,24.66,0.926,0.924,0.929,0.974,0.971,0.977,0.902,0.898,0.907,38.84,37.69,40.37,37.81,36.6,39.44,0,0,0,0,0,0,0.21,0,0.094,0.47,0.53,0.47,31.9
-547005600000,1952,9,1951,12,49,7,0.192,0.0714,0.12,7380.97,45.42,45.42,43.93,1,1,1,316.9,306,323.6,198.9,188,118,118,118,0,0,0,0.373,0.365,0.386,198.9,188,205.6,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.126,0.0102,0.0088,0.0111,0.00041,0.00035,0.00045,0.414,0.378,0.436,0.017,0.015,0.017,24.6,24.55,24.69,0.934,0.931,0.936,0.98,0.98,0.98,0.916,0.913,0.918,44.83,42.4,46.35,43.93,41.55,45.42,0,0,0,0,0,0,0.244,0,0.072,0.37,0.63,0.37,38.4
-546400800000,1952,9,1951,12,50,7,0.176,0.0714,0.104,6352.33,39.95,39.95,37.81,1,1,1,290.4,283.6,299.2,172.4,165.6,118,118,118,0,0,0,0.406,0.394,0.416,172.4,165.6,181.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.112,0.117,0.00724,0.00656,0.00812,0.00029,0.00026,0.00032,0.332,0.312,0.357,0.013,0.012,0.014,24.81,24.75,24.85,0.926,0.923,0.929,0.974,0.97,0.978,0.901,0.896,0.908,38.84,37.27,40.85,37.81,36.16,39.95,0,0,0,0,0,0,0.21,0,0.072,0.41,0.59,0.41,36.1
-545796000000,1952,9,1951,12,51,7,0.169,0.0714,0.0974,5901.96,36.16,36.16,35.13,1,1,1,279,271.3,283.6,161,153.3,118,118,118,0,0,0,0.423,0.416,0.435,161,153.3,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.112,0.0061,0.00533,0.00656,0.00024,0.00021,0.00026,0.3,0.279,0.312,0.012,0.011,0.012,24.88,24.85,24.94,0.922,0.919,0.923,0.97,0.97,0.97,0.894,0.891,0.896,36.21,34.43,37.27,35.13,33.4,36.16,0,0,0,0,0,0,0.195,0,0.0716,0.42,0.58,0.42,34.9
-545191200000,1952,9,1951,12,52,7,0.158,0.0714,0.0868,5241.86,32.4,32.4,31.2,1,1,1,261.4,258.8,266.8,143.4,140.8,118,118,118,0,0,0,0.451,0.442,0.456,143.4,140.8,148.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.103,0.106,0.00434,0.00408,0.00488,0.00017,0.00016,0.00019,0.254,0.247,0.267,0.01,0.0098,0.011,25,24.97,25.02,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.886,0.889,32.17,31.55,33.4,31.2,30.61,32.4,0,0,0,0,0,0,0.173,0,0.0712,0.45,0.55,0.45,33.2
-544586400000,1952,9,1951,12,53,7,0.151,0.0623,0.0883,5351.01,33.41,33.41,31.85,1,1,1,249,239.6,258.8,146,140.8,103,97,118,0,0,0,0.413,0.388,0.456,146,140.8,152.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.105,0.0046,0.00408,0.00528,0.00018,0.00016,0.00021,0.259,0.247,0.276,0.01,0.0098,0.011,25.05,25.02,25.11,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.891,32.84,31.55,34.44,31.85,30.61,33.41,0,0,0,0,0,0,0.177,0,0.0627,0.41,0.58,0.42,35.4
-543981600000,1952,10,1952,1,1,7,0.143,0.0587,0.0846,5129.89,31.16,31.16,30.54,1,1,1,236.9,234.8,239.6,139.9,137.8,97,97,97,0,0,0,0.41,0.405,0.413,139.9,137.8,142.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.1,0.102,0.00399,0.00378,0.00426,0.00016,0.00015,0.00017,0.243,0.238,0.25,0.0096,0.0094,0.0099,25.14,25.11,25.15,0.913,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.887,31.48,31,32.12,30.54,30.07,31.16,0,0,0,0,0,0,0.17,0,0.0584,0.41,0.59,0.41,35.9
-543376800000,1952,10,1952,1,2,7,0.136,0.0587,0.0778,4710.98,29.32,29.32,28.04,1,1,1,225.7,220.5,231.4,128.7,123.5,97,97,97,0,0,0,0.43,0.419,0.44,128.7,123.5,134.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.095,0.0989,0.00287,0.00235,0.00344,0.00011,0.000092,0.00014,0.217,0.205,0.23,0.0085,0.0081,0.0091,25.23,25.18,25.27,0.908,0.905,0.911,0.97,0.97,0.97,0.881,0.878,0.883,28.91,27.71,30.23,28.04,26.88,29.32,0,0,0,0,0,0,0.156,0,0.0582,0.43,0.57,0.43,34.6
-542772000000,1952,10,1952,1,3,7,0.141,0.0587,0.0822,4982.76,30.39,30.39,29.66,1,1,1,232.9,220.5,236.2,135.9,123.5,97,97,97,0,0,0,0.417,0.411,0.44,135.9,123.5,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0994,0.095,0.101,0.00359,0.00235,0.00392,0.00014,0.000092,0.00015,0.234,0.205,0.242,0.0092,0.0081,0.0095,25.17,25.14,25.27,0.911,0.905,0.913,0.97,0.97,0.97,0.884,0.878,0.885,30.58,27.71,31.33,29.66,26.88,30.39,0,0,0,0,0,0,0.165,0,0.0588,0.42,0.58,0.42,35.3
-542167200000,1952,10,1952,1,4,7,0.153,0.0602,0.0928,5636.12,35.43,35.43,33.55,1,1,1,253.1,249.8,258.8,153.5,143.8,99.57,97,106,0,0,0,0.393,0.375,0.424,153.5,143.8,161.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.109,0.00535,0.00438,0.00618,0.00021,0.00017,0.00024,0.278,0.255,0.3,0.011,0.01,0.012,25.01,24.96,25.05,0.919,0.915,0.922,0.97,0.97,0.97,0.891,0.887,0.894,34.59,32.31,36.52,33.55,31.34,35.43,0,0,0,0,0,0,0.186,0,0.0602,0.39,0.61,0.39,36.8
-541562400000,1952,11,1952,2,5,7,0.169,0.0641,0.105,6392.35,40.85,40.85,38.05,1,1,1,278.9,261.4,290.5,172.9,155.4,106,106,106,0,0,0,0.381,0.365,0.406,172.9,155.4,184.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.108,0.118,0.00729,0.00554,0.00845,0.00029,0.00022,0.00034,0.334,0.284,0.368,0.013,0.011,0.015,24.85,24.77,24.97,0.926,0.919,0.93,0.975,0.97,0.98,0.903,0.892,0.911,39.03,34.99,41.7,38.05,33.94,40.85,0,0,0,0,0,0,0.211,0,0.064,0.38,0.62,0.38,37.8
-540957600000,1952,11,1952,2,6,7,0.187,0.0641,0.123,7497,48.96,48.96,44.63,2,1,1.1428571428571428,309.1,290.5,338.3,203.1,184.5,106,106,106,0,0,0,0.344,0.313,0.365,203.1,184.5,232.3,990,990,990,964.9,964.9,965.1,25.1,24.9,25.1,0.125,0.118,0.135,0.0111,0.00845,0.0165,0.00044,0.00034,0.00066,0.389,0.247,0.466,0.016,0.0099,0.019,24.66,24.53,24.77,0.929,0.898,0.939,0.979,0.97,0.98,0.909,0.871,0.92,42.01,25.24,48.37,41.13,24.48,47.4,0,0,0,0,0,0,0.248,0,0.064,0.34,0.66,0.34,40.1
-540352800000,1952,11,1952,2,7,7,0.211,0.0641,0.146,8588.85,53.78,53.78,51.12,2,2,2,348.2,340.6,360.3,242.2,234.6,106,106,106,0,0,0,0.305,0.294,0.311,242.2,234.6,254.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.139,0.136,0.143,0.0184,0.0169,0.0209,0.00074,0.00068,0.00084,0.261,0.25,0.278,0.011,0.01,0.011,24.6,24.52,24.65,0.902,0.899,0.906,0.97,0.97,0.97,0.875,0.872,0.879,26.35,25.49,27.72,25.56,24.73,26.89,0,0,0,0,0,0,0.284,0,0.065,0.3,0.69,0.31,40.7
-539748000000,1952,11,1952,2,8,7,0.228,0.0641,0.163,9598.86,58.09,58.09,57.14,2,2,2,376.3,364.7,380.8,270.3,258.7,106,106,106,0,0,0,0.282,0.278,0.291,270.3,258.7,274.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.149,0.144,0.15,0.0241,0.0217,0.025,0.00097,0.00088,0.001,0.302,0.285,0.309,0.012,0.011,0.013,24.42,24.39,24.49,0.91,0.907,0.911,0.97,0.97,0.97,0.883,0.88,0.884,29.45,28.19,29.94,28.57,27.35,29.05,0,0,0,0,0,0,0.317,0,0.065,0.28,0.71,0.29,42.1
-539143200000,1952,12,1952,3,9,7,0.25,0.0714,0.179,10469.1,63.69,63.69,62.32,2,2,2,413.7,386.5,420.3,295.7,268.5,118,118,118,0,0,0,0.286,0.281,0.305,295.7,268.5,302.3,990,990,990,965.5,965.3,965.5,24.5,24.5,24.7,0.159,0.149,0.161,0.0291,0.0237,0.0305,0.0012,0.00096,0.0012,0.343,0.301,0.353,0.014,0.012,0.014,24.2,24.16,24.37,0.916,0.91,0.917,0.97,0.97,0.97,0.888,0.882,0.889,32.12,29.18,32.83,31.16,28.31,31.85,0,0,0,0,0,0,0.346,0,0.071,0.29,0.72,0.28,41.9
-538538400000,1952,12,1952,3,10,7,0.25,0.0714,0.179,10453.2,63.69,63.69,62.22,2,2,2,413.2,402.9,420.3,295.2,284.9,118,118,118,0,0,0,0.286,0.281,0.293,295.2,284.9,302.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.155,0.161,0.029,0.027,0.0305,0.0012,0.0011,0.0012,0.342,0.326,0.353,0.014,0.013,0.014,24.2,24.16,24.26,0.916,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.889,32.07,30.96,32.83,31.11,30.03,31.85,0,0,0,0,0,0,0.346,0,0.071,0.29,0.72,0.28,41.8
