datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-537933600000,1952,12,1952,3,11,7,0.253,0.0702,0.182,10684,68.11,68.11,63.6,2,2,2,417.7,402.9,426.6,301.7,284.9,116,104,118,0,0,0,0.278,0.244,0.293,301.7,284.9,322.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.155,0.166,0.0303,0.027,0.0345,0.0012,0.0011,0.0014,0.352,0.326,0.385,0.014,0.013,0.016,24.17,24.1,24.26,0.917,0.913,0.921,0.97,0.97,0.97,0.889,0.886,0.893,32.78,30.96,35.11,31.8,30.03,34.06,0,0,0,0,0,0,0.353,0,0.071,0.28,0.72,0.28,42.2
-537328800000,1952,12,1952,3,12,7,0.273,0.0629,0.21,12334.9,77.51,77.51,73.42,2,2,2,451.5,431,470.2,347.5,327,104,104,104,0,0,0,0.23,0.221,0.241,347.5,327,366.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.168,0.181,0.0395,0.0354,0.0432,0.0016,0.0014,0.0018,0.428,0.392,0.462,0.018,0.016,0.019,23.94,23.82,24.07,0.926,0.922,0.929,0.972,0.97,0.975,0.9,0.894,0.906,37.75,35.57,39.73,36.71,34.51,38.75,0,0,0,0,0,0,0.408,0,0.063,0.23,0.77,0.23,45.2
-536724000000,1952,12,1952,3,13,7,0.3,0.0684,0.232,13611.6,85.09,85.09,81.02,2,2,2,496.1,472.5,523,383,368.5,113.1,104,120,0,0,0,0.228,0.214,0.243,383,368.5,403,990,990,990,965.8,965.7,966,24.2,24,24.3,0.188,0.182,0.196,0.0466,0.0437,0.0506,0.0019,0.0018,0.0021,0.494,0.466,0.534,0.02,0.019,0.022,23.67,23.51,23.81,0.931,0.929,0.934,0.978,0.976,0.98,0.911,0.907,0.916,41.4,39.97,43.41,40.51,39.01,42.54,0,0,0,0,0,0,0.45,0,0.068,0.23,0.77,0.23,45.4
-536119200000,1953,1,1952,4,14,7,0.332,0.0726,0.26,15172.5,92.93,92.93,90.31,2,2,2,549.4,532.5,562.8,429.4,412.5,120,120,120,0,0,0,0.218,0.213,0.225,429.4,412.5,442.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.205,0.199,0.21,0.0559,0.0525,0.0586,0.0023,0.0022,0.0025,0.587,0.553,0.615,0.025,0.023,0.026,23.34,23.25,23.45,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,46.08,44.38,47.41,45.16,43.49,46.46,0,0,0,0,0,0,0.502,0,0.072,0.22,0.78,0.22,45.7
-535514400000,1953,1,1952,4,15,7,0.351,0.0726,0.279,15950.7,99.23,99.23,94.94,3,2,2.5714285714285716,580.9,562.8,608.8,460.9,442.8,120,120,120,0,0,0,0.207,0.197,0.213,460.9,442.8,488.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.219,0.21,0.233,0.0622,0.0586,0.0678,0.0026,0.0025,0.0029,0.531,0.459,0.618,0.022,0.019,0.026,23.26,23.18,23.29,0.928,0.918,0.939,0.974,0.97,0.98,0.904,0.891,0.92,39.27,32.8,47.52,38.29,31.82,46.57,0,0,0,0,0,0,0.527,0,0.072,0.21,0.79,0.21,45.4
-534909600000,1953,1,1952,4,16,7,0.394,0.0726,0.321,18036.3,117.6,117.6,107.4,3,3,3,650.9,615.6,702.7,530.9,495.6,120,120,120,0,0,0,0.185,0.171,0.195,530.9,495.6,582.7,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.257,0.237,0.287,0.0825,0.0691,0.103,0.0035,0.0029,0.0044,0.562,0.499,0.657,0.024,0.021,0.028,22.93,22.63,23.14,0.926,0.922,0.931,0.971,0.97,0.976,0.899,0.894,0.909,36.84,34.55,40.14,35.79,33.52,39.19,0,0,0,0,0,0,0.596,0,0.073,0.18,0.81,0.19,45.8
-534304800000,1953,1,1952,4,17,7,0.445,0.074,0.371,20726.6,126.5,126.5,123.4,3,3,3,735.1,720.3,768.4,612.7,600.3,122.4,120,137,0,0,0,0.167,0.16,0.178,612.7,600.3,631.4,990,990,990,966.8,966.8,967,23.2,23,23.2,0.304,0.297,0.317,0.114,0.11,0.119,0.0049,0.0047,0.0052,0.713,0.69,0.75,0.031,0.03,0.033,22.45,22.28,22.53,0.934,0.933,0.936,0.979,0.979,0.98,0.915,0.913,0.917,41.99,41.24,43.02,41.12,40.37,42.16,0,0,0,0,0,0,0.685,0,0.074,0.17,0.83,0.17,46.6
-533700000000,1953,2,1952,5,18,7,0.49,0.0829,0.407,22446.1,139.4,139.4,133.6,3,3,3,809.5,768.4,843.5,672.5,631.4,137,137,137,0,0,0,0.169,0.162,0.178,672.5,631.4,706.5,990,990,990,967.1,967,967.3,22.9,22.7,23,0.34,0.317,0.359,0.132,0.119,0.143,0.0058,0.0052,0.0063,0.828,0.75,0.895,0.036,0.033,0.039,22.03,21.83,22.28,0.938,0.936,0.94,0.98,0.98,0.98,0.92,0.917,0.922,45.44,43.02,47.41,44.54,42.16,46.47,0,0,0,0,0,0,0.742,0,0.083,0.17,0.83,0.17,45.8
-533095200000,1953,2,1952,5,19,7,0.544,0.0829,0.461,24630.9,150.5,150.5,146.6,4,3,3.857142857142857,899.8,847.1,924.7,762.8,710.1,137,137,137,0,0,0,0.152,0.148,0.162,762.8,710.1,787.7,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.404,0.361,0.426,0.171,0.145,0.184,0.0076,0.0064,0.0082,0.858,0.802,0.903,0.038,0.036,0.04,21.64,21.52,21.81,0.931,0.927,0.941,0.973,0.97,0.98,0.906,0.9,0.922,39.37,37.01,47.61,38.32,35.9,46.66,0,0,0,0,0,0,0.815,0,0.083,0.15,0.85,0.15,45.3
-532490400000,1953,2,1952,5,20,7,0.631,0.0829,0.548,28414.9,181.4,181.4,169.1,4,4,4,1043,947,1126,905.6,810,137,137,137,0,0,0,0.132,0.122,0.145,905.6,810,988.8,990,990,990,968,967.7,968.3,22,21.7,22.3,0.536,0.447,0.616,0.274,0.198,0.341,0.013,0.0089,0.016,1.18,0.935,1.39,0.054,0.042,0.064,20.8,20.32,21.38,0.937,0.933,0.94,0.979,0.975,0.98,0.917,0.909,0.921,43.2,39.59,46.28,42.28,38.6,45.35,0,0,0,0,0,0,0.94,0,0.083,0.13,0.87,0.13,45
-531885600000,1953,2,1952,5,21,7,0.719,0.0868,0.62,30968.8,191.4,191.4,184.3,4,4,4,1189,1089,1356,1046,952.5,143.6,137,183,21,0,74,0.121,0.104,0.135,1025,952.5,1100,990,990,990,968.5,968.2,969,21.5,21,21.8,0.684,0.577,0.826,0.39,0.312,0.48,0.018,0.014,0.023,1.54,1.29,1.84,0.072,0.059,0.088,19.97,19.14,20.53,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.02,45,48.82,46.08,44.1,47.84,0,0,0,0,0,0,1.02,0,0.099,0.12,0.86,0.14,43.1
-531280800000,1953,3,1952,6,22,7,1.31,0.111,0.665,27440.4,188.6,188.6,163.3,4,4,4,2165,1384,2943,1982,1201,183,183,183,882.4,101,1660,0.0918,0.0622,0.132,1100,1100,1100,990,990,990,971.3,969.1,973.4,18.7,16.6,20.9,0.904,0.839,0.926,0.48,0.48,0.48,0.026,0.023,0.029,1.92,1.85,1.94,0.1,0.089,0.12,16.75,14.68,19.04,0.925,0.91,0.937,0.976,0.97,0.98,0.903,0.882,0.918,41.83,36.02,48.12,40.83,34.94,47.16,0,0,0,0,0,0,0.907,0,0.645,0.085,0.51,0.49,20.9
-530676000000,1953,3,1952,6,23,7,2.13,0.135,0.665,20971.1,134.9,134.9,124.8,4,4,4,3528,3123,4037,3305,2940,223,183,239,2206,1840,2698,0.0632,0.057,0.0695,1100,1100,1100,990,990,990,974.7,973.8,975.7,15.3,14.3,16.2,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.034,1.94,1.94,1.94,0.13,0.12,0.14,13.38,12.31,14.25,0.891,0.871,0.905,0.97,0.97,0.97,0.864,0.844,0.878,32.17,28.91,34.77,31.21,28.04,33.73,0,0,0,0,0,0,0.693,0,1.465,0.063,0.31,0.69,9.85
-530071200000,1953,3,1952,6,24,7,3,0.158,0.665,12131.3,109,109,72.21,4,4,4,4956,4181,5768,4695,3942,260.7,239,315,3595,2842,4353,0.0527,0.045,0.0572,1100,1100,1100,990.02,990,990.07,977.4,976,978.7,12.7,11.4,14,0.918,0.901,0.926,0.48,0.48,0.48,0.038,0.034,0.042,1.93,1.92,1.94,0.15,0.14,0.17,10.73,9.461,12.05,0.617,0,0.865,0.693,0,0.97,0.599,0,0.839,18.61,0,28.1,18.05,0,27.26,0,0,2,0,0,0.286,0.401,0.286,2.335,0.053,0.22,0.78,4.04
-529466400000,1953,3,1952,6,25,7,3.49,0.191,0.665,0,0,0,0,4,4,4,5763,5574,5886,5448,5259,315,315,315,4348,4159,4471,0.0547,0.0535,0.0565,1100,1100,1100,990.07,990.05,990.08,978.7,978.4,978.9,11.4,11.2,11.7,0.901,0.897,0.906,0.48,0.48,0.48,0.042,0.041,0.043,1.92,1.91,1.92,0.17,0.16,0.17,9.468,9.292,9.737,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.825,0.055,0.19,0.81,0
-528861600000,1953,3,1952,6,26,7,3.23,0.212,0.665,11009.2,93.01,93.01,65.53,4,4,4,5334,5187,5513,4984,4823,350,315,364,3884,3723,4098,0.0657,0.0571,0.0702,1100,1100,1100,990.03,990.02,990.05,978,977.8,978.3,12,11.7,12.2,0.914,0.908,0.918,0.48,0.48,0.48,0.04,0.039,0.041,1.93,1.92,1.93,0.16,0.16,0.16,10.08,9.824,10.29,0.617,0,0.864,0.693,0,0.97,0.598,0,0.838,16.89,0,23.97,16.38,0,23.25,0,0,2,0,0,0.286,0.364,0.286,2.565,0.066,0.21,0.79,3.41
-528256800000,1953,4,1952,7,27,7,2.97,0.208,0.665,16286.4,99.97,99.97,96.94,4,4,4,4908,4720,5115,4564,4425,344.3,295,364,3464,3325,3651,0.0701,0.062,0.0752,1100,1100,1100,990,990,990.02,977.3,977,977.7,12.7,12.3,13,0.925,0.92,0.926,0.48,0.48,0.48,0.038,0.037,0.039,1.94,1.94,1.94,0.15,0.15,0.16,10.73,10.39,11.06,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.99,24.21,25.77,24.24,23.48,24.99,0,0,0,0,0,0,0.539,0,2.305,0.07,0.22,0.78,5.48
-527652000000,1953,4,1952,7,28,7,2.77,0.178,0.665,17163.4,104.2,104.2,102.2,4,4,4,4588,4462,4760,4293,4167,295,295,295,3193,3067,3365,0.0643,0.062,0.0661,1100,1100,1100,990,990,990,976.8,976.5,977.1,13.2,12.9,13.5,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.036,0.037,1.94,1.94,1.94,0.15,0.14,0.15,11.3,10.99,11.53,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.33,25.6,26.86,25.54,24.83,26.06,0,0,0,0,0,0,0.568,0,2.105,0.064,0.24,0.76,6.2
-527047200000,1953,4,1952,7,29,7,2.5,0.178,0.665,18494.4,114.2,114.2,110.1,4,4,4,4142,3951,4385,3847,3656,295,295,295,2747,2556,2990,0.0713,0.0673,0.0747,1100,1100,1100,990,990,990,975.9,975.6,976.4,14.1,13.6,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.12,11.67,12.48,0.868,0.864,0.874,0.97,0.97,0.97,0.842,0.838,0.848,28.37,27.19,29.43,27.52,26.38,28.55,0,0,0,0,0,0,0.612,0,1.835,0.071,0.27,0.73,7.4
-526442400000,1953,4,1952,7,30,7,2.32,0.185,0.665,19653.3,122.1,122.1,117,4,4,4,3842,3639,3931,3536,3318,306.1,295,321,2436,2218,2536,0.0798,0.075,0.0882,1100,1100,1100,990,990,990,975.3,974.9,975.5,14.7,14.5,15.1,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.71,12.53,13.14,0.879,0.875,0.888,0.97,0.97,0.97,0.853,0.849,0.861,30.15,29.57,31.48,29.25,28.68,30.53,0,0,0,0,0,0,0.65,0,1.655,0.08,0.29,0.71,8.47
-525837600000,1953,5,1952,8,31,7,2.17,0.194,0.665,20729.9,125.6,125.6,123.4,4,4,4,3588,3496,3639,3267,3175,321,321,321,2167,2075,2218,0.0895,0.0882,0.0918,1100,1100,1100,990,990,990,974.8,974.6,974.9,15.2,15.1,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.25,13.14,13.45,0.89,0.888,0.893,0.97,0.97,0.97,0.863,0.861,0.866,31.8,31.48,32.38,30.85,30.53,31.41,0,0,0,0,0,0,0.686,0,1.505,0.089,0.31,0.69,9.55
-525232800000,1953,5,1952,8,32,7,2.03,0.194,0.665,21673.5,132.7,132.7,129,4,4,4,3361,3211,3467,3040,2890,321,321,321,1940,1790,2046,0.0956,0.0926,0.1,1100,1100,1100,990,990,990,974.3,974,974.6,15.7,15.4,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.73,13.51,14.05,0.898,0.894,0.903,0.97,0.97,0.97,0.871,0.867,0.876,33.25,32.57,34.2,32.25,31.59,33.18,0,0,0,0,0,0,0.717,0,1.365,0.096,0.33,0.67,10.7
-524628000000,1953,5,1952,8,33,7,1.81,0.194,0.665,23248.8,142.5,142.5,138.4,4,4,4,2994,2840,3148,2673,2519,321,321,321,1573,1419,1727,0.107,0.102,0.113,1100,1100,1100,990,990,990,973.5,973.1,973.9,16.5,16.1,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.56,14.19,14.93,0.908,0.904,0.912,0.97,0.97,0.97,0.881,0.877,0.885,35.67,34.59,36.74,34.6,33.55,35.64,0,0,0,0,0,0,0.769,0,1.145,0.11,0.37,0.63,12.8
-524023200000,1953,5,1952,8,34,7,1.56,0.194,0.665,25195,155.9,155.9,150,4,4,4,2585,2385,2769,2264,2064,321,321,321,1164,964,1348,0.125,0.116,0.135,1100,1100,1100,990,990,990,972.5,972,973,17.5,17,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.55,15.1,16.03,0.919,0.914,0.924,0.973,0.97,0.976,0.894,0.887,0.902,38.54,37.24,39.94,37.49,36.12,38.98,0,0,0,0,0,0,0.833,0,0.895,0.12,0.43,0.57,16.2
-523418400000,1953,6,1952,9,35,7,1.35,0.155,0.665,26926,162.3,162.3,160.3,4,4,4,2229,2155,2335,1972,1898,257,257,257,871.7,798,978,0.115,0.11,0.119,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.41,16.15,16.58,0.926,0.925,0.927,0.978,0.977,0.979,0.906,0.903,0.907,40.97,40.27,41.45,40.07,39.33,40.58,0,0,0,0,0,0,0.89,0,0.685,0.11,0.49,0.51,19.9
-522813600000,1953,6,1952,9,36,7,1.18,0.155,0.665,28308.4,173.2,173.2,168.5,4,4,4,1946,1808,2077,1689,1551,257,257,257,589,451,720,0.132,0.124,0.142,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.15,16.77,17.58,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.913,42.99,41.96,44.18,42.13,41.13,43.29,0,0,0,0,0,0,0.936,0,0.515,0.13,0.56,0.44,24
-522208800000,1953,6,1952,9,37,7,1,0.155,0.665,29973.2,183.6,183.6,178.4,4,4,4,1659,1511,1802,1402,1254,257,257,257,301.7,154,445,0.156,0.143,0.17,1100,1100,1100,990,990,990,970,969.5,970.5,20,19.5,20.5,0.919,0.9,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.92,1.94,0.097,0.094,0.099,18.07,17.6,18.56,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,45.51,44.23,46.85,44.6,43.35,45.91,0,0,0,0,0,0,0.991,0,0.335,0.15,0.67,0.33,30
-521604000000,1953,6,1952,9,38,7,0.826,0.155,0.646,31034.4,188.6,188.6,184.7,4,4,4,1365,1232,1493,1108,975,257,257,257,39.71,0,136,0.189,0.172,0.209,1069,975,1100,990,990,990,969.1,968.6,969.5,20.9,20.5,21.4,0.798,0.644,0.885,0.441,0.33,0.48,0.021,0.015,0.023,1.74,1.39,1.9,0.083,0.065,0.092,19.2,18.64,19.98,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,47.12,44.82,48.12,46.18,43.93,47.16,0,0,0,0,0,0,1.03,0,0.18,0.19,0.78,0.22,37.6
-520999200000,1953,6,1952,9,39,7,0.683,0.142,0.54,27668.4,171.4,171.4,164.7,4,4,4,1129,1073,1200,892.9,846.3,235.6,227,257,0,0,0,0.209,0.199,0.217,892.9,846.3,942.6,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.548,0.503,0.598,0.264,0.227,0.304,0.012,0.01,0.014,1.17,1.05,1.3,0.054,0.048,0.06,20.53,20.18,20.82,0.936,0.934,0.938,0.979,0.977,0.98,0.916,0.912,0.919,42.06,40.36,43.72,41.17,39.42,42.85,0,0,0,0,0,0,0.915,0,0.143,0.21,0.79,0.21,40.5
-520394400000,1953,7,1952,10,40,7,0.58,0.137,0.443,23534.9,152.6,152.6,140.1,4,3,3.4285714285714284,959.6,876.9,1043,732.6,649.9,227,227,227,0,0,0,0.238,0.218,0.259,732.6,649.9,815.8,990,990,990,967.7,967.4,968,22.3,22,22.6,0.403,0.341,0.475,0.159,0.125,0.203,0.0072,0.0055,0.0092,0.895,0.798,0.973,0.04,0.035,0.044,21.38,20.99,21.79,0.935,0.929,0.941,0.977,0.97,0.98,0.914,0.901,0.922,42.35,37.28,47.89,41.38,36.17,46.93,0,0,0,0,0,0,0.778,0,0.137,0.24,0.76,0.24,40.6
-519789600000,1953,7,1952,10,41,7,0.468,0.137,0.331,18194.7,122.3,122.3,108.3,3,3,3,774.5,712.1,847.1,547.5,485.1,227,227,227,0,0,0,0.294,0.268,0.319,547.5,485.1,620.1,990,990,990,967,966.7,967.3,23,22.7,23.3,0.283,0.248,0.324,0.0891,0.067,0.116,0.0039,0.0029,0.0051,0.609,0.5,0.743,0.027,0.021,0.033,22.39,21.97,22.75,0.927,0.92,0.934,0.973,0.97,0.979,0.901,0.892,0.915,37.11,33.18,41.61,36.1,32.18,40.76,0,0,0,0,0,0,0.602,0,0.137,0.29,0.71,0.29,38.9
-519184800000,1953,7,1952,10,42,7,0.397,0.137,0.259,14765.2,95.21,95.21,87.89,3,2,2.142857142857143,655.8,608.8,702.7,428.8,381.8,227,227,227,0,0,0,0.347,0.323,0.373,428.8,381.8,475.7,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.218,0.199,0.242,0.0558,0.0464,0.0651,0.0024,0.002,0.0028,0.57,0.485,0.681,0.024,0.021,0.029,22.91,22.65,23.16,0.933,0.918,0.941,0.978,0.97,0.98,0.913,0.891,0.922,42.6,32.56,48.58,41.69,31.59,47.6,0,0,0,0,0,0,0.488,0,0.138,0.35,0.65,0.35,37.2
-518580000000,1953,7,1952,10,43,7,0.352,0.13,0.222,12764.6,78.93,78.93,75.98,2,2,2,582.2,562.8,608.8,367.5,339.9,214.7,184,227,0,0,0,0.368,0.327,0.4,367.5,339.9,381.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.193,0.184,0.199,0.0435,0.038,0.0464,0.0018,0.0016,0.002,0.475,0.426,0.503,0.02,0.018,0.021,23.31,23.16,23.42,0.928,0.924,0.931,0.974,0.97,0.977,0.905,0.896,0.909,38.99,36.06,40.4,37.99,34.97,39.46,0,0,0,0,0,0,0.422,0,0.13,0.37,0.63,0.37,36.3
-517975200000,1953,8,1952,11,44,7,0.32,0.111,0.209,12041.6,76.36,76.36,71.68,2,2,2,528.9,494.7,551,344.9,310.7,184,184,184,0,0,0,0.348,0.334,0.372,344.9,310.7,367,990,990,990,966,965.8,966.1,24,23.9,24.2,0.182,0.17,0.19,0.039,0.0321,0.0434,0.0016,0.0013,0.0018,0.432,0.373,0.472,0.018,0.015,0.02,23.59,23.45,23.8,0.925,0.918,0.929,0.971,0.97,0.974,0.898,0.891,0.905,36.89,33.3,39.19,35.84,32.3,38.18,0,0,0,0,0,0,0.398,0,0.111,0.35,0.65,0.35,37.6
-517370400000,1953,8,1952,11,45,7,0.289,0.111,0.178,10267.5,64.6,64.6,61.12,2,2,2,477.8,467.2,494.7,293.8,283.2,184,184,184,0,0,0,0.385,0.372,0.394,293.8,283.2,310.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.161,0.17,0.0288,0.0266,0.0321,0.0012,0.0011,0.0013,0.346,0.329,0.373,0.014,0.014,0.015,23.9,23.8,23.97,0.915,0.913,0.918,0.97,0.97,0.97,0.887,0.885,0.891,31.5,30.37,33.3,30.56,29.46,32.3,0,0,0,0,0,0,0.34,0,0.111,0.38,0.62,0.38,35.5
-516765600000,1953,8,1952,11,46,7,0.272,0.111,0.161,9281.5,57.28,57.28,55.25,2,2,2,449.5,440,459.3,265.5,256,184,184,184,0,0,0,0.409,0.401,0.418,265.5,256,275.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.151,0.158,0.0231,0.0212,0.0251,0.00095,0.00087,0.001,0.302,0.288,0.317,0.012,0.012,0.013,24.07,24.02,24.13,0.909,0.906,0.911,0.97,0.97,0.97,0.881,0.879,0.883,28.48,27.46,29.52,27.62,26.63,28.64,0,0,0,0,0,0,0.307,0,0.111,0.41,0.59,0.41,34.1
-516160800000,1953,8,1952,11,47,7,0.247,0.111,0.136,7988.82,50.41,50.41,47.55,2,1,1.5714285714285714,408.8,391.8,426.6,224.8,207.8,184,184,184,0,0,0,0.451,0.431,0.47,224.8,207.8,242.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.134,0.146,0.015,0.0116,0.0185,0.00061,0.00047,0.00076,0.348,0.243,0.491,0.014,0.0099,0.02,24.21,24.1,24.32,0.915,0.894,0.939,0.974,0.97,0.98,0.892,0.868,0.921,34.57,23.89,48.6,33.74,23.18,47.62,0,0,0,0,0,0,0.264,0,0.111,0.45,0.55,0.45,32.3
-515556000000,1953,8,1952,11,48,7,0.228,0.0874,0.14,8269.81,52.74,52.74,49.23,2,1,1.7142857142857142,376.8,354,389.1,232.2,205.1,144.6,138,184,0,0,0,0.384,0.355,0.473,232.2,205.1,251.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.133,0.145,0.0164,0.011,0.0202,0.00067,0.00045,0.00082,0.318,0.25,0.476,0.013,0.01,0.019,24.4,24.21,24.5,0.912,0.898,0.939,0.973,0.97,0.98,0.887,0.871,0.92,32.02,25.07,48.43,31.19,24.32,47.46,0,0,0,0,0,0,0.273,0,0.088,0.38,0.61,0.39,36.3
-514951200000,1953,9,1952,12,49,7,0.206,0.0835,0.122,7467.83,45.94,45.94,44.45,1,1,1,340.1,331.6,346.9,202.1,193.6,138,138,138,0,0,0,0.406,0.398,0.416,202.1,193.6,208.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.128,0.125,0.13,0.0106,0.00936,0.0118,0.00043,0.00038,0.00047,0.428,0.399,0.451,0.017,0.016,0.018,24.47,24.41,24.54,0.935,0.933,0.937,0.98,0.98,0.98,0.917,0.914,0.918,45.36,43.47,46.88,44.45,42.6,45.94,0,0,0,0,0,0,0.247,0,0.084,0.41,0.59,0.41,36.3
-514346400000,1953,9,1952,12,50,7,0.196,0.0835,0.113,6891.25,42.6,42.6,41.02,1,1,1,324.5,316.5,331.6,186.5,178.5,138,138,138,0,0,0,0.425,0.416,0.436,186.5,178.5,193.6,990,990,990,965,965,965.1,25,24.9,25,0.122,0.119,0.125,0.00865,0.00785,0.00936,0.00035,0.00031,0.00038,0.377,0.353,0.399,0.015,0.014,0.016,24.6,24.54,24.66,0.931,0.928,0.933,0.979,0.976,0.98,0.911,0.906,0.914,41.89,40.07,43.47,41.02,39.12,42.6,0,0,0,0,0,0,0.228,0,0.083,0.43,0.58,0.42,35.2
-513741600000,1953,9,1952,12,51,7,0.188,0.0835,0.105,6347.42,37.98,37.98,37.78,1,1,1,311,306,311.8,173,168,138,138,138,0,0,0,0.444,0.443,0.451,173,168,173.8,990,990,990,965,964.9,965,25,25,25.1,0.117,0.116,0.118,0.0073,0.0068,0.00738,0.00029,0.00027,0.00029,0.336,0.322,0.339,0.013,0.013,0.014,24.71,24.7,24.75,0.926,0.924,0.926,0.973,0.971,0.974,0.901,0.897,0.902,38.81,37.69,39,37.78,36.6,37.98,0,0,0,0,0,0,0.21,0,0.083,0.44,0.56,0.44,33.8
-513136800000,1953,9,1952,12,52,7,0.173,0.0738,0.0991,6014.41,39.02,39.02,35.8,1,1,1,285.8,275.9,294.7,163.8,149.2,122,110,138,0,0,0,0.426,0.383,0.481,163.8,149.2,177.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.116,0.00638,0.00492,0.00772,0.00025,0.0002,0.00031,0.309,0.271,0.346,0.012,0.011,0.014,24.85,24.81,24.88,0.923,0.917,0.928,0.972,0.97,0.976,0.897,0.889,0.905,36.83,33.37,39.98,35.8,32.37,39.02,0,0,0,0,0,0,0.199,0,0.0739,0.43,0.57,0.43,34.8
-512532000000,1953,10,1953,1,1,7,0.166,0.0665,0.099,6012.66,35.79,35.79,35.79,1,1,1,273.8,273.8,273.8,163.8,163.8,110,110,110,0,0,0,0.402,0.402,0.402,163.8,163.8,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.111,0.111,0.00638,0.00638,0.00638,0.00025,0.00025,0.00025,0.307,0.307,0.307,0.012,0.012,0.012,24.9,24.9,24.9,0.923,0.923,0.923,0.97,0.97,0.97,0.895,0.895,0.895,36.9,36.9,36.9,35.79,35.79,35.79,0,0,0,0,0,0,0.199,0,0.067,0.4,0.6,0.4,36.2
-511927200000,1953,10,1953,1,2,7,0.162,0.0665,0.0951,5769.58,35.23,35.23,34.34,1,1,1,267.3,264.1,271.3,157.3,154.1,110,110,110,0,0,0,0.411,0.405,0.417,157.3,154.1,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.11,0.00573,0.00541,0.00613,0.00023,0.00021,0.00024,0.29,0.281,0.301,0.011,0.011,0.012,24.94,24.91,24.96,0.92,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.894,35.4,34.67,36.32,34.34,33.63,35.23,0,0,0,0,0,0,0.191,0,0.0669,0.41,0.59,0.41,35.6
-511322400000,1953,10,1953,1,3,7,0.16,0.0665,0.0932,5648.97,34.23,34.23,33.62,1,1,1,264.1,261.4,266.8,154.1,151.4,110,110,110,0,0,0,0.417,0.412,0.421,154.1,151.4,156.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.109,0.00541,0.00514,0.00568,0.00021,0.0002,0.00023,0.281,0.274,0.289,0.011,0.011,0.011,24.96,24.94,24.98,0.919,0.918,0.92,0.97,0.97,0.97,0.891,0.89,0.892,34.66,34.04,35.29,33.62,33.02,34.23,0,0,0,0,0,0,0.187,0,0.0668,0.42,0.58,0.42,35.3
-510717600000,1953,10,1953,1,4,7,0.164,0.0662,0.0979,5944.73,36.76,36.76,35.39,1,1,1,271.3,270.3,273.8,161.9,160.3,109.4,106,110,0,0,0,0.403,0.387,0.407,161.9,160.3,167.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.112,0.00619,0.00603,0.00678,0.00025,0.00024,0.00027,0.302,0.298,0.318,0.012,0.012,0.013,24.91,24.89,24.92,0.922,0.921,0.924,0.97,0.97,0.971,0.895,0.894,0.898,36.47,36.09,37.84,35.39,35.01,36.76,0,0,0,0,0,0,0.197,0,0.0661,0.4,0.6,0.4,36.2
-510112800000,1953,11,1953,2,5,7,0.166,0.0641,0.102,6223.28,38.6,38.6,37.04,1,1,1,274.9,266.8,281.3,168.9,160.8,106,106,106,0,0,0,0.386,0.377,0.397,168.9,160.8,175.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.115,0.00689,0.00608,0.00753,0.00027,0.00024,0.0003,0.322,0.299,0.34,0.013,0.012,0.014,24.88,24.83,24.93,0.925,0.922,0.927,0.972,0.97,0.975,0.899,0.894,0.904,38.1,36.23,39.58,37.04,35.15,38.6,0,0,0,0,0,0,0.206,0,0.064,0.39,0.61,0.39,37.5
-509508000000,1953,11,1953,2,6,7,0.165,0.0641,0.1,6104.82,37.28,37.28,36.34,1,1,1,272,270.3,275.9,166,164.3,106,106,106,0,0,0,0.39,0.384,0.392,166,164.3,169.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.113,0.0066,0.00643,0.00699,0.00026,0.00025,0.00028,0.313,0.308,0.324,0.012,0.012,0.013,24.9,24.87,24.91,0.924,0.923,0.925,0.971,0.97,0.972,0.896,0.895,0.9,37.44,37.04,38.34,36.34,35.93,37.28,0,0,0,0,0,0,0.202,0,0.065,0.39,0.61,0.39,37
-508903200000,1953,11,1953,2,7,7,0.18,0.0641,0.115,7104.67,43.48,43.48,42.29,1,1,1,296.9,290.5,302.3,190.9,184.5,106,106,106,0,0,0,0.357,0.351,0.365,190.9,184.5,196.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.122,0.00909,0.00845,0.00963,0.00036,0.00034,0.00038,0.388,0.368,0.405,0.015,0.015,0.016,24.72,24.68,24.77,0.932,0.93,0.934,0.98,0.98,0.98,0.914,0.911,0.915,43.15,41.7,44.37,42.29,40.85,43.48,0,0,0,0,0,0,0.235,0,0.065,0.36,0.64,0.36,39.5
-508298400000,1953,11,1953,2,8,7,0.191,0.0641,0.127,7689.3,55.89,55.89,45.77,2,1,1.2857142857142858,316,299.2,370.4,210,193.2,106,106,106,0,0,0,0.337,0.286,0.354,210,193.2,264.4,990,990,990,965,964.9,965.3,25,24.7,25.1,0.127,0.121,0.146,0.0122,0.00932,0.0229,0.00049,0.00037,0.00092,0.365,0.235,0.417,0.015,0.0094,0.017,24.66,24.46,24.72,0.925,0.895,0.935,0.977,0.97,0.98,0.904,0.868,0.916,39.29,24.2,45.21,38.42,23.47,44.3,0,0,0,0,0,0,0.254,0,0.064,0.34,0.66,0.34,40.3
-507693600000,1953,11,1953,2,9,7,0.235,0.0703,0.165,9670.23,71.02,71.02,57.56,2,2,2,389.4,360.3,455.7,273.1,242.3,116.3,106,118,0,0,0,0.3,0.259,0.327,273.1,242.3,337.7,990,990,990,965.3,965.2,965.7,24.7,24.3,24.8,0.151,0.14,0.174,0.0246,0.0185,0.0375,0.001,0.00074,0.0015,0.309,0.263,0.413,0.013,0.011,0.017,24.35,23.94,24.54,0.91,0.902,0.924,0.97,0.97,0.97,0.883,0.875,0.896,29.67,26.31,36.61,28.78,25.52,35.51,0,0,0,0,0,0,0.32,0,0.07,0.3,0.7,0.3,41.1
-507088800000,1953,12,1953,3,10,7,0.311,0.0734,0.238,13897.8,92.07,92.07,82.72,2,2,2,514.5,472.5,556.2,393.1,351.4,121.4,118,126,0,0,0,0.237,0.212,0.264,393.1,351.4,438.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.194,0.18,0.209,0.0486,0.0403,0.0576,0.002,0.0017,0.0024,0.518,0.439,0.607,0.022,0.018,0.025,23.57,23.29,23.83,0.932,0.926,0.939,0.977,0.972,0.98,0.911,0.9,0.92,42.34,38,46.97,41.36,36.92,46.03,0,0,0,0,0,0,0.46,0,0.073,0.24,0.77,0.23,44.7
-506484000000,1953,12,1953,3,11,7,0.312,0.0762,0.235,13784.6,87.57,87.57,82.05,2,2,2,515.2,486,542,389.2,360,126,126,126,0,0,0,0.245,0.232,0.259,389.2,360,416,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.183,0.203,0.0478,0.042,0.0532,0.002,0.0017,0.0022,0.51,0.454,0.562,0.021,0.019,0.023,23.57,23.4,23.76,0.932,0.928,0.936,0.978,0.974,0.98,0.912,0.903,0.917,41.93,38.91,44.68,41.03,37.88,43.78,0,0,0,0,0,0,0.456,0,0.077,0.24,0.75,0.25,44.2
-505879200000,1953,12,1953,3,12,7,0.335,0.0714,0.263,15363.9,93.35,93.35,91.45,2,2,2,553.1,542,562.8,435.1,424,118,118,118,0,0,0,0.214,0.21,0.218,435.1,424,444.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.208,0.204,0.212,0.057,0.0548,0.059,0.0024,0.0023,0.0025,0.6,0.577,0.621,0.025,0.024,0.026,23.31,23.25,23.38,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,46.66,45.55,47.63,45.73,44.64,46.68,0,0,0,0,0,0,0.508,0,0.072,0.21,0.79,0.21,45.9
-505274400000,1953,12,1953,3,13,7,0.355,0.0768,0.278,16030.9,98.11,98.11,95.42,3,2,2.2857142857142856,587.3,562.8,623.8,460.3,444.8,127,118,139,0,0,0,0.216,0.204,0.231,460.3,444.8,484.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.22,0.212,0.236,0.0621,0.059,0.067,0.0026,0.0025,0.0028,0.594,0.465,0.664,0.025,0.02,0.028,23.17,23.03,23.25,0.934,0.918,0.941,0.977,0.97,0.98,0.913,0.891,0.922,44.08,32.72,49.17,43.11,31.74,48.19,0,0,0,0,0,0,0.53,0,0.077,0.22,0.78,0.22,45.2
-504669600000,1954,1,1953,4,14,7,0.421,0.0841,0.337,18821,116.8,116.8,112,3,3,3,696.3,673.1,720.3,557.3,534.1,139,139,139,0,0,0,0.2,0.193,0.206,557.3,534.1,581.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.277,0.264,0.29,0.0929,0.0837,0.103,0.004,0.0036,0.0044,0.614,0.572,0.659,0.026,0.024,0.028,22.7,22.56,22.84,0.928,0.926,0.931,0.973,0.97,0.976,0.903,0.898,0.908,38.39,36.92,39.91,37.34,35.81,38.94,0,0,0,0,0,0,0.622,0,0.084,0.2,0.8,0.2,44.7
-504064800000,1954,1,1953,4,15,7,0.473,0.0841,0.389,21551.5,137.5,137.5,128.3,3,3,3,782.6,720.3,834.7,643.6,581.3,139,139,139,0,0,0,0.178,0.167,0.193,643.6,581.3,695.7,990,990,990,967,966.8,967.2,23,22.8,23.2,0.326,0.29,0.355,0.123,0.103,0.139,0.0053,0.0044,0.0061,0.776,0.659,0.875,0.034,0.028,0.038,22.19,21.89,22.56,0.936,0.931,0.94,0.979,0.976,0.98,0.916,0.908,0.921,43.68,39.91,46.78,42.76,38.94,45.84,0,0,0,0,0,0,0.713,0,0.084,0.18,0.82,0.18,45.6
-503460000000,1954,1,1953,4,16,7,0.512,0.0841,0.428,23450.5,139.6,139.6,139.6,3,3,3,847.1,847.1,847.1,708.1,708.1,139,139,139,0,0,0,0.164,0.164,0.164,708.1,708.1,708.1,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.362,0.362,0.362,0.144,0.144,0.144,0.0063,0.0063,0.0063,0.901,0.901,0.901,0.04,0.04,0.04,21.81,21.81,21.81,0.94,0.94,0.94,0.98,0.98,0.98,0.922,0.922,0.922,47.48,47.48,47.48,46.53,46.53,46.53,0,0,0,0,0,0,0.775,0,0.084,0.16,0.84,0.16,45.8
-502855200000,1954,1,1953,4,17,7,0.521,0.0841,0.437,23739.6,144.4,144.4,141.3,4,3,3.2857142857142856,862.2,847.1,885.1,723.2,708.1,139,139,139,0,0,0,0.161,0.157,0.164,723.2,708.1,746.1,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.374,0.362,0.392,0.152,0.144,0.163,0.0067,0.0063,0.0072,0.882,0.801,0.972,0.039,0.036,0.043,21.77,21.62,21.81,0.937,0.927,0.942,0.977,0.97,0.98,0.915,0.899,0.923,44.69,36.9,49.12,43.69,35.8,48.14,0,0,0,0,0,0,0.785,0,0.084,0.16,0.84,0.16,45.6
-502250400000,1954,2,1953,5,18,7,0.577,0.098,0.479,25343.9,156.5,156.5,150.9,4,3,3.857142857142857,954.3,891.9,989.5,792.3,729.9,162,162,162,0,0,0,0.17,0.164,0.182,792.3,729.9,827.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.439,0.382,0.471,0.19,0.155,0.212,0.0085,0.0069,0.0096,0.933,0.818,0.986,0.042,0.036,0.045,21.35,21.16,21.63,0.933,0.928,0.941,0.975,0.97,0.98,0.91,0.9,0.923,40.41,36.99,48.46,39.41,35.88,47.5,0,0,0,0,0,0,0.838,0,0.098,0.17,0.83,0.17,43.9
-501645600000,1954,2,1953,5,19,7,0.613,0.098,0.515,26935.6,165.2,165.2,160.3,4,4,4,1013,989.5,1043,850.9,827.5,162,162,162,0,0,0,0.16,0.155,0.164,850.9,827.5,880.8,990,990,990,967.9,967.9,968,22.1,22,22.1,0.492,0.471,0.52,0.231,0.212,0.255,0.01,0.0096,0.012,1.04,0.986,1.12,0.047,0.045,0.051,21.02,20.85,21.16,0.935,0.934,0.936,0.978,0.976,0.98,0.914,0.911,0.917,40.98,40.07,42.15,40.08,39.12,41.3,0,0,0,0,0,0,0.891,0,0.098,0.16,0.84,0.16,43.9
-501040800000,1954,2,1953,5,20,7,0.64,0.0958,0.544,28243.9,174.1,174.1,168.1,4,4,4,1058,1043,1073,899.7,880.8,158.4,137,162,0,0,0,0.15,0.128,0.155,899.7,880.8,936.3,990,990,990,968.1,968,968.1,21.9,21.9,22,0.536,0.52,0.562,0.27,0.255,0.299,0.012,0.012,0.014,1.16,1.12,1.25,0.053,0.051,0.057,20.75,20.62,20.85,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.92,42.89,42.15,44.41,42.03,41.3,43.53,0,0,0,0,0,0,0.934,0,0.096,0.15,0.85,0.15,44.1
-500436000000,1954,2,1953,5,21,7,0.708,0.0829,0.62,31109.2,192.1,192.1,185.2,4,4,4,1170,1083,1291,1033,945.9,137,137,137,7.714,0,54,0.117,0.106,0.127,1025,945.9,1100,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.677,0.571,0.803,0.39,0.307,0.48,0.018,0.014,0.023,1.53,1.27,1.82,0.071,0.058,0.086,20.03,19.37,20.57,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.24,44.77,49.01,46.29,43.87,48.03,0,0,0,0,0,0,1.03,0,0.088,0.12,0.88,0.12,43.9
-499831200000,1954,3,1953,6,22,7,0.862,0.111,0.665,31416.8,191.4,191.4,187,4,4,4,1426,1311,1551,1243,1128,183,183,183,143,28,268,0.129,0.118,0.14,1100,1100,1100,990,990,990,969.2,968.9,969.7,20.8,20.3,21.1,0.856,0.808,0.903,0.48,0.48,0.48,0.023,0.023,0.024,1.87,1.82,1.92,0.09,0.086,0.094,18.88,18.43,19.3,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.71,46.49,48.82,46.75,45.56,47.85,0,0,0,0,0,0,1.04,0,0.197,0.13,0.77,0.23,36.4
-499226400000,1954,3,1953,6,23,7,1.08,0.111,0.665,29248.6,180.2,180.2,174.1,4,4,4,1783,1610,1972,1600,1427,183,183,183,499.9,327,689,0.103,0.0928,0.114,1100,1100,1100,990,990,990,970.4,969.8,971,19.6,19,20.2,0.921,0.911,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.099,0.096,0.1,17.67,17.05,18.24,0.932,0.929,0.935,0.98,0.98,0.98,0.913,0.91,0.916,44.41,42.72,45.97,43.52,41.86,45.05,0,0,0,0,0,0,0.967,0,0.415,0.1,0.62,0.38,27.1
-498621600000,1954,3,1953,6,24,7,1.31,0.111,0.665,27216.8,165.4,165.4,162,4,4,4,2167,2042,2302,1984,1859,183,183,183,883.7,759,1019,0.0846,0.0795,0.0896,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.56,16.23,16.86,0.927,0.925,0.928,0.979,0.977,0.98,0.907,0.904,0.91,41.37,40.49,42.2,40.5,39.56,41.35,0,0,0,0,0,0,0.9,0,0.645,0.085,0.51,0.49,20.8
-498016800000,1954,3,1953,6,25,7,1.56,0.111,0.665,25258.6,156.5,156.5,150.3,4,4,4,2572,2364,2803,2389,2181,183,183,183,1289,1081,1520,0.0714,0.0653,0.0774,1100,1100,1100,990,990,990,972.5,972,973,17.5,17,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.58,15.02,16.08,0.919,0.913,0.924,0.973,0.97,0.976,0.895,0.886,0.902,38.62,37,40.08,37.59,35.89,39.13,0,0,0,0,0,0,0.835,0,0.895,0.071,0.43,0.57,16.2
-497412000000,1954,3,1953,6,26,7,1.96,0.122,0.665,22211.6,139.2,139.2,132.2,4,4,4,3234,2964,3452,3031,2781,202.4,183,217,1931,1681,2135,0.0625,0.0583,0.0672,1100,1100,1100,990,990,990,974,973.4,974.5,16,15.5,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,14.02,13.54,14.63,0.901,0.895,0.909,0.97,0.97,0.97,0.874,0.868,0.882,34.08,32.66,35.88,33.05,31.68,34.8,0,0,0,0,0,0,0.735,0,1.295,0.062,0.34,0.66,11.3
-496807200000,1954,4,1953,7,27,7,2.19,0.138,0.665,20570.6,126.3,126.3,122.4,4,4,4,3626,3470,3812,3398,3253,228.1,217,295,2298,2153,2456,0.0628,0.0575,0.0774,1100,1100,1100,990,990,990,974.9,974.6,975.3,15.1,14.7,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.17,12.78,13.5,0.888,0.881,0.894,0.97,0.97,0.97,0.862,0.854,0.867,31.56,30.36,32.55,30.61,29.45,31.57,0,0,0,0,0,0,0.68,0,1.525,0.063,0.3,0.7,9.39
-496202400000,1954,4,1953,7,28,7,2.25,0.178,0.665,20184.6,124.6,124.6,120.1,4,4,4,3718,3537,3812,3423,3242,295,295,295,2323,2142,2417,0.0794,0.0774,0.0834,1100,1100,1100,990,990,990,975.1,974.7,975.3,14.9,14.7,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.98,12.78,13.36,0.885,0.881,0.892,0.97,0.97,0.97,0.858,0.854,0.865,30.97,30.36,32.13,30.04,29.45,31.16,0,0,0,0,0,0,0.667,0,1.585,0.079,0.3,0.7,8.97
-495597600000,1954,4,1953,7,29,7,2.05,0.178,0.665,21562,132.7,132.7,128.3,4,4,4,3387,3211,3530,3092,2916,295,295,295,1992,1816,2135,0.0872,0.0836,0.0919,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.68,13.37,14.05,0.897,0.892,0.903,0.97,0.97,0.97,0.87,0.865,0.876,33.08,32.17,34.2,32.09,31.2,33.18,0,0,0,0,0,0,0.713,0,1.385,0.087,0.32,0.68,10.5
-494992800000,1954,4,1953,7,30,7,1.83,0.183,0.665,23130.7,141.7,141.7,137.7,4,4,4,3020,2873,3169,2718,2552,302.4,295,321,1618,1452,1774,0.1,0.0931,0.112,1100,1100,1100,990,990,990,973.6,973.2,973.9,16.4,16.1,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.5,14.14,14.85,0.908,0.904,0.912,0.97,0.97,0.97,0.88,0.876,0.884,35.49,34.46,36.51,34.42,33.42,35.41,0,0,0,0,0,0,0.765,0,1.165,0.1,0.36,0.64,12.6
-494388000000,1954,5,1953,8,31,7,1.64,0.194,0.665,24546,149,149,146.1,4,4,4,2715,2617,2803,2394,2296,321,321,321,1294,1196,1382,0.118,0.115,0.123,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.23,15.02,15.47,0.916,0.913,0.918,0.971,0.97,0.972,0.889,0.886,0.893,37.62,37,38.31,36.53,35.89,37.25,0,0,0,0,0,0,0.812,0,0.975,0.12,0.41,0.59,15
-493783200000,1954,5,1953,8,32,7,1.45,0.194,0.665,26094.3,158.5,158.5,155.3,4,4,4,2403,2294,2543,2082,1973,321,321,321,982.3,873,1122,0.134,0.126,0.14,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.99,15.65,16.25,0.923,0.92,0.925,0.976,0.974,0.977,0.901,0.896,0.904,39.8,38.83,40.54,38.83,37.8,39.61,0,0,0,0,0,0,0.863,0,0.785,0.13,0.46,0.54,18
-493178400000,1954,5,1953,8,33,7,1.3,0.182,0.665,27315.6,165.4,165.4,162.6,4,4,4,2145,2042,2261,1844,1766,301.7,276,321,743.4,666,840,0.14,0.131,0.15,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.61,16.33,16.86,0.927,0.925,0.928,0.979,0.978,0.98,0.907,0.905,0.91,41.51,40.75,42.2,40.65,39.84,41.35,0,0,0,0,0,0,0.903,0,0.635,0.14,0.51,0.49,21
-492573600000,1954,5,1953,8,34,7,1.14,0.167,0.665,28671.3,175.2,175.2,170.7,4,4,4,1880,1752,2004,1604,1476,276,276,276,504.3,376,628,0.147,0.138,0.158,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.924,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.35,16.95,17.76,0.931,0.929,0.933,0.98,0.98,0.98,0.912,0.91,0.914,43.54,42.44,44.69,42.67,41.59,43.79,0,0,0,0,0,0,0.948,0,0.475,0.15,0.58,0.42,25.2
-491968800000,1954,5,1953,8,35,7,0.97,0.133,0.665,30305,184.4,184.4,180.4,4,4,4,1603,1493,1708,1384,1283,219.4,210,276,283.9,183,368,0.137,0.125,0.162,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.913,0.89,0.921,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.9,1.94,0.096,0.093,0.098,18.25,17.91,18.63,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.02,45.08,47.03,45.1,44.18,46.09,0,0,0,0,0,0,1,0,0.305,0.14,0.69,0.31,31.2
-491364000000,1954,6,1953,9,36,7,0.81,0.127,0.65,31350.2,190.2,190.2,186.6,4,4,4,1339,1217,1455,1129,1007,210,210,210,54.29,0,145,0.158,0.144,0.173,1075,1007,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.797,0.674,0.871,0.447,0.359,0.48,0.021,0.017,0.023,1.76,1.48,1.89,0.084,0.069,0.091,19.28,18.78,19.94,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.6,46.21,48.52,46.65,45.29,47.55,0,0,0,0,0,0,1.04,0,0.16,0.16,0.8,0.2,38.7
-490759200000,1954,6,1953,9,37,7,0.679,0.127,0.552,28274,177.4,177.4,168.3,4,4,4,1122,1073,1187,912.2,863.3,210,210,210,0,0,0,0.187,0.177,0.196,912.2,863.3,976.7,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.562,0.516,0.631,0.28,0.241,0.331,0.013,0.011,0.015,1.21,1.09,1.38,0.056,0.05,0.064,20.51,20.13,20.78,0.937,0.935,0.939,0.98,0.978,0.98,0.918,0.915,0.92,42.95,41.13,45.26,42.07,40.24,44.36,0,0,0,0,0,0,0.935,0,0.127,0.19,0.81,0.19,41.6
-490154400000,1954,6,1953,9,38,7,0.59,0.127,0.463,24492.8,158.8,158.8,145.8,4,3,3.5714285714285716,976.1,891.9,1060,766.1,681.9,210,210,210,0,0,0,0.216,0.198,0.235,766.1,681.9,850,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.428,0.358,0.504,0.177,0.135,0.23,0.008,0.006,0.01,0.94,0.858,1.05,0.042,0.038,0.048,21.27,20.86,21.67,0.935,0.929,0.941,0.977,0.97,0.98,0.914,0.901,0.923,42.32,37.24,48.37,41.34,36.13,47.4,0,0,0,0,0,0,0.81,0,0.127,0.22,0.78,0.22,41.5
-489549600000,1954,6,1953,9,39,7,0.478,0.119,0.359,19789.7,130.8,130.8,117.8,3,3,3,790.5,712.1,876.9,594.2,526.1,196.3,186,210,0,0,0,0.249,0.234,0.261,594.2,526.1,666.9,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.305,0.265,0.349,0.106,0.0804,0.13,0.0046,0.0035,0.0058,0.691,0.563,0.829,0.03,0.024,0.037,22.25,21.76,22.69,0.932,0.925,0.938,0.976,0.97,0.98,0.909,0.897,0.919,40.23,36.08,44.49,39.27,35,43.61,0,0,0,0,0,0,0.654,0,0.119,0.25,0.75,0.25,41.4
-488944800000,1954,7,1953,10,40,7,0.396,0.112,0.283,15977,101.2,101.2,95.1,3,2,2.5714285714285716,654,615.6,691.9,468,429.6,186,186,186,0,0,0,0.285,0.269,0.302,468,429.6,505.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.232,0.212,0.253,0.0638,0.0559,0.0724,0.0027,0.0024,0.0031,0.55,0.468,0.642,0.023,0.02,0.027,22.93,22.81,23.04,0.928,0.918,0.94,0.974,0.97,0.98,0.904,0.89,0.921,39.18,32.33,47.6,38.21,31.36,46.65,0,0,0,0,0,0,0.528,0,0.113,0.28,0.71,0.29,40.3
-488340000000,1954,7,1953,10,41,7,0.347,0.112,0.235,13582.8,86.48,86.48,80.85,2,2,2,574.3,551,601.8,388.3,365,186,186,186,0,0,0,0.324,0.309,0.338,388.3,365,415.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.189,0.207,0.0477,0.043,0.0532,0.002,0.0018,0.0022,0.512,0.467,0.566,0.021,0.02,0.024,23.3,23.13,23.45,0.932,0.928,0.936,0.978,0.974,0.98,0.911,0.904,0.917,41.34,38.97,44.12,40.43,37.94,43.24,0,0,0,0,0,0,0.449,0,0.112,0.32,0.68,0.32,39.1
-487735200000,1954,7,1953,10,42,7,0.321,0.112,0.208,12006,75.27,75.27,71.46,2,2,2,530.2,512.1,548.2,344.2,326.1,186,186,186,0,0,0,0.351,0.339,0.363,344.2,326.1,362.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.175,0.188,0.0388,0.0352,0.0424,0.0016,0.0015,0.0018,0.43,0.398,0.462,0.018,0.017,0.019,23.58,23.47,23.7,0.925,0.921,0.928,0.971,0.97,0.973,0.898,0.894,0.903,36.8,34.92,38.67,35.73,33.87,37.64,0,0,0,0,0,0,0.397,0,0.113,0.35,0.65,0.35,37.4
-487130400000,1954,7,1953,10,43,7,0.287,0.11,0.178,10267.3,64.16,64.16,61.12,2,2,2,475.2,459.3,494.7,293.6,281.2,181.6,155,186,0,0,0,0.382,0.337,0.398,293.6,281.2,308.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.159,0.169,0.0287,0.0262,0.0317,0.0012,0.0011,0.0013,0.345,0.325,0.369,0.014,0.013,0.015,23.92,23.8,23.97,0.915,0.912,0.918,0.97,0.97,0.97,0.887,0.885,0.89,31.5,30.15,33.07,30.56,29.24,32.08,0,0,0,0,0,0,0.34,0,0.109,0.38,0.62,0.38,35.8
-486525600000,1954,8,1953,11,44,7,0.272,0.0937,0.179,10379.8,63.64,63.64,61.78,2,2,2,450.3,440,459.3,295.3,285,155,155,155,0,0,0,0.344,0.337,0.352,295.3,285,304.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.161,0.158,0.164,0.0291,0.027,0.0309,0.0012,0.0011,0.0013,0.345,0.328,0.359,0.014,0.013,0.015,24.03,23.97,24.09,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.89,31.85,30.75,32.81,30.89,29.83,31.82,0,0,0,0,0,0,0.343,0,0.093,0.34,0.66,0.34,38.2
-485920800000,1954,8,1953,11,45,7,0.255,0.106,0.148,8563.48,57.75,57.75,50.97,2,2,2,420.8,413.7,431,245.1,229.7,175.7,155,184,0,0,0,0.418,0.36,0.445,245.1,229.7,276,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.146,0.142,0.154,0.019,0.0159,0.0252,0.00078,0.00065,0.001,0.272,0.251,0.314,0.011,0.01,0.013,24.23,24.15,24.29,0.902,0.897,0.911,0.97,0.97,0.97,0.875,0.87,0.884,26.27,24.54,29.77,25.49,23.8,28.88,0,0,0,0,0,0,0.283,0,0.107,0.42,0.58,0.42,33.6
-485316000000,1954,8,1953,11,46,7,0.238,0.111,0.127,7633.94,47.62,47.62,45.44,2,1,1.1428571428571428,394.3,380.8,408,210.3,196.8,184,184,184,0,0,0,0.467,0.451,0.483,210.3,196.8,224,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.13,0.14,0.0121,0.00968,0.0148,0.00049,0.00039,0.0006,0.422,0.243,0.491,0.017,0.0099,0.02,24.21,24.1,24.32,0.931,0.894,0.939,0.979,0.97,0.98,0.911,0.868,0.921,43.02,23.89,48.6,42.13,23.18,47.62,0,0,0,0,0,0,0.252,0,0.111,0.47,0.53,0.47,32.1
-484711200000,1954,8,1953,11,47,7,0.223,0.111,0.111,6719.99,42.08,42.08,40,1,1,1,368,360.3,377.1,184,176.3,184,184,184,0,0,0,0.5,0.488,0.511,184,176.3,193.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.126,0.123,0.129,0.0084,0.00763,0.00931,0.00034,0.00031,0.00038,0.374,0.351,0.402,0.015,0.014,0.016,24.39,24.31,24.45,0.93,0.927,0.932,0.978,0.974,0.98,0.909,0.903,0.914,40.91,39.19,42.93,40,38.19,42.08,0,0,0,0,0,0,0.222,0,0.112,0.5,0.5,0.5,30.1
-484106400000,1954,8,1953,11,48,7,0.204,0.0914,0.113,6868.48,44.57,44.57,40.88,1,1,1,338,329.2,350.2,186.8,162.9,151.1,138,184,0,0,0,0.446,0.405,0.53,186.8,162.9,202.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.118,0.128,0.00872,0.00629,0.0105,0.00035,0.00025,0.00042,0.381,0.312,0.429,0.015,0.013,0.017,24.53,24.47,24.56,0.93,0.922,0.935,0.977,0.97,0.98,0.909,0.894,0.917,41.82,36.18,45.47,40.88,35.09,44.57,0,0,0,0,0,0,0.227,0,0.091,0.45,0.55,0.45,33.7
-483501600000,1954,9,1953,12,49,7,0.194,0.0835,0.11,6734.39,41.3,41.3,40.09,1,1,1,320.5,311.8,325.7,182.5,173.8,138,138,138,0,0,0,0.431,0.424,0.443,182.5,173.8,187.7,990,990,990,965,965,965,25,25,25,0.121,0.118,0.123,0.00825,0.00738,0.00877,0.00033,0.00029,0.00035,0.365,0.339,0.381,0.015,0.014,0.015,24.63,24.59,24.7,0.929,0.926,0.931,0.978,0.974,0.98,0.909,0.902,0.912,40.98,39,42.14,40.09,37.98,41.3,0,0,0,0,0,0,0.223,0,0.084,0.43,0.57,0.43,34.7
-482896800000,1954,9,1953,12,50,7,0.184,0.0835,0.101,6098.61,37.33,37.33,36.3,1,1,1,304.7,294.7,309.1,166.7,156.7,138,138,138,0,0,0,0.453,0.446,0.468,166.7,156.7,171.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.115,0.112,0.117,0.00667,0.00567,0.00711,0.00027,0.00023,0.00028,0.319,0.291,0.331,0.013,0.012,0.013,24.76,24.72,24.83,0.924,0.92,0.925,0.971,0.97,0.973,0.897,0.892,0.9,37.38,35.1,38.38,36.3,34.05,37.33,0,0,0,0,0,0,0.202,0,0.083,0.45,0.55,0.45,33.1
-482292000000,1954,9,1953,12,51,7,0.167,0.0835,0.0839,5049.47,31.58,31.58,30.06,1,1,1,276.8,270.3,283.6,138.8,132.3,138,138,138,0,0,0,0.499,0.487,0.511,138.8,132.3,145.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.103,0.108,0.00388,0.00323,0.00456,0.00015,0.00013,0.00018,0.246,0.23,0.262,0.0098,0.0091,0.01,24.95,24.9,24.99,0.912,0.909,0.915,0.97,0.97,0.97,0.885,0.882,0.888,30.99,29.48,32.56,30.06,28.59,31.58,0,0,0,0,0,0,0.167,0,0.0831,0.5,0.5,0.5,30.2
-481687200000,1954,9,1953,12,52,7,0.156,0.0728,0.083,5006.65,34.95,34.95,29.8,1,1,1,257.7,246.2,266.8,137.2,120.8,120.4,97,138,0,0,0,0.466,0.378,0.533,137.2,120.8,159.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.099,0.108,0.00372,0.00208,0.00597,0.00015,0.000082,0.00024,0.241,0.204,0.294,0.0095,0.0081,0.012,25.03,24.98,25.06,0.911,0.903,0.921,0.97,0.97,0.97,0.884,0.876,0.894,30.72,26.8,36.03,29.8,25.99,34.95,0,0,0,0,0,0,0.166,0,0.073,0.47,0.53,0.47,32.1
-481082400000,1954,10,1954,1,1,7,0.145,0.0587,0.086,5218.59,32.61,32.61,31.06,1,1,1,239.2,231.4,246.2,142.2,134.4,97,97,97,0,0,0,0.406,0.394,0.419,142.2,134.4,149.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.104,0.00422,0.00344,0.00492,0.00017,0.00014,0.00019,0.249,0.23,0.267,0.0098,0.0091,0.011,25.12,25.06,25.18,0.914,0.911,0.917,0.97,0.97,0.97,0.887,0.883,0.89,32.02,30.23,33.62,31.06,29.32,32.61,0,0,0,0,0,0,0.173,0,0.059,0.4,0.59,0.41,36
-480477600000,1954,10,1954,1,2,7,0.136,0.0587,0.0775,4693.39,28.86,28.86,27.94,1,1,1,225.2,220.5,229.4,128.2,123.5,97,97,97,0,0,0,0.431,0.423,0.44,128.2,123.5,132.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0967,0.095,0.0981,0.00282,0.00235,0.00324,0.00011,0.000092,0.00013,0.216,0.205,0.225,0.0085,0.0081,0.0089,25.23,25.2,25.27,0.908,0.905,0.91,0.97,0.97,0.97,0.881,0.878,0.882,28.8,27.71,29.76,27.94,26.88,28.86,0,0,0,0,0,0,0.155,0,0.0585,0.43,0.57,0.43,34.5
-479872800000,1954,10,1954,1,3,7,0.131,0.0587,0.072,4341.93,26.88,26.88,25.84,1,1,1,216.1,212.1,220.5,119.1,115.1,97,97,97,0,0,0,0.449,0.44,0.457,119.1,115.1,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.092,0.095,0.00191,0.00151,0.00235,0.000075,0.000059,0.000092,0.196,0.187,0.205,0.0077,0.0073,0.0081,25.31,25.27,25.34,0.902,0.898,0.905,0.97,0.97,0.97,0.874,0.871,0.878,26.64,25.68,27.71,25.84,24.91,26.88,0,0,0,0,0,0,0.144,0,0.059,0.45,0.55,0.45,33.1
-479268000000,1954,10,1954,1,4,7,0.136,0.0587,0.0769,4653.71,28.2,28.2,27.7,1,1,1,224.1,222.3,226.4,127.1,125.3,97,97,97,0,0,0,0.433,0.428,0.436,127.1,125.3,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0956,0.0971,0.00271,0.00253,0.00294,0.00011,0.000099,0.00012,0.213,0.209,0.218,0.0084,0.0082,0.0086,25.24,25.22,25.26,0.907,0.907,0.908,0.97,0.97,0.97,0.88,0.879,0.881,28.56,28.13,29.07,27.7,27.29,28.2,0,0,0,0,0,0,0.154,0,0.0591,0.43,0.57,0.43,34.2
-478663200000,1954,11,1954,2,5,7,0.133,0.0562,0.0765,4631.68,29.6,29.6,27.57,1,1,1,219.5,212.1,228.5,126.5,119.1,93,93,93,0,0,0,0.424,0.407,0.439,126.5,119.1,135.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0931,0.0989,0.00265,0.00191,0.00355,0.0001,0.000075,0.00014,0.212,0.195,0.233,0.0083,0.0077,0.0091,25.27,25.2,25.33,0.906,0.902,0.911,0.97,0.97,0.97,0.879,0.874,0.884,28.42,26.66,30.52,27.57,25.86,29.6,0,0,0,0,0,0,0.153,0,0.0565,0.42,0.58,0.42,34.8
-478058400000,1954,11,1954,2,6,7,0.149,0.0562,0.0927,5639.63,36.37,36.37,33.57,1,1,1,246.3,234.8,258.8,153.3,141.8,93,93,93,0,0,0,0.378,0.359,0.396,153.3,141.8,165.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.11,0.00533,0.00418,0.00658,0.00021,0.00016,0.00026,0.277,0.248,0.311,0.011,0.0097,0.012,25.05,24.95,25.14,0.919,0.914,0.924,0.97,0.97,0.971,0.891,0.887,0.896,34.6,31.95,37.47,33.57,30.99,36.37,0,0,0,0,0,0,0.186,0,0.0563,0.38,0.62,0.38,37.8
-477453600000,1954,11,1954,2,7,7,0.157,0.0562,0.1,6125.53,37,37,36.46,1,1,1,259.2,258.8,261.4,166.2,165.8,93,93,93,0,0,0,0.359,0.356,0.359,166.2,165.8,168.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.11,0.11,0.00662,0.00658,0.00684,0.00026,0.00026,0.00027,0.312,0.311,0.318,0.012,0.012,0.013,24.95,24.94,24.95,0.924,0.924,0.925,0.971,0.971,0.972,0.897,0.896,0.899,37.56,37.47,38.07,36.46,36.37,37,0,0,0,0,0,0,0.203,0,0.057,0.36,0.64,0.36,39
-476848800000,1954,11,1954,2,8,7,0.17,0.0562,0.113,6965.11,47.27,47.27,41.46,1,1,1,280.3,266.8,306,187.3,173.8,93,93,93,0,0,0,0.333,0.304,0.349,187.3,173.8,213,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.112,0.126,0.00894,0.00738,0.0126,0.00036,0.00029,0.0005,0.376,0.334,0.46,0.015,0.013,0.018,24.8,24.61,24.9,0.931,0.926,0.938,0.978,0.975,0.98,0.91,0.903,0.919,42.4,39.32,48.24,41.46,38.32,47.27,0,0,0,0,0,0,0.23,0,0.057,0.33,0.66,0.34,41
-476244000000,1954,11,1954,2,9,7,0.196,0.061,0.135,7885.8,49.42,49.42,46.94,2,2,2,323.8,311.8,338.3,222.9,218.8,100.9,93,104,0,0,0,0.311,0.298,0.321,222.9,218.8,234.3,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.135,0.0146,0.0138,0.0169,0.00058,0.00055,0.00068,0.233,0.227,0.249,0.0093,0.0091,0.01,24.75,24.66,24.81,0.894,0.893,0.899,0.97,0.97,0.97,0.868,0.866,0.872,24.2,23.77,25.47,23.47,23.05,24.71,0,0,0,0,0,0,0.261,0,0.061,0.31,0.69,0.31,40.2
-475639200000,1954,12,1954,3,10,7,0.236,0.0629,0.173,10134.1,69.01,69.01,60.32,2,2,2,389.5,346.9,431,285.5,242.9,104,104,104,0,0,0,0.269,0.241,0.3,285.5,242.9,327,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.153,0.138,0.168,0.0271,0.0186,0.0354,0.0011,0.00075,0.0014,0.326,0.261,0.392,0.013,0.01,0.016,24.33,24.07,24.6,0.913,0.903,0.922,0.97,0.97,0.97,0.886,0.876,0.894,31.09,26.46,35.57,30.16,25.66,34.51,0,0,0,0,0,0,0.335,0,0.063,0.27,0.73,0.27,42.9
-475034400000,1954,12,1954,3,11,7,0.275,0.0629,0.212,12456.4,76.83,76.83,74.15,2,2,2,455.1,445.5,467.2,351.1,341.5,104,104,104,0,0,0,0.229,0.223,0.233,351.1,341.5,363.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.176,0.173,0.18,0.0402,0.0383,0.0426,0.0017,0.0016,0.0018,0.434,0.417,0.456,0.018,0.017,0.019,23.92,23.84,23.98,0.926,0.924,0.928,0.972,0.97,0.975,0.9,0.897,0.905,38.14,37.12,39.41,37.07,36.01,38.42,0,0,0,0,0,0,0.412,0,0.063,0.23,0.77,0.23,45.3
-474429600000,1954,12,1954,3,12,7,0.338,0.0702,0.268,15577.3,97.12,97.12,92.72,3,2,2.142857142857143,559.4,523,595.7,443.4,419,116,104,118,0,0,0,0.207,0.198,0.214,443.4,419,477.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.211,0.2,0.229,0.0587,0.0538,0.0655,0.0025,0.0022,0.0028,0.586,0.474,0.623,0.025,0.02,0.026,23.3,23.24,23.48,0.936,0.919,0.939,0.979,0.97,0.98,0.916,0.892,0.921,45,33.37,47.74,44.05,32.37,46.78,0,0,0,0,0,0,0.515,0,0.07,0.21,0.79,0.21,46.1
