datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-473824800000,1954,12,1954,3,13,7,0.398,0.075,0.323,18113.3,111.2,111.2,107.8,3,3,3,658.1,623.8,691.9,534.1,505.8,124,118,139,0,0,0,0.188,0.177,0.206,534.1,505.8,552.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.262,0.245,0.274,0.0836,0.0723,0.0912,0.0036,0.0031,0.0039,0.57,0.518,0.606,0.024,0.022,0.026,22.9,22.73,23.09,0.926,0.923,0.928,0.971,0.97,0.972,0.899,0.895,0.902,37.02,35.23,38.12,35.94,34.17,37.05,0,0,0,0,0,0,0.599,0,0.075,0.19,0.81,0.19,45.5
-473220000000,1955,1,1954,4,14,7,0.444,0.0841,0.36,20054.8,132.2,132.2,119.4,3,3,3,734.1,702.7,803.7,595.1,563.7,139,139,139,0,0,0,0.19,0.173,0.198,595.1,563.7,664.7,990,990,990,966.8,966.7,967.1,23.2,22.9,23.3,0.298,0.28,0.338,0.107,0.0955,0.129,0.0046,0.0041,0.0057,0.684,0.626,0.815,0.03,0.027,0.036,22.48,22.07,22.66,0.932,0.929,0.938,0.976,0.973,0.98,0.91,0.904,0.919,40.74,38.8,44.98,39.79,37.77,44.08,0,0,0,0,0,0,0.663,0,0.084,0.19,0.81,0.19,45.2
-472615200000,1955,1,1954,4,15,7,0.547,0.0841,0.462,24737.3,154,154,147.2,4,3,3.7142857142857144,903.7,834.7,947,764.7,695.7,139,139,139,0,0,0,0.154,0.147,0.167,764.7,695.7,808,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.41,0.355,0.449,0.173,0.139,0.196,0.0077,0.0061,0.0088,0.893,0.844,0.972,0.04,0.038,0.043,21.59,21.38,21.89,0.933,0.929,0.942,0.975,0.971,0.98,0.91,0.902,0.923,41.19,37.76,49.12,40.17,36.68,48.14,0,0,0,0,0,0,0.818,0,0.085,0.15,0.84,0.16,45.2
-472010400000,1955,1,1954,4,16,7,0.597,0.0841,0.513,26949.1,169.3,169.3,160.4,4,4,4,986.4,947,1043,847.4,808,139,139,139,0,0,0,0.141,0.133,0.147,847.4,808,903.8,990,990,990,967.8,967.7,968,22.2,22,22.3,0.485,0.449,0.536,0.228,0.196,0.273,0.01,0.0088,0.012,1.03,0.934,1.17,0.047,0.042,0.053,21.13,20.79,21.38,0.935,0.932,0.937,0.978,0.975,0.98,0.914,0.909,0.918,41.02,39.49,43.19,40.1,38.5,42.32,0,0,0,0,0,0,0.891,0,0.084,0.14,0.86,0.14,45.1
-471405600000,1955,1,1954,4,17,7,0.653,0.0841,0.569,29341.3,181.3,181.3,174.7,4,4,4,1080,1028,1128,941.3,888.8,139,139,139,0,0,0,0.129,0.123,0.135,941.3,888.8,988.7,990,990,990,968.2,968,968.3,21.8,21.7,22,0.572,0.523,0.622,0.303,0.261,0.341,0.014,0.012,0.016,1.27,1.13,1.4,0.058,0.051,0.064,20.58,20.3,20.88,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,44.55,42.61,46.25,43.66,41.76,45.32,0,0,0,0,0,0,0.97,0,0.084,0.13,0.87,0.13,44.9
-470800800000,1955,1,1954,4,18,7,0.79,0.096,0.655,31750,191.3,191.3,189,4,4,4,1306,1172,1447,1147,1033,158.7,139,162,64.71,0,185,0.122,0.112,0.134,1083,1033,1100,990,990,990,968.9,968.4,969.3,21.1,20.7,21.6,0.793,0.687,0.871,0.458,0.393,0.48,0.022,0.018,0.023,1.77,1.55,1.89,0.084,0.072,0.091,19.37,18.8,20.01,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.918,0.921,48.21,47.48,48.81,47.25,46.53,47.84,0,0,0,0,0,0,1.05,0,0.135,0.12,0.83,0.17,40.2
-470196000000,1955,2,1954,5,19,7,1.04,0.098,0.665,29613.5,184.7,184.7,176.3,4,4,4,1722,1485,1953,1560,1323,162,162,162,460,223,691,0.0947,0.083,0.109,1100,1100,1100,990,990,990,970.2,969.4,970.9,19.8,19.1,20.6,0.913,0.887,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.097,0.093,0.1,17.87,17.11,18.66,0.933,0.929,0.936,0.98,0.98,0.98,0.914,0.911,0.917,44.97,42.89,47.11,44.07,42.03,46.17,0,0,0,0,0,0,0.979,0,0.375,0.094,0.64,0.36,28.5
-469591200000,1955,2,1954,5,20,7,1.34,0.098,0.665,26948.6,166,166,160.4,4,4,4,2223,2020,2411,2061,1858,162,162,162,961.3,758,1149,0.0731,0.0672,0.0802,1100,1100,1100,990,990,990,971.6,971.1,972.1,18.4,17.9,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.42,15.97,16.91,0.926,0.923,0.928,0.978,0.976,0.98,0.906,0.901,0.91,41,39.76,42.34,40.1,38.79,41.49,0,0,0,0,0,0,0.891,0,0.675,0.073,0.5,0.5,20.1
-468986400000,1955,2,1954,5,21,7,1.53,0.098,0.665,25487,154,154,151.7,4,4,4,2526,2450,2671,2364,2288,162,162,162,1264,1188,1409,0.0642,0.0606,0.0661,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.69,15.34,15.87,0.92,0.917,0.922,0.974,0.972,0.975,0.896,0.891,0.899,38.95,37.92,39.49,37.93,36.84,38.5,0,0,0,0,0,0,0.843,0,0.865,0.064,0.43,0.57,16.7
-468381600000,1955,2,1954,5,22,7,1.65,0.138,0.665,24453.2,147.4,147.4,145.6,4,4,4,2733,2671,2782,2505,2442,228,162,239,1405,1342,1443,0.0833,0.0606,0.0892,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.19,15.07,15.34,0.915,0.914,0.917,0.971,0.97,0.972,0.888,0.886,0.891,37.49,37.15,37.92,36.39,36.03,36.84,0,0,0,0,0,0,0.809,0,0.985,0.084,0.4,0.6,14.8
-467776800000,1955,3,1954,6,23,7,1.66,0.145,0.665,24387.5,145.3,145.3,145.2,4,4,4,2746,2743,2769,2507,2504,239,239,239,1408,1404,1430,0.087,0.0863,0.0871,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.16,15.1,15.17,0.915,0.914,0.915,0.97,0.97,0.97,0.888,0.887,0.888,37.4,37.24,37.42,36.29,36.12,36.32,0,0,0,0,0,0,0.806,0,0.995,0.087,0.4,0.6,14.7
-467172000000,1955,3,1954,6,24,7,1.69,0.145,0.665,24193.7,145.3,145.3,144,4,4,4,2788,2743,2840,2549,2504,239,239,239,1449,1404,1501,0.0857,0.0841,0.0871,1100,1100,1100,990,990,990,973,972.9,973.1,17,16.9,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.12,15.06,14.93,15.17,0.914,0.912,0.915,0.97,0.97,0.97,0.887,0.885,0.888,37.11,36.74,37.42,36,35.64,36.32,0,0,0,0,0,0,0.8,0,1.025,0.086,0.39,0.61,14.3
-466567200000,1955,3,1954,6,25,7,1.94,0.145,0.665,22358.7,140.5,140.5,133.1,4,4,4,3200,2915,3488,2961,2676,239,239,239,1861,1576,2149,0.075,0.0685,0.082,1100,1100,1100,990,990,990,974,973.3,974.6,16,15.4,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,14.09,13.46,14.75,0.902,0.893,0.91,0.97,0.97,0.97,0.875,0.867,0.883,34.3,32.44,36.22,33.27,31.46,35.13,0,0,0,0,0,0,0.739,0,1.275,0.075,0.34,0.66,11.5
-465962400000,1955,3,1954,6,26,7,2.23,0.159,0.665,20331,124.6,124.6,121,4,4,4,3684,3537,3803,3421,3298,263,239,295,2321,2198,2408,0.0713,0.0644,0.079,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.05,12.8,13.36,0.886,0.881,0.892,0.97,0.97,0.97,0.86,0.855,0.865,31.19,30.41,32.13,30.25,29.5,31.16,0,0,0,0,0,0,0.672,0,1.565,0.071,0.3,0.7,9.12
-465357600000,1955,4,1954,7,27,7,2.17,0.178,0.665,20709.1,125.7,125.7,123.3,4,4,4,3593,3496,3710,3298,3201,295,295,295,2198,2101,2315,0.0821,0.0795,0.0844,1100,1100,1100,990,990,990,974.8,974.6,975.1,15.2,14.9,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.24,12.99,13.45,0.89,0.886,0.893,0.97,0.97,0.97,0.863,0.859,0.866,31.77,31.04,32.39,30.82,30.1,31.41,0,0,0,0,0,0,0.685,0,1.505,0.082,0.31,0.69,9.54
-464752800000,1955,4,1954,7,28,7,2.05,0.178,0.665,21577.6,131.7,131.7,128.4,4,4,4,3384,3251,3467,3089,2956,295,295,295,1989,1856,2072,0.0872,0.0851,0.0907,1100,1100,1100,990,990,990,974.4,974.1,974.6,15.6,15.4,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.68,13.51,13.97,0.897,0.894,0.901,0.97,0.97,0.97,0.87,0.867,0.874,33.1,32.57,33.95,32.11,31.59,32.94,0,0,0,0,0,0,0.714,0,1.385,0.087,0.32,0.68,10.5
-464148000000,1955,4,1954,7,29,7,1.9,0.178,0.665,22578,137.6,137.6,134.4,4,4,4,3145,3021,3228,2850,2726,295,295,295,1750,1626,1833,0.0939,0.0914,0.0977,1100,1100,1100,990,990,990,973.9,973.6,974,16.1,16,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.2,14.01,14.49,0.904,0.902,0.908,0.97,0.97,0.97,0.877,0.875,0.88,34.64,34.1,35.48,33.6,33.08,34.41,0,0,0,0,0,0,0.747,0,1.235,0.094,0.35,0.65,11.9
-463543200000,1955,4,1954,7,30,7,1.73,0.177,0.665,23823.5,144.5,144.5,141.8,4,4,4,2868,2769,2964,2575,2493,292.3,276,295,1475,1393,1569,0.102,0.0995,0.105,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.86,14.63,15.1,0.912,0.909,0.914,0.97,0.97,0.97,0.884,0.882,0.887,36.55,35.88,37.24,35.45,34.8,36.12,0,0,0,0,0,0,0.788,0,1.065,0.1,0.38,0.62,13.8
-462938400000,1955,5,1954,8,31,7,1.59,0.167,0.665,24937.8,151.2,151.2,148.4,4,4,4,2636,2543,2716,2360,2267,276,276,276,1260,1167,1340,0.105,0.102,0.109,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.42,15.23,15.65,0.918,0.916,0.92,0.972,0.971,0.974,0.892,0.889,0.896,38.17,37.61,38.83,37.11,36.51,37.8,0,0,0,0,0,0,0.825,0,0.925,0.11,0.42,0.58,15.7
-462333600000,1955,5,1954,8,32,7,1.46,0.167,0.665,26037.9,157.3,157.3,155,4,4,4,2416,2335,2517,2140,2059,276,276,276,1039,959,1141,0.114,0.11,0.118,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.96,15.71,16.15,0.923,0.921,0.925,0.975,0.974,0.977,0.9,0.897,0.903,39.72,39.01,40.27,38.75,37.99,39.33,0,0,0,0,0,0,0.861,0,0.795,0.11,0.46,0.54,17.8
-461728800000,1955,5,1954,8,33,7,1.37,0.167,0.665,26768.6,161.2,161.2,159.3,4,4,4,2262,2195,2327,1986,1919,276,276,276,886.3,819,951,0.122,0.119,0.126,1100,1100,1100,990,990,990,971.7,971.6,971.9,18.3,18.1,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.33,16.17,16.49,0.925,0.925,0.926,0.978,0.977,0.979,0.905,0.903,0.906,40.75,40.32,41.19,39.83,39.38,40.3,0,0,0,0,0,0,0.885,0,0.705,0.12,0.49,0.51,19.5
-461124000000,1955,5,1954,8,34,7,1.29,0.167,0.665,27408.5,164.5,164.5,163.1,4,4,4,2126,2077,2188,1850,1801,276,276,276,750.4,701,812,0.13,0.126,0.133,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.65,16.51,16.77,0.927,0.926,0.928,0.98,0.979,0.98,0.908,0.907,0.909,41.64,41.23,41.96,40.79,40.36,41.13,0,0,0,0,0,0,0.906,0,0.625,0.13,0.52,0.48,21.2
-460519200000,1955,5,1954,8,35,7,1.16,0.159,0.665,28413.9,172.3,172.3,169.1,4,4,4,1925,1832,2028,1663,1575,262.4,257,276,562.6,475,652,0.136,0.132,0.14,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.2,16.89,17.5,0.93,0.928,0.931,0.98,0.98,0.98,0.911,0.91,0.913,43.15,42.28,43.96,42.28,41.44,43.08,0,0,0,0,0,0,0.94,0,0.495,0.14,0.57,0.43,24.5
-459914400000,1955,6,1954,9,36,7,1.03,0.155,0.665,29754.7,180.1,180.1,177.1,4,4,4,1695,1610,1808,1438,1353,257,257,257,338.7,253,451,0.152,0.142,0.16,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.923,0.919,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.097,0.096,0.099,17.95,17.58,18.23,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,45.18,44.18,45.95,44.28,43.29,45.03,0,0,0,0,0,0,0.984,0,0.365,0.15,0.65,0.35,28.9
-459309600000,1955,6,1954,9,37,7,0.886,0.155,0.665,31158.1,188.3,188.3,185.5,4,4,4,1466,1392,1560,1209,1135,257,257,257,108.7,35,203,0.176,0.165,0.185,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.874,0.842,0.913,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.86,1.93,0.092,0.089,0.095,18.74,18.39,19.01,0.936,0.935,0.937,0.98,0.98,0.98,0.918,0.916,0.918,47.31,46.39,48.04,46.37,45.46,47.08,0,0,0,0,0,0,1.03,0,0.221,0.17,0.75,0.25,35.2
-458704800000,1955,6,1954,9,38,7,0.757,0.155,0.601,29800.9,189.3,189.3,177.4,4,4,4,1252,1167,1366,995.3,909.7,257,257,257,1.286,0,9,0.206,0.188,0.22,994,909.7,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.677,0.568,0.83,0.36,0.278,0.48,0.017,0.013,0.023,1.48,1.21,1.85,0.069,0.056,0.088,19.83,19.1,20.36,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,45.25,42.54,48.29,44.35,41.69,47.33,0,0,0,0,0,0,0.985,0,0.156,0.2,0.79,0.21,39.4
-458100000000,1955,6,1954,9,39,7,0.646,0.148,0.498,25773.9,160.8,160.8,153.4,4,4,4,1068,997.7,1128,824.1,770.7,244.1,227,257,0,0,0,0.228,0.214,0.239,824.1,770.7,870.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.487,0.434,0.533,0.211,0.175,0.247,0.0096,0.0079,0.011,0.998,0.872,1.11,0.046,0.039,0.051,20.89,20.58,21.24,0.933,0.929,0.935,0.975,0.97,0.978,0.909,0.901,0.915,39.35,37.28,41.09,38.35,36.17,40.2,0,0,0,0,0,0,0.852,0,0.148,0.23,0.77,0.23,39.9
-457495200000,1955,7,1954,10,40,7,0.54,0.137,0.403,21819,142.8,142.8,129.9,3,3,3,892.7,817.7,971.4,665.7,590.7,227,227,227,0,0,0,0.255,0.234,0.278,665.7,590.7,744.4,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.353,0.308,0.41,0.131,0.106,0.162,0.0058,0.0047,0.0073,0.835,0.688,1.01,0.037,0.03,0.045,21.69,21.21,22.14,0.937,0.931,0.941,0.979,0.976,0.98,0.918,0.909,0.923,44.21,39.82,48.59,43.29,38.85,47.61,0,0,0,0,0,0,0.722,0,0.137,0.25,0.75,0.25,40.4
-456890400000,1955,7,1954,10,41,7,0.439,0.137,0.302,16776,112,112,99.86,3,2,2.7142857142857144,726.2,666.8,794.3,499.2,439.8,227,227,227,0,0,0,0.314,0.286,0.34,499.2,439.8,567.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.256,0.222,0.294,0.0734,0.058,0.0969,0.0032,0.0025,0.0042,0.583,0.485,0.658,0.025,0.021,0.028,22.61,22.28,22.81,0.928,0.918,0.94,0.973,0.97,0.98,0.903,0.891,0.921,38.68,32.56,47.66,37.66,31.59,46.7,0,0,0,0,0,0,0.555,0,0.137,0.31,0.69,0.31,38.2
-456285600000,1955,7,1954,10,42,7,0.374,0.137,0.237,13555.4,89.15,89.15,80.69,2,2,2,618.2,583,659.9,391.2,356,227,227,227,0,0,0,0.368,0.344,0.389,391.2,356,432.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.202,0.189,0.218,0.0482,0.0412,0.0566,0.002,0.0017,0.0024,0.522,0.455,0.606,0.022,0.019,0.026,23.11,22.85,23.32,0.932,0.927,0.937,0.977,0.971,0.98,0.91,0.9,0.919,41.3,37.72,45.48,40.34,36.63,44.57,0,0,0,0,0,0,0.448,0,0.137,0.37,0.63,0.37,36.2
-455680800000,1955,7,1954,10,43,7,0.334,0.137,0.196,11232.9,69.95,69.95,66.86,2,2,2,551.6,527.3,566.9,324.6,300.3,227,227,227,0,0,0,0.412,0.4,0.43,324.6,300.3,339.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.178,0.17,0.184,0.0349,0.0301,0.038,0.0015,0.0013,0.0016,0.4,0.359,0.426,0.017,0.015,0.018,23.52,23.42,23.67,0.921,0.916,0.924,0.97,0.97,0.97,0.893,0.889,0.896,34.47,31.93,36.06,33.43,30.97,34.97,0,0,0,0,0,0,0.371,0,0.138,0.41,0.59,0.41,33.6
-455076000000,1955,8,1954,11,44,7,0.304,0.111,0.193,11118.8,70.38,70.38,66.18,2,2,2,502.5,479.6,523,318.5,295.6,184,184,184,0,0,0,0.367,0.352,0.384,318.5,295.6,339,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.165,0.18,0.0337,0.0291,0.0378,0.0014,0.0012,0.0016,0.386,0.349,0.421,0.016,0.014,0.018,23.75,23.63,23.89,0.92,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,34.12,31.7,36.28,33.09,30.74,35.19,0,0,0,0,0,0,0.368,0,0.111,0.37,0.63,0.37,36.6
-454471200000,1955,8,1954,11,45,7,0.283,0.111,0.172,9923.1,61.49,61.49,59.07,2,2,2,467.9,459.3,479.6,283.9,275.3,184,184,184,0,0,0,0.393,0.384,0.401,283.9,275.3,295.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.158,0.165,0.0268,0.0251,0.0291,0.0011,0.001,0.0012,0.33,0.317,0.349,0.014,0.013,0.014,23.96,23.89,24.02,0.913,0.911,0.915,0.97,0.97,0.97,0.885,0.883,0.888,30.45,29.52,31.7,29.53,28.64,30.74,0,0,0,0,0,0,0.328,0,0.111,0.39,0.61,0.39,35.1
-453866400000,1955,8,1954,11,46,7,0.269,0.111,0.158,9111.14,57.28,57.28,54.23,2,2,2,444.7,426.6,459.3,260.7,242.6,184,184,184,0,0,0,0.414,0.401,0.431,260.7,242.6,275.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.146,0.158,0.0221,0.0185,0.0251,0.00091,0.00076,0.001,0.295,0.269,0.317,0.012,0.011,0.013,24.1,24.02,24.21,0.907,0.902,0.911,0.97,0.97,0.97,0.88,0.875,0.883,27.96,25.98,29.52,27.12,25.2,28.64,0,0,0,0,0,0,0.301,0,0.111,0.41,0.59,0.41,33.9
-453261600000,1955,8,1954,11,47,7,0.247,0.111,0.136,7999.54,49.5,49.5,47.62,2,1,1.5714285714285714,409.1,398.1,422.5,225.1,214.1,184,184,184,0,0,0,0.45,0.436,0.462,225.1,214.1,238.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.136,0.145,0.015,0.0128,0.0177,0.00061,0.00052,0.00072,0.351,0.243,0.491,0.014,0.0099,0.02,24.21,24.1,24.32,0.915,0.894,0.939,0.974,0.97,0.98,0.892,0.868,0.921,34.7,23.89,48.6,33.87,23.18,47.62,0,0,0,0,0,0,0.265,0,0.111,0.45,0.55,0.45,32.4
-452656800000,1955,8,1954,11,48,7,0.231,0.0954,0.135,8004.24,50.93,50.93,47.64,2,1,1.5714285714285714,381.6,373,391.8,223.9,202.5,157.7,138,184,0,0,0,0.412,0.362,0.476,223.9,202.5,242.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.137,0.132,0.142,0.0148,0.0105,0.0186,0.0006,0.00043,0.00075,0.337,0.254,0.451,0.014,0.01,0.018,24.35,24.19,24.48,0.916,0.899,0.937,0.974,0.97,0.98,0.892,0.872,0.918,34.23,25.37,46.18,33.4,24.61,45.25,0,0,0,0,0,0,0.265,0,0.096,0.41,0.58,0.42,34.7
-452052000000,1955,9,1954,12,49,7,0.217,0.0835,0.133,7890.43,49.21,49.21,46.97,2,1,1.5714285714285714,358,344.6,373,220,206.6,138,138,138,0,0,0,0.386,0.37,0.4,220,206.6,235,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.139,0.014,0.0113,0.017,0.00056,0.00046,0.00069,0.333,0.237,0.462,0.013,0.0095,0.019,24.48,24.39,24.56,0.914,0.894,0.938,0.974,0.97,0.98,0.89,0.867,0.919,34.17,23.94,47.6,33.34,23.22,46.65,0,0,0,0,0,0,0.261,0,0.084,0.38,0.61,0.39,36.4
-451447200000,1955,9,1954,12,50,7,0.201,0.0835,0.117,7181.05,44.07,44.07,42.74,1,1,1,332.3,325.7,338.3,194.3,187.7,138,138,138,0,0,0,0.415,0.408,0.424,194.3,187.7,200.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.123,0.127,0.00943,0.00877,0.0101,0.00038,0.00035,0.0004,0.401,0.381,0.421,0.016,0.015,0.017,24.54,24.49,24.59,0.933,0.931,0.935,0.98,0.98,0.98,0.914,0.912,0.916,43.62,42.14,44.97,42.74,41.3,44.07,0,0,0,0,0,0,0.237,0,0.084,0.42,0.58,0.42,35.7
-450842400000,1955,9,1954,12,51,7,0.186,0.0835,0.103,6228.08,40.84,40.84,37.07,1,1,1,307.9,302.3,323.6,169.9,164.3,138,138,138,0,0,0,0.448,0.426,0.456,169.9,164.3,185.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.114,0.122,0.00699,0.00643,0.00856,0.00028,0.00026,0.00034,0.328,0.312,0.374,0.013,0.012,0.015,24.73,24.61,24.78,0.925,0.923,0.931,0.972,0.97,0.98,0.899,0.895,0.912,38.12,36.84,41.68,37.07,35.74,40.84,0,0,0,0,0,0,0.206,0,0.083,0.45,0.55,0.45,33.5
-450237600000,1955,9,1954,12,52,7,0.178,0.0786,0.0996,6040.46,39.84,39.84,35.96,1,1,1,294.6,290.5,302.3,164.6,152.5,130,110,138,0,0,0,0.441,0.379,0.475,164.6,152.5,180.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.11,0.117,0.00646,0.00525,0.00805,0.00026,0.00021,0.00032,0.313,0.28,0.356,0.012,0.011,0.014,24.81,24.78,24.86,0.923,0.918,0.929,0.972,0.97,0.978,0.897,0.891,0.908,36.98,34.14,40.75,35.96,33.12,39.84,0,0,0,0,0,0,0.2,0,0.0784,0.44,0.56,0.44,33.9
-449632800000,1955,10,1955,1,1,7,0.166,0.0665,0.0999,6079.91,39.02,39.02,36.19,1,1,1,275.2,266.8,287.2,165.2,156.8,110,110,110,0,0,0,0.4,0.383,0.412,165.2,156.8,177.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.116,0.00652,0.00568,0.00772,0.00026,0.00023,0.00031,0.312,0.289,0.346,0.012,0.011,0.014,24.89,24.81,24.94,0.923,0.92,0.928,0.972,0.97,0.976,0.897,0.892,0.905,37.22,35.29,39.98,36.19,34.23,39.02,0,0,0,0,0,0,0.201,0,0.0661,0.4,0.6,0.4,36.6
-449028000000,1955,10,1955,1,2,7,0.159,0.0665,0.0923,5592.25,34.23,34.23,33.29,1,1,1,262.6,258.8,266.8,152.6,148.8,110,110,110,0,0,0,0.419,0.412,0.425,152.6,148.8,156.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.106,0.109,0.00526,0.00488,0.00568,0.00021,0.00019,0.00023,0.277,0.268,0.289,0.011,0.011,0.011,24.97,24.94,25,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.889,0.892,34.32,33.44,35.29,33.29,32.44,34.23,0,0,0,0,0,0,0.185,0,0.0667,0.42,0.58,0.42,35.2
-448423200000,1955,10,1955,1,3,7,0.157,0.0665,0.0902,5464.72,34.23,34.23,32.53,1,1,1,259.2,249.8,266.8,149.2,139.8,110,110,110,0,0,0,0.425,0.412,0.44,149.2,139.8,156.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.109,0.00492,0.00398,0.00568,0.00019,0.00016,0.00023,0.269,0.245,0.289,0.011,0.0097,0.011,24.99,24.94,25.06,0.917,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.892,33.53,31.36,35.29,32.53,30.42,34.23,0,0,0,0,0,0,0.181,0,0.0668,0.42,0.57,0.43,34.8
-447818400000,1955,10,1955,1,4,7,0.161,0.0665,0.0948,5750.15,34.23,34.23,34.23,1,1,1,266.8,266.8,266.8,156.8,156.8,110,110,110,0,0,0,0.412,0.412,0.412,156.8,156.8,156.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.109,0.00568,0.00568,0.00568,0.00023,0.00023,0.00023,0.289,0.289,0.289,0.011,0.011,0.011,24.94,24.94,24.94,0.92,0.92,0.92,0.97,0.97,0.97,0.892,0.892,0.892,35.29,35.29,35.29,34.23,34.23,34.23,0,0,0,0,0,0,0.19,0,0.0662,0.41,0.59,0.41,35.7
-447213600000,1955,10,1955,1,5,7,0.161,0.0645,0.0969,5882.5,35.15,35.15,35.01,1,1,1,266.8,266.8,266.8,160.2,156.8,106.6,106,110,0,0,0,0.399,0.397,0.412,160.2,156.8,160.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.11,0.00602,0.00568,0.00608,0.00024,0.00023,0.00024,0.297,0.289,0.299,0.012,0.011,0.012,24.94,24.93,24.94,0.921,0.92,0.922,0.97,0.97,0.97,0.894,0.892,0.894,36.1,35.29,36.23,35.01,34.23,35.15,0,0,0,0,0,0,0.195,0,0.0641,0.4,0.6,0.4,36.5
-446608800000,1955,11,1955,2,6,7,0.164,0.0641,0.1,6102.36,39.16,39.16,36.32,1,1,1,271.8,266.8,283.6,165.8,160.8,106,106,106,0,0,0,0.39,0.374,0.397,165.8,160.8,177.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.116,0.00658,0.00608,0.00776,0.00026,0.00024,0.00031,0.313,0.299,0.347,0.012,0.012,0.014,24.9,24.82,24.93,0.923,0.922,0.928,0.972,0.97,0.976,0.897,0.894,0.906,37.38,36.23,40.11,36.32,35.15,39.16,0,0,0,0,0,0,0.202,0,0.064,0.39,0.61,0.39,37.2
-446004000000,1955,11,1955,2,7,7,0.189,0.0641,0.125,7641.79,48.14,48.14,45.49,2,1,1.1428571428571428,313,294.7,331.6,207,188.7,106,106,106,0,0,0,0.339,0.32,0.36,207,188.7,225.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.12,0.133,0.0116,0.00887,0.0151,0.00046,0.00035,0.00061,0.403,0.238,0.479,0.016,0.0095,0.019,24.63,24.5,24.74,0.93,0.895,0.939,0.979,0.97,0.98,0.91,0.869,0.921,42.99,24.47,49.13,42.1,23.74,48.14,0,0,0,0,0,0,0.253,0,0.064,0.34,0.66,0.34,40.4
-445399200000,1955,11,1955,2,8,7,0.198,0.0641,0.134,8000.6,48.33,48.33,47.62,2,1,1.5714285714285714,327.5,323.6,335.5,221.5,217.6,106,106,106,0,0,0,0.324,0.316,0.328,221.5,217.6,229.5,990,990,990,965,965,965.1,25,24.9,25,0.131,0.13,0.134,0.0143,0.0135,0.0159,0.00057,0.00054,0.00064,0.34,0.23,0.479,0.014,0.0092,0.019,24.62,24.5,24.74,0.914,0.893,0.939,0.974,0.97,0.98,0.891,0.866,0.921,34.97,23.8,49.13,34.13,23.09,48.14,0,0,0,0,0,0,0.265,0,0.064,0.32,0.68,0.32,40.4
-444794400000,1955,11,1955,2,9,7,0.21,0.0683,0.142,8312.1,51.04,51.04,49.48,2,2,2,347.9,338.3,360.3,235,228.9,112.9,106,118,0,0,0,0.324,0.308,0.34,235,228.9,242.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.135,0.14,0.017,0.0158,0.0185,0.00068,0.00063,0.00074,0.252,0.244,0.263,0.01,0.0098,0.011,24.61,24.54,24.66,0.899,0.897,0.902,0.97,0.97,0.97,0.872,0.87,0.875,25.5,24.79,26.31,24.74,24.04,25.52,0,0,0,0,0,0,0.275,0,0.068,0.33,0.68,0.32,39.6
-444189600000,1955,12,1955,3,10,7,0.23,0.0702,0.16,9355.95,62.17,62.17,55.69,2,2,2,380.1,360.3,398.1,264.1,242.3,116,104,118,0,0,0,0.306,0.261,0.327,264.1,242.3,294.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.14,0.156,0.0228,0.0185,0.0288,0.00092,0.00074,0.0012,0.294,0.263,0.338,0.012,0.011,0.014,24.41,24.27,24.54,0.908,0.902,0.915,0.97,0.97,0.97,0.881,0.875,0.888,28.71,26.31,32.05,27.85,25.52,31.09,0,0,0,0,0,0,0.309,0,0.07,0.31,0.7,0.3,40.7
-443584800000,1955,12,1955,3,11,7,0.254,0.0629,0.191,11200.2,69.95,69.95,66.67,2,2,2,419.7,402.9,435.5,315.7,298.9,104,104,104,0,0,0,0.248,0.239,0.258,315.7,298.9,331.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.158,0.169,0.0331,0.0298,0.0363,0.0014,0.0012,0.0015,0.373,0.345,0.4,0.015,0.014,0.016,24.14,24.04,24.24,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,34.36,32.56,36.06,33.33,31.58,34.98,0,0,0,0,0,0,0.37,0,0.063,0.25,0.75,0.25,44.1
-442980000000,1955,12,1955,3,12,7,0.272,0.0629,0.209,12282.4,77.51,77.51,73.11,2,2,2,450.2,440,470.2,346.2,336,104,104,104,0,0,0,0.231,0.221,0.236,346.2,336,366.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.174,0.171,0.181,0.0392,0.0372,0.0432,0.0016,0.0015,0.0018,0.426,0.408,0.462,0.017,0.017,0.019,23.95,23.82,24.01,0.925,0.924,0.929,0.972,0.97,0.975,0.899,0.896,0.906,37.62,36.54,39.73,36.55,35.44,38.75,0,0,0,0,0,0,0.406,0,0.063,0.23,0.77,0.23,45.2
-442375200000,1955,12,1955,3,13,7,0.298,0.0643,0.234,13737.8,89.41,89.41,81.77,2,2,2,493.1,459.3,527.3,386.8,355.3,106.3,104,120,0,0,0,0.216,0.197,0.228,386.8,355.3,423.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.189,0.178,0.202,0.0474,0.0411,0.0547,0.002,0.0017,0.0023,0.502,0.442,0.573,0.021,0.018,0.024,23.68,23.45,23.89,0.932,0.927,0.937,0.977,0.973,0.98,0.91,0.902,0.918,41.83,38.58,45.62,40.89,37.53,44.7,0,0,0,0,0,0,0.454,0,0.064,0.22,0.79,0.21,46.1
-441770400000,1956,1,1955,4,14,7,0.332,0.0726,0.26,15177.4,93.14,93.14,90.34,2,2,2,549.6,527.3,563.9,429.6,407.3,120,120,120,0,0,0,0.219,0.213,0.228,429.6,407.3,443.9,990,990,990,966.1,966,966.1,23.9,23.9,24,0.205,0.197,0.21,0.0559,0.0515,0.0588,0.0023,0.0021,0.0025,0.588,0.542,0.618,0.025,0.023,0.026,23.34,23.24,23.48,0.938,0.935,0.939,0.98,0.98,0.98,0.919,0.916,0.92,46.09,43.86,47.52,45.17,42.98,46.57,0,0,0,0,0,0,0.502,0,0.072,0.22,0.78,0.22,45.7
-441165600000,1956,1,1955,4,15,7,0.372,0.0726,0.299,16867.3,106.6,106.6,100.4,3,3,3,615,583,647.6,495,463,120,120,120,0,0,0,0.195,0.185,0.206,495,463,527.6,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.237,0.219,0.255,0.0702,0.0626,0.0811,0.003,0.0026,0.0034,0.5,0.45,0.555,0.021,0.019,0.024,23.14,22.95,23.33,0.922,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.898,34.5,32.39,36.64,33.47,31.42,35.54,0,0,0,0,0,0,0.558,0,0.073,0.2,0.8,0.2,45.3
-440560800000,1956,1,1955,4,16,7,0.406,0.0726,0.333,18685,117.6,117.6,111.2,3,3,3,671,654.2,702.7,551,534.2,120,120,120,0,0,0,0.179,0.171,0.183,551,534.2,582.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.269,0.259,0.287,0.0904,0.0837,0.103,0.0039,0.0036,0.0044,0.598,0.567,0.657,0.026,0.024,0.028,22.82,22.63,22.92,0.928,0.926,0.931,0.972,0.97,0.976,0.902,0.898,0.909,38.14,37.06,40.14,37.07,35.95,39.19,0,0,0,0,0,0,0.618,0,0.073,0.18,0.82,0.18,46
-439956000000,1956,1,1955,4,17,7,0.449,0.0726,0.377,21050,131.8,131.8,125.3,3,3,3,743.1,712.1,779.4,623.1,592.1,120,120,120,0,0,0,0.162,0.154,0.169,623.1,592.1,659.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.31,0.292,0.33,0.117,0.107,0.128,0.0051,0.0046,0.0056,0.732,0.674,0.8,0.032,0.029,0.035,22.4,22.18,22.58,0.935,0.932,0.938,0.979,0.978,0.98,0.916,0.911,0.919,42.64,40.73,44.83,41.77,39.82,43.93,0,0,0,0,0,0,0.696,0,0.072,0.16,0.84,0.16,46.9
-439351200000,1956,1,1955,4,18,7,0.508,0.0799,0.428,23349.6,143.6,143.6,139,4,3,3.2857142857142856,840.1,803.7,885.1,708,682.3,132.1,120,137,0,0,0,0.157,0.147,0.167,708,682.3,748.1,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.361,0.344,0.39,0.145,0.135,0.164,0.0064,0.0059,0.0073,0.846,0.785,0.895,0.037,0.035,0.039,21.89,21.76,22.04,0.936,0.927,0.94,0.977,0.97,0.98,0.915,0.899,0.922,43.91,36.66,47.41,42.93,35.56,46.47,0,0,0,0,0,0,0.772,0,0.08,0.16,0.84,0.16,46
-438746400000,1956,2,1955,5,19,7,0.548,0.0829,0.465,24753,154.4,154.4,147.3,4,4,4,906.5,885.1,947,769.5,748.1,137,137,137,0,0,0,0.151,0.145,0.155,769.5,748.1,810,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.41,0.39,0.447,0.175,0.164,0.198,0.0078,0.0073,0.0089,0.847,0.802,0.935,0.038,0.036,0.042,21.63,21.38,21.76,0.929,0.927,0.933,0.972,0.97,0.975,0.903,0.9,0.909,37.91,37.01,39.59,36.83,35.9,38.6,0,0,0,0,0,0,0.819,0,0.083,0.15,0.85,0.15,45.2
-438141600000,1956,2,1955,5,20,7,0.622,0.0829,0.539,28116.9,172.2,172.2,167.4,4,4,4,1028,971.4,1060,890.9,834.4,137,137,137,0,0,0,0.133,0.129,0.141,890.9,834.4,923,990,990,990,968,967.8,968.1,22,21.9,22.2,0.521,0.469,0.55,0.263,0.218,0.288,0.012,0.0098,0.013,1.13,0.995,1.22,0.052,0.045,0.055,20.88,20.7,21.22,0.937,0.934,0.938,0.98,0.977,0.98,0.918,0.913,0.919,42.71,40.55,43.92,41.84,39.62,43.05,0,0,0,0,0,0,0.93,0,0.083,0.13,0.87,0.13,45.2
-437536800000,1956,2,1955,5,21,7,0.768,0.0829,0.638,31256.7,192,192,186.1,4,4,4,1270,1089,1528,1133,952.5,137,137,137,77.43,0,291,0.109,0.0897,0.126,1055,952.5,1100,990,990,990,968.8,968.2,969.6,21.2,20.4,21.8,0.746,0.577,0.893,0.425,0.312,0.48,0.02,0.014,0.024,1.67,1.29,1.91,0.079,0.059,0.093,19.58,18.52,20.53,0.938,0.936,0.94,0.98,0.98,0.98,0.92,0.917,0.921,47.46,45,48.99,46.51,44.1,48.01,0,0,0,0,0,0,1.03,0,0.13,0.11,0.83,0.17,40.7
-436932000000,1956,2,1955,5,22,7,1.35,0.118,0.665,26999.6,179.5,179.5,160.7,4,4,4,2227,1631,2873,2032,1494,195.3,137,239,931.4,394,1534,0.087,0.0684,0.108,1100,1100,1100,990,990,990,971.6,969.9,973.2,18.4,16.8,20.1,0.922,0.906,0.926,0.48,0.48,0.48,0.026,0.024,0.029,1.94,1.92,1.94,0.11,0.096,0.12,16.49,14.85,18.17,0.925,0.912,0.934,0.976,0.97,0.98,0.903,0.884,0.916,41.14,36.51,45.79,40.18,35.41,44.88,0,0,0,0,0,0,0.893,0,0.685,0.087,0.49,0.51,20
-436327200000,1956,3,1955,6,23,7,2.46,0.145,0.665,18938.4,129.7,129.7,112.7,4,4,4,4060,3332,4525,3821,3093,239,239,239,2721,1993,3186,0.0595,0.0528,0.0717,1100,1100,1100,990,990,990,975.7,974.3,976.6,14.3,13.4,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.031,0.036,1.94,1.94,1.94,0.14,0.12,0.15,12.31,11.42,13.79,0.874,0.864,0.899,0.97,0.97,0.97,0.848,0.838,0.872,29.05,26.6,33.43,28.18,25.8,32.43,0,0,0,0,0,0,0.626,0,1.795,0.059,0.27,0.73,7.7
-435722400000,1956,3,1955,6,24,7,2.71,0.145,0.665,17457.9,106.3,106.3,103.9,4,4,4,4482,4336,4629,4243,4097,239,239,239,3143,2997,3290,0.0533,0.0516,0.0551,1100,1100,1100,990,990,990,976.6,976.3,976.8,13.4,13.2,13.7,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.5,11.23,11.76,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.78,26.15,27.4,25.98,25.37,26.58,0,0,0,0,0,0,0.577,0,2.045,0.054,0.25,0.75,6.44
-435117600000,1956,3,1955,6,25,7,2.44,0.145,0.665,18861.4,116.4,116.4,112.3,4,4,4,4039,3867,4253,3800,3628,239,239,239,2700,2528,2914,0.0592,0.0562,0.0618,1100,1100,1100,990,990,990,975.7,975.4,976.1,14.3,13.9,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.32,11.92,12.66,0.871,0.864,0.878,0.97,0.97,0.97,0.845,0.838,0.852,28.94,27.76,29.99,28.07,26.92,29.09,0,0,0,0,0,0,0.624,0,1.775,0.059,0.27,0.73,7.73
-434512800000,1956,3,1955,6,26,7,2.23,0.149,0.665,20340.4,122.1,122.1,121.1,4,4,4,3682,3639,3812,3435,3344,247,239,295,2335,2244,2473,0.0671,0.0627,0.0811,1100,1100,1100,990,990,990,975,974.9,975.3,15,14.7,15.1,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.05,12.78,13.14,0.886,0.881,0.888,0.97,0.97,0.97,0.86,0.854,0.861,31.2,30.36,31.48,30.27,29.45,30.53,0,0,0,0,0,0,0.673,0,1.565,0.067,0.3,0.7,9.12
-433908000000,1956,4,1955,7,27,7,2.15,0.178,0.665,20877.2,125.6,125.6,124.3,4,4,4,3553,3496,3619,3258,3201,295,295,295,2157,2101,2224,0.0831,0.0815,0.0844,1100,1100,1100,990,990,990,974.7,974.6,974.9,15.3,15.1,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.33,13.19,13.45,0.891,0.889,0.893,0.97,0.97,0.97,0.864,0.862,0.866,32.03,31.61,32.38,31.07,30.66,31.41,0,0,0,0,0,0,0.69,0,1.485,0.083,0.31,0.69,9.71
-433303200000,1956,4,1955,7,28,7,2.26,0.178,0.665,20093.1,123.8,123.8,119.6,4,4,4,3739,3573,3901,3444,3278,295,295,295,2344,2178,2506,0.079,0.0756,0.0826,1100,1100,1100,990,990,990,975.1,974.8,975.5,14.9,14.5,15.2,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.93,12.59,13.28,0.884,0.877,0.89,0.97,0.97,0.97,0.857,0.85,0.864,30.83,29.76,31.9,29.9,28.87,30.94,0,0,0,0,0,0,0.664,0,1.595,0.079,0.29,0.71,8.89
-432698400000,1956,4,1955,7,29,7,2.5,0.178,0.665,18547.6,114.5,114.5,110.4,4,4,4,4132,3940,4432,3837,3645,295,295,295,2737,2545,3037,0.0715,0.0666,0.0749,1100,1100,1100,990,990,990,975.9,975.6,976.5,14.1,13.5,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.14,11.59,12.51,0.869,0.864,0.875,0.97,0.97,0.97,0.843,0.838,0.849,28.45,26.99,29.51,27.6,26.18,28.62,0,0,0,0,0,0,0.613,0,1.835,0.071,0.27,0.73,7.42
-432093600000,1956,4,1955,7,30,7,2.87,0.178,0.665,16735.9,103.9,103.9,99.62,4,4,4,4741,4485,4985,4446,4190,295,295,295,3346,3090,3590,0.0623,0.0592,0.0658,1100,1100,1100,990,990,990,977,976.6,977.5,13,12.5,13.4,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.036,0.038,1.94,1.94,1.94,0.15,0.14,0.16,11.02,10.58,11.49,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.67,24.63,26.77,24.9,23.9,25.97,0,0,0,0,0,0,0.553,0,2.205,0.062,0.23,0.77,5.83
-431488800000,1956,4,1955,7,31,7,3.26,0.202,0.665,6659.06,93.94,93.94,39.64,4,4,4,5382,5115,5612,5049,4820,333.6,295,340,3949,3720,4172,0.062,0.0577,0.0646,1100,1100,1100,990.04,990.02,990.06,978.1,977.7,978.5,11.9,11.6,12.3,0.912,0.905,0.92,0.48,0.48,0.48,0.04,0.039,0.041,1.93,1.92,1.94,0.16,0.16,0.17,10.01,9.684,10.39,0.37,0,0.864,0.416,0,0.97,0.359,0,0.838,10.22,0,24.21,9.909,0,23.48,0,0,4,0,0,0.571,0.22,0.571,2.595,0.062,0.2,0.8,2.04
-430884000000,1956,5,1955,8,32,7,3.42,0.206,0.665,0,0,0,0,4,4,4,5654,5631,5673,5314,5291,340,340,340,4214,4191,4233,0.0601,0.0599,0.0604,1100,1100,1100,990.06,990.06,990.06,978.5,978.5,978.5,11.5,11.5,11.6,0.904,0.903,0.905,0.48,0.48,0.48,0.042,0.041,0.042,1.92,1.92,1.92,0.17,0.17,0.17,9.623,9.597,9.657,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.755,0.06,0.19,0.81,0
-430279200000,1956,5,1955,8,33,7,3.31,0.206,0.665,4383.83,91.45,91.45,26.09,4,4,4,5465,5308,5669,5125,4968,340,340,340,4025,3868,4229,0.0623,0.06,0.0641,1100,1100,1100,990.04,990.03,990.06,978.2,978,978.5,11.8,11.5,12,0.91,0.904,0.915,0.48,0.48,0.48,0.041,0.04,0.042,1.92,1.92,1.93,0.16,0.16,0.17,9.893,9.603,10.12,0.247,0,0.864,0.277,0,0.97,0.239,0,0.838,6.725,0,23.57,6.524,0,22.86,0,0,5,0,0,0.714,0.145,0.714,2.645,0.062,0.2,0.8,1.32
-429674400000,1956,5,1955,8,34,7,2.92,0.206,0.665,16549.7,105,105,98.51,4,4,4,4820,4415,5223,4480,4075,340,340,340,3380,2975,3783,0.0708,0.0651,0.077,1100,1100,1100,990.01,990,990.02,977.2,976.4,977.9,12.8,12.2,13.6,0.924,0.917,0.926,0.48,0.48,0.48,0.037,0.035,0.039,1.94,1.93,1.94,0.15,0.14,0.16,10.9,10.24,11.62,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.39,23.85,27.06,24.63,23.14,26.25,0,0,0,0,0,0,0.547,0,2.255,0.071,0.23,0.77,5.67
-429069600000,1956,5,1955,8,35,7,2.42,0.193,0.665,19017.7,118.8,118.8,113.2,4,4,4,4005,3773,4305,3685,3480,319.9,293,340,2585,2380,2865,0.0798,0.0747,0.0856,1100,1100,1100,990,990,990,975.7,975.2,976.2,14.3,13.8,14.8,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.032,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.39,11.82,12.86,0.873,0.864,0.883,0.97,0.97,0.97,0.847,0.838,0.856,29.18,27.53,30.61,28.3,26.71,29.69,0,0,0,0,0,0,0.629,0,1.755,0.08,0.27,0.73,7.86
-428464800000,1956,6,1955,9,36,7,2.07,0.177,0.665,21450.3,134.5,134.5,127.7,4,4,4,3414,3139,3639,3121,2846,293,293,293,2021,1746,2246,0.086,0.0805,0.0933,1100,1100,1100,990,990,990,974.4,973.9,974.9,15.6,15.1,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.62,13.14,14.21,0.896,0.888,0.904,0.97,0.97,0.97,0.869,0.861,0.877,32.91,31.48,34.65,31.92,30.53,33.61,0,0,0,0,0,0,0.709,0,1.405,0.086,0.32,0.68,10.4
-427860000000,1956,6,1955,9,37,7,1.74,0.177,0.665,23818,147.4,147.4,141.8,4,4,4,2870,2671,3068,2577,2378,293,293,293,1478,1278,1675,0.102,0.0955,0.11,1100,1100,1100,990,990,990,973.2,972.7,973.7,16.8,16.3,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.86,14.38,15.34,0.912,0.906,0.917,0.97,0.97,0.972,0.884,0.879,0.891,36.53,35.15,37.92,35.44,34.1,36.84,0,0,0,0,0,0,0.788,0,1.075,0.1,0.38,0.62,13.7
-427255200000,1956,6,1955,9,38,7,1.45,0.177,0.665,26079.3,160.2,160.2,155.2,4,4,4,2405,2232,2617,2112,1939,293,293,293,1012,839,1224,0.122,0.112,0.131,1100,1100,1100,990,990,990,972.1,971.7,972.6,17.9,17.4,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.98,15.47,16.4,0.923,0.918,0.926,0.976,0.972,0.978,0.9,0.893,0.905,39.78,38.31,40.95,38.81,37.25,40.05,0,0,0,0,0,0,0.862,0,0.785,0.12,0.46,0.54,18
-426650400000,1956,6,1955,9,39,7,1.22,0.174,0.665,27914.4,170.9,170.9,166.2,4,4,4,2023,1872,2188,1736,1616,287.7,256,293,635.7,516,795,0.142,0.134,0.152,1100,1100,1100,990,990,990,971.1,970.7,971.6,18.9,18.4,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.93,16.51,17.37,0.928,0.926,0.931,0.98,0.979,0.98,0.91,0.907,0.912,42.4,41.23,43.61,41.54,40.36,42.74,0,0,0,0,0,0,0.923,0,0.555,0.14,0.55,0.45,22.9
-426045600000,1956,7,1955,10,40,7,1.03,0.155,0.665,29689.2,182.2,182.2,176.7,4,4,4,1707,1551,1832,1451,1295,256,256,256,350.9,195,476,0.15,0.14,0.165,1100,1100,1100,990,990,990,970.2,969.7,970.6,19.8,19.4,20.3,0.921,0.911,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.095,0.1,17.91,17.5,18.42,0.933,0.931,0.935,0.98,0.98,0.98,0.915,0.913,0.917,45.08,43.96,46.47,44.18,43.08,45.54,0,0,0,0,0,0,0.982,0,0.365,0.15,0.65,0.35,28.8
-425440800000,1956,7,1955,10,41,7,0.855,0.155,0.657,31178.4,188.6,188.6,185.6,4,4,4,1413,1291,1511,1157,1035,256,256,256,70.71,0,155,0.182,0.169,0.198,1087,1035,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.839,0.732,0.9,0.463,0.396,0.48,0.022,0.019,0.023,1.82,1.6,1.92,0.088,0.076,0.094,18.97,18.56,19.58,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.34,46.66,48.12,46.4,45.72,47.16,0,0,0,0,0,0,1.03,0,0.198,0.18,0.77,0.23,36.5
-424836000000,1956,7,1955,10,42,7,0.705,0.155,0.55,27980.7,173.8,173.8,166.6,4,4,4,1166,1089,1217,910.1,833.5,256,256,256,0,0,0,0.22,0.21,0.235,910.1,833.5,960.6,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.57,0.498,0.623,0.278,0.217,0.318,0.013,0.0099,0.015,1.21,1.02,1.35,0.056,0.047,0.063,20.36,20.07,20.8,0.936,0.933,0.938,0.979,0.975,0.98,0.917,0.91,0.919,42.53,39.66,44.35,41.64,38.68,43.46,0,0,0,0,0,0,0.925,0,0.155,0.22,0.78,0.22,39.7
-424231200000,1956,7,1955,10,43,7,0.626,0.155,0.471,24570,154.2,154.2,146.3,4,3,3.7142857142857144,1035,952.4,1086,778.6,696.4,256,256,256,0,0,0,0.248,0.236,0.269,778.6,696.4,830.4,990,990,990,968,967.7,968.2,22,21.8,22.3,0.448,0.373,0.496,0.182,0.139,0.214,0.0083,0.0062,0.0098,0.949,0.871,1.01,0.043,0.04,0.046,21.05,20.81,21.4,0.934,0.929,0.94,0.975,0.97,0.98,0.911,0.901,0.922,40.82,36.93,47.06,39.81,35.82,46.12,0,0,0,0,0,0,0.813,0,0.155,0.25,0.75,0.25,39.2
-423626400000,1956,7,1955,10,44,7,0.531,0.132,0.399,21726.3,137.1,137.1,129.3,3,3,3,877.7,794.3,941.1,660.3,592.3,217.4,202,256,0,0,0,0.247,0.223,0.282,660.3,592.3,703.4,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.348,0.307,0.371,0.128,0.107,0.142,0.0057,0.0047,0.0063,0.819,0.69,0.901,0.036,0.03,0.04,21.77,21.47,22.23,0.937,0.932,0.94,0.979,0.976,0.98,0.918,0.909,0.921,44.01,40.1,46.63,43.11,39.15,45.7,0,0,0,0,0,0,0.718,0,0.132,0.25,0.75,0.25,40.9
-423021600000,1956,8,1955,11,45,7,0.443,0.122,0.321,17727.5,114.5,114.5,105.5,3,3,3,732.4,691.9,779.4,530.4,489.9,202,202,202,0,0,0,0.276,0.259,0.292,530.4,489.9,577.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.272,0.249,0.299,0.0824,0.068,0.101,0.0036,0.0029,0.0044,0.577,0.506,0.662,0.025,0.022,0.029,22.59,22.32,22.83,0.925,0.92,0.93,0.971,0.97,0.974,0.898,0.893,0.906,36.22,33.65,39.18,35.17,32.64,38.17,0,0,0,0,0,0,0.586,0,0.122,0.28,0.72,0.28,40
-422416800000,1956,8,1955,11,46,7,0.386,0.122,0.264,15074.2,95.63,95.63,89.73,3,2,2.142857142857143,637.9,601.8,673.1,435.9,399.8,202,202,202,0,0,0,0.317,0.3,0.336,435.9,399.8,471.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.22,0.204,0.239,0.0572,0.05,0.0642,0.0024,0.0021,0.0027,0.583,0.477,0.68,0.025,0.02,0.029,22.96,22.75,23.16,0.934,0.918,0.941,0.979,0.97,0.98,0.914,0.891,0.922,43.53,32.42,48.79,42.62,31.45,47.81,0,0,0,0,0,0,0.498,0,0.122,0.32,0.68,0.32,39.1
-421812000000,1956,8,1955,11,47,7,0.341,0.122,0.219,12599.5,80.43,80.43,75,2,2,2,564,542,589.2,362,340,202,202,202,0,0,0,0.358,0.343,0.373,362,340,387.2,990,990,990,966.1,966,966.3,23.9,23.7,24,0.191,0.183,0.2,0.0424,0.038,0.0474,0.0018,0.0016,0.002,0.466,0.426,0.512,0.02,0.018,0.022,23.4,23.24,23.54,0.928,0.924,0.932,0.973,0.97,0.978,0.903,0.896,0.912,38.52,36.25,41.1,37.5,35.16,40.22,0,0,0,0,0,0,0.417,0,0.122,0.36,0.64,0.36,36.9
-421207200000,1956,8,1955,11,48,7,0.31,0.112,0.197,11392.5,72.94,72.94,67.81,2,2,2,512.5,486,527.3,326.5,310.1,186,146,202,0,0,0,0.362,0.295,0.394,326.5,310.1,348.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.173,0.181,0.0353,0.032,0.0397,0.0015,0.0013,0.0016,0.401,0.375,0.436,0.017,0.016,0.018,23.69,23.63,23.79,0.921,0.918,0.926,0.97,0.97,0.971,0.894,0.891,0.899,34.95,33.12,37.57,33.91,32.12,36.47,0,0,0,0,0,0,0.377,0,0.113,0.36,0.64,0.36,36.8
-420602400000,1956,9,1955,12,49,7,0.284,0.0883,0.196,11381.8,69.8,69.8,67.75,2,2,2,469.6,455.7,479.6,323.6,309.7,146,146,146,0,0,0,0.311,0.304,0.32,323.6,309.7,333.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.172,0.167,0.175,0.0347,0.0319,0.0367,0.0014,0.0013,0.0015,0.392,0.369,0.409,0.016,0.015,0.017,23.89,23.83,23.98,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.895,34.92,33.44,35.98,33.87,32.43,34.9,0,0,0,0,0,0,0.376,0,0.088,0.31,0.69,0.31,40.1
-419997600000,1956,9,1955,12,50,7,0.263,0.0883,0.175,10179.1,62.77,62.77,60.59,2,2,2,435,426.6,445.5,289,280.6,146,146,146,0,0,0,0.336,0.328,0.342,289,280.6,299.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.16,0.157,0.163,0.0278,0.0261,0.0299,0.0011,0.0011,0.0012,0.336,0.322,0.352,0.014,0.013,0.014,24.11,24.04,24.16,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.885,0.889,31.23,30.33,32.36,30.29,29.42,31.39,0,0,0,0,0,0,0.337,0,0.088,0.34,0.67,0.33,38.7
-419392800000,1956,9,1955,12,51,7,0.245,0.0883,0.157,9134.11,57.5,57.5,54.37,2,2,2,405.4,391.8,420.3,259.4,245.8,146,146,146,0,0,0,0.36,0.347,0.373,259.4,245.8,274.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.149,0.145,0.155,0.0219,0.0192,0.0249,0.00089,0.00078,0.001,0.29,0.271,0.313,0.012,0.011,0.013,24.29,24.2,24.37,0.907,0.904,0.911,0.97,0.97,0.97,0.88,0.876,0.883,28.03,26.54,29.64,27.18,25.74,28.75,0,0,0,0,0,0,0.302,0,0.088,0.36,0.64,0.36,37.3
-418788000000,1956,9,1955,12,52,7,0.231,0.0883,0.142,8270.1,50.9,50.9,49.23,2,2,2,381.5,373,389.1,235.5,227,146,146,146,0,0,0,0.383,0.375,0.391,235.5,227,243.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.141,0.138,0.144,0.0171,0.0154,0.0186,0.00069,0.00062,0.00076,0.256,0.244,0.267,0.01,0.0099,0.011,24.44,24.39,24.49,0.899,0.896,0.902,0.97,0.97,0.97,0.872,0.869,0.875,25.37,24.42,26.24,24.61,23.69,25.45,0,0,0,0,0,0,0.273,0,0.089,0.38,0.61,0.39,35.8
-418183200000,1956,10,1956,1,1,7,0.218,0.0726,0.145,8504.54,52.78,52.78,50.62,2,2,2,360.6,350.2,370.4,240.6,230.2,120,120,120,0,0,0,0.333,0.324,0.343,240.6,230.2,250.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.137,0.144,0.0181,0.016,0.0201,0.00073,0.00065,0.00081,0.261,0.247,0.275,0.011,0.0099,0.011,24.54,24.47,24.6,0.902,0.897,0.905,0.97,0.97,0.97,0.874,0.87,0.878,26.09,24.92,27.21,25.31,24.17,26.39,0,0,0,0,0,0,0.281,0,0.073,0.33,0.67,0.33,39
-417578400000,1956,10,1956,1,2,7,0.203,0.0726,0.13,7855.45,48.15,48.15,46.76,2,1,1.2857142857142858,335.1,325.7,344.6,215.1,205.7,120,120,120,0,0,0,0.358,0.348,0.368,215.1,205.7,224.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.135,0.013,0.0111,0.0149,0.00052,0.00045,0.0006,0.397,0.234,0.484,0.016,0.0094,0.019,24.53,24.42,24.66,0.925,0.893,0.939,0.977,0.97,0.98,0.904,0.867,0.921,40.98,23.83,49.13,40.09,23.12,48.15,0,0,0,0,0,0,0.26,0,0.073,0.36,0.64,0.36,38.7
-416973600000,1956,10,1956,1,3,7,0.19,0.0726,0.117,7205.46,44.96,44.96,42.89,1,1,1,314.2,309.1,323.6,194.2,189.1,120,120,120,0,0,0,0.382,0.371,0.388,194.2,189.1,203.6,990,990,990,965,964.9,965,25,25,25.1,0.124,0.122,0.128,0.00947,0.00891,0.0107,0.00038,0.00036,0.00043,0.401,0.384,0.432,0.016,0.015,0.017,24.63,24.55,24.67,0.933,0.932,0.936,0.98,0.98,0.98,0.914,0.913,0.917,43.76,42.62,45.88,42.89,41.76,44.96,0,0,0,0,0,0,0.238,0,0.073,0.38,0.62,0.38,37.9
-416368800000,1956,10,1956,1,4,7,0.191,0.0726,0.118,7241.47,43.4,43.4,43.1,1,1,1,315.2,311.8,316.5,195.2,191.8,120,120,120,0,0,0,0.381,0.379,0.385,195.2,191.8,196.5,990,990,990,965,965,965,25,25,25,0.125,0.123,0.125,0.00952,0.00918,0.00965,0.00038,0.00037,0.00039,0.404,0.393,0.408,0.016,0.016,0.016,24.62,24.61,24.65,0.933,0.932,0.934,0.98,0.98,0.98,0.915,0.914,0.915,43.98,43.23,44.29,43.1,42.36,43.4,0,0,0,0,0,0,0.239,0,0.073,0.38,0.62,0.38,37.9
-415764000000,1956,10,1956,1,5,7,0.191,0.0705,0.121,7423.29,44.78,44.78,44.19,1,1,1,316.5,316.5,316.5,200,196.5,116.6,114,120,0,0,0,0.368,0.36,0.379,200,196.5,202.5,990,990,990,965,965,965,25,25,25,0.126,0.125,0.126,0.0101,0.00965,0.0105,0.00041,0.00039,0.00042,0.419,0.408,0.427,0.017,0.016,0.017,24.6,24.59,24.61,0.935,0.934,0.935,0.98,0.98,0.98,0.916,0.915,0.917,45.09,44.29,45.69,44.19,43.4,44.78,0,0,0,0,0,0,0.245,0,0.07,0.37,0.63,0.37,38.9
-415159200000,1956,11,1956,2,6,7,0.198,0.0683,0.13,7817.14,50.86,50.86,46.53,2,1,1.4285714285714286,328.1,306,346.9,215.3,192,112.9,106,114,0,0,0,0.345,0.306,0.373,215.3,192,240.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.131,0.123,0.138,0.0132,0.0092,0.0182,0.00053,0.00037,0.00073,0.351,0.238,0.48,0.014,0.0096,0.019,24.61,24.46,24.68,0.919,0.895,0.939,0.976,0.97,0.98,0.897,0.868,0.921,36.91,24.29,49.04,36.07,23.56,48.06,0,0,0,0,0,0,0.259,0,0.068,0.34,0.66,0.34,39.5
-414554400000,1956,11,1956,2,7,7,0.226,0.0641,0.162,9525.27,59.84,59.84,56.7,2,2,2,374.2,354,389.1,268.2,248,106,106,106,0,0,0,0.283,0.272,0.299,268.2,248,283.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.148,0.141,0.153,0.0236,0.0196,0.0266,0.00096,0.00079,0.0011,0.299,0.269,0.322,0.012,0.011,0.013,24.43,24.33,24.56,0.91,0.905,0.913,0.97,0.97,0.97,0.882,0.878,0.886,29.23,27.02,30.84,28.35,26.21,29.92,0,0,0,0,0,0,0.315,0,0.064,0.28,0.72,0.28,42.1
-413949600000,1956,11,1956,2,8,7,0.246,0.0676,0.178,10446.1,65.89,65.89,62.18,2,2,2,406.4,386.5,426.6,294.7,280.5,111.7,106,114,0,0,0,0.275,0.267,0.283,294.7,280.5,312.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.152,0.165,0.0289,0.0261,0.0325,0.0012,0.0011,0.0013,0.341,0.318,0.371,0.014,0.013,0.015,24.23,24.11,24.35,0.915,0.912,0.919,0.97,0.97,0.97,0.888,0.885,0.891,32.05,30.56,33.97,31.09,29.64,32.95,0,0,0,0,0,0,0.345,0,0.068,0.27,0.72,0.28,42.5
-413344800000,1956,11,1956,2,9,7,0.277,0.071,0.206,12044.3,75.77,75.77,71.69,2,2,2,458.1,435.5,486,340.6,321.5,117.4,114,126,0,0,0,0.256,0.246,0.27,340.6,321.5,360,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.168,0.183,0.0381,0.0343,0.042,0.0016,0.0014,0.0017,0.419,0.386,0.454,0.017,0.016,0.019,23.92,23.76,24.05,0.924,0.921,0.928,0.971,0.97,0.974,0.897,0.893,0.903,36.92,34.92,38.91,35.85,33.87,37.88,0,0,0,0,0,0,0.398,0,0.071,0.26,0.74,0.26,43.5
-412740000000,1956,12,1956,3,10,7,0.326,0.0762,0.25,14629.6,88.78,88.78,87.08,2,2,2,539.6,532.5,548.2,413.6,406.5,126,126,126,0,0,0,0.233,0.23,0.237,413.6,406.5,422.2,990,990,990,966,966,966.1,24,23.9,24,0.202,0.199,0.205,0.0527,0.0513,0.0544,0.0022,0.0021,0.0023,0.557,0.543,0.575,0.023,0.023,0.024,23.41,23.36,23.46,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,44.43,43.72,45.29,43.54,42.84,44.39,0,0,0,0,0,0,0.484,0,0.076,0.23,0.77,0.23,44.9
-412135200000,1956,12,1956,3,11,7,0.328,0.0762,0.252,14740.1,88.78,88.78,87.74,2,2,2,542.9,542,548.2,416.9,416,126,126,126,0,0,0,0.232,0.23,0.232,416.9,416,422.2,990,990,990,966,966,966.1,24,23.9,24,0.203,0.203,0.205,0.0534,0.0532,0.0544,0.0022,0.0022,0.0023,0.564,0.562,0.575,0.024,0.023,0.024,23.39,23.36,23.4,0.936,0.936,0.937,0.98,0.98,0.98,0.917,0.917,0.918,44.76,44.68,45.29,43.87,43.78,44.39,0,0,0,0,0,0,0.487,0,0.076,0.23,0.77,0.23,44.9
-411530400000,1956,12,1956,3,12,7,0.33,0.0741,0.256,14977.4,91.05,91.05,89.15,2,2,2,546.3,542,551,423.8,416,122.6,118,126,0,0,0,0.224,0.214,0.232,423.8,416,433,990,990,990,966.1,966,966.1,23.9,23.9,24,0.205,0.203,0.207,0.0548,0.0532,0.0566,0.0023,0.0022,0.0024,0.577,0.562,0.596,0.024,0.023,0.025,23.36,23.32,23.4,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,45.49,44.68,46.45,44.58,43.78,45.52,0,0,0,0,0,0,0.495,0,0.074,0.22,0.78,0.22,45.4
-410925600000,1956,12,1956,3,13,7,0.334,0.0714,0.263,15357.7,93.35,93.35,91.41,2,2,2,552.9,542,562.8,434.9,424,118,118,118,0,0,0,0.213,0.21,0.218,434.9,424,444.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.208,0.204,0.212,0.057,0.0548,0.059,0.0024,0.0023,0.0025,0.6,0.577,0.621,0.025,0.024,0.026,23.31,23.25,23.38,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,46.64,45.55,47.63,45.71,44.64,46.68,0,0,0,0,0,0,0.508,0,0.071,0.21,0.79,0.21,46
-410320800000,1956,12,1956,3,14,7,0.362,0.0823,0.28,16016.3,99.33,99.33,95.34,3,2,2.4285714285714284,598.6,566.9,630.1,462.6,432.9,136,118,139,0,0,0,0.227,0.208,0.243,462.6,432.9,491.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.223,0.209,0.239,0.0625,0.0566,0.0682,0.0026,0.0024,0.0029,0.566,0.479,0.65,0.024,0.02,0.027,23.15,23.07,23.23,0.931,0.92,0.94,0.976,0.97,0.98,0.909,0.892,0.922,41.63,33.37,48.58,40.65,32.37,47.61,0,0,0,0,0,0,0.53,0,0.082,0.23,0.77,0.23,44.2
