datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-345002400000,1959,1,1958,4,17,7,0.523,0.0861,0.437,23786.9,146.7,146.7,141.6,4,3,3.142857142857143,865.4,847.1,905.4,723.1,708.1,142.3,139,162,0,0,0,0.164,0.154,0.179,723.1,708.1,766.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.375,0.362,0.411,0.152,0.144,0.173,0.0067,0.0063,0.0077,0.909,0.844,0.99,0.04,0.038,0.044,21.73,21.49,21.81,0.939,0.929,0.942,0.979,0.971,0.98,0.919,0.902,0.923,46.43,37.76,49.18,45.45,36.68,48.2,0,0,0,0,0,0,0.787,0,0.086,0.16,0.84,0.16,45.5
-344397600000,1959,2,1958,5,18,7,0.554,0.098,0.456,24395.2,149.2,149.2,145.2,4,3,3.4285714285714284,915.3,905.4,947,753.3,743.4,162,162,162,0,0,0,0.177,0.171,0.179,753.3,743.4,785,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.403,0.394,0.432,0.167,0.162,0.183,0.0074,0.0072,0.0082,0.929,0.818,0.99,0.041,0.036,0.044,21.51,21.42,21.63,0.936,0.928,0.942,0.976,0.97,0.98,0.914,0.9,0.923,44.22,36.99,49.18,43.19,35.88,48.2,0,0,0,0,0,0,0.807,0,0.098,0.18,0.82,0.18,44
-343792800000,1959,2,1958,5,19,7,0.618,0.0872,0.531,27712.8,175.1,175.1,165,4,4,4,1023,952.4,1080,878.5,790.4,144.1,137,162,0,0,0,0.142,0.127,0.17,878.5,790.4,943,990,990,990,968,967.7,968.2,22,21.8,22.3,0.512,0.437,0.569,0.253,0.185,0.304,0.012,0.0083,0.014,1.11,0.899,1.27,0.05,0.04,0.058,20.93,20.58,21.39,0.936,0.931,0.938,0.978,0.973,0.98,0.915,0.906,0.92,42.15,38.59,44.66,41.24,37.55,43.77,0,0,0,0,0,0,0.916,0,0.087,0.14,0.86,0.14,44.8
-343188000000,1959,2,1958,5,20,7,0.656,0.0829,0.573,29518.9,176.4,176.4,175.7,4,4,4,1084,1080,1089,947.5,943,137,137,137,0,0,0,0.127,0.126,0.127,947.5,943,952.5,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.573,0.569,0.577,0.308,0.304,0.312,0.014,0.014,0.014,1.28,1.27,1.29,0.059,0.058,0.059,20.56,20.53,20.58,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.92,0.92,44.82,44.66,45,43.93,43.77,44.1,0,0,0,0,0,0,0.976,0,0.083,0.13,0.87,0.13,45
-342583200000,1959,2,1958,5,21,7,0.672,0.0868,0.585,29942.6,180.3,180.3,178.2,4,4,4,1110,1096,1128,966.7,944.7,143.6,137,183,0,0,0,0.129,0.123,0.162,966.7,944.7,980,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.592,0.581,0.603,0.323,0.306,0.334,0.015,0.014,0.015,1.33,1.28,1.36,0.061,0.059,0.063,20.42,20.37,20.49,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.47,44.37,45.99,44.56,43.48,45.07,0,0,0,0,0,0,0.99,0,0.087,0.13,0.87,0.13,44.6
-341978400000,1959,3,1958,6,22,7,0.741,0.111,0.621,30844.6,191.4,191.4,183.6,4,4,4,1226,1142,1366,1043,958.7,183,183,183,15.86,0,83,0.15,0.134,0.16,1027,958.7,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.697,0.594,0.832,0.389,0.317,0.48,0.018,0.015,0.023,1.55,1.32,1.85,0.073,0.061,0.088,19.84,19.1,20.34,0.939,0.937,0.939,0.98,0.98,0.98,0.92,0.919,0.921,46.84,44.87,48.82,45.9,43.98,47.85,0,0,0,0,0,0,1.02,0,0.12,0.15,0.84,0.16,41.6
-341373600000,1959,3,1958,6,23,7,1.05,0.111,0.665,29555.1,188.3,188.3,175.9,4,4,4,1743,1392,2232,1560,1209,183,183,183,460.1,109,949,0.108,0.082,0.131,1100,1100,1100,990,990,990,970.2,969.1,971.7,19.8,18.3,20.9,0.902,0.842,0.926,0.48,0.48,0.48,0.024,0.023,0.026,1.92,1.86,1.94,0.097,0.089,0.11,17.85,16.4,19.01,0.933,0.926,0.937,0.98,0.978,0.98,0.914,0.905,0.918,44.89,40.95,48.04,43.98,40.05,47.08,0,0,0,0,0,0,0.977,0,0.385,0.11,0.63,0.37,28.1
-340768800000,1959,3,1958,6,24,7,1.96,0.12,0.665,22269.2,155.2,155.2,132.6,4,4,4,3241,2411,4027,3042,2228,199,183,239,1942,1128,2688,0.0623,0.0528,0.0759,1100,1100,1100,990,990,990,974,972.1,975.7,16,14.3,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.034,1.94,1.94,1.94,0.12,0.11,0.14,14.05,12.33,15.97,0.899,0.871,0.923,0.971,0.97,0.976,0.873,0.845,0.901,34.12,28.96,39.76,33.14,28.09,38.79,0,0,0,0,0,0,0.736,0,1.295,0.061,0.34,0.66,11.4
-340164000000,1959,3,1958,6,25,7,2.64,0.145,0.665,17791.6,109.5,109.5,105.9,4,4,4,4364,4161,4432,4125,3922,239,239,239,3024,2822,3093,0.0548,0.0539,0.0574,1100,1100,1100,990,990,990,976.3,976,976.5,13.7,13.5,14,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.71,11.59,12.08,0.864,0.864,0.866,0.97,0.97,0.97,0.838,0.838,0.84,27.29,26.99,28.21,26.48,26.18,27.37,0,0,0,0,0,0,0.588,0,1.975,0.055,0.25,0.75,6.74
-339559200000,1959,3,1958,6,26,7,2.44,0.169,0.665,18886.9,116.9,116.9,112.4,4,4,4,4033,3846,4273,3754,3551,279,239,295,2654,2451,2934,0.0694,0.0559,0.0767,1100,1100,1100,990,990,990,975.7,975.4,976.2,14.3,13.8,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.33,11.88,12.71,0.871,0.864,0.879,0.97,0.97,0.97,0.845,0.838,0.853,28.97,27.67,30.13,28.11,26.84,29.23,0,0,0,0,0,0,0.625,0,1.775,0.069,0.27,0.73,7.74
-338954400000,1959,4,1958,7,27,7,2.14,0.178,0.665,20933,127.6,127.6,124.6,4,4,4,3539,3417,3773,3244,3122,295,295,295,2144,2022,2378,0.0835,0.0782,0.0863,1100,1100,1100,990,990,990,974.7,974.4,975.2,15.3,14.8,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.36,12.86,13.61,0.891,0.883,0.896,0.97,0.97,0.97,0.865,0.856,0.869,32.11,30.61,32.89,31.15,29.69,31.9,0,0,0,0,0,0,0.692,0,1.475,0.083,0.31,0.69,9.78
-338349600000,1959,4,1958,7,28,7,1.87,0.178,0.665,22829.8,140.5,140.5,135.9,4,4,4,3090,2915,3332,2795,2620,295,295,295,1695,1520,1937,0.0956,0.0885,0.101,1100,1100,1100,990,990,990,973.7,973.3,974.3,16.3,15.7,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.34,13.79,14.75,0.906,0.899,0.91,0.97,0.97,0.97,0.878,0.872,0.883,35.02,33.43,36.22,33.97,32.43,35.13,0,0,0,0,0,0,0.755,0,1.205,0.095,0.36,0.64,12.2
-337744800000,1959,4,1958,7,29,7,1.63,0.138,0.665,24631.9,150.9,150.9,146.6,4,4,4,2699,2554,2873,2471,2337,228.1,217,295,1371,1237,1486,0.0844,0.0774,0.103,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.27,14.85,15.62,0.916,0.912,0.92,0.971,0.97,0.973,0.89,0.884,0.895,37.73,36.51,38.75,36.65,35.41,37.71,0,0,0,0,0,0,0.815,0,0.965,0.085,0.41,0.59,15.1
-337140000000,1959,4,1958,7,30,7,1.44,0.147,0.665,26165.5,158.5,158.5,155.7,4,4,4,2389,2294,2497,2147,2018,242.3,217,276,1047,918,1180,0.102,0.0869,0.12,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.02,15.76,16.25,0.924,0.921,0.925,0.976,0.974,0.977,0.901,0.897,0.904,39.9,39.16,40.54,38.94,38.15,39.61,0,0,0,0,0,0,0.865,0,0.775,0.1,0.46,0.54,18.2
-336535200000,1959,5,1958,8,31,7,1.31,0.167,0.665,27191.2,164.5,164.5,161.9,4,4,4,2172,2077,2276,1896,1801,276,276,276,796.3,701,900,0.127,0.121,0.133,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.54,16.29,16.77,0.927,0.925,0.928,0.979,0.977,0.98,0.907,0.904,0.909,41.34,40.66,41.96,40.46,39.74,41.13,0,0,0,0,0,0,0.899,0,0.645,0.13,0.51,0.49,20.8
-335930400000,1959,5,1958,8,32,7,1.18,0.167,0.665,28227.9,170.9,170.9,168,4,4,4,1959,1872,2067,1683,1596,276,276,276,583.1,496,691,0.141,0.133,0.147,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.1,16.8,17.37,0.929,0.928,0.931,0.98,0.98,0.98,0.911,0.909,0.912,42.86,42.03,43.61,42.01,41.19,42.74,0,0,0,0,0,0,0.933,0,0.515,0.14,0.56,0.44,23.9
-335325600000,1959,5,1958,8,33,7,1.05,0.167,0.665,29558.7,178.9,178.9,175.9,4,4,4,1730,1646,1832,1454,1370,276,276,276,353.7,270,456,0.16,0.151,0.168,1100,1100,1100,990,990,990,970.2,970,970.6,19.8,19.4,20,0.922,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.1,17.84,17.5,18.11,0.933,0.931,0.934,0.98,0.98,0.98,0.914,0.913,0.916,44.88,43.96,45.64,43.99,43.08,44.73,0,0,0,0,0,0,0.977,0,0.385,0.16,0.63,0.37,28.2
-334720800000,1959,5,1958,8,34,7,0.909,0.167,0.665,30952.4,187.6,187.6,184.2,4,4,4,1502,1414,1610,1226,1138,276,276,276,126.6,38,234,0.184,0.171,0.195,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.871,0.833,0.913,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.85,1.93,0.092,0.089,0.096,18.62,18.23,18.94,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,47,45.96,47.87,46.06,45.04,46.91,0,0,0,0,0,0,1.02,0,0.244,0.18,0.73,0.27,34.1
-334116000000,1959,6,1958,9,35,7,0.776,0.127,0.636,31129.7,190.7,190.7,185.3,4,4,4,1283,1183,1392,1073,972.7,210,210,210,20.86,0,82,0.164,0.151,0.178,1052,972.7,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.75,0.625,0.846,0.421,0.328,0.48,0.02,0.015,0.023,1.66,1.37,1.86,0.078,0.064,0.089,19.55,19,20.15,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.92,47.27,45.13,48.65,46.32,44.23,47.68,0,0,0,0,0,0,1.03,0,0.14,0.16,0.82,0.18,40.1
-333511200000,1959,6,1958,9,36,7,0.677,0.127,0.55,28227,174.8,174.8,168,4,4,4,1119,1089,1167,909.3,879.5,210,210,210,0,0,0,0.188,0.18,0.193,909.3,879.5,956.7,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.558,0.53,0.601,0.277,0.254,0.315,0.013,0.012,0.015,1.2,1.13,1.32,0.055,0.052,0.061,20.52,20.25,20.69,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.92,42.86,41.75,44.58,42,40.91,43.69,0,0,0,0,0,0,0.933,0,0.127,0.19,0.81,0.19,41.7
-332906400000,1959,6,1958,9,37,7,0.577,0.127,0.449,23909.3,158.8,158.8,142.3,4,3,3.4285714285714284,953.2,847.1,1060,743.2,637.1,210,210,210,0,0,0,0.221,0.198,0.248,743.2,637.1,850,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.41,0.332,0.504,0.166,0.121,0.23,0.0075,0.0053,0.01,0.917,0.773,1.05,0.041,0.034,0.048,21.38,20.86,21.94,0.936,0.928,0.941,0.977,0.97,0.98,0.915,0.9,0.922,42.98,37.02,48.06,42.02,35.91,47.1,0,0,0,0,0,0,0.791,0,0.128,0.22,0.78,0.22,41.4
-332301600000,1959,6,1958,9,38,7,0.457,0.127,0.33,18190.3,120.6,120.6,108.3,3,3,3,755.5,702.7,819.3,545.5,492.7,210,210,210,0,0,0,0.279,0.256,0.299,545.5,492.7,609.3,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.28,0.25,0.317,0.0883,0.0685,0.113,0.0038,0.0029,0.0049,0.604,0.51,0.721,0.026,0.022,0.032,22.47,22.1,22.78,0.927,0.921,0.933,0.972,0.97,0.978,0.901,0.893,0.913,37.11,33.78,41.09,36.09,32.76,40.2,0,0,0,0,0,0,0.602,0,0.127,0.28,0.72,0.28,39.8
-331696800000,1959,6,1958,9,39,7,0.385,0.117,0.268,15341.8,95.33,95.33,91.32,3,2,2.142857142857143,636.1,601.8,682.3,443.3,415.8,192.9,186,210,0,0,0,0.303,0.287,0.318,443.3,415.8,472.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.22,0.207,0.239,0.0587,0.0532,0.0645,0.0025,0.0022,0.0028,0.596,0.479,0.667,0.025,0.02,0.028,22.96,22.82,23.13,0.935,0.918,0.941,0.979,0.97,0.98,0.915,0.891,0.922,44.34,32.45,48.64,43.41,31.48,47.66,0,0,0,0,0,0,0.507,0,0.117,0.3,0.7,0.3,39.8
-331092000000,1959,7,1958,10,40,7,0.338,0.112,0.225,13016.6,82.77,82.77,77.48,2,2,2,558.3,527.3,583,372.3,341.3,186,186,186,0,0,0,0.333,0.319,0.353,372.3,341.3,397,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.18,0.2,0.0445,0.0383,0.0494,0.0019,0.0016,0.0021,0.481,0.425,0.528,0.02,0.018,0.022,23.41,23.25,23.6,0.929,0.924,0.933,0.975,0.97,0.98,0.907,0.896,0.914,39.71,36.51,42.23,38.74,35.41,41.39,0,0,0,0,0,0,0.43,0,0.113,0.33,0.67,0.33,38.5
-330487200000,1959,7,1958,10,41,7,0.308,0.112,0.196,11302.3,69.95,69.95,67.28,2,2,2,509.9,494.7,523,323.9,308.7,186,186,186,0,0,0,0.365,0.356,0.376,323.9,308.7,337,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.169,0.179,0.0348,0.0317,0.0374,0.0014,0.0013,0.0016,0.395,0.369,0.417,0.016,0.015,0.017,23.71,23.63,23.8,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.896,34.68,33.07,36.06,33.64,32.08,34.98,0,0,0,0,0,0,0.374,0,0.112,0.36,0.64,0.36,36.7
-329882400000,1959,7,1958,10,42,7,0.286,0.112,0.174,10051.6,63.07,63.07,59.83,2,2,2,473.7,462.6,489.3,287.7,276.6,186,186,186,0,0,0,0.393,0.38,0.402,287.7,276.6,303.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.157,0.167,0.0275,0.0253,0.0307,0.0011,0.001,0.0013,0.335,0.318,0.36,0.014,0.013,0.015,23.93,23.84,24,0.914,0.911,0.917,0.97,0.97,0.97,0.886,0.884,0.889,30.84,29.65,32.51,29.92,28.76,31.53,0,0,0,0,0,0,0.332,0,0.112,0.39,0.61,0.39,35.1
-329277600000,1959,7,1958,10,43,7,0.269,0.107,0.162,9350.54,58.7,58.7,55.66,2,2,2,444.2,431,459.3,267.1,254,177.1,155,186,0,0,0,0.398,0.356,0.423,267.1,254,280.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.15,0.156,0.0234,0.0208,0.0261,0.00096,0.00085,0.0011,0.303,0.285,0.321,0.012,0.012,0.013,24.1,24.02,24.15,0.909,0.906,0.912,0.97,0.97,0.97,0.882,0.879,0.885,28.69,27.23,30.26,27.83,26.42,29.35,0,0,0,0,0,0,0.309,0,0.107,0.4,0.6,0.4,34.8
-328672800000,1959,8,1958,11,44,7,0.253,0.0937,0.159,9265.7,56.85,56.85,55.15,2,2,2,418.6,408,426.6,263.6,253,155,155,155,0,0,0,0.37,0.363,0.38,263.6,253,271.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.15,0.146,0.153,0.0227,0.0206,0.0243,0.00093,0.00084,0.00099,0.296,0.28,0.308,0.012,0.011,0.013,24.22,24.17,24.28,0.908,0.906,0.91,0.97,0.97,0.97,0.881,0.879,0.883,28.43,27.29,29.3,27.58,26.47,28.42,0,0,0,0,0,0,0.306,0,0.094,0.37,0.63,0.37,36.6
-328068000000,1959,8,1958,11,45,7,0.236,0.0937,0.143,8268.47,51.85,51.85,49.22,2,2,2,390.8,380.8,402.9,235.8,225.8,155,155,155,0,0,0,0.397,0.385,0.407,235.8,225.8,247.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.137,0.145,0.0172,0.0152,0.0196,0.0007,0.00061,0.0008,0.256,0.242,0.273,0.01,0.0098,0.011,24.39,24.31,24.45,0.899,0.895,0.904,0.97,0.97,0.97,0.872,0.868,0.877,25.37,24.25,26.73,24.61,23.52,25.93,0,0,0,0,0,0,0.273,0,0.093,0.4,0.61,0.39,35
-327463200000,1959,8,1958,11,46,7,0.223,0.0937,0.129,7725.76,47.73,47.73,45.99,2,1,1.2857142857142858,368.1,354,377.1,213.1,199,155,155,155,0,0,0,0.421,0.411,0.438,213.1,199,222.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.127,0.135,0.0126,0.0099,0.0144,0.00051,0.0004,0.00058,0.392,0.237,0.484,0.016,0.0096,0.02,24.37,24.25,24.48,0.925,0.894,0.939,0.977,0.97,0.98,0.904,0.867,0.921,40.26,23.83,48.7,39.38,23.11,47.73,0,0,0,0,0,0,0.255,0,0.094,0.42,0.58,0.42,34.6
-326858400000,1959,8,1958,11,47,7,0.206,0.0937,0.112,6803.31,42.8,42.8,40.5,1,1,1,340,335.5,350.2,185,180.5,155,155,155,0,0,0,0.456,0.443,0.462,185,180.5,195.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.122,0.121,0.126,0.0085,0.00805,0.00952,0.00034,0.00032,0.00038,0.373,0.359,0.405,0.015,0.014,0.016,24.53,24.44,24.56,0.93,0.929,0.933,0.978,0.977,0.98,0.91,0.907,0.915,41.39,40.37,43.67,40.5,39.44,42.8,0,0,0,0,0,0,0.225,0,0.094,0.45,0.54,0.46,33
-326253600000,1959,8,1958,11,48,7,0.193,0.0746,0.119,7281.08,45.86,45.86,43.34,1,1,1,319.8,309.1,331.6,196.5,176.6,123.3,118,155,0,0,0,0.385,0.362,0.467,196.5,176.6,207.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.123,0.119,0.126,0.00987,0.00766,0.0115,0.00039,0.00031,0.00046,0.407,0.348,0.443,0.016,0.014,0.018,24.59,24.53,24.67,0.934,0.927,0.937,0.979,0.975,0.98,0.914,0.904,0.918,44.25,39.5,46.8,43.34,38.51,45.86,0,0,0,0,0,0,0.241,0,0.074,0.39,0.62,0.38,37.7
-325648800000,1959,9,1958,12,49,7,0.181,0.0714,0.11,6707.29,40.71,40.71,39.92,1,1,1,299.1,290.5,302.3,181.1,172.5,118,118,118,0,0,0,0.394,0.39,0.406,181.1,172.5,184.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.117,0.114,0.118,0.00811,0.00725,0.00843,0.00032,0.00029,0.00034,0.357,0.332,0.367,0.014,0.013,0.015,24.74,24.72,24.81,0.929,0.926,0.93,0.978,0.974,0.979,0.908,0.901,0.911,40.83,38.86,41.57,39.92,37.83,40.71,0,0,0,0,0,0,0.222,0,0.071,0.39,0.61,0.39,37.1
-325044000000,1959,9,1958,12,50,7,0.166,0.0714,0.0945,5721.1,36.16,36.16,34.05,1,1,1,274.2,266.8,283.6,156.2,148.8,118,118,118,0,0,0,0.431,0.416,0.442,156.2,148.8,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.112,0.00562,0.00488,0.00656,0.00022,0.00019,0.00026,0.287,0.267,0.312,0.011,0.011,0.012,24.92,24.85,24.97,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.889,0.896,35.11,33.4,37.27,34.05,32.4,36.16,0,0,0,0,0,0,0.189,0,0.0715,0.43,0.57,0.43,34.5
-324439200000,1959,9,1958,12,51,7,0.159,0.0714,0.0877,5301.97,32.4,32.4,31.56,1,1,1,263,256.7,266.8,145,138.7,118,118,118,0,0,0,0.449,0.442,0.46,145,138.7,148.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.102,0.106,0.0045,0.00387,0.00488,0.00018,0.00015,0.00019,0.258,0.242,0.267,0.01,0.0096,0.011,24.99,24.97,25.03,0.915,0.912,0.917,0.97,0.97,0.97,0.888,0.885,0.889,32.54,31.06,33.4,31.56,30.13,32.4,0,0,0,0,0,0,0.175,0,0.0713,0.45,0.55,0.45,33.3
-323834400000,1959,9,1958,12,52,7,0.146,0.0641,0.0819,4952.69,31.97,31.97,29.48,1,1,1,241.4,231.4,249.8,135.4,125.3,106,97,118,0,0,0,0.439,0.399,0.485,135.4,125.3,146.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0974,0.103,0.00354,0.00253,0.00463,0.00014,0.0001,0.00018,0.234,0.211,0.259,0.0092,0.0083,0.01,25.12,25.08,25.18,0.911,0.906,0.916,0.97,0.97,0.97,0.884,0.879,0.888,30.39,27.99,32.96,29.48,27.15,31.97,0,0,0,0,0,0,0.164,0,0.0641,0.44,0.56,0.44,33.9
-323229600000,1959,10,1959,1,1,7,0.135,0.0587,0.0762,4608.14,28.86,28.86,27.43,1,1,1,223,209.3,229.4,126,112.3,97,97,97,0,0,0,0.435,0.423,0.464,126,112.3,132.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.091,0.0981,0.0026,0.00123,0.00324,0.0001,0.000048,0.00013,0.211,0.182,0.225,0.0083,0.0071,0.0089,25.25,25.2,25.36,0.906,0.896,0.91,0.97,0.97,0.97,0.879,0.869,0.882,28.28,25.02,29.76,27.43,24.27,28.86,0,0,0,0,0,0,0.152,0,0.0588,0.43,0.56,0.44,34.1
-322624800000,1959,10,1959,1,2,7,0.124,0.0587,0.0655,3924.48,23.65,23.65,23.36,1,1,1,205.3,202.2,206.6,108.3,105.2,97,97,97,0,0,0,0.473,0.47,0.48,108.3,105.2,109.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0885,0.0901,0.000833,0.000517,0.00096,0.000033,0.00002,0.000038,0.174,0.167,0.176,0.0068,0.0065,0.0069,25.39,25.38,25.42,0.893,0.89,0.894,0.97,0.97,0.97,0.866,0.863,0.867,24.08,23.33,24.38,23.36,22.63,23.65,0,0,0,0,0,0,0.13,0,0.0585,0.47,0.53,0.47,31.6
-322020000000,1959,10,1959,1,3,7,0.121,0.0587,0.0627,3742.64,22.63,22.63,22.28,1,1,1,200.7,199.1,202.2,103.7,102.1,97,97,97,0,0,0,0.483,0.48,0.487,103.7,102.1,105.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0874,0.0885,0.000372,0.000209,0.000517,0.000015,0.0000082,0.00002,0.165,0.161,0.167,0.0064,0.0063,0.0065,25.43,25.42,25.44,0.888,0.887,0.89,0.969,0.969,0.97,0.861,0.859,0.863,22.98,22.58,23.33,22.28,21.87,22.63,0,0,0,0,0,0,0.124,0,0.0583,0.49,0.52,0.48,30.9
-321415200000,1959,10,1959,1,4,7,0.119,0.0583,0.0603,3569.3,23.57,23.57,21.25,1,1,1,196.1,194.8,202.2,99.66,97.8,96.43,93,97,0,0,0,0.492,0.46,0.498,99.66,97.8,109.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0859,0.0896,0.000131,0,0.000917,0.0000051,0,0.000036,0.157,0.154,0.175,0.0061,0.006,0.0068,25.43,25.41,25.44,0.884,0.882,0.893,0.967,0.966,0.97,0.855,0.852,0.867,21.97,21.51,24.3,21.25,20.79,23.57,0,0,0,0,0,0,0.118,0,0.0587,0.49,0.51,0.49,30
-320810400000,1959,11,1959,2,5,7,0.13,0.0562,0.0733,4424.27,29.79,29.79,26.33,1,1,1,214.2,201.2,229.4,121.2,108.2,93,93,93,0,0,0,0.435,0.405,0.462,121.2,108.2,136.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0938,0.0892,0.0992,0.00212,0.000817,0.00364,0.000083,0.000032,0.00014,0.201,0.173,0.234,0.0079,0.0068,0.0092,25.31,25.19,25.42,0.902,0.893,0.912,0.97,0.97,0.97,0.875,0.866,0.884,27.15,24.07,30.71,26.33,23.35,29.79,0,0,0,0,0,0,0.146,0,0.0567,0.43,0.56,0.44,34
-320205600000,1959,11,1959,2,6,7,0.139,0.0562,0.0832,5048.26,31.31,31.31,30.05,1,1,1,230.5,224.7,236.2,137.5,131.7,93,93,93,0,0,0,0.403,0.394,0.414,137.5,131.7,143.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0996,0.0975,0.102,0.00375,0.00317,0.00432,0.00015,0.00012,0.00017,0.237,0.223,0.251,0.0093,0.0088,0.0099,25.18,25.13,25.23,0.912,0.909,0.915,0.97,0.97,0.97,0.885,0.882,0.887,30.98,29.63,32.28,30.05,28.74,31.31,0,0,0,0,0,0,0.167,0,0.0558,0.4,0.6,0.4,36.3
-319600800000,1959,11,1959,2,7,7,0.148,0.0562,0.0913,5552.34,34.33,34.33,33.05,1,1,1,244,236.2,249.8,151,143.2,93,93,93,0,0,0,0.381,0.372,0.394,151,143.2,156.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.106,0.0051,0.00432,0.00568,0.0002,0.00017,0.00022,0.271,0.251,0.286,0.011,0.0099,0.011,25.06,25.02,25.13,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.887,0.892,34.07,32.28,35.39,33.05,31.31,34.33,0,0,0,0,0,0,0.184,0,0.0567,0.38,0.62,0.38,37.5
-318996000000,1959,11,1959,2,8,7,0.16,0.0562,0.104,6350.47,47.27,47.27,37.8,1,1,1,264.6,239.6,306,171.6,146.6,93,93,93,0,0,0,0.354,0.304,0.388,171.6,146.6,213,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.112,0.103,0.126,0.00734,0.00466,0.0126,0.00029,0.00018,0.0005,0.33,0.26,0.46,0.013,0.01,0.018,24.91,24.61,25.1,0.925,0.916,0.938,0.974,0.97,0.98,0.901,0.889,0.919,38.79,33.07,48.24,37.8,32.08,47.27,0,0,0,0,0,0,0.21,0,0.056,0.35,0.65,0.35,39.7
-318391200000,1959,11,1959,2,9,7,0.177,0.0619,0.115,7088.97,44.76,44.76,42.2,1,1,1,293,281.3,306,190.6,177.3,102.4,93,104,0,0,0,0.35,0.331,0.37,190.6,177.3,202,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.115,0.123,0.00912,0.00773,0.0104,0.00036,0.00031,0.00041,0.386,0.345,0.423,0.015,0.014,0.017,24.74,24.65,24.83,0.932,0.928,0.935,0.979,0.976,0.98,0.912,0.906,0.917,43.1,40.06,45.68,42.2,39.1,44.76,0,0,0,0,0,0,0.234,0,0.062,0.35,0.65,0.35,40.1
-317786400000,1959,12,1959,3,10,7,0.208,0.0629,0.145,8628.59,60.29,60.29,51.36,2,1,1.7142857142857142,344.2,309.1,389.1,240.2,205.1,104,104,104,0,0,0,0.304,0.267,0.336,240.2,205.1,285.1,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.137,0.124,0.153,0.018,0.011,0.027,0.00073,0.00044,0.0011,0.325,0.24,0.472,0.013,0.0096,0.019,24.55,24.33,24.7,0.914,0.896,0.939,0.973,0.97,0.98,0.889,0.869,0.92,33.2,24.71,48.84,32.34,23.97,47.86,0,0,0,0,0,0,0.285,0,0.063,0.3,0.7,0.3,41.5
-317181600000,1959,12,1959,3,11,7,0.247,0.0629,0.184,10788.3,67.25,67.25,64.22,2,2,2,408,380.8,422.5,304,276.8,104,104,104,0,0,0,0.255,0.246,0.273,304,276.8,318.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.159,0.15,0.165,0.0308,0.0254,0.0337,0.0013,0.001,0.0014,0.354,0.311,0.378,0.014,0.013,0.015,24.21,24.12,24.38,0.917,0.912,0.92,0.97,0.97,0.97,0.89,0.884,0.893,33.1,30.18,34.66,32.11,29.27,33.62,0,0,0,0,0,0,0.357,0,0.063,0.25,0.74,0.26,43.7
-316576800000,1959,12,1959,3,12,7,0.28,0.0629,0.217,12733.2,79.11,79.11,75.79,2,2,2,462.3,431,477.4,358.3,327,104,104,104,0,0,0,0.225,0.218,0.241,358.3,327,373.4,990,990,990,965.7,965.5,965.7,24.3,24.3,24.5,0.179,0.168,0.184,0.0417,0.0354,0.0447,0.0017,0.0014,0.0018,0.448,0.392,0.475,0.018,0.016,0.02,23.87,23.78,24.07,0.927,0.922,0.93,0.974,0.97,0.977,0.903,0.894,0.909,38.9,35.57,40.48,37.9,34.51,39.55,0,0,0,0,0,0,0.421,0,0.063,0.22,0.77,0.23,45.5
-315972000000,1959,12,1959,3,13,7,0.314,0.067,0.247,14507.7,89.41,89.41,86.36,2,2,2,519.6,486,542,408.7,382,110.9,104,120,0,0,0,0.213,0.197,0.225,408.7,382,423.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.197,0.187,0.202,0.0517,0.0464,0.0547,0.0022,0.0019,0.0023,0.545,0.492,0.573,0.023,0.02,0.024,23.52,23.39,23.72,0.935,0.931,0.937,0.98,0.979,0.98,0.916,0.912,0.918,44.06,41.38,45.62,43.18,40.51,44.7,0,0,0,0,0,0,0.48,0,0.067,0.21,0.79,0.21,46.2
-315367200000,1960,1,1959,4,14,7,0.332,0.0726,0.259,15155.8,90.62,90.62,90.21,2,2,2,548.9,542,551,428.9,422,120,120,120,0,0,0,0.219,0.218,0.221,428.9,422,431,990,990,990,966.1,966,966.1,23.9,23.9,24,0.205,0.202,0.206,0.0558,0.0544,0.0562,0.0023,0.0023,0.0023,0.586,0.572,0.59,0.024,0.024,0.025,23.34,23.33,23.39,0.937,0.937,0.938,0.98,0.98,0.98,0.919,0.918,0.919,46.03,45.34,46.24,45.11,44.43,45.31,0,0,0,0,0,0,0.501,0,0.073,0.22,0.78,0.22,45.6
-314762400000,1960,1,1959,4,15,7,0.341,0.0726,0.268,15575.4,94.68,94.68,92.71,3,2,2.142857142857143,563.6,551,583,443.6,431,120,120,120,0,0,0,0.213,0.206,0.218,443.6,431,463,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.21,0.206,0.219,0.0587,0.0562,0.0626,0.0025,0.0023,0.0026,0.587,0.45,0.635,0.025,0.019,0.027,23.28,23.19,23.33,0.936,0.917,0.94,0.979,0.97,0.98,0.916,0.89,0.921,45.06,32.39,48.31,44.11,31.42,47.34,0,0,0,0,0,0,0.515,0,0.073,0.21,0.79,0.21,45.7
-314157600000,1960,1,1959,4,16,7,0.363,0.0726,0.29,16366.8,99.23,99.23,97.42,3,3,3,599.4,589.2,608.8,479.4,469.2,120,120,120,0,0,0,0.2,0.197,0.204,479.4,469.2,488.8,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.228,0.222,0.233,0.0659,0.0638,0.0678,0.0028,0.0027,0.0029,0.475,0.459,0.489,0.02,0.019,0.021,23.23,23.18,23.29,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.891,0.893,33.48,32.8,34.1,32.47,31.82,33.08,0,0,0,0,0,0,0.541,0,0.073,0.2,0.8,0.2,45.1
-313552800000,1960,1,1959,4,17,7,0.401,0.0726,0.329,18439.1,114,114,109.8,3,3,3,663.3,615.6,684.7,543.3,495.6,120,120,120,0,0,0,0.181,0.175,0.195,543.3,495.6,564.7,990,990,990,966.6,966.4,966.6,23.4,23.4,23.6,0.264,0.237,0.276,0.0875,0.0691,0.0959,0.0037,0.0029,0.0041,0.584,0.499,0.623,0.025,0.021,0.027,22.86,22.74,23.14,0.927,0.922,0.929,0.972,0.97,0.974,0.901,0.894,0.905,37.64,34.55,39.01,36.59,33.52,37.99,0,0,0,0,0,0,0.61,0,0.072,0.18,0.82,0.18,46
-312948000000,1960,2,1959,5,18,7,0.436,0.0829,0.353,19727.3,125.1,125.1,117.4,3,3,3,721.2,682.3,760.5,584.2,545.3,137,137,137,0,0,0,0.19,0.18,0.201,584.2,545.3,623.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.29,0.268,0.312,0.103,0.0881,0.117,0.0044,0.0038,0.0051,0.662,0.59,0.735,0.029,0.025,0.032,22.55,22.32,22.78,0.931,0.927,0.935,0.976,0.971,0.98,0.909,0.9,0.916,40.1,37.65,42.54,39.14,36.56,41.69,0,0,0,0,0,0,0.652,0,0.083,0.19,0.81,0.19,45.2
-312343200000,1960,2,1959,5,19,7,0.473,0.0829,0.39,21627.5,135.1,135.1,128.7,3,3,3,781.4,760.5,817.7,644.4,623.5,137,137,137,0,0,0,0.175,0.168,0.18,644.4,623.5,680.7,990,990,990,967,966.9,967.2,23,22.8,23.1,0.324,0.312,0.345,0.123,0.117,0.134,0.0054,0.0051,0.0059,0.774,0.735,0.843,0.034,0.032,0.037,22.2,21.99,22.32,0.936,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.92,43.79,42.54,45.94,42.91,41.69,45.02,0,0,0,0,0,0,0.715,0,0.083,0.18,0.82,0.18,45.7
-311738400000,1960,2,1959,5,20,7,0.504,0.0801,0.424,23209.8,143.5,143.5,138.2,4,3,3.142857142857143,833.1,817.7,847.1,700.7,680.7,132.4,105,137,0,0,0,0.159,0.124,0.168,700.7,680.7,742.1,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.356,0.345,0.377,0.142,0.134,0.161,0.0062,0.0059,0.0071,0.856,0.782,0.895,0.038,0.034,0.039,21.91,21.83,21.99,0.938,0.927,0.94,0.979,0.97,0.98,0.918,0.899,0.922,45.3,36.99,47.41,44.34,35.88,46.47,0,0,0,0,0,0,0.768,0,0.08,0.16,0.84,0.16,46.1
-311133600000,1960,2,1959,5,21,7,0.538,0.0635,0.475,25388,157.2,157.2,151.1,4,4,4,890.1,847.1,924.7,785.1,742.1,105,105,105,0,0,0,0.118,0.114,0.124,785.1,742.1,819.7,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.417,0.377,0.448,0.183,0.161,0.206,0.0081,0.0071,0.0092,0.873,0.782,0.951,0.039,0.034,0.042,21.67,21.45,21.93,0.931,0.927,0.933,0.974,0.97,0.977,0.906,0.899,0.912,38.81,36.99,40.24,37.78,35.88,39.29,0,0,0,0,0,0,0.84,0,0.063,0.12,0.88,0.12,47.2
-310528800000,1960,2,1959,5,22,7,0.629,0.0759,0.553,28727.8,184.6,184.6,171,4,4,4,1040,952.4,1142,914.8,842.4,125.6,105,129,0,0,0,0.121,0.11,0.133,914.8,842.4,1013,990,990,990,968,967.7,968.3,22,21.7,22.3,0.545,0.474,0.653,0.283,0.224,0.367,0.013,0.01,0.017,1.2,1.02,1.47,0.055,0.046,0.068,20.78,20.18,21.27,0.937,0.934,0.94,0.98,0.978,0.98,0.918,0.914,0.921,43.64,40.92,47.1,42.75,40.02,46.16,0,0,0,0,0,0,0.95,0,0.076,0.12,0.88,0.12,45.7
-309924000000,1960,3,1959,6,23,7,0.894,0.092,0.66,30913.2,193.1,193.1,184,4,4,4,1478,1183,1953,1326,1054,152.1,129,183,234,0,670,0.103,0.0912,0.118,1092,1054,1100,990,990,990,969.4,968.5,970.9,20.6,19.1,21.5,0.843,0.713,0.926,0.469,0.42,0.48,0.023,0.02,0.025,1.84,1.62,1.94,0.09,0.075,0.1,18.74,17.11,19.9,0.936,0.929,0.94,0.98,0.98,0.98,0.917,0.911,0.921,46.94,42.89,49.26,46,42.03,48.28,0,0,0,0,0,0,1.02,0,0.234,0.1,0.74,0.26,34.6
-309319200000,1960,3,1959,6,24,7,1.56,0.111,0.665,25187.6,162.3,162.3,149.9,4,4,4,2587,2155,2964,2404,1972,183,183,183,1304,872,1681,0.0716,0.0618,0.0849,1100,1100,1100,990,990,990,972.5,971.5,973.4,17.5,16.6,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.029,1.94,1.94,1.94,0.11,0.1,0.12,15.54,14.63,16.58,0.918,0.909,0.927,0.973,0.97,0.979,0.894,0.882,0.907,38.5,35.88,41.45,37.48,34.8,40.58,0,0,0,0,0,0,0.833,0,0.895,0.071,0.43,0.57,16.1
-308714400000,1960,3,1959,6,25,7,2.15,0.145,0.665,20851.3,134.2,134.2,124.1,4,4,4,3558,3148,3827,3319,2909,239,239,239,2219,1809,2488,0.0674,0.0625,0.0759,1100,1100,1100,990,990,990,974.7,973.9,975.3,15.3,14.7,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.033,1.94,1.94,1.94,0.13,0.12,0.13,13.32,12.75,14.19,0.89,0.88,0.904,0.97,0.97,0.97,0.864,0.854,0.877,31.99,30.26,34.59,31.03,29.35,33.55,0,0,0,0,0,0,0.69,0,1.485,0.067,0.31,0.69,9.7
-308109600000,1960,3,1959,6,26,7,2.47,0.159,0.665,18703.8,115,115,111.3,4,4,4,4077,3920,4207,3814,3681,263,239,295,2715,2581,2812,0.0644,0.0586,0.0709,1100,1100,1100,990,990,990,975.8,975.5,976.1,14.2,13.9,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.034,1.94,1.94,1.94,0.14,0.13,0.14,12.24,12,12.55,0.869,0.864,0.876,0.97,0.97,0.97,0.843,0.838,0.85,28.69,27.95,29.64,27.83,27.12,28.75,0,0,0,0,0,0,0.619,0,1.805,0.064,0.27,0.73,7.57
-307504800000,1960,4,1959,7,27,7,2.75,0.178,0.665,17299.1,106.3,106.3,103,4,4,4,4539,4336,4629,4244,4041,295,295,295,3144,2941,3234,0.065,0.0637,0.068,1100,1100,1100,990,990,990,976.7,976.3,976.8,13.3,13.2,13.7,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.036,1.94,1.94,1.94,0.15,0.14,0.15,11.39,11.23,11.76,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.54,26.15,27.4,25.74,25.37,26.58,0,0,0,0,0,0,0.572,0,2.085,0.065,0.24,0.76,6.29
-306900000000,1960,4,1959,7,28,7,2.66,0.178,0.665,17683.9,110.5,110.5,105.3,4,4,4,4405,4111,4595,4110,3816,295,295,295,3009,2716,3200,0.0671,0.0642,0.0718,1100,1100,1100,990,990,990,976.4,975.9,976.8,13.6,13.2,14.1,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.64,11.29,12.18,0.864,0.864,0.868,0.97,0.97,0.97,0.838,0.838,0.842,27.13,26.3,28.49,26.32,25.51,27.63,0,0,0,0,0,0,0.585,0,1.995,0.067,0.25,0.75,6.65
-306295200000,1960,4,1959,7,29,7,2.34,0.178,0.665,19555,123.1,123.1,116.4,4,4,4,3867,3600,4057,3572,3305,295,295,295,2472,2205,2662,0.0764,0.0727,0.0819,1100,1100,1100,990,990,990,975.4,974.8,975.8,14.6,14.2,15.2,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.66,12.28,13.23,0.878,0.87,0.889,0.97,0.97,0.97,0.852,0.844,0.863,30,28.8,31.73,29.1,27.93,30.77,0,0,0,0,0,0,0.647,0,1.675,0.076,0.28,0.72,8.36
-305690400000,1960,4,1959,7,30,7,1.98,0.181,0.665,22023.1,138.1,138.1,131.1,4,4,4,3278,3004,3496,2980,2683,298.7,295,321,1880,1583,2101,0.0915,0.0844,0.107,1100,1100,1100,990,990,990,974.1,973.5,974.6,15.9,15.4,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.92,13.45,14.53,0.9,0.893,0.908,0.97,0.97,0.97,0.873,0.866,0.881,33.79,32.38,35.59,32.77,31.41,34.52,0,0,0,0,0,0,0.728,0,1.315,0.091,0.34,0.66,11.1
-305085600000,1960,5,1959,8,31,7,1.65,0.194,0.665,24515.5,152,152,145.9,4,4,4,2724,2517,2932,2403,2196,321,321,321,1303,1096,1511,0.118,0.109,0.128,1100,1100,1100,990,990,990,972.8,972.3,973.3,17.2,16.7,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.21,14.71,15.71,0.915,0.91,0.921,0.971,0.97,0.974,0.889,0.883,0.897,37.56,36.1,39.01,36.48,35.02,37.99,0,0,0,0,0,0,0.811,0,0.985,0.12,0.4,0.6,14.9
-304480800000,1960,5,1959,8,32,7,1.4,0.175,0.665,26512.8,161.2,161.2,157.8,4,4,4,2316,2195,2467,2027,1919,288.9,276,321,927.4,819,1046,0.125,0.118,0.134,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.2,15.83,16.49,0.925,0.922,0.926,0.977,0.975,0.979,0.903,0.899,0.906,40.39,39.36,41.19,39.45,38.37,40.3,0,0,0,0,0,0,0.877,0,0.735,0.13,0.48,0.52,18.9
-303876000000,1960,5,1959,8,33,7,1.26,0.167,0.665,27593.2,166.4,166.4,164.2,4,4,4,2085,2004,2169,1809,1728,276,276,276,708.6,628,793,0.132,0.127,0.138,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.75,16.55,16.95,0.928,0.927,0.929,0.98,0.979,0.98,0.909,0.907,0.91,41.91,41.36,42.44,41.06,40.49,41.59,0,0,0,0,0,0,0.912,0,0.595,0.13,0.53,0.47,21.9
-303271200000,1960,5,1959,8,34,7,1.12,0.167,0.665,28810.8,175.2,175.2,171.5,4,4,4,1856,1752,1953,1580,1476,276,276,276,480.3,376,577,0.149,0.141,0.158,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.926,0.924,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.42,17.11,17.76,0.931,0.929,0.933,0.98,0.98,0.98,0.912,0.911,0.914,43.75,42.89,44.69,42.87,42.03,43.79,0,0,0,0,0,0,0.953,0,0.455,0.15,0.59,0.41,25.7
-302666400000,1960,5,1959,8,35,7,0.999,0.138,0.665,30014.8,181.9,181.9,178.7,4,4,4,1652,1560,1746,1423,1350,228.9,210,276,323.3,250,370,0.138,0.125,0.162,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.919,0.913,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.095,0.098,18.09,17.78,18.39,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.58,44.73,46.39,44.66,43.84,45.46,0,0,0,0,0,0,0.993,0,0.334,0.14,0.67,0.33,30
-302061600000,1960,6,1959,9,36,7,0.875,0.127,0.665,31274.2,189.3,189.3,186.2,4,4,4,1446,1366,1529,1236,1156,210,210,210,136.4,56,219,0.145,0.137,0.154,1100,1100,1100,990,990,990,969.3,969.1,969.6,20.7,20.4,20.9,0.87,0.836,0.911,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.85,1.93,0.091,0.088,0.094,18.8,18.5,19.1,0.936,0.935,0.937,0.98,0.98,0.98,0.918,0.917,0.919,47.49,46.67,48.28,46.54,45.73,47.31,0,0,0,0,0,0,1.03,0,0.21,0.15,0.76,0.24,35.7
-301456800000,1960,6,1959,9,37,7,0.751,0.127,0.622,30803.6,190.7,190.7,183.4,4,4,4,1242,1172,1328,1032,962.2,210,210,210,2.571,0,18,0.17,0.158,0.179,1029,962.2,1100,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.709,0.609,0.82,0.393,0.32,0.48,0.018,0.015,0.023,1.57,1.34,1.84,0.074,0.062,0.087,19.77,19.24,20.22,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,46.77,44.77,48.65,45.84,43.88,47.68,0,0,0,0,0,0,1.02,0,0.129,0.17,0.83,0.17,41
-300852000000,1960,6,1959,9,38,7,0.666,0.151,0.515,26470.3,174.8,174.8,157.6,4,4,4,1102,1043,1167,851.4,785.8,250.3,210,257,0,0,0,0.228,0.18,0.246,851.4,785.8,956.7,990,990,990,968.2,968,968.4,21.8,21.6,22,0.513,0.455,0.601,0.232,0.183,0.315,0.011,0.0083,0.015,1.07,0.911,1.32,0.049,0.041,0.061,20.71,20.25,21.05,0.934,0.93,0.938,0.976,0.971,0.98,0.911,0.903,0.92,40.36,37.73,44.58,39.39,36.64,43.69,0,0,0,0,0,0,0.875,0,0.151,0.23,0.77,0.23,39.7
-300247200000,1960,6,1959,9,39,7,0.579,0.148,0.432,22979.6,143.9,143.9,136.8,4,3,3.2857142857142856,957.6,876.9,1028,713.5,649.9,244.1,227,257,0,0,0,0.255,0.241,0.27,713.5,649.9,770.8,990,990,990,967.7,967.4,968,22.3,22,22.6,0.389,0.341,0.441,0.149,0.125,0.175,0.0067,0.0055,0.008,0.882,0.798,0.951,0.04,0.035,0.043,21.39,21.13,21.79,0.936,0.928,0.94,0.977,0.97,0.98,0.915,0.901,0.922,43.15,36.88,47,42.18,35.78,46.06,0,0,0,0,0,0,0.76,0,0.147,0.26,0.75,0.25,39.7
-299642400000,1960,7,1959,10,40,7,0.467,0.137,0.329,18100.4,121.6,121.6,107.7,3,3,3,771.5,705.9,843.5,544.5,478.9,227,227,227,0,0,0,0.295,0.269,0.322,544.5,478.9,616.5,990,990,990,967,966.7,967.3,23,22.7,23.3,0.281,0.244,0.322,0.0881,0.0658,0.115,0.0038,0.0028,0.0051,0.604,0.49,0.736,0.026,0.021,0.032,22.41,21.99,22.79,0.926,0.919,0.934,0.972,0.97,0.979,0.901,0.891,0.915,36.92,32.77,41.4,35.91,31.79,40.53,0,0,0,0,0,0,0.599,0,0.138,0.29,0.7,0.3,38.8
-299037600000,1960,7,1959,10,41,7,0.384,0.137,0.247,14140.7,95.21,95.21,84.17,2,2,2,635.7,583,691.9,408.7,356,227,227,227,0,0,0,0.358,0.328,0.389,408.7,356,464.9,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.21,0.189,0.236,0.0517,0.0412,0.063,0.0022,0.0017,0.0027,0.559,0.455,0.681,0.024,0.019,0.029,23,22.65,23.32,0.934,0.927,0.941,0.978,0.971,0.98,0.913,0.9,0.922,43.03,37.72,48.58,42.09,36.63,47.6,0,0,0,0,0,0,0.468,0,0.137,0.36,0.64,0.36,36.8
-298432800000,1960,7,1959,10,42,7,0.335,0.137,0.198,11326.9,70.96,70.96,67.42,2,2,2,554.3,532.5,571.9,327.3,305.5,227,227,227,0,0,0,0.41,0.397,0.426,327.3,305.5,344.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.179,0.172,0.185,0.0355,0.0311,0.039,0.0015,0.0013,0.0016,0.405,0.368,0.435,0.017,0.015,0.018,23.5,23.39,23.64,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.897,34.75,32.47,36.58,33.71,31.5,35.48,0,0,0,0,0,0,0.375,0,0.137,0.41,0.59,0.41,33.8
-297828000000,1960,7,1959,10,43,7,0.301,0.137,0.164,9406.02,61.94,61.94,55.99,2,2,2,498.4,472.5,527.3,271.4,245.5,227,227,227,0,0,0,0.456,0.43,0.48,271.4,245.5,300.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.16,0.15,0.17,0.0243,0.0191,0.0301,0.001,0.00079,0.0013,0.315,0.276,0.359,0.013,0.011,0.015,23.84,23.67,24,0.909,0.903,0.916,0.97,0.97,0.97,0.882,0.876,0.889,28.86,26.08,31.93,27.99,25.3,30.97,0,0,0,0,0,0,0.311,0,0.137,0.46,0.54,0.46,31.2
-297223200000,1960,8,1959,11,44,7,0.276,0.111,0.165,9516.47,59.55,59.55,56.65,2,2,2,456.2,442.8,470.2,272.2,258.8,184,184,184,0,0,0,0.404,0.391,0.416,272.2,258.8,286.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.152,0.162,0.0244,0.0218,0.0272,0.001,0.00089,0.0011,0.312,0.292,0.334,0.013,0.012,0.014,24.03,23.95,24.12,0.91,0.907,0.913,0.97,0.97,0.97,0.883,0.88,0.886,29.2,27.76,30.7,28.32,26.92,29.77,0,0,0,0,0,0,0.315,0,0.111,0.4,0.6,0.4,34.5
-296618400000,1960,8,1959,11,45,7,0.26,0.111,0.149,8573.47,53.27,53.27,51.03,2,2,2,429.6,417.9,440,245.6,233.9,184,184,184,0,0,0,0.429,0.418,0.44,245.6,233.9,256,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.143,0.151,0.0191,0.0168,0.0212,0.00078,0.00068,0.00087,0.273,0.257,0.288,0.011,0.01,0.012,24.19,24.13,24.26,0.903,0.898,0.906,0.97,0.97,0.97,0.876,0.871,0.879,26.31,25,27.46,25.52,24.25,26.63,0,0,0,0,0,0,0.284,0,0.111,0.43,0.57,0.43,33
-296013600000,1960,8,1959,11,46,7,0.243,0.111,0.132,7817.19,47.62,47.62,46.53,2,1,1.4285714285714286,402.5,389.1,413.7,218.5,205.1,184,184,184,0,0,0,0.458,0.445,0.473,218.5,205.1,229.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.133,0.142,0.0137,0.011,0.0159,0.00056,0.00045,0.00065,0.372,0.243,0.491,0.015,0.0099,0.02,24.22,24.1,24.32,0.92,0.894,0.939,0.976,0.97,0.98,0.898,0.868,0.921,37.27,23.89,48.6,36.42,23.18,47.62,0,0,0,0,0,0,0.259,0,0.111,0.46,0.54,0.46,32.2
-295408800000,1960,8,1959,11,47,7,0.227,0.111,0.115,6975.01,44.12,44.12,41.52,1,1,1,374.7,364.7,386.5,190.7,180.7,184,184,184,0,0,0,0.491,0.476,0.505,190.7,180.7,202.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.124,0.132,0.00911,0.00807,0.0105,0.00037,0.00033,0.00043,0.395,0.363,0.433,0.016,0.015,0.018,24.33,24.23,24.41,0.932,0.929,0.935,0.979,0.976,0.98,0.912,0.907,0.916,42.4,40.17,45.02,41.52,39.22,44.12,0,0,0,0,0,0,0.231,0,0.112,0.49,0.51,0.49,30.7
-294804000000,1960,8,1959,11,48,7,0.207,0.0954,0.112,6762,44.57,44.57,40.25,1,1,1,342.1,331.6,354,184.4,160.6,157.7,138,184,0,0,0,0.46,0.405,0.534,184.4,160.6,202.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.117,0.128,0.00848,0.00606,0.0105,0.00034,0.00024,0.00042,0.374,0.306,0.429,0.015,0.012,0.017,24.52,24.47,24.57,0.929,0.921,0.935,0.976,0.97,0.98,0.907,0.894,0.917,41.23,35.65,45.47,40.25,34.58,44.57,0,0,0,0,0,0,0.224,0,0.095,0.46,0.54,0.46,32.7
-294199200000,1960,9,1959,12,49,7,0.195,0.0835,0.111,6782.68,42.07,42.07,40.37,1,1,1,321.8,311.8,329.2,183.8,173.8,138,138,138,0,0,0,0.429,0.419,0.443,183.8,173.8,191.2,990,990,990,965,965,965,25,25,25,0.121,0.118,0.124,0.00838,0.00738,0.00912,0.00034,0.00029,0.00037,0.369,0.339,0.392,0.015,0.014,0.016,24.62,24.56,24.7,0.93,0.926,0.932,0.978,0.974,0.98,0.91,0.902,0.913,41.27,39,42.93,40.37,37.98,42.07,0,0,0,0,0,0,0.224,0,0.084,0.43,0.57,0.43,34.8
-293594400000,1960,9,1959,12,50,7,0.179,0.0835,0.0954,5758.17,37.33,37.33,34.27,1,1,1,295.7,283.6,309.1,157.7,145.6,138,138,138,0,0,0,0.467,0.446,0.487,157.7,145.6,171.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.108,0.117,0.00577,0.00456,0.00711,0.00023,0.00018,0.00028,0.294,0.262,0.331,0.012,0.01,0.013,24.82,24.72,24.9,0.92,0.915,0.925,0.97,0.97,0.973,0.893,0.888,0.9,35.32,32.56,38.38,34.27,31.58,37.33,0,0,0,0,0,0,0.19,0,0.0836,0.47,0.53,0.47,32.2
-292989600000,1960,9,1959,12,51,7,0.164,0.0748,0.0891,5380.7,33.17,33.17,32.03,1,1,1,271,266.8,283.6,147.3,137.9,123.7,118,138,0,0,0,0.456,0.437,0.5,147.3,137.9,152.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.105,0.108,0.00473,0.00379,0.00523,0.00019,0.00015,0.00021,0.264,0.243,0.276,0.01,0.0097,0.011,24.95,24.9,24.97,0.916,0.912,0.918,0.97,0.97,0.97,0.889,0.885,0.891,33.02,30.78,34.2,32.03,29.86,33.17,0,0,0,0,0,0,0.178,0,0.0749,0.46,0.54,0.46,32.8
-292384800000,1960,9,1959,12,52,7,0.154,0.0677,0.0866,5239.81,33.41,33.41,31.19,1,1,1,255.3,249.8,266.8,143.3,131.8,112,97,118,0,0,0,0.438,0.388,0.472,143.3,131.8,152.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0997,0.106,0.00433,0.00318,0.00528,0.00017,0.00013,0.00021,0.253,0.226,0.276,0.01,0.0089,0.011,25.03,24.97,25.08,0.914,0.909,0.918,0.97,0.97,0.97,0.887,0.882,0.891,32.15,29.47,34.44,31.19,28.59,33.41,0,0,0,0,0,0,0.173,0,0.0674,0.44,0.56,0.44,34
-291780000000,1960,10,1960,1,1,7,0.144,0.0587,0.0856,5192.8,33.41,33.41,30.91,1,1,1,238.5,234.8,249.8,141.5,137.8,97,97,97,0,0,0,0.407,0.388,0.413,141.5,137.8,152.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.1,0.105,0.00415,0.00378,0.00528,0.00016,0.00015,0.00021,0.248,0.238,0.276,0.0098,0.0094,0.011,25.12,25.03,25.15,0.914,0.912,0.918,0.97,0.97,0.97,0.886,0.885,0.891,31.87,31,34.44,30.91,30.07,33.41,0,0,0,0,0,0,0.172,0,0.0584,0.41,0.59,0.41,36.1
-291175200000,1960,10,1960,1,2,7,0.137,0.0587,0.0781,4726.54,30.07,30.07,28.13,1,1,1,226.1,220.5,234.8,129.1,123.5,97,97,97,0,0,0,0.429,0.413,0.44,129.1,123.5,137.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.097,0.095,0.1,0.00291,0.00235,0.00378,0.00011,0.000092,0.00015,0.218,0.205,0.238,0.0086,0.0081,0.0094,25.23,25.15,25.27,0.908,0.905,0.912,0.97,0.97,0.97,0.881,0.878,0.885,29,27.71,31,28.13,26.88,30.07,0,0,0,0,0,0,0.156,0,0.0589,0.43,0.57,0.43,34.5
-290570400000,1960,10,1960,1,3,7,0.125,0.0587,0.0668,4007.57,26.88,26.88,23.85,1,1,1,207.5,201.2,220.5,110.5,104.2,97,97,97,0,0,0,0.468,0.44,0.482,110.5,104.2,123.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0882,0.095,0.00105,0.000417,0.00235,0.000041,0.000016,0.000092,0.178,0.165,0.205,0.007,0.0065,0.0081,25.38,25.27,25.43,0.894,0.889,0.905,0.97,0.97,0.97,0.867,0.862,0.878,24.6,23.09,27.71,23.85,22.39,26.88,0,0,0,0,0,0,0.133,0,0.0582,0.47,0.53,0.47,32.1
-289965600000,1960,10,1960,1,4,7,0.122,0.0587,0.0631,3767.59,22.63,22.63,22.43,1,1,1,201.3,201.2,202.2,104.3,104.2,97,97,97,0,0,0,0.482,0.48,0.482,104.3,104.2,105.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0882,0.0885,0.000431,0.000417,0.000517,0.000017,0.000016,0.00002,0.166,0.165,0.167,0.0065,0.0065,0.0065,25.43,25.42,25.43,0.889,0.889,0.89,0.97,0.97,0.97,0.862,0.862,0.863,23.13,23.09,23.33,22.43,22.39,22.63,0,0,0,0,0,0,0.125,0,0.0589,0.48,0.52,0.48,30.9
-289360800000,1960,10,1960,1,5,7,0.141,0.0566,0.084,5099.91,30.99,30.99,30.36,1,1,1,232.5,222.3,234.8,138.9,125.3,93.57,93,97,0,0,0,0.403,0.396,0.436,138.9,125.3,141.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0956,0.101,0.00389,0.00253,0.00418,0.00015,0.000099,0.00016,0.241,0.209,0.248,0.0095,0.0082,0.0097,25.16,25.14,25.26,0.913,0.907,0.914,0.97,0.97,0.97,0.885,0.879,0.887,31.3,28.13,31.95,30.36,27.29,30.99,0,0,0,0,0,0,0.169,0,0.057,0.4,0.6,0.4,36.2
-288756000000,1960,11,1960,2,6,7,0.153,0.0562,0.0971,5928.33,41.81,41.81,35.29,1,1,1,253.6,234.8,281.3,160.6,141.8,93,93,93,0,0,0,0.368,0.331,0.396,160.6,141.8,188.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.108,0.101,0.118,0.00606,0.00418,0.00883,0.00024,0.00016,0.00035,0.298,0.248,0.377,0.012,0.0097,0.015,25,24.8,25.14,0.921,0.914,0.932,0.972,0.97,0.98,0.896,0.887,0.913,36.28,31.95,42.66,35.29,30.99,41.81,0,0,0,0,0,0,0.196,0,0.0559,0.37,0.63,0.37,38.7
-288151200000,1960,11,1960,2,7,7,0.18,0.0562,0.124,7661.41,47.94,47.94,45.6,1,1,1,298.4,283.6,309.1,205.4,190.6,93,93,93,0,0,0,0.312,0.301,0.328,205.4,190.6,216.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.118,0.127,0.0113,0.00906,0.0132,0.00045,0.00036,0.00053,0.434,0.384,0.471,0.017,0.015,0.019,24.67,24.58,24.78,0.936,0.932,0.939,0.98,0.98,0.98,0.918,0.914,0.92,46.53,43.18,48.92,45.6,42.32,47.94,0,0,0,0,0,0,0.253,0,0.056,0.31,0.69,0.31,42.6
-287546400000,1960,11,1960,2,8,7,0.202,0.0641,0.137,8154.99,49.46,49.46,48.54,2,1,1.7142857142857142,333.3,323.6,340.6,227.3,217.6,106,106,106,0,0,0,0.318,0.311,0.328,227.3,217.6,234.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.136,0.0155,0.0135,0.0169,0.00062,0.00054,0.00068,0.312,0.23,0.479,0.013,0.0092,0.019,24.62,24.5,24.74,0.91,0.893,0.939,0.973,0.97,0.98,0.885,0.866,0.921,31.97,23.8,49.13,31.15,23.09,48.14,0,0,0,0,0,0,0.27,0,0.065,0.32,0.68,0.32,40.4
-286941600000,1960,11,1960,2,9,7,0.218,0.0683,0.15,8794.82,53.78,53.78,52.35,2,2,2,361,360.3,364.7,248.1,242.3,112.9,106,118,0,0,0,0.312,0.294,0.327,248.1,242.3,254.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.142,0.14,0.143,0.0196,0.0185,0.0209,0.00079,0.00074,0.00084,0.27,0.263,0.278,0.011,0.011,0.011,24.52,24.51,24.54,0.904,0.902,0.906,0.97,0.97,0.97,0.877,0.875,0.879,26.98,26.31,27.72,26.18,25.52,26.89,0,0,0,0,0,0,0.291,0,0.068,0.31,0.69,0.31,40.3
-286336800000,1960,12,1960,3,10,7,0.228,0.0702,0.157,9222.05,58.54,58.54,54.89,2,2,2,376.2,370.4,380.8,260.2,252.4,116,104,118,0,0,0,0.309,0.273,0.319,260.2,252.4,276.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.146,0.144,0.15,0.022,0.0205,0.0254,0.00089,0.00083,0.001,0.288,0.277,0.311,0.012,0.011,0.013,24.43,24.38,24.47,0.908,0.906,0.912,0.97,0.97,0.97,0.88,0.879,0.884,28.3,27.43,30.18,27.45,26.61,29.27,0,0,0,0,0,0,0.305,0,0.071,0.31,0.69,0.31,40.4
-285732000000,1960,12,1960,3,11,7,0.23,0.0629,0.167,9834.78,58.54,58.54,58.54,2,2,2,380.8,380.8,380.8,276.8,276.8,104,104,104,0,0,0,0.273,0.273,0.273,276.8,276.8,276.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.15,0.15,0.15,0.0254,0.0254,0.0254,0.001,0.001,0.001,0.311,0.311,0.311,0.013,0.013,0.013,24.38,24.38,24.38,0.912,0.912,0.912,0.97,0.97,0.97,0.884,0.884,0.884,30.18,30.18,30.18,29.27,29.27,29.27,0,0,0,0,0,0,0.325,0,0.063,0.27,0.73,0.27,42.8
-285127200000,1960,12,1960,3,12,7,0.243,0.0629,0.18,10586.2,66.79,66.79,63.01,2,2,2,402.2,386.5,420.3,298.2,282.5,104,104,104,0,0,0,0.259,0.247,0.269,298.2,282.5,316.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.152,0.164,0.0296,0.0265,0.0333,0.0012,0.0011,0.0014,0.345,0.32,0.374,0.014,0.013,0.015,24.25,24.13,24.35,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.885,0.892,32.48,30.79,34.43,31.51,29.87,33.4,0,0,0,0,0,0,0.35,0,0.063,0.26,0.74,0.26,43.6
-284522400000,1960,12,1960,3,13,7,0.266,0.0643,0.202,11824.4,73.69,73.69,70.38,2,2,2,440,420.3,455.7,333.7,316.3,106.3,104,120,0,0,0,0.241,0.23,0.263,333.7,316.3,349.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.164,0.175,0.0367,0.0333,0.0398,0.0015,0.0014,0.0016,0.404,0.374,0.431,0.017,0.015,0.018,24.02,23.93,24.13,0.923,0.92,0.926,0.97,0.97,0.972,0.896,0.892,0.899,36.27,34.43,37.92,35.19,33.4,36.84,0,0,0,0,0,0,0.391,0,0.064,0.24,0.76,0.24,44.5
-283917600000,1961,1,1960,4,14,7,0.289,0.0726,0.216,12643.2,81.4,81.4,75.26,2,2,2,477.2,455.7,505,357.2,335.7,120,120,120,0,0,0,0.252,0.238,0.263,357.2,335.7,385,990,990,990,965.7,965.7,965.9,24.3,24.1,24.3,0.18,0.172,0.189,0.0414,0.0371,0.047,0.0017,0.0015,0.0019,0.447,0.408,0.499,0.018,0.017,0.021,23.81,23.63,23.94,0.927,0.923,0.932,0.973,0.97,0.979,0.902,0.896,0.912,38.65,36.39,41.56,37.63,35.29,40.7,0,0,0,0,0,0,0.418,0,0.073,0.25,0.75,0.25,43.7
-283312800000,1961,1,1960,4,15,7,0.337,0.0726,0.265,15433.5,95.84,95.84,91.87,2,2,2,557.4,527.3,577.9,437.4,407.3,120,120,120,0,0,0,0.216,0.208,0.228,437.4,407.3,457.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.197,0.216,0.0575,0.0515,0.0616,0.0024,0.0021,0.0026,0.604,0.542,0.648,0.025,0.023,0.027,23.29,23.15,23.48,0.938,0.935,0.941,0.98,0.98,0.98,0.92,0.916,0.922,46.87,43.86,48.9,45.93,42.98,47.92,0,0,0,0,0,0,0.51,0,0.072,0.22,0.79,0.21,45.8
-282708000000,1961,1,1960,4,16,7,0.372,0.0726,0.299,16919.5,110.4,110.4,100.7,3,2,2.857142857142857,614.7,566.9,666.8,494.7,446.9,120,120,120,0,0,0,0.196,0.18,0.212,494.7,446.9,546.8,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.237,0.211,0.266,0.0713,0.0594,0.0887,0.003,0.0025,0.0038,0.529,0.469,0.624,0.022,0.02,0.026,23.11,22.84,23.25,0.925,0.919,0.94,0.972,0.97,0.98,0.899,0.892,0.921,36.83,33.23,47.81,35.8,32.23,46.86,0,0,0,0,0,0,0.56,0,0.073,0.2,0.8,0.2,45.5
-282103200000,1961,1,1960,4,17,7,0.427,0.0726,0.354,19859.9,122.7,122.7,118.2,3,3,3,705.9,666.8,728.5,585.9,546.8,120,120,120,0,0,0,0.17,0.165,0.18,585.9,546.8,608.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.288,0.266,0.301,0.104,0.0887,0.113,0.0045,0.0038,0.0049,0.663,0.59,0.705,0.028,0.025,0.03,22.61,22.48,22.84,0.931,0.927,0.934,0.977,0.971,0.98,0.91,0.901,0.915,40.34,37.87,41.76,39.4,36.79,40.91,0,0,0,0,0,0,0.657,0,0.073,0.17,0.83,0.17,46.5
