datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-216784800000,1963,2,1962,5,21,7,2.71,0.119,0.665,17446.1,106,106,103.8,4,4,4,4486,4353,4525,4289,4156,197,197,197,3189,3056,3228,0.0439,0.0435,0.0453,1100,1100,1100,990,990,990,976.6,976.3,976.6,13.4,13.4,13.7,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.49,11.42,11.73,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.76,26.6,27.33,25.96,25.8,26.51,0,0,0,0,0,0,0.577,0,2.045,0.044,0.25,0.75,6.44
-216180000000,1963,2,1962,5,22,7,3.1,0.15,0.665,11577.4,102,102,68.91,4,4,4,5118,4595,5631,4871,4398,247.6,197,315,3771,3298,4216,0.0479,0.0384,0.0593,1100,1100,1100,990.02,990,990.06,977.7,976.8,978.5,12.4,11.6,13.2,0.918,0.905,0.926,0.48,0.48,0.48,0.039,0.036,0.041,1.93,1.92,1.94,0.16,0.15,0.17,10.42,9.657,11.29,0.617,0,0.864,0.693,0,0.97,0.598,0,0.838,17.76,0,26.3,17.23,0,25.51,0,0,2,0,0,0.286,0.383,0.286,2.435,0.048,0.21,0.79,3.73
-215575200000,1963,3,1962,6,23,7,3.86,0.191,0.665,0,0,0,0,4,4,4,6389,5867,6727,6074,5552,315,315,315,4974,4452,5312,0.0494,0.0468,0.0537,1100,1100,1100,990.12,990.08,990.15,979.5,978.8,980,10.6,10.2,11.2,0.882,0.871,0.898,0.48,0.48,0.48,0.045,0.043,0.047,1.9,1.89,1.91,0.18,0.17,0.19,8.697,8.309,9.319,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.195,0.049,0.17,0.83,0
-214970400000,1963,3,1962,6,24,7,4.26,0.191,0.665,0,0,0,0,4,4,4,7051,6871,7115,6736,6556,315,315,315,5636,5456,5700,0.0447,0.0443,0.0458,1100,1100,1100,990.17,990.16,990.18,980.3,980.1,980.4,9.84,9.78,10,0.862,0.86,0.867,0.48,0.48,0.48,0.049,0.048,0.049,1.88,1.87,1.88,0.19,0.19,0.19,7.966,7.906,8.147,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.595,0.045,0.16,0.84,0
-214365600000,1963,3,1962,6,25,7,4.11,0.191,0.665,0,0,0,0,4,4,4,6801,6666,6912,6486,6351,315,315,315,5386,5251,5497,0.0463,0.0456,0.0473,1100,1100,1100,990.15,990.14,990.16,980,979.9,980.2,10.1,9.98,10.3,0.869,0.866,0.873,0.48,0.48,0.48,0.047,0.047,0.048,1.88,1.88,1.89,0.19,0.18,0.19,8.226,8.1,8.378,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.445,0.046,0.16,0.84,0
-213760800000,1963,3,1962,6,26,7,3.86,0.191,0.665,0,0,0,0,4,4,4,6384,6288,6565,6069,5973,315,315,315,4969,4873,5150,0.0494,0.048,0.0501,1100,1100,1100,990.12,990.11,990.13,979.5,979.4,979.8,10.6,10.4,10.7,0.882,0.876,0.885,0.48,0.48,0.48,0.045,0.045,0.046,1.9,1.89,1.9,0.18,0.18,0.18,8.696,8.492,8.804,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.195,0.049,0.17,0.83,0
-213156000000,1963,4,1962,7,27,7,3.74,0.22,0.665,0,0,0,0,4,4,4,6183,6043,6288,5819,5679,364,364,364,4719,4579,4824,0.0589,0.0579,0.0602,1100,1100,1100,990.1,990.09,990.11,979.3,979.1,979.4,10.8,10.7,11,0.888,0.885,0.892,0.48,0.48,0.48,0.044,0.044,0.045,1.9,1.9,1.91,0.18,0.17,0.18,8.923,8.804,9.082,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.075,0.059,0.18,0.82,0
-212551200000,1963,4,1962,7,28,7,3.49,0.22,0.665,0,0,0,0,4,4,4,5765,5574,5963,5402,5210,364,364,364,4301,4110,4499,0.0632,0.061,0.0653,1100,1100,1100,990.07,990.05,990.08,978.7,978.4,979,11.4,11.1,11.7,0.901,0.895,0.906,0.48,0.48,0.48,0.042,0.041,0.043,1.92,1.91,1.92,0.17,0.16,0.17,9.464,9.182,9.737,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.825,0.063,0.19,0.81,0
-211946400000,1963,4,1962,7,29,7,3.2,0.22,0.665,8965.75,95.88,95.88,53.37,4,4,4,5288,4967,5551,4924,4603,364,364,364,3823,3503,4087,0.0689,0.0656,0.0733,1100,1100,1100,990.03,990,990.05,978,977.5,978.4,12.1,11.7,12.5,0.915,0.907,0.926,0.48,0.48,0.48,0.04,0.038,0.041,1.93,1.92,1.94,0.16,0.15,0.16,10.15,9.771,10.61,0.494,0,0.864,0.554,0,0.97,0.479,0,0.838,13.75,0,24.71,13.34,0,23.97,0,0,3,0,0,0.429,0.296,0.429,2.535,0.069,0.21,0.79,2.8
-211341600000,1963,4,1962,7,30,7,2.75,0.22,0.665,17254.5,108.1,108.1,102.7,4,4,4,4555,4227,4856,4191,3863,364,364,364,3091,2763,3392,0.0801,0.075,0.0861,1100,1100,1100,990,990,990,976.7,976.1,977.2,13.3,12.8,13.9,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.038,1.94,1.94,1.94,0.15,0.14,0.15,11.36,10.81,11.96,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.47,25.19,27.87,25.68,24.43,27.03,0,0,0,0,0,0,0.571,0,2.085,0.08,0.24,0.76,6.27
-210736800000,1963,4,1962,7,31,7,2.39,0.21,0.665,19178.9,118,118,114.2,4,4,4,3957,3803,4111,3610,3463,346.9,340,364,2510,2363,2647,0.0876,0.0848,0.0897,1100,1100,1100,990,990,990,975.6,975.3,975.9,14.4,14.1,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.48,12.18,12.8,0.874,0.868,0.881,0.97,0.97,0.97,0.848,0.842,0.855,29.42,28.49,30.41,28.54,27.63,29.5,0,0,0,0,0,0,0.634,0,1.725,0.088,0.28,0.72,8.02
-210132000000,1963,5,1962,8,32,7,2.1,0.202,0.665,21213.4,131.1,131.1,126.3,4,4,4,3472,3279,3639,3137,2958,334.6,321,340,2037,1858,2199,0.0964,0.0934,0.0988,1100,1100,1100,990,990,990,974.6,974.2,974.9,15.4,15.1,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.5,13.14,13.91,0.894,0.888,0.901,0.97,0.97,0.97,0.867,0.861,0.873,32.54,31.48,33.78,31.57,30.53,32.76,0,0,0,0,0,0,0.702,0,1.435,0.096,0.32,0.68,10.1
-209527200000,1963,5,1962,8,33,7,1.81,0.194,0.665,23290.2,144.5,144.5,138.6,4,4,4,2986,2769,3211,2665,2448,321,321,321,1565,1348,1790,0.108,0.1,0.116,1100,1100,1100,990,990,990,973.5,973,974,16.5,16,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.58,14.05,15.1,0.908,0.903,0.914,0.97,0.97,0.97,0.881,0.876,0.887,35.73,34.2,37.24,34.66,33.18,36.12,0,0,0,0,0,0,0.77,0,1.145,0.11,0.37,0.63,12.9
-208922400000,1963,5,1962,8,34,7,1.54,0.194,0.665,25419.3,155.9,155.9,151.3,4,4,4,2540,2385,2705,2219,2064,321,321,321,1119,964,1284,0.127,0.119,0.135,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.66,15.26,16.03,0.92,0.916,0.924,0.974,0.971,0.976,0.896,0.889,0.902,38.85,37.69,39.94,37.83,36.6,38.98,0,0,0,0,0,0,0.841,0,0.875,0.13,0.43,0.57,16.5
-208317600000,1963,5,1962,8,35,7,1.34,0.183,0.665,27006.2,164,164,160.8,4,4,4,2212,2095,2335,1909,1834,302.7,257,321,809.1,734,914,0.137,0.119,0.149,1100,1100,1100,990,990,990,971.6,971.3,971.9,18.4,18.1,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.45,16.15,16.73,0.926,0.925,0.927,0.978,0.977,0.98,0.906,0.903,0.909,41.08,40.27,41.85,40.19,39.33,41.01,0,0,0,0,0,0,0.893,0,0.675,0.14,0.5,0.5,20.2
-207712800000,1963,6,1962,9,36,7,1.14,0.155,0.665,28689,176,176,170.8,4,4,4,1878,1726,2042,1621,1469,257,257,257,521.6,369,685,0.137,0.126,0.149,1100,1100,1100,990,990,990,970.7,970.2,971.2,19.3,18.8,19.8,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.098,0.1,17.36,16.86,17.84,0.931,0.928,0.933,0.98,0.98,0.98,0.912,0.91,0.914,43.56,42.2,44.9,42.69,41.35,44.01,0,0,0,0,0,0,0.949,0,0.475,0.14,0.58,0.42,25.2
-207108000000,1963,6,1962,9,37,7,0.948,0.155,0.665,30513.2,184.4,184.4,181.6,4,4,4,1568,1493,1678,1311,1236,257,257,257,211.3,136,321,0.164,0.153,0.172,1100,1100,1100,990,990,990,969.7,969.5,970.1,20.3,19.9,20.5,0.908,0.885,0.924,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.94,0.095,0.092,0.097,18.37,18,18.64,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.33,45.34,47.05,45.41,44.44,46.11,0,0,0,0,0,0,1.01,0,0.283,0.16,0.7,0.3,32.2
-206503200000,1963,6,1962,9,38,7,0.823,0.155,0.651,31262.7,188.6,188.6,186.1,4,4,4,1360,1291,1447,1103,1034,257,257,257,27.43,0,90,0.189,0.178,0.199,1076,1034,1100,990,990,990,969,968.8,969.3,21,20.7,21.2,0.803,0.731,0.866,0.448,0.394,0.48,0.021,0.019,0.023,1.76,1.6,1.88,0.084,0.075,0.091,19.2,18.81,19.59,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.47,46.62,48.12,46.52,45.69,47.16,0,0,0,0,0,0,1.03,0,0.172,0.19,0.79,0.21,38
-205898400000,1963,6,1962,9,39,7,0.697,0.155,0.541,27614.8,172.6,172.6,164.4,4,4,4,1152,1089,1208,895.3,832.5,257,257,257,0,0,0,0.223,0.213,0.236,895.3,832.5,951.1,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.555,0.498,0.609,0.266,0.216,0.311,0.012,0.0099,0.014,1.18,1.02,1.32,0.054,0.047,0.062,20.44,20.13,20.8,0.936,0.933,0.938,0.979,0.975,0.98,0.916,0.91,0.919,41.98,39.62,44.02,41.09,38.63,43.14,0,0,0,0,0,0,0.913,0,0.156,0.22,0.78,0.22,39.6
-205293600000,1963,7,1962,10,40,7,0.626,0.137,0.489,25469.2,159.8,159.8,151.6,4,3,3.857142857142857,1035,971.4,1086,808.3,744.4,227,227,227,0,0,0,0.22,0.209,0.234,808.3,744.4,859.4,990,990,990,968,967.8,968.2,22,21.8,22.2,0.468,0.41,0.515,0.199,0.162,0.238,0.0091,0.0073,0.011,0.984,0.924,1.08,0.045,0.042,0.049,21.01,20.75,21.21,0.934,0.931,0.941,0.975,0.972,0.98,0.911,0.905,0.923,40.6,38.33,48.59,39.6,37.28,47.61,0,0,0,0,0,0,0.842,0,0.137,0.22,0.78,0.22,40.7
-204688800000,1963,7,1962,10,41,7,0.544,0.137,0.407,22024.2,140.8,140.8,131.1,3,3,3,899.2,834.7,957.9,672.2,607.7,227,227,227,0,0,0,0.253,0.237,0.272,672.2,607.7,730.9,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.356,0.317,0.397,0.133,0.112,0.155,0.0059,0.0049,0.007,0.845,0.72,0.973,0.038,0.032,0.044,21.66,21.3,22.04,0.938,0.933,0.941,0.98,0.978,0.98,0.919,0.913,0.922,44.6,40.86,47.89,43.7,39.96,46.93,0,0,0,0,0,0,0.728,0,0.137,0.25,0.75,0.25,40.5
-204084000000,1963,7,1962,10,42,7,0.468,0.14,0.329,18096.2,116.8,116.8,107.7,3,2,2.857142857142857,774.5,728.5,819.3,543.4,472.5,231.1,227,256,0,0,0,0.299,0.277,0.351,543.4,472.5,592.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.281,0.245,0.309,0.0881,0.0645,0.107,0.0038,0.0028,0.0047,0.634,0.582,0.704,0.028,0.025,0.03,22.37,22.13,22.48,0.929,0.925,0.941,0.973,0.97,0.98,0.904,0.897,0.922,39.25,36.26,49.03,38.19,35.18,48.05,0,0,0,0,0,0,0.598,0,0.139,0.3,0.7,0.3,38.7
-203479200000,1963,7,1962,10,43,7,0.42,0.155,0.265,15077.8,94.58,94.58,89.75,2,2,2,694.7,666.8,720.3,438.7,410.8,256,256,256,0,0,0,0.369,0.355,0.384,438.7,410.8,464.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.226,0.212,0.24,0.0577,0.0522,0.0629,0.0025,0.0022,0.0027,0.625,0.562,0.685,0.027,0.024,0.029,22.7,22.53,22.87,0.938,0.935,0.941,0.98,0.98,0.98,0.919,0.916,0.922,45.79,43.07,48.26,44.87,42.21,47.29,0,0,0,0,0,0,0.499,0,0.155,0.37,0.63,0.37,35.9
-202874400000,1963,7,1962,10,44,7,0.382,0.136,0.246,14097.4,89.93,89.93,83.91,2,2,2,631.2,608.8,659.9,406.1,391.6,225.1,202,256,0,0,0,0.356,0.317,0.395,406.1,391.6,434.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.205,0.218,0.0512,0.0483,0.057,0.0022,0.0021,0.0024,0.551,0.524,0.61,0.023,0.022,0.026,23.02,22.91,23.11,0.934,0.932,0.938,0.98,0.978,0.98,0.915,0.912,0.919,42.83,41.14,45.88,41.96,40.26,44.97,0,0,0,0,0,0,0.466,0,0.136,0.36,0.64,0.36,36.9
-202269600000,1963,8,1962,11,45,7,0.352,0.122,0.23,13274.3,83.05,83.05,79.01,2,2,2,582.7,562.8,601.8,380.7,360.8,202,202,202,0,0,0,0.347,0.336,0.359,380.7,360.8,399.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.19,0.204,0.0461,0.0422,0.05,0.0019,0.0018,0.0021,0.5,0.463,0.537,0.021,0.019,0.023,23.28,23.16,23.4,0.931,0.927,0.933,0.977,0.973,0.98,0.909,0.902,0.915,40.44,38.41,42.37,39.51,37.35,41.53,0,0,0,0,0,0,0.439,0,0.122,0.35,0.65,0.35,37.7
-201664800000,1963,8,1962,11,46,7,0.336,0.122,0.214,12290.4,74.71,74.71,73.16,2,2,2,555.7,548.2,562.8,353.7,346.2,202,202,202,0,0,0,0.364,0.359,0.368,353.7,346.2,360.8,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.188,0.185,0.19,0.0407,0.0392,0.0422,0.0017,0.0016,0.0018,0.45,0.437,0.463,0.019,0.018,0.019,23.45,23.4,23.5,0.926,0.925,0.927,0.971,0.97,0.973,0.899,0.897,0.902,37.67,36.89,38.41,36.58,35.78,37.35,0,0,0,0,0,0,0.406,0,0.122,0.36,0.64,0.36,36.6
-201060000000,1963,8,1962,11,47,7,0.31,0.122,0.188,10813.9,67.36,67.36,64.37,2,2,2,512.7,494.7,527.3,310.7,292.7,202,202,202,0,0,0,0.394,0.383,0.408,310.7,292.7,325.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.166,0.178,0.0321,0.0285,0.0351,0.0013,0.0012,0.0015,0.376,0.346,0.4,0.016,0.014,0.017,23.72,23.63,23.83,0.918,0.915,0.921,0.97,0.97,0.97,0.891,0.887,0.894,33.18,31.28,34.72,32.18,30.34,33.68,0,0,0,0,0,0,0.358,0,0.122,0.39,0.61,0.39,34.9
-200455200000,1963,8,1962,11,48,7,0.287,0.117,0.17,9812.59,67.87,67.87,58.41,2,2,2,475.3,470.2,489.3,281.3,270.5,194,146,202,0,0,0,0.408,0.311,0.428,281.3,270.5,324.2,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.162,0.159,0.172,0.0263,0.0241,0.0348,0.0011,0.00099,0.0014,0.328,0.312,0.393,0.014,0.013,0.016,23.93,23.86,23.96,0.912,0.91,0.921,0.97,0.97,0.97,0.885,0.882,0.894,30.11,28.91,34.98,29.2,28.04,33.93,0,0,0,0,0,0,0.324,0,0.117,0.41,0.59,0.41,34.2
-199850400000,1963,9,1962,12,49,7,0.274,0.0883,0.186,10814,65.61,65.61,64.37,2,2,2,453.3,440,459.3,307.3,294,146,146,146,0,0,0,0.322,0.318,0.332,307.3,294,313.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.166,0.162,0.168,0.0315,0.0288,0.0327,0.0013,0.0012,0.0013,0.365,0.343,0.375,0.015,0.014,0.015,24,23.96,24.08,0.918,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.891,33.18,31.77,33.82,32.18,30.82,32.81,0,0,0,0,0,0,0.358,0,0.088,0.32,0.68,0.32,39.5
-199245600000,1963,9,1962,12,50,7,0.261,0.0883,0.173,10045.1,61.63,61.63,59.79,2,2,2,431.2,420.3,440,285.2,274.3,146,146,146,0,0,0,0.339,0.332,0.347,285.2,274.3,294,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.158,0.155,0.162,0.027,0.0249,0.0288,0.0011,0.001,0.0012,0.33,0.313,0.343,0.013,0.013,0.014,24.13,24.08,24.2,0.913,0.911,0.915,0.97,0.97,0.97,0.886,0.883,0.888,30.82,29.64,31.77,29.9,28.75,30.82,0,0,0,0,0,0,0.332,0,0.088,0.34,0.66,0.34,38.5
-198640800000,1963,9,1962,12,51,7,0.248,0.0883,0.16,9311.39,57.5,57.5,55.42,2,2,2,410.4,398.1,420.3,264.4,252.1,146,146,146,0,0,0,0.356,0.347,0.367,264.4,252.1,274.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.147,0.155,0.0229,0.0204,0.0249,0.00093,0.00083,0.001,0.298,0.28,0.313,0.012,0.011,0.013,24.26,24.2,24.33,0.908,0.906,0.911,0.97,0.97,0.97,0.881,0.879,0.883,28.57,27.24,29.64,27.71,26.43,28.75,0,0,0,0,0,0,0.308,0,0.088,0.36,0.65,0.35,37.5
-198036000000,1963,9,1962,12,52,7,0.235,0.0883,0.147,8541.62,52.85,52.85,50.84,2,2,2,388.9,380.8,398.1,242.9,234.8,146,146,146,0,0,0,0.376,0.367,0.383,242.9,234.8,252.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.143,0.141,0.147,0.0186,0.017,0.0204,0.00075,0.00069,0.00083,0.267,0.255,0.28,0.011,0.01,0.011,24.39,24.33,24.44,0.902,0.899,0.906,0.97,0.97,0.97,0.875,0.872,0.879,26.21,25.3,27.24,25.42,24.54,26.43,0,0,0,0,0,0,0.282,0,0.088,0.38,0.63,0.37,36.3
-197431200000,1963,9,1962,12,53,7,0.226,0.0748,0.151,8840.69,54.2,54.2,52.62,2,2,2,373.7,360.3,380.8,250,234.8,123.7,120,146,0,0,0,0.331,0.318,0.383,250,234.8,257.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.14,0.146,0.02,0.017,0.0214,0.00081,0.00069,0.00087,0.275,0.255,0.285,0.011,0.01,0.012,24.46,24.43,24.54,0.905,0.899,0.907,0.97,0.97,0.97,0.878,0.872,0.88,27.13,25.3,27.94,26.31,24.54,27.1,0,0,0,0,0,0,0.292,0,0.075,0.33,0.67,0.33,39.1
-196826400000,1963,10,1963,1,1,7,0.212,0.0726,0.14,8163.64,50.57,50.57,48.59,2,2,2,351.3,346.9,360.3,231.3,226.9,120,120,120,0,0,0,0.342,0.333,0.346,231.3,226.9,240.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.136,0.14,0.0163,0.0154,0.0181,0.00065,0.00062,0.00073,0.248,0.242,0.261,0.01,0.0097,0.011,24.6,24.54,24.62,0.898,0.896,0.901,0.97,0.97,0.97,0.871,0.869,0.874,25.05,24.55,26.07,24.3,23.81,25.29,0,0,0,0,0,0,0.27,0,0.072,0.34,0.66,0.34,38.5
-196221600000,1963,10,1963,1,2,7,0.217,0.0726,0.144,8409.5,50.57,50.57,50.06,2,2,2,358,350.2,360.3,238,230.2,120,120,120,0,0,0,0.335,0.333,0.343,238,230.2,240.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.14,0.137,0.14,0.0176,0.016,0.0181,0.00071,0.00065,0.00073,0.257,0.247,0.261,0.01,0.0099,0.011,24.55,24.54,24.6,0.901,0.897,0.901,0.97,0.97,0.97,0.873,0.87,0.874,25.8,24.92,26.07,25.03,24.17,25.29,0,0,0,0,0,0,0.278,0,0.073,0.33,0.66,0.34,38.8
-195616800000,1963,10,1963,1,3,7,0.216,0.0726,0.143,8375.88,50.57,50.57,49.86,2,2,2,357.1,350.2,360.3,237.1,230.2,120,120,120,0,0,0,0.336,0.333,0.343,237.1,230.2,240.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.139,0.137,0.14,0.0174,0.016,0.0181,0.0007,0.00065,0.00073,0.256,0.247,0.261,0.01,0.0099,0.011,24.56,24.54,24.6,0.9,0.897,0.901,0.97,0.97,0.97,0.873,0.87,0.874,25.7,24.92,26.07,24.93,24.17,25.29,0,0,0,0,0,0,0.277,0,0.073,0.34,0.66,0.34,38.8
-195012000000,1963,10,1963,1,4,7,0.22,0.071,0.149,8690.06,56.31,56.31,51.73,2,2,2,363,354,380.8,245.6,234,117.4,114,120,0,0,0,0.324,0.299,0.339,245.6,234,266.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.138,0.149,0.0191,0.0168,0.0234,0.00077,0.00068,0.00095,0.268,0.252,0.299,0.011,0.01,0.012,24.52,24.4,24.58,0.903,0.899,0.909,0.97,0.97,0.97,0.876,0.872,0.882,26.66,25.35,29.03,25.86,24.59,28.15,0,0,0,0,0,0,0.287,0,0.071,0.32,0.68,0.32,39.5
-194407200000,1963,11,1963,2,5,7,0.245,0.0689,0.176,10286.8,65.03,65.03,61.23,2,2,2,404.3,380.8,422.5,290.3,266.8,114,114,114,0,0,0,0.282,0.27,0.299,290.3,266.8,308.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.149,0.164,0.0281,0.0234,0.0317,0.0011,0.00095,0.0013,0.335,0.299,0.364,0.014,0.012,0.015,24.25,24.14,24.4,0.914,0.909,0.918,0.97,0.97,0.97,0.887,0.882,0.891,31.56,29.03,33.52,30.62,28.15,32.51,0,0,0,0,0,0,0.34,0,0.069,0.28,0.72,0.28,42
-193802400000,1963,11,1963,2,6,7,0.27,0.0689,0.201,11757.5,72.68,72.68,69.99,2,2,2,446.3,440,459.3,332.3,326,114,114,114,0,0,0,0.255,0.248,0.259,332.3,326,345.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.172,0.17,0.177,0.0365,0.0352,0.0391,0.0015,0.0014,0.0016,0.404,0.393,0.427,0.017,0.016,0.018,23.99,23.91,24.03,0.923,0.922,0.925,0.97,0.97,0.971,0.895,0.894,0.898,36.07,35.4,37.44,34.99,34.34,36.34,0,0,0,0,0,0,0.389,0,0.069,0.26,0.74,0.26,43.5
-193197600000,1963,11,1963,2,7,7,0.299,0.0689,0.23,13474.6,91.9,91.9,80.21,2,2,2,494.3,462.6,551,380.3,348.6,114,114,114,0,0,0,0.231,0.207,0.246,380.3,348.6,437,990,990,990,965.8,965.7,966.1,24.2,23.9,24.3,0.189,0.178,0.209,0.0461,0.0397,0.0574,0.0019,0.0016,0.0024,0.493,0.433,0.604,0.02,0.018,0.025,23.68,23.32,23.89,0.931,0.926,0.938,0.976,0.971,0.98,0.908,0.899,0.92,41.09,37.79,46.89,40.1,36.71,45.95,0,0,0,0,0,0,0.446,0,0.069,0.23,0.77,0.23,45.1
-192592800000,1963,11,1963,2,8,7,0.366,0.07,0.296,16858.6,110.3,110.3,100.3,3,2,2.5714285714285716,604.4,562.8,673.1,488.7,448.8,115.7,114,126,0,0,0,0.192,0.176,0.203,488.7,448.8,547.1,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.236,0.213,0.27,0.0701,0.0598,0.0889,0.003,0.0025,0.0038,0.58,0.49,0.638,0.024,0.021,0.027,23.11,22.81,23.24,0.931,0.921,0.94,0.974,0.97,0.98,0.907,0.893,0.921,41.22,34.07,48.46,40.2,33.04,47.49,0,0,0,0,0,0,0.557,0,0.07,0.19,0.81,0.19,46.1
-191988000000,1963,12,1963,3,9,7,0.439,0.0762,0.363,20289.8,128.7,128.7,120.8,3,3,3,726.5,682.3,768.4,600.5,556.3,126,126,126,0,0,0,0.174,0.164,0.185,600.5,556.3,642.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.301,0.276,0.325,0.109,0.0925,0.123,0.0047,0.004,0.0053,0.694,0.611,0.772,0.03,0.026,0.034,22.5,22.25,22.76,0.933,0.928,0.936,0.977,0.973,0.98,0.912,0.903,0.918,41.19,38.43,43.76,40.26,37.38,42.89,0,0,0,0,0,0,0.671,0,0.076,0.17,0.83,0.17,46.2
-191383200000,1963,12,1963,3,10,7,0.483,0.0762,0.407,22500.3,137.2,137.2,133.9,3,3,3,798.7,779.4,817.7,672.7,653.4,126,126,126,0,0,0,0.158,0.154,0.162,672.7,653.4,691.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.342,0.331,0.353,0.132,0.126,0.138,0.0058,0.0055,0.006,0.829,0.792,0.866,0.036,0.034,0.038,22.08,21.96,22.19,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,45.55,44.42,46.67,44.64,43.53,45.73,0,0,0,0,0,0,0.744,0,0.076,0.16,0.84,0.16,46.6
-190778400000,1963,12,1963,3,11,7,0.496,0.0762,0.42,23123.3,140,140,137.6,3,3,3,820.4,817.7,834.7,694.4,691.7,126,126,126,0,0,0,0.154,0.151,0.154,694.4,691.7,708.7,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.354,0.353,0.362,0.139,0.138,0.144,0.0061,0.006,0.0063,0.872,0.866,0.901,0.038,0.038,0.04,21.95,21.86,21.96,0.94,0.94,0.941,0.98,0.98,0.98,0.921,0.921,0.922,46.82,46.67,47.63,45.88,45.73,46.68,0,0,0,0,0,0,0.765,0,0.076,0.15,0.85,0.15,46.6
-190173600000,1963,12,1963,3,12,7,0.517,0.0762,0.441,23960,147,147,142.6,4,3,3.2857142857142856,854.7,834.7,891.9,728.7,708.7,126,126,126,0,0,0,0.147,0.141,0.151,728.7,708.7,765.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.378,0.362,0.409,0.154,0.144,0.173,0.0068,0.0063,0.0077,0.893,0.827,0.957,0.039,0.037,0.042,21.79,21.69,21.86,0.937,0.928,0.942,0.977,0.971,0.98,0.916,0.901,0.923,45.05,37.55,48.96,44.05,36.45,47.98,0,0,0,0,0,0,0.792,0,0.076,0.15,0.85,0.15,46.3
-189568800000,1963,12,1963,3,13,7,0.557,0.0866,0.47,24960.1,151.7,151.7,148.6,4,4,4,921,905.4,947,777.9,756.4,143.1,126,150,0,0,0,0.155,0.138,0.165,777.9,756.4,797,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.424,0.406,0.443,0.179,0.168,0.189,0.008,0.0075,0.0084,0.871,0.827,0.913,0.039,0.037,0.041,21.55,21.4,21.65,0.93,0.928,0.931,0.972,0.97,0.974,0.904,0.9,0.907,38.21,37.26,38.95,37.14,36.14,37.93,0,0,0,0,0,0,0.825,0,0.087,0.16,0.84,0.16,44.8
-188964000000,1964,1,1963,4,14,7,0.582,0.0907,0.491,25931.8,155.9,155.9,154.4,4,4,4,962.5,947,971.4,812.5,797,150,150,150,0,0,0,0.156,0.154,0.158,812.5,797,821.4,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.457,0.443,0.465,0.2,0.189,0.207,0.009,0.0084,0.0093,0.95,0.913,0.971,0.043,0.041,0.044,21.3,21.24,21.4,0.933,0.931,0.933,0.975,0.974,0.976,0.909,0.907,0.911,39.57,38.95,39.93,38.59,37.93,38.97,0,0,0,0,0,0,0.858,0,0.091,0.16,0.84,0.16,44.6
-188359200000,1964,1,1963,4,15,7,0.608,0.0907,0.517,27097.6,164.3,164.3,161.3,4,4,4,1004,971.4,1023,854.5,821.4,150,150,150,0,0,0,0.149,0.147,0.154,854.5,821.4,872.7,990,990,990,967.9,967.8,968,22.1,22,22.2,0.496,0.465,0.512,0.234,0.207,0.248,0.011,0.0093,0.011,1.05,0.971,1.1,0.048,0.044,0.05,21.04,20.93,21.24,0.935,0.933,0.936,0.979,0.976,0.98,0.915,0.911,0.917,41.21,39.93,41.91,40.32,38.97,41.07,0,0,0,0,0,0,0.896,0,0.091,0.15,0.85,0.15,44.6
-187754400000,1964,1,1963,4,16,7,0.63,0.0907,0.539,28072.6,169.9,169.9,167.1,4,4,4,1041,1023,1060,891.4,872.7,150,150,150,0,0,0,0.144,0.142,0.147,891.4,872.7,910,990,990,990,968,968,968.1,22,21.9,22,0.529,0.512,0.547,0.263,0.248,0.278,0.012,0.011,0.013,1.14,1.1,1.19,0.052,0.05,0.054,20.83,20.72,20.93,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.919,42.63,41.91,43.33,41.77,41.07,42.47,0,0,0,0,0,0,0.928,0,0.091,0.14,0.86,0.14,44.6
-187149600000,1964,1,1963,4,17,7,0.655,0.0928,0.562,28995.4,174.7,174.7,172.6,4,4,4,1083,1060,1108,929.5,910,153.4,150,162,0,0,0,0.142,0.139,0.149,929.5,910,945.7,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.564,0.547,0.579,0.294,0.278,0.307,0.013,0.013,0.014,1.24,1.19,1.28,0.057,0.054,0.059,20.6,20.48,20.72,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.919,0.92,44.03,43.33,44.56,43.15,42.47,43.67,0,0,0,0,0,0,0.959,0,0.093,0.14,0.86,0.14,44.3
-186544800000,1964,2,1963,5,18,7,0.696,0.098,0.598,30319.3,184.9,184.9,180.5,4,4,4,1151,1108,1187,989.3,945.7,162,162,162,0,0,0,0.141,0.137,0.146,989.3,945.7,1025,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.632,0.579,0.682,0.345,0.307,0.382,0.016,0.014,0.018,1.41,1.28,1.53,0.065,0.059,0.071,20.21,19.99,20.48,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.92,0.921,46.04,44.56,47.18,45.12,43.67,46.23,0,0,0,0,0,0,1,0,0.098,0.14,0.86,0.14,43.6
-185940000000,1964,2,1963,5,19,7,0.773,0.098,0.655,31954.4,191.8,191.8,190.2,4,4,4,1278,1208,1341,1116,1046,162,162,162,32.57,0,79,0.127,0.121,0.134,1084,1046,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.782,0.713,0.825,0.459,0.41,0.48,0.022,0.019,0.023,1.76,1.61,1.84,0.083,0.075,0.087,19.47,19.19,19.84,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.52,47.81,48.94,47.55,46.85,47.96,0,0,0,0,0,0,1.06,0,0.118,0.13,0.85,0.15,41.3
-185335200000,1964,2,1963,5,20,7,0.854,0.098,0.665,31496.7,188.6,188.6,187.5,4,4,4,1412,1384,1447,1250,1222,162,162,162,150.1,122,185,0.115,0.112,0.117,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.855,0.845,0.871,0.48,0.48,0.48,0.023,0.023,0.023,1.87,1.86,1.89,0.09,0.089,0.091,18.93,18.8,19.03,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.918,0.918,47.83,47.48,48.1,46.87,46.53,47.14,0,0,0,0,0,0,1.04,0,0.189,0.11,0.78,0.22,36.9
-184730400000,1964,2,1963,5,21,7,0.97,0.105,0.665,30315.5,184.7,184.7,180.4,4,4,4,1603,1485,1746,1430,1323,173,162,239,330.4,223,432,0.108,0.0956,0.137,1100,1100,1100,990,990,990,969.8,969.4,970.3,20.2,19.7,20.6,0.905,0.887,0.924,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.94,0.095,0.093,0.098,18.26,17.78,18.66,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.917,46.03,44.73,47.11,45.11,43.84,46.17,0,0,0,0,0,0,1,0,0.305,0.11,0.69,0.31,31.3
-184125600000,1964,3,1963,6,22,7,1.2,0.145,0.665,28090.2,173.4,173.4,167.2,4,4,4,1991,1802,2155,1752,1563,239,239,239,651.6,463,816,0.121,0.111,0.133,1100,1100,1100,990,990,990,971,970.5,971.5,19,18.5,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.03,16.58,17.6,0.929,0.927,0.932,0.98,0.979,0.98,0.91,0.907,0.913,42.66,41.45,44.23,41.8,40.58,43.35,0,0,0,0,0,0,0.929,0,0.535,0.12,0.55,0.45,23.4
-183520800000,1964,3,1963,6,23,7,1.39,0.12,0.665,26616.4,161.4,161.4,158.4,4,4,4,2295,2188,2396,2096,1949,199,183,239,996,849,1113,0.0871,0.0764,0.109,1100,1100,1100,990,990,990,971.8,971.6,972.1,18.2,17.9,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.25,16,16.51,0.925,0.924,0.926,0.977,0.976,0.979,0.904,0.901,0.907,40.53,39.87,41.23,39.61,38.91,40.36,0,0,0,0,0,0,0.88,0,0.725,0.086,0.48,0.52,19.1
-182916000000,1964,3,1963,6,24,7,1.46,0.111,0.665,26081.7,155.9,155.9,155.2,4,4,4,2408,2385,2450,2225,2202,183,183,183,1125,1102,1167,0.076,0.0747,0.0767,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.97,15.87,16.03,0.923,0.922,0.924,0.976,0.975,0.976,0.901,0.899,0.902,39.78,39.49,39.94,38.81,38.5,38.98,0,0,0,0,0,0,0.862,0,0.795,0.076,0.46,0.54,17.9
-182311200000,1964,3,1963,6,25,7,1.4,0.111,0.665,26524.7,159,159,157.9,4,4,4,2314,2276,2364,2131,2093,183,183,183,1031,993,1081,0.0791,0.0774,0.0804,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.2,16.08,16.29,0.925,0.924,0.925,0.977,0.976,0.977,0.903,0.902,0.904,40.4,40.08,40.66,39.47,39.13,39.74,0,0,0,0,0,0,0.877,0,0.735,0.079,0.48,0.52,18.9
-181706400000,1964,3,1963,6,26,7,1.37,0.125,0.665,26774.2,159.4,159.4,159.4,4,4,4,2261,2261,2261,2054,2044,207.3,183,217,953.7,944,978,0.0917,0.0809,0.096,1100,1100,1100,990,990,990,971.7,971.7,971.7,18.3,18.3,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.33,16.33,16.33,0.925,0.925,0.925,0.978,0.978,0.978,0.905,0.905,0.905,40.75,40.75,40.75,39.84,39.84,39.84,0,0,0,0,0,0,0.885,0,0.705,0.091,0.49,0.51,19.5
-181101600000,1964,4,1963,7,27,7,1.38,0.131,0.665,26682.9,159.4,159.4,158.8,4,4,4,2281,2261,2294,2064,2044,217,217,217,963.6,944,977,0.0952,0.0946,0.096,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.28,16.25,16.33,0.925,0.925,0.925,0.977,0.977,0.978,0.904,0.904,0.905,40.63,40.54,40.75,39.71,39.61,39.84,0,0,0,0,0,0,0.882,0,0.715,0.095,0.48,0.52,19.3
-180496800000,1964,4,1963,7,28,7,1.4,0.131,0.665,26525.8,158.5,158.5,157.9,4,4,4,2314,2294,2327,2097,2077,217,217,217,997,977,1010,0.0938,0.0932,0.0946,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.2,16.17,16.25,0.925,0.925,0.925,0.977,0.977,0.977,0.903,0.903,0.904,40.41,40.32,40.54,39.47,39.38,39.61,0,0,0,0,0,0,0.877,0,0.735,0.094,0.48,0.52,18.9
-179892000000,1964,4,1963,7,29,7,1.38,0.131,0.665,26681.2,159.4,159.4,158.8,4,4,4,2281,2261,2302,2064,2044,217,217,217,964,944,985,0.0952,0.0943,0.096,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.28,16.23,16.33,0.925,0.925,0.925,0.977,0.977,0.978,0.904,0.904,0.905,40.62,40.49,40.75,39.7,39.56,39.84,0,0,0,0,0,0,0.882,0,0.715,0.095,0.48,0.52,19.3
-179287200000,1964,4,1963,7,30,7,1.32,0.125,0.665,27173.6,163.5,163.5,161.7,4,4,4,2176,2113,2217,1970,1921,206.3,192,217,869.9,821,900,0.0948,0.0891,0.0992,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.53,16.43,16.69,0.926,0.926,0.927,0.979,0.978,0.98,0.907,0.906,0.908,41.31,41.04,41.73,40.44,40.15,40.88,0,0,0,0,0,0,0.899,0,0.655,0.095,0.5,0.5,20.6
-178682400000,1964,5,1963,8,31,7,1.21,0.116,0.665,28013.8,169.9,169.9,166.7,4,4,4,1999,1902,2077,1807,1710,192,192,192,706.6,610,785,0.0962,0.0925,0.101,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.98,16.77,17.27,0.929,0.928,0.93,0.98,0.98,0.98,0.91,0.909,0.912,42.54,41.96,43.34,41.69,41.13,42.47,0,0,0,0,0,0,0.926,0,0.545,0.096,0.55,0.45,23.2
-178077600000,1964,5,1963,8,32,7,1.06,0.167,0.665,29382.4,178.9,178.9,174.9,4,4,4,1759,1646,1860,1483,1370,276,276,276,383.4,270,484,0.157,0.148,0.168,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.923,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.099,0.096,0.1,17.74,17.41,18.11,0.933,0.931,0.934,0.98,0.98,0.98,0.914,0.912,0.916,44.62,43.71,45.64,43.72,42.84,44.73,0,0,0,0,0,0,0.972,0,0.395,0.16,0.63,0.37,27.7
-177472800000,1964,5,1963,8,33,7,0.921,0.138,0.665,30805.6,186.8,186.8,183.4,4,4,4,1523,1432,1610,1295,1240,228,192,276,194.7,140,236,0.149,0.126,0.177,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.89,0.855,0.913,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.87,1.93,0.093,0.09,0.096,18.54,18.23,18.87,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,46.78,45.96,47.66,45.84,45.04,46.7,0,0,0,0,0,0,1.02,0,0.256,0.15,0.72,0.28,33.4
-176868000000,1964,5,1963,8,34,7,0.776,0.116,0.642,31363.9,192.1,192.1,186.7,4,4,4,1283,1187,1392,1091,994.7,192,192,192,30,0,100,0.15,0.138,0.162,1061,994.7,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.752,0.642,0.839,0.43,0.346,0.48,0.02,0.016,0.023,1.68,1.43,1.85,0.079,0.066,0.089,19.53,19.01,20.09,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.921,47.62,46.02,48.99,46.67,45.1,48.01,0,0,0,0,0,0,1.04,0,0.134,0.15,0.83,0.17,40.4
-176263200000,1964,6,1963,9,35,7,0.662,0.0974,0.565,29037,182.7,182.7,172.8,4,4,4,1095,1028,1167,933.8,866.8,161,161,161,0,0,0,0.147,0.138,0.157,933.8,866.8,1006,990,990,990,968.2,968,968.4,21.8,21.6,22,0.571,0.507,0.654,0.297,0.243,0.357,0.014,0.011,0.017,1.26,1.08,1.46,0.058,0.049,0.068,20.55,20.12,20.93,0.938,0.935,0.94,0.98,0.979,0.98,0.919,0.916,0.921,44.09,41.61,46.61,43.21,40.76,45.67,0,0,0,0,0,0,0.96,0,0.097,0.15,0.85,0.15,43.9
-175658400000,1964,6,1963,9,36,7,0.553,0.0974,0.456,24391.5,156.7,156.7,145.2,4,3,3.5714285714285716,915.2,834.7,989.5,754.2,673.7,161,161,161,0,0,0,0.177,0.163,0.193,754.2,673.7,828.5,990,990,990,967.6,967.2,967.9,22.4,22.1,22.8,0.406,0.346,0.472,0.169,0.132,0.213,0.0075,0.0058,0.0096,0.902,0.82,0.988,0.04,0.037,0.045,21.54,21.15,21.93,0.935,0.928,0.941,0.976,0.97,0.98,0.912,0.9,0.923,42.25,37.04,48.53,41.25,35.93,47.56,0,0,0,0,0,0,0.807,0,0.097,0.18,0.82,0.18,44.1
-175053600000,1964,6,1963,9,37,7,0.455,0.0974,0.357,19820.6,130.3,130.3,118,3,3,3,751.7,691.9,817.7,590.7,530.9,161,161,161,0,0,0,0.215,0.197,0.233,590.7,530.9,656.7,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.299,0.265,0.336,0.105,0.0824,0.127,0.0046,0.0035,0.0056,0.679,0.569,0.802,0.029,0.024,0.035,22.41,22.03,22.76,0.931,0.925,0.937,0.976,0.97,0.98,0.909,0.898,0.919,40.29,36.56,44.32,39.33,35.46,43.44,0,0,0,0,0,0,0.655,0,0.098,0.21,0.78,0.22,43.6
-174448800000,1964,6,1963,9,38,7,0.389,0.0974,0.292,16533.6,104.6,104.6,98.41,3,2,2.5714285714285716,644,608.8,682.3,483,447.8,161,161,161,0,0,0,0.25,0.236,0.264,483,447.8,521.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.237,0.217,0.259,0.0674,0.0596,0.0785,0.0029,0.0025,0.0034,0.576,0.493,0.667,0.024,0.021,0.028,22.95,22.82,23.03,0.93,0.92,0.941,0.974,0.97,0.98,0.906,0.893,0.922,40.58,33.7,48.97,39.57,32.69,47.99,0,0,0,0,0,0,0.547,0,0.097,0.25,0.75,0.25,42.5
-173844000000,1964,6,1963,9,39,7,0.346,0.0861,0.26,15117,91.49,91.49,89.98,2,2,2,572.3,562.8,595.7,429.8,422,142.4,135,161,0,0,0,0.249,0.236,0.276,429.8,422,436.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.209,0.207,0.212,0.056,0.0544,0.0574,0.0023,0.0023,0.0024,0.591,0.576,0.606,0.025,0.024,0.025,23.23,23.12,23.28,0.937,0.937,0.938,0.98,0.98,0.98,0.919,0.918,0.92,45.91,44.96,46.68,44.99,44.06,45.74,0,0,0,0,0,0,0.5,0,0.086,0.25,0.75,0.25,43.7
-173239200000,1964,7,1963,10,40,7,0.325,0.0905,0.235,13680.4,87.41,87.41,81.43,2,2,2,538,523,551,388.4,337,149.6,135,186,0,0,0,0.279,0.245,0.356,388.4,337,416,990,990,990,966,966,966.1,24,23.9,24,0.194,0.179,0.203,0.0477,0.0374,0.0532,0.002,0.0016,0.0022,0.511,0.417,0.562,0.021,0.017,0.024,23.47,23.36,23.63,0.932,0.923,0.936,0.977,0.97,0.98,0.91,0.896,0.917,41.65,36.06,44.6,40.72,34.98,43.7,0,0,0,0,0,0,0.452,0,0.09,0.28,0.72,0.28,42.1
-172634400000,1964,7,1963,10,41,7,0.302,0.112,0.189,10912.9,68.69,68.69,64.96,2,2,2,498.6,486,516.8,312.6,300,186,186,186,0,0,0,0.373,0.36,0.383,312.6,300,330.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.166,0.177,0.0325,0.03,0.0362,0.0013,0.0012,0.0015,0.376,0.355,0.406,0.016,0.015,0.017,23.78,23.67,23.86,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.889,0.895,33.48,32.16,35.41,32.48,31.19,34.34,0,0,0,0,0,0,0.361,0,0.113,0.37,0.63,0.37,36.1
-172029600000,1964,7,1963,10,42,7,0.285,0.112,0.173,9971.74,61.06,61.06,59.36,2,2,2,471.4,462.6,479.6,285.4,276.6,186,186,186,0,0,0,0.395,0.388,0.402,285.4,276.6,293.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.157,0.163,0.0271,0.0253,0.0287,0.0011,0.001,0.0012,0.332,0.318,0.345,0.014,0.013,0.014,23.95,23.9,24,0.913,0.911,0.915,0.97,0.97,0.97,0.886,0.884,0.887,30.6,29.65,31.47,29.68,28.76,30.53,0,0,0,0,0,0,0.33,0,0.112,0.39,0.61,0.39,35
-171424800000,1964,7,1963,10,43,7,0.274,0.107,0.167,9676.57,60.8,60.8,57.6,2,2,2,453.5,442.8,459.3,276.4,267.1,177.1,155,186,0,0,0,0.39,0.348,0.411,276.4,267.1,290.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.157,0.154,0.16,0.0253,0.0234,0.0281,0.001,0.00096,0.0012,0.317,0.304,0.337,0.013,0.012,0.014,24.04,24.02,24.07,0.911,0.909,0.914,0.97,0.97,0.97,0.884,0.882,0.887,29.69,28.63,31.34,28.8,27.78,30.4,0,0,0,0,0,0,0.32,0,0.107,0.39,0.61,0.39,35.3
-170820000000,1964,8,1963,11,44,7,0.261,0.0937,0.167,9709.24,59.65,59.65,57.79,2,2,2,431.2,422.5,440,276.2,267.5,155,155,155,0,0,0,0.36,0.352,0.367,276.2,267.5,285,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.155,0.151,0.158,0.0252,0.0235,0.027,0.001,0.00096,0.0011,0.315,0.302,0.328,0.013,0.012,0.013,24.14,24.09,24.2,0.911,0.909,0.913,0.97,0.97,0.97,0.884,0.882,0.886,29.79,28.85,30.75,28.9,27.99,29.83,0,0,0,0,0,0,0.321,0,0.094,0.36,0.64,0.36,37.2
-170215200000,1964,8,1963,11,45,7,0.252,0.0937,0.159,9228.27,55.52,55.52,54.93,2,2,2,417.5,408,420.3,262.5,253,155,155,155,0,0,0,0.371,0.369,0.38,262.5,253,265.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.15,0.146,0.151,0.0225,0.0206,0.0231,0.00092,0.00084,0.00094,0.294,0.28,0.298,0.012,0.011,0.012,24.23,24.21,24.28,0.908,0.906,0.909,0.97,0.97,0.97,0.881,0.879,0.881,28.31,27.29,28.62,27.47,26.47,27.76,0,0,0,0,0,0,0.305,0,0.093,0.37,0.63,0.37,36.6
-169610400000,1964,8,1963,11,46,7,0.238,0.101,0.137,8057.09,51.85,51.85,47.96,2,1,1.5714285714285714,393.3,380.8,402.9,225.8,196.8,167.4,155,184,0,0,0,0.426,0.385,0.483,225.8,196.8,247.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.138,0.13,0.145,0.0152,0.00968,0.0196,0.00062,0.00039,0.0008,0.338,0.257,0.451,0.014,0.01,0.018,24.3,24.19,24.38,0.916,0.9,0.937,0.974,0.97,0.98,0.893,0.873,0.918,34.3,25.48,46.18,33.47,24.71,45.25,0,0,0,0,0,0,0.266,0,0.101,0.42,0.58,0.42,33.9
-169005600000,1964,8,1963,11,47,7,0.225,0.111,0.113,6843.96,42.88,42.88,40.74,1,1,1,371.3,360.3,380.8,187.3,176.3,184,184,184,0,0,0,0.496,0.483,0.511,187.3,176.3,196.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.127,0.123,0.13,0.00873,0.00763,0.00968,0.00035,0.00031,0.00039,0.384,0.351,0.414,0.016,0.014,0.017,24.36,24.28,24.45,0.931,0.927,0.934,0.978,0.974,0.98,0.91,0.903,0.915,41.64,39.19,43.76,40.74,38.19,42.88,0,0,0,0,0,0,0.226,0,0.112,0.49,0.5,0.5,30.4
-168400800000,1964,8,1963,11,48,7,0.213,0.0874,0.125,7639.41,47.46,47.46,45.47,1,1,1,351.9,346.9,354,207.3,170,144.6,138,184,0,0,0,0.411,0.39,0.52,207.3,170,216,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.13,0.121,0.133,0.0119,0.007,0.0132,0.00048,0.00028,0.00053,0.448,0.332,0.476,0.018,0.013,0.019,24.39,24.35,24.5,0.936,0.925,0.939,0.979,0.971,0.98,0.916,0.898,0.92,46.45,37.76,48.43,45.47,36.68,47.46,0,0,0,0,0,0,0.253,0,0.088,0.41,0.59,0.41,35.9
-167796000000,1964,9,1963,12,49,7,0.204,0.0835,0.12,7347.36,45.94,45.94,43.73,1,1,1,336.8,329.2,346.9,198.8,191.2,138,138,138,0,0,0,0.41,0.398,0.419,198.8,191.2,208.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.124,0.13,0.01,0.00912,0.0118,0.0004,0.00037,0.00047,0.416,0.392,0.451,0.017,0.016,0.018,24.5,24.41,24.56,0.934,0.932,0.937,0.98,0.98,0.98,0.916,0.913,0.918,44.63,42.93,46.88,43.73,42.07,45.94,0,0,0,0,0,0,0.243,0,0.084,0.41,0.59,0.41,36
-167191200000,1964,9,1963,12,50,7,0.196,0.0835,0.112,6861.58,42.07,42.07,40.84,1,1,1,323.7,320.2,329.2,185.7,182.2,138,138,138,0,0,0,0.426,0.419,0.431,185.7,182.2,191.2,990,990,990,965,965,965,25,25,25,0.122,0.121,0.124,0.00857,0.00822,0.00912,0.00034,0.00033,0.00037,0.375,0.364,0.392,0.015,0.015,0.016,24.61,24.56,24.64,0.93,0.929,0.932,0.979,0.978,0.98,0.911,0.909,0.913,41.71,40.91,42.93,40.84,40.01,42.07,0,0,0,0,0,0,0.227,0,0.084,0.43,0.57,0.43,35
-166586400000,1964,9,1963,12,51,7,0.187,0.0835,0.103,6269.06,39.12,39.12,37.32,1,1,1,309,302.3,316.5,171,164.3,138,138,138,0,0,0,0.447,0.436,0.456,171,164.3,178.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.119,0.0071,0.00643,0.00785,0.00028,0.00026,0.00031,0.331,0.312,0.353,0.013,0.012,0.014,24.72,24.66,24.78,0.925,0.923,0.928,0.973,0.97,0.976,0.9,0.895,0.906,38.36,36.84,40.07,37.32,35.74,39.12,0,0,0,0,0,0,0.207,0,0.084,0.45,0.55,0.45,33.5
-165981600000,1964,9,1963,12,52,7,0.175,0.0738,0.101,6163.82,39.84,39.84,36.69,1,1,1,289.6,281.3,299.2,167.6,152.5,122,110,138,0,0,0,0.421,0.379,0.475,167.6,152.5,180.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.117,0.00676,0.00525,0.00805,0.00027,0.00021,0.00032,0.32,0.28,0.356,0.013,0.011,0.014,24.82,24.78,24.86,0.924,0.918,0.929,0.973,0.97,0.978,0.899,0.891,0.908,37.7,34.14,40.75,36.69,33.12,39.84,0,0,0,0,0,0,0.204,0,0.074,0.42,0.58,0.42,35.2
-165376800000,1964,10,1964,1,1,7,0.166,0.0665,0.0992,6029.62,37.6,37.6,35.89,1,1,1,274.1,266.8,281.3,164.1,156.8,110,110,110,0,0,0,0.401,0.391,0.412,164.1,156.8,171.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.114,0.00641,0.00568,0.00713,0.00025,0.00023,0.00028,0.309,0.289,0.329,0.012,0.011,0.013,24.9,24.85,24.94,0.923,0.92,0.926,0.971,0.97,0.973,0.896,0.892,0.901,36.97,35.29,38.64,35.89,34.23,37.6,0,0,0,0,0,0,0.199,0,0.0668,0.4,0.6,0.4,36.3
-164772000000,1964,10,1964,1,2,7,0.16,0.0665,0.0939,5692.58,34.23,34.23,33.88,1,1,1,265.3,264.1,266.8,155.3,154.1,110,110,110,0,0,0,0.415,0.412,0.417,155.3,154.1,156.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.108,0.109,0.00553,0.00541,0.00568,0.00022,0.00021,0.00023,0.284,0.281,0.289,0.011,0.011,0.011,24.95,24.94,24.96,0.919,0.919,0.92,0.97,0.97,0.97,0.892,0.891,0.892,34.93,34.67,35.29,33.88,33.63,34.23,0,0,0,0,0,0,0.188,0,0.0661,0.42,0.59,0.41,35.6
-164167200000,1964,10,1964,1,3,7,0.162,0.0665,0.0953,5780.55,36.29,36.29,34.41,1,1,1,267.6,264.1,275.9,157.6,154.1,110,110,110,0,0,0,0.411,0.399,0.417,157.6,154.1,165.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.112,0.00576,0.00541,0.00659,0.00023,0.00021,0.00026,0.291,0.281,0.313,0.012,0.011,0.012,24.94,24.88,24.96,0.92,0.919,0.924,0.97,0.97,0.97,0.893,0.891,0.896,35.47,34.67,37.39,34.41,33.63,36.29,0,0,0,0,0,0,0.191,0,0.0667,0.41,0.59,0.41,35.7
-163562400000,1964,10,1964,1,4,7,0.172,0.0662,0.105,6441.27,39.16,39.16,38.34,1,1,1,283.8,281.3,287.2,174.4,171.3,109.4,106,110,0,0,0,0.386,0.374,0.391,174.4,171.3,177.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.114,0.116,0.00744,0.00713,0.00776,0.0003,0.00028,0.00031,0.338,0.329,0.347,0.013,0.013,0.014,24.83,24.81,24.85,0.927,0.926,0.928,0.975,0.973,0.976,0.903,0.901,0.906,39.34,38.64,40.11,38.34,37.6,39.16,0,0,0,0,0,0,0.213,0,0.067,0.38,0.61,0.39,37.4
-162957600000,1964,11,1964,2,5,7,0.176,0.0641,0.112,6872.46,42.79,42.79,40.91,1,1,1,290.9,283.6,299.2,184.9,177.6,106,106,106,0,0,0,0.365,0.354,0.374,184.9,177.6,193.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.116,0.121,0.00849,0.00776,0.00932,0.00034,0.00031,0.00037,0.369,0.347,0.395,0.015,0.014,0.016,24.77,24.71,24.82,0.93,0.928,0.933,0.979,0.976,0.98,0.911,0.906,0.914,41.78,40.11,43.67,40.91,39.16,42.79,0,0,0,0,0,0,0.227,0,0.064,0.36,0.64,0.36,39
-162352800000,1964,11,1964,2,6,7,0.191,0.0641,0.127,7781.99,47.4,47.4,46.32,1,1,1,315.3,306,320.2,209.3,200,106,106,106,0,0,0,0.336,0.331,0.346,209.3,200,214.2,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.129,0.0119,0.01,0.0128,0.00047,0.0004,0.00051,0.449,0.417,0.466,0.018,0.017,0.019,24.57,24.53,24.65,0.937,0.935,0.939,0.98,0.98,0.98,0.919,0.916,0.92,47.27,45.21,48.37,46.32,44.3,47.4,0,0,0,0,0,0,0.257,0,0.064,0.34,0.66,0.34,40.7
-161748000000,1964,11,1964,2,7,7,0.197,0.0641,0.132,8024.76,48.14,48.14,47.77,2,1,1.2857142857142858,325.1,323.6,331.6,219.1,217.6,106,106,106,0,0,0,0.326,0.32,0.328,219.1,217.6,225.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.13,0.133,0.0138,0.0135,0.0151,0.00055,0.00054,0.00061,0.409,0.23,0.479,0.016,0.0092,0.019,24.57,24.5,24.74,0.926,0.893,0.939,0.977,0.97,0.98,0.905,0.866,0.921,41.99,23.8,49.13,41.08,23.09,48.14,0,0,0,0,0,0,0.265,0,0.065,0.33,0.67,0.33,40.7
-161143200000,1964,11,1964,2,8,7,0.233,0.0641,0.169,9909.1,66.35,66.35,58.98,2,2,2,385.3,340.6,420.3,279.3,234.6,106,106,106,0,0,0,0.277,0.252,0.311,279.3,234.6,314.3,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.152,0.136,0.164,0.0259,0.0169,0.0329,0.001,0.00068,0.0013,0.317,0.25,0.372,0.013,0.01,0.015,24.36,24.14,24.65,0.911,0.899,0.919,0.97,0.97,0.97,0.884,0.872,0.892,30.4,25.49,34.2,29.49,24.73,33.17,0,0,0,0,0,0,0.328,0,0.064,0.28,0.73,0.27,42.5
-160538400000,1964,11,1964,2,9,7,0.258,0.0703,0.188,11003.6,70.49,70.49,65.5,2,2,2,427.2,402.9,453.1,310.9,295.7,116.3,106,118,0,0,0,0.272,0.26,0.285,310.9,295.7,335.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.158,0.173,0.0322,0.0291,0.037,0.0013,0.0012,0.0015,0.368,0.343,0.408,0.015,0.014,0.017,24.11,23.95,24.24,0.919,0.916,0.923,0.97,0.97,0.97,0.891,0.888,0.896,33.76,32.13,36.34,32.75,31.16,35.25,0,0,0,0,0,0,0.364,0,0.07,0.27,0.73,0.27,42.6
-159933600000,1964,12,1964,3,10,7,0.264,0.0714,0.193,11277.1,67.8,67.8,67.13,2,2,2,436.8,435.5,440,318.8,317.5,118,118,118,0,0,0,0.27,0.268,0.271,318.8,317.5,322,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.167,0.167,0.168,0.0338,0.0335,0.0344,0.0014,0.0014,0.0014,0.381,0.378,0.386,0.016,0.015,0.016,24.05,24.03,24.06,0.92,0.92,0.921,0.97,0.97,0.97,0.893,0.892,0.893,34.6,34.46,34.95,33.56,33.43,33.9,0,0,0,0,0,0,0.373,0,0.071,0.27,0.73,0.27,42.7
-159328800000,1964,12,1964,3,11,7,0.275,0.0714,0.204,11914,73.48,73.48,70.92,2,2,2,455,440,467.2,337,322,118,118,118,0,0,0,0.259,0.253,0.268,337,322,349.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.174,0.168,0.178,0.0374,0.0344,0.0398,0.0015,0.0014,0.0016,0.412,0.386,0.433,0.017,0.016,0.018,23.94,23.86,24.03,0.924,0.921,0.926,0.97,0.97,0.971,0.896,0.893,0.899,36.54,34.95,37.83,35.46,33.9,36.74,0,0,0,0,0,0,0.394,0,0.071,0.26,0.74,0.26,43.3
-158724000000,1964,12,1964,3,12,7,0.301,0.0714,0.23,13486.3,85.52,85.52,80.28,2,2,2,498.1,472.5,523,380.1,354.5,118,118,118,0,0,0,0.237,0.226,0.25,380.1,354.5,405,990,990,990,965.8,965.7,966,24.2,24,24.3,0.189,0.18,0.198,0.046,0.0409,0.051,0.0019,0.0017,0.0021,0.491,0.443,0.539,0.02,0.018,0.022,23.67,23.51,23.83,0.931,0.927,0.935,0.978,0.973,0.98,0.91,0.901,0.916,41.05,38.39,43.63,40.14,37.33,42.76,0,0,0,0,0,0,0.446,0,0.071,0.24,0.76,0.24,44.8
-158119200000,1964,12,1964,3,13,7,0.331,0.0768,0.254,14860.5,92.07,92.07,88.46,2,2,2,547.6,527.3,562.8,420.6,409.3,127,118,139,0,0,0,0.232,0.212,0.252,420.6,409.3,438.2,990,990,990,966.1,966,966.1,23.9,23.9,24,0.204,0.199,0.209,0.0541,0.0519,0.0576,0.0023,0.0022,0.0024,0.571,0.547,0.607,0.024,0.023,0.025,23.36,23.29,23.48,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.917,0.92,45.13,44.08,46.97,44.23,43.19,46.03,0,0,0,0,0,0,0.491,0,0.077,0.23,0.77,0.23,44.9
-157514400000,1965,1,1964,4,14,7,0.364,0.0841,0.28,15967.2,99.33,99.33,95.04,3,2,2.5714285714285716,602.3,563.9,630.1,463.3,424.9,139,139,139,0,0,0,0.231,0.221,0.246,463.3,424.9,491.1,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.224,0.206,0.239,0.0627,0.055,0.0682,0.0026,0.0023,0.0029,0.538,0.465,0.65,0.023,0.02,0.027,23.16,23.07,23.28,0.928,0.918,0.94,0.974,0.97,0.98,0.904,0.891,0.922,39.23,32.72,48.58,38.26,31.74,47.61,0,0,0,0,0,0,0.528,0,0.084,0.23,0.77,0.23,43.9
-156909600000,1965,1,1964,4,15,7,0.412,0.0841,0.328,18315.1,113.3,113.3,109,3,3,3,680.8,647.6,702.7,541.8,508.6,139,139,139,0,0,0,0.204,0.198,0.215,541.8,508.6,563.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.268,0.249,0.28,0.0867,0.0735,0.0955,0.0037,0.0031,0.0041,0.586,0.526,0.626,0.025,0.022,0.027,22.79,22.66,22.98,0.927,0.923,0.929,0.972,0.97,0.973,0.9,0.895,0.904,37.4,35.28,38.8,36.34,34.22,37.77,0,0,0,0,0,0,0.606,0,0.084,0.2,0.8,0.2,44.5
-156304800000,1965,1,1964,4,16,7,0.444,0.0841,0.36,20065.2,124.7,124.7,119.4,3,3,3,733.7,705.9,760.5,594.7,566.9,139,139,139,0,0,0,0.19,0.183,0.197,594.7,566.9,621.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.298,0.282,0.313,0.107,0.0967,0.116,0.0046,0.0042,0.0051,0.684,0.632,0.733,0.03,0.027,0.032,22.48,22.32,22.64,0.932,0.929,0.935,0.977,0.974,0.98,0.911,0.905,0.916,40.74,39,42.4,39.81,37.98,41.55,0,0,0,0,0,0,0.664,0,0.084,0.19,0.81,0.19,45.2
-155700000000,1965,1,1964,4,17,7,0.484,0.0841,0.4,22102.7,137.5,137.5,131.6,3,3,3,800.1,760.5,834.7,661.1,621.5,139,139,139,0,0,0,0.174,0.167,0.183,661.1,621.5,695.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.336,0.313,0.355,0.128,0.116,0.139,0.0056,0.0051,0.0061,0.808,0.733,0.875,0.035,0.032,0.038,22.09,21.89,22.32,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.916,0.921,44.75,42.4,46.78,43.85,41.55,45.84,0,0,0,0,0,0,0.731,0,0.084,0.17,0.83,0.17,45.7
-155095200000,1965,2,1964,5,18,7,0.539,0.0829,0.456,24444.9,150.5,150.5,145.5,4,3,3.7142857142857144,891,843.5,924.7,754,706.5,137,137,137,0,0,0,0.154,0.148,0.162,754,706.5,787.7,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.397,0.359,0.426,0.167,0.143,0.184,0.0074,0.0063,0.0082,0.866,0.802,0.903,0.038,0.036,0.04,21.67,21.52,21.83,0.933,0.927,0.941,0.974,0.97,0.98,0.909,0.9,0.922,40.74,37.01,47.61,39.7,35.9,46.66,0,0,0,0,0,0,0.808,0,0.083,0.15,0.85,0.15,45.4
-154490400000,1965,2,1964,5,19,7,0.598,0.0829,0.515,27098.2,167,167,161.3,4,4,4,989.1,947,1025,852.1,810,137,137,137,0,0,0,0.139,0.134,0.145,852.1,810,888.2,990,990,990,967.9,967.7,968,22.1,22,22.3,0.485,0.447,0.518,0.232,0.198,0.261,0.01,0.0089,0.012,1.04,0.935,1.13,0.047,0.042,0.051,21.11,20.89,21.38,0.935,0.933,0.937,0.978,0.975,0.98,0.914,0.909,0.918,41.22,39.59,42.61,40.32,38.6,41.76,0,0,0,0,0,0,0.896,0,0.083,0.14,0.86,0.14,45.3
-153885600000,1965,2,1964,5,20,7,0.653,0.0829,0.57,29385.2,180.3,180.3,174.9,4,4,4,1079,1043,1117,942.1,905.8,137,137,137,0,0,0,0.127,0.123,0.131,942.1,905.8,980,990,990,990,968.1,968,968.3,21.9,21.7,22,0.568,0.534,0.603,0.304,0.275,0.334,0.014,0.013,0.015,1.26,1.17,1.36,0.058,0.053,0.063,20.59,20.37,20.79,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.919,0.921,44.62,43.28,45.99,43.73,42.42,45.07,0,0,0,0,0,0,0.972,0,0.083,0.13,0.87,0.13,45
-153280800000,1965,2,1964,5,21,7,0.757,0.0829,0.643,31621.4,192,192,188.2,4,4,4,1252,1132,1414,1115,995.3,137,137,137,50.86,0,177,0.11,0.0969,0.121,1064,995.3,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.748,0.626,0.852,0.433,0.346,0.48,0.02,0.016,0.023,1.68,1.41,1.87,0.079,0.065,0.09,19.63,18.93,20.27,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,48.02,46.49,48.99,47.06,45.56,48.01,0,0,0,0,0,0,1.05,0,0.114,0.11,0.85,0.15,41.8
-152676000000,1965,3,1964,6,22,7,1.06,0.111,0.665,29432,184.7,184.7,175.2,4,4,4,1753,1485,2020,1570,1302,183,183,183,470.4,202,737,0.105,0.0906,0.123,1100,1100,1100,990,990,990,970.3,969.4,971.1,19.7,18.9,20.6,0.914,0.882,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.098,0.092,0.1,17.77,16.91,18.67,0.932,0.928,0.936,0.98,0.98,0.98,0.914,0.91,0.917,44.69,42.34,47.12,43.8,41.49,46.18,0,0,0,0,0,0,0.973,0,0.395,0.1,0.63,0.37,27.8
