datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-152071200000,1965,3,1964,6,23,7,1.34,0.111,0.665,26985.4,164.7,164.7,160.6,4,4,4,2216,2067,2364,2033,1884,183,183,183,933.1,784,1081,0.0827,0.0774,0.0885,1100,1100,1100,990,990,990,971.6,971.3,972,18.4,18,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.44,16.08,16.8,0.926,0.924,0.928,0.978,0.976,0.98,0.906,0.902,0.909,41.05,40.08,42.03,40.16,39.13,41.19,0,0,0,0,0,0,0.892,0,0.675,0.083,0.5,0.5,20.1
-151466400000,1965,3,1964,6,24,7,1.52,0.111,0.665,25556.3,155.2,155.2,152.1,4,4,4,2512,2411,2576,2329,2228,183,183,183,1229,1128,1293,0.0729,0.0711,0.0759,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.72,15.57,15.97,0.921,0.919,0.923,0.974,0.973,0.976,0.897,0.894,0.901,39.05,38.6,39.76,38.03,37.56,38.79,0,0,0,0,0,0,0.845,0,0.855,0.073,0.44,0.56,16.8
-150861600000,1965,3,1964,6,25,7,1.6,0.111,0.665,24914.3,149,149,148.3,4,4,4,2640,2617,2671,2457,2434,183,183,183,1357,1334,1388,0.0693,0.0685,0.0699,1100,1100,1100,990,990,990,972.6,972.6,972.7,17.4,17.3,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.41,15.34,15.47,0.918,0.917,0.918,0.972,0.972,0.972,0.892,0.891,0.893,38.14,37.92,38.31,37.07,36.84,37.25,0,0,0,0,0,0,0.824,0,0.935,0.069,0.42,0.58,15.6
-150256800000,1965,3,1964,6,26,7,1.62,0.122,0.665,24697.9,147.4,147.4,147,4,4,4,2684,2671,2697,2481,2464,202.4,183,217,1381,1364,1388,0.0754,0.0685,0.0809,1100,1100,1100,990,990,990,972.8,972.7,972.8,17.2,17.2,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.31,15.28,15.34,0.916,0.916,0.917,0.971,0.971,0.972,0.89,0.89,0.891,37.84,37.74,37.92,36.75,36.65,36.84,0,0,0,0,0,0,0.817,0,0.955,0.075,0.41,0.59,15.2
-149652000000,1965,4,1964,7,27,7,1.64,0.131,0.665,24588.4,146.6,146.6,146.4,4,4,4,2706,2697,2743,2489,2480,217,217,217,1389,1380,1426,0.0802,0.0791,0.0805,1100,1100,1100,990,990,990,972.8,972.8,972.9,17.2,17.1,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.26,15.17,15.28,0.916,0.915,0.916,0.971,0.97,0.971,0.889,0.888,0.89,37.68,37.42,37.74,36.59,36.32,36.65,0,0,0,0,0,0,0.813,0,0.975,0.08,0.41,0.59,15
-149047200000,1965,4,1964,7,28,7,1.58,0.131,0.665,25065.2,151.2,151.2,149.2,4,4,4,2610,2543,2671,2393,2326,217,217,217,1293,1226,1354,0.0832,0.0812,0.0853,1100,1100,1100,990,990,990,972.6,972.4,972.7,17.4,17.3,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.49,15.34,15.65,0.918,0.917,0.92,0.972,0.972,0.974,0.893,0.891,0.896,38.35,37.92,38.83,37.3,36.84,37.8,0,0,0,0,0,0,0.829,0,0.915,0.083,0.42,0.58,15.9
-148442400000,1965,4,1964,7,29,7,1.48,0.131,0.665,25884.7,156.5,156.5,154.1,4,4,4,2447,2364,2543,2230,2147,217,217,217,1130,1047,1226,0.0887,0.0853,0.0918,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.88,15.65,16.08,0.922,0.92,0.924,0.975,0.974,0.976,0.899,0.896,0.902,39.51,38.83,40.08,38.52,37.8,39.13,0,0,0,0,0,0,0.856,0,0.815,0.089,0.45,0.55,17.5
-147837600000,1965,4,1964,7,30,7,1.37,0.141,0.665,26748.3,161.4,161.4,159.2,4,4,4,2267,2188,2335,2033,1912,233.9,217,276,932.7,812,1018,0.103,0.0929,0.126,1100,1100,1100,990,990,990,971.7,971.6,971.9,18.3,18.1,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.32,16.15,16.51,0.925,0.925,0.926,0.978,0.977,0.979,0.905,0.903,0.907,40.72,40.27,41.23,39.8,39.33,40.36,0,0,0,0,0,0,0.885,0,0.705,0.1,0.49,0.51,19.5
-147232800000,1965,5,1964,8,31,7,1.28,0.167,0.665,27451.4,165.4,165.4,163.4,4,4,4,2116,2042,2188,1840,1766,276,276,276,740.4,666,812,0.13,0.126,0.135,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.68,16.51,16.86,0.927,0.926,0.928,0.98,0.979,0.98,0.908,0.907,0.91,41.7,41.23,42.2,40.85,40.36,41.35,0,0,0,0,0,0,0.908,0,0.615,0.13,0.52,0.48,21.4
-146628000000,1965,5,1964,8,32,7,1.16,0.167,0.665,28496,173.2,173.2,169.6,4,4,4,1910,1808,2004,1634,1532,276,276,276,534.1,432,628,0.145,0.138,0.153,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.25,16.95,17.58,0.93,0.929,0.932,0.98,0.98,0.98,0.911,0.91,0.913,43.27,42.44,44.18,42.4,41.59,43.29,0,0,0,0,0,0,0.942,0,0.495,0.14,0.57,0.43,24.6
-146023200000,1965,5,1964,8,33,7,1.02,0.167,0.665,29826.9,181.6,181.6,177.5,4,4,4,1684,1570,1783,1408,1294,276,276,276,308.1,194,407,0.164,0.155,0.176,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.919,0.908,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.94,0.097,0.095,0.099,17.99,17.66,18.37,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.29,44.39,46.31,44.39,43.51,45.39,0,0,0,0,0,0,0.986,0,0.355,0.16,0.65,0.35,29.2
-145418400000,1965,5,1964,8,34,7,0.881,0.167,0.664,31220.1,188.5,188.5,185.8,4,4,4,1456,1366,1551,1180,1090,276,276,276,81.43,0,175,0.19,0.178,0.202,1099,1090,1100,990,990,990,969.3,969.1,969.7,20.7,20.3,20.9,0.85,0.802,0.895,0.478,0.467,0.48,0.023,0.022,0.024,1.86,1.79,1.91,0.09,0.086,0.094,18.8,18.44,19.15,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.41,46.51,48.09,46.46,45.58,47.13,0,0,0,0,0,0,1.03,0,0.217,0.19,0.75,0.25,35.4
-144813600000,1965,5,1964,8,35,7,0.738,0.107,0.628,31178.8,192.1,192.1,185.6,4,4,4,1219,1132,1328,1042,971.3,177.4,161,276,4.286,0,30,0.145,0.125,0.208,1038,971.3,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.706,0.604,0.805,0.401,0.327,0.48,0.019,0.015,0.023,1.58,1.35,1.82,0.074,0.062,0.086,19.83,19.36,20.34,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.34,45.48,49,46.4,44.57,48.02,0,0,0,0,0,0,1.03,0,0.11,0.14,0.85,0.15,42.2
-144208800000,1965,6,1964,9,36,7,0.64,0.0974,0.543,28141.8,177.4,177.4,167.5,4,4,4,1059,976.8,1126,897.7,815.8,161,161,161,0,0,0,0.152,0.143,0.165,897.7,815.8,964.8,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.535,0.46,0.597,0.268,0.203,0.322,0.012,0.0091,0.015,1.16,0.957,1.33,0.053,0.043,0.061,20.76,20.37,21.24,0.937,0.933,0.939,0.979,0.975,0.98,0.917,0.91,0.92,42.77,39.62,45.26,41.88,38.64,44.35,0,0,0,0,0,0,0.931,0,0.097,0.15,0.85,0.15,44
-143604000000,1965,6,1964,9,37,7,0.534,0.0974,0.436,23529.9,151.3,151.3,140.1,4,3,3.4285714285714284,882.4,803.7,957.9,721.4,642.7,161,161,161,0,0,0,0.183,0.168,0.2,721.4,642.7,796.9,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.381,0.328,0.443,0.153,0.123,0.188,0.0068,0.0054,0.0085,0.857,0.776,0.921,0.038,0.034,0.041,21.71,21.36,22.11,0.935,0.927,0.941,0.977,0.97,0.98,0.913,0.899,0.922,42.4,36.72,47.71,41.42,35.61,46.76,0,0,0,0,0,0,0.778,0,0.098,0.18,0.82,0.18,44.1
-142999200000,1965,6,1964,9,38,7,0.436,0.0974,0.338,18817.4,123.6,123.6,112,3,3,3,720.4,666.8,779.4,559.4,505.8,161,161,161,0,0,0,0.224,0.207,0.241,559.4,505.8,618.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.281,0.25,0.314,0.0935,0.0723,0.116,0.004,0.0031,0.005,0.621,0.524,0.73,0.027,0.022,0.032,22.6,22.25,22.91,0.928,0.923,0.934,0.973,0.97,0.98,0.904,0.895,0.916,38.35,34.95,42.04,37.34,33.9,41.19,0,0,0,0,0,0,0.622,0,0.098,0.22,0.78,0.22,43.2
-142394400000,1965,6,1964,9,39,7,0.377,0.106,0.271,15422.2,100.4,100.4,91.8,3,2,2.4285714285714284,623.3,589.2,659.9,448,403.2,175.3,161,186,0,0,0,0.283,0.244,0.316,448,403.2,498.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.221,0.202,0.246,0.0596,0.0506,0.0698,0.0025,0.0021,0.003,0.538,0.477,0.6,0.023,0.02,0.025,23.07,22.95,23.21,0.929,0.919,0.938,0.976,0.97,0.98,0.907,0.891,0.919,39.83,32.99,45.8,38.89,32,44.88,0,0,0,0,0,0,0.51,0,0.106,0.28,0.72,0.28,40.9
-141789600000,1965,7,1964,10,40,7,0.339,0.112,0.226,13090.9,82.77,82.77,77.92,2,2,2,560.4,542,583,374.4,356,186,186,186,0,0,0,0.332,0.319,0.343,374.4,356,397,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.186,0.2,0.0449,0.0412,0.0494,0.0019,0.0017,0.0021,0.485,0.451,0.528,0.02,0.019,0.022,23.39,23.25,23.51,0.93,0.927,0.933,0.976,0.972,0.98,0.907,0.901,0.914,39.93,38.03,42.23,38.96,36.96,41.39,0,0,0,0,0,0,0.433,0,0.113,0.33,0.67,0.33,38.6
-141184800000,1965,7,1964,10,41,7,0.31,0.112,0.198,11404.8,72.99,72.99,67.89,2,2,2,512.9,489.3,537.8,326.9,303.3,186,186,186,0,0,0,0.363,0.346,0.38,326.9,303.3,351.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.167,0.184,0.0354,0.0307,0.0404,0.0015,0.0013,0.0017,0.4,0.36,0.443,0.017,0.015,0.018,23.69,23.54,23.84,0.921,0.917,0.926,0.97,0.97,0.971,0.894,0.889,0.899,34.99,32.51,37.59,33.94,31.53,36.5,0,0,0,0,0,0,0.377,0,0.112,0.36,0.64,0.36,36.8
-140580000000,1965,7,1964,10,42,7,0.285,0.112,0.172,9959.9,62.39,62.39,59.29,2,2,2,471,459.3,486,285,273.3,186,186,186,0,0,0,0.395,0.383,0.405,285,273.3,300,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.16,0.156,0.166,0.027,0.0247,0.03,0.0011,0.001,0.0012,0.331,0.313,0.355,0.014,0.013,0.015,23.95,23.86,24.02,0.913,0.91,0.916,0.97,0.97,0.97,0.886,0.883,0.889,30.56,29.3,32.16,29.64,28.42,31.19,0,0,0,0,0,0,0.329,0,0.113,0.39,0.6,0.4,34.9
-139975200000,1965,7,1964,10,43,7,0.271,0.11,0.161,9297.7,58.7,58.7,55.34,2,2,2,447.4,435.5,459.3,265.8,254,181.6,155,186,0,0,0,0.406,0.356,0.423,265.8,254,280.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.153,0.15,0.156,0.0232,0.0208,0.0261,0.00095,0.00085,0.0011,0.302,0.285,0.321,0.012,0.012,0.013,24.08,24.02,24.14,0.909,0.906,0.912,0.97,0.97,0.97,0.881,0.879,0.885,28.53,27.23,30.26,27.67,26.42,29.35,0,0,0,0,0,0,0.307,0,0.11,0.41,0.59,0.41,34.3
-139370400000,1965,8,1964,11,44,7,0.256,0.0937,0.162,9442.94,57.75,57.75,56.21,2,2,2,423.6,417.9,431,268.6,262.9,155,155,155,0,0,0,0.366,0.36,0.371,268.6,262.9,276,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.152,0.15,0.154,0.0237,0.0226,0.0252,0.00097,0.00092,0.001,0.303,0.295,0.314,0.012,0.012,0.013,24.19,24.15,24.22,0.909,0.908,0.911,0.97,0.97,0.97,0.882,0.881,0.884,28.97,28.35,29.77,28.1,27.5,28.88,0,0,0,0,0,0,0.312,0,0.094,0.37,0.63,0.37,36.9
-138765600000,1965,8,1964,11,45,7,0.243,0.0937,0.149,8650.82,54.14,54.14,51.49,2,2,2,401.3,391.8,413.7,246.3,236.8,155,155,155,0,0,0,0.387,0.375,0.396,246.3,236.8,258.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.144,0.141,0.148,0.0193,0.0174,0.0217,0.00078,0.0007,0.00089,0.271,0.257,0.289,0.011,0.01,0.012,24.32,24.25,24.38,0.903,0.9,0.907,0.97,0.97,0.97,0.876,0.873,0.88,26.54,25.48,27.91,25.75,24.71,27.07,0,0,0,0,0,0,0.286,0,0.094,0.39,0.61,0.39,35.6
-138160800000,1965,8,1964,11,46,7,0.231,0.0937,0.138,8015.8,48.84,48.84,47.71,2,1,1.8571428571428572,382.4,373,389.1,227.4,218,155,155,155,0,0,0,0.405,0.398,0.416,227.4,218,234.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.137,0.134,0.14,0.0155,0.0136,0.0168,0.00063,0.00055,0.00068,0.28,0.237,0.484,0.011,0.0096,0.02,24.41,24.25,24.48,0.903,0.894,0.939,0.971,0.97,0.98,0.877,0.867,0.921,28.04,23.83,48.7,27.27,23.11,47.73,0,0,0,0,0,0,0.265,0,0.093,0.41,0.6,0.4,34.7
-137556000000,1965,8,1964,11,47,7,0.218,0.0937,0.125,7579.29,47.16,47.16,45.11,1,1,1,360.9,354,370.4,205.9,199,155,155,155,0,0,0,0.43,0.419,0.438,205.9,199,215.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.127,0.133,0.0112,0.0099,0.0131,0.00045,0.0004,0.00053,0.441,0.417,0.474,0.018,0.017,0.019,24.35,24.27,24.41,0.936,0.934,0.939,0.98,0.98,0.98,0.918,0.916,0.92,46.04,44.51,48.12,45.11,43.62,47.16,0,0,0,0,0,0,0.251,0,0.093,0.43,0.57,0.43,34.8
-136951200000,1965,8,1964,11,48,7,0.206,0.0864,0.119,7278.02,44.57,44.57,43.32,1,1,1,340,335.5,346.9,197.1,189.6,142.9,138,155,0,0,0,0.42,0.405,0.45,197.1,189.6,202.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.126,0.124,0.128,0.00976,0.00896,0.0105,0.00039,0.00036,0.00042,0.411,0.387,0.429,0.017,0.016,0.017,24.49,24.47,24.51,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.917,44.21,42.42,45.47,43.32,41.58,44.57,0,0,0,0,0,0,0.241,0,0.087,0.42,0.58,0.42,35.3
-136346400000,1965,9,1964,12,49,7,0.199,0.0835,0.116,7059.54,43.45,43.45,42.02,1,1,1,329,323.6,335.5,191,185.6,138,138,138,0,0,0,0.419,0.411,0.426,191,185.6,197.5,990,990,990,965,965,965.1,25,24.9,25,0.124,0.122,0.126,0.0091,0.00856,0.00975,0.00036,0.00034,0.00039,0.391,0.374,0.412,0.016,0.015,0.017,24.56,24.51,24.61,0.932,0.931,0.934,0.98,0.98,0.98,0.913,0.912,0.915,42.88,41.68,44.33,42.02,40.84,43.45,0,0,0,0,0,0,0.233,0,0.083,0.42,0.58,0.42,35.5
-135741600000,1965,9,1964,12,50,7,0.191,0.0835,0.107,6513.75,40.84,40.84,38.77,1,1,1,315.1,309.1,323.6,177.1,171.1,138,138,138,0,0,0,0.438,0.426,0.446,177.1,171.1,185.6,990,990,990,965,964.9,965,25,25,25.1,0.119,0.117,0.122,0.00771,0.00711,0.00856,0.00031,0.00028,0.00034,0.349,0.331,0.374,0.014,0.013,0.015,24.68,24.61,24.72,0.927,0.925,0.931,0.975,0.973,0.98,0.905,0.9,0.912,39.74,38.38,41.68,38.77,37.33,40.84,0,0,0,0,0,0,0.215,0,0.084,0.44,0.56,0.44,34.1
-135136800000,1965,9,1964,12,51,7,0.183,0.0835,0.0995,6019.05,37.33,37.33,35.83,1,1,1,302.5,290.5,309.1,164.5,152.5,138,138,138,0,0,0,0.456,0.446,0.475,164.5,152.5,171.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.11,0.117,0.00645,0.00525,0.00711,0.00026,0.00021,0.00028,0.313,0.28,0.331,0.012,0.011,0.013,24.77,24.72,24.86,0.923,0.918,0.925,0.971,0.97,0.973,0.896,0.891,0.9,36.89,34.14,38.38,35.83,33.12,37.33,0,0,0,0,0,0,0.199,0,0.0835,0.46,0.54,0.46,32.9
-134532000000,1965,9,1964,12,52,7,0.173,0.0762,0.0966,5850.19,38.15,38.15,34.82,1,1,1,285.7,275.9,290.5,159.7,149.2,126,110,138,0,0,0,0.441,0.388,0.481,159.7,149.2,173.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.109,0.115,0.00597,0.00492,0.00736,0.00024,0.0002,0.00029,0.298,0.271,0.335,0.012,0.011,0.013,24.86,24.83,24.88,0.921,0.917,0.926,0.971,0.97,0.974,0.894,0.889,0.902,35.86,33.37,39.16,34.82,32.37,38.15,0,0,0,0,0,0,0.193,0,0.0764,0.44,0.56,0.44,33.8
-133927200000,1965,10,1965,1,1,7,0.165,0.0665,0.0981,5956.34,35.79,35.79,35.45,1,1,1,272.3,266.8,273.8,162.3,156.8,110,110,110,0,0,0,0.404,0.402,0.412,162.3,156.8,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.111,0.00623,0.00568,0.00638,0.00025,0.00023,0.00025,0.303,0.289,0.307,0.012,0.011,0.012,24.91,24.9,24.94,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.895,36.55,35.29,36.9,35.45,34.23,35.79,0,0,0,0,0,0,0.197,0,0.0669,0.4,0.59,0.41,36.1
-133322400000,1965,10,1965,1,2,7,0.162,0.0665,0.0958,5812.37,35.23,35.23,34.6,1,1,1,268.4,264.1,271.3,158.4,154.1,110,110,110,0,0,0,0.41,0.405,0.417,158.4,154.1,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.11,0.00584,0.00541,0.00613,0.00023,0.00021,0.00024,0.293,0.281,0.301,0.012,0.011,0.012,24.93,24.91,24.96,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.894,35.67,34.67,36.32,34.6,33.63,35.23,0,0,0,0,0,0,0.192,0,0.0662,0.41,0.59,0.41,35.9
-132717600000,1965,10,1965,1,3,7,0.163,0.0665,0.0968,5870.7,35.23,35.23,34.94,1,1,1,270,266.8,271.3,160,156.8,110,110,110,0,0,0,0.407,0.405,0.412,160,156.8,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.11,0.006,0.00568,0.00613,0.00024,0.00023,0.00024,0.297,0.289,0.301,0.012,0.011,0.012,24.92,24.91,24.94,0.921,0.92,0.922,0.97,0.97,0.97,0.894,0.892,0.894,36.03,35.29,36.32,34.94,34.23,35.23,0,0,0,0,0,0,0.194,0,0.0662,0.41,0.59,0.41,36
-132112800000,1965,10,1965,1,4,7,0.157,0.0665,0.09,5449.8,33.63,33.63,32.44,1,1,1,258.8,249.8,264.1,148.8,139.8,110,110,110,0,0,0,0.425,0.417,0.44,148.8,139.8,154.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.108,0.00488,0.00398,0.00541,0.00019,0.00016,0.00021,0.268,0.245,0.281,0.011,0.0097,0.011,25,24.96,25.06,0.917,0.913,0.919,0.97,0.97,0.97,0.889,0.886,0.891,33.44,31.36,34.67,32.44,30.42,33.63,0,0,0,0,0,0,0.18,0,0.067,0.42,0.57,0.43,34.7
-131508000000,1965,11,1965,2,5,7,0.156,0.0641,0.0916,5553.65,35.15,35.15,33.06,1,1,1,257.5,246.2,266.8,151.5,140.2,106,106,106,0,0,0,0.412,0.397,0.431,151.5,140.2,160.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.103,0.11,0.00515,0.00402,0.00608,0.0002,0.00016,0.00024,0.275,0.246,0.299,0.011,0.0097,0.012,25,24.93,25.08,0.918,0.913,0.922,0.97,0.97,0.97,0.89,0.886,0.894,34.08,31.49,36.23,33.06,30.54,35.15,0,0,0,0,0,0,0.184,0,0.0644,0.41,0.59,0.41,35.6
-130903200000,1965,11,1965,2,6,7,0.159,0.0596,0.0994,6065.46,39.42,39.42,36.1,1,1,1,262.9,249.8,271.3,164.3,143.8,98.57,93,106,0,0,0,0.376,0.343,0.424,164.3,143.8,178.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.104,0.114,0.00643,0.00438,0.00783,0.00025,0.00017,0.00031,0.309,0.255,0.347,0.012,0.01,0.014,24.94,24.87,25.05,0.923,0.915,0.928,0.973,0.97,0.977,0.898,0.887,0.907,37.1,32.31,40.35,36.1,31.34,39.42,0,0,0,0,0,0,0.201,0,0.0596,0.37,0.63,0.37,38.1
-130298400000,1965,11,1965,2,7,7,0.172,0.0562,0.115,7036.71,47.97,47.97,41.89,2,1,1.1428571428571428,283.6,271.3,320.2,190.6,178.3,93,93,93,0,0,0,0.329,0.29,0.343,190.6,178.3,227.2,990,990,990,964.8,964.8,965,25.2,25,25.2,0.118,0.114,0.131,0.00954,0.00783,0.0154,0.00038,0.00031,0.00062,0.348,0.238,0.436,0.014,0.0095,0.017,24.81,24.67,24.87,0.925,0.896,0.937,0.977,0.97,0.98,0.904,0.869,0.918,39.35,24.72,46.71,38.46,23.98,45.78,0,0,0,0,0,0,0.233,0,0.057,0.33,0.67,0.33,40.9
-129693600000,1965,11,1965,2,8,7,0.198,0.0562,0.141,8300.84,51.98,51.98,49.41,2,2,2,326.7,311.8,338.3,233.7,218.8,93,93,93,0,0,0,0.285,0.275,0.298,233.7,218.8,245.3,990,990,990,965,965,965.1,25,24.9,25,0.134,0.128,0.138,0.0167,0.0138,0.0191,0.00067,0.00055,0.00077,0.247,0.227,0.263,0.0099,0.0091,0.011,24.72,24.65,24.81,0.899,0.893,0.904,0.97,0.97,0.97,0.872,0.866,0.877,25.47,23.77,26.79,24.7,23.05,25.99,0,0,0,0,0,0,0.274,0,0.057,0.28,0.71,0.29,41.9
-129088800000,1965,11,1965,2,9,7,0.22,0.067,0.153,8945.2,56.62,56.62,53.25,2,2,2,363.1,340.6,386.5,252.2,242.3,110.9,93,118,0,0,0,0.305,0.266,0.327,252.2,242.3,268.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.138,0.149,0.0204,0.0185,0.0237,0.00082,0.00074,0.00096,0.276,0.263,0.301,0.011,0.011,0.012,24.51,24.37,24.63,0.906,0.902,0.91,0.97,0.97,0.97,0.878,0.875,0.882,27.45,26.31,29.18,26.62,25.52,28.31,0,0,0,0,0,0,0.296,0,0.067,0.3,0.7,0.3,40.7
-128484000000,1965,12,1965,3,10,7,0.245,0.0714,0.173,10140.9,63.19,63.19,60.36,2,2,2,404.4,391.8,417.9,286.4,273.8,118,118,118,0,0,0,0.292,0.282,0.301,286.4,273.8,299.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.156,0.151,0.16,0.0273,0.0248,0.03,0.0011,0.001,0.0012,0.328,0.309,0.349,0.013,0.013,0.014,24.25,24.17,24.33,0.914,0.911,0.916,0.97,0.97,0.97,0.886,0.883,0.889,31.11,29.76,32.57,30.18,28.86,31.59,0,0,0,0,0,0,0.335,0,0.072,0.29,0.71,0.29,41.4
-127879200000,1965,12,1965,3,11,7,0.264,0.0714,0.193,11282.5,70.49,70.49,67.16,2,2,2,437,422.5,453.1,319,304.5,118,118,118,0,0,0,0.27,0.26,0.279,319,304.5,335.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.162,0.173,0.0338,0.0309,0.037,0.0014,0.0013,0.0015,0.381,0.357,0.408,0.016,0.015,0.017,24.05,23.95,24.14,0.92,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.896,34.62,33.07,36.34,33.58,32.07,35.25,0,0,0,0,0,0,0.373,0,0.071,0.27,0.73,0.27,42.7
-127274400000,1965,12,1965,3,12,7,0.284,0.0714,0.213,12456.4,77.68,77.68,74.15,2,2,2,470,455.7,486,352,337.7,118,118,118,0,0,0,0.251,0.243,0.259,352,337.7,368,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.179,0.174,0.184,0.0404,0.0375,0.0436,0.0017,0.0015,0.0018,0.439,0.413,0.468,0.018,0.017,0.019,23.85,23.75,23.94,0.926,0.924,0.929,0.972,0.97,0.976,0.901,0.896,0.906,38.13,36.61,39.81,37.07,35.51,38.84,0,0,0,0,0,0,0.412,0,0.071,0.25,0.75,0.25,43.9
-126669600000,1965,12,1965,3,13,7,0.305,0.0717,0.234,13715.2,85.09,85.09,81.64,2,2,2,505.1,486,523,386.5,368,118.6,118,120,0,0,0,0.235,0.228,0.243,386.5,368,403,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.196,0.0473,0.0436,0.0506,0.002,0.0018,0.0021,0.503,0.468,0.534,0.021,0.019,0.022,23.62,23.51,23.75,0.932,0.929,0.934,0.978,0.976,0.98,0.912,0.906,0.916,41.72,39.81,43.41,40.82,38.84,42.54,0,0,0,0,0,0,0.454,0,0.071,0.24,0.77,0.23,45
-126064800000,1966,1,1965,4,14,7,0.331,0.0726,0.258,15074.8,92.93,92.93,89.73,2,2,2,546.5,532.5,562.8,426.5,412.5,120,120,120,0,0,0,0.22,0.213,0.225,426.5,412.5,442.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.204,0.199,0.21,0.0553,0.0525,0.0586,0.0023,0.0022,0.0025,0.581,0.553,0.615,0.024,0.023,0.026,23.36,23.25,23.45,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,45.78,44.38,47.41,44.87,43.49,46.46,0,0,0,0,0,0,0.499,0,0.073,0.22,0.78,0.22,45.5
-125460000000,1966,1,1965,4,15,7,0.346,0.0726,0.274,15865.2,95.46,95.46,94.44,3,2,2.142857142857143,572.5,563.9,589.2,452.5,443.9,120,120,120,0,0,0,0.21,0.204,0.213,452.5,443.9,469.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.214,0.21,0.222,0.0605,0.0588,0.0638,0.0025,0.0025,0.0027,0.606,0.459,0.635,0.025,0.019,0.027,23.22,23.19,23.29,0.937,0.918,0.94,0.979,0.97,0.98,0.917,0.891,0.921,45.91,32.8,48.31,44.94,31.82,47.34,0,0,0,0,0,0,0.525,0,0.072,0.21,0.79,0.21,45.9
-124855200000,1966,1,1965,4,16,7,0.388,0.0726,0.316,17749,113.5,113.5,105.6,3,3,3,642.1,601.8,682.3,522.1,481.8,120,120,120,0,0,0,0.187,0.176,0.199,522.1,481.8,562.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.252,0.229,0.275,0.0794,0.0664,0.0949,0.0034,0.0028,0.0041,0.547,0.478,0.619,0.023,0.02,0.026,22.98,22.75,23.21,0.925,0.92,0.929,0.971,0.97,0.974,0.898,0.892,0.905,36.27,33.63,38.86,35.22,32.62,37.83,0,0,0,0,0,0,0.587,0,0.072,0.19,0.81,0.19,45.7
-124250400000,1966,1,1965,4,17,7,0.44,0.0726,0.367,20561.5,126.3,126.3,122.4,3,3,3,727.3,702.7,748.2,607.3,582.7,120,120,120,0,0,0,0.165,0.16,0.171,607.3,582.7,628.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.301,0.287,0.313,0.112,0.103,0.118,0.0048,0.0044,0.0051,0.703,0.657,0.741,0.03,0.028,0.032,22.49,22.37,22.63,0.934,0.931,0.935,0.979,0.976,0.98,0.914,0.909,0.917,41.67,40.14,42.96,40.8,39.19,42.1,0,0,0,0,0,0,0.68,0,0.073,0.17,0.83,0.17,46.7
-123645600000,1966,1,1965,4,18,7,0.516,0.0814,0.435,23561.7,143.6,143.6,140.2,4,3,3.4285714285714284,853,779.4,885.1,718.4,659.4,134.6,120,137,0,0,0,0.158,0.154,0.162,718.4,659.4,748.1,990,990,990,967.3,967,967.4,22.7,22.6,23,0.368,0.33,0.39,0.15,0.128,0.164,0.0066,0.0056,0.0073,0.843,0.785,0.928,0.037,0.035,0.041,21.84,21.74,22.18,0.934,0.927,0.941,0.976,0.97,0.98,0.912,0.899,0.922,42.66,36.66,48.25,41.65,35.56,47.29,0,0,0,0,0,0,0.779,0,0.081,0.16,0.84,0.16,45.7
-123040800000,1966,2,1965,5,19,7,0.544,0.0829,0.462,24716.6,155.4,155.4,147.1,4,3,3.7142857142857144,900.2,847.1,952.4,763.2,710.1,137,137,137,0,0,0,0.153,0.144,0.162,763.2,710.1,815.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.406,0.361,0.452,0.173,0.145,0.202,0.0077,0.0064,0.0091,0.886,0.785,0.948,0.039,0.035,0.043,21.61,21.34,21.81,0.933,0.927,0.941,0.975,0.97,0.98,0.91,0.899,0.922,41.12,36.66,47.61,40.11,35.56,46.66,0,0,0,0,0,0,0.817,0,0.082,0.15,0.85,0.15,45.4
-122436000000,1966,2,1965,5,20,7,0.614,0.0829,0.531,27776.2,175.1,175.1,165.3,4,4,4,1016,952.4,1080,878.7,815.4,137,137,137,0,0,0,0.135,0.127,0.144,878.7,815.4,943,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.51,0.452,0.569,0.253,0.202,0.304,0.011,0.0091,0.014,1.1,0.948,1.27,0.05,0.043,0.058,20.96,20.58,21.34,0.936,0.933,0.938,0.979,0.976,0.98,0.916,0.91,0.92,42.23,39.81,44.66,41.33,38.84,43.77,0,0,0,0,0,0,0.919,0,0.083,0.14,0.86,0.14,45.2
-121831200000,1966,2,1965,5,21,7,0.689,0.0829,0.606,30731.1,188.7,188.7,182.9,4,4,4,1139,1073,1187,1002,936.3,137,137,137,0,0,0,0.12,0.115,0.128,1002,936.3,1050,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.639,0.562,0.705,0.359,0.299,0.415,0.017,0.014,0.019,1.44,1.25,1.61,0.067,0.057,0.075,20.22,19.91,20.62,0.94,0.938,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.66,44.41,48.15,45.73,43.53,47.18,0,0,0,0,0,0,1.02,0,0.083,0.12,0.88,0.12,44.6
-121226400000,1966,2,1965,5,22,7,0.873,0.107,0.662,31164.1,192.1,192.1,185.5,4,4,4,1443,1195,1610,1266,1058,176.4,137,183,172.4,0,327,0.123,0.114,0.142,1094,1058,1100,990,990,990,969.3,968.5,969.8,20.7,20.2,21.5,0.854,0.718,0.911,0.472,0.426,0.48,0.023,0.02,0.024,1.86,1.64,1.93,0.09,0.076,0.096,18.84,18.24,19.85,0.937,0.935,0.94,0.98,0.98,0.98,0.918,0.916,0.921,47.32,45.97,49.01,46.38,45.05,48.03,0,0,0,0,0,0,1.03,0,0.211,0.12,0.76,0.24,35.7
-120621600000,1966,3,1965,6,23,7,1.16,0.111,0.665,28493.4,177.2,177.2,169.6,4,4,4,1919,1694,2155,1736,1511,183,183,183,636.3,411,872,0.0959,0.0849,0.108,1100,1100,1100,990,990,990,970.8,970.1,971.5,19.2,18.5,19.9,0.924,0.919,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.93,1.94,0.1,0.097,0.1,17.25,16.58,17.96,0.93,0.927,0.934,0.98,0.979,0.98,0.911,0.907,0.915,43.27,41.45,45.21,42.4,40.58,44.31,0,0,0,0,0,0,0.942,0,0.495,0.096,0.57,0.43,24.6
-120016800000,1966,3,1965,6,24,7,1.47,0.111,0.665,25955.1,161.2,161.2,154.5,4,4,4,2429,2195,2697,2246,2012,183,183,183,1146,912,1414,0.0757,0.0679,0.0834,1100,1100,1100,990,990,990,972.1,971.6,972.8,17.9,17.2,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.92,15.28,16.49,0.922,0.916,0.926,0.975,0.971,0.979,0.899,0.89,0.906,39.6,37.74,41.19,38.62,36.65,40.3,0,0,0,0,0,0,0.858,0,0.805,0.076,0.45,0.55,17.7
-119412000000,1966,3,1965,6,25,7,2.3,0.111,0.665,19985.4,139.3,139.3,119,4,4,4,3807,2960,4720,3624,2777,183,183,183,2524,1677,3437,0.0493,0.0388,0.0618,1100,1100,1100,990,990,990,975.2,973.4,977,14.8,13,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.029,0.037,1.94,1.94,1.94,0.13,0.12,0.15,12.84,11.06,14.64,0.883,0.864,0.909,0.97,0.97,0.97,0.857,0.838,0.882,30.66,25.77,35.9,29.74,24.99,34.83,0,0,0,0,0,0,0.661,0,1.635,0.048,0.29,0.71,8.69
-118807200000,1966,3,1965,6,26,7,3.21,0.14,0.665,11031.5,94.85,94.85,65.66,4,4,4,5307,5045,5396,5076,4862,231,183,295,3975,3762,4062,0.0434,0.0342,0.055,1100,1100,1100,990.03,990.01,990.04,978,977.6,978.1,12,11.9,12.4,0.915,0.912,0.922,0.48,0.48,0.48,0.04,0.039,0.04,1.93,1.93,1.94,0.16,0.16,0.16,10.12,9.992,10.49,0.617,0,0.864,0.693,0,0.97,0.598,0,0.838,16.92,0,24.44,16.42,0,23.71,0,0,2,0,0,0.286,0.365,0.286,2.545,0.044,0.21,0.79,3.44
-118202400000,1966,4,1965,7,27,7,3.05,0.178,0.665,15968.8,101.8,101.8,95.05,4,4,4,5050,4612,5326,4755,4317,295,295,295,3655,3217,3931,0.0586,0.0554,0.064,1100,1100,1100,990.01,990,990.03,977.6,976.8,978,12.5,12,13.2,0.921,0.914,0.926,0.48,0.48,0.48,0.039,0.036,0.04,1.94,1.93,1.94,0.16,0.15,0.16,10.52,10.09,11.26,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.5,23.51,26.23,23.76,22.8,25.44,0,0,0,0,0,0,0.528,0,2.385,0.058,0.22,0.78,5.24
-117597600000,1966,4,1965,7,28,7,2.51,0.178,0.665,18482.3,115.9,115.9,110,4,4,4,4154,3886,4462,3859,3591,295,295,295,2759,2491,3067,0.0712,0.0661,0.0759,1100,1100,1100,990,990,990,976,975.4,976.5,14,13.5,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.036,1.94,1.94,1.94,0.14,0.13,0.14,12.1,11.53,12.62,0.868,0.864,0.877,0.97,0.97,0.97,0.842,0.838,0.851,28.35,26.86,29.86,27.5,26.06,28.97,0,0,0,0,0,0,0.611,0,1.845,0.071,0.26,0.74,7.36
-116992800000,1966,4,1965,7,29,7,2.16,0.178,0.665,20807.8,129.1,129.1,123.9,4,4,4,3568,3356,3812,3273,3061,295,295,295,2173,1961,2417,0.0828,0.0774,0.0879,1100,1100,1100,990,990,990,974.8,974.3,975.3,15.2,14.7,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.12,0.13,13.29,12.78,13.74,0.89,0.881,0.898,0.97,0.97,0.97,0.864,0.854,0.871,31.92,30.36,33.28,30.96,29.45,32.28,0,0,0,0,0,0,0.688,0,1.495,0.082,0.31,0.69,9.63
-116388000000,1966,4,1965,7,30,7,1.87,0.181,0.665,22845.8,139.8,139.8,136,4,4,4,3085,2943,3279,2786,2622,298.7,295,321,1686,1522,1884,0.097,0.09,0.109,1100,1100,1100,990,990,990,973.7,973.4,974.2,16.3,15.8,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.35,13.91,14.68,0.906,0.901,0.91,0.97,0.97,0.97,0.879,0.873,0.882,35.05,33.78,36.02,34,32.76,34.94,0,0,0,0,0,0,0.755,0,1.205,0.097,0.36,0.64,12.2
-115783200000,1966,5,1965,8,31,7,1.65,0.194,0.665,24479.3,150.2,150.2,145.7,4,4,4,2730,2576,2873,2409,2255,321,321,321,1309,1155,1452,0.118,0.112,0.125,1100,1100,1100,990,990,990,972.9,972.5,973.2,17.1,16.8,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.2,14.85,15.57,0.915,0.912,0.919,0.971,0.97,0.973,0.889,0.884,0.894,37.51,36.51,38.6,36.43,35.41,37.56,0,0,0,0,0,0,0.81,0,0.985,0.12,0.4,0.6,14.8
-115178400000,1966,5,1965,8,32,7,1.47,0.175,0.665,25983.8,158,158,154.7,4,4,4,2426,2310,2543,2137,2034,288.9,276,321,1037,934,1122,0.119,0.112,0.128,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.93,15.65,16.21,0.923,0.92,0.925,0.975,0.974,0.977,0.9,0.896,0.904,39.65,38.83,40.43,38.67,37.8,39.5,0,0,0,0,0,0,0.859,0,0.805,0.12,0.45,0.55,17.7
-114573600000,1966,5,1965,8,33,7,1.32,0.167,0.665,27147,164.5,164.5,161.6,4,4,4,2182,2077,2261,1906,1801,276,276,276,805.7,701,885,0.127,0.122,0.133,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.52,16.33,16.77,0.926,0.925,0.928,0.979,0.978,0.98,0.907,0.905,0.909,41.27,40.75,41.96,40.4,39.84,41.13,0,0,0,0,0,0,0.898,0,0.655,0.13,0.5,0.5,20.6
-113968800000,1966,5,1965,8,34,7,1.18,0.167,0.665,28274.3,172.2,172.2,168.3,4,4,4,1951,1836,2067,1675,1560,276,276,276,575,460,691,0.142,0.133,0.15,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.13,16.8,17.49,0.929,0.928,0.931,0.98,0.98,0.98,0.911,0.909,0.913,42.93,42.03,43.93,42.07,41.19,43.05,0,0,0,0,0,0,0.935,0,0.515,0.14,0.56,0.44,24
-113364000000,1966,5,1965,8,35,7,1.02,0.138,0.665,29814.8,181.5,181.5,177.5,4,4,4,1686,1570,1802,1457,1360,228.9,210,276,356.9,260,426,0.136,0.122,0.158,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.921,0.913,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.097,0.095,0.099,17.98,17.6,18.36,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,45.27,44.23,46.3,44.37,43.35,45.37,0,0,0,0,0,0,0.986,0,0.355,0.14,0.65,0.35,29.2
-112759200000,1966,6,1965,9,36,7,0.866,0.127,0.665,31366.3,190.2,190.2,186.7,4,4,4,1432,1341,1529,1222,1131,210,210,210,122.3,31,219,0.147,0.137,0.157,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.864,0.825,0.911,0.48,0.48,0.48,0.023,0.023,0.024,1.88,1.84,1.93,0.091,0.087,0.094,18.86,18.5,19.19,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.63,46.67,48.52,46.68,45.73,47.55,0,0,0,0,0,0,1.04,0,0.201,0.15,0.77,0.23,36.2
-112154400000,1966,6,1965,9,37,7,0.726,0.127,0.599,30043.7,189.5,189.5,178.8,4,4,4,1201,1132,1291,990.7,922.3,210,210,210,0,0,0,0.175,0.163,0.185,990.7,922.3,1081,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.655,0.57,0.784,0.351,0.288,0.456,0.016,0.013,0.022,1.44,1.23,1.76,0.067,0.057,0.083,20.03,19.43,20.45,0.939,0.937,0.939,0.98,0.98,0.98,0.92,0.919,0.92,45.62,43.35,48.34,44.71,42.48,47.37,0,0,0,0,0,0,0.994,0,0.127,0.17,0.83,0.17,41.4
-111549600000,1966,6,1965,9,38,7,0.638,0.127,0.511,26506,166.4,166.4,157.8,4,4,4,1055,976.8,1108,844.7,766.8,210,210,210,0,0,0,0.199,0.19,0.215,844.7,766.8,897.7,990,990,990,968.1,967.8,968.2,21.9,21.8,22.2,0.499,0.427,0.547,0.227,0.173,0.268,0.01,0.0078,0.012,1.04,0.861,1.17,0.048,0.039,0.054,20.89,20.59,21.33,0.934,0.929,0.937,0.977,0.97,0.98,0.912,0.901,0.918,40.38,37.24,42.44,39.44,36.13,41.59,0,0,0,0,0,0,0.877,0,0.127,0.2,0.8,0.2,41.5
-110944800000,1966,6,1965,9,39,7,0.538,0.131,0.406,22019.7,143.9,143.9,131.1,3,3,3,888.8,817.7,957.9,671.5,590.7,217.3,210,227,0,0,0,0.246,0.219,0.278,671.5,590.7,747.9,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.356,0.308,0.41,0.134,0.106,0.164,0.0059,0.0047,0.0074,0.847,0.688,1.01,0.038,0.03,0.046,21.7,21.25,22.14,0.937,0.931,0.942,0.979,0.976,0.98,0.918,0.909,0.923,44.61,39.82,48.93,43.69,38.85,47.95,0,0,0,0,0,0,0.728,0,0.132,0.24,0.75,0.25,40.9
-110340000000,1966,7,1965,10,40,7,0.442,0.137,0.305,16918.5,112,112,100.7,3,2,2.7142857142857144,730.7,682.3,794.3,503.7,455.3,227,227,227,0,0,0,0.311,0.286,0.333,503.7,455.3,567.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.258,0.231,0.294,0.0742,0.0611,0.0969,0.0032,0.0026,0.0042,0.592,0.5,0.681,0.026,0.021,0.029,22.59,22.28,22.75,0.928,0.92,0.941,0.973,0.97,0.98,0.904,0.892,0.922,39.08,33.18,48.58,38.06,32.18,47.6,0,0,0,0,0,0,0.559,0,0.137,0.31,0.69,0.31,38.3
-109735200000,1966,7,1965,10,41,7,0.382,0.137,0.244,14005.4,90.46,90.46,83.37,2,2,2,631,601.8,666.8,404,374.8,227,227,227,0,0,0,0.36,0.34,0.377,404,374.8,439.8,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.207,0.196,0.222,0.0508,0.045,0.058,0.0022,0.0019,0.0025,0.547,0.489,0.622,0.023,0.021,0.027,23.03,22.81,23.2,0.934,0.93,0.938,0.979,0.975,0.98,0.914,0.907,0.919,42.59,39.64,46.15,41.68,38.66,45.23,0,0,0,0,0,0,0.463,0,0.138,0.36,0.64,0.36,36.7
-109130400000,1966,7,1965,10,42,7,0.341,0.137,0.204,11649.3,73.26,73.26,69.34,2,2,2,563.8,548.2,583,336.8,321.2,227,227,227,0,0,0,0.403,0.389,0.414,336.8,321.2,356,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.183,0.177,0.189,0.0374,0.0342,0.0412,0.0016,0.0014,0.0017,0.421,0.394,0.455,0.018,0.016,0.019,23.44,23.32,23.54,0.923,0.92,0.927,0.97,0.97,0.971,0.896,0.893,0.9,35.74,34.11,37.72,34.67,33.09,36.63,0,0,0,0,0,0,0.385,0,0.137,0.4,0.6,0.4,34.2
-108525600000,1966,7,1965,10,43,7,0.315,0.137,0.178,10187.1,64.93,64.93,60.64,2,2,2,521,494.7,542,294,267.7,227,227,227,0,0,0,0.436,0.419,0.459,294,267.7,315,990,990,990,965.9,965.8,966,24.1,24,24.2,0.168,0.158,0.175,0.0288,0.0235,0.033,0.0012,0.00097,0.0014,0.35,0.309,0.384,0.015,0.013,0.016,23.71,23.58,23.87,0.915,0.909,0.919,0.97,0.97,0.97,0.887,0.881,0.891,31.26,28.47,33.47,30.32,27.61,32.46,0,0,0,0,0,0,0.337,0,0.137,0.43,0.57,0.43,32.3
-107920800000,1966,8,1965,11,44,7,0.286,0.111,0.175,10123.5,62.82,62.82,60.26,2,2,2,473.6,462.6,486,289.6,278.6,184,184,184,0,0,0,0.389,0.379,0.398,289.6,278.6,302,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.159,0.167,0.0279,0.0257,0.0304,0.0012,0.0011,0.0013,0.339,0.322,0.359,0.014,0.013,0.015,23.93,23.85,24,0.914,0.912,0.917,0.97,0.97,0.97,0.887,0.884,0.889,31.06,29.88,32.38,30.13,28.98,31.41,0,0,0,0,0,0,0.335,0,0.111,0.39,0.61,0.39,35.4
-107316000000,1966,8,1965,11,45,7,0.274,0.111,0.162,9377.34,57.96,57.96,55.82,2,2,2,452.3,440,462.6,268.3,256,184,184,184,0,0,0,0.407,0.398,0.418,268.3,256,278.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.151,0.159,0.0237,0.0212,0.0257,0.00097,0.00087,0.0011,0.306,0.288,0.322,0.013,0.012,0.013,24.06,24,24.13,0.909,0.906,0.912,0.97,0.97,0.97,0.882,0.879,0.884,28.77,27.46,29.88,27.91,26.63,28.98,0,0,0,0,0,0,0.31,0,0.112,0.41,0.59,0.41,34.2
-106711200000,1966,8,1965,11,46,7,0.259,0.111,0.148,8537.62,52.32,52.32,50.82,2,2,2,428.5,422.5,435.5,244.5,238.5,184,184,184,0,0,0,0.429,0.423,0.436,244.5,238.5,251.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.145,0.149,0.0189,0.0177,0.0203,0.00077,0.00072,0.00083,0.272,0.263,0.282,0.011,0.011,0.012,24.2,24.16,24.24,0.903,0.9,0.905,0.97,0.97,0.97,0.876,0.873,0.878,26.2,25.51,26.97,25.41,24.75,26.16,0,0,0,0,0,0,0.282,0,0.111,0.43,0.57,0.43,33
-106106400000,1966,8,1965,11,47,7,0.248,0.111,0.137,7990.94,49.02,49.02,47.57,2,1,1.7142857142857142,410.4,398.1,420.3,226.4,214.1,184,184,184,0,0,0,0.448,0.438,0.462,226.4,214.1,236.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.141,0.136,0.144,0.0153,0.0128,0.0173,0.00062,0.00052,0.0007,0.318,0.243,0.491,0.013,0.0099,0.02,24.24,24.1,24.32,0.909,0.894,0.939,0.973,0.97,0.98,0.884,0.868,0.921,31.32,23.89,48.6,30.51,23.18,47.62,0,0,0,0,0,0,0.264,0,0.111,0.45,0.55,0.45,32.2
-105501600000,1966,8,1965,11,48,7,0.235,0.0954,0.139,8239.29,52.74,52.74,49.04,2,1,1.5714285714285714,388.1,380.8,398.1,230.3,205.1,157.7,138,184,0,0,0,0.406,0.355,0.473,230.3,205.1,251.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.133,0.145,0.0161,0.011,0.0202,0.00065,0.00045,0.00082,0.349,0.265,0.473,0.014,0.011,0.019,24.31,24.14,24.43,0.918,0.902,0.938,0.974,0.97,0.98,0.894,0.875,0.919,35.13,26.25,47.56,34.27,25.46,46.61,0,0,0,0,0,0,0.272,0,0.096,0.41,0.59,0.41,35.1
-104896800000,1966,9,1965,12,49,7,0.225,0.0835,0.141,8216.57,50.11,50.11,48.91,2,2,2,371.6,360.3,377.1,233.6,222.3,138,138,138,0,0,0,0.372,0.366,0.383,233.6,222.3,239.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.135,0.141,0.0167,0.0145,0.0178,0.00068,0.00058,0.00072,0.252,0.237,0.26,0.01,0.0095,0.011,24.49,24.45,24.56,0.899,0.894,0.901,0.97,0.97,0.97,0.872,0.867,0.874,25.21,23.94,25.83,24.45,23.22,25.06,0,0,0,0,0,0,0.272,0,0.084,0.37,0.63,0.37,36.5
-104292000000,1966,9,1965,12,50,7,0.209,0.0835,0.125,7648.71,47.46,47.46,45.53,1,1,1,345,338.3,354,207,200.3,138,138,138,0,0,0,0.4,0.39,0.408,207,200.3,216,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.127,0.133,0.0114,0.0101,0.0132,0.00046,0.0004,0.00053,0.444,0.421,0.476,0.018,0.017,0.019,24.43,24.35,24.49,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.92,46.46,44.97,48.43,45.53,44.07,47.46,0,0,0,0,0,0,0.253,0,0.084,0.4,0.6,0.4,36.6
-103687200000,1966,9,1965,12,51,7,0.198,0.0835,0.114,6971.61,44.07,44.07,41.5,1,1,1,326.7,320.2,338.3,188.7,182.2,138,138,138,0,0,0,0.422,0.408,0.431,188.7,182.2,200.3,990,990,990,965,965,965.1,25,24.9,25,0.123,0.121,0.127,0.00887,0.00822,0.0101,0.00036,0.00033,0.0004,0.384,0.364,0.421,0.015,0.015,0.017,24.58,24.49,24.64,0.931,0.929,0.935,0.98,0.978,0.98,0.912,0.909,0.916,42.36,40.91,44.97,41.5,40.01,44.07,0,0,0,0,0,0,0.231,0,0.084,0.42,0.58,0.42,35.2
-103082400000,1966,9,1965,12,52,7,0.187,0.0786,0.109,6626.25,43.38,43.38,39.44,1,1,1,309.8,302.3,316.5,179.8,168,130,110,138,0,0,0,0.419,0.359,0.451,179.8,168,196,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.00798,0.0068,0.0096,0.00032,0.00027,0.00038,0.356,0.322,0.404,0.014,0.013,0.016,24.69,24.66,24.75,0.928,0.924,0.934,0.976,0.971,0.98,0.906,0.897,0.915,40.42,37.69,44.27,39.44,36.6,43.38,0,0,0,0,0,0,0.219,0,0.078,0.42,0.58,0.42,35.4
-102477600000,1966,10,1966,1,1,7,0.178,0.0665,0.112,6861.64,42.57,42.57,40.84,1,1,1,294.8,287.2,302.3,184.8,177.2,110,110,110,0,0,0,0.373,0.364,0.383,184.8,177.2,192.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.121,0.00848,0.00772,0.00923,0.00034,0.00031,0.00037,0.369,0.346,0.392,0.015,0.014,0.016,24.75,24.7,24.81,0.93,0.928,0.933,0.979,0.976,0.98,0.91,0.905,0.914,41.73,39.98,43.44,40.84,39.02,42.57,0,0,0,0,0,0,0.227,0,0.066,0.37,0.63,0.37,38.5
-101872800000,1966,10,1966,1,2,7,0.17,0.0665,0.103,6277,39.02,39.02,37.36,1,1,1,280.3,273.8,287.2,170.3,163.8,110,110,110,0,0,0,0.393,0.383,0.402,170.3,163.8,177.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.116,0.00703,0.00638,0.00772,0.00028,0.00025,0.00031,0.326,0.307,0.346,0.013,0.012,0.014,24.85,24.81,24.9,0.925,0.923,0.928,0.973,0.97,0.976,0.9,0.895,0.905,38.41,36.9,39.98,37.36,35.79,39.02,0,0,0,0,0,0,0.208,0,0.067,0.39,0.61,0.39,36.9
-101268000000,1966,10,1966,1,3,7,0.163,0.0665,0.0961,5830.44,35.79,35.79,34.7,1,1,1,268.9,266.8,273.8,158.9,156.8,110,110,110,0,0,0,0.409,0.402,0.412,158.9,156.8,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.111,0.00589,0.00568,0.00638,0.00023,0.00023,0.00025,0.294,0.289,0.307,0.012,0.011,0.012,24.93,24.9,24.94,0.921,0.92,0.923,0.97,0.97,0.97,0.893,0.892,0.895,35.78,35.29,36.9,34.7,34.23,35.79,0,0,0,0,0,0,0.193,0,0.0669,0.41,0.59,0.41,35.8
-100663200000,1966,10,1966,1,4,7,0.162,0.0665,0.0955,5792.94,35.23,35.23,34.48,1,1,1,267.9,266.8,271.3,157.9,156.8,110,110,110,0,0,0,0.41,0.405,0.412,157.9,156.8,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.11,0.00579,0.00568,0.00613,0.00023,0.00023,0.00024,0.292,0.289,0.301,0.012,0.011,0.012,24.94,24.91,24.94,0.92,0.92,0.922,0.97,0.97,0.97,0.893,0.892,0.894,35.55,35.29,36.32,34.48,34.23,35.23,0,0,0,0,0,0,0.192,0,0.0665,0.41,0.59,0.41,35.8
-100058400000,1966,10,1966,1,5,7,0.164,0.0645,0.0998,6066.7,36.76,36.76,36.11,1,1,1,271.6,271.3,273.8,165.1,161.3,106.6,106,110,0,0,0,0.392,0.387,0.405,165.1,161.3,167.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.112,0.00651,0.00613,0.00678,0.00026,0.00024,0.00027,0.311,0.301,0.318,0.012,0.012,0.013,24.9,24.89,24.91,0.923,0.922,0.924,0.97,0.97,0.971,0.896,0.894,0.898,37.22,36.32,37.84,36.11,35.23,36.76,0,0,0,0,0,0,0.201,0,0.0642,0.39,0.61,0.39,37
-99453600000,1966,11,1966,2,6,7,0.166,0.0641,0.101,6175.72,36.76,36.76,36.76,1,1,1,273.8,273.8,273.8,167.8,167.8,106,106,106,0,0,0,0.387,0.387,0.387,167.8,167.8,167.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.112,0.112,0.00678,0.00678,0.00678,0.00027,0.00027,0.00027,0.318,0.318,0.318,0.013,0.013,0.013,24.89,24.89,24.89,0.924,0.924,0.924,0.971,0.971,0.971,0.898,0.898,0.898,37.84,37.84,37.84,36.76,36.76,36.76,0,0,0,0,0,0,0.204,0,0.065,0.39,0.61,0.39,37.2
-98848800000,1966,11,1966,2,7,7,0.171,0.0641,0.107,6548.64,40.03,40.03,38.98,1,1,1,282.9,275.9,287.2,176.9,169.9,106,106,106,0,0,0,0.375,0.369,0.384,176.9,169.9,181.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.113,0.117,0.00769,0.00699,0.00812,0.00031,0.00028,0.00032,0.345,0.324,0.357,0.014,0.013,0.014,24.82,24.79,24.87,0.928,0.925,0.929,0.976,0.972,0.978,0.905,0.9,0.909,39.94,38.34,40.93,38.98,37.28,40.03,0,0,0,0,0,0,0.217,0,0.064,0.37,0.63,0.37,38.3
-98244000000,1966,11,1966,2,8,7,0.184,0.0562,0.128,7875.07,47.94,47.94,46.88,1,1,1,304.2,294.7,309.1,211.2,201.7,93,93,93,0,0,0,0.306,0.301,0.316,211.2,201.7,216.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.126,0.122,0.127,0.0122,0.0103,0.0132,0.00049,0.00041,0.00053,0.454,0.421,0.471,0.018,0.017,0.019,24.62,24.58,24.7,0.938,0.935,0.939,0.98,0.98,0.98,0.919,0.917,0.92,47.83,45.71,48.92,46.88,44.79,47.94,0,0,0,0,0,0,0.26,0,0.056,0.31,0.7,0.3,42.8
-97639200000,1966,11,1966,2,9,7,0.203,0.06,0.143,8396.96,52.05,52.05,49.98,2,2,2,335.9,316.5,350.2,236.6,223.5,99.29,93,104,0,0,0,0.295,0.277,0.307,236.6,223.5,246.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.13,0.139,0.0173,0.0147,0.0192,0.0007,0.00059,0.00077,0.252,0.233,0.266,0.01,0.0093,0.011,24.67,24.58,24.78,0.9,0.895,0.904,0.97,0.97,0.97,0.873,0.868,0.877,25.76,24.3,26.83,24.99,23.58,26.03,0,0,0,0,0,0,0.278,0,0.06,0.3,0.7,0.3,41.4
-97034400000,1966,12,1966,3,10,7,0.216,0.0629,0.153,8987.44,56.34,56.34,53.5,2,2,2,357.1,344.6,370.4,253.1,240.6,104,104,104,0,0,0,0.292,0.281,0.302,253.1,240.6,266.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.137,0.146,0.0206,0.0181,0.0233,0.00083,0.00073,0.00094,0.276,0.258,0.295,0.011,0.01,0.012,24.54,24.45,24.62,0.905,0.902,0.909,0.97,0.97,0.97,0.878,0.875,0.882,27.58,26.19,29.04,26.75,25.41,28.17,0,0,0,0,0,0,0.297,0,0.063,0.29,0.71,0.29,41.6
-96429600000,1966,12,1966,3,11,7,0.216,0.0629,0.153,8976.36,56.34,56.34,53.43,2,2,2,356.7,346.9,370.4,252.7,242.9,104,104,104,0,0,0,0.292,0.281,0.3,252.7,242.9,266.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.138,0.146,0.0205,0.0186,0.0233,0.00083,0.00075,0.00094,0.275,0.261,0.295,0.011,0.01,0.012,24.54,24.45,24.6,0.906,0.903,0.909,0.97,0.97,0.97,0.879,0.876,0.882,27.54,26.46,29.04,26.72,25.66,28.17,0,0,0,0,0,0,0.297,0,0.063,0.29,0.71,0.29,41.6
-95824800000,1966,12,1966,3,12,7,0.227,0.0512,0.176,10373.1,68.16,68.16,61.74,2,2,2,375.7,360.3,398.1,290.9,256.3,84.71,77,104,0,0,0,0.227,0.193,0.289,290.9,256.3,321.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.153,0.143,0.163,0.0282,0.0213,0.0342,0.0011,0.00086,0.0014,0.332,0.28,0.379,0.013,0.011,0.015,24.39,24.23,24.52,0.915,0.907,0.921,0.97,0.97,0.97,0.887,0.88,0.893,31.83,27.95,35.14,30.87,27.11,34.08,0,0,0,0,0,0,0.343,0,0.051,0.23,0.78,0.22,45.7
-95220000000,1966,12,1966,3,13,7,0.258,0.0478,0.21,12365.2,77.25,77.25,73.6,2,2,2,425.8,408,445.5,346.8,331,79,77,91,0,0,0,0.185,0.175,0.204,346.8,331,363,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.166,0.177,0.0394,0.0362,0.0426,0.0016,0.0015,0.0017,0.424,0.396,0.453,0.017,0.016,0.019,24.06,23.96,24.17,0.926,0.923,0.928,0.972,0.97,0.975,0.899,0.895,0.905,37.87,36.2,39.61,36.8,35.11,38.62,0,0,0,0,0,0,0.409,0,0.048,0.19,0.81,0.19,47.9
-94615200000,1967,1,1966,4,14,7,0.28,0.055,0.225,13259,82.2,82.2,78.92,2,2,2,462.6,453.1,477.4,371.6,362.1,91,91,91,0,0,0,0.197,0.191,0.201,371.6,362.1,386.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.182,0.178,0.187,0.0443,0.0424,0.0473,0.0018,0.0017,0.0019,0.471,0.453,0.498,0.019,0.019,0.021,23.85,23.75,23.91,0.93,0.928,0.932,0.977,0.975,0.98,0.908,0.905,0.913,40.39,39.4,41.94,39.46,38.4,41.1,0,0,0,0,0,0,0.438,0,0.055,0.2,0.8,0.2,47.4
-94010400000,1967,1,1966,4,15,7,0.314,0.055,0.259,15221.1,96.26,96.26,90.6,2,2,2,519.5,479.6,548.2,428.5,388.6,91,91,91,0,0,0,0.176,0.166,0.19,428.5,388.6,457.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.202,0.188,0.212,0.0557,0.0477,0.0614,0.0023,0.002,0.0026,0.584,0.503,0.643,0.024,0.021,0.027,23.48,23.29,23.74,0.937,0.932,0.941,0.98,0.98,0.98,0.919,0.914,0.922,46.23,42.17,49.11,45.3,41.32,48.13,0,0,0,0,0,0,0.503,0,0.055,0.18,0.82,0.18,48.5
-93405600000,1967,1,1966,4,16,7,0.339,0.055,0.284,16156.7,101.6,101.6,96.17,3,3,3,561,551,589.2,470,460,91,91,91,0,0,0,0.162,0.154,0.165,470,460,498.2,990,990,990,966.1,966.1,966.3,23.9,23.7,23.9,0.219,0.213,0.234,0.064,0.062,0.0696,0.0027,0.0026,0.0029,0.456,0.441,0.499,0.019,0.018,0.021,23.42,23.25,23.48,0.918,0.917,0.922,0.97,0.97,0.97,0.891,0.89,0.894,33.05,32.38,34.92,32.06,31.41,33.87,0,0,0,0,0,0,0.534,0,0.055,0.16,0.84,0.16,47.7
-92800800000,1967,1,1966,4,17,7,0.374,0.055,0.318,17992.9,114.4,114.4,107.1,3,3,3,617.6,589.2,654.2,526.6,498.2,91,91,91,0,0,0,0.147,0.139,0.154,526.6,498.2,563.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.25,0.234,0.271,0.0807,0.0696,0.0953,0.0034,0.0029,0.0041,0.549,0.499,0.616,0.023,0.021,0.026,23.08,22.87,23.25,0.925,0.922,0.929,0.971,0.97,0.974,0.899,0.894,0.905,36.76,34.92,39.13,35.7,33.87,38.12,0,0,0,0,0,0,0.595,0,0.056,0.15,0.85,0.15,48.1
-92196000000,1967,1,1966,4,18,7,0.409,0.0611,0.348,19583.8,126.8,126.8,116.6,3,3,3,676.7,647.6,733.8,575.7,542.6,101,91,105,0,0,0,0.149,0.141,0.162,575.7,542.6,628.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.28,0.262,0.311,0.0999,0.0871,0.119,0.0043,0.0037,0.0051,0.641,0.58,0.74,0.027,0.025,0.032,22.75,22.42,22.93,0.931,0.927,0.935,0.975,0.971,0.98,0.908,0.9,0.917,39.84,37.71,43.12,38.86,36.62,42.26,0,0,0,0,0,0,0.648,0,0.061,0.15,0.85,0.15,47.9
-91591200000,1967,2,1966,5,19,7,0.436,0.0635,0.373,20908.2,127.8,127.8,124.5,3,3,3,721.2,702.7,739.6,616.2,597.7,105,105,105,0,0,0,0.146,0.142,0.149,616.2,597.7,634.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.303,0.293,0.314,0.115,0.109,0.12,0.0049,0.0047,0.0052,0.717,0.683,0.751,0.031,0.029,0.032,22.5,22.39,22.61,0.934,0.933,0.936,0.98,0.979,0.98,0.915,0.913,0.917,42.35,41.19,43.47,41.48,40.31,42.61,0,0,0,0,0,0,0.691,0,0.063,0.15,0.86,0.14,48
-90986400000,1967,2,1966,5,20,7,0.482,0.0635,0.419,23025.9,143.5,143.5,137.1,4,3,3.2857142857142856,797.6,748.2,847.1,692.6,643.2,105,105,105,0,0,0,0.132,0.124,0.14,692.6,643.2,742.1,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.348,0.319,0.377,0.141,0.123,0.161,0.0061,0.0053,0.0071,0.812,0.767,0.904,0.035,0.033,0.04,22.1,21.93,22.34,0.935,0.927,0.941,0.977,0.97,0.98,0.914,0.899,0.922,43.24,36.99,48.06,42.27,35.88,47.1,0,0,0,0,0,0,0.761,0,0.063,0.13,0.87,0.13,47.8
-90381600000,1967,2,1966,5,21,7,0.524,0.0801,0.444,23934.8,144.7,144.7,142.5,4,3,3.5714285714285716,866,847.1,891.9,733.6,710.1,132.4,105,137,0,0,0,0.153,0.124,0.162,733.6,710.1,754.9,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.378,0.361,0.396,0.157,0.145,0.167,0.0069,0.0064,0.0074,0.848,0.782,0.928,0.037,0.034,0.041,21.79,21.72,21.93,0.933,0.927,0.941,0.974,0.97,0.98,0.909,0.899,0.922,41.68,36.99,48.25,40.64,35.88,47.29,0,0,0,0,0,0,0.791,0,0.08,0.15,0.85,0.15,45.7
-89776800000,1967,2,1966,5,22,7,0.563,0.0794,0.483,25651,157.9,157.9,152.7,4,4,4,930.4,905.4,957.9,799.2,768.4,131.3,129,137,0,0,0,0.141,0.135,0.151,799.2,768.4,828.9,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.438,0.409,0.465,0.192,0.174,0.213,0.0086,0.0078,0.0096,0.913,0.844,0.982,0.041,0.038,0.044,21.47,21.29,21.63,0.932,0.929,0.934,0.974,0.971,0.977,0.908,0.903,0.912,39.18,37.87,40.4,38.17,36.79,39.46,0,0,0,0,0,0,0.848,0,0.08,0.14,0.86,0.14,45.6
-89172000000,1967,3,1966,6,23,7,0.611,0.078,0.533,27911.9,171.1,171.1,166.1,4,4,4,1010,971.4,1043,881.3,842.4,129,129,129,0,0,0,0.128,0.124,0.133,881.3,842.4,913.8,990,990,990,967.9,967.8,968,22.1,22,22.2,0.513,0.477,0.543,0.255,0.224,0.281,0.012,0.01,0.013,1.11,1.02,1.19,0.05,0.046,0.054,20.96,20.77,21.2,0.936,0.934,0.938,0.98,0.978,0.98,0.917,0.914,0.919,42.4,40.92,43.64,41.54,40.02,42.76,0,0,0,0,0,0,0.923,0,0.078,0.13,0.87,0.13,45.7
