datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-23853600000,1969,3,1968,6,26,7,5.11,0.216,0.665,0,0,0,0,4,4,4,8443,8225,8540,8086,7910,357,315,364,6986,6810,7076,0.0423,0.0383,0.0433,1100,1100,1100,990.43,990.37,990.45,981.5,981.4,981.6,8.92,8.88,9,0.805,0.802,0.813,0.48,0.48,0.48,0.054,0.053,0.054,1.82,1.82,1.83,0.2,0.2,0.2,7.095,7.061,7.173,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.445,0.042,0.13,0.87,0
-23248800000,1969,4,1968,7,27,7,4.98,0.22,0.665,0,0,0,0,4,4,4,8242,7960,8450,7878,7596,364,364,364,6778,6496,6986,0.0442,0.0431,0.0457,1100,1100,1100,990.38,990.31,990.43,981.4,981.2,981.5,9,8.91,9.12,0.813,0.805,0.823,0.48,0.48,0.48,0.053,0.053,0.054,1.83,1.82,1.84,0.2,0.2,0.2,7.169,7.093,7.28,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.315,0.044,0.13,0.87,0
-22644000000,1969,4,1968,7,28,7,4.51,0.22,0.665,0,0,0,0,4,4,4,7460,7136,7867,7096,6772,364,364,364,5996,5672,6403,0.0488,0.0463,0.051,1100,1100,1100,990.22,990.18,990.29,980.7,980.4,981.1,9.49,9.18,9.76,0.847,0.827,0.859,0.48,0.48,0.48,0.051,0.049,0.052,1.86,1.84,1.87,0.2,0.19,0.2,7.632,7.341,7.888,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.845,0.049,0.15,0.85,0
-22039200000,1969,4,1968,7,29,7,3.88,0.22,0.665,0,0,0,0,4,4,4,6415,5963,6892,6051,5599,364,364,364,4951,4499,5428,0.0569,0.0528,0.061,1100,1100,1100,990.12,990.08,990.16,979.6,979,980.2,10.6,10,11.1,0.881,0.866,0.895,0.48,0.48,0.48,0.046,0.043,0.048,1.9,1.88,1.91,0.18,0.17,0.19,8.663,8.123,9.182,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.215,0.057,0.17,0.83,0
-21434400000,1969,4,1968,7,30,7,3.26,0.212,0.665,8930.81,94.61,94.61,53.16,4,4,4,5390,5063,5768,5040,4723,350.3,340,364,3940,3623,4304,0.065,0.0631,0.0672,1100,1100,1100,990.04,990.01,990.07,978.1,977.6,978.7,11.9,11.4,12.4,0.912,0.901,0.922,0.48,0.48,0.48,0.04,0.039,0.042,1.93,1.92,1.94,0.16,0.16,0.17,10,9.461,10.47,0.494,0,0.864,0.554,0,0.97,0.479,0,0.838,13.7,0,24.38,13.29,0,23.65,0,0,3,0,0,0.429,0.295,0.429,2.595,0.065,0.2,0.8,2.74
-20829600000,1969,5,1968,8,31,7,2.69,0.206,0.665,17568.6,112.2,112.2,104.6,4,4,4,4451,4037,4950,4111,3697,340,340,340,3011,2597,3510,0.0767,0.0687,0.0842,1100,1100,1100,990,990,990,976.5,975.7,977.4,13.5,12.6,14.3,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.034,0.038,1.94,1.94,1.94,0.14,0.14,0.15,11.55,10.64,12.31,0.865,0.864,0.871,0.97,0.97,0.97,0.839,0.838,0.844,26.95,24.79,28.91,26.14,24.04,28.04,0,0,0,0,0,0,0.581,0,2.025,0.077,0.25,0.75,6.53
-20224800000,1969,5,1968,8,32,7,2.24,0.206,0.665,20264.1,127,127,120.6,4,4,4,3698,3441,3971,3358,3101,340,340,340,2258,2001,2531,0.0922,0.0856,0.0988,1100,1100,1100,990,990,990,975,974.5,975.6,15,14.4,15.5,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.02,12.44,13.56,0.885,0.873,0.895,0.97,0.97,0.97,0.859,0.847,0.868,31.09,29.31,32.74,30.15,28.43,31.75,0,0,0,0,0,0,0.67,0,1.575,0.092,0.3,0.7,9.05
-19620000000,1969,5,1968,8,33,7,1.89,0.206,0.665,22647.1,140.5,140.5,134.8,4,4,4,3133,2915,3405,2793,2575,340,340,340,1693,1475,1965,0.109,0.0999,0.117,1100,1100,1100,990,990,990,973.8,973.3,974.4,16.2,15.6,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.24,13.64,14.75,0.904,0.896,0.91,0.97,0.97,0.97,0.877,0.869,0.883,34.74,32.97,36.22,33.7,31.98,35.13,0,0,0,0,0,0,0.749,0,1.225,0.11,0.35,0.65,12
-19015200000,1969,5,1968,8,34,7,1.61,0.202,0.665,24782.9,152.8,152.8,147.5,4,4,4,2668,2488,2873,2335,2195,333.3,293,340,1235,1095,1433,0.125,0.118,0.132,1100,1100,1100,990,990,990,972.7,972.3,973.2,17.3,16.8,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.35,14.85,15.78,0.917,0.912,0.921,0.972,0.97,0.974,0.891,0.884,0.898,37.95,36.51,39.22,36.88,35.41,38.21,0,0,0,0,0,0,0.82,0,0.945,0.13,0.41,0.59,15.4
-18410400000,1969,6,1968,9,35,7,1.39,0.177,0.665,26630.5,162.3,162.3,158.5,4,4,4,2292,2155,2423,1999,1862,293,293,293,898.6,762,1030,0.128,0.121,0.136,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.25,15.94,16.58,0.925,0.923,0.927,0.977,0.975,0.979,0.904,0.9,0.907,40.55,39.68,41.45,39.63,38.7,40.58,0,0,0,0,0,0,0.881,0,0.725,0.13,0.48,0.52,19.2
-17805600000,1969,6,1968,9,36,7,1.2,0.177,0.665,28068.6,172.2,172.2,167.1,4,4,4,1991,1836,2113,1698,1543,293,293,293,598.7,443,720,0.148,0.139,0.16,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.01,16.69,17.49,0.929,0.927,0.931,0.98,0.98,0.98,0.91,0.908,0.913,42.62,41.73,43.93,41.77,40.88,43.05,0,0,0,0,0,0,0.928,0,0.535,0.15,0.55,0.45,23.4
-17200800000,1969,6,1968,9,37,7,1.03,0.177,0.665,29723.3,180.8,180.8,176.9,4,4,4,1701,1589,1802,1408,1296,293,293,293,307.9,196,409,0.173,0.163,0.184,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.923,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.095,0.099,17.93,17.6,18.3,0.933,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,45.13,44.23,46.13,44.23,43.35,45.21,0,0,0,0,0,0,0.983,0,0.365,0.17,0.65,0.35,28.9
-16596000000,1969,6,1968,9,38,7,0.88,0.177,0.663,31142.7,188.2,188.2,185.4,4,4,4,1455,1366,1551,1162,1073,293,293,293,65.86,0,158,0.202,0.189,0.215,1096,1073,1100,990,990,990,969.3,969.1,969.7,20.7,20.3,20.9,0.862,0.798,0.913,0.475,0.445,0.48,0.023,0.021,0.024,1.87,1.75,1.93,0.09,0.084,0.095,18.79,18.42,19.2,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.29,46.47,48.02,46.34,45.54,47.06,0,0,0,0,0,0,1.03,0,0.217,0.2,0.75,0.25,35.4
-15991200000,1969,6,1968,9,39,7,0.743,0.158,0.585,29272.3,181.6,181.6,174.2,4,4,4,1228,1172,1328,966.7,916.2,261.3,256,293,0,0,0,0.213,0.202,0.221,966.7,916.2,1035,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.637,0.574,0.742,0.327,0.283,0.395,0.015,0.013,0.019,1.38,1.23,1.61,0.064,0.057,0.076,20.01,19.46,20.33,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44.45,42.79,46.32,43.56,41.93,45.4,0,0,0,0,0,0,0.968,0,0.158,0.21,0.79,0.21,39.4
-15386400000,1969,7,1968,10,40,7,0.668,0.155,0.513,26413.1,164.7,164.7,157.2,4,4,4,1105,1066,1151,848.9,810.3,256,256,256,0,0,0,0.232,0.222,0.24,848.9,810.3,895.4,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.513,0.477,0.555,0.229,0.198,0.266,0.011,0.0091,0.012,1.06,0.966,1.18,0.049,0.044,0.054,20.71,20.45,20.93,0.934,0.932,0.936,0.977,0.973,0.98,0.912,0.907,0.917,40.25,38.75,42.03,39.31,37.72,41.18,0,0,0,0,0,0,0.873,0,0.155,0.23,0.77,0.23,39.5
-14781600000,1969,7,1968,10,41,7,0.603,0.155,0.448,23616.7,146.8,146.8,140.6,4,3,3.4285714285714284,996.9,947,1043,740.9,691,256,256,256,0,0,0,0.257,0.245,0.27,740.9,691,786.8,990,990,990,967.9,967.7,968,22.1,22,22.3,0.414,0.369,0.456,0.161,0.137,0.183,0.0073,0.0062,0.0084,0.918,0.871,0.987,0.042,0.04,0.045,21.21,21.05,21.43,0.935,0.929,0.941,0.976,0.97,0.98,0.913,0.901,0.922,42.7,36.93,47.73,41.69,35.82,46.78,0,0,0,0,0,0,0.781,0,0.155,0.26,0.74,0.26,39.2
-14176800000,1969,7,1968,10,42,7,0.539,0.155,0.384,20815,132.7,132.7,123.9,3,3,3,890.7,847.1,941.1,634.7,591.1,256,256,256,0,0,0,0.288,0.272,0.302,634.7,591.1,685.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.337,0.312,0.366,0.12,0.106,0.136,0.0053,0.0047,0.0061,0.775,0.694,0.87,0.034,0.031,0.039,21.76,21.47,22.02,0.935,0.931,0.939,0.978,0.975,0.98,0.915,0.908,0.92,42.2,39.62,45.12,41.3,38.63,44.22,0,0,0,0,0,0,0.688,0,0.155,0.29,0.71,0.29,38.6
-13572000000,1969,7,1968,10,43,7,0.48,0.141,0.339,18577.1,114.5,114.5,110.6,3,3,3,793.7,751.7,834.7,560.9,538.3,232.9,202,256,0,0,0,0.293,0.259,0.322,560.9,538.3,578.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.293,0.282,0.305,0.0943,0.0853,0.101,0.0041,0.0037,0.0045,0.635,0.595,0.67,0.028,0.026,0.029,22.29,22.09,22.48,0.928,0.925,0.93,0.972,0.97,0.974,0.902,0.898,0.906,37.93,36.36,39.18,36.86,35.26,38.17,0,0,0,0,0,0,0.614,0,0.141,0.29,0.71,0.29,38.7
-12967200000,1969,8,1968,11,44,7,0.429,0.122,0.307,17011.8,106.8,106.8,101.3,3,3,3,709.9,682.3,739.6,507.9,480.3,202,202,202,0,0,0,0.285,0.273,0.296,507.9,480.3,537.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.259,0.244,0.276,0.0742,0.0661,0.0851,0.0032,0.0028,0.0037,0.537,0.491,0.589,0.023,0.021,0.025,22.72,22.55,22.88,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.898,34.8,33.02,36.7,33.75,32.03,35.59,0,0,0,0,0,0,0.563,0,0.122,0.28,0.72,0.28,39.7
-12362400000,1969,8,1968,11,45,7,0.392,0.122,0.27,15395.7,96.09,96.09,91.64,3,2,2.142857142857143,647.8,618.7,682.3,445.8,416.7,202,202,202,0,0,0,0.312,0.296,0.327,445.8,416.7,480.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.225,0.21,0.244,0.0592,0.0533,0.0661,0.0025,0.0023,0.0028,0.604,0.491,0.68,0.026,0.021,0.029,22.91,22.75,23.05,0.936,0.919,0.941,0.979,0.97,0.98,0.916,0.892,0.922,44.47,33.02,48.79,43.53,32.03,47.81,0,0,0,0,0,0,0.509,0,0.122,0.31,0.69,0.31,39.3
-11757600000,1969,8,1968,11,46,7,0.356,0.122,0.234,13485.4,84.45,84.45,80.27,2,2,2,588.8,563.9,608.8,386.8,361.9,202,202,202,0,0,0,0.343,0.332,0.358,386.8,361.9,406.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.2,0.191,0.207,0.0474,0.0424,0.0514,0.002,0.0018,0.0022,0.512,0.465,0.551,0.022,0.019,0.023,23.24,23.11,23.4,0.932,0.928,0.935,0.978,0.973,0.98,0.911,0.902,0.916,41.05,38.52,43.09,40.14,37.47,42.23,0,0,0,0,0,0,0.446,0,0.122,0.34,0.66,0.34,37.9
-11152800000,1969,8,1968,11,47,7,0.333,0.122,0.211,12121.2,74.71,74.71,72.15,2,2,2,550.8,537.8,562.8,348.8,335.8,202,202,202,0,0,0,0.367,0.359,0.376,348.8,335.8,360.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.186,0.182,0.19,0.0398,0.0372,0.0422,0.0017,0.0015,0.0018,0.441,0.418,0.463,0.018,0.017,0.019,23.48,23.4,23.56,0.925,0.923,0.927,0.971,0.97,0.973,0.898,0.895,0.902,37.16,35.81,38.41,36.07,34.73,37.35,0,0,0,0,0,0,0.401,0,0.122,0.37,0.63,0.37,36.4
-10548000000,1969,9,1968,12,48,7,0.312,0.0883,0.224,13040.5,81.27,81.27,77.62,2,2,2,515.9,494.7,532.5,369.9,348.7,146,146,146,0,0,0,0.283,0.274,0.295,369.9,348.7,386.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.188,0.181,0.194,0.044,0.0397,0.0473,0.0018,0.0016,0.002,0.475,0.436,0.506,0.02,0.018,0.021,23.6,23.5,23.74,0.929,0.926,0.932,0.976,0.971,0.979,0.906,0.899,0.912,39.78,37.57,41.5,38.81,36.47,40.63,0,0,0,0,0,0,0.431,0,0.088,0.28,0.72,0.28,41.8
-9943200000,1969,9,1968,12,49,7,0.289,0.0883,0.201,11678.7,71.79,71.79,69.52,2,2,2,478.2,470.2,489.3,332.2,324.2,146,146,146,0,0,0,0.305,0.298,0.311,332.2,324.2,343.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.175,0.172,0.179,0.0364,0.0348,0.0387,0.0015,0.0014,0.0016,0.407,0.393,0.426,0.017,0.016,0.018,23.84,23.77,23.89,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.894,0.897,35.83,34.98,37.01,34.76,33.93,35.9,0,0,0,0,0,0,0.386,0,0.088,0.31,0.7,0.3,40.4
-9338400000,1969,9,1968,12,50,7,0.276,0.0883,0.188,10948.9,67.24,67.24,65.17,2,2,2,457.1,445.5,467.2,311.1,299.5,146,146,146,0,0,0,0.32,0.313,0.328,311.1,299.5,321.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.168,0.163,0.171,0.0322,0.0299,0.0342,0.0013,0.0012,0.0014,0.371,0.352,0.388,0.015,0.014,0.016,23.97,23.91,24.04,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.893,33.59,32.36,34.66,32.59,31.39,33.62,0,0,0,0,0,0,0.362,0,0.088,0.32,0.68,0.32,39.7
-8733600000,1969,9,1968,12,51,7,0.264,0.0883,0.176,10254.5,62.21,62.21,61.04,2,2,2,437.2,431,442.8,291.2,285,146,146,146,0,0,0,0.334,0.33,0.339,291.2,285,296.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.161,0.158,0.163,0.0282,0.027,0.0294,0.0012,0.0011,0.0012,0.339,0.329,0.348,0.014,0.013,0.014,24.09,24.06,24.13,0.915,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.888,31.46,30.79,32.06,30.52,29.87,31.1,0,0,0,0,0,0,0.339,0,0.088,0.33,0.67,0.33,38.8
-8128800000,1969,9,1968,12,52,7,0.255,0.0771,0.178,10388.2,63.7,63.7,61.83,2,2,2,421.4,417.9,426.6,293.9,280.6,127.4,120,146,0,0,0,0.302,0.284,0.342,293.9,280.6,302.5,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.16,0.157,0.162,0.0288,0.0261,0.0305,0.0012,0.0011,0.0012,0.342,0.322,0.355,0.014,0.013,0.014,24.16,24.14,24.17,0.915,0.912,0.917,0.97,0.97,0.97,0.888,0.885,0.889,31.87,30.33,32.84,30.92,29.42,31.85,0,0,0,0,0,0,0.344,0,0.077,0.3,0.7,0.3,40.7
-7524000000,1969,10,1969,1,1,7,0.254,0.0726,0.181,10612.4,63.7,63.7,63.17,2,2,2,419.9,417.9,422.5,299.9,297.9,120,120,120,0,0,0,0.286,0.284,0.287,299.9,297.9,302.5,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.161,0.161,0.162,0.03,0.0296,0.0305,0.0012,0.0012,0.0012,0.351,0.347,0.355,0.014,0.014,0.014,24.16,24.14,24.17,0.916,0.916,0.917,0.97,0.97,0.97,0.889,0.889,0.889,32.56,32.34,32.84,31.58,31.37,31.85,0,0,0,0,0,0,0.351,0,0.073,0.29,0.71,0.29,41.8
-6919200000,1969,10,1969,1,2,7,0.264,0.0726,0.192,11208.3,67.93,67.93,66.72,2,2,2,437,426.6,442.8,317,306.6,120,120,120,0,0,0,0.275,0.271,0.281,317,306.6,322.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.164,0.17,0.0334,0.0313,0.0346,0.0014,0.0013,0.0014,0.379,0.362,0.388,0.015,0.015,0.016,24.05,24.02,24.12,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.893,34.39,33.28,35.01,33.36,32.28,33.96,0,0,0,0,0,0,0.371,0,0.072,0.27,0.73,0.27,42.5
-6314400000,1969,10,1969,1,3,7,0.272,0.0726,0.199,11655,70.58,70.58,69.38,2,2,2,449.8,442.8,455.7,329.8,322.8,120,120,120,0,0,0,0.267,0.263,0.271,329.8,322.8,335.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.172,0.17,0.174,0.036,0.0346,0.0371,0.0015,0.0014,0.0015,0.4,0.388,0.411,0.016,0.016,0.017,23.98,23.94,24.02,0.922,0.921,0.923,0.97,0.97,0.97,0.895,0.893,0.896,35.76,35.01,36.38,34.69,33.96,35.29,0,0,0,0,0,0,0.385,0,0.073,0.27,0.73,0.27,42.8
-5709600000,1969,10,1969,1,4,7,0.281,0.0715,0.21,12257.2,76.71,76.71,72.96,2,2,2,464.9,455.7,477.4,346.6,335.7,118.3,114,120,0,0,0,0.254,0.239,0.263,346.6,335.7,363.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.178,0.174,0.183,0.0393,0.0371,0.0427,0.0016,0.0015,0.0018,0.43,0.411,0.459,0.018,0.017,0.019,23.88,23.79,23.94,0.925,0.923,0.928,0.971,0.97,0.975,0.899,0.896,0.905,37.56,36.38,39.35,36.48,35.29,38.35,0,0,0,0,0,0,0.405,0,0.071,0.25,0.75,0.25,43.6
-5104800000,1969,11,1969,2,5,7,0.293,0.0689,0.224,13141.4,78.63,78.63,78.22,2,2,2,484.2,479.6,486,370.2,365.6,114,114,114,0,0,0,0.236,0.235,0.238,370.2,365.6,372,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.186,0.184,0.186,0.044,0.0431,0.0444,0.0018,0.0018,0.0018,0.472,0.463,0.475,0.019,0.019,0.02,23.75,23.74,23.78,0.929,0.929,0.93,0.976,0.975,0.977,0.907,0.906,0.908,40.07,39.58,40.26,39.11,38.6,39.32,0,0,0,0,0,0,0.435,0,0.069,0.24,0.76,0.24,44.9
-4500000000,1969,11,1969,2,6,7,0.3,0.0689,0.231,13556.5,82.76,82.76,80.69,2,2,2,495.4,489.3,505,381.4,375.3,114,114,114,0,0,0,0.23,0.226,0.233,381.4,375.3,391,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.19,0.187,0.193,0.0463,0.0451,0.0482,0.0019,0.0019,0.002,0.493,0.482,0.512,0.02,0.02,0.021,23.68,23.62,23.72,0.931,0.93,0.933,0.979,0.977,0.98,0.911,0.909,0.914,41.23,40.6,42.23,40.35,39.68,41.38,0,0,0,0,0,0,0.448,0,0.069,0.23,0.77,0.23,45.2
-3895200000,1969,11,1969,2,7,7,0.322,0.0689,0.253,14795.9,91.9,91.9,88.07,2,2,2,531.6,505,551,417.6,391,114,114,114,0,0,0,0.215,0.207,0.226,417.6,391,437,990,990,990,966,965.9,966.1,24,23.9,24.1,0.202,0.193,0.209,0.0535,0.0482,0.0574,0.0022,0.002,0.0024,0.565,0.512,0.604,0.024,0.021,0.025,23.44,23.32,23.62,0.936,0.933,0.938,0.98,0.98,0.98,0.917,0.914,0.92,44.93,42.23,46.89,44.04,41.38,45.95,0,0,0,0,0,0,0.489,0,0.069,0.21,0.79,0.21,46
-3290400000,1969,11,1969,2,8,7,0.367,0.0689,0.298,16942.1,107.9,107.9,100.8,3,2,2.7142857142857144,607,562.8,647.6,493,448.8,114,114,114,0,0,0,0.188,0.176,0.203,493,448.8,533.6,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.238,0.213,0.261,0.0706,0.0598,0.0835,0.003,0.0025,0.0036,0.557,0.48,0.632,0.024,0.02,0.026,23.12,22.94,23.24,0.928,0.92,0.94,0.973,0.97,0.98,0.903,0.892,0.921,39.14,33.66,48.17,38.11,32.65,47.21,0,0,0,0,0,0,0.56,0,0.069,0.19,0.81,0.19,46.2
-2685600000,1969,12,1969,3,9,7,0.401,0.0762,0.325,18196.7,112.6,112.6,108.3,3,3,3,663,647.6,684.7,537,521.6,126,126,126,0,0,0,0.19,0.184,0.195,537,521.6,558.7,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.265,0.256,0.277,0.0848,0.0787,0.0935,0.0036,0.0033,0.004,0.576,0.549,0.616,0.025,0.023,0.026,22.87,22.75,22.96,0.926,0.925,0.929,0.971,0.97,0.973,0.899,0.897,0.904,37.19,36.21,38.58,36.1,35.12,37.53,0,0,0,0,0,0,0.602,0,0.076,0.19,0.81,0.19,45.4
-2080800000,1969,12,1969,3,10,7,0.443,0.0762,0.367,20510.2,127.3,127.3,122.1,3,3,3,733.2,702.7,760.5,607.2,576.7,126,126,126,0,0,0,0.172,0.166,0.179,607.2,576.7,634.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.305,0.287,0.32,0.111,0.101,0.12,0.0048,0.0043,0.0052,0.706,0.649,0.757,0.03,0.028,0.033,22.46,22.3,22.64,0.933,0.93,0.936,0.978,0.975,0.98,0.913,0.908,0.917,41.6,39.71,43.29,40.69,38.73,42.42,0,0,0,0,0,0,0.678,0,0.076,0.17,0.83,0.17,46.3
-1476000000,1969,12,1969,3,11,7,0.478,0.0762,0.402,22260.4,140,140,132.5,3,3,3,790.6,760.5,834.7,664.6,634.5,126,126,126,0,0,0,0.16,0.151,0.166,664.6,634.5,708.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.337,0.32,0.362,0.13,0.12,0.144,0.0057,0.0052,0.0063,0.815,0.757,0.901,0.036,0.033,0.04,22.12,21.86,22.3,0.938,0.936,0.941,0.98,0.98,0.98,0.919,0.917,0.922,45.07,43.29,47.63,44.17,42.42,46.68,0,0,0,0,0,0,0.736,0,0.076,0.16,0.84,0.16,46.6
-871200000,1969,12,1969,3,12,7,0.52,0.0762,0.444,24033,147,147,143.1,4,3,3.4285714285714284,859.6,834.7,891.9,733.6,708.7,126,126,126,0,0,0,0.147,0.141,0.151,733.6,708.7,765.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.382,0.362,0.409,0.157,0.144,0.173,0.0069,0.0063,0.0077,0.877,0.81,0.928,0.039,0.036,0.041,21.78,21.69,21.86,0.935,0.928,0.941,0.976,0.97,0.98,0.913,0.9,0.922,43.5,37.2,48.33,42.48,36.09,47.36,0,0,0,0,0,0,0.795,0,0.076,0.15,0.85,0.15,46.2
-266400000,1969,12,1969,3,13,7,0.549,0.0845,0.465,24701,149.4,149.4,147,4,4,4,908.2,905.4,924.7,768.5,755.4,139.7,126,150,0,0,0,0.154,0.139,0.166,768.5,755.4,779.4,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.415,0.405,0.423,0.174,0.168,0.18,0.0078,0.0075,0.008,0.85,0.825,0.87,0.038,0.037,0.039,21.62,21.54,21.65,0.929,0.928,0.93,0.971,0.97,0.973,0.902,0.9,0.905,37.84,37.21,38.4,36.76,36.1,37.35,0,0,0,0,0,0,0.817,0,0.084,0.15,0.85,0.15,45
338400000,1970,1,1969,4,14,7,0.597,0.0907,0.506,26593.4,168.5,168.5,158.3,4,4,4,986.8,947,1051,836.8,797,150,150,150,0,0,0,0.152,0.143,0.158,836.8,797,900.5,990,990,990,967.8,967.7,968.1,22.2,21.9,22.3,0.48,0.443,0.538,0.22,0.189,0.27,0.0099,0.0084,0.012,1.01,0.913,1.17,0.046,0.041,0.053,21.15,20.77,21.4,0.934,0.931,0.937,0.977,0.974,0.98,0.912,0.907,0.918,40.51,38.95,42.98,39.57,37.93,42.12,0,0,0,0,0,0,0.879,0,0.091,0.15,0.85,0.15,44.5
943200000,1970,1,1969,4,15,7,0.684,0.0907,0.594,30182.8,187.7,187.7,179.7,4,4,4,1132,1080,1195,981.6,930,150,150,150,0,0,0,0.133,0.125,0.139,981.6,930,1045,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.627,0.565,0.712,0.341,0.294,0.409,0.016,0.013,0.019,1.39,1.24,1.6,0.064,0.057,0.075,20.29,19.88,20.61,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.83,44.08,47.88,44.91,43.19,46.92,0,0,0,0,0,0,0.998,0,0.09,0.13,0.87,0.13,44.1
1548000000,1970,1,1969,4,16,7,0.829,0.0907,0.664,31692,191.7,191.7,188.6,4,4,4,1371,1232,1485,1221,1082,150,150,150,123.4,0,235,0.11,0.101,0.122,1097,1082,1100,990,990,990,969.1,968.6,969.4,20.9,20.6,21.4,0.84,0.766,0.89,0.477,0.457,0.48,0.023,0.021,0.023,1.85,1.74,1.9,0.088,0.081,0.093,19.08,18.66,19.63,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,48.12,47.1,48.91,47.16,46.16,47.93,0,0,0,0,0,0,1.05,0,0.165,0.11,0.8,0.2,38.2
2152800000,1970,1,1969,4,17,7,1.02,0.0948,0.665,29859.5,183.1,183.1,177.7,4,4,4,1680,1528,1808,1523,1378,156.7,150,197,423.1,278,518,0.0933,0.0849,0.109,1100,1100,1100,990,990,990,970.1,969.6,970.5,19.9,19.5,20.4,0.913,0.895,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.91,1.94,0.097,0.094,0.099,18.01,17.58,18.51,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,45.34,44.18,46.71,44.43,43.29,45.78,0,0,0,0,0,0,0.987,0,0.355,0.093,0.65,0.35,29.3
2757600000,1970,2,1969,5,18,7,1.21,0.119,0.665,27998.4,171.3,171.3,166.7,4,4,4,2006,1860,2139,1809,1663,197,197,197,708.7,563,842,0.0985,0.0921,0.106,1100,1100,1100,990,990,990,971.1,970.6,971.4,18.9,18.6,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.98,16.62,17.41,0.929,0.927,0.931,0.98,0.979,0.98,0.91,0.908,0.912,42.52,41.55,43.71,41.66,40.7,42.84,0,0,0,0,0,0,0.926,0,0.545,0.098,0.55,0.45,23.1
3362400000,1970,2,1969,5,19,7,1.49,0.119,0.665,25752.3,161.4,161.4,153.3,4,4,4,2471,2188,2840,2274,1991,197,197,197,1174,891,1543,0.0804,0.0694,0.09,1100,1100,1100,990,990,990,972.2,971.6,973.1,17.8,16.9,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.12,15.82,14.93,16.51,0.921,0.912,0.926,0.975,0.97,0.979,0.898,0.885,0.907,39.31,36.74,41.23,38.32,35.64,40.36,0,0,0,0,0,0,0.852,0,0.825,0.08,0.45,0.55,17.3
3967200000,1970,2,1969,5,20,7,2.14,0.119,0.665,20901.5,139.2,139.2,124.4,4,4,4,3546,2964,3988,3349,2767,197,197,197,2249,1667,2691,0.0562,0.0494,0.0665,1100,1100,1100,990,990,990,974.7,973.4,975.7,15.3,14.3,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.029,0.033,1.94,1.94,1.94,0.13,0.12,0.14,13.35,12.4,14.63,0.89,0.873,0.909,0.97,0.97,0.97,0.863,0.846,0.882,32.07,29.19,35.88,31.1,28.32,34.8,0,0,0,0,0,0,0.691,0,1.475,0.056,0.31,0.69,9.77
4572000000,1970,2,1969,5,21,7,2.64,0.129,0.665,17808.4,111.7,111.7,106,4,4,4,4363,4057,4595,4149,3860,213.9,197,315,3050,2760,3228,0.0489,0.0435,0.0686,1100,1100,1100,990,990,990,976.3,975.8,976.8,13.7,13.2,14.2,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.71,11.29,12.28,0.865,0.864,0.87,0.97,0.97,0.97,0.839,0.838,0.844,27.32,26.3,28.8,26.5,25.51,27.93,0,0,0,0,0,0,0.589,0,1.975,0.049,0.25,0.75,6.75
5176800000,1970,3,1969,6,22,7,2.81,0.191,0.665,16999.2,102.9,102.9,101.2,4,4,4,4647,4542,4760,4332,4227,315,315,315,3232,3127,3345,0.0678,0.0662,0.0694,1100,1100,1100,990,990,990,976.9,976.7,977.1,13.1,12.9,13.3,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.036,0.037,1.94,1.94,1.94,0.15,0.15,0.15,11.2,10.99,11.39,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.08,25.6,26.52,25.3,24.83,25.73,0,0,0,0,0,0,0.562,0,2.145,0.068,0.24,0.76,6.05
5781600000,1970,3,1969,6,23,7,2.92,0.191,0.665,16493.4,99.02,99.02,98.17,4,4,4,4829,4778,4874,4514,4463,315,315,315,3414,3363,3459,0.0652,0.0646,0.0659,1100,1100,1100,990,990,990,977.2,977.1,977.3,12.8,12.7,12.9,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.037,0.038,1.94,1.94,1.94,0.15,0.15,0.15,10.86,10.78,10.96,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.3,25.11,25.52,24.54,24.36,24.76,0,0,0,0,0,0,0.545,0,2.255,0.065,0.23,0.77,5.65
6386400000,1970,3,1969,6,24,7,2.89,0.191,0.665,16640.9,101.8,101.8,99.05,4,4,4,4776,4612,4856,4461,4297,315,315,315,3361,3197,3441,0.066,0.0649,0.0683,1100,1100,1100,990,990,990,977.1,976.8,977.2,12.9,12.8,13.2,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.036,0.038,1.94,1.94,1.94,0.15,0.15,0.15,10.96,10.81,11.26,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.53,25.19,26.23,24.76,24.43,25.44,0,0,0,0,0,0,0.55,0,2.225,0.066,0.23,0.77,5.76
6991200000,1970,3,1969,6,25,7,2.69,0.191,0.665,17571.2,108.1,108.1,104.6,4,4,4,4441,4227,4595,4126,3912,315,315,315,3026,2812,3180,0.071,0.0686,0.0745,1100,1100,1100,990,990,990,976.5,976.1,976.8,13.5,13.2,13.9,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.57,11.29,11.96,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.96,26.3,27.87,26.15,25.51,27.03,0,0,0,0,0,0,0.581,0,2.025,0.071,0.25,0.75,6.53
7596000000,1970,3,1969,6,26,7,2.45,0.182,0.665,18786.2,113.7,113.7,111.8,4,4,4,4053,3971,4161,3752,3676,300.7,295,315,2652,2576,2746,0.0742,0.0727,0.0766,1100,1100,1100,990,990,990,975.8,975.6,976,14.2,14,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.034,1.94,1.94,1.94,0.14,0.13,0.14,12.28,12.08,12.44,0.87,0.866,0.873,0.97,0.97,0.97,0.844,0.84,0.847,28.82,28.21,29.31,27.96,27.37,28.43,0,0,0,0,0,0,0.621,0,1.785,0.074,0.27,0.73,7.67
8200800000,1970,4,1969,7,27,7,2.32,0.178,0.665,19656.7,119.8,119.8,117,4,4,4,3842,3734,3951,3547,3439,295,295,295,2447,2339,2556,0.0768,0.0747,0.079,1100,1100,1100,990,990,990,975.3,975.1,975.6,14.7,14.4,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.71,12.48,12.94,0.879,0.874,0.885,0.97,0.97,0.97,0.853,0.848,0.858,30.16,29.43,30.87,29.25,28.55,29.95,0,0,0,0,0,0,0.65,0,1.655,0.077,0.29,0.71,8.47
8805600000,1970,4,1969,7,28,7,2.11,0.178,0.665,21130.5,128.5,128.5,125.8,4,4,4,3491,3382,3639,3196,3087,295,295,295,2096,1987,2244,0.0845,0.0811,0.0872,1100,1100,1100,990,990,990,974.6,974.4,974.9,15.4,15.1,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.46,13.14,13.69,0.893,0.888,0.897,0.97,0.97,0.97,0.866,0.861,0.87,32.42,31.48,33.11,31.44,30.53,32.12,0,0,0,0,0,0,0.699,0,1.445,0.084,0.32,0.68,10
9410400000,1970,4,1969,7,29,7,1.89,0.178,0.665,22652.4,140.5,140.5,134.8,4,4,4,3131,2915,3313,2836,2620,295,295,295,1736,1520,1918,0.0944,0.089,0.101,1100,1100,1100,990,990,990,973.8,973.3,974.2,16.2,15.8,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.24,13.83,14.75,0.905,0.899,0.91,0.97,0.97,0.97,0.877,0.872,0.883,34.75,33.55,36.22,33.71,32.55,35.13,0,0,0,0,0,0,0.749,0,1.225,0.094,0.35,0.65,12
10015200000,1970,4,1969,7,30,7,1.64,0.173,0.665,24549,150.5,150.5,146.1,4,4,4,2716,2568,2873,2429,2292,286.9,276,295,1329,1192,1478,0.106,0.103,0.109,1100,1100,1100,990,990,990,972.8,972.5,973.2,17.2,16.8,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.23,14.85,15.59,0.916,0.912,0.919,0.971,0.97,0.973,0.889,0.884,0.895,37.61,36.51,38.65,36.53,35.41,37.61,0,0,0,0,0,0,0.812,0,0.975,0.11,0.41,0.59,15
10620000000,1970,5,1969,8,31,7,1.42,0.167,0.665,26362,160.6,160.6,156.9,4,4,4,2348,2217,2517,2072,1941,276,276,276,971.4,841,1141,0.118,0.11,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.12,15.71,16.43,0.924,0.921,0.926,0.976,0.974,0.978,0.902,0.897,0.906,40.18,39.01,41.04,39.23,37.99,40.15,0,0,0,0,0,0,0.872,0,0.755,0.12,0.47,0.53,18.6
11224800000,1970,5,1969,8,32,7,1.25,0.167,0.665,27727.7,169.4,169.4,165,4,4,4,2059,1917,2188,1783,1641,276,276,276,683.4,541,812,0.134,0.126,0.144,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.83,16.51,17.23,0.928,0.926,0.93,0.98,0.979,0.98,0.909,0.907,0.911,42.12,41.23,43.21,41.26,40.36,42.35,0,0,0,0,0,0,0.917,0,0.585,0.13,0.53,0.47,22.2
11829600000,1970,5,1969,8,33,7,1.07,0.167,0.665,29365,178.9,178.9,174.8,4,4,4,1762,1646,1881,1486,1370,276,276,276,386.4,270,505,0.157,0.147,0.168,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.923,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.099,0.096,0.1,17.73,17.34,18.11,0.933,0.931,0.934,0.98,0.98,0.98,0.914,0.912,0.916,44.59,43.52,45.64,43.7,42.65,44.73,0,0,0,0,0,0,0.971,0,0.405,0.16,0.62,0.38,27.4
12434400000,1970,5,1969,8,34,7,0.916,0.167,0.665,30869.8,186.9,186.9,183.7,4,4,4,1515,1432,1610,1239,1156,276,276,276,139.1,56,234,0.183,0.171,0.193,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.877,0.842,0.913,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.86,1.93,0.092,0.09,0.096,18.57,18.23,18.88,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,46.87,45.96,47.69,45.94,45.04,46.74,0,0,0,0,0,0,1.02,0,0.251,0.18,0.73,0.27,33.7
13039200000,1970,6,1969,9,35,7,0.788,0.127,0.646,31410.7,191.3,191.3,187,4,4,4,1303,1200,1392,1093,989.6,210,210,210,24.29,0,82,0.162,0.151,0.175,1068,989.6,1100,990,990,990,968.9,968.5,969.1,21.1,20.9,21.5,0.775,0.649,0.846,0.439,0.342,0.48,0.021,0.016,0.023,1.72,1.42,1.86,0.081,0.066,0.089,19.43,19,20.05,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.7,45.68,48.81,46.74,44.77,47.84,0,0,0,0,0,0,1.04,0,0.142,0.16,0.82,0.18,39.9
13644000000,1970,6,1969,9,36,7,0.683,0.127,0.556,28435.9,177.4,177.4,169.3,4,4,4,1129,1080,1187,918.6,870,210,210,210,0,0,0,0.186,0.177,0.194,918.6,870,976.7,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.568,0.522,0.631,0.285,0.246,0.331,0.013,0.011,0.015,1.23,1.1,1.38,0.057,0.05,0.064,20.47,20.13,20.75,0.937,0.935,0.939,0.98,0.979,0.98,0.918,0.916,0.92,43.19,41.39,45.26,42.32,40.52,44.36,0,0,0,0,0,0,0.94,0,0.127,0.19,0.81,0.19,41.6
14248800000,1970,6,1969,9,37,7,0.608,0.127,0.481,25250.1,161,161,150.3,4,3,3.7142857142857144,1006,941.1,1073,795.7,731.1,210,210,210,0,0,0,0.209,0.196,0.223,795.7,731.1,863.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.454,0.395,0.516,0.193,0.156,0.241,0.0088,0.007,0.011,0.982,0.861,1.09,0.044,0.039,0.05,21.12,20.78,21.37,0.935,0.929,0.942,0.976,0.97,0.98,0.913,0.901,0.923,41.96,37.24,48.93,40.97,36.13,47.95,0,0,0,0,0,0,0.835,0,0.127,0.21,0.79,0.21,41.5
14853600000,1970,6,1969,9,38,7,0.524,0.127,0.397,21652.3,137,137,128.9,3,3,3,866.5,817.7,914.1,656.5,607.7,210,210,210,0,0,0,0.243,0.23,0.257,656.5,607.7,704.1,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.343,0.316,0.37,0.127,0.112,0.142,0.0056,0.0049,0.0063,0.81,0.718,0.902,0.036,0.031,0.04,21.82,21.54,22.11,0.937,0.933,0.94,0.98,0.978,0.98,0.918,0.913,0.921,43.86,41,46.6,42.96,40.1,45.66,0,0,0,0,0,0,0.716,0,0.127,0.24,0.76,0.24,41.3
15458400000,1970,6,1969,9,39,7,0.45,0.117,0.333,18420.8,115.7,115.7,109.6,3,3,3,744,702.7,794.3,551.2,516.7,192.9,186,210,0,0,0,0.259,0.247,0.269,551.2,516.7,584.3,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.28,0.259,0.302,0.0905,0.0767,0.104,0.0039,0.0033,0.0045,0.61,0.546,0.674,0.026,0.023,0.029,22.51,22.25,22.74,0.927,0.924,0.931,0.972,0.97,0.975,0.901,0.896,0.907,37.61,35.48,39.55,36.55,34.41,38.56,0,0,0,0,0,0,0.609,0,0.117,0.26,0.74,0.26,40.9
16063200000,1970,7,1969,10,40,7,0.403,0.112,0.291,16330.1,101.2,101.2,97.2,3,2,2.7142857142857144,666.8,636.9,691.9,480.8,450.9,186,186,186,0,0,0,0.279,0.269,0.292,480.8,450.9,505.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.239,0.222,0.253,0.0663,0.0602,0.0724,0.0028,0.0026,0.0031,0.546,0.476,0.667,0.023,0.02,0.028,22.89,22.81,22.98,0.926,0.919,0.941,0.973,0.97,0.98,0.901,0.891,0.922,37.89,32.71,48.64,36.89,31.73,47.66,0,0,0,0,0,0,0.54,0,0.112,0.28,0.72,0.28,40.5
16668000000,1970,7,1969,10,41,7,0.364,0.112,0.252,14535.7,90.77,90.77,86.52,2,2,2,602.1,583,623.8,416.1,397,186,186,186,0,0,0,0.309,0.298,0.319,416.1,397,437.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.207,0.2,0.215,0.0532,0.0494,0.0576,0.0022,0.0021,0.0024,0.567,0.528,0.611,0.024,0.022,0.026,23.13,22.99,23.25,0.936,0.933,0.938,0.98,0.98,0.98,0.917,0.914,0.919,44.14,42.23,46.31,43.26,41.39,45.38,0,0,0,0,0,0,0.481,0,0.112,0.31,0.69,0.31,39.9
17272800000,1970,7,1969,10,42,7,0.342,0.134,0.208,11921.9,80.43,80.43,70.96,2,2,2,565.2,551,571.9,344,324,221.1,186,227,0,0,0,0.391,0.325,0.412,344,324,385.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.185,0.178,0.196,0.0388,0.0348,0.0472,0.0016,0.0015,0.002,0.433,0.399,0.507,0.018,0.017,0.021,23.42,23.32,23.52,0.924,0.921,0.931,0.971,0.97,0.978,0.898,0.893,0.911,36.53,34.41,41.1,35.48,33.38,40.22,0,0,0,0,0,0,0.394,0,0.134,0.39,0.61,0.39,34.9
17877600000,1970,7,1969,10,43,7,0.327,0.13,0.198,11333.9,72.31,72.31,67.46,2,2,2,541.4,527.3,551,326.7,310.8,214.7,184,227,0,0,0,0.396,0.346,0.422,326.7,310.8,348.5,990,990,990,966,966,966.1,24,23.9,24,0.178,0.173,0.184,0.0353,0.0322,0.0397,0.0015,0.0013,0.0017,0.403,0.376,0.438,0.017,0.016,0.018,23.56,23.52,23.6,0.921,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.898,34.77,33.02,37.27,33.73,32.03,36.16,0,0,0,0,0,0,0.375,0,0.129,0.4,0.61,0.39,34.7
18482400000,1970,8,1969,11,44,7,0.305,0.111,0.194,11209.7,70.38,70.38,66.72,2,2,2,505.1,489.3,523,321.1,305.3,184,184,184,0,0,0,0.364,0.352,0.376,321.1,305.3,339,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.168,0.18,0.0342,0.0311,0.0378,0.0014,0.0013,0.0016,0.391,0.364,0.421,0.016,0.015,0.018,23.74,23.63,23.83,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.896,34.39,32.73,36.28,33.36,31.75,35.19,0,0,0,0,0,0,0.371,0,0.111,0.36,0.64,0.36,36.8
19087200000,1970,8,1969,11,45,7,0.287,0.111,0.176,10173.1,62.82,62.82,60.55,2,2,2,475,467.2,486,291,283.2,184,184,184,0,0,0,0.387,0.379,0.394,291,283.2,302,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.161,0.167,0.0282,0.0266,0.0304,0.0012,0.0011,0.0013,0.341,0.329,0.359,0.014,0.014,0.015,23.92,23.85,23.97,0.914,0.913,0.917,0.97,0.97,0.97,0.887,0.885,0.889,31.21,30.37,32.38,30.28,29.46,31.41,0,0,0,0,0,0,0.336,0,0.111,0.39,0.61,0.39,35.4
19692000000,1970,8,1969,11,46,7,0.276,0.111,0.165,9527.99,57.96,57.96,56.71,2,2,2,456.6,453.1,462.6,272.6,269.1,184,184,184,0,0,0,0.403,0.398,0.406,272.6,269.1,278.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.156,0.159,0.0245,0.0238,0.0257,0.001,0.00098,0.0011,0.313,0.307,0.322,0.013,0.013,0.013,24.03,24,24.05,0.91,0.909,0.912,0.97,0.97,0.97,0.883,0.882,0.884,29.23,28.86,29.88,28.36,27.99,28.98,0,0,0,0,0,0,0.315,0,0.111,0.4,0.6,0.4,34.5
20296800000,1970,8,1969,11,47,7,0.264,0.111,0.153,8830.41,54.42,54.42,52.56,2,2,2,436.7,426.6,445.5,252.7,242.6,184,184,184,0,0,0,0.422,0.413,0.431,252.7,242.6,261.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.146,0.153,0.0205,0.0185,0.0223,0.00084,0.00076,0.00091,0.283,0.269,0.296,0.012,0.011,0.012,24.15,24.1,24.21,0.905,0.902,0.908,0.97,0.97,0.97,0.878,0.875,0.88,27.09,25.98,28.05,26.28,25.2,27.21,0,0,0,0,0,0,0.292,0,0.111,0.42,0.58,0.42,33.4
20901600000,1970,8,1969,11,48,7,0.251,0.0874,0.163,9515.99,59.27,59.27,56.64,2,2,2,414.7,402.9,422.5,270.2,238.5,144.6,138,184,0,0,0,0.348,0.328,0.436,270.2,238.5,282.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.152,0.145,0.156,0.024,0.0177,0.0265,0.00098,0.00072,0.0011,0.306,0.263,0.323,0.012,0.011,0.013,24.23,24.19,24.29,0.91,0.9,0.913,0.97,0.97,0.97,0.882,0.873,0.885,29.2,25.51,30.55,28.32,24.75,29.64,0,0,0,0,0,0,0.315,0,0.088,0.35,0.65,0.35,37.9
21506400000,1970,9,1969,12,49,7,0.235,0.0855,0.15,8717.35,54.62,54.62,51.89,2,2,2,389,380.8,398.1,247.5,234.8,141.4,138,146,0,0,0,0.364,0.347,0.383,247.5,234.8,260.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.141,0.148,0.0195,0.017,0.022,0.00079,0.00069,0.0009,0.272,0.255,0.29,0.011,0.01,0.012,24.38,24.32,24.44,0.904,0.899,0.908,0.97,0.97,0.97,0.877,0.872,0.88,26.75,25.3,28.16,25.94,24.54,27.31,0,0,0,0,0,0,0.288,0,0.085,0.36,0.64,0.36,37.1
22111200000,1970,9,1969,12,50,7,0.225,0.0883,0.136,8016.05,48.28,48.28,47.71,2,1,1.7142857142857142,371.4,360.3,377.1,225.4,214.3,146,146,146,0,0,0,0.393,0.387,0.405,225.4,214.3,231.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.137,0.133,0.139,0.0151,0.0129,0.0162,0.00061,0.00052,0.00066,0.313,0.241,0.487,0.013,0.0097,0.02,24.43,24.29,24.51,0.909,0.895,0.939,0.973,0.97,0.98,0.884,0.868,0.921,31.45,24.13,48.94,30.64,23.4,47.96,0,0,0,0,0,0,0.265,0,0.089,0.39,0.6,0.4,35.6
22716000000,1970,9,1969,12,51,7,0.21,0.0883,0.122,7425.26,45.66,45.66,44.2,1,1,1,347.3,340.6,354,201.3,194.6,146,146,146,0,0,0,0.421,0.412,0.429,201.3,194.6,208,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.126,0.131,0.0104,0.00946,0.0116,0.00042,0.00038,0.00047,0.426,0.404,0.449,0.017,0.016,0.018,24.44,24.38,24.49,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,45.1,43.61,46.59,44.2,42.74,45.66,0,0,0,0,0,0,0.246,0,0.088,0.42,0.58,0.42,35.4
23320800000,1970,9,1969,12,52,7,0.204,0.0793,0.124,7604.52,48.15,48.15,45.27,1,1,1,336.7,335.5,338.3,205.6,189.5,131.1,120,146,0,0,0,0.39,0.355,0.435,205.6,189.5,218.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.129,0.125,0.133,0.0115,0.00895,0.0137,0.00046,0.00036,0.00055,0.441,0.388,0.484,0.018,0.016,0.019,24.48,24.42,24.54,0.936,0.932,0.939,0.98,0.98,0.98,0.917,0.913,0.921,46.19,42.47,49.13,45.27,41.62,48.15,0,0,0,0,0,0,0.251,0,0.08,0.39,0.61,0.39,37.3
23925600000,1970,10,1970,1,1,7,0.198,0.0726,0.126,7707.2,47.53,47.53,45.88,1,1,1,327.8,323.6,335.5,207.8,203.6,120,120,120,0,0,0,0.366,0.358,0.371,207.8,203.6,215.5,990,990,990,965,965,965.1,25,24.9,25,0.129,0.128,0.132,0.0116,0.0107,0.0131,0.00046,0.00043,0.00053,0.446,0.432,0.473,0.018,0.017,0.019,24.51,24.45,24.55,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,46.81,45.88,48.5,45.88,44.96,47.53,0,0,0,0,0,0,0.255,0,0.072,0.37,0.64,0.36,38.9
24530400000,1970,10,1970,1,2,7,0.195,0.0726,0.123,7535.39,44.96,44.96,44.85,1,1,1,323.1,320.2,323.6,203.1,200.2,120,120,120,0,0,0,0.372,0.371,0.375,203.1,200.2,203.6,990,990,990,965,965,965,25,25,25,0.127,0.126,0.128,0.0106,0.01,0.0107,0.00043,0.0004,0.00043,0.43,0.42,0.432,0.017,0.017,0.017,24.55,24.55,24.58,0.936,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,45.77,45.11,45.88,44.85,44.21,44.96,0,0,0,0,0,0,0.249,0,0.072,0.37,0.63,0.37,38.6
25135200000,1970,10,1970,1,3,7,0.195,0.0726,0.123,7535.39,44.96,44.96,44.85,1,1,1,323.1,320.2,323.6,203.1,200.2,120,120,120,0,0,0,0.372,0.371,0.375,203.1,200.2,203.6,990,990,990,965,965,965,25,25,25,0.127,0.126,0.128,0.0106,0.01,0.0107,0.00043,0.0004,0.00043,0.43,0.42,0.432,0.017,0.017,0.017,24.55,24.55,24.58,0.936,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,45.77,45.11,45.88,44.85,44.21,44.96,0,0,0,0,0,0,0.249,0,0.072,0.37,0.63,0.37,38.6
25740000000,1970,10,1970,1,4,7,0.196,0.0721,0.124,7628.7,46.77,46.77,45.41,1,1,1,324.8,323.6,325.7,205.6,203.6,119.1,114,120,0,0,0,0.367,0.35,0.371,205.6,203.6,211.7,990,990,990,965,965,965,25,25,25,0.128,0.128,0.13,0.0111,0.0107,0.0123,0.00045,0.00043,0.00049,0.439,0.432,0.459,0.018,0.017,0.018,24.54,24.51,24.55,0.936,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,46.34,45.88,47.72,45.41,44.96,46.77,0,0,0,0,0,0,0.252,0,0.072,0.37,0.63,0.37,38.9
26344800000,1970,11,1970,2,5,7,0.204,0.0689,0.135,7981.25,48.06,48.06,47.51,2,1,1.7142857142857142,337,331.6,340.6,223,217.6,114,114,114,0,0,0,0.339,0.335,0.344,223,217.6,226.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.134,0.132,0.135,0.0146,0.0135,0.0153,0.00059,0.00054,0.00062,0.308,0.234,0.48,0.012,0.0094,0.019,24.61,24.46,24.69,0.908,0.894,0.939,0.973,0.97,0.98,0.883,0.867,0.921,31.42,23.96,49.04,30.62,23.24,48.06,0,0,0,0,0,0,0.264,0,0.069,0.34,0.66,0.34,39.1
26949600000,1970,11,1970,2,6,7,0.219,0.0689,0.15,8764.05,56.31,56.31,52.17,2,2,2,361.6,340.6,380.8,247.6,226.6,114,114,114,0,0,0,0.316,0.299,0.335,247.6,226.6,266.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.135,0.149,0.0195,0.0153,0.0234,0.00079,0.00062,0.00095,0.271,0.241,0.299,0.011,0.0097,0.012,24.52,24.4,24.66,0.903,0.896,0.909,0.97,0.97,0.97,0.876,0.869,0.882,26.89,24.54,29.03,26.08,23.81,28.15,0,0,0,0,0,0,0.29,0,0.069,0.31,0.68,0.32,40
27554400000,1970,11,1970,2,7,7,0.241,0.0689,0.172,10091,62.01,62.01,60.07,2,2,2,398.7,389.1,408,284.7,275.1,114,114,114,0,0,0,0.286,0.279,0.293,284.7,275.1,294,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.155,0.152,0.159,0.0269,0.025,0.0288,0.0011,0.001,0.0012,0.326,0.311,0.34,0.013,0.013,0.014,24.28,24.22,24.34,0.913,0.911,0.915,0.97,0.97,0.97,0.886,0.884,0.888,30.96,29.92,31.97,30.03,29.03,31.01,0,0,0,0,0,0,0.334,0,0.069,0.29,0.71,0.29,41.9
28159200000,1970,11,1970,2,8,7,0.253,0.0689,0.184,10751.7,65.89,65.89,64,2,2,2,417.5,408,426.6,303.5,294,114,114,114,0,0,0,0.273,0.267,0.279,303.5,294,312.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.162,0.159,0.165,0.0307,0.0288,0.0325,0.0013,0.0012,0.0013,0.356,0.34,0.371,0.015,0.014,0.015,24.17,24.11,24.22,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.891,32.99,31.97,33.97,32,31.01,32.95,0,0,0,0,0,0,0.356,0,0.069,0.27,0.73,0.27,42.5
28764000000,1970,11,1970,2,9,7,0.271,0.0752,0.196,11426.5,70.69,70.69,68.01,2,2,2,447.8,431,462.6,323.5,314,124.3,114,126,0,0,0,0.278,0.265,0.286,323.5,314,336.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.167,0.175,0.0347,0.0328,0.0373,0.0014,0.0013,0.0015,0.39,0.374,0.413,0.016,0.015,0.017,23.99,23.91,24.08,0.921,0.919,0.924,0.97,0.97,0.97,0.893,0.892,0.896,35.06,34.04,36.44,34.01,33.02,35.34,0,0,0,0,0,0,0.378,0,0.075,0.28,0.72,0.28,42.2
29368800000,1970,12,1970,3,10,7,0.301,0.0741,0.227,13304.5,86.39,86.39,79.19,2,2,2,498.4,467.2,527.3,375.9,341.2,122.6,118,126,0,0,0,0.247,0.224,0.27,375.9,341.2,409.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.188,0.176,0.199,0.0452,0.0382,0.0519,0.0019,0.0016,0.0022,0.484,0.421,0.547,0.02,0.017,0.023,23.67,23.48,23.88,0.93,0.924,0.935,0.976,0.97,0.98,0.907,0.897,0.917,40.57,36.92,44.08,39.6,35.81,43.19,0,0,0,0,0,0,0.44,0,0.074,0.25,0.75,0.25,44.2
29973600000,1970,12,1970,3,11,7,0.337,0.0714,0.265,15478.2,95.1,95.1,92.13,2,2,2,556.6,537.8,571.9,438.6,419.8,118,118,118,0,0,0,0.212,0.206,0.219,438.6,419.8,453.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.203,0.215,0.0577,0.054,0.0608,0.0024,0.0022,0.0026,0.608,0.568,0.64,0.025,0.024,0.027,23.29,23.19,23.41,0.939,0.936,0.94,0.98,0.98,0.98,0.92,0.918,0.921,47.01,45.13,48.52,46.07,44.22,47.55,0,0,0,0,0,0,0.512,0,0.072,0.21,0.79,0.21,45.9
30578400000,1970,12,1970,3,12,7,0.37,0.0714,0.299,16975,108.3,108.3,101,3,2,2.7142857142857144,612.4,571.9,654.2,494.4,453.9,118,118,118,0,0,0,0.193,0.18,0.206,494.4,453.9,536.2,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.238,0.215,0.262,0.0711,0.0608,0.0845,0.003,0.0026,0.0036,0.56,0.474,0.64,0.024,0.02,0.027,23.09,22.91,23.25,0.928,0.919,0.94,0.973,0.97,0.98,0.903,0.892,0.921,39.25,33.37,48.52,38.21,32.37,47.55,0,0,0,0,0,0,0.561,0,0.071,0.19,0.81,0.19,45.9
31183200000,1970,12,1970,3,13,7,0.413,0.0768,0.337,18839.6,116.8,116.8,112.1,3,3,3,683.5,666.8,720.3,556.5,545.7,127,118,139,0,0,0,0.186,0.175,0.203,556.5,545.7,581.3,990,990,990,966.6,966.6,966.8,23.4,23.2,23.4,0.275,0.269,0.29,0.0926,0.0883,0.103,0.004,0.0038,0.0044,0.611,0.592,0.659,0.026,0.025,0.028,22.76,22.56,22.84,0.928,0.927,0.931,0.973,0.971,0.976,0.903,0.9,0.908,38.43,37.66,39.91,37.38,36.57,38.94,0,0,0,0,0,0,0.623,0,0.076,0.19,0.82,0.18,45.6
31788000000,1971,1,1970,4,14,7,0.463,0.0841,0.379,21049.8,132.2,132.2,125.3,3,3,3,765.2,720.3,803.7,626.2,581.3,139,139,139,0,0,0,0.182,0.173,0.193,626.2,581.3,664.7,990,990,990,967,966.8,967.1,23,22.9,23.2,0.316,0.29,0.338,0.117,0.103,0.129,0.0051,0.0044,0.0057,0.742,0.659,0.815,0.032,0.028,0.036,22.3,22.07,22.56,0.935,0.931,0.938,0.979,0.976,0.98,0.915,0.908,0.919,42.66,39.91,44.98,41.77,38.94,44.08,0,0,0,0,0,0,0.696,0,0.084,0.18,0.82,0.18,45.5
32392800000,1971,1,1970,4,15,7,0.502,0.0841,0.418,22960.1,139.6,139.6,136.7,3,3,3,829.7,803.7,847.1,690.7,664.7,139,139,139,0,0,0,0.168,0.164,0.173,690.7,664.7,708.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.353,0.338,0.362,0.138,0.129,0.144,0.006,0.0057,0.0063,0.865,0.815,0.901,0.038,0.036,0.04,21.92,21.81,22.07,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.919,0.922,46.49,44.98,47.48,45.56,44.08,46.53,0,0,0,0,0,0,0.759,0,0.084,0.17,0.83,0.17,45.7
32997600000,1971,1,1970,4,16,7,0.546,0.0841,0.462,24617,150.1,150.1,146.5,4,3,3.857142857142857,902.2,876.9,924.7,763.2,737.9,139,139,139,0,0,0,0.154,0.15,0.159,763.2,737.9,785.7,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.408,0.385,0.428,0.172,0.159,0.183,0.0076,0.007,0.0082,0.864,0.801,0.972,0.038,0.036,0.043,21.63,21.52,21.76,0.931,0.927,0.942,0.973,0.97,0.98,0.905,0.899,0.923,39.42,36.9,49.12,38.35,35.8,48.14,0,0,0,0,0,0,0.814,0,0.084,0.15,0.85,0.15,45.1
33602400000,1971,1,1970,4,17,7,0.585,0.0841,0.501,26453,161,161,157.5,4,4,4,967.8,947,989.5,828.8,808,139,139,139,0,0,0,0.144,0.14,0.147,828.8,808,850.5,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.468,0.449,0.487,0.213,0.196,0.23,0.0096,0.0088,0.01,0.985,0.934,1.04,0.044,0.042,0.047,21.24,21.1,21.38,0.934,0.932,0.935,0.977,0.975,0.978,0.912,0.909,0.915,40.3,39.49,41.14,39.36,38.5,40.25,0,0,0,0,0,0,0.875,0,0.084,0.14,0.86,0.14,45.2
34207200000,1971,2,1970,5,18,7,0.631,0.098,0.533,27748.5,171.1,171.1,165.2,4,4,4,1044,997.7,1083,881.6,835.7,162,162,162,0,0,0,0.155,0.15,0.162,881.6,835.7,920.9,990,990,990,968,967.9,968.2,22,21.8,22.1,0.521,0.479,0.556,0.255,0.219,0.287,0.012,0.0099,0.013,1.12,1.01,1.22,0.051,0.045,0.056,20.84,20.62,21.1,0.936,0.934,0.938,0.979,0.977,0.98,0.917,0.912,0.919,42.16,40.39,43.65,41.29,39.45,42.78,0,0,0,0,0,0,0.918,0,0.098,0.16,0.84,0.16,44
34812000000,1971,2,1970,5,19,7,0.689,0.098,0.591,30046.7,185.9,185.9,178.8,4,4,4,1139,1089,1195,977.4,927.5,162,162,162,0,0,0,0.142,0.136,0.149,977.4,927.5,1033,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.619,0.562,0.695,0.336,0.292,0.393,0.016,0.013,0.018,1.38,1.23,1.56,0.064,0.057,0.073,20.28,19.93,20.58,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.62,43.9,47.43,44.71,43.02,46.48,0,0,0,0,0,0,0.994,0,0.098,0.14,0.86,0.14,43.6
35416800000,1971,2,1970,5,20,7,0.869,0.098,0.663,31245.5,191.3,191.3,186,4,4,4,1437,1232,1631,1275,1070,162,162,162,179.6,0,369,0.114,0.0993,0.131,1096,1070,1100,990,990,990,969.3,968.6,969.9,20.7,20.1,21.4,0.853,0.748,0.908,0.474,0.441,0.48,0.023,0.021,0.024,1.86,1.7,1.92,0.09,0.079,0.096,18.86,18.17,19.68,0.937,0.934,0.939,0.98,0.98,0.98,0.918,0.916,0.921,47.45,45.79,48.81,46.5,44.87,47.84,0,0,0,0,0,0,1.03,0,0.206,0.11,0.76,0.24,36
36021600000,1971,2,1970,5,21,7,1.16,0.098,0.665,28459.9,176.8,176.8,169.4,4,4,4,1921,1708,2102,1759,1546,162,162,162,659.3,446,840,0.0847,0.0771,0.0949,1100,1100,1100,990,990,990,970.8,970.2,971.3,19.2,18.7,19.8,0.924,0.916,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.93,1.94,0.1,0.097,0.1,17.23,16.71,17.91,0.93,0.927,0.933,0.98,0.98,0.98,0.911,0.909,0.915,43.22,41.8,45.1,42.35,40.96,44.19,0,0,0,0,0,0,0.941,0,0.495,0.084,0.57,0.43,24.5
36626400000,1971,3,1970,6,22,7,1.37,0.145,0.665,26770.6,162.8,162.8,159.3,4,4,4,2262,2139,2411,2023,1900,239,239,239,923,800,1072,0.106,0.0991,0.112,1100,1100,1100,990,990,990,971.7,971.4,972.1,18.3,17.9,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.33,15.97,16.62,0.925,0.923,0.927,0.978,0.976,0.979,0.905,0.901,0.908,40.75,39.76,41.55,39.84,38.79,40.7,0,0,0,0,0,0,0.885,0,0.705,0.11,0.49,0.51,19.5
37231200000,1971,3,1970,6,23,7,1.6,0.145,0.665,24873.9,152.6,152.6,148.1,4,4,4,2649,2497,2803,2410,2258,239,239,239,1310,1158,1464,0.0904,0.0853,0.0957,1100,1100,1100,990,990,990,972.7,972.3,973,17.3,17,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.39,15.02,15.76,0.917,0.913,0.921,0.972,0.97,0.974,0.892,0.886,0.897,38.08,37,39.16,37.01,35.89,38.15,0,0,0,0,0,0,0.823,0,0.935,0.091,0.42,0.58,15.5
37836000000,1971,3,1970,6,24,7,1.79,0.145,0.665,23380,141.7,141.7,139.2,4,4,4,2965,2873,3050,2726,2634,239,239,239,1626,1534,1711,0.0807,0.0784,0.0832,1100,1100,1100,990,990,990,973.4,973.2,973.6,16.6,16.4,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.63,14.43,14.85,0.909,0.907,0.912,0.97,0.97,0.97,0.882,0.88,0.884,35.87,35.28,36.51,34.79,34.22,35.41,0,0,0,0,0,0,0.773,0,1.125,0.081,0.37,0.63,13.1
38440800000,1971,3,1970,6,25,7,1.88,0.145,0.665,22702.5,136.9,136.9,135.1,4,4,4,3114,3050,3139,2875,2811,239,239,239,1775,1711,1800,0.0767,0.0761,0.0784,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.27,14.21,14.43,0.905,0.904,0.907,0.97,0.97,0.97,0.878,0.877,0.88,34.83,34.65,35.28,33.78,33.61,34.22,0,0,0,0,0,0,0.751,0,1.215,0.077,0.35,0.65,12.1
39045600000,1971,3,1970,6,26,7,1.84,0.137,0.665,23022.9,139.2,139.2,137,4,4,4,3043,2964,3123,2817,2747,226.4,217,239,1717,1647,1784,0.0744,0.0716,0.0776,1100,1100,1100,990,990,990,973.6,973.4,973.8,16.4,16.2,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.44,14.25,14.63,0.907,0.905,0.909,0.97,0.97,0.97,0.88,0.878,0.882,35.32,34.77,35.88,34.26,33.73,34.8,0,0,0,0,0,0,0.761,0,1.175,0.074,0.36,0.64,12.5
39650400000,1971,4,1970,7,27,7,1.72,0.131,0.665,23947.9,146.1,146.1,142.5,4,4,4,2841,2716,2943,2624,2499,217,217,217,1524,1399,1626,0.0764,0.0737,0.0799,1100,1100,1100,990,990,990,973.1,972.8,973.4,16.9,16.6,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.93,14.68,15.23,0.912,0.91,0.916,0.97,0.97,0.971,0.885,0.882,0.889,36.73,36.02,37.61,35.64,34.94,36.51,0,0,0,0,0,0,0.792,0,1.055,0.076,0.39,0.61,13.9
40255200000,1971,4,1970,7,28,7,1.56,0.131,0.665,25229.3,153.5,153.5,150.2,4,4,4,2577,2467,2697,2360,2250,217,217,217,1261,1150,1380,0.0843,0.0805,0.0879,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.56,15.28,15.83,0.919,0.916,0.922,0.973,0.971,0.975,0.894,0.89,0.899,38.59,37.74,39.36,37.54,36.65,38.37,0,0,0,0,0,0,0.834,0,0.895,0.084,0.43,0.57,16.2
