datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
104968800000,1973,4,1972,7,31,7,0.726,0.087,0.639,31796.1,192.7,192.7,189.3,4,4,4,1201,1187,1208,1057,1040,143.9,125,147,0,0,0,0.12,0.103,0.124,1057,1040,1083,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.722,0.697,0.759,0.424,0.402,0.458,0.02,0.019,0.021,1.64,1.58,1.74,0.076,0.073,0.081,19.83,19.71,19.94,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.921,0.921,48.28,47.76,49.17,47.32,46.8,48.19,0,0,0,0,0,0,1.05,0,0.087,0.12,0.88,0.12,43.8
105573600000,1973,5,1972,8,32,7,0.713,0.0889,0.624,31289.7,187.2,187.2,186.2,4,4,4,1178,1172,1187,1031,1025,147,147,147,0,0,0,0.125,0.124,0.125,1031,1025,1040,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.684,0.675,0.697,0.391,0.383,0.402,0.018,0.018,0.019,1.55,1.52,1.58,0.072,0.071,0.073,19.99,19.94,20.04,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,47.51,47.33,47.76,46.56,46.38,46.8,0,0,0,0,0,0,1.03,0,0.089,0.12,0.88,0.12,43.9
106178400000,1973,5,1972,8,33,7,0.684,0.0889,0.595,30316,183,183,180.5,4,4,4,1131,1108,1151,984.3,960.7,147,147,147,0,0,0,0.13,0.128,0.133,984.3,960.7,1004,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.616,0.588,0.645,0.338,0.319,0.356,0.016,0.015,0.016,1.38,1.31,1.45,0.064,0.06,0.067,20.3,20.18,20.45,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.03,45.22,46.69,45.11,44.32,45.76,0,0,0,0,0,0,1,0,0.089,0.13,0.87,0.13,44.3
106783200000,1973,5,1972,8,34,7,0.633,0.116,0.517,26893.9,166.9,166.9,160.1,4,4,4,1047,976.8,1089,855.2,784.8,192,192,192,0,0,0,0.184,0.176,0.197,855.2,784.8,897.5,990,990,990,968,967.8,968.2,22,21.8,22.2,0.499,0.435,0.538,0.235,0.182,0.268,0.011,0.0082,0.012,1.06,0.889,1.16,0.048,0.04,0.053,20.9,20.66,21.3,0.935,0.93,0.937,0.978,0.972,0.98,0.914,0.904,0.918,40.93,38.13,42.57,40.02,37.06,41.72,0,0,0,0,0,0,0.889,0,0.116,0.18,0.82,0.18,42.5
107388000000,1973,5,1972,8,35,7,0.546,0.0972,0.449,24044.2,147.3,147.3,143.1,4,3,3.5714285714285716,903,847.1,957.9,742.3,714.4,160.7,119,192,0,0,0,0.177,0.134,0.212,742.3,714.4,766.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.391,0.371,0.417,0.161,0.147,0.173,0.0072,0.0066,0.0078,0.874,0.784,0.965,0.039,0.035,0.043,21.61,21.42,21.88,0.934,0.927,0.942,0.975,0.97,0.98,0.91,0.899,0.923,41.88,36.65,48.78,40.84,35.55,47.81,0,0,0,0,0,0,0.795,0,0.097,0.18,0.82,0.18,44
107992800000,1973,6,1972,9,36,7,0.461,0.072,0.389,21648.5,138.8,138.8,128.9,3,3,3,762.4,705.9,819.3,643.4,586.9,119,119,119,0,0,0,0.156,0.145,0.169,643.4,586.9,700.3,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.323,0.291,0.356,0.123,0.105,0.14,0.0053,0.0045,0.0061,0.773,0.667,0.881,0.034,0.029,0.039,22.28,21.94,22.61,0.936,0.932,0.94,0.98,0.977,0.98,0.917,0.91,0.921,43.85,40.41,47.22,42.95,39.47,46.28,0,0,0,0,0,0,0.716,0,0.072,0.16,0.84,0.16,47
108597600000,1973,6,1972,9,37,7,0.386,0.072,0.314,17657.6,114.2,114.2,105.1,3,3,3,638.2,583,684.7,519.2,464,119,119,119,0,0,0,0.187,0.174,0.204,519.2,464,565.7,990,990,990,966.5,966.2,966.6,23.5,23.4,23.8,0.253,0.221,0.279,0.0792,0.0628,0.0963,0.0034,0.0026,0.0041,0.545,0.454,0.627,0.023,0.019,0.027,23,22.73,23.32,0.924,0.918,0.929,0.971,0.97,0.974,0.898,0.89,0.905,36.07,32.46,39.07,35.03,31.49,38.06,0,0,0,0,0,0,0.584,0,0.072,0.19,0.81,0.19,45.7
109202400000,1973,6,1972,9,38,7,0.319,0.0865,0.232,13502.9,93.35,93.35,80.37,2,2,2,526.8,494.7,563.9,383.8,333.7,143,119,161,0,0,0,0.273,0.211,0.325,383.8,333.7,444.9,990,990,990,966,965.8,966.1,24,23.9,24.2,0.192,0.176,0.212,0.0468,0.0367,0.059,0.0019,0.0015,0.0025,0.503,0.41,0.621,0.021,0.017,0.026,23.53,23.24,23.76,0.931,0.923,0.939,0.975,0.97,0.98,0.907,0.895,0.921,41.2,35.89,47.63,40.19,34.81,46.68,0,0,0,0,0,0,0.447,0,0.087,0.27,0.73,0.27,42.3
109807200000,1973,6,1972,9,39,7,0.287,0.0951,0.192,11153.9,68.72,68.72,66.39,2,2,2,475,462.6,489.3,317.7,306.2,157.3,135,161,0,0,0,0.331,0.292,0.345,317.7,306.2,328.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.17,0.166,0.174,0.0335,0.0312,0.0357,0.0014,0.0013,0.0015,0.382,0.363,0.4,0.016,0.015,0.017,23.88,23.8,23.93,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,34.22,32.97,35.42,33.2,31.98,34.36,0,0,0,0,0,0,0.369,0,0.095,0.33,0.67,0.33,38.9
110412000000,1973,7,1972,10,40,7,0.27,0.0816,0.189,10994.5,68.03,68.03,65.44,2,2,2,446.8,431,459.3,311.8,296,135,135,135,0,0,0,0.302,0.294,0.313,311.8,296,324.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.166,0.161,0.171,0.0324,0.0292,0.0349,0.0013,0.0012,0.0014,0.371,0.345,0.392,0.015,0.014,0.016,24.02,23.94,24.12,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.894,33.73,32.04,35.07,32.72,31.08,34.02,0,0,0,0,0,0,0.364,0,0.081,0.3,0.7,0.3,40.7
111016800000,1973,7,1972,10,41,7,0.252,0.0816,0.17,9938.25,61.27,61.27,59.16,2,2,2,416.6,402.9,426.6,281.6,267.9,135,135,135,0,0,0,0.324,0.316,0.335,281.6,267.9,291.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.159,0.0263,0.0236,0.0283,0.0011,0.00096,0.0012,0.322,0.302,0.338,0.013,0.012,0.014,24.2,24.14,24.29,0.912,0.909,0.915,0.97,0.97,0.97,0.885,0.882,0.887,30.49,29.01,31.58,29.58,28.14,30.63,0,0,0,0,0,0,0.329,0,0.082,0.32,0.67,0.33,39.4
111621600000,1973,7,1972,10,42,7,0.234,0.0816,0.153,8898.3,55.28,55.28,52.97,2,2,2,387.2,377.1,398.1,252.2,242.1,135,135,135,0,0,0,0.349,0.339,0.358,252.2,242.1,263.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.142,0.149,0.0204,0.0184,0.0226,0.00083,0.00075,0.00092,0.278,0.264,0.294,0.011,0.011,0.012,24.39,24.31,24.45,0.905,0.902,0.908,0.97,0.97,0.97,0.878,0.875,0.881,27.3,26.19,28.5,26.48,25.4,27.64,0,0,0,0,0,0,0.294,0,0.081,0.35,0.65,0.35,38
112226400000,1973,7,1972,10,43,7,0.223,0.0816,0.142,8244.04,50.8,50.8,49.07,2,2,2,369.2,360.3,377.1,234.2,225.3,135,135,135,0,0,0,0.366,0.358,0.375,234.2,225.3,242.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.136,0.142,0.0168,0.0151,0.0184,0.00068,0.00061,0.00075,0.253,0.241,0.264,0.01,0.0097,0.011,24.5,24.45,24.56,0.899,0.895,0.902,0.97,0.97,0.97,0.872,0.868,0.875,25.29,24.29,26.19,24.54,23.56,25.4,0,0,0,0,0,0,0.273,0,0.081,0.37,0.64,0.36,37
112831200000,1973,7,1972,10,44,7,0.21,0.073,0.137,8102.49,49.5,49.5,48.23,2,1,1.7142857142857142,347.3,340.6,354,226.6,219,120.7,115,135,0,0,0,0.347,0.328,0.381,226.6,219,235.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.133,0.137,0.0153,0.0138,0.017,0.00062,0.00056,0.00069,0.313,0.238,0.487,0.013,0.0096,0.02,24.55,24.34,24.66,0.909,0.895,0.94,0.973,0.97,0.98,0.885,0.869,0.921,31.81,24.43,49.12,30.99,23.69,48.14,0,0,0,0,0,0,0.268,0,0.073,0.35,0.65,0.35,38.6
113436000000,1973,8,1972,11,45,7,0.203,0.0696,0.133,7929.53,47.83,47.83,47.2,2,1,1.5714285714285714,335,329.2,340.6,220,214.2,115,115,115,0,0,0,0.343,0.338,0.349,220,214.2,225.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.129,0.133,0.014,0.0128,0.0151,0.00056,0.00051,0.00061,0.337,0.231,0.475,0.014,0.0093,0.019,24.59,24.47,24.69,0.913,0.893,0.939,0.974,0.97,0.98,0.89,0.867,0.92,34.64,23.85,48.81,33.81,23.13,47.83,0,0,0,0,0,0,0.262,0,0.07,0.34,0.66,0.34,39.1
114040800000,1973,8,1972,11,46,7,0.194,0.0696,0.124,7629.42,46.54,46.54,45.41,1,1,1,320.5,311.8,325.7,205.5,196.8,115,115,115,0,0,0,0.359,0.353,0.369,205.5,196.8,210.7,990,990,990,965,965,965,25,25,25,0.126,0.123,0.128,0.0111,0.00968,0.0121,0.00045,0.00039,0.00049,0.436,0.407,0.454,0.017,0.016,0.018,24.56,24.52,24.63,0.936,0.934,0.938,0.98,0.98,0.98,0.918,0.915,0.919,46.34,44.4,47.49,45.41,43.51,46.54,0,0,0,0,0,0,0.252,0,0.07,0.36,0.64,0.36,39.3
114645600000,1973,8,1972,11,47,7,0.182,0.0696,0.112,6885.42,42.91,42.91,40.98,1,1,1,300.6,290.5,309.1,185.6,175.5,115,115,115,0,0,0,0.383,0.372,0.396,185.6,175.5,194.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.115,0.122,0.00856,0.00755,0.00941,0.00034,0.0003,0.00038,0.372,0.341,0.398,0.015,0.014,0.016,24.72,24.66,24.8,0.93,0.927,0.933,0.979,0.975,0.98,0.911,0.904,0.914,41.87,39.57,43.79,40.98,38.58,42.91,0,0,0,0,0,0,0.228,0,0.07,0.38,0.62,0.38,37.8
115250400000,1973,8,1972,11,48,7,0.168,0.0654,0.103,6273.16,40.54,40.54,37.34,1,1,1,278.2,273.8,287.2,170,158.8,108.1,91,115,0,0,0,0.388,0.332,0.42,170,158.8,182.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.007,0.00588,0.00828,0.00028,0.00023,0.00033,0.325,0.294,0.36,0.013,0.012,0.014,24.86,24.82,24.91,0.925,0.921,0.93,0.973,0.97,0.979,0.9,0.893,0.91,38.35,35.71,41.4,37.34,34.64,40.54,0,0,0,0,0,0,0.207,0,0.065,0.39,0.61,0.39,37.3
115855200000,1973,9,1972,12,49,7,0.162,0.055,0.107,6568.05,40.54,40.54,39.1,1,1,1,267.9,258.8,273.8,176.9,167.8,91,91,91,0,0,0,0.34,0.332,0.352,176.9,167.8,182.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.116,0.00769,0.00678,0.00828,0.0003,0.00027,0.00033,0.343,0.316,0.36,0.014,0.013,0.014,24.89,24.84,24.95,0.928,0.924,0.93,0.976,0.972,0.979,0.905,0.898,0.91,40.05,37.95,41.4,39.1,36.87,40.54,0,0,0,0,0,0,0.217,0,0.055,0.34,0.66,0.34,40.5
116460000000,1973,9,1972,12,50,7,0.153,0.069,0.0843,5093.71,36.87,36.87,30.32,1,1,1,253.5,246.2,258.8,139.4,128.2,114.1,91,118,0,0,0,0.451,0.352,0.479,139.4,128.2,167.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0984,0.11,0.00394,0.00282,0.00678,0.00016,0.00011,0.00027,0.245,0.218,0.316,0.0097,0.0086,0.013,25.04,24.95,25.11,0.913,0.908,0.924,0.97,0.97,0.972,0.885,0.881,0.898,31.25,28.65,37.95,30.32,27.79,36.87,0,0,0,0,0,0,0.168,0,0.0687,0.45,0.55,0.45,33.3
117064800000,1973,9,1972,12,51,7,0.144,0.0714,0.0722,4331.5,27.79,27.79,25.78,1,1,1,237.4,231.4,246.2,119.4,113.4,118,118,118,0,0,0,0.497,0.479,0.51,119.4,113.4,128.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0953,0.0932,0.0984,0.00194,0.00134,0.00282,0.000076,0.000053,0.00011,0.198,0.186,0.218,0.0078,0.0073,0.0086,25.18,25.11,25.23,0.901,0.897,0.908,0.97,0.97,0.97,0.874,0.87,0.881,26.58,25.16,28.65,25.78,24.41,27.79,0,0,0,0,0,0,0.143,0,0.0718,0.5,0.5,0.5,30.1
117669600000,1973,9,1972,12,52,7,0.139,0.0714,0.0679,4054.73,24.41,24.41,24.14,1,1,1,230.2,229.4,231.4,112.3,111.4,118,118,118,0,0,0,0.512,0.51,0.514,112.3,111.4,113.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0928,0.0925,0.0932,0.00122,0.00114,0.00134,0.000048,0.000045,0.000053,0.183,0.181,0.186,0.0072,0.0071,0.0073,25.24,25.23,25.24,0.896,0.895,0.897,0.97,0.97,0.97,0.869,0.868,0.87,24.88,24.67,25.16,24.14,23.93,24.41,0,0,0,0,0,0,0.134,0,0.0711,0.51,0.49,0.51,29.2
118274400000,1973,10,1973,1,1,7,0.133,0.0587,0.0741,4475.97,27.82,27.82,26.64,1,1,1,219.5,209.3,224.7,122.5,112.3,97,97,97,0,0,0,0.442,0.432,0.464,122.5,112.3,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.091,0.0965,0.00225,0.00123,0.00277,0.000088,0.000048,0.00011,0.203,0.182,0.215,0.008,0.0071,0.0084,25.28,25.24,25.36,0.904,0.896,0.908,0.97,0.97,0.97,0.877,0.869,0.88,27.47,25.02,28.68,26.64,24.27,27.82,0,0,0,0,0,0,0.148,0,0.0589,0.44,0.56,0.44,33.7
118879200000,1973,10,1973,1,2,7,0.14,0.0587,0.0813,4925.77,31.97,31.97,29.32,1,1,1,231.5,214.8,243.3,134.5,117.8,97,97,97,0,0,0,0.42,0.399,0.452,134.5,117.8,146.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0989,0.093,0.103,0.00345,0.00178,0.00463,0.00014,0.00007,0.00018,0.231,0.193,0.259,0.0091,0.0076,0.01,25.18,25.08,25.32,0.91,0.9,0.916,0.97,0.97,0.97,0.883,0.873,0.888,30.23,26.33,32.96,29.32,25.54,31.97,0,0,0,0,0,0,0.163,0,0.0587,0.42,0.58,0.42,35.2
119484000000,1973,10,1973,1,3,7,0.143,0.0587,0.0843,5113.01,31.97,31.97,30.43,1,1,1,236.4,231.4,243.3,139.4,134.4,97,97,97,0,0,0,0.41,0.399,0.419,139.4,134.4,146.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0989,0.103,0.00394,0.00344,0.00463,0.00016,0.00014,0.00018,0.242,0.23,0.259,0.0095,0.0091,0.01,25.14,25.08,25.18,0.913,0.911,0.916,0.97,0.97,0.97,0.885,0.883,0.888,31.38,30.23,32.96,30.43,29.32,31.97,0,0,0,0,0,0,0.169,0,0.0587,0.41,0.59,0.41,35.8
120088800000,1973,10,1973,1,4,7,0.142,0.0587,0.0837,5076.69,31.97,31.97,30.22,1,1,1,235.4,231.4,243.3,138.4,134.4,97,97,97,0,0,0,0.412,0.399,0.419,138.4,134.4,146.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0989,0.103,0.00384,0.00344,0.00463,0.00015,0.00014,0.00018,0.24,0.23,0.259,0.0094,0.0091,0.01,25.15,25.08,25.18,0.912,0.911,0.916,0.97,0.97,0.97,0.885,0.883,0.888,31.15,30.23,32.96,30.22,29.32,31.97,0,0,0,0,0,0,0.168,0,0.0583,0.41,0.59,0.41,35.8
120693600000,1973,10,1973,1,5,7,0.153,0.0573,0.0956,5811.09,35.88,35.88,34.59,1,1,1,252.7,246.2,256.7,158,149.2,94.71,93,97,0,0,0,0.375,0.362,0.394,158,149.2,163.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.109,0.0058,0.00492,0.00637,0.00023,0.00019,0.00025,0.29,0.267,0.305,0.011,0.011,0.012,25,24.97,25.06,0.921,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.895,35.66,33.62,36.98,34.59,32.61,35.88,0,0,0,0,0,0,0.192,0,0.0574,0.37,0.62,0.38,38
121298400000,1973,11,1973,2,6,7,0.151,0.0562,0.0951,5785.28,35.88,35.88,34.44,1,1,1,250.3,246.2,256.7,157.3,153.2,93,93,93,0,0,0,0.371,0.362,0.378,157.3,153.2,163.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.00573,0.00532,0.00637,0.00023,0.00021,0.00025,0.287,0.277,0.305,0.011,0.011,0.012,25.01,24.97,25.05,0.92,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.895,35.5,34.57,36.98,34.44,33.53,35.88,0,0,0,0,0,0,0.191,0,0.0559,0.37,0.63,0.37,38.3
121903200000,1973,11,1973,2,7,7,0.163,0.0562,0.107,6567.29,44.79,44.79,39.09,1,1,1,270.2,258.8,294.7,177.2,165.8,93,93,93,0,0,0,0.345,0.316,0.359,177.2,165.8,201.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.11,0.122,0.00774,0.00658,0.0103,0.00031,0.00026,0.00041,0.344,0.311,0.421,0.014,0.012,0.017,24.88,24.7,24.95,0.928,0.924,0.935,0.975,0.971,0.98,0.904,0.896,0.917,40.09,37.47,45.71,39.09,36.37,44.79,0,0,0,0,0,0,0.217,0,0.056,0.34,0.66,0.34,40.3
122508000000,1973,11,1973,2,8,7,0.183,0.0619,0.121,7464.08,45.78,45.78,44.43,1,1,1,302.7,290.5,309.1,200.4,196.3,102.3,93,106,0,0,0,0.338,0.311,0.351,200.4,196.3,206.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.123,0.121,0.125,0.0102,0.00963,0.0112,0.00041,0.00038,0.00045,0.418,0.405,0.436,0.017,0.016,0.017,24.67,24.63,24.73,0.935,0.934,0.937,0.98,0.98,0.98,0.916,0.915,0.918,45.34,44.37,46.71,44.43,43.48,45.78,0,0,0,0,0,0,0.247,0,0.062,0.34,0.66,0.34,40.8
123112800000,1973,11,1973,2,9,7,0.194,0.0638,0.131,7913.53,47.94,47.94,47.1,2,1,1.2857142857142858,321.4,311.8,331.6,216,205.8,105.4,104,106,0,0,0,0.328,0.314,0.34,216,205.8,227.6,990,990,990,965,965,965.1,25,24.9,25,0.129,0.126,0.132,0.0132,0.0112,0.0155,0.00053,0.00045,0.00062,0.395,0.236,0.466,0.016,0.0095,0.019,24.6,24.53,24.72,0.926,0.895,0.939,0.977,0.97,0.98,0.905,0.868,0.92,41.19,24.44,48.37,40.29,23.71,47.4,0,0,0,0,0,0,0.262,0,0.063,0.33,0.68,0.32,40.8
123717600000,1973,12,1973,3,10,7,0.228,0.0629,0.165,9691.52,64.23,64.23,57.69,2,2,2,376.8,354,408,272.8,250,104,104,104,0,0,0,0.277,0.255,0.294,272.8,250,304,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.14,0.159,0.0246,0.02,0.0308,0.00099,0.00081,0.0013,0.305,0.271,0.354,0.012,0.011,0.014,24.41,24.21,24.56,0.911,0.906,0.917,0.97,0.97,0.97,0.883,0.878,0.89,29.74,27.26,33.11,28.84,26.44,32.11,0,0,0,0,0,0,0.32,0,0.063,0.28,0.72,0.28,42.5
124322400000,1973,12,1973,3,11,7,0.261,0.0702,0.191,11173.7,68.94,68.94,66.51,2,2,2,431.7,408,445.5,315.7,290,116,104,118,0,0,0,0.269,0.255,0.289,315.7,290,327.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.166,0.157,0.17,0.0331,0.028,0.0355,0.0014,0.0011,0.0015,0.375,0.334,0.395,0.015,0.014,0.016,24.08,24,24.23,0.92,0.915,0.922,0.97,0.97,0.97,0.892,0.887,0.894,34.28,31.51,35.54,33.25,30.57,34.47,0,0,0,0,0,0,0.369,0,0.07,0.27,0.73,0.27,42.8
124927200000,1973,12,1973,3,12,7,0.345,0.0714,0.274,15682.7,98.29,98.29,93.35,3,2,2.5714285714285716,570.6,523,601.8,452.6,405,118,118,118,0,0,0,0.207,0.196,0.226,452.6,405,483.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.217,0.198,0.232,0.0605,0.051,0.0668,0.0025,0.0021,0.0028,0.515,0.464,0.623,0.022,0.02,0.026,23.32,23.21,23.51,0.927,0.919,0.939,0.974,0.97,0.98,0.903,0.891,0.921,38.44,32.95,47.74,37.49,31.96,46.78,0,0,0,0,0,0,0.519,0,0.071,0.21,0.79,0.21,45.5
125532000000,1973,12,1973,3,13,7,0.442,0.0714,0.37,20528,143,143,122.2,4,3,3.142857142857143,730.1,608.8,858.5,612.1,490.8,118,118,118,0,0,0,0.164,0.137,0.194,612.1,490.8,740.5,990,990,990,966.8,966.3,967.3,23.2,22.7,23.7,0.306,0.236,0.382,0.113,0.0682,0.16,0.0049,0.0029,0.0071,0.692,0.494,0.936,0.03,0.021,0.041,22.49,21.79,23.17,0.93,0.921,0.941,0.975,0.97,0.98,0.907,0.893,0.923,40.02,34.24,48.65,39.03,33.22,47.68,0,0,0,0,0,0,0.679,0,0.072,0.16,0.84,0.16,46.4
126136800000,1973,12,1973,3,14,7,0.564,0.0823,0.482,25549.3,154,154,152.1,4,4,4,932.6,863.5,947,796.6,745.5,136,118,139,0,0,0,0.146,0.137,0.148,796.6,745.5,808,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.437,0.387,0.449,0.19,0.163,0.196,0.0085,0.0072,0.0088,0.908,0.795,0.934,0.041,0.035,0.042,21.46,21.38,21.85,0.931,0.927,0.932,0.974,0.97,0.975,0.907,0.899,0.909,39.03,37.03,39.49,38.02,35.92,38.5,0,0,0,0,0,0,0.845,0,0.082,0.15,0.85,0.15,45.3
126741600000,1974,1,1973,4,15,7,0.557,0.0869,0.47,25089.8,158.1,158.1,149.3,4,3,3.7142857142857144,921.3,843.5,971.4,777.5,693.5,143.7,139,150,0,0,0,0.157,0.143,0.178,777.5,693.5,832.4,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.424,0.357,0.471,0.182,0.138,0.216,0.0081,0.0061,0.0097,0.924,0.797,0.993,0.041,0.035,0.045,21.49,21.22,21.85,0.934,0.927,0.941,0.976,0.97,0.98,0.912,0.899,0.922,41.64,36.64,48.42,40.66,35.54,47.45,0,0,0,0,0,0,0.83,0,0.087,0.16,0.84,0.16,45
127346400000,1974,1,1973,4,16,7,0.506,0.0907,0.416,22749.1,142.2,142.2,135.4,4,3,3.142857142857143,837.5,819.3,891.9,687.5,669.3,150,150,150,0,0,0,0.179,0.168,0.183,687.5,669.3,741.9,990,990,990,967.2,967.2,967.5,22.8,22.5,22.8,0.355,0.343,0.393,0.138,0.131,0.161,0.0061,0.0057,0.0071,0.837,0.797,0.904,0.037,0.035,0.04,21.91,21.74,22,0.937,0.927,0.94,0.979,0.97,0.98,0.917,0.899,0.922,44.38,36.64,47.4,43.44,35.54,46.45,0,0,0,0,0,0,0.752,0,0.09,0.18,0.82,0.18,45
127951200000,1974,1,1973,4,17,7,0.532,0.0841,0.448,24175.6,153,153,143.9,4,3,3.4285714285714284,879.5,847.1,941.1,740.5,708.1,139,139,139,0,0,0,0.158,0.148,0.164,740.5,708.1,802.1,990,990,990,967.4,967.3,967.7,22.6,22.3,22.7,0.389,0.362,0.443,0.16,0.144,0.192,0.0071,0.0063,0.0086,0.892,0.801,0.937,0.04,0.036,0.041,21.69,21.42,21.81,0.936,0.927,0.941,0.977,0.97,0.98,0.914,0.899,0.922,43.68,36.9,48.39,42.68,35.8,47.43,0,0,0,0,0,0,0.799,0,0.084,0.16,0.84,0.16,45.4
128556000000,1974,1,1973,4,18,7,0.633,0.09,0.543,28202.9,177,177,167.9,4,4,4,1047,947,1096,898.5,808,148.9,139,162,0,0,0,0.142,0.127,0.149,898.5,808,957.5,990,990,990,968,967.7,968.2,22,21.8,22.3,0.533,0.449,0.585,0.269,0.196,0.316,0.012,0.0088,0.014,1.16,0.934,1.31,0.053,0.042,0.06,20.8,20.49,21.38,0.937,0.932,0.939,0.979,0.975,0.98,0.917,0.909,0.92,42.88,39.49,45.16,41.97,38.5,44.26,0,0,0,0,0,0,0.933,0,0.09,0.14,0.86,0.14,44.6
129160800000,1974,2,1973,5,19,7,0.811,0.098,0.654,31477.8,191.8,191.8,187.4,4,4,4,1340,1172,1437,1178,1010,162,162,162,97.43,0,175,0.122,0.113,0.138,1081,1010,1100,990,990,990,969,968.4,969.3,21,20.7,21.6,0.805,0.661,0.866,0.455,0.363,0.48,0.022,0.017,0.023,1.78,1.48,1.88,0.085,0.068,0.091,19.25,18.84,20.08,0.938,0.937,0.94,0.98,0.98,0.98,0.919,0.918,0.921,47.8,46.74,48.94,46.84,45.8,47.96,0,0,0,0,0,0,1.04,0,0.157,0.12,0.81,0.19,38.8
129765600000,1974,2,1973,5,20,7,0.976,0.098,0.665,30258.6,186.1,186.1,180.1,4,4,4,1613,1447,1860,1451,1285,162,162,162,351.4,185,598,0.101,0.0871,0.112,1100,1100,1100,990,990,990,969.9,969.3,970.6,20.1,19.4,20.7,0.903,0.871,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.92,1.89,1.94,0.095,0.091,0.1,18.23,17.41,18.8,0.934,0.931,0.936,0.98,0.98,0.98,0.916,0.912,0.918,45.95,43.71,47.48,45.03,42.84,46.53,0,0,0,0,0,0,1,0,0.311,0.1,0.68,0.32,31
130370400000,1974,2,1973,5,21,7,1.31,0.098,0.665,27239.8,170.6,170.6,162.1,4,4,4,2165,1881,2423,2003,1719,162,162,162,902.6,619,1161,0.0753,0.0668,0.0861,1100,1100,1100,990,990,990,971.5,970.7,972.1,18.5,17.9,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.1,0.1,0.11,16.58,15.94,17.34,0.927,0.923,0.931,0.978,0.975,0.98,0.907,0.9,0.912,41.43,39.68,43.52,40.54,38.7,42.65,0,0,0,0,0,0,0.901,0,0.645,0.075,0.51,0.49,20.8
130975200000,1974,2,1973,5,22,7,1.62,0.118,0.665,24698,152.6,152.6,147,4,4,4,2685,2497,2820,2490,2335,195,162,239,1390,1235,1481,0.0723,0.0599,0.0869,1100,1100,1100,990,990,990,972.8,972.3,973.1,17.2,16.9,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.31,14.98,15.76,0.916,0.913,0.921,0.972,0.97,0.974,0.89,0.886,0.897,37.83,36.88,39.16,36.75,35.78,38.15,0,0,0,0,0,0,0.817,0,0.955,0.073,0.41,0.59,15.2
131580000000,1974,3,1973,6,23,7,1.71,0.145,0.665,24015.8,144.1,144.1,143,4,4,4,2825,2782,2840,2586,2543,239,239,239,1486,1443,1501,0.0846,0.0841,0.0859,1100,1100,1100,990,990,990,973.1,973,973.1,16.9,16.9,17,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.12,14.97,14.93,15.07,0.913,0.912,0.914,0.97,0.97,0.97,0.885,0.885,0.886,36.84,36.74,37.15,35.74,35.64,36.03,0,0,0,0,0,0,0.794,0,1.045,0.085,0.39,0.61,14
132184800000,1974,3,1973,6,24,7,1.64,0.145,0.665,24550.5,148.5,148.5,146.1,4,4,4,2713,2632,2769,2474,2393,239,239,239,1375,1293,1430,0.0881,0.0863,0.0908,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.24,15.1,15.43,0.916,0.914,0.918,0.971,0.97,0.972,0.889,0.887,0.892,37.63,37.24,38.2,36.53,36.12,37.14,0,0,0,0,0,0,0.812,0,0.975,0.088,0.41,0.59,15
132789600000,1974,3,1973,6,25,7,1.51,0.125,0.665,25617.1,154.8,154.8,152.5,4,4,4,2500,2423,2617,2293,2240,207,183,239,1193,1140,1278,0.0826,0.0733,0.0957,1100,1100,1100,990,990,990,972.3,972.1,972.6,17.7,17.4,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.75,15.47,15.94,0.921,0.918,0.923,0.974,0.972,0.975,0.897,0.893,0.9,39.13,38.31,39.68,38.12,37.25,38.7,0,0,0,0,0,0,0.847,0,0.845,0.083,0.44,0.56,17
133394400000,1974,3,1973,6,26,7,1.42,0.111,0.665,26400.4,158,158,157.1,4,4,4,2341,2310,2385,2158,2127,183,183,183,1058,1027,1102,0.0782,0.0767,0.0792,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.14,16.03,16.21,0.924,0.924,0.925,0.977,0.976,0.977,0.903,0.902,0.904,40.23,39.94,40.43,39.29,38.98,39.5,0,0,0,0,0,0,0.873,0,0.755,0.078,0.47,0.53,18.6
133999200000,1974,4,1973,7,27,7,1.38,0.131,0.665,26711.8,159.4,159.4,159,4,4,4,2274,2261,2302,2057,2044,217,217,217,957.4,944,985,0.0954,0.0943,0.096,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.3,16.23,16.33,0.925,0.925,0.925,0.977,0.977,0.978,0.904,0.904,0.905,40.67,40.49,40.75,39.75,39.56,39.84,0,0,0,0,0,0,0.883,0,0.715,0.095,0.48,0.52,19.4
134604000000,1974,4,1973,7,28,7,1.37,0.131,0.665,26761.9,160.2,160.2,159.3,4,4,4,2264,2232,2294,2047,2015,217,217,217,946.7,915,977,0.0959,0.0946,0.0972,1100,1100,1100,990,990,990,971.7,971.7,971.8,18.3,18.2,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.32,16.25,16.4,0.925,0.925,0.926,0.978,0.977,0.978,0.905,0.904,0.905,40.74,40.54,40.95,39.82,39.61,40.05,0,0,0,0,0,0,0.885,0,0.705,0.096,0.49,0.51,19.5
135208800000,1974,4,1973,7,29,7,1.37,0.125,0.665,26767.7,159.4,159.4,159.3,4,4,4,2263,2261,2266,2055,2044,207.1,148,217,955.3,944,1013,0.0916,0.0655,0.096,1100,1100,1100,990,990,990,971.7,971.7,971.7,18.3,18.3,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.33,16.32,16.33,0.925,0.925,0.925,0.978,0.978,0.978,0.905,0.905,0.905,40.74,40.72,40.75,39.83,39.81,39.84,0,0,0,0,0,0,0.885,0,0.705,0.091,0.49,0.51,19.5
135813600000,1974,4,1973,7,30,7,1.43,0.0895,0.665,26292.1,158.5,158.5,156.5,4,4,4,2364,2294,2423,2216,2146,148,148,148,1115,1046,1175,0.0627,0.0611,0.0645,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.08,15.94,16.25,0.924,0.923,0.925,0.976,0.975,0.977,0.902,0.9,0.904,40.08,39.68,40.54,39.13,38.7,39.61,0,0,0,0,0,0,0.869,0,0.765,0.063,0.47,0.53,18.4
136418400000,1974,4,1973,7,31,7,1.51,0.145,0.665,25612.7,154.8,154.8,152.5,4,4,4,2501,2423,2543,2262,2212,239.4,148,276,1162,1112,1202,0.0956,0.0604,0.111,1100,1100,1100,990,990,990,972.3,972.1,972.4,17.7,17.6,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.75,15.65,15.94,0.921,0.92,0.923,0.974,0.974,0.975,0.897,0.896,0.9,39.13,38.83,39.68,38.11,37.8,38.7,0,0,0,0,0,0,0.847,0,0.845,0.096,0.44,0.56,17
137023200000,1974,5,1973,8,32,7,1.5,0.167,0.665,25733.9,154.8,154.8,153.2,4,4,4,2477,2423,2543,2201,2147,276,276,276,1101,1047,1167,0.112,0.109,0.114,1100,1100,1100,990,990,990,972.3,972.1,972.4,17.7,17.6,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.81,15.65,15.94,0.922,0.92,0.923,0.975,0.974,0.975,0.898,0.896,0.9,39.3,38.83,39.68,38.29,37.8,38.7,0,0,0,0,0,0,0.851,0,0.835,0.11,0.44,0.56,17.2
137628000000,1974,5,1973,8,33,7,1.41,0.167,0.665,26479.2,159.4,159.4,157.6,4,4,4,2324,2261,2396,2048,1985,276,276,276,948.3,885,1020,0.119,0.115,0.122,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.18,16,16.33,0.925,0.924,0.925,0.977,0.976,0.978,0.903,0.901,0.905,40.34,39.87,40.75,39.4,38.91,39.84,0,0,0,0,0,0,0.876,0,0.745,0.12,0.47,0.53,18.8
138232800000,1974,5,1973,8,34,7,1.3,0.167,0.665,27277.2,165.4,165.4,162.4,4,4,4,2153,2042,2261,1877,1766,276,276,276,777.6,666,885,0.128,0.122,0.135,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.59,16.33,16.86,0.927,0.925,0.928,0.979,0.978,0.98,0.907,0.905,0.91,41.46,40.75,42.2,40.59,39.84,41.35,0,0,0,0,0,0,0.902,0,0.635,0.13,0.51,0.49,21
138837600000,1974,5,1973,8,35,7,1.14,0.156,0.665,28627.3,174.6,174.6,170.4,4,4,4,1887,1768,1983,1630,1558,257.1,210,276,530.3,458,607,0.136,0.116,0.15,1100,1100,1100,990,990,990,970.7,970.3,971,19.3,19,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.32,17.01,17.71,0.93,0.929,0.932,0.98,0.98,0.98,0.912,0.91,0.914,43.47,42.62,44.53,42.6,41.76,43.64,0,0,0,0,0,0,0.947,0,0.475,0.14,0.58,0.42,25.1
139442400000,1974,6,1973,9,36,7,0.979,0.127,0.665,30208.2,183.6,183.6,179.8,4,4,4,1619,1511,1726,1409,1301,210,210,210,308.9,201,416,0.13,0.122,0.139,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.916,0.903,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.94,0.096,0.094,0.098,18.2,17.84,18.56,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.917,45.87,44.9,46.84,44.95,44.01,45.9,0,0,0,0,0,0,0.999,0,0.314,0.13,0.68,0.32,30.9
140047200000,1974,6,1973,9,37,7,0.836,0.151,0.652,31139.8,189.5,189.5,185.4,4,4,4,1383,1246,1485,1132,989.1,250.3,210,257,55.14,0,175,0.182,0.141,0.206,1077,989.1,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.815,0.665,0.885,0.451,0.341,0.48,0.022,0.016,0.023,1.78,1.44,1.9,0.085,0.067,0.092,19.11,18.66,19.89,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,47.28,45.27,48.35,46.34,44.37,47.38,0,0,0,0,0,0,1.03,0,0.184,0.18,0.78,0.22,37.2
140652000000,1974,6,1973,9,38,7,0.688,0.155,0.532,27216.8,171.4,171.4,162,4,4,4,1137,1066,1200,880.2,809.3,257,257,257,0,0,0,0.226,0.214,0.241,880.2,809.3,942.6,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.541,0.476,0.598,0.254,0.197,0.304,0.012,0.009,0.014,1.14,0.964,1.3,0.053,0.044,0.06,20.53,20.18,20.93,0.935,0.932,0.938,0.978,0.973,0.98,0.915,0.907,0.919,41.41,38.7,43.72,40.5,37.67,42.85,0,0,0,0,0,0,0.9,0,0.156,0.23,0.77,0.23,39.6
141256800000,1974,6,1973,9,39,7,0.561,0.155,0.406,21722.5,153.5,153.5,129.3,4,3,3.142857142857143,927.9,803.7,1083,670.9,546.7,257,257,257,0,0,0,0.279,0.237,0.32,670.9,546.7,825.9,990,990,990,967.6,967.1,968.2,22.4,21.8,22.9,0.367,0.287,0.492,0.136,0.0887,0.211,0.0061,0.0039,0.0096,0.83,0.611,1.01,0.037,0.027,0.046,21.57,20.84,22.27,0.935,0.926,0.941,0.977,0.97,0.98,0.913,0.899,0.922,42.23,36.87,48.09,41.27,35.77,47.13,0,0,0,0,0,0,0.718,0,0.155,0.28,0.72,0.28,38.7
141861600000,1974,7,1973,10,40,7,0.419,0.112,0.306,17147.3,114.4,114.4,102.1,3,2,2.7142857142857144,692.5,630.1,760.5,506.5,444.1,186,186,186,0,0,0,0.27,0.245,0.295,506.5,444.1,574.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.254,0.218,0.292,0.0757,0.0588,0.0998,0.0033,0.0025,0.0043,0.59,0.497,0.667,0.025,0.021,0.028,22.74,22.41,22.95,0.929,0.92,0.941,0.974,0.97,0.98,0.905,0.893,0.922,39.5,33.57,48.64,38.48,32.57,47.66,0,0,0,0,0,0,0.567,0,0.113,0.27,0.73,0.27,40.9
142466400000,1974,7,1973,10,41,7,0.348,0.112,0.236,13637,89.18,89.18,81.17,2,2,2,576,551,615.6,390,365,186,186,186,0,0,0,0.323,0.302,0.338,390,365,429.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.198,0.189,0.212,0.048,0.043,0.0559,0.002,0.0018,0.0024,0.515,0.467,0.594,0.022,0.02,0.025,23.29,23.04,23.45,0.932,0.928,0.937,0.978,0.974,0.98,0.911,0.904,0.919,41.51,38.97,45.5,40.59,37.94,44.59,0,0,0,0,0,0,0.451,0,0.112,0.32,0.68,0.32,39.2
143071200000,1974,7,1973,10,42,7,0.311,0.112,0.199,11470.5,73.92,73.92,68.28,2,2,2,514.8,489.3,542,328.8,303.3,186,186,186,0,0,0,0.362,0.343,0.38,328.8,303.3,356,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.167,0.186,0.0358,0.0307,0.0412,0.0015,0.0013,0.0017,0.403,0.36,0.451,0.017,0.015,0.019,23.68,23.51,23.84,0.922,0.917,0.927,0.97,0.97,0.972,0.894,0.889,0.901,35.18,32.51,38.03,34.14,31.53,36.96,0,0,0,0,0,0,0.379,0,0.112,0.36,0.64,0.36,36.9
143676000000,1974,7,1973,10,43,7,0.283,0.112,0.171,9851.76,61.06,61.06,58.64,2,2,2,467.9,455.7,479.6,281.9,269.7,186,186,186,0,0,0,0.398,0.388,0.408,281.9,269.7,293.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.159,0.155,0.163,0.0264,0.0239,0.0287,0.0011,0.00098,0.0012,0.327,0.308,0.345,0.013,0.013,0.014,23.97,23.9,24.04,0.912,0.909,0.915,0.97,0.97,0.97,0.885,0.882,0.887,30.23,28.91,31.47,29.32,28.04,30.53,0,0,0,0,0,0,0.326,0,0.112,0.4,0.6,0.4,34.8
144280800000,1974,7,1973,10,44,7,0.265,0.102,0.163,9445.06,59.65,59.65,56.22,2,2,2,437.6,422.5,453.1,269.3,256.8,168.3,155,186,0,0,0,0.384,0.352,0.42,269.3,256.8,285,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.153,0.151,0.158,0.0239,0.0214,0.027,0.00098,0.00088,0.0011,0.306,0.289,0.328,0.013,0.012,0.013,24.12,24.06,24.2,0.909,0.906,0.913,0.97,0.97,0.97,0.882,0.879,0.886,28.98,27.53,30.75,28.11,26.7,29.83,0,0,0,0,0,0,0.312,0,0.102,0.38,0.62,0.38,35.6
144885600000,1974,8,1973,11,45,7,0.249,0.0937,0.155,9027.13,55.97,55.97,53.73,2,2,2,411.8,398.1,422.5,256.8,243.1,155,155,155,0,0,0,0.377,0.367,0.389,256.8,243.1,267.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.148,0.143,0.151,0.0214,0.0186,0.0235,0.00087,0.00076,0.00096,0.286,0.266,0.302,0.012,0.011,0.012,24.26,24.2,24.34,0.907,0.902,0.909,0.97,0.97,0.97,0.879,0.875,0.882,27.7,26.19,28.85,26.87,25.4,27.99,0,0,0,0,0,0,0.299,0,0.094,0.38,0.62,0.38,36.3
145490400000,1974,8,1973,11,46,7,0.23,0.0937,0.137,7961.27,49.43,49.43,47.39,2,1,1.8571428571428572,380.9,373,391.8,225.9,218,155,155,155,0,0,0,0.407,0.396,0.416,225.9,218,236.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.137,0.134,0.141,0.0152,0.0136,0.0174,0.00061,0.00055,0.0007,0.278,0.237,0.484,0.011,0.0096,0.02,24.42,24.25,24.48,0.902,0.894,0.939,0.971,0.97,0.98,0.876,0.867,0.921,27.87,23.83,48.7,27.1,23.11,47.73,0,0,0,0,0,0,0.263,0,0.093,0.41,0.6,0.4,34.6
146095200000,1974,8,1973,11,47,7,0.217,0.0937,0.124,7523.65,47.73,47.73,44.78,1,1,1,359.4,340.6,373,204.4,185.6,155,155,155,0,0,0,0.432,0.416,0.455,204.4,185.6,218,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.123,0.134,0.0113,0.00856,0.0136,0.00045,0.00034,0.00055,0.437,0.375,0.484,0.018,0.015,0.02,24.37,24.25,24.52,0.936,0.93,0.939,0.98,0.979,0.98,0.917,0.911,0.921,45.7,41.53,48.7,44.78,40.67,47.73,0,0,0,0,0,0,0.249,0,0.093,0.43,0.57,0.43,34.7
146700000000,1974,8,1973,11,48,7,0.205,0.0905,0.115,6975.67,47.15,47.15,41.52,1,1,1,339.1,331.6,344.6,189.4,180.5,149.7,118,155,0,0,0,0.441,0.356,0.462,189.4,180.5,213.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.123,0.121,0.129,0.00913,0.00805,0.0127,0.00037,0.00032,0.00051,0.387,0.359,0.464,0.016,0.014,0.019,24.52,24.48,24.56,0.931,0.929,0.938,0.979,0.977,0.98,0.912,0.907,0.92,42.41,40.37,48.12,41.52,39.44,47.15,0,0,0,0,0,0,0.231,0,0.09,0.44,0.56,0.44,34
147304800000,1974,9,1973,12,49,7,0.198,0.0714,0.126,7749.74,46.63,46.63,46.13,1,1,1,326.9,323.6,329.2,208.9,205.6,118,118,118,0,0,0,0.361,0.358,0.365,208.9,205.6,211.2,990,990,990,965,965,965,25,25,25,0.127,0.126,0.128,0.0118,0.0111,0.0122,0.00047,0.00045,0.00049,0.447,0.436,0.456,0.018,0.017,0.018,24.52,24.5,24.55,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.918,0.919,47.07,46.35,47.58,46.13,45.42,46.63,0,0,0,0,0,0,0.256,0,0.072,0.36,0.64,0.36,39.1
147909600000,1974,9,1973,12,50,7,0.189,0.08,0.109,6608.68,44.67,44.67,39.34,1,1,1,311.8,306,320.2,179.5,168,132.3,118,138,0,0,0,0.425,0.369,0.451,179.5,168,202.2,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.125,0.00798,0.0068,0.0104,0.00032,0.00027,0.00042,0.356,0.322,0.424,0.014,0.013,0.017,24.69,24.57,24.75,0.928,0.924,0.935,0.975,0.971,0.98,0.905,0.897,0.917,40.34,37.69,45.59,39.34,36.6,44.67,0,0,0,0,0,0,0.219,0,0.08,0.42,0.58,0.42,35
148514400000,1974,9,1973,12,51,7,0.175,0.0835,0.0913,5505.9,35.04,35.04,32.77,1,1,1,289,281.3,299.2,151,143.3,138,138,138,0,0,0,0.478,0.461,0.491,151,143.3,161.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.0051,0.00433,0.00612,0.0002,0.00017,0.00024,0.276,0.257,0.303,0.011,0.01,0.012,24.87,24.8,24.92,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.887,0.894,33.79,32.03,36.13,32.77,31.07,35.04,0,0,0,0,0,0,0.182,0,0.0837,0.48,0.52,0.48,31.5
149119200000,1974,9,1973,12,52,7,0.163,0.0835,0.0791,4750.76,31.07,31.07,28.28,1,1,1,268.9,261.4,281.3,130.9,123.4,138,138,138,0,0,0,0.514,0.491,0.528,130.9,123.4,143.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.103,0.0999,0.107,0.00309,0.00234,0.00433,0.00012,0.000093,0.00017,0.227,0.21,0.257,0.009,0.0083,0.01,25,24.92,25.04,0.909,0.905,0.914,0.97,0.97,0.97,0.881,0.878,0.887,29.15,27.42,32.03,28.28,26.6,31.07,0,0,0,0,0,0,0.157,0,0.0839,0.51,0.49,0.51,29.1
149724000000,1974,9,1973,12,53,7,0.151,0.0689,0.0818,4935.19,33.02,33.02,29.38,1,1,1,249.2,236.2,261.4,135.2,123.4,114,110,138,0,0,0,0.458,0.421,0.528,135.2,123.4,151.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0981,0.107,0.00352,0.00234,0.00514,0.00014,0.000093,0.0002,0.235,0.21,0.274,0.0093,0.0083,0.011,25.08,24.98,25.17,0.911,0.905,0.918,0.97,0.97,0.97,0.883,0.878,0.89,30.28,27.42,34.04,29.38,26.6,33.02,0,0,0,0,0,0,0.163,0,0.0692,0.46,0.54,0.46,32.7
150328800000,1974,10,1974,1,1,7,0.142,0.0632,0.0789,4767.47,30.39,30.39,28.38,1,1,1,234.8,231.4,236.2,130.4,126.2,104.4,97,110,0,0,0,0.445,0.411,0.466,130.4,126.2,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0986,0.0981,0.101,0.00304,0.00262,0.00392,0.00012,0.0001,0.00015,0.222,0.213,0.242,0.0088,0.0084,0.0095,25.17,25.14,25.18,0.909,0.907,0.913,0.97,0.97,0.97,0.882,0.88,0.885,29.26,28.25,31.33,28.38,27.4,30.39,0,0,0,0,0,0,0.158,0,0.0631,0.45,0.56,0.44,33.6
150933600000,1974,10,1974,1,2,7,0.135,0.0587,0.0765,4625.16,28.68,28.68,27.53,1,1,1,223.4,220.5,228.5,126.4,123.5,97,97,97,0,0,0,0.434,0.424,0.44,126.4,123.5,131.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.096,0.095,0.0978,0.00264,0.00235,0.00315,0.0001,0.000092,0.00012,0.212,0.205,0.224,0.0083,0.0081,0.0088,25.25,25.21,25.27,0.907,0.905,0.909,0.97,0.97,0.97,0.88,0.878,0.882,28.38,27.71,29.57,27.53,26.88,28.68,0,0,0,0,0,0,0.153,0,0.0585,0.43,0.57,0.43,34.3
151538400000,1974,10,1974,1,3,7,0.139,0.0587,0.0805,4875.13,30.07,30.07,29.02,1,1,1,230.1,220.5,234.8,133.1,123.5,97,97,97,0,0,0,0.422,0.413,0.44,133.1,123.5,137.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.095,0.1,0.00331,0.00235,0.00378,0.00013,0.000092,0.00015,0.227,0.205,0.238,0.0089,0.0081,0.0094,25.19,25.15,25.27,0.91,0.905,0.912,0.97,0.97,0.97,0.883,0.878,0.885,29.92,27.71,31,29.02,26.88,30.07,0,0,0,0,0,0,0.161,0,0.0585,0.42,0.58,0.42,35.1
152143200000,1974,10,1974,1,4,7,0.146,0.0576,0.0887,5387.73,33.53,33.53,32.07,1,1,1,242,236.2,246.2,146.7,139.2,95.29,93,97,0,0,0,0.394,0.378,0.411,146.7,139.2,153.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.00467,0.00392,0.00532,0.00018,0.00015,0.00021,0.26,0.242,0.277,0.01,0.0095,0.011,25.09,25.05,25.14,0.916,0.913,0.919,0.97,0.97,0.97,0.888,0.885,0.891,33.06,31.33,34.57,32.07,30.39,33.53,0,0,0,0,0,0,0.178,0,0.0573,0.39,0.61,0.39,36.9
152748000000,1974,11,1974,2,5,7,0.157,0.0562,0.101,6176.49,39.17,39.17,36.76,1,1,1,260.3,246.2,270.3,167.3,153.2,93,93,93,0,0,0,0.357,0.344,0.378,167.3,153.2,177.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.105,0.114,0.00673,0.00532,0.00773,0.00027,0.00021,0.00031,0.315,0.277,0.344,0.012,0.011,0.014,24.94,24.88,25.05,0.924,0.919,0.928,0.972,0.97,0.976,0.898,0.891,0.906,37.81,34.57,40.12,36.76,33.53,39.17,0,0,0,0,0,0,0.204,0,0.056,0.36,0.64,0.36,39.3
153352800000,1974,11,1974,2,6,7,0.171,0.0641,0.107,6553.3,40.03,40.03,39.01,1,1,1,283,281.3,287.2,177,175.3,106,106,106,0,0,0,0.375,0.369,0.377,177,175.3,181.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.115,0.117,0.0077,0.00753,0.00812,0.00031,0.0003,0.00032,0.345,0.34,0.357,0.014,0.014,0.014,24.82,24.79,24.83,0.928,0.927,0.929,0.976,0.975,0.978,0.905,0.904,0.909,39.97,39.58,40.93,39.01,38.6,40.03,0,0,0,0,0,0,0.217,0,0.064,0.37,0.63,0.37,38.3
153957600000,1974,11,1974,2,7,7,0.182,0.0641,0.118,7278.36,44.3,44.3,43.32,1,1,1,301.6,299.2,306,195.6,193.2,106,106,106,0,0,0,0.351,0.346,0.354,195.6,193.2,200,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.121,0.124,0.00956,0.00932,0.01,0.00038,0.00037,0.0004,0.402,0.395,0.417,0.016,0.016,0.017,24.69,24.65,24.71,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.914,0.916,44.21,43.67,45.21,43.32,42.79,44.3,0,0,0,0,0,0,0.241,0,0.064,0.35,0.65,0.35,40
154562400000,1974,11,1974,2,8,7,0.19,0.0639,0.126,7672.29,48.14,48.14,45.67,2,1,1.1428571428571428,313.5,306,329.2,207.8,200,105.7,104,106,0,0,0,0.337,0.316,0.346,207.8,200,225.2,990,990,990,965,964.9,965,25,25,25.1,0.126,0.124,0.132,0.0116,0.01,0.015,0.00046,0.0004,0.0006,0.406,0.236,0.479,0.016,0.0095,0.019,24.63,24.5,24.72,0.93,0.895,0.939,0.979,0.97,0.98,0.91,0.868,0.921,43.18,24.44,49.13,42.28,23.71,48.14,0,0,0,0,0,0,0.254,0,0.064,0.34,0.66,0.34,40.4
155167200000,1974,12,1974,3,9,7,0.262,0.0629,0.199,11663.8,79.59,79.59,69.43,2,2,2,432.7,389.1,479.6,328.7,285.1,104,104,104,0,0,0,0.241,0.217,0.267,328.7,285.1,375.6,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.168,0.153,0.185,0.0357,0.027,0.0451,0.0015,0.0011,0.0019,0.396,0.324,0.479,0.016,0.013,0.02,24.06,23.76,24.33,0.922,0.913,0.93,0.971,0.97,0.978,0.895,0.886,0.909,35.74,31.08,40.71,34.71,30.14,39.8,0,0,0,0,0,0,0.386,0,0.063,0.24,0.76,0.24,44.5
155772000000,1974,12,1974,3,10,7,0.297,0.0689,0.228,13413.1,82.86,82.86,79.84,2,2,2,491.5,479.6,505,377.5,361.6,114,104,118,0,0,0,0.232,0.21,0.246,377.5,361.6,390.7,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.187,0.182,0.191,0.0455,0.0423,0.0481,0.0019,0.0017,0.002,0.485,0.456,0.508,0.02,0.019,0.021,23.7,23.62,23.79,0.93,0.928,0.933,0.978,0.974,0.98,0.91,0.904,0.914,40.83,39.13,42.28,39.92,38.12,41.43,0,0,0,0,0,0,0.444,0,0.069,0.23,0.77,0.23,45.2
156376800000,1974,12,1974,3,11,7,0.322,0.0714,0.25,14661,90.49,90.49,87.27,2,2,2,531.8,512.1,548.2,413.8,394.1,118,118,118,0,0,0,0.222,0.215,0.23,413.8,394.1,430.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.194,0.206,0.0528,0.0488,0.056,0.0022,0.002,0.0023,0.557,0.517,0.59,0.023,0.021,0.025,23.45,23.34,23.58,0.936,0.933,0.938,0.98,0.98,0.98,0.917,0.914,0.919,44.52,42.51,46.17,43.63,41.66,45.25,0,0,0,0,0,0,0.485,0,0.072,0.22,0.78,0.22,45.5
156981600000,1974,12,1974,3,12,7,0.353,0.0714,0.282,16002.9,97.12,97.12,95.26,3,2,2.857142857142857,584.1,571.9,595.7,466.1,453.9,118,118,118,0,0,0,0.202,0.198,0.206,466.1,453.9,477.7,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.222,0.215,0.229,0.0632,0.0608,0.0655,0.0027,0.0026,0.0028,0.485,0.454,0.64,0.02,0.019,0.027,23.29,23.19,23.32,0.921,0.918,0.94,0.971,0.97,0.98,0.895,0.89,0.921,35,32.53,48.52,34.02,31.56,47.55,0,0,0,0,0,0,0.529,0,0.071,0.2,0.8,0.2,45.3
157586400000,1974,12,1974,3,13,7,0.381,0.0804,0.301,16902.3,103.9,103.9,100.6,3,3,3,630.3,608.8,654.2,497.3,479.7,133,118,139,0,0,0,0.211,0.192,0.225,497.3,479.7,515.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.242,0.233,0.253,0.0701,0.0659,0.0761,0.003,0.0028,0.0032,0.507,0.479,0.538,0.021,0.02,0.023,23.07,22.95,23.17,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,34.57,33.37,35.7,33.54,32.37,34.63,0,0,0,0,0,0,0.559,0,0.08,0.21,0.79,0.21,44.4
158191200000,1975,1,1974,4,14,7,0.433,0.0841,0.349,19445.9,128.8,128.8,115.7,3,3,3,715.9,682.3,783.8,576.9,543.3,139,139,139,0,0,0,0.195,0.177,0.204,576.9,543.3,644.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.288,0.269,0.326,0.0996,0.0873,0.123,0.0043,0.0037,0.0054,0.651,0.588,0.777,0.028,0.025,0.034,22.59,22.19,22.78,0.93,0.927,0.936,0.974,0.971,0.98,0.906,0.9,0.918,39.6,37.51,43.8,38.58,36.41,42.92,0,0,0,0,0,0,0.643,0,0.084,0.19,0.81,0.19,44.9
158796000000,1975,1,1974,4,15,7,0.537,0.0841,0.453,24499.4,162.3,162.3,145.8,4,3,3.2857142857142856,888.5,843.5,997.7,749.5,704.5,139,139,139,0,0,0,0.157,0.139,0.165,749.5,704.5,858.7,990,990,990,967.5,967.3,967.9,22.5,22.1,22.7,0.399,0.36,0.495,0.169,0.142,0.237,0.0075,0.0063,0.011,0.942,0.893,1.06,0.042,0.039,0.048,21.6,21.05,21.83,0.939,0.935,0.941,0.98,0.978,0.98,0.92,0.915,0.922,45.69,41.14,48.12,44.76,40.25,47.16,0,0,0,0,0,0,0.81,0,0.084,0.16,0.84,0.16,45.6
159400800000,1975,1,1974,4,16,7,0.651,0.0841,0.567,29230.4,181.3,181.3,174,4,4,4,1076,997.7,1128,937,858.7,139,139,139,0,0,0,0.129,0.123,0.139,937,858.7,988.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.568,0.495,0.622,0.3,0.237,0.341,0.014,0.011,0.016,1.26,1.06,1.4,0.057,0.048,0.064,20.61,20.3,21.05,0.938,0.935,0.94,0.98,0.979,0.98,0.919,0.916,0.921,44.39,41.45,46.25,43.5,40.58,45.32,0,0,0,0,0,0,0.967,0,0.084,0.13,0.87,0.13,44.9
160005600000,1975,1,1974,4,17,7,0.795,0.0941,0.656,31721.6,193.8,193.8,188.8,4,4,4,1315,1167,1511,1159,1028,155.6,139,197,75,0,214,0.118,0.1,0.142,1084,1028,1100,990,990,990,968.9,968.4,969.5,21.1,20.5,21.6,0.8,0.679,0.9,0.459,0.386,0.48,0.022,0.018,0.023,1.78,1.53,1.92,0.084,0.071,0.094,19.33,18.56,20.04,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,48.17,46.85,49.43,47.2,45.91,48.44,0,0,0,0,0,0,1.05,0,0.139,0.12,0.83,0.17,39.9
160610400000,1975,2,1974,5,18,7,1.21,0.119,0.665,28105.7,177.2,177.2,167.3,4,4,4,2000,1694,2364,1803,1497,197,197,197,703.4,397,1067,0.0997,0.0833,0.116,1100,1100,1100,990,990,990,971,970.1,972,19,18,19.9,0.925,0.919,0.926,0.48,0.48,0.48,0.025,0.024,0.027,1.94,1.93,1.94,0.1,0.097,0.11,17.05,16.08,17.96,0.929,0.924,0.934,0.979,0.976,0.98,0.91,0.902,0.915,42.72,40.08,45.21,41.82,39.13,44.31,0,0,0,0,0,0,0.929,0,0.545,0.098,0.55,0.45,23.2
161215200000,1975,2,1974,5,19,7,1.61,0.119,0.665,24783.3,153.5,153.5,147.5,4,4,4,2668,2467,2831,2471,2270,197,197,197,1371,1170,1534,0.074,0.0696,0.0798,1100,1100,1100,990,990,990,972.7,972.2,973.1,17.3,16.9,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.35,14.95,15.83,0.917,0.913,0.922,0.972,0.97,0.975,0.891,0.885,0.899,37.95,36.8,39.36,36.88,35.7,38.37,0,0,0,0,0,0,0.82,0,0.945,0.074,0.41,0.59,15.4
161820000000,1975,2,1974,5,20,7,1.88,0.119,0.665,22755.2,142.5,142.5,135.4,4,4,4,3109,2840,3332,2912,2643,197,197,197,1812,1543,2035,0.0636,0.0591,0.0694,1100,1100,1100,990,990,990,973.8,973.1,974.3,16.2,15.7,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.028,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.3,13.79,14.93,0.905,0.899,0.912,0.97,0.97,0.97,0.878,0.872,0.885,34.91,33.43,36.74,33.86,32.43,35.64,0,0,0,0,0,0,0.752,0,1.215,0.063,0.35,0.65,12.1
162424800000,1975,2,1974,5,21,7,2,0.126,0.665,21874.1,131.1,131.1,130.2,4,4,4,3313,3279,3356,3104,3040,209,197,239,2004,1940,2059,0.0631,0.0587,0.0729,1100,1100,1100,990,990,990,974.2,974.2,974.3,15.8,15.7,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.84,13.74,13.91,0.899,0.898,0.901,0.97,0.97,0.97,0.872,0.871,0.873,33.56,33.28,33.78,32.55,32.28,32.76,0,0,0,0,0,0,0.723,0,1.335,0.063,0.33,0.67,10.9
163029600000,1975,3,1974,6,22,7,1.95,0.145,0.665,22270.1,133.7,133.7,132.6,4,4,4,3216,3169,3279,2977,2930,239,239,239,1878,1830,1940,0.0743,0.0729,0.0754,1100,1100,1100,990,990,990,974,973.9,974.2,16,15.8,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.04,13.91,14.14,0.902,0.901,0.904,0.97,0.97,0.97,0.875,0.873,0.876,34.16,33.78,34.46,33.14,32.76,33.42,0,0,0,0,0,0,0.736,0,1.285,0.074,0.34,0.66,11.4
163634400000,1975,3,1974,6,23,7,2.15,0.145,0.665,20838.8,129.7,129.7,124,4,4,4,3562,3332,3689,3323,3093,239,239,239,2223,1993,2350,0.0672,0.0648,0.0717,1100,1100,1100,990,990,990,974.8,974.3,975,15.2,15,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.31,13.04,13.79,0.891,0.886,0.899,0.97,0.97,0.97,0.864,0.86,0.872,31.97,31.17,33.43,31.01,30.23,32.43,0,0,0,0,0,0,0.689,0,1.485,0.067,0.31,0.69,9.69
164239200000,1975,3,1974,6,24,7,2.54,0.145,0.665,18352.7,117.4,117.4,109.2,4,4,4,4206,3827,4629,3967,3588,239,239,239,2867,2488,3290,0.0571,0.0516,0.0625,1100,1100,1100,990,990,990,976,975.3,976.8,14,13.2,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.036,1.94,1.94,1.94,0.14,0.13,0.15,12.01,11.23,12.75,0.869,0.864,0.88,0.97,0.97,0.97,0.843,0.838,0.854,28.16,26.15,30.26,27.31,25.37,29.35,0,0,0,0,0,0,0.607,0,1.875,0.057,0.26,0.74,7.23
164844000000,1975,3,1974,6,25,7,3.09,0.145,0.665,15807.4,99.02,99.02,94.09,4,4,4,5112,4778,5326,4873,4539,239,239,239,3773,3439,3987,0.0468,0.0449,0.05,1100,1100,1100,990.02,990,990.03,977.7,977.1,978,12.3,12,12.9,0.92,0.914,0.926,0.48,0.48,0.48,0.039,0.037,0.04,1.93,1.93,1.94,0.16,0.15,0.16,10.41,10.09,10.96,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.25,23.51,25.52,23.52,22.8,24.76,0,0,0,0,0,0,0.523,0,2.425,0.047,0.22,0.78,5.12
165448800000,1975,3,1974,6,26,7,3.27,0.209,0.665,2178.85,90.79,90.79,12.97,4,4,4,5399,5359,5415,5053,5032,346.1,239,364,3953,3932,4020,0.0641,0.0446,0.0675,1100,1100,1100,990.04,990.04,990.04,978.1,978.1,978.1,11.9,11.9,12,0.912,0.911,0.913,0.48,0.48,0.48,0.04,0.04,0.04,1.93,1.93,1.93,0.16,0.16,0.16,9.987,9.964,10.04,0.123,0,0.864,0.139,0,0.97,0.12,0,0.838,3.343,0,23.4,3.242,0,22.7,0,0,6,0,0,0.857,0.0721,0.857,2.605,0.064,0.2,0.8,0.666
166053600000,1975,4,1974,7,27,7,3.22,0.22,0.665,13164.9,92.78,92.78,78.36,4,4,4,5322,5205,5396,4958,4841,364,364,364,3858,3741,3932,0.0684,0.0675,0.0699,1100,1100,1100,990.03,990.02,990.04,978,977.8,978.1,12,11.9,12.2,0.914,0.912,0.918,0.48,0.48,0.48,0.04,0.039,0.04,1.93,1.93,1.93,0.16,0.16,0.16,10.1,9.992,10.27,0.74,0,0.864,0.831,0,0.97,0.718,0,0.838,20.2,0,23.91,19.59,0,23.19,0,0,1,0,0,0.143,0.435,0.143,2.555,0.068,0.21,0.79,4.09
166658400000,1975,4,1974,7,28,7,2.96,0.22,0.665,16371.8,103.9,103.9,97.45,4,4,4,4888,4485,5187,4524,4121,364,364,364,3424,3021,3723,0.0747,0.0702,0.0812,1100,1100,1100,990.01,990,990.02,977.3,976.6,977.8,12.7,12.2,13.4,0.923,0.918,0.926,0.48,0.48,0.48,0.038,0.036,0.039,1.94,1.93,1.94,0.15,0.14,0.16,10.78,10.29,11.49,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.12,23.97,26.77,24.36,23.25,25.97,0,0,0,0,0,0,0.541,0,2.295,0.074,0.22,0.78,5.53
167263200000,1975,4,1974,7,29,7,2.48,0.22,0.665,18670,115,115,111.1,4,4,4,4096,3920,4353,3732,3556,364,364,364,2632,2456,2889,0.089,0.0836,0.0928,1100,1100,1100,990,990,990,975.8,975.5,976.3,14.2,13.7,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.21,11.73,12.55,0.87,0.864,0.876,0.97,0.97,0.97,0.844,0.838,0.85,28.64,27.33,29.64,27.78,26.51,28.75,0,0,0,0,0,0,0.617,0,1.815,0.089,0.27,0.73,7.53
167868000000,1975,4,1974,7,30,7,2.25,0.205,0.665,20168.2,125.7,125.7,120,4,4,4,3721,3496,3905,3381,3175,339.4,321,364,2281,2075,2441,0.0912,0.086,0.095,1100,1100,1100,990,990,990,975.1,974.6,975.5,14.9,14.5,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.97,12.58,13.45,0.884,0.877,0.893,0.97,0.97,0.97,0.858,0.85,0.866,30.94,29.74,32.39,30.01,28.84,31.41,0,0,0,0,0,0,0.667,0,1.585,0.091,0.3,0.7,8.96
168472800000,1975,5,1974,8,31,7,1.97,0.194,0.665,22073.5,136.9,136.9,131.4,4,4,4,3265,3050,3441,2944,2729,321,321,321,1844,1629,2020,0.0985,0.0933,0.105,1100,1100,1100,990,990,990,974.1,973.6,974.5,15.9,15.5,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.94,13.56,14.43,0.9,0.895,0.907,0.97,0.97,0.97,0.873,0.868,0.88,33.86,32.74,35.28,32.85,31.75,34.22,0,0,0,0,0,0,0.73,0,1.305,0.098,0.34,0.66,11.2
