datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
169077600000,1975,5,1974,8,32,7,1.75,0.194,0.665,23704.9,146.4,146.4,141.1,4,4,4,2895,2705,3004,2574,2384,321,321,321,1474,1284,1583,0.111,0.107,0.119,1100,1100,1100,990,990,990,973.3,972.8,973.5,16.7,16.5,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.8,14.53,15.26,0.911,0.908,0.916,0.97,0.97,0.971,0.884,0.881,0.889,36.36,35.59,37.69,35.28,34.52,36.6,0,0,0,0,0,0,0.784,0,1.085,0.11,0.38,0.62,13.5
169682400000,1975,5,1974,8,33,7,1.5,0.194,0.665,25677.1,157,157,152.8,4,4,4,2488,2346,2646,2167,2025,321,321,321,1067,925,1225,0.129,0.121,0.137,1100,1100,1100,990,990,990,972.3,971.9,972.7,17.7,17.3,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.78,15.4,16.12,0.921,0.917,0.924,0.974,0.972,0.976,0.898,0.892,0.903,39.22,38.1,40.2,38.21,37.04,39.25,0,0,0,0,0,0,0.849,0,0.835,0.13,0.44,0.56,17.1
170287200000,1975,5,1974,8,34,7,1.31,0.189,0.665,27191.7,169.2,169.2,161.9,4,4,4,2174,1922,2310,1862,1665,311.9,257,321,762.1,565,889,0.144,0.134,0.153,1100,1100,1100,990,990,990,971.5,970.8,971.8,18.5,18.2,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.55,16.21,17.21,0.927,0.925,0.93,0.979,0.977,0.98,0.907,0.904,0.911,41.35,40.43,43.16,40.46,39.5,42.3,0,0,0,0,0,0,0.899,0,0.645,0.14,0.51,0.49,20.8
170892000000,1975,6,1974,9,35,7,1.1,0.155,0.665,29050.3,176.4,176.4,172.9,4,4,4,1815,1716,1902,1558,1459,257,257,257,458,359,545,0.142,0.135,0.15,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.56,17.27,17.87,0.932,0.93,0.933,0.98,0.98,0.98,0.913,0.912,0.915,44.11,43.34,44.99,43.23,42.47,44.09,0,0,0,0,0,0,0.961,0,0.435,0.14,0.6,0.4,26.4
171496800000,1975,6,1974,9,36,7,0.953,0.155,0.665,30469.1,184.7,184.7,181.4,4,4,4,1575,1485,1678,1318,1228,257,257,257,218.6,128,321,0.163,0.153,0.173,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.91,0.882,0.924,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.94,0.095,0.092,0.097,18.35,18,18.67,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.27,45.34,47.12,45.34,44.44,46.18,0,0,0,0,0,0,1.01,0,0.288,0.16,0.7,0.3,32
172101600000,1975,6,1974,9,37,7,0.805,0.155,0.639,30964.1,189.5,189.5,184.3,4,4,4,1330,1232,1447,1073,975,257,257,257,16.71,0,90,0.194,0.178,0.209,1057,975,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.771,0.644,0.866,0.426,0.33,0.48,0.02,0.015,0.023,1.69,1.39,1.88,0.08,0.065,0.091,19.37,18.81,19.98,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.02,44.82,48.35,46.08,43.93,47.38,0,0,0,0,0,0,1.02,0,0.166,0.19,0.79,0.21,38.5
172706400000,1975,6,1974,9,38,7,0.69,0.155,0.535,27323.3,171.4,171.4,162.6,4,4,4,1141,1080,1200,884.5,823,257,257,257,0,0,0,0.225,0.214,0.238,884.5,823,942.6,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.545,0.489,0.598,0.258,0.208,0.304,0.012,0.0095,0.014,1.15,0.997,1.3,0.053,0.046,0.06,20.51,20.18,20.85,0.935,0.933,0.938,0.978,0.974,0.98,0.915,0.909,0.919,41.57,39.25,43.72,40.66,38.25,42.85,0,0,0,0,0,0,0.904,0,0.155,0.22,0.78,0.22,39.6
173311200000,1975,6,1974,9,39,7,0.594,0.14,0.454,24021.9,150,150,143,4,3,3.4285714285714284,982.2,905.4,1060,750.9,678.4,231.3,227,257,0,0,0,0.236,0.221,0.251,750.9,678.4,803,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.418,0.358,0.471,0.166,0.134,0.192,0.0075,0.0059,0.0088,0.935,0.853,1.02,0.042,0.038,0.046,21.25,20.96,21.63,0.936,0.931,0.942,0.977,0.972,0.98,0.915,0.905,0.923,43.31,38.33,48.86,42.32,37.28,47.88,0,0,0,0,0,0,0.794,0,0.14,0.24,0.76,0.24,40.4
173916000000,1975,7,1974,10,40,7,0.478,0.137,0.341,18694.7,125.2,125.2,111.3,3,3,3,790.6,739.6,863.5,563.6,512.6,227,227,227,0,0,0,0.288,0.263,0.307,563.6,512.6,636.5,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.292,0.263,0.334,0.0949,0.0751,0.121,0.0041,0.0032,0.0053,0.638,0.545,0.773,0.028,0.024,0.034,22.3,21.87,22.6,0.928,0.923,0.936,0.973,0.97,0.98,0.903,0.895,0.917,38.12,34.94,42.58,37.09,33.89,41.73,0,0,0,0,0,0,0.618,0,0.137,0.29,0.71,0.29,39.1
174520800000,1975,7,1974,10,41,7,0.417,0.137,0.28,15750.2,99.62,99.62,93.75,3,2,2.4285714285714284,689.8,654.2,728.5,462.8,427.2,227,227,227,0,0,0,0.33,0.312,0.347,462.8,427.2,501.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.235,0.215,0.257,0.0626,0.0554,0.0706,0.0027,0.0024,0.003,0.577,0.485,0.658,0.025,0.021,0.028,22.76,22.66,22.89,0.931,0.918,0.94,0.976,0.97,0.98,0.908,0.891,0.921,40.91,32.56,47.66,39.95,31.59,46.7,0,0,0,0,0,0,0.521,0,0.137,0.33,0.67,0.33,37.8
175125600000,1975,7,1974,10,42,7,0.374,0.137,0.237,13556.3,88.05,88.05,80.69,2,2,2,618.2,589.2,654.2,391.2,362.2,227,227,227,0,0,0,0.368,0.347,0.385,391.2,362.2,427.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.202,0.192,0.215,0.0482,0.0424,0.0554,0.002,0.0018,0.0024,0.522,0.466,0.593,0.022,0.02,0.025,23.11,22.89,23.28,0.932,0.928,0.937,0.977,0.972,0.98,0.91,0.902,0.918,41.3,38.36,44.92,40.35,37.31,44.02,0,0,0,0,0,0,0.448,0,0.137,0.37,0.63,0.37,36.2
175730400000,1975,7,1974,10,43,7,0.344,0.126,0.217,12493.8,79.17,79.17,74.37,2,2,2,568,556.2,583,359.4,336.9,208.6,184,227,0,0,0,0.367,0.326,0.403,359.4,336.9,379.9,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.189,0.183,0.195,0.0419,0.0374,0.046,0.0018,0.0016,0.0019,0.46,0.421,0.496,0.019,0.018,0.021,23.38,23.32,23.44,0.927,0.923,0.931,0.973,0.97,0.977,0.902,0.895,0.909,38.21,35.75,40.51,37.18,34.68,39.58,0,0,0,0,0,0,0.413,0,0.127,0.37,0.63,0.37,36.3
176335200000,1975,8,1974,11,44,7,0.321,0.111,0.21,12108.2,76.36,76.36,72.07,2,2,2,530.9,505,551,346.9,321,184,184,184,0,0,0,0.347,0.334,0.364,346.9,321,367,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.174,0.19,0.0394,0.0342,0.0434,0.0016,0.0014,0.0018,0.436,0.39,0.472,0.018,0.016,0.02,23.58,23.45,23.74,0.925,0.92,0.929,0.971,0.97,0.974,0.899,0.893,0.905,37.09,34.39,39.19,36.04,33.36,38.18,0,0,0,0,0,0,0.4,0,0.111,0.35,0.65,0.35,37.7
176940000000,1975,8,1974,11,45,7,0.295,0.111,0.183,10596.4,66.72,66.72,63.07,2,2,2,487.3,472.5,505,303.3,288.5,184,184,184,0,0,0,0.378,0.364,0.389,303.3,288.5,321,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.162,0.174,0.0307,0.0277,0.0342,0.0013,0.0011,0.0014,0.361,0.337,0.39,0.015,0.014,0.016,23.85,23.74,23.94,0.917,0.914,0.92,0.97,0.97,0.97,0.889,0.886,0.893,32.51,30.94,34.39,31.54,30.02,33.36,0,0,0,0,0,0,0.35,0,0.112,0.38,0.62,0.38,35.9
177544800000,1975,8,1974,11,46,7,0.264,0.111,0.153,8812.57,58.92,58.92,52.46,2,2,2,436.6,413.7,467.2,252.6,229.7,184,184,184,0,0,0,0.423,0.394,0.445,252.6,229.7,283.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.15,0.142,0.161,0.0205,0.0159,0.0266,0.00084,0.00065,0.0011,0.284,0.251,0.329,0.012,0.01,0.014,24.15,23.97,24.29,0.904,0.897,0.913,0.97,0.97,0.97,0.877,0.87,0.885,27.04,24.54,30.37,26.23,23.8,29.46,0,0,0,0,0,0,0.291,0,0.111,0.42,0.58,0.42,33.4
178149600000,1975,8,1974,11,47,7,0.239,0.111,0.128,7606.05,46.61,46.61,45.27,2,1,1.2857142857142858,395.1,386.5,408,211.1,202.5,184,184,184,0,0,0,0.466,0.451,0.476,211.1,202.5,224,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.132,0.14,0.0122,0.0105,0.0148,0.0005,0.00043,0.0006,0.387,0.243,0.473,0.016,0.0099,0.019,24.24,24.14,24.32,0.924,0.894,0.938,0.977,0.97,0.98,0.903,0.868,0.919,39.51,23.89,47.56,38.65,23.18,46.61,0,0,0,0,0,0,0.252,0,0.111,0.46,0.54,0.46,31.8
178754400000,1975,9,1974,12,48,7,0.224,0.0835,0.14,8273.64,50.93,50.93,49.25,2,1,1.7142857142857142,370,354,380.8,232,216,138,138,138,0,0,0,0.373,0.362,0.39,232,216,242.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.138,0.133,0.142,0.0164,0.0132,0.0186,0.00066,0.00053,0.00075,0.321,0.25,0.476,0.013,0.01,0.019,24.43,24.35,24.5,0.912,0.898,0.939,0.973,0.97,0.98,0.887,0.871,0.92,32.23,25.07,48.43,31.4,24.32,47.46,0,0,0,0,0,0,0.274,0,0.084,0.37,0.63,0.37,36.9
179359200000,1975,9,1974,12,49,7,0.208,0.0835,0.124,7589.86,47.46,47.46,45.18,1,1,1,343.4,335.5,354,205.4,197.5,138,138,138,0,0,0,0.402,0.39,0.411,205.4,197.5,216,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.126,0.133,0.0112,0.00975,0.0132,0.00045,0.00039,0.00053,0.439,0.412,0.476,0.018,0.017,0.019,24.44,24.35,24.51,0.936,0.934,0.939,0.98,0.98,0.98,0.917,0.915,0.92,46.1,44.33,48.43,45.18,43.45,47.46,0,0,0,0,0,0,0.251,0,0.084,0.4,0.6,0.4,36.5
179964000000,1975,9,1974,12,50,7,0.198,0.0835,0.115,7026.6,42.6,42.6,41.83,1,1,1,328.1,323.6,331.6,190.1,185.6,138,138,138,0,0,0,0.421,0.416,0.426,190.1,185.6,193.6,990,990,990,965,965,965.1,25,24.9,25,0.123,0.122,0.125,0.00901,0.00856,0.00936,0.00036,0.00034,0.00038,0.388,0.374,0.399,0.016,0.015,0.016,24.57,24.54,24.61,0.932,0.931,0.933,0.98,0.98,0.98,0.913,0.912,0.914,42.68,41.68,43.47,41.83,40.84,42.6,0,0,0,0,0,0,0.232,0,0.083,0.42,0.58,0.42,35.5
180568800000,1975,9,1974,12,51,7,0.188,0.0835,0.105,6359.04,40.01,40.01,37.85,1,1,1,311.2,306,320.2,173.2,168,138,138,138,0,0,0,0.443,0.431,0.451,173.2,168,182.2,990,990,990,965,964.9,965,25,25,25.1,0.117,0.116,0.121,0.00732,0.0068,0.00822,0.00029,0.00027,0.00033,0.337,0.322,0.364,0.013,0.013,0.015,24.71,24.64,24.75,0.926,0.924,0.929,0.974,0.971,0.978,0.902,0.897,0.909,38.87,37.69,40.91,37.85,36.6,40.01,0,0,0,0,0,0,0.21,0,0.083,0.44,0.56,0.44,33.8
181173600000,1975,9,1974,12,52,7,0.177,0.0714,0.106,6444.4,40.87,40.87,38.36,1,1,1,292.6,283.6,302.3,174.6,161.2,118,110,138,0,0,0,0.403,0.373,0.461,174.6,161.2,184.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.00746,0.00612,0.00847,0.0003,0.00024,0.00034,0.34,0.303,0.369,0.014,0.012,0.015,24.79,24.75,24.83,0.927,0.922,0.93,0.975,0.97,0.98,0.904,0.894,0.912,39.33,36.13,41.72,38.36,35.04,40.87,0,0,0,0,0,0,0.213,0,0.071,0.4,0.6,0.4,36.4
181778400000,1975,10,1975,1,1,7,0.167,0.0665,0.101,6121.84,37.6,37.6,36.44,1,1,1,276.5,271.3,281.3,166.5,161.3,110,110,110,0,0,0,0.398,0.391,0.405,166.5,161.3,171.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.114,0.00665,0.00613,0.00713,0.00026,0.00024,0.00028,0.315,0.301,0.329,0.013,0.012,0.013,24.88,24.85,24.91,0.924,0.922,0.926,0.971,0.97,0.973,0.897,0.894,0.901,37.52,36.32,38.64,36.44,35.23,37.6,0,0,0,0,0,0,0.202,0,0.066,0.4,0.6,0.4,36.7
182383200000,1975,10,1975,1,2,7,0.161,0.0665,0.0943,5718,35.23,35.23,34.04,1,1,1,265.9,258.8,271.3,155.9,148.8,110,110,110,0,0,0,0.414,0.405,0.425,155.9,148.8,161.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.11,0.00559,0.00488,0.00613,0.00022,0.00019,0.00024,0.286,0.268,0.301,0.011,0.011,0.012,24.95,24.91,25,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.889,0.894,35.09,33.44,36.32,34.04,32.44,35.23,0,0,0,0,0,0,0.189,0,0.0667,0.41,0.59,0.41,35.5
182988000000,1975,10,1975,1,3,7,0.152,0.0665,0.0858,5189.5,32.44,32.44,30.89,1,1,1,251.9,239.6,258.8,141.9,129.6,110,110,110,0,0,0,0.437,0.425,0.459,141.9,129.6,148.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.0993,0.106,0.00419,0.00296,0.00488,0.00017,0.00012,0.00019,0.251,0.221,0.268,0.0099,0.0087,0.011,25.05,25,25.14,0.914,0.908,0.917,0.97,0.97,0.97,0.886,0.881,0.889,31.85,29.04,33.44,30.89,28.17,32.44,0,0,0,0,0,0,0.172,0,0.0662,0.44,0.56,0.44,34.1
183592800000,1975,10,1975,1,4,7,0.147,0.0658,0.0814,4919.34,30.42,30.42,29.28,1,1,1,243.5,239.6,249.8,134.6,129.6,108.9,106,110,0,0,0,0.447,0.44,0.459,134.6,129.6,139.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0993,0.103,0.00346,0.00296,0.00398,0.00014,0.00012,0.00016,0.233,0.221,0.245,0.0092,0.0087,0.0097,25.11,25.06,25.14,0.911,0.908,0.913,0.97,0.97,0.97,0.883,0.881,0.886,30.19,29.04,31.36,29.28,28.17,30.42,0,0,0,0,0,0,0.163,0,0.0656,0.45,0.55,0.45,33.5
184197600000,1975,11,1975,2,5,7,0.15,0.0641,0.086,5208.4,32.88,32.88,31,1,1,1,248.3,239.6,256.7,142.3,133.6,106,106,106,0,0,0,0.427,0.413,0.442,142.3,133.6,150.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.106,0.00423,0.00336,0.00507,0.00017,0.00013,0.0002,0.251,0.23,0.272,0.0099,0.0091,0.011,25.06,25,25.13,0.914,0.91,0.918,0.97,0.97,0.97,0.887,0.883,0.89,31.96,29.98,33.9,31,29.08,32.88,0,0,0,0,0,0,0.172,0,0.064,0.43,0.57,0.43,34.7
184802400000,1975,11,1975,2,6,7,0.154,0.0641,0.0896,5431.37,32.88,32.88,32.33,1,1,1,254.2,246.2,256.7,148.2,140.2,106,106,106,0,0,0,0.417,0.413,0.431,148.2,140.2,150.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.106,0.00482,0.00402,0.00507,0.00019,0.00016,0.0002,0.266,0.246,0.272,0.011,0.0097,0.011,25.02,25,25.08,0.917,0.913,0.918,0.97,0.97,0.97,0.889,0.886,0.89,33.33,31.49,33.9,32.33,30.54,32.88,0,0,0,0,0,0,0.18,0,0.0644,0.42,0.58,0.42,35.3
185407200000,1975,11,1975,2,7,7,0.163,0.0607,0.103,6266.4,43.86,43.86,37.3,1,1,1,270,258.8,290.5,169.6,152.8,100.4,93,106,0,0,0,0.373,0.32,0.41,169.6,152.8,197.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.107,0.121,0.00696,0.00528,0.00975,0.00028,0.00021,0.00039,0.324,0.278,0.407,0.013,0.011,0.016,24.9,24.73,24.99,0.925,0.918,0.934,0.974,0.97,0.98,0.9,0.891,0.915,38.29,34.39,44.75,37.3,33.36,43.86,0,0,0,0,0,0,0.207,0,0.06,0.37,0.63,0.37,38.4
186012000000,1975,11,1975,2,8,7,0.173,0.0562,0.116,7179.07,43.86,43.86,42.73,1,1,1,285.5,281.3,290.5,192.5,188.3,93,93,93,0,0,0,0.326,0.32,0.331,192.5,188.3,197.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.118,0.121,0.00925,0.00883,0.00975,0.00037,0.00035,0.00039,0.39,0.377,0.407,0.016,0.015,0.016,24.77,24.73,24.8,0.933,0.932,0.934,0.98,0.98,0.98,0.914,0.913,0.915,43.6,42.66,44.75,42.73,41.81,43.86,0,0,0,0,0,0,0.237,0,0.057,0.32,0.67,0.33,41.5
186616800000,1975,12,1975,3,9,7,0.211,0.0629,0.148,8742.63,66.28,66.28,52.04,2,1,1.8571428571428572,349.1,311.8,417.9,245.1,207.8,104,104,104,0,0,0,0.3,0.249,0.334,245.1,207.8,313.9,990,990,990,965.1,965,965.5,24.9,24.5,25,0.139,0.125,0.163,0.019,0.0116,0.0328,0.00077,0.00046,0.0013,0.298,0.236,0.443,0.012,0.0095,0.018,24.56,24.15,24.72,0.908,0.895,0.937,0.971,0.97,0.98,0.883,0.868,0.918,30.14,24.44,46.97,29.31,23.71,46.03,0,0,0,0,0,0,0.289,0,0.063,0.3,0.7,0.3,41.4
187221600000,1975,12,1975,3,10,7,0.228,0.0629,0.165,9691.15,60.29,60.29,57.69,2,2,2,376.8,350.2,389.1,272.8,246.2,104,104,104,0,0,0,0.276,0.267,0.297,272.8,246.2,285.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.148,0.139,0.153,0.0246,0.0192,0.027,0.00099,0.00077,0.0011,0.305,0.266,0.324,0.012,0.011,0.013,24.41,24.33,24.58,0.911,0.904,0.913,0.97,0.97,0.97,0.883,0.877,0.886,29.73,26.83,31.08,28.84,26.03,30.14,0,0,0,0,0,0,0.32,0,0.063,0.28,0.72,0.28,42.5
187826400000,1975,12,1975,3,11,7,0.247,0.0629,0.184,10792.7,67.25,67.25,64.24,2,2,2,408.1,391.8,422.5,304.1,287.8,104,104,104,0,0,0,0.255,0.246,0.265,304.1,287.8,318.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.154,0.165,0.0308,0.0276,0.0337,0.0013,0.0011,0.0014,0.354,0.328,0.378,0.014,0.013,0.015,24.21,24.12,24.31,0.917,0.914,0.92,0.97,0.97,0.97,0.89,0.887,0.893,33.11,31.37,34.66,32.12,30.42,33.62,0,0,0,0,0,0,0.357,0,0.063,0.25,0.74,0.26,43.7
188431200000,1975,12,1975,3,12,7,0.265,0.0629,0.202,11861,74.26,74.26,70.6,2,2,2,438.5,426.6,455.7,334.5,322.6,104,104,104,0,0,0,0.237,0.228,0.244,334.5,322.6,351.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.166,0.176,0.0369,0.0345,0.0403,0.0015,0.0014,0.0017,0.405,0.385,0.435,0.017,0.016,0.018,24.02,23.91,24.1,0.923,0.921,0.926,0.97,0.97,0.972,0.896,0.893,0.9,36.38,35.11,38.2,35.3,34.06,37.13,0,0,0,0,0,0,0.392,0,0.063,0.24,0.76,0.24,44.8
189036000000,1975,12,1975,3,13,7,0.298,0.0684,0.23,13506.5,82.89,82.89,80.4,2,2,2,493.3,462.6,512.1,380.2,358.6,113.1,104,120,0,0,0,0.229,0.217,0.234,380.2,358.6,392.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.179,0.192,0.046,0.0417,0.0484,0.0019,0.0017,0.002,0.489,0.448,0.512,0.02,0.018,0.021,23.69,23.58,23.87,0.931,0.927,0.933,0.978,0.974,0.98,0.91,0.903,0.914,41.1,38.93,42.29,40.2,37.9,41.45,0,0,0,0,0,0,0.447,0,0.068,0.23,0.77,0.23,45.3
189640800000,1976,1,1975,4,14,7,0.324,0.0726,0.251,14701.7,90.62,90.62,87.51,2,2,2,535.3,512.1,551,415.3,392.1,120,120,120,0,0,0,0.224,0.218,0.234,415.3,392.1,431,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.192,0.206,0.0531,0.0484,0.0562,0.0022,0.002,0.0023,0.559,0.512,0.59,0.023,0.021,0.025,23.43,23.33,23.58,0.936,0.933,0.938,0.98,0.98,0.98,0.917,0.914,0.919,44.65,42.29,46.24,43.76,41.45,45.31,0,0,0,0,0,0,0.486,0,0.073,0.22,0.77,0.23,45.4
190245600000,1976,1,1975,4,15,7,0.348,0.0726,0.275,15830.3,95.84,95.84,94.23,3,2,2.4285714285714284,575.3,562.8,589.2,455.3,442.8,120,120,120,0,0,0,0.209,0.204,0.213,455.3,442.8,469.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.21,0.222,0.0611,0.0586,0.0638,0.0026,0.0025,0.0027,0.552,0.45,0.648,0.023,0.019,0.027,23.26,23.15,23.33,0.93,0.917,0.941,0.976,0.97,0.98,0.908,0.89,0.922,41.32,32.39,48.9,40.35,31.42,47.92,0,0,0,0,0,0,0.523,0,0.073,0.21,0.79,0.21,45.5
190850400000,1976,1,1975,4,16,7,0.393,0.0726,0.321,18018,113.5,113.5,107.3,3,3,3,650.4,601.8,682.3,530.4,481.8,120,120,120,0,0,0,0.185,0.176,0.199,530.4,481.8,562.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.257,0.229,0.275,0.0828,0.0664,0.0949,0.0035,0.0028,0.0041,0.562,0.478,0.619,0.024,0.02,0.026,22.94,22.75,23.21,0.926,0.92,0.929,0.971,0.97,0.974,0.899,0.892,0.905,36.8,33.63,38.86,35.75,32.62,37.83,0,0,0,0,0,0,0.596,0,0.072,0.18,0.82,0.18,45.8
191455200000,1976,1,1975,4,17,7,0.436,0.074,0.362,20248.3,122.7,122.7,120.5,3,3,3,720.2,691.9,739.6,597.8,571.9,122.4,120,137,0,0,0,0.17,0.165,0.185,597.8,571.9,608.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.296,0.281,0.301,0.109,0.0988,0.113,0.0047,0.0042,0.0049,0.685,0.636,0.705,0.03,0.027,0.03,22.53,22.44,22.7,0.933,0.93,0.934,0.978,0.975,0.98,0.912,0.907,0.915,41.06,39.46,41.76,40.18,38.47,40.91,0,0,0,0,0,0,0.67,0,0.074,0.17,0.83,0.17,46.4
192060000000,1976,2,1975,5,18,7,0.455,0.0829,0.373,20774.4,128.4,128.4,123.7,3,3,3,753,739.6,779.4,616,602.6,137,137,137,0,0,0,0.182,0.176,0.185,616,602.6,642.4,990,990,990,966.9,966.9,967,23.1,23,23.1,0.308,0.3,0.323,0.115,0.111,0.123,0.005,0.0048,0.0053,0.721,0.697,0.77,0.031,0.03,0.033,22.37,22.21,22.44,0.934,0.933,0.936,0.98,0.979,0.98,0.915,0.913,0.918,42.08,41.26,43.67,41.22,40.38,42.8,0,0,0,0,0,0,0.687,0,0.082,0.18,0.82,0.18,45.7
192664800000,1976,2,1975,5,19,7,0.494,0.0829,0.411,22643.1,141.9,141.9,134.8,3,3,3,816.4,794.3,858.5,679.4,657.3,137,137,137,0,0,0,0.168,0.16,0.172,679.4,657.3,721.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.344,0.331,0.368,0.135,0.127,0.151,0.0059,0.0055,0.0067,0.842,0.798,0.928,0.037,0.035,0.041,21.99,21.74,22.12,0.939,0.937,0.941,0.98,0.98,0.98,0.92,0.919,0.922,45.84,44.56,48.25,44.93,43.67,47.29,0,0,0,0,0,0,0.749,0,0.083,0.17,0.83,0.17,45.8
193269600000,1976,2,1975,5,20,7,0.54,0.0829,0.457,24471,153.4,153.4,145.7,4,3,3.7142857142857144,892.1,858.5,941.1,755.1,721.5,137,137,137,0,0,0,0.154,0.146,0.16,755.1,721.5,804.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.397,0.368,0.441,0.168,0.151,0.193,0.0074,0.0067,0.0087,0.869,0.785,0.939,0.039,0.035,0.041,21.66,21.41,21.81,0.933,0.927,0.941,0.974,0.97,0.98,0.908,0.899,0.923,40.84,36.66,48.53,39.8,35.56,47.56,0,0,0,0,0,0,0.809,0,0.083,0.15,0.85,0.15,45.3
193874400000,1976,2,1975,5,21,7,0.647,0.0829,0.564,29069.3,188.7,188.7,173,4,4,4,1070,957.9,1187,932.6,820.9,137,137,137,0,0,0,0.129,0.115,0.143,932.6,820.9,1050,990,990,990,968.1,967.7,968.5,21.9,21.5,22.3,0.566,0.457,0.705,0.3,0.207,0.415,0.014,0.0093,0.019,1.25,0.962,1.61,0.057,0.043,0.075,20.63,19.91,21.31,0.938,0.933,0.94,0.979,0.976,0.98,0.918,0.911,0.921,44.17,40.03,48.15,43.26,39.07,47.18,0,0,0,0,0,0,0.961,0,0.083,0.13,0.87,0.13,44.9
194479200000,1976,3,1975,6,22,7,1.02,0.111,0.659,29700.5,188.6,188.6,176.8,4,4,4,1686,1246,2302,1503,1063,183,183,183,414,0,1019,0.114,0.0795,0.147,1089,1063,1100,990,990,990,970,968.7,971.8,20,18.2,21.3,0.863,0.743,0.926,0.466,0.432,0.48,0.023,0.02,0.026,1.85,1.67,1.94,0.093,0.078,0.11,18.11,16.23,19.65,0.933,0.925,0.939,0.979,0.977,0.98,0.914,0.904,0.92,45.12,40.49,48.11,44.2,39.56,47.15,0,0,0,0,0,0,0.982,0,0.361,0.11,0.65,0.35,29.1
195084000000,1976,3,1975,6,23,7,1.88,0.13,0.665,22825,149,149,135.9,4,4,4,3101,2617,3639,2886,2434,215,183,239,1785,1334,2300,0.0693,0.0624,0.0788,1100,1100,1100,990,990,990,973.7,972.6,974.9,16.3,15.1,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.028,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.34,13.14,15.47,0.905,0.888,0.918,0.97,0.97,0.972,0.878,0.861,0.893,35,31.48,38.31,33.97,30.53,37.25,0,0,0,0,0,0,0.755,0,1.215,0.069,0.35,0.65,12.1
195688800000,1976,3,1975,6,24,7,2.47,0.145,0.665,18726.5,117.4,117.4,111.5,4,4,4,4092,3827,4485,3853,3588,239,239,239,2753,2488,3146,0.0586,0.0533,0.0625,1100,1100,1100,990,990,990,975.8,975.3,976.6,14.2,13.4,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.036,1.94,1.94,1.94,0.14,0.13,0.14,12.22,11.49,12.75,0.871,0.864,0.88,0.97,0.97,0.97,0.845,0.838,0.854,28.73,26.77,30.26,27.87,25.97,29.35,0,0,0,0,0,0,0.619,0,1.805,0.059,0.27,0.73,7.58
196293600000,1976,3,1975,6,25,7,2.95,0.145,0.665,16395.2,102,102,97.59,4,4,4,4873,4595,5205,4634,4356,239,239,239,3534,3256,3866,0.0491,0.0459,0.052,1100,1100,1100,990,990,990.02,977.3,976.8,977.8,12.7,12.2,13.2,0.925,0.918,0.926,0.48,0.48,0.48,0.038,0.036,0.039,1.94,1.93,1.94,0.15,0.15,0.16,10.8,10.27,11.29,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.15,23.91,26.3,24.4,23.19,25.51,0,0,0,0,0,0,0.542,0,2.285,0.049,0.23,0.77,5.56
196898400000,1976,3,1975,6,26,7,3.24,0.188,0.665,8776.88,91.83,91.83,52.24,4,4,4,5358,5278,5434,5047,4944,310.4,239,364,3947,3844,4057,0.0579,0.0443,0.0686,1100,1100,1100,990.04,990.03,990.04,978.1,977.9,978.2,12,11.9,12.1,0.913,0.911,0.915,0.48,0.48,0.48,0.04,0.04,0.04,1.93,1.93,1.93,0.16,0.16,0.16,10.05,9.938,10.16,0.494,0,0.864,0.554,0,0.97,0.479,0,0.838,13.46,0,23.67,13.06,0,22.96,0,0,3,0,0,0.429,0.29,0.429,2.575,0.058,0.21,0.79,2.71
197503200000,1976,4,1975,7,27,7,3.1,0.22,0.665,15748.7,95.88,95.88,93.74,4,4,4,5131,4967,5278,4767,4603,364,364,364,3667,3503,3814,0.071,0.069,0.0733,1100,1100,1100,990.02,990,990.03,977.7,977.5,977.9,12.3,12.1,12.5,0.92,0.915,0.926,0.48,0.48,0.48,0.039,0.038,0.04,1.93,1.93,1.94,0.16,0.15,0.16,10.37,10.16,10.61,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.16,23.67,24.71,23.44,22.96,23.97,0,0,0,0,0,0,0.521,0,2.435,0.071,0.21,0.79,5.08
198108000000,1976,4,1975,7,28,7,2.78,0.22,0.665,17148,104.2,104.2,102.1,4,4,4,4593,4462,4838,4229,4098,364,364,364,3129,2998,3374,0.0793,0.0752,0.0816,1100,1100,1100,990,990,990,976.8,976.5,977.2,13.2,12.8,13.5,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.036,0.038,1.94,1.94,1.94,0.15,0.14,0.15,11.29,10.84,11.53,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.31,25.26,26.86,25.52,24.5,26.06,0,0,0,0,0,0,0.567,0,2.115,0.079,0.24,0.76,6.17
198712800000,1976,4,1975,7,29,7,2.66,0.19,0.665,17669.4,106,106,105.2,4,4,4,4405,4353,4432,4091,4058,314.7,295,364,2991,2958,3020,0.0714,0.0668,0.0821,1100,1100,1100,990,990,990,976.4,976.3,976.5,13.6,13.5,13.7,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.035,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.64,11.59,11.73,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,27.11,26.99,27.33,26.29,26.18,26.51,0,0,0,0,0,0,0.584,0,1.995,0.071,0.25,0.75,6.64
199317600000,1976,4,1975,7,30,7,2.68,0.186,0.665,17611.2,106,106,104.8,4,4,4,4426,4353,4501,4119,4058,307.9,295,340,3018,2958,3061,0.0695,0.0666,0.0756,1100,1100,1100,990,990,990,976.5,976.3,976.6,13.5,13.4,13.7,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.6,11.46,11.73,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,27.02,26.7,27.33,26.21,25.9,26.51,0,0,0,0,0,0,0.582,0,2.015,0.069,0.25,0.75,6.57
199922400000,1976,5,1975,8,31,7,2.67,0.206,0.665,17625.3,106.3,106.3,104.9,4,4,4,4421,4336,4501,4081,3996,340,340,340,2981,2896,3061,0.0769,0.0755,0.0784,1100,1100,1100,990,990,990,976.5,976.3,976.6,13.5,13.4,13.7,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.61,11.46,11.76,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,27.04,26.7,27.4,26.23,25.9,26.58,0,0,0,0,0,0,0.583,0,2.005,0.077,0.25,0.75,6.6
200527200000,1976,5,1975,8,32,7,2.44,0.206,0.665,18846.5,114.7,114.7,112.2,4,4,4,4041,3931,4227,3701,3591,340,340,340,2601,2491,2787,0.0842,0.0804,0.0865,1100,1100,1100,990,990,990,975.7,975.5,976.1,14.3,13.9,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.31,11.96,12.53,0.871,0.864,0.875,0.97,0.97,0.97,0.845,0.838,0.849,28.91,27.87,29.57,28.05,27.03,28.68,0,0,0,0,0,0,0.623,0,1.775,0.084,0.27,0.73,7.72
201132000000,1976,5,1975,8,33,7,2.19,0.206,0.665,20573,126.3,126.3,122.5,4,4,4,3624,3470,3931,3284,3130,340,340,340,2184,2030,2491,0.094,0.0865,0.098,1100,1100,1100,990,990,990,974.9,974.6,975.5,15.1,14.5,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.18,12.53,13.5,0.888,0.875,0.894,0.97,0.97,0.97,0.861,0.849,0.867,31.56,29.57,32.55,30.61,28.68,31.57,0,0,0,0,0,0,0.68,0,1.525,0.094,0.3,0.7,9.39
201736800000,1976,5,1975,8,34,7,1.92,0.206,0.665,22474.8,139.2,139.2,133.8,4,4,4,3171,2964,3382,2831,2624,340,340,340,1731,1524,1942,0.107,0.101,0.115,1100,1100,1100,990,990,990,973.9,973.4,974.4,16.1,15.6,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.15,13.69,14.63,0.903,0.897,0.909,0.97,0.97,0.97,0.876,0.87,0.882,34.48,33.11,35.88,33.44,32.12,34.8,0,0,0,0,0,0,0.743,0,1.255,0.11,0.35,0.65,11.7
202341600000,1976,5,1975,8,35,7,1.68,0.181,0.665,24288.4,149.7,149.7,144.6,4,4,4,2770,2592,2943,2471,2299,299.7,293,340,1371,1199,1503,0.108,0.101,0.116,1100,1100,1100,990,990,990,973,972.5,973.4,17,16.6,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.1,14.68,15.53,0.914,0.91,0.919,0.971,0.97,0.973,0.887,0.882,0.894,37.23,36.02,38.48,36.14,34.94,37.43,0,0,0,0,0,0,0.803,0,1.015,0.11,0.4,0.6,14.5
202946400000,1976,6,1975,9,36,7,1.44,0.177,0.665,26227.9,160.6,160.6,156.1,4,4,4,2375,2217,2554,2082,1924,293,293,293,981.6,824,1161,0.124,0.115,0.132,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.05,15.62,16.43,0.924,0.92,0.926,0.976,0.973,0.978,0.901,0.895,0.906,39.99,38.75,41.04,39.03,37.71,40.15,0,0,0,0,0,0,0.867,0,0.775,0.12,0.46,0.54,18.2
203551200000,1976,6,1975,9,37,7,1.24,0.177,0.665,27763.4,169.2,169.2,165.3,4,4,4,2051,1922,2169,1758,1629,293,293,293,658.3,529,776,0.143,0.135,0.152,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.85,16.55,17.21,0.928,0.927,0.93,0.98,0.979,0.98,0.909,0.907,0.911,42.17,41.36,43.16,41.31,40.49,42.3,0,0,0,0,0,0,0.918,0,0.575,0.14,0.54,0.46,22.4
204156000000,1976,6,1975,9,38,7,1.05,0.177,0.665,29471.6,179.8,179.8,175.4,4,4,4,1743,1617,1872,1450,1324,293,293,293,350.4,224,479,0.169,0.157,0.181,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.924,0.919,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.1,17.79,17.37,18.2,0.933,0.931,0.935,0.98,0.98,0.98,0.914,0.912,0.916,44.75,43.61,45.88,43.86,42.74,44.96,0,0,0,0,0,0,0.975,0,0.385,0.17,0.63,0.37,28.1
204760800000,1976,6,1975,9,39,7,0.879,0.164,0.665,31237.5,189.6,189.6,185.9,4,4,4,1453,1356,1560,1181,1100,271.9,256,293,81.57,0,167,0.187,0.177,0.197,1100,1100,1100,990,990,990,969.3,969,969.7,20.7,20.3,21,0.868,0.827,0.913,0.48,0.479,0.48,0.023,0.023,0.024,1.88,1.84,1.93,0.091,0.088,0.095,18.78,18.39,19.14,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.916,0.919,47.43,46.39,48.38,46.48,45.46,47.41,0,0,0,0,0,0,1.03,0,0.214,0.19,0.76,0.24,35.5
205365600000,1976,7,1975,10,40,7,0.73,0.155,0.575,28903.9,185.1,185.1,172,4,4,4,1206,1132,1311,950.4,876.3,256,256,256,0,0,0,0.212,0.195,0.226,950.4,876.3,1055,990,990,990,968.5,968.3,968.9,21.5,21.1,21.7,0.619,0.538,0.762,0.314,0.251,0.422,0.015,0.012,0.02,1.33,1.13,1.68,0.062,0.052,0.079,20.12,19.45,20.56,0.937,0.935,0.939,0.98,0.979,0.98,0.919,0.915,0.92,43.9,41.3,47.22,43.01,40.43,46.27,0,0,0,0,0,0,0.956,0,0.155,0.21,0.79,0.21,39.6
205970400000,1976,7,1975,10,41,7,0.639,0.155,0.484,25124.1,160.7,160.7,149.5,4,3,3.857142857142857,1057,976.8,1126,801,720.8,256,256,256,0,0,0,0.242,0.227,0.262,801,720.8,869.8,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.469,0.395,0.532,0.197,0.15,0.246,0.009,0.0068,0.011,0.976,0.871,1.11,0.045,0.04,0.051,20.95,20.59,21.24,0.933,0.929,0.94,0.975,0.97,0.98,0.909,0.901,0.922,40.04,36.93,47.06,39.03,35.82,46.12,0,0,0,0,0,0,0.831,0,0.155,0.24,0.76,0.24,39.3
206575200000,1976,7,1975,10,42,7,0.536,0.155,0.381,20658.6,135.4,135.4,123,3,3,3,886.3,819.3,957.9,630.3,563.3,256,256,256,0,0,0,0.289,0.267,0.312,630.3,563.3,701.9,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.335,0.297,0.378,0.118,0.0953,0.141,0.0053,0.0042,0.0063,0.768,0.641,0.906,0.034,0.028,0.041,21.79,21.36,22.18,0.934,0.928,0.939,0.978,0.972,0.98,0.913,0.902,0.921,41.92,37.91,46.05,40.99,36.83,45.13,0,0,0,0,0,0,0.683,0,0.155,0.29,0.71,0.29,38.5
207180000000,1976,7,1975,10,43,7,0.441,0.15,0.29,16168.8,103.9,103.9,96.24,3,2,2.5714285714285716,728.4,682.3,783.8,480.1,435.9,248.3,202,256,0,0,0,0.341,0.296,0.37,480.1,435.9,527.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.249,0.224,0.276,0.0669,0.0572,0.0811,0.0029,0.0025,0.0035,0.585,0.491,0.704,0.025,0.021,0.03,22.6,22.39,22.88,0.929,0.919,0.941,0.974,0.97,0.98,0.905,0.892,0.922,39.7,32.9,49.03,38.71,31.91,48.05,0,0,0,0,0,0,0.535,0,0.151,0.34,0.66,0.34,36.7
207784800000,1976,8,1975,11,44,7,0.379,0.122,0.257,14771.6,95.63,95.63,87.93,2,2,2,626.9,589.2,666.8,424.9,387.2,202,202,202,0,0,0,0.323,0.303,0.343,424.9,387.2,464.8,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.215,0.2,0.235,0.055,0.0474,0.063,0.0023,0.002,0.0027,0.591,0.512,0.68,0.025,0.022,0.029,23,22.75,23.24,0.936,0.932,0.941,0.98,0.978,0.98,0.917,0.912,0.922,44.87,41.1,48.79,43.96,40.22,47.81,0,0,0,0,0,0,0.488,0,0.122,0.32,0.68,0.32,39
208389600000,1976,8,1975,11,45,7,0.338,0.122,0.216,12423.9,76.69,76.69,73.95,2,2,2,559.2,542,571.9,357.2,340,202,202,202,0,0,0,0.361,0.353,0.373,357.2,340,369.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.183,0.194,0.0414,0.038,0.044,0.0017,0.0016,0.0018,0.456,0.426,0.48,0.019,0.018,0.02,23.43,23.35,23.54,0.927,0.924,0.929,0.972,0.97,0.975,0.901,0.896,0.905,38.04,36.25,39.34,36.98,35.16,38.34,0,0,0,0,0,0,0.411,0,0.122,0.36,0.64,0.36,36.8
208994400000,1976,8,1975,11,46,7,0.31,0.122,0.187,10788,69.47,69.47,64.21,2,2,2,512,489.3,537.8,310,287.3,202,202,202,0,0,0,0.395,0.376,0.413,310,287.3,335.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.164,0.182,0.032,0.0275,0.0372,0.0013,0.0011,0.0015,0.375,0.338,0.418,0.016,0.014,0.017,23.72,23.56,23.86,0.918,0.913,0.923,0.97,0.97,0.97,0.891,0.886,0.895,33.1,30.71,35.81,32.11,29.79,34.73,0,0,0,0,0,0,0.357,0,0.123,0.39,0.6,0.4,34.8
209599200000,1976,8,1975,11,47,7,0.285,0.122,0.163,9385.64,58.89,58.89,55.87,2,2,2,471.5,459.3,486,269.5,257.3,202,202,202,0,0,0,0.429,0.416,0.44,269.5,257.3,284,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.158,0.154,0.163,0.0239,0.0215,0.0268,0.00098,0.00088,0.0011,0.311,0.292,0.333,0.013,0.012,0.014,23.97,23.88,24.04,0.909,0.906,0.913,0.97,0.97,0.97,0.882,0.879,0.885,28.8,27.49,30.36,27.93,26.67,29.44,0,0,0,0,0,0,0.31,0,0.122,0.43,0.57,0.43,32.9
210204000000,1976,8,1975,11,48,7,0.27,0.098,0.172,9990.41,64.33,64.33,59.47,2,2,2,446.5,435.5,455.7,284.5,251.1,162,146,202,0,0,0,0.362,0.322,0.446,284.5,251.1,307.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.16,0.152,0.166,0.0269,0.0202,0.0314,0.0011,0.00083,0.0013,0.331,0.283,0.364,0.014,0.012,0.015,24.06,24,24.1,0.913,0.905,0.918,0.97,0.97,0.97,0.885,0.878,0.89,30.65,26.83,33.16,29.73,26.02,32.17,0,0,0,0,0,0,0.33,0,0.098,0.36,0.64,0.36,37
210808800000,1976,9,1975,12,49,7,0.252,0.0883,0.163,9504.99,58.83,58.83,56.58,2,2,2,415.9,408,426.6,269.9,262,146,146,146,0,0,0,0.351,0.342,0.358,269.9,262,280.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.153,0.15,0.157,0.024,0.0224,0.0261,0.00098,0.00091,0.0011,0.306,0.294,0.322,0.012,0.012,0.013,24.22,24.16,24.27,0.91,0.908,0.912,0.97,0.97,0.97,0.882,0.881,0.885,29.16,28.31,30.33,28.29,27.46,29.42,0,0,0,0,0,0,0.314,0,0.089,0.35,0.65,0.35,37.7
211413600000,1976,9,1975,12,50,7,0.241,0.0883,0.153,8894.52,53.85,53.85,52.94,2,2,2,398.6,391.8,402.9,252.6,245.8,146,146,146,0,0,0,0.366,0.362,0.373,252.6,245.8,256.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.147,0.145,0.148,0.0205,0.0192,0.0214,0.00083,0.00078,0.00087,0.28,0.271,0.287,0.011,0.011,0.012,24.33,24.3,24.37,0.906,0.904,0.907,0.97,0.97,0.97,0.879,0.876,0.88,27.29,26.54,27.76,26.47,25.74,26.93,0,0,0,0,0,0,0.294,0,0.088,0.37,0.63,0.37,36.9
212018400000,1976,9,1975,12,51,7,0.23,0.0883,0.142,8256.33,51.49,51.49,49.14,2,2,2,381.1,377.1,391.8,235.1,231.1,146,146,146,0,0,0,0.383,0.373,0.387,235.1,231.1,245.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.141,0.139,0.145,0.017,0.0162,0.0192,0.00069,0.00066,0.00078,0.256,0.25,0.271,0.01,0.01,0.011,24.44,24.37,24.46,0.899,0.898,0.904,0.97,0.97,0.97,0.872,0.871,0.876,25.33,24.88,26.54,24.57,24.14,25.74,0,0,0,0,0,0,0.273,0,0.088,0.38,0.62,0.38,35.9
212623200000,1976,9,1975,12,52,7,0.227,0.0816,0.145,8453,53.33,53.33,50.32,2,2,2,374.8,373,377.1,239.9,227,134.9,120,146,0,0,0,0.36,0.322,0.391,239.9,227,253,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.142,0.138,0.145,0.018,0.0154,0.0206,0.00073,0.00062,0.00083,0.262,0.244,0.279,0.011,0.0099,0.011,24.46,24.46,24.49,0.901,0.896,0.906,0.97,0.97,0.97,0.874,0.869,0.879,25.94,24.42,27.49,25.16,23.69,26.67,0,0,0,0,0,0,0.28,0,0.082,0.36,0.64,0.36,37.2
213228000000,1976,10,1976,1,1,7,0.227,0.0726,0.154,9042.82,54.2,54.2,53.83,2,2,2,375.4,373,377.1,255.4,253,120,120,120,0,0,0,0.32,0.318,0.322,255.4,253,257.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.146,0.145,0.146,0.0211,0.0206,0.0214,0.00085,0.00083,0.00087,0.282,0.279,0.285,0.011,0.011,0.012,24.44,24.43,24.46,0.907,0.906,0.907,0.97,0.97,0.97,0.879,0.879,0.88,27.75,27.49,27.94,26.91,26.67,27.1,0,0,0,0,0,0,0.299,0,0.073,0.32,0.68,0.32,39.8
213832800000,1976,10,1976,1,2,7,0.23,0.0726,0.158,9236.12,54.98,54.98,54.98,2,2,2,380.8,380.8,380.8,260.8,260.8,120,120,120,0,0,0,0.315,0.315,0.315,260.8,260.8,260.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.148,0.148,0.148,0.0222,0.0222,0.0222,0.0009,0.0009,0.0009,0.29,0.29,0.29,0.012,0.012,0.012,24.41,24.41,24.41,0.908,0.908,0.908,0.97,0.97,0.97,0.881,0.881,0.881,28.34,28.34,28.34,27.49,27.49,27.49,0,0,0,0,0,0,0.305,0,0.072,0.32,0.69,0.31,40.2
214437600000,1976,10,1976,1,3,7,0.23,0.0726,0.157,9217.37,54.98,54.98,54.87,2,2,2,380.3,377.1,380.8,260.3,257.1,120,120,120,0,0,0,0.315,0.315,0.318,260.3,257.1,260.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.148,0.146,0.148,0.0221,0.0214,0.0222,0.00089,0.00087,0.0009,0.289,0.285,0.29,0.012,0.012,0.012,24.41,24.41,24.43,0.908,0.907,0.908,0.97,0.97,0.97,0.88,0.88,0.881,28.28,27.94,28.34,27.43,27.1,27.49,0,0,0,0,0,0,0.305,0,0.073,0.32,0.68,0.32,40.1
215042400000,1976,10,1976,1,4,7,0.232,0.0726,0.16,9345.19,56.72,56.72,55.63,2,2,2,383.9,377.1,389.1,263.9,257.1,120,120,120,0,0,0,0.312,0.308,0.318,263.9,257.1,269.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.149,0.146,0.151,0.0228,0.0214,0.0238,0.00092,0.00087,0.00097,0.295,0.285,0.303,0.012,0.012,0.012,24.39,24.35,24.43,0.909,0.907,0.91,0.97,0.97,0.97,0.881,0.88,0.882,28.67,27.94,29.24,27.81,27.1,28.36,0,0,0,0,0,0,0.309,0,0.072,0.31,0.69,0.31,40.3
215647200000,1976,11,1976,2,5,7,0.23,0.0689,0.161,9442.34,57.51,57.51,56.2,2,2,2,380.3,377.1,386.5,266.3,263.1,114,114,114,0,0,0,0.3,0.295,0.302,266.3,263.1,272.5,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.149,0.148,0.151,0.0233,0.0226,0.0245,0.00094,0.00092,0.00099,0.298,0.293,0.307,0.012,0.012,0.012,24.4,24.36,24.42,0.909,0.908,0.911,0.97,0.97,0.97,0.882,0.881,0.883,28.97,28.62,29.64,28.1,27.76,28.75,0,0,0,0,0,0,0.312,0,0.069,0.3,0.7,0.3,41.1
216252000000,1976,11,1976,2,6,7,0.223,0.0689,0.154,9030.9,54.66,54.66,53.76,2,2,2,368.7,364.7,373,254.7,250.7,114,114,114,0,0,0,0.31,0.306,0.313,254.7,250.7,259,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.145,0.143,0.146,0.0209,0.0201,0.0218,0.00085,0.00081,0.00088,0.281,0.275,0.287,0.011,0.011,0.012,24.48,24.45,24.5,0.906,0.906,0.907,0.97,0.97,0.97,0.879,0.878,0.88,27.71,27.28,28.18,26.88,26.46,27.33,0,0,0,0,0,0,0.299,0,0.069,0.31,0.69,0.31,40.5
216856800000,1976,11,1976,2,7,7,0.225,0.0683,0.157,9199.7,56.45,56.45,54.76,2,2,2,372.3,370.4,373,259.4,256.4,112.9,106,114,0,0,0,0.303,0.284,0.308,259.4,256.4,267,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.146,0.145,0.147,0.0219,0.0213,0.0234,0.00088,0.00086,0.00095,0.287,0.283,0.297,0.012,0.011,0.012,24.45,24.44,24.47,0.908,0.907,0.909,0.97,0.97,0.97,0.88,0.88,0.882,28.23,27.89,29.1,27.38,27.05,28.22,0,0,0,0,0,0,0.304,0,0.068,0.3,0.7,0.3,40.9
217461600000,1976,11,1976,2,8,7,0.234,0.0641,0.17,9974.68,61.73,61.73,59.37,2,2,2,386.9,373,398.1,280.9,267,106,106,106,0,0,0,0.274,0.266,0.284,280.9,267,292.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.147,0.156,0.0262,0.0234,0.0284,0.0011,0.00095,0.0012,0.318,0.297,0.336,0.013,0.012,0.014,24.35,24.27,24.44,0.913,0.909,0.915,0.97,0.97,0.97,0.885,0.882,0.888,30.6,29.1,31.82,29.69,28.22,30.86,0,0,0,0,0,0,0.33,0,0.064,0.27,0.73,0.27,42.6
218066400000,1976,11,1976,2,9,7,0.245,0.0693,0.176,10304.3,62.33,62.33,61.34,2,2,2,405.4,398.1,413.7,290.8,284.9,114.6,106,118,0,0,0,0.282,0.266,0.293,290.8,284.9,295.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.155,0.159,0.0282,0.027,0.0291,0.0011,0.0011,0.0012,0.335,0.326,0.343,0.014,0.013,0.014,24.24,24.2,24.27,0.915,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.888,31.62,30.96,32.13,30.67,30.03,31.16,0,0,0,0,0,0,0.341,0,0.069,0.28,0.72,0.28,42.1
218671200000,1976,12,1976,3,10,7,0.26,0.0714,0.188,11009.6,66.86,66.86,65.53,2,2,2,429.1,426.6,435.5,311.1,308.6,118,118,118,0,0,0,0.275,0.271,0.277,311.1,308.6,317.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.164,0.164,0.167,0.0322,0.0317,0.0335,0.0013,0.0013,0.0014,0.368,0.364,0.378,0.015,0.015,0.015,24.1,24.06,24.12,0.919,0.918,0.92,0.97,0.97,0.97,0.891,0.891,0.892,33.78,33.51,34.46,32.77,32.51,33.43,0,0,0,0,0,0,0.364,0,0.072,0.27,0.72,0.28,42.3
219276000000,1976,12,1976,3,11,7,0.282,0.0714,0.21,12316.6,79.6,79.6,73.31,2,2,2,465.9,440,494.7,347.9,322,118,118,118,0,0,0,0.254,0.239,0.268,347.9,322,376.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.168,0.188,0.0396,0.0344,0.0453,0.0016,0.0014,0.0019,0.432,0.386,0.484,0.018,0.016,0.02,23.87,23.69,24.03,0.925,0.921,0.93,0.972,0.97,0.978,0.9,0.893,0.91,37.69,34.95,40.71,36.66,33.9,39.8,0,0,0,0,0,0,0.407,0,0.072,0.25,0.74,0.26,43.7
219880800000,1976,12,1976,3,12,7,0.308,0.0714,0.237,13914.8,85.52,85.52,82.83,2,2,2,509.8,494.7,523,391.8,376.7,118,118,118,0,0,0,0.232,0.226,0.239,391.8,376.7,405,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.188,0.198,0.0484,0.0453,0.051,0.002,0.0019,0.0021,0.513,0.484,0.539,0.021,0.02,0.022,23.59,23.51,23.69,0.933,0.93,0.935,0.98,0.978,0.98,0.914,0.91,0.916,42.27,40.71,43.63,41.41,39.8,42.76,0,0,0,0,0,0,0.46,0,0.071,0.23,0.77,0.23,45.2
220485600000,1976,12,1976,3,13,7,0.33,0.075,0.255,14912.8,91.05,91.05,88.77,2,2,2,545.9,527.3,556.2,421.9,409.3,124,118,139,0,0,0,0.227,0.214,0.25,421.9,409.3,433,990,990,990,966.1,966,966.1,23.9,23.9,24,0.204,0.199,0.207,0.0544,0.0519,0.0566,0.0023,0.0022,0.0024,0.573,0.547,0.596,0.024,0.023,0.025,23.37,23.32,23.48,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,45.29,44.08,46.45,44.38,43.19,45.52,0,0,0,0,0,0,0.493,0,0.075,0.23,0.77,0.23,45.2
221090400000,1977,1,1976,4,14,7,0.364,0.0841,0.28,15999,98.11,98.11,95.23,3,2,2.4285714285714284,601.4,566.9,623.8,462.4,427.9,139,139,139,0,0,0,0.231,0.223,0.245,462.4,427.9,484.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.224,0.207,0.236,0.0625,0.0556,0.067,0.0026,0.0023,0.0028,0.568,0.465,0.664,0.024,0.02,0.028,23.13,23.03,23.26,0.931,0.918,0.941,0.976,0.97,0.98,0.908,0.891,0.922,41.65,32.72,49.17,40.68,31.74,48.19,0,0,0,0,0,0,0.529,0,0.084,0.23,0.77,0.23,44
221695200000,1977,1,1976,4,15,7,0.383,0.0841,0.299,16769.5,105,105,99.82,3,3,3,632.8,618.7,659.9,493.8,479.7,139,139,139,0,0,0,0.22,0.211,0.225,493.8,479.7,520.9,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.241,0.233,0.256,0.0696,0.0659,0.0784,0.003,0.0028,0.0033,0.502,0.479,0.548,0.021,0.02,0.023,23.07,22.91,23.15,0.921,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.897,34.3,33.37,36.07,33.27,32.37,34.99,0,0,0,0,0,0,0.555,0,0.084,0.22,0.78,0.22,43.8
222300000000,1977,1,1976,4,16,7,0.433,0.0791,0.354,19788.8,128,128,117.8,3,3,3,716.3,659.9,779.4,585.4,520.9,130.9,120,139,0,0,0,0.183,0.167,0.211,585.4,520.9,640.4,990,990,990,966.8,966.5,967,23.2,23,23.5,0.291,0.256,0.324,0.104,0.0784,0.122,0.0045,0.0033,0.0053,0.665,0.548,0.768,0.029,0.023,0.033,22.57,22.21,22.91,0.931,0.924,0.936,0.976,0.97,0.98,0.909,0.897,0.917,40.21,36.07,43.53,39.26,34.99,42.66,0,0,0,0,0,0,0.654,0,0.079,0.18,0.82,0.18,45.7
222904800000,1977,1,1976,4,17,7,0.502,0.0726,0.43,23409.6,152.2,152.2,139.3,4,3,3.4285714285714284,830.4,748.2,914.1,710.4,628.2,120,120,120,0,0,0,0.145,0.131,0.16,710.4,628.2,794.1,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.366,0.313,0.429,0.15,0.118,0.187,0.0066,0.0051,0.0083,0.826,0.741,0.894,0.036,0.032,0.04,21.95,21.55,22.37,0.934,0.927,0.94,0.977,0.97,0.98,0.913,0.899,0.921,42.1,36.94,47.07,41.13,35.83,46.13,0,0,0,0,0,0,0.774,0,0.072,0.14,0.86,0.14,46.6
223509600000,1977,1,1976,4,18,7,0.519,0.0943,0.424,23128.7,142.5,142.5,137.7,4,3,3.142857142857143,857.6,847.1,863.5,701.6,685.1,156,120,162,0,0,0,0.182,0.14,0.191,701.6,685.1,738.5,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.361,0.352,0.378,0.142,0.136,0.159,0.0062,0.006,0.007,0.863,0.778,0.889,0.038,0.034,0.039,21.81,21.76,21.89,0.938,0.927,0.94,0.979,0.97,0.98,0.918,0.899,0.921,45.15,36.72,46.9,44.19,35.62,45.96,0,0,0,0,0,0,0.765,0,0.095,0.18,0.82,0.18,44.6
224114400000,1977,2,1976,5,19,7,0.561,0.0915,0.469,24986.9,154.4,154.4,148.7,4,3,3.7142857142857144,926.9,891.9,957.9,775.6,729.9,151.3,137,162,0,0,0,0.164,0.145,0.182,775.6,729.9,810,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.42,0.382,0.447,0.179,0.155,0.198,0.008,0.0069,0.0089,0.918,0.818,0.99,0.041,0.036,0.044,21.47,21.36,21.63,0.934,0.928,0.942,0.975,0.97,0.98,0.911,0.9,0.923,41.61,36.99,49.18,40.6,35.88,48.2,0,0,0,0,0,0,0.826,0,0.092,0.16,0.84,0.16,44.5
224719200000,1977,2,1976,5,20,7,0.619,0.0829,0.536,27957.7,181.4,181.4,166.4,4,4,4,1023,952.4,1126,886.3,815.4,137,137,137,0,0,0,0.134,0.122,0.144,886.3,815.4,988.8,990,990,990,968,967.7,968.3,22,21.7,22.3,0.517,0.452,0.616,0.259,0.202,0.341,0.012,0.0091,0.016,1.13,0.948,1.39,0.051,0.043,0.064,20.91,20.32,21.34,0.936,0.933,0.94,0.979,0.976,0.98,0.916,0.91,0.921,42.5,39.81,46.28,41.6,38.84,45.35,0,0,0,0,0,0,0.925,0,0.083,0.13,0.87,0.13,45.2
225324000000,1977,2,1976,5,21,7,0.772,0.0829,0.657,32051.6,193.6,193.6,190.8,4,4,4,1276,1200,1432,1139,1063,137,137,137,52.57,0,195,0.108,0.0957,0.114,1087,1063,1100,990,990,990,968.8,968.5,969.3,21.2,20.7,21.5,0.782,0.724,0.861,0.463,0.431,0.48,0.022,0.02,0.023,1.77,1.65,1.88,0.083,0.077,0.09,19.46,18.86,19.82,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,48.67,47.64,49.4,47.7,46.69,48.41,0,0,0,0,0,0,1.06,0,0.115,0.11,0.85,0.15,41.5
225928800000,1977,2,1976,5,22,7,1.04,0.107,0.665,29599.8,184.4,184.4,176.2,4,4,4,1724,1493,1967,1547,1356,176.4,137,183,447.4,256,684,0.103,0.0918,0.117,1100,1100,1100,990,990,990,970.2,969.5,971,19.8,19,20.5,0.914,0.887,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.098,0.093,0.1,17.86,17.07,18.64,0.933,0.929,0.936,0.98,0.98,0.98,0.914,0.911,0.917,44.95,42.77,47.04,44.05,41.91,46.1,0,0,0,0,0,0,0.979,0,0.375,0.1,0.64,0.36,28.5
226533600000,1977,3,1976,6,23,7,1.22,0.111,0.665,27879.8,167.1,167.1,166,4,4,4,2021,1983,2077,1838,1800,183,183,183,738.4,700,794,0.0905,0.0881,0.0923,1100,1100,1100,990,990,990,971.1,971,971.3,18.9,18.7,19,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.91,16.77,17.01,0.928,0.928,0.929,0.98,0.98,0.98,0.91,0.909,0.91,42.33,41.96,42.62,41.49,41.13,41.76,0,0,0,0,0,0,0.922,0,0.555,0.091,0.55,0.45,22.9
227138400000,1977,3,1976,6,24,7,1.28,0.111,0.665,27433.7,164.5,164.5,163.3,4,4,4,2121,2077,2155,1938,1894,183,183,183,837.9,794,872,0.0863,0.0849,0.0881,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.67,16.58,16.77,0.927,0.927,0.928,0.98,0.979,0.98,0.908,0.907,0.909,41.67,41.45,41.96,40.82,40.58,41.13,0,0,0,0,0,0,0.907,0,0.615,0.087,0.52,0.48,21.4
227743200000,1977,3,1976,6,25,7,1.34,0.111,0.665,26961.6,162.2,162.2,160.5,4,4,4,2221,2162,2294,2038,1979,183,183,183,938.3,879,1011,0.0824,0.0798,0.0847,1100,1100,1100,990,990,990,971.6,971.5,971.8,18.4,18.2,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.42,16.25,16.57,0.926,0.925,0.927,0.978,0.977,0.979,0.906,0.904,0.907,41.02,40.54,41.41,40.12,39.61,40.54,0,0,0,0,0,0,0.892,0,0.675,0.083,0.5,0.5,20.1
228348000000,1977,3,1976,6,26,7,1.45,0.119,0.665,26118.6,158,158,155.5,4,4,4,2399,2310,2497,2201,2127,197.6,183,217,1101,1027,1180,0.0822,0.0764,0.0895,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16,15.76,16.21,0.923,0.921,0.925,0.976,0.974,0.977,0.901,0.897,0.904,39.84,39.16,40.43,38.87,38.15,39.5,0,0,0,0,0,0,0.864,0,0.785,0.082,0.46,0.54,18
228952800000,1977,4,1976,7,27,7,1.57,0.131,0.665,25144.7,151.2,151.2,149.7,4,4,4,2594,2543,2646,2377,2326,217,217,217,1277,1226,1329,0.0837,0.082,0.0853,1100,1100,1100,990,990,990,972.5,972.4,972.7,17.5,17.3,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.52,15.4,15.65,0.919,0.917,0.92,0.973,0.972,0.974,0.894,0.892,0.896,38.47,38.1,38.83,37.42,37.04,37.8,0,0,0,0,0,0,0.832,0,0.905,0.083,0.42,0.58,16
229557600000,1977,4,1976,7,28,7,1.6,0.131,0.665,24887.6,148.1,148.1,148.1,4,4,4,2646,2646,2646,2429,2429,217,217,217,1329,1329,1329,0.082,0.082,0.082,1100,1100,1100,990,990,990,972.7,972.7,972.7,17.3,17.3,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.4,15.4,15.4,0.917,0.917,0.917,0.972,0.972,0.972,0.892,0.892,0.892,38.1,38.1,38.1,37.04,37.04,37.04,0,0,0,0,0,0,0.823,0,0.935,0.082,0.42,0.58,15.6
230162400000,1977,4,1976,7,29,7,1.59,0.131,0.665,24999.5,149,149,148.8,4,4,4,2623,2617,2646,2406,2400,217,217,217,1306,1300,1329,0.0827,0.082,0.0829,1100,1100,1100,990,990,990,972.6,972.6,972.7,17.4,17.3,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.45,15.4,15.47,0.918,0.917,0.918,0.972,0.972,0.972,0.893,0.892,0.893,38.26,38.1,38.31,37.2,37.04,37.25,0,0,0,0,0,0,0.827,0,0.925,0.082,0.42,0.58,15.7
230767200000,1977,4,1976,7,30,7,1.6,0.136,0.665,24852.9,149,149,147.9,4,4,4,2653,2617,2705,2427,2400,225.4,217,276,1327,1300,1364,0.0849,0.0809,0.102,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.38,15.26,15.47,0.917,0.916,0.918,0.972,0.971,0.972,0.891,0.889,0.893,38.05,37.69,38.31,36.98,36.6,37.25,0,0,0,0,0,0,0.822,0,0.935,0.085,0.42,0.58,15.5
231372000000,1977,5,1976,8,31,7,1.68,0.167,0.665,24269.6,146.1,146.1,144.5,4,4,4,2771,2716,2820,2495,2440,276,276,276,1395,1340,1444,0.0997,0.0979,0.102,1100,1100,1100,990,990,990,973,972.8,973.1,17,16.9,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.1,14.98,15.23,0.914,0.913,0.916,0.97,0.97,0.971,0.887,0.886,0.889,37.22,36.88,37.61,36.12,35.78,36.51,0,0,0,0,0,0,0.803,0,1.015,0.099,0.4,0.6,14.4
231976800000,1977,5,1976,8,32,7,1.71,0.186,0.665,24014.4,143.6,143.6,142.9,4,4,4,2826,2803,2831,2518,2482,308.1,276,321,1417,1382,1455,0.109,0.0975,0.115,1100,1100,1100,990,990,990,973.1,973,973.1,16.9,16.9,17,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,14.97,14.95,15.02,0.913,0.913,0.913,0.97,0.97,0.97,0.885,0.885,0.886,36.84,36.8,37,35.74,35.7,35.89,0,0,0,0,0,0,0.794,0,1.045,0.11,0.39,0.61,14
232581600000,1977,5,1976,8,33,7,1.65,0.194,0.665,24517.5,149,149,145.9,4,4,4,2721,2617,2803,2400,2296,321,321,321,1300,1196,1382,0.118,0.115,0.123,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.22,15.02,15.47,0.915,0.913,0.918,0.971,0.97,0.972,0.889,0.886,0.893,37.58,37,38.31,36.48,35.89,37.25,0,0,0,0,0,0,0.811,0,0.985,0.12,0.4,0.6,14.9
