datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
362008800000,1981,6,1980,9,38,7,0.629,0.155,0.474,24693.1,159.1,159.1,147,4,3,3.7142857142857144,1040,952.4,1117,783.2,695.4,257,257,257,0,0,0,0.248,0.23,0.27,783.2,695.4,860,990,990,990,968,967.7,968.3,22,21.7,22.3,0.452,0.372,0.523,0.186,0.139,0.238,0.0085,0.0062,0.011,0.961,0.874,1.09,0.044,0.04,0.05,21.02,20.64,21.4,0.934,0.929,0.94,0.975,0.97,0.98,0.911,0.901,0.922,40.98,36.99,47,39.99,35.88,46.06,0,0,0,0,0,0,0.817,0,0.155,0.25,0.75,0.25,39.3
362613600000,1981,6,1980,9,39,7,0.51,0.142,0.368,20075.6,129.7,129.7,119.5,3,3,3,843.7,779.4,924.7,608.2,552.4,235.6,227,257,0,0,0,0.279,0.263,0.291,608.2,552.4,667.7,990,990,990,967.3,967,967.6,22.7,22.4,23,0.319,0.286,0.356,0.111,0.0909,0.13,0.0049,0.004,0.0058,0.722,0.617,0.837,0.032,0.027,0.037,22,21.56,22.37,0.933,0.927,0.938,0.977,0.971,0.98,0.911,0.9,0.919,40.78,37.45,44.13,39.83,36.34,43.25,0,0,0,0,0,0,0.664,0,0.142,0.28,0.72,0.28,39.4
363218400000,1981,7,1980,10,40,7,0.431,0.137,0.294,16368.3,105.5,105.5,97.43,3,2,2.7142857142857144,713.2,666.8,760.5,486.2,439.8,227,227,227,0,0,0,0.319,0.298,0.34,486.2,439.8,533.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.248,0.222,0.275,0.0686,0.058,0.0834,0.003,0.0025,0.0036,0.56,0.485,0.658,0.024,0.021,0.028,22.69,22.48,22.81,0.926,0.918,0.94,0.973,0.97,0.98,0.901,0.891,0.921,37.86,32.56,47.66,36.85,31.59,46.7,0,0,0,0,0,0,0.541,0,0.137,0.32,0.68,0.32,38
363823200000,1981,7,1980,10,41,7,0.377,0.137,0.24,13767.3,89.15,89.15,81.95,2,2,2,624,589.2,659.9,397,362.2,227,227,227,0,0,0,0.364,0.344,0.385,397,362.2,432.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.204,0.192,0.218,0.0494,0.0424,0.0566,0.0021,0.0018,0.0024,0.533,0.466,0.606,0.023,0.02,0.026,23.07,22.85,23.28,0.933,0.928,0.937,0.978,0.972,0.98,0.912,0.902,0.919,41.89,38.36,45.48,40.97,37.31,44.57,0,0,0,0,0,0,0.455,0,0.137,0.36,0.64,0.36,36.5
364428000000,1981,7,1980,10,42,7,0.341,0.137,0.204,11667.4,72.17,72.17,69.45,2,2,2,564.4,551,577.9,337.4,324,227,227,227,0,0,0,0.402,0.393,0.412,337.4,324,350.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.183,0.178,0.188,0.0375,0.0348,0.0402,0.0016,0.0015,0.0017,0.422,0.399,0.446,0.018,0.017,0.019,23.44,23.35,23.52,0.923,0.921,0.926,0.97,0.97,0.97,0.896,0.893,0.898,35.8,34.41,37.2,34.72,33.38,36.08,0,0,0,0,0,0,0.386,0,0.137,0.4,0.6,0.4,34.2
365032800000,1981,7,1980,10,43,7,0.323,0.13,0.194,11107.3,71.25,71.25,66.11,2,2,2,534.8,523,548.2,320,305.5,214.7,184,227,0,0,0,0.401,0.349,0.426,320,305.5,343.3,990,990,990,966,966,966.1,24,23.9,24,0.176,0.172,0.182,0.034,0.0311,0.0387,0.0014,0.0013,0.0016,0.391,0.368,0.429,0.016,0.015,0.018,23.6,23.54,23.64,0.92,0.917,0.924,0.97,0.97,0.97,0.892,0.89,0.897,34.08,32.47,36.73,33.06,31.5,35.63,0,0,0,0,0,0,0.367,0,0.129,0.4,0.6,0.4,34.4
365637600000,1981,8,1980,11,44,7,0.3,0.111,0.188,10878.5,69.12,69.12,64.75,2,2,2,495.5,472.5,516.8,311.5,288.5,184,184,184,0,0,0,0.372,0.356,0.389,311.5,288.5,332.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.171,0.162,0.178,0.0323,0.0277,0.0366,0.0013,0.0011,0.0015,0.375,0.337,0.41,0.016,0.014,0.017,23.8,23.66,23.94,0.918,0.914,0.923,0.97,0.97,0.97,0.891,0.886,0.895,33.38,30.94,35.63,32.38,30.02,34.56,0,0,0,0,0,0,0.36,0,0.112,0.37,0.63,0.37,36.3
366242400000,1981,8,1980,11,45,7,0.278,0.111,0.167,9628.21,59.55,59.55,57.31,2,2,2,459.4,445.5,470.2,275.4,261.5,184,184,184,0,0,0,0.401,0.391,0.413,275.4,261.5,286.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.153,0.162,0.0251,0.0223,0.0272,0.001,0.00091,0.0011,0.317,0.296,0.334,0.013,0.012,0.014,24.02,23.95,24.1,0.911,0.908,0.913,0.97,0.97,0.97,0.883,0.88,0.886,29.54,28.05,30.7,28.66,27.21,29.77,0,0,0,0,0,0,0.318,0,0.111,0.4,0.6,0.4,34.6
366847200000,1981,8,1980,11,46,7,0.259,0.111,0.148,8523.26,53.85,53.85,50.73,2,2,2,428.2,408,442.8,244.2,224,184,184,184,0,0,0,0.43,0.416,0.451,244.2,224,258.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.147,0.14,0.152,0.0188,0.0148,0.0218,0.00077,0.0006,0.00089,0.271,0.243,0.292,0.011,0.0099,0.012,24.2,24.12,24.32,0.902,0.894,0.907,0.97,0.97,0.97,0.875,0.868,0.88,26.15,23.89,27.76,25.37,23.18,26.92,0,0,0,0,0,0,0.282,0,0.111,0.43,0.57,0.43,32.9
367452000000,1981,8,1980,11,47,7,0.246,0.111,0.135,7793.71,46.61,46.61,46.39,2,1,1.8571428571428572,406.6,398.1,408,222.6,214.1,184,184,184,0,0,0,0.453,0.451,0.462,222.6,214.1,224,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.139,0.136,0.14,0.0145,0.0128,0.0148,0.00059,0.00052,0.0006,0.276,0.243,0.473,0.011,0.0099,0.019,24.29,24.14,24.32,0.901,0.894,0.938,0.971,0.97,0.98,0.875,0.868,0.919,27.27,23.89,47.56,26.52,23.18,46.61,0,0,0,0,0,0,0.258,0,0.111,0.45,0.55,0.45,31.7
368056800000,1981,8,1980,11,48,7,0.234,0.0874,0.147,8582.27,53.3,53.3,51.08,2,1,1.8571428571428572,386.9,380.8,398.1,242.3,214.1,144.6,138,184,0,0,0,0.373,0.352,0.462,242.3,214.1,253.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.136,0.146,0.0185,0.0128,0.0208,0.00075,0.00052,0.00084,0.3,0.265,0.473,0.012,0.011,0.019,24.37,24.14,24.43,0.909,0.902,0.938,0.971,0.97,0.98,0.883,0.875,0.919,29.69,26.25,47.56,28.87,25.46,46.61,0,0,0,0,0,0,0.284,0,0.087,0.37,0.63,0.37,36.7
368661600000,1981,9,1980,12,49,7,0.222,0.0835,0.139,8169.3,50.93,50.93,48.63,2,1,1.7142857142857142,367.2,350.2,380.8,229.2,212.2,138,138,138,0,0,0,0.376,0.362,0.394,229.2,212.2,242.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.131,0.142,0.0158,0.0124,0.0186,0.00064,0.0005,0.00075,0.316,0.243,0.476,0.013,0.0098,0.019,24.45,24.35,24.53,0.91,0.896,0.939,0.973,0.97,0.98,0.886,0.869,0.92,31.85,24.43,48.43,31.04,23.7,47.46,0,0,0,0,0,0,0.27,0,0.083,0.38,0.63,0.37,36.8
369266400000,1981,9,1980,12,50,7,0.207,0.0835,0.124,7545.68,46.65,46.65,44.91,1,1,1,342.2,325.7,350.2,204.2,187.7,138,138,138,0,0,0,0.403,0.394,0.424,204.2,187.7,212.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.128,0.123,0.131,0.011,0.00877,0.0124,0.00044,0.00035,0.0005,0.435,0.381,0.462,0.017,0.015,0.019,24.45,24.39,24.59,0.936,0.931,0.938,0.98,0.98,0.98,0.917,0.912,0.919,45.83,42.14,47.6,44.91,41.3,46.65,0,0,0,0,0,0,0.25,0,0.083,0.4,0.6,0.4,36.5
369871200000,1981,9,1980,12,51,7,0.19,0.0835,0.107,6509.52,40.84,40.84,38.75,1,1,1,315,306,323.6,177,168,138,138,138,0,0,0,0.438,0.426,0.451,177,168,185.6,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.122,0.0077,0.0068,0.00856,0.00031,0.00027,0.00034,0.348,0.322,0.374,0.014,0.013,0.015,24.68,24.61,24.75,0.927,0.924,0.931,0.975,0.971,0.98,0.905,0.897,0.912,39.72,37.69,41.68,38.75,36.6,40.84,0,0,0,0,0,0,0.215,0,0.083,0.44,0.56,0.44,34.3
370476000000,1981,9,1980,12,52,7,0.175,0.0738,0.101,6153.28,39.02,39.02,36.63,1,1,1,289.4,283.6,302.3,167.4,152.5,122,110,138,0,0,0,0.421,0.383,0.475,167.4,152.5,177.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.116,0.00674,0.00525,0.00772,0.00027,0.00021,0.00031,0.319,0.28,0.346,0.013,0.011,0.014,24.82,24.78,24.86,0.924,0.918,0.928,0.973,0.97,0.976,0.899,0.891,0.905,37.65,34.14,39.98,36.63,33.12,39.02,0,0,0,0,0,0,0.203,0,0.074,0.42,0.58,0.42,35.2
371080800000,1981,10,1981,1,1,7,0.166,0.0665,0.0998,6068.19,38.15,38.15,36.12,1,1,1,275.1,270.3,283.6,165.1,160.3,110,110,110,0,0,0,0.4,0.388,0.407,165.1,160.3,173.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.115,0.00651,0.00603,0.00736,0.00026,0.00024,0.00029,0.311,0.298,0.335,0.012,0.012,0.013,24.89,24.83,24.92,0.923,0.921,0.926,0.971,0.97,0.974,0.896,0.894,0.902,37.19,36.09,39.16,36.12,35.01,38.15,0,0,0,0,0,0,0.201,0,0.0662,0.4,0.6,0.4,36.6
371685600000,1981,10,1981,1,2,7,0.163,0.0665,0.0969,5880.88,35.01,35.01,35.01,1,1,1,270.3,270.3,270.3,160.3,160.3,110,110,110,0,0,0,0.407,0.407,0.407,160.3,160.3,160.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.11,0.11,0.00603,0.00603,0.00603,0.00024,0.00024,0.00024,0.298,0.298,0.298,0.012,0.012,0.012,24.92,24.92,24.92,0.921,0.921,0.921,0.97,0.97,0.97,0.894,0.894,0.894,36.09,36.09,36.09,35.01,35.01,35.01,0,0,0,0,0,0,0.194,0,0.0661,0.41,0.59,0.41,36.1
372290400000,1981,10,1981,1,3,7,0.16,0.0665,0.0933,5654.32,35.01,35.01,33.66,1,1,1,264.2,258.8,270.3,154.2,148.8,110,110,110,0,0,0,0.416,0.407,0.425,154.2,148.8,160.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00542,0.00488,0.00603,0.00021,0.00019,0.00024,0.282,0.268,0.298,0.011,0.011,0.012,24.96,24.92,25,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.894,34.7,33.44,36.09,33.66,32.44,35.01,0,0,0,0,0,0,0.187,0,0.0667,0.42,0.58,0.42,35.3
372895200000,1981,10,1981,1,4,7,0.152,0.0662,0.0861,5207.33,31.97,31.97,31,1,1,1,251.8,249.8,256.7,142.3,139.8,109.4,106,110,0,0,0,0.435,0.424,0.44,142.3,139.8,146.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.105,0.00423,0.00398,0.00467,0.00017,0.00016,0.00018,0.251,0.245,0.262,0.0099,0.0097,0.01,25.04,25.01,25.06,0.914,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.889,31.95,31.36,32.96,31,30.42,31.97,0,0,0,0,0,0,0.172,0,0.0659,0.44,0.57,0.43,34.3
373500000000,1981,11,1981,2,5,7,0.156,0.0641,0.092,5576.74,35.15,35.15,33.19,1,1,1,258.1,246.2,266.8,152.1,140.2,106,106,106,0,0,0,0.411,0.397,0.431,152.1,140.2,160.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.103,0.11,0.00521,0.00402,0.00608,0.00021,0.00016,0.00024,0.276,0.246,0.299,0.011,0.0097,0.012,24.99,24.93,25.08,0.918,0.913,0.922,0.97,0.97,0.97,0.891,0.886,0.894,34.22,31.49,36.23,33.19,30.54,35.15,0,0,0,0,0,0,0.184,0,0.064,0.41,0.59,0.41,35.7
374104800000,1981,11,1981,2,6,7,0.167,0.0641,0.103,6289.26,40.03,40.03,37.44,1,1,1,276.5,266.8,287.2,170.5,160.8,106,106,106,0,0,0,0.384,0.369,0.397,170.5,160.8,181.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.117,0.00705,0.00608,0.00812,0.00028,0.00024,0.00032,0.326,0.299,0.357,0.013,0.012,0.014,24.87,24.79,24.93,0.925,0.922,0.929,0.973,0.97,0.978,0.9,0.894,0.909,38.47,36.23,40.93,37.44,35.15,40.03,0,0,0,0,0,0,0.208,0,0.064,0.38,0.62,0.38,37.7
374709600000,1981,11,1981,2,7,7,0.173,0.0641,0.109,6701.95,40.85,40.85,39.89,1,1,1,286.6,283.6,290.5,180.6,177.6,106,106,106,0,0,0,0.37,0.365,0.374,180.6,177.6,184.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.116,0.118,0.00806,0.00776,0.00845,0.00032,0.00031,0.00034,0.356,0.347,0.368,0.014,0.014,0.015,24.8,24.77,24.82,0.929,0.928,0.93,0.978,0.976,0.98,0.908,0.906,0.911,40.8,40.11,41.7,39.89,39.16,40.85,0,0,0,0,0,0,0.222,0,0.064,0.37,0.63,0.37,38.7
375314400000,1981,11,1981,2,8,7,0.184,0.0641,0.12,7375.38,44.97,44.97,43.9,1,1,1,304.2,294.7,309.1,198.2,188.7,106,106,106,0,0,0,0.349,0.343,0.36,198.2,188.7,203.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.123,0.12,0.125,0.00995,0.00887,0.0106,0.0004,0.00035,0.00042,0.411,0.381,0.427,0.016,0.015,0.017,24.67,24.63,24.74,0.934,0.932,0.936,0.98,0.98,0.98,0.916,0.913,0.917,44.8,42.66,45.89,43.9,41.8,44.97,0,0,0,0,0,0,0.244,0,0.064,0.35,0.65,0.35,40.1
375919200000,1981,11,1981,2,9,7,0.196,0.0631,0.133,7894.1,47.94,47.94,46.99,2,1,1.7142857142857142,324.4,309.1,331.6,220.1,203.1,104.3,104,106,0,0,0,0.322,0.314,0.343,220.1,203.1,227.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.125,0.132,0.014,0.0106,0.0155,0.00056,0.00042,0.00062,0.295,0.229,0.459,0.012,0.0092,0.018,24.68,24.56,24.75,0.907,0.893,0.938,0.973,0.97,0.98,0.883,0.866,0.919,30.86,23.81,48.02,30.07,23.09,47.06,0,0,0,0,0,0,0.261,0,0.063,0.32,0.68,0.32,40.3
376524000000,1981,12,1981,3,10,7,0.218,0.0629,0.155,9125.94,59.74,59.74,54.32,2,2,2,361.1,335.5,386.5,257.1,231.5,104,104,104,0,0,0,0.289,0.269,0.31,257.1,231.5,282.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.134,0.152,0.0214,0.0163,0.0265,0.00086,0.00065,0.0011,0.282,0.245,0.32,0.011,0.0098,0.013,24.51,24.35,24.68,0.906,0.898,0.913,0.97,0.97,0.97,0.879,0.871,0.885,28,25.15,30.79,27.16,24.4,29.87,0,0,0,0,0,0,0.302,0,0.063,0.29,0.71,0.29,41.9
377128800000,1981,12,1981,3,11,7,0.236,0.0629,0.173,10152.8,62.17,62.17,60.43,2,2,2,389.8,386.5,398.1,285.8,282.5,104,104,104,0,0,0,0.267,0.261,0.269,285.8,282.5,294.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.153,0.152,0.156,0.0272,0.0265,0.0288,0.0011,0.0011,0.0012,0.325,0.32,0.338,0.013,0.013,0.014,24.33,24.27,24.35,0.914,0.913,0.915,0.97,0.97,0.97,0.886,0.885,0.888,31.15,30.79,32.05,30.22,29.87,31.09,0,0,0,0,0,0,0.336,0,0.063,0.27,0.73,0.27,43
377733600000,1981,12,1981,3,12,7,0.239,0.0629,0.176,10349.5,62.17,62.17,61.6,2,2,2,395.4,391.8,398.1,291.4,287.8,104,104,104,0,0,0,0.263,0.261,0.265,291.4,287.8,294.1,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.155,0.154,0.156,0.0283,0.0276,0.0288,0.0011,0.0011,0.0012,0.334,0.328,0.338,0.014,0.013,0.014,24.29,24.27,24.31,0.915,0.914,0.915,0.97,0.97,0.97,0.887,0.887,0.888,31.75,31.37,32.05,30.8,30.42,31.09,0,0,0,0,0,0,0.342,0,0.063,0.26,0.74,0.26,43.3
378338400000,1981,12,1981,3,13,7,0.245,0.0595,0.185,10883.8,69.67,69.67,64.78,2,2,2,404.8,398.1,420.3,306.3,294.1,98.43,91,104,0,0,0,0.243,0.217,0.261,306.3,294.1,329.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.16,0.156,0.167,0.0313,0.0288,0.0359,0.0013,0.0012,0.0015,0.357,0.338,0.395,0.015,0.014,0.016,24.22,24.11,24.27,0.918,0.915,0.922,0.97,0.97,0.97,0.89,0.888,0.895,33.39,32.05,35.91,32.39,31.09,34.84,0,0,0,0,0,0,0.36,0,0.06,0.24,0.76,0.24,44.4
378943200000,1982,1,1981,4,14,7,0.263,0.055,0.208,12252.1,74.5,74.5,72.93,2,2,2,435.7,426.6,442.8,344.7,335.6,91,91,91,0,0,0,0.209,0.206,0.213,344.7,335.6,351.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.172,0.169,0.175,0.0389,0.0371,0.0404,0.0016,0.0015,0.0017,0.422,0.406,0.434,0.017,0.017,0.018,24.02,23.97,24.07,0.925,0.924,0.926,0.971,0.97,0.972,0.898,0.896,0.901,37.55,36.59,38.31,36.46,35.49,37.25,0,0,0,0,0,0,0.405,0,0.055,0.21,0.79,0.21,46.6
379548000000,1982,1,1981,4,15,7,0.283,0.055,0.228,13442.8,84.63,84.63,80.02,2,2,2,467.7,445.5,489.3,376.7,354.5,91,91,91,0,0,0,0.195,0.186,0.204,376.7,354.5,398.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.176,0.191,0.0453,0.0409,0.0497,0.0019,0.0017,0.0021,0.48,0.439,0.522,0.02,0.018,0.022,23.82,23.68,23.96,0.93,0.927,0.934,0.977,0.973,0.98,0.909,0.902,0.915,40.93,38.6,43.18,40.01,37.56,42.32,0,0,0,0,0,0,0.445,0,0.055,0.19,0.81,0.19,47.5
380152800000,1982,1,1981,4,16,7,0.312,0.055,0.257,15110.9,93.22,93.22,89.95,2,2,2,515.9,494.7,532.5,424.9,403.7,91,91,91,0,0,0,0.177,0.171,0.184,424.9,403.7,441.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.201,0.193,0.207,0.055,0.0507,0.0583,0.0023,0.0021,0.0024,0.575,0.532,0.61,0.024,0.022,0.025,23.5,23.39,23.64,0.937,0.934,0.939,0.98,0.98,0.98,0.918,0.916,0.92,45.89,43.73,47.56,44.97,42.86,46.61,0,0,0,0,0,0,0.5,0,0.055,0.18,0.82,0.18,48.4
380757600000,1982,1,1981,4,17,7,0.333,0.055,0.278,15995.6,96.74,96.74,95.21,3,2,2.5714285714285716,550.3,532.5,563.9,459.3,441.5,91,91,91,0,0,0,0.165,0.161,0.171,459.3,441.5,472.9,990,990,990,966.1,966,966.1,23.9,23.9,24,0.213,0.207,0.22,0.0619,0.0583,0.0646,0.0026,0.0024,0.0027,0.526,0.441,0.643,0.022,0.018,0.027,23.4,23.29,23.48,0.927,0.917,0.941,0.974,0.97,0.98,0.904,0.89,0.922,39.47,32.38,49.11,38.49,31.41,48.13,0,0,0,0,0,0,0.529,0,0.055,0.17,0.83,0.17,48
381362400000,1982,2,1981,5,18,7,0.348,0.0635,0.285,16145.8,97.44,97.44,96.11,3,3,3,576.1,566.9,583,471.1,461.9,105,105,105,0,0,0,0.182,0.18,0.185,471.1,461.9,478,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.221,0.216,0.225,0.0642,0.0624,0.0656,0.0027,0.0026,0.0028,0.46,0.446,0.47,0.019,0.019,0.02,23.35,23.31,23.4,0.919,0.917,0.919,0.97,0.97,0.97,0.891,0.89,0.892,33.03,32.41,33.49,32.04,31.44,32.48,0,0,0,0,0,0,0.534,0,0.063,0.18,0.82,0.18,46.4
381967200000,1982,2,1981,5,19,7,0.375,0.0566,0.318,17969.7,109.5,109.5,107,3,3,3,620,615.6,623.8,526.4,510.6,93.57,85,105,0,0,0,0.151,0.136,0.171,526.4,510.6,538.8,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.25,0.243,0.256,0.0806,0.0743,0.0855,0.0034,0.0031,0.0036,0.549,0.523,0.57,0.023,0.022,0.024,23.07,23.04,23.11,0.925,0.924,0.927,0.97,0.97,0.971,0.898,0.896,0.9,36.74,35.63,37.61,35.65,34.56,36.51,0,0,0,0,0,0,0.594,0,0.057,0.15,0.85,0.15,47.9
382572000000,1982,2,1981,5,20,7,0.391,0.0514,0.34,19197.3,116.9,116.9,114.3,3,3,3,647.1,623.8,659.9,562.1,538.8,85,85,85,0,0,0,0.131,0.129,0.136,562.1,538.8,574.9,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.269,0.256,0.277,0.0949,0.0855,0.1,0.004,0.0036,0.0043,0.613,0.57,0.636,0.026,0.024,0.027,22.9,22.82,23.04,0.929,0.927,0.931,0.974,0.971,0.976,0.905,0.9,0.908,39.1,37.61,39.92,38.09,36.51,38.95,0,0,0,0,0,0,0.635,0,0.051,0.13,0.87,0.13,49.1
383176800000,1982,2,1981,5,21,7,0.413,0.0514,0.362,20408.7,125.8,125.8,121.5,3,3,3,683.2,659.9,705.9,598.2,574.9,85,85,85,0,0,0,0.124,0.12,0.129,598.2,574.9,620.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.29,0.277,0.303,0.109,0.1,0.116,0.0047,0.0043,0.005,0.68,0.636,0.722,0.029,0.027,0.031,22.69,22.55,22.82,0.933,0.931,0.935,0.978,0.976,0.98,0.913,0.908,0.916,41.38,39.92,42.8,40.49,38.95,41.94,0,0,0,0,0,0,0.675,0,0.051,0.12,0.88,0.12,49.4
383781600000,1982,3,1981,6,22,7,0.439,0.0647,0.374,20976.7,127.4,127.4,124.9,3,3,3,725.7,705.9,739.6,618.7,598.9,107,107,107,0,0,0,0.148,0.145,0.152,618.7,598.9,632.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.307,0.295,0.314,0.116,0.11,0.12,0.005,0.0047,0.0052,0.723,0.687,0.749,0.031,0.03,0.032,22.47,22.39,22.59,0.935,0.933,0.936,0.98,0.979,0.98,0.916,0.913,0.917,42.48,41.25,43.33,41.62,40.37,42.47,0,0,0,0,0,0,0.694,0,0.065,0.15,0.85,0.15,47.8
384386400000,1982,3,1981,6,23,7,0.462,0.0647,0.397,22107.3,135.2,135.2,131.6,3,3,3,763.4,748.2,783.8,656.4,641.2,107,107,107,0,0,0,0.14,0.137,0.143,656.4,641.2,676.8,990,990,990,967,966.9,967,23,23,23.1,0.328,0.319,0.34,0.127,0.122,0.133,0.0055,0.0053,0.0058,0.794,0.765,0.833,0.034,0.033,0.036,22.25,22.13,22.34,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44.76,43.85,45.97,43.86,42.98,45.05,0,0,0,0,0,0,0.731,0,0.065,0.14,0.86,0.14,47.9
384991200000,1982,3,1981,6,24,7,0.49,0.0647,0.425,23465.7,141.2,141.2,139.7,3,3,3,810.4,794.3,819.3,703.4,687.3,107,107,107,0,0,0,0.132,0.131,0.135,703.4,687.3,712.3,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.355,0.345,0.36,0.142,0.136,0.146,0.0062,0.0059,0.0064,0.886,0.853,0.905,0.039,0.037,0.04,21.97,21.92,22.07,0.94,0.939,0.941,0.98,0.98,0.98,0.922,0.921,0.922,47.51,46.58,48.01,46.56,45.65,47.05,0,0,0,0,0,0,0.776,0,0.065,0.13,0.87,0.13,47.9
385596000000,1982,3,1981,6,25,7,0.533,0.0647,0.469,25071.9,156.7,156.7,149.2,4,4,4,881.9,843.5,924.7,774.9,736.5,107,107,107,0,0,0,0.122,0.116,0.127,774.9,736.5,817.7,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.41,0.375,0.449,0.178,0.158,0.204,0.0079,0.007,0.0091,0.854,0.773,0.949,0.038,0.034,0.042,21.72,21.45,21.95,0.93,0.926,0.933,0.973,0.97,0.976,0.904,0.899,0.911,38.36,36.73,40.14,37.31,35.63,39.19,0,0,0,0,0,0,0.829,0,0.064,0.12,0.88,0.12,47
386200800000,1982,3,1981,6,26,7,0.613,0.0709,0.542,28333.2,175.1,175.1,168.7,4,4,4,1013,947,1066,896,840,117.3,107,125,0,0,0,0.116,0.108,0.122,896,840,941.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.525,0.47,0.57,0.267,0.222,0.303,0.012,0.0099,0.014,1.15,1,1.26,0.052,0.045,0.058,20.92,20.63,21.31,0.937,0.934,0.939,0.98,0.978,0.98,0.918,0.914,0.92,43.04,41.01,44.68,42.16,40.11,43.79,0,0,0,0,0,0,0.937,0,0.071,0.12,0.88,0.12,46.2
386805600000,1982,4,1981,7,27,7,0.715,0.0756,0.632,31541.4,193.7,193.7,187.7,4,4,4,1182,1089,1291,1057,964.5,125,125,125,12.43,0,66,0.106,0.0968,0.115,1045,964.5,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.709,0.591,0.811,0.411,0.322,0.48,0.019,0.015,0.023,1.6,1.32,1.83,0.075,0.061,0.086,19.93,19.36,20.5,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.919,0.921,47.89,45.52,49.41,46.94,44.61,48.42,0,0,0,0,0,0,1.04,0,0.083,0.11,0.88,0.12,44.1
387410400000,1982,4,1981,7,28,7,0.833,0.0756,0.665,31710.2,190.6,190.6,188.8,4,4,4,1377,1328,1400,1252,1203,125,125,125,152.4,103,175,0.0908,0.0893,0.0941,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.847,0.826,0.857,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.84,1.87,0.089,0.087,0.09,19.05,18.97,19.23,0.937,0.937,0.938,0.98,0.98,0.98,0.918,0.918,0.919,48.15,47.93,48.63,47.19,46.97,47.66,0,0,0,0,0,0,1.05,0,0.168,0.091,0.8,0.2,38.1
388015200000,1982,4,1981,7,29,7,0.843,0.0855,0.665,31602.7,190.6,190.6,188.1,4,4,4,1393,1328,1437,1252,1180,141.4,125,148,152.1,80,207,0.102,0.0873,0.111,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.856,0.827,0.876,0.48,0.48,0.48,0.023,0.023,0.023,1.87,1.84,1.89,0.09,0.087,0.091,18.99,18.83,19.23,0.937,0.937,0.938,0.98,0.98,0.98,0.918,0.918,0.919,47.99,47.56,48.63,47.03,46.6,47.66,0,0,0,0,0,0,1.05,0,0.178,0.1,0.79,0.21,37.5
388620000000,1982,4,1981,7,30,7,0.782,0.0971,0.665,32245,192.8,192.8,191.9,4,4,4,1293,1270,1328,1133,1099,160.6,148,192,32.86,0,80,0.124,0.111,0.149,1100,1099,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.809,0.796,0.827,0.48,0.479,0.48,0.023,0.023,0.023,1.82,1.81,1.84,0.086,0.085,0.087,19.36,19.23,19.43,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.92,48.96,48.63,49.18,47.98,47.66,48.2,0,0,0,0,0,0,1.07,0,0.117,0.12,0.85,0.15,41.2
389224800000,1982,5,1981,8,31,7,0.735,0.116,0.619,30850.4,192.1,192.1,183.6,4,4,4,1215,1183,1291,1023,990.7,192,192,192,0,0,0,0.158,0.149,0.162,1023,990.7,1099,990,990,990,968.6,968.5,968.8,21.4,21.2,21.5,0.684,0.637,0.796,0.381,0.343,0.479,0.018,0.016,0.023,1.53,1.41,1.81,0.071,0.066,0.085,19.9,19.38,20.11,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,46.85,45.89,48.99,45.91,44.97,48.01,0,0,0,0,0,0,1.02,0,0.116,0.16,0.84,0.16,42
389829600000,1982,5,1981,8,32,7,0.689,0.0928,0.596,30307.3,183,183,180.4,4,4,4,1139,1128,1167,985.2,974.7,153.4,147,192,0,0,0,0.135,0.128,0.165,985.2,974.7,1004,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.618,0.61,0.645,0.339,0.33,0.356,0.016,0.015,0.016,1.39,1.36,1.45,0.064,0.063,0.067,20.28,20.18,20.33,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.02,45.36,46.69,45.1,44.46,45.76,0,0,0,0,0,0,1,0,0.093,0.13,0.87,0.13,44
390434400000,1982,5,1981,8,33,7,0.663,0.0889,0.574,29520.7,179.8,179.8,175.7,4,4,4,1097,1080,1126,949.9,933,147,147,147,0,0,0,0.134,0.131,0.136,949.9,933,978.8,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.579,0.563,0.607,0.31,0.296,0.333,0.014,0.014,0.015,1.29,1.24,1.36,0.059,0.057,0.063,20.51,20.34,20.6,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,44.83,44.22,45.86,43.93,43.33,44.94,0,0,0,0,0,0,0.976,0,0.089,0.13,0.87,0.13,44.5
391039200000,1982,5,1981,8,34,7,0.634,0.0889,0.545,28350,173.3,173.3,168.7,4,4,4,1049,1025,1080,901.9,878.2,147,147,147,0,0,0,0.14,0.136,0.143,901.9,878.2,933,990,990,990,968.1,968,968.2,21.9,21.8,22,0.534,0.513,0.563,0.271,0.253,0.296,0.012,0.011,0.014,1.17,1.11,1.24,0.053,0.05,0.057,20.78,20.6,20.91,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,43.05,42.15,44.22,42.19,41.31,43.33,0,0,0,0,0,0,0.937,0,0.089,0.14,0.86,0.14,44.7
391644000000,1982,5,1981,8,35,7,0.581,0.0962,0.484,25529.3,165.2,165.2,152,4,4,4,959.9,906.4,1025,800.9,745.4,159,147,161,0,0,0,0.166,0.143,0.178,800.9,745.4,878.2,990,990,990,967.7,967.5,968,22.3,22,22.5,0.446,0.396,0.513,0.196,0.163,0.253,0.0088,0.0072,0.011,0.927,0.804,1.11,0.042,0.036,0.05,21.34,20.91,21.67,0.931,0.927,0.936,0.974,0.97,0.98,0.907,0.899,0.917,39,36.72,42.15,37.99,35.61,41.31,0,0,0,0,0,0,0.844,0,0.097,0.17,0.83,0.17,43.9
392248800000,1982,6,1981,9,36,7,0.496,0.0974,0.399,21941.9,141.6,141.6,130.6,3,3,3,820.6,751.7,885.1,659.6,590.7,161,161,161,0,0,0,0.197,0.182,0.214,659.6,590.7,724.1,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.338,0.299,0.376,0.128,0.106,0.152,0.0056,0.0046,0.0067,0.81,0.679,0.941,0.036,0.029,0.042,22.01,21.62,22.41,0.937,0.932,0.941,0.98,0.977,0.98,0.918,0.91,0.922,44.44,40.32,48.16,43.54,39.38,47.2,0,0,0,0,0,0,0.726,0,0.097,0.2,0.8,0.2,44.2
392853600000,1982,6,1981,9,37,7,0.414,0.0974,0.316,17705.9,118.1,118.1,105.4,3,2,2.857142857142857,684.1,623.8,751.7,523.1,462.8,161,161,161,0,0,0,0.236,0.214,0.258,523.1,462.8,590.7,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.26,0.226,0.299,0.081,0.0626,0.106,0.0035,0.0027,0.0046,0.588,0.477,0.679,0.025,0.02,0.029,22.78,22.41,23.08,0.928,0.919,0.941,0.973,0.97,0.98,0.903,0.891,0.922,38.44,32.99,48.97,37.42,32,47.99,0,0,0,0,0,0,0.586,0,0.098,0.24,0.76,0.24,42.8
393458400000,1982,6,1981,9,38,7,0.349,0.0974,0.252,14621.7,94.43,94.43,87.03,2,2,2,577.6,551,615.6,416.6,390,161,161,161,0,0,0,0.279,0.262,0.292,416.6,390,454.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.206,0.196,0.221,0.0533,0.048,0.0609,0.0022,0.002,0.0026,0.567,0.513,0.648,0.024,0.021,0.027,23.24,22.99,23.41,0.936,0.932,0.94,0.98,0.98,0.98,0.917,0.913,0.921,44.41,41.73,48.18,43.52,40.88,47.21,0,0,0,0,0,0,0.484,0,0.097,0.28,0.72,0.28,41.9
394063200000,1982,6,1981,9,39,7,0.317,0.0884,0.228,13318.1,81.8,81.8,79.27,2,2,2,523.6,494.7,548.2,377.4,359.7,146.1,135,161,0,0,0,0.279,0.258,0.302,377.4,359.7,388,990,990,990,966,965.8,966.1,24,23.9,24.2,0.19,0.183,0.195,0.0455,0.0419,0.0476,0.0019,0.0017,0.002,0.488,0.454,0.507,0.02,0.019,0.021,23.56,23.43,23.72,0.93,0.928,0.932,0.977,0.973,0.98,0.909,0.903,0.913,40.56,38.8,41.74,39.64,37.77,40.9,0,0,0,0,0,0,0.44,0,0.089,0.28,0.72,0.28,42
394668000000,1982,7,1981,10,40,7,0.288,0.0816,0.207,12035.3,73.63,73.63,71.64,2,2,2,476.7,467.2,486,341.7,332.2,135,135,135,0,0,0,0.283,0.278,0.289,341.7,332.2,351,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.177,0.174,0.18,0.0383,0.0364,0.0402,0.0016,0.0015,0.0017,0.422,0.405,0.438,0.017,0.017,0.018,23.83,23.77,23.89,0.924,0.923,0.926,0.97,0.97,0.971,0.897,0.895,0.9,36.92,35.91,37.89,35.82,34.83,36.81,0,0,0,0,0,0,0.398,0,0.081,0.28,0.72,0.28,41.8
395272800000,1982,7,1981,10,41,7,0.273,0.0816,0.191,11150.6,69.66,69.66,66.37,2,2,2,451.2,440,467.2,316.2,305,135,135,135,0,0,0,0.299,0.289,0.307,316.2,305,332.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.164,0.174,0.0332,0.031,0.0364,0.0014,0.0013,0.0015,0.378,0.36,0.405,0.016,0.015,0.017,23.99,23.89,24.06,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.895,34.21,33.02,35.91,33.19,32.02,34.83,0,0,0,0,0,0,0.369,0,0.082,0.3,0.7,0.3,40.8
395877600000,1982,7,1981,10,42,7,0.259,0.0816,0.177,10339.5,64.05,64.05,61.54,2,2,2,428,417.9,440,293,282.9,135,135,135,0,0,0,0.316,0.307,0.323,293,282.9,305,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.156,0.164,0.0286,0.0266,0.031,0.0012,0.0011,0.0013,0.34,0.324,0.36,0.014,0.013,0.015,24.13,24.06,24.2,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.885,0.89,31.72,30.63,33.02,30.77,29.71,32.02,0,0,0,0,0,0,0.342,0,0.082,0.32,0.68,0.32,39.9
396482400000,1982,7,1981,10,43,7,0.244,0.0834,0.161,9366.99,59.43,59.43,55.76,2,2,2,403.5,391.8,417.9,265.6,236.8,137.9,135,155,0,0,0,0.342,0.323,0.396,265.6,236.8,282.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.15,0.141,0.156,0.0231,0.0174,0.0266,0.00094,0.0007,0.0011,0.299,0.257,0.324,0.012,0.01,0.013,24.29,24.2,24.38,0.908,0.9,0.913,0.97,0.97,0.97,0.881,0.873,0.885,28.74,25.48,30.63,27.88,24.71,29.71,0,0,0,0,0,0,0.31,0,0.083,0.34,0.66,0.34,38.4
397087200000,1982,8,1981,11,44,7,0.23,0.0937,0.137,8018.8,48.84,48.84,47.73,2,1,1.7142857142857142,380.9,373,389.1,225.9,218,155,155,155,0,0,0,0.407,0.398,0.416,225.9,218,234.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.137,0.134,0.14,0.0152,0.0136,0.0168,0.00061,0.00055,0.00068,0.314,0.237,0.484,0.013,0.0096,0.02,24.38,24.25,24.48,0.909,0.894,0.939,0.973,0.97,0.98,0.884,0.867,0.921,31.49,23.83,48.7,30.68,23.11,47.73,0,0,0,0,0,0,0.265,0,0.093,0.41,0.6,0.4,34.9
397692000000,1982,8,1981,11,45,7,0.216,0.0937,0.122,7442.81,47.16,47.16,44.3,1,1,1,357.1,350.2,370.4,202.1,195.2,155,155,155,0,0,0,0.434,0.419,0.443,202.1,195.2,215.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.128,0.126,0.133,0.0106,0.00952,0.0131,0.00043,0.00038,0.00053,0.429,0.405,0.474,0.017,0.016,0.019,24.39,24.27,24.44,0.935,0.933,0.939,0.98,0.98,0.98,0.916,0.915,0.92,45.21,43.67,48.12,44.3,42.8,47.16,0,0,0,0,0,0,0.246,0,0.094,0.43,0.56,0.44,34.5
398296800000,1982,8,1981,11,46,7,0.207,0.0937,0.114,6906.32,42.08,42.08,41.11,1,1,1,342.7,335.5,346.9,187.7,180.5,155,155,155,0,0,0,0.453,0.447,0.462,187.7,180.5,191.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.123,0.121,0.125,0.00877,0.00805,0.00919,0.00035,0.00032,0.00037,0.381,0.359,0.395,0.015,0.014,0.016,24.51,24.47,24.56,0.931,0.929,0.932,0.979,0.977,0.98,0.911,0.907,0.914,41.99,40.37,42.94,41.11,39.44,42.08,0,0,0,0,0,0,0.228,0,0.093,0.45,0.55,0.45,33.4
398901600000,1982,8,1981,11,47,7,0.197,0.0937,0.103,6238.3,38.51,38.51,37.13,1,1,1,325.9,323.6,331.6,170.9,168.6,155,155,155,0,0,0,0.476,0.467,0.479,170.9,168.6,176.6,990,990,990,965,965,965.1,25,24.9,25,0.117,0.117,0.119,0.00709,0.00686,0.00766,0.00028,0.00027,0.00031,0.331,0.325,0.348,0.013,0.013,0.014,24.64,24.59,24.66,0.925,0.924,0.927,0.972,0.971,0.975,0.899,0.898,0.904,38.2,37.69,39.5,37.13,36.6,38.51,0,0,0,0,0,0,0.206,0,0.094,0.48,0.52,0.48,31.7
399506400000,1982,8,1981,11,48,7,0.192,0.0778,0.114,6971.56,44.67,44.67,41.5,1,1,1,317.3,311.8,320.2,188.7,165.2,128.6,118,155,0,0,0,0.405,0.369,0.484,188.7,165.2,202.2,990,990,990,965,965,965,25,25,25,0.121,0.115,0.125,0.00893,0.00652,0.0104,0.00036,0.00026,0.00042,0.383,0.315,0.424,0.015,0.013,0.017,24.63,24.57,24.68,0.931,0.923,0.935,0.977,0.97,0.98,0.91,0.895,0.917,42.45,36.92,45.59,41.5,35.81,44.67,0,0,0,0,0,0,0.231,0,0.078,0.41,0.59,0.41,36.3
400111200000,1982,9,1981,12,49,7,0.178,0.0714,0.107,6502.17,42.23,42.23,38.7,1,1,1,294.1,283.6,309.1,176.2,165.6,118,118,118,0,0,0,0.401,0.382,0.416,176.2,165.6,191.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.121,0.00761,0.00656,0.00911,0.0003,0.00026,0.00036,0.343,0.312,0.388,0.014,0.012,0.015,24.78,24.67,24.85,0.927,0.923,0.932,0.975,0.97,0.98,0.904,0.896,0.914,39.69,37.27,43.09,38.7,36.16,42.23,0,0,0,0,0,0,0.215,0,0.071,0.4,0.6,0.4,36.5
400716000000,1982,9,1981,12,50,7,0.167,0.0714,0.0952,5768,35.64,35.64,34.33,1,1,1,275.5,273.8,281.3,157.5,155.8,118,118,118,0,0,0,0.428,0.419,0.431,157.5,155.8,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.111,0.00575,0.00558,0.00633,0.00023,0.00022,0.00025,0.29,0.285,0.306,0.012,0.011,0.012,24.91,24.87,24.92,0.92,0.92,0.923,0.97,0.97,0.97,0.893,0.892,0.895,35.4,35,36.75,34.33,33.95,35.64,0,0,0,0,0,0,0.191,0,0.0718,0.43,0.57,0.43,34.5
401320800000,1982,9,1981,12,51,7,0.161,0.0714,0.0897,5427.42,33.95,33.95,32.31,1,1,1,266.4,258.8,273.8,148.4,140.8,118,118,118,0,0,0,0.443,0.431,0.456,148.4,140.8,155.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.108,0.00484,0.00408,0.00558,0.00019,0.00016,0.00022,0.266,0.247,0.285,0.011,0.0098,0.011,24.97,24.92,25.02,0.917,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.892,33.31,31.55,35,32.31,30.61,33.95,0,0,0,0,0,0,0.179,0,0.0713,0.44,0.56,0.44,33.7
401925600000,1982,9,1981,12,52,7,0.154,0.0659,0.0882,5343.54,36.01,36.01,31.81,1,1,1,254.9,243.3,261.4,145.9,125.3,109,97,118,0,0,0,0.429,0.371,0.485,145.9,125.3,164.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.0974,0.109,0.00459,0.00253,0.00644,0.00018,0.0001,0.00025,0.261,0.211,0.307,0.01,0.0083,0.012,25.02,24.95,25.13,0.915,0.906,0.923,0.97,0.97,0.97,0.888,0.879,0.895,32.79,27.99,37.12,31.81,27.15,36.01,0,0,0,0,0,0,0.177,0,0.0658,0.43,0.57,0.43,34.7
402530400000,1982,10,1982,1,1,7,0.164,0.0587,0.106,6468.27,39.55,39.55,38.5,1,1,1,271.6,264.1,275.9,174.6,167.1,97,97,97,0,0,0,0.357,0.352,0.367,174.6,167.1,178.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.115,0.00746,0.00671,0.00789,0.0003,0.00027,0.00031,0.336,0.315,0.349,0.013,0.012,0.014,24.88,24.85,24.93,0.927,0.924,0.928,0.975,0.971,0.977,0.904,0.897,0.907,39.49,37.75,40.48,38.5,36.66,39.55,0,0,0,0,0,0,0.214,0,0.058,0.36,0.65,0.35,39.4
403135200000,1982,10,1982,1,2,7,0.16,0.0665,0.0935,5666.14,36.29,36.29,33.73,1,1,1,264.5,258.8,275.9,154.5,148.8,110,110,110,0,0,0,0.416,0.399,0.425,154.5,148.8,165.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.112,0.00545,0.00488,0.00659,0.00022,0.00019,0.00026,0.283,0.268,0.313,0.011,0.011,0.012,24.96,24.88,25,0.919,0.917,0.924,0.97,0.97,0.97,0.892,0.889,0.896,34.77,33.44,37.39,33.73,32.44,36.29,0,0,0,0,0,0,0.187,0,0.0665,0.42,0.58,0.42,35.4
403740000000,1982,10,1982,1,3,7,0.159,0.0665,0.0923,5590.95,35.23,35.23,33.28,1,1,1,262.5,256.7,271.3,152.5,146.7,110,110,110,0,0,0,0.419,0.405,0.429,152.5,146.7,161.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.11,0.00525,0.00467,0.00613,0.00021,0.00018,0.00024,0.277,0.262,0.301,0.011,0.01,0.012,24.97,24.91,25.01,0.918,0.916,0.922,0.97,0.97,0.97,0.891,0.889,0.894,34.31,32.96,36.32,33.28,31.97,35.23,0,0,0,0,0,0,0.185,0,0.0667,0.42,0.58,0.42,35.2
404344800000,1982,10,1982,1,4,7,0.171,0.0665,0.105,6377.17,39.84,39.84,37.96,1,1,1,282.8,273.8,290.5,172.8,163.8,110,110,110,0,0,0,0.389,0.379,0.402,172.8,163.8,180.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.111,0.117,0.00728,0.00638,0.00805,0.00029,0.00025,0.00032,0.333,0.307,0.356,0.013,0.012,0.014,24.84,24.78,24.9,0.926,0.923,0.929,0.974,0.97,0.978,0.902,0.895,0.908,38.97,36.9,40.75,37.96,35.79,39.84,0,0,0,0,0,0,0.211,0,0.066,0.39,0.61,0.39,37.3
404949600000,1982,11,1982,2,5,7,0.175,0.0641,0.111,6824.17,40.85,40.85,40.62,1,1,1,289.6,287.2,290.5,183.6,181.2,106,106,106,0,0,0,0.366,0.365,0.369,183.6,181.2,184.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.117,0.118,0.00836,0.00812,0.00845,0.00033,0.00032,0.00034,0.365,0.357,0.368,0.015,0.014,0.015,24.78,24.77,24.79,0.93,0.929,0.93,0.979,0.978,0.98,0.911,0.909,0.911,41.48,40.93,41.7,40.62,40.03,40.85,0,0,0,0,0,0,0.226,0,0.064,0.37,0.63,0.37,39
405554400000,1982,11,1982,2,6,7,0.184,0.0641,0.12,7403.97,45.57,45.57,44.07,1,1,1,305,294.7,311.8,199,188.7,106,106,106,0,0,0,0.348,0.34,0.36,199,188.7,205.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.126,0.0101,0.00887,0.0112,0.0004,0.00035,0.00045,0.414,0.381,0.437,0.017,0.015,0.017,24.66,24.6,24.74,0.934,0.932,0.936,0.98,0.98,0.98,0.916,0.913,0.918,44.97,42.66,46.5,44.07,41.8,45.57,0,0,0,0,0,0,0.245,0,0.064,0.35,0.65,0.35,40.2
406159200000,1982,11,1982,2,7,7,0.207,0.0641,0.142,8401.46,53.78,53.78,50.01,2,1,1.8571428571428572,341.5,316.5,360.3,235.5,210.5,106,106,106,0,0,0,0.311,0.294,0.335,235.5,210.5,254.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.136,0.127,0.143,0.0171,0.0121,0.0209,0.00069,0.00048,0.00084,0.286,0.23,0.453,0.011,0.0092,0.018,24.61,24.52,24.74,0.906,0.893,0.938,0.971,0.97,0.98,0.88,0.866,0.919,29.14,23.8,47.55,28.33,23.09,46.6,0,0,0,0,0,0,0.278,0,0.065,0.31,0.69,0.31,40.6
406764000000,1982,11,1982,2,8,7,0.238,0.0641,0.174,10234.1,65.84,65.84,60.92,2,2,2,394.3,364.7,417.9,288.3,258.7,106,106,106,0,0,0,0.269,0.254,0.291,288.3,258.7,311.9,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.155,0.144,0.163,0.0277,0.0217,0.0324,0.0011,0.00088,0.0013,0.33,0.285,0.368,0.013,0.011,0.015,24.3,24.15,24.49,0.914,0.907,0.919,0.97,0.97,0.97,0.887,0.88,0.891,31.4,28.19,33.94,30.46,27.35,32.92,0,0,0,0,0,0,0.338,0,0.064,0.27,0.73,0.27,43
407368800000,1982,11,1982,2,9,7,0.273,0.0693,0.204,11921.7,74.15,74.15,70.96,2,2,2,451.5,420.3,470.2,336.9,314.3,114.6,106,118,0,0,0,0.254,0.246,0.265,336.9,314.3,352.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.164,0.179,0.0374,0.0329,0.0404,0.0015,0.0013,0.0017,0.412,0.372,0.439,0.017,0.015,0.018,23.96,23.85,24.14,0.924,0.919,0.926,0.971,0.97,0.972,0.896,0.892,0.9,36.55,34.2,38.14,35.48,33.17,37.08,0,0,0,0,0,0,0.394,0,0.069,0.25,0.75,0.25,43.7
407973600000,1982,12,1982,3,10,7,0.297,0.0714,0.225,13217.2,83.32,83.32,78.67,2,2,2,490.6,477.4,512.1,372.6,359.4,118,118,118,0,0,0,0.241,0.23,0.247,372.6,359.4,394.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.181,0.194,0.0445,0.0419,0.0488,0.0018,0.0017,0.002,0.476,0.452,0.517,0.02,0.019,0.021,23.72,23.58,23.8,0.93,0.928,0.933,0.976,0.974,0.98,0.908,0.903,0.914,40.28,38.9,42.51,39.34,37.88,41.66,0,0,0,0,0,0,0.437,0,0.072,0.24,0.76,0.24,44.5
408578400000,1982,12,1982,3,11,7,0.318,0.0714,0.246,14435.8,89.28,89.28,85.93,2,2,2,525.1,512.1,542,407.1,394.1,118,118,118,0,0,0,0.225,0.218,0.23,407.1,394.1,424,990,990,990,966,965.9,966,24,24,24.1,0.198,0.194,0.204,0.0514,0.0488,0.0548,0.0021,0.002,0.0023,0.543,0.517,0.577,0.023,0.021,0.024,23.49,23.38,23.58,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,43.84,42.51,45.55,42.96,41.66,44.64,0,0,0,0,0,0,0.477,0,0.072,0.22,0.77,0.23,45.4
409183200000,1982,12,1982,3,12,7,0.339,0.0714,0.268,15607.7,95.1,95.1,92.9,2,2,2,560.5,548.2,571.9,442.5,430.2,118,118,118,0,0,0,0.21,0.206,0.215,442.5,430.2,453.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.211,0.206,0.215,0.0585,0.056,0.0608,0.0025,0.0023,0.0026,0.616,0.59,0.64,0.026,0.025,0.027,23.26,23.19,23.34,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.4,46.17,48.52,46.45,45.25,47.55,0,0,0,0,0,0,0.516,0,0.071,0.21,0.79,0.21,46
409788000000,1982,12,1982,3,13,7,0.359,0.075,0.284,16153,98.29,98.29,96.15,3,2,2.7142857142857144,593.4,571.9,608.8,469.4,453.9,124,118,139,0,0,0,0.209,0.196,0.228,469.4,453.9,483.8,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.225,0.215,0.232,0.0639,0.0608,0.0668,0.0027,0.0026,0.0028,0.521,0.464,0.655,0.022,0.02,0.028,23.21,23.14,23.28,0.925,0.918,0.941,0.973,0.97,0.98,0.9,0.891,0.922,37.59,32.72,49.11,36.61,31.74,48.12,0,0,0,0,0,0,0.534,0,0.075,0.21,0.79,0.21,45
410392800000,1983,1,1982,4,14,7,0.387,0.0841,0.302,16972,103.9,103.9,101,3,3,3,639.1,615.6,654.2,500.1,476.6,139,139,139,0,0,0,0.218,0.212,0.226,500.1,476.6,515.2,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.244,0.231,0.253,0.0712,0.0653,0.0761,0.003,0.0028,0.0032,0.512,0.475,0.538,0.022,0.02,0.023,23.03,22.95,23.16,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.892,0.896,34.72,33.17,35.7,33.67,32.18,34.63,0,0,0,0,0,0,0.561,0,0.085,0.22,0.78,0.22,43.9
410997600000,1983,1,1982,4,15,7,0.422,0.0841,0.338,18894.6,119.5,119.5,112.5,3,3,3,698.5,682.3,733.8,559.5,543.3,139,139,139,0,0,0,0.199,0.189,0.204,559.5,543.3,594.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.278,0.269,0.298,0.0938,0.0873,0.108,0.004,0.0037,0.0047,0.618,0.588,0.684,0.027,0.025,0.03,22.69,22.48,22.78,0.929,0.927,0.932,0.973,0.971,0.978,0.903,0.9,0.911,38.53,37.51,40.75,37.49,36.41,39.84,0,0,0,0,0,0,0.625,0,0.084,0.2,0.8,0.2,44.8
411602400000,1983,1,1982,4,16,7,0.442,0.0841,0.358,20002.6,119.5,119.5,119.1,3,3,3,731.6,728.5,733.8,592.6,589.5,139,139,139,0,0,0,0.19,0.189,0.191,592.6,589.5,594.8,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.297,0.295,0.298,0.107,0.106,0.108,0.0046,0.0046,0.0047,0.68,0.674,0.684,0.029,0.029,0.03,22.49,22.48,22.51,0.932,0.932,0.932,0.977,0.977,0.978,0.911,0.91,0.911,40.61,40.42,40.75,39.69,39.48,39.84,0,0,0,0,0,0,0.661,0,0.084,0.19,0.81,0.19,45.3
412207200000,1983,1,1982,4,17,7,0.456,0.0841,0.372,20734,126.1,126.1,123.4,3,3,3,753.9,739.6,768.4,614.9,600.6,139,139,139,0,0,0,0.185,0.181,0.188,614.9,600.6,629.4,990,990,990,966.9,966.9,967,23.1,23,23.1,0.309,0.301,0.318,0.114,0.11,0.119,0.005,0.0048,0.0052,0.721,0.695,0.748,0.031,0.03,0.032,22.36,22.28,22.45,0.934,0.933,0.935,0.98,0.978,0.98,0.915,0.913,0.917,41.99,41.11,42.88,41.14,40.23,42.02,0,0,0,0,0,0,0.686,0,0.084,0.18,0.82,0.18,45.5
412812000000,1983,1,1982,4,18,7,0.484,0.083,0.401,22155.5,135.1,135.1,131.9,3,3,3,799.7,779.4,817.7,662.4,640.4,137.3,137,139,0,0,0,0.172,0.168,0.178,662.4,640.4,680.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.335,0.324,0.345,0.129,0.122,0.134,0.0056,0.0053,0.0059,0.808,0.768,0.843,0.035,0.033,0.037,22.09,21.99,22.21,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,44.86,43.53,45.94,43.96,42.66,45.02,0,0,0,0,0,0,0.733,0,0.083,0.17,0.83,0.17,45.8
413416800000,1983,2,1982,5,19,7,0.502,0.0829,0.419,23042.1,140,140,137.2,3,3,3,830.2,819.3,847.1,693.2,682.3,137,137,137,0,0,0,0.165,0.162,0.167,693.2,682.3,710.1,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.352,0.346,0.361,0.139,0.135,0.145,0.0061,0.0059,0.0064,0.868,0.846,0.903,0.038,0.037,0.04,21.91,21.81,21.98,0.94,0.939,0.941,0.98,0.98,0.98,0.921,0.92,0.922,46.65,46.03,47.61,45.72,45.11,46.66,0,0,0,0,0,0,0.762,0,0.083,0.17,0.83,0.17,45.9
414021600000,1983,2,1982,5,20,7,0.512,0.0829,0.429,23489.3,140,140,139.8,3,3,3,846.1,843.5,847.1,709.1,706.5,137,137,137,0,0,0,0.162,0.162,0.162,709.1,706.5,710.1,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.361,0.359,0.361,0.145,0.143,0.145,0.0064,0.0063,0.0064,0.9,0.895,0.903,0.04,0.039,0.04,21.82,21.81,21.83,0.94,0.94,0.941,0.98,0.98,0.98,0.922,0.922,0.922,47.56,47.41,47.61,46.61,46.47,46.66,0,0,0,0,0,0,0.777,0,0.083,0.16,0.84,0.16,45.9
414626400000,1983,2,1982,5,21,7,0.528,0.0829,0.445,23995.2,147.1,147.1,142.8,4,3,3.5714285714285716,873.3,843.5,905.4,736.3,706.5,137,137,137,0,0,0,0.157,0.151,0.162,736.3,706.5,768.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.381,0.359,0.409,0.158,0.143,0.174,0.007,0.0063,0.0078,0.855,0.785,0.939,0.038,0.035,0.041,21.75,21.63,21.83,0.933,0.927,0.941,0.975,0.97,0.98,0.91,0.899,0.923,41.77,36.66,48.53,40.73,35.56,47.56,0,0,0,0,0,0,0.793,0,0.083,0.16,0.84,0.16,45.4
415231200000,1983,2,1982,5,22,7,0.568,0.0787,0.489,25937.2,157,157,154.4,4,4,4,938.8,924.7,952.4,808.7,787.7,130.1,129,137,0,0,0,0.139,0.135,0.148,808.7,787.7,823.4,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.446,0.426,0.46,0.197,0.184,0.209,0.0088,0.0082,0.0094,0.933,0.885,0.969,0.042,0.039,0.043,21.41,21.32,21.52,0.932,0.931,0.934,0.975,0.973,0.976,0.909,0.906,0.912,39.58,38.67,40.19,38.6,37.64,39.24,0,0,0,0,0,0,0.858,0,0.079,0.14,0.86,0.14,45.7
415836000000,1983,3,1982,6,23,7,0.611,0.078,0.533,27899.4,171.1,171.1,166.1,4,4,4,1010,957.9,1043,881.1,828.9,129,129,129,0,0,0,0.128,0.124,0.135,881.1,828.9,913.8,990,990,990,967.9,967.7,968,22.1,22,22.3,0.513,0.465,0.543,0.255,0.213,0.281,0.012,0.0096,0.013,1.11,0.982,1.19,0.05,0.044,0.054,20.96,20.77,21.29,0.936,0.934,0.938,0.979,0.977,0.98,0.917,0.912,0.919,42.39,40.4,43.64,41.52,39.46,42.76,0,0,0,0,0,0,0.923,0,0.078,0.13,0.87,0.13,45.7
416440800000,1983,3,1982,6,24,7,0.65,0.078,0.572,29507.2,176.8,176.8,175.6,4,4,4,1075,1051,1083,945.5,921.5,129,129,129,0,0,0,0.12,0.119,0.123,945.5,921.5,953.9,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.572,0.55,0.579,0.306,0.287,0.313,0.014,0.013,0.014,1.27,1.21,1.29,0.058,0.055,0.059,20.59,20.54,20.73,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,44.81,43.92,45.11,43.91,43.05,44.21,0,0,0,0,0,0,0.976,0,0.078,0.12,0.88,0.12,45.4
417045600000,1983,3,1982,6,25,7,0.659,0.078,0.581,29881.8,181.5,181.5,177.9,4,4,4,1090,1083,1117,961.3,953.9,129,129,129,0,0,0,0.118,0.115,0.119,961.3,953.9,988,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.587,0.579,0.616,0.319,0.313,0.34,0.015,0.014,0.016,1.31,1.29,1.39,0.06,0.059,0.064,20.5,20.34,20.54,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,45.37,45.11,46.31,44.47,44.21,45.38,0,0,0,0,0,0,0.988,0,0.078,0.12,0.88,0.12,45.3
417650400000,1983,3,1982,6,26,7,0.664,0.0829,0.581,29832.1,178.8,178.8,177.6,4,4,4,1098,1096,1108,961,948.5,137.1,129,148,0,0,0,0.125,0.118,0.135,961,948.5,967.5,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.59,0.584,0.594,0.319,0.309,0.324,0.015,0.014,0.015,1.32,1.29,1.33,0.06,0.059,0.061,20.47,20.44,20.51,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.921,45.3,44.76,45.6,44.39,43.86,44.69,0,0,0,0,0,0,0.987,0,0.083,0.12,0.87,0.13,44.9
418255200000,1983,4,1982,7,27,7,0.656,0.0895,0.566,29189.5,174.5,174.5,173.7,4,4,4,1085,1080,1089,936.5,932,148,148,148,0,0,0,0.136,0.136,0.137,936.5,932,941.5,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.573,0.569,0.577,0.299,0.296,0.303,0.014,0.014,0.014,1.26,1.25,1.27,0.058,0.057,0.058,20.57,20.55,20.6,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.92,44.32,44.16,44.5,43.44,43.28,43.61,0,0,0,0,0,0,0.965,0,0.09,0.14,0.86,0.14,44.5
418860000000,1983,4,1982,7,28,7,0.651,0.0756,0.575,29660.2,177.1,177.1,176.5,4,4,4,1076,1073,1080,951.2,948.3,125,125,125,0,0,0,0.116,0.116,0.116,951.2,948.3,955,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.579,0.576,0.582,0.311,0.309,0.314,0.014,0.014,0.014,1.29,1.28,1.3,0.059,0.059,0.059,20.57,20.55,20.59,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.92,45.04,44.93,45.18,44.14,44.03,44.27,0,0,0,0,0,0,0.981,0,0.076,0.12,0.88,0.12,45.6
419464800000,1983,4,1982,7,29,7,0.656,0.0756,0.581,29880.8,179.4,179.4,177.9,4,4,4,1085,1080,1096,960.4,955,125,125,125,0,0,0,0.115,0.114,0.116,960.4,955,971.5,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.587,0.582,0.597,0.318,0.314,0.327,0.015,0.014,0.015,1.31,1.3,1.34,0.06,0.059,0.062,20.52,20.45,20.55,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.921,45.37,45.18,45.77,44.47,44.27,44.86,0,0,0,0,0,0,0.988,0,0.075,0.12,0.89,0.11,45.5
420069600000,1983,4,1982,7,30,7,0.655,0.0775,0.578,29744.2,178,178,177,4,4,4,1083,1080,1086,955.3,933,128.1,125,147,0,0,0,0.118,0.115,0.136,955.3,933,961.4,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.583,0.563,0.588,0.314,0.296,0.319,0.014,0.014,0.015,1.3,1.24,1.32,0.06,0.057,0.06,20.54,20.51,20.6,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,45.17,44.22,45.41,44.26,43.33,44.5,0,0,0,0,0,0,0.984,0,0.077,0.12,0.88,0.12,45.4
420674400000,1983,5,1982,8,31,7,0.649,0.0889,0.56,28932.3,173.3,173.3,172.2,4,4,4,1072,1060,1080,925.3,913,147,147,147,0,0,0,0.137,0.136,0.139,925.3,913,933,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.556,0.545,0.563,0.29,0.28,0.296,0.013,0.013,0.014,1.22,1.19,1.24,0.056,0.054,0.057,20.65,20.6,20.72,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.919,0.919,43.93,43.48,44.22,43.05,42.61,43.33,0,0,0,0,0,0,0.957,0,0.089,0.14,0.86,0.14,44.6
421279200000,1983,5,1982,8,32,7,0.624,0.0889,0.535,27932.6,170.4,170.4,166.3,4,4,4,1032,997.7,1060,885.4,850.7,147,147,147,0,0,0,0.142,0.139,0.147,885.4,850.7,913,990,990,990,968,967.9,968.1,22,21.9,22.1,0.519,0.488,0.545,0.258,0.231,0.28,0.012,0.01,0.013,1.12,1.04,1.19,0.051,0.047,0.054,20.87,20.72,21.07,0.936,0.935,0.937,0.98,0.978,0.98,0.917,0.915,0.919,42.42,41.08,43.48,41.57,40.19,42.61,0,0,0,0,0,0,0.924,0,0.089,0.14,0.86,0.14,44.8
421884000000,1983,5,1982,8,33,7,0.575,0.0889,0.486,25693.1,157.4,157.4,152.9,4,4,4,950.6,924.7,976.8,803.6,777.7,147,147,147,0,0,0,0.154,0.15,0.159,803.6,777.7,829.8,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.445,0.421,0.469,0.195,0.179,0.214,0.0087,0.008,0.0096,0.925,0.867,0.987,0.041,0.039,0.044,21.37,21.21,21.53,0.932,0.93,0.934,0.974,0.972,0.977,0.908,0.904,0.912,39.24,38.18,40.29,38.23,37.11,39.34,0,0,0,0,0,0,0.85,0,0.089,0.15,0.85,0.15,44.7
422488800000,1983,5,1982,8,34,7,0.519,0.0889,0.43,23370.3,146.6,146.6,139.1,4,3,3.2857142857142856,858.3,801,914.1,711.3,654,147,147,147,0,0,0,0.172,0.161,0.184,711.3,654,767.1,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.369,0.332,0.411,0.148,0.126,0.174,0.0065,0.0055,0.0077,0.859,0.794,0.951,0.038,0.035,0.042,21.81,21.6,22.1,0.936,0.928,0.941,0.977,0.97,0.98,0.915,0.901,0.923,43.87,37.37,48.62,42.9,36.26,47.65,0,0,0,0,0,0,0.773,0,0.089,0.17,0.83,0.17,45
423093600000,1983,5,1982,8,35,7,0.441,0.0768,0.364,20349,126.5,126.5,121.1,3,3,3,729,682.3,779.4,602,563.3,127,119,147,0,0,0,0.174,0.159,0.193,602,563.3,632.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.301,0.278,0.319,0.11,0.0953,0.12,0.0047,0.0041,0.0052,0.695,0.623,0.753,0.03,0.027,0.033,22.49,22.23,22.75,0.933,0.929,0.936,0.978,0.974,0.98,0.912,0.905,0.917,41.28,38.92,43.03,40.37,37.9,42.17,0,0,0,0,0,0,0.673,0,0.077,0.17,0.83,0.17,46.1
423698400000,1983,6,1982,9,36,7,0.369,0.072,0.297,16858.1,110.6,110.6,100.3,3,2,2.7142857142857144,609.8,566.9,666.8,490.8,447.9,119,119,119,0,0,0,0.196,0.178,0.21,490.8,447.9,547.8,990,990,990,966.3,966.2,966.6,23.7,23.4,23.8,0.237,0.213,0.269,0.0704,0.0596,0.0891,0.003,0.0025,0.0038,0.555,0.463,0.653,0.023,0.019,0.027,23.11,22.84,23.29,0.928,0.918,0.941,0.973,0.97,0.98,0.903,0.891,0.922,38.99,32.87,49,37.97,31.89,48.02,0,0,0,0,0,0,0.557,0,0.072,0.2,0.8,0.2,45.7
424303200000,1983,6,1982,9,37,7,0.321,0.072,0.249,14558.5,93.14,93.14,86.66,2,2,2,530,505,562.8,411,386,119,119,119,0,0,0,0.225,0.211,0.236,411,386,443.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.191,0.212,0.0522,0.0472,0.0588,0.0022,0.002,0.0025,0.552,0.502,0.619,0.023,0.021,0.026,23.46,23.25,23.63,0.935,0.932,0.939,0.98,0.98,0.98,0.916,0.913,0.92,44.22,41.67,47.52,43.33,40.82,46.57,0,0,0,0,0,0,0.481,0,0.072,0.22,0.78,0.22,45.4
424908000000,1983,6,1982,9,38,7,0.286,0.072,0.214,12541.8,78.18,78.18,74.65,2,2,2,473.5,459.3,489.3,354.5,340.3,119,119,119,0,0,0,0.251,0.243,0.259,354.5,340.3,370.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.175,0.186,0.0409,0.0381,0.0441,0.0017,0.0016,0.0018,0.443,0.418,0.472,0.018,0.017,0.02,23.83,23.73,23.92,0.927,0.924,0.929,0.973,0.97,0.976,0.901,0.896,0.907,38.37,36.88,40.05,37.33,35.77,39.09,0,0,0,0,0,0,0.415,0,0.072,0.25,0.75,0.25,43.9
