datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
425512800000,1983,6,1982,9,39,7,0.27,0.0691,0.201,11753.3,70.8,70.8,69.96,2,2,2,446.5,435.5,455.7,332.2,326.5,114.3,108,119,0,0,0,0.256,0.244,0.267,332.2,326.5,336.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.172,0.169,0.174,0.0364,0.0353,0.0373,0.0015,0.0014,0.0015,0.403,0.394,0.412,0.017,0.016,0.017,23.99,23.94,24.05,0.923,0.922,0.924,0.97,0.97,0.97,0.895,0.894,0.896,36.06,35.42,36.5,34.98,34.36,35.4,0,0,0,0,0,0,0.389,0,0.069,0.26,0.74,0.26,43.5
426117600000,1983,7,1982,10,40,7,0.255,0.0653,0.189,11089.7,68.12,68.12,66.01,2,2,2,420.8,413.7,431,312.8,305.7,108,108,108,0,0,0,0.257,0.251,0.261,312.8,305.7,323,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.164,0.161,0.168,0.0326,0.0311,0.0346,0.0013,0.0013,0.0014,0.37,0.358,0.387,0.015,0.015,0.016,24.14,24.07,24.18,0.919,0.918,0.921,0.97,0.97,0.97,0.891,0.89,0.893,34.03,33.27,35.12,33.01,32.27,34.06,0,0,0,0,0,0,0.367,0,0.066,0.26,0.74,0.26,43.5
426722400000,1983,7,1982,10,41,7,0.241,0.0816,0.16,9317.55,58.56,58.56,55.46,2,2,2,399,389.1,413.7,264,254.1,135,135,135,0,0,0,0.339,0.326,0.347,264,254.1,278.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.146,0.155,0.0228,0.0208,0.0257,0.00093,0.00084,0.001,0.296,0.281,0.318,0.012,0.011,0.013,24.31,24.22,24.37,0.908,0.906,0.912,0.97,0.97,0.97,0.881,0.879,0.884,28.59,27.52,30.19,27.73,26.7,29.28,0,0,0,0,0,0,0.308,0,0.081,0.34,0.66,0.34,38.7
427327200000,1983,7,1982,10,42,7,0.227,0.0816,0.145,8439.88,51.62,51.62,50.24,2,2,2,374.5,370.4,380.8,239.5,235.4,135,135,135,0,0,0,0.361,0.354,0.365,239.5,235.4,245.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.141,0.139,0.143,0.0179,0.0171,0.0192,0.00072,0.00069,0.00078,0.26,0.255,0.269,0.011,0.01,0.011,24.47,24.43,24.49,0.901,0.899,0.904,0.97,0.97,0.97,0.874,0.872,0.876,25.9,25.42,26.61,25.12,24.66,25.81,0,0,0,0,0,0,0.279,0,0.082,0.36,0.64,0.36,37.2
427932000000,1983,7,1982,10,43,7,0.213,0.0816,0.132,7862.15,48.14,48.14,46.8,2,1,1.4285714285714286,352.5,340.6,364.7,217.5,205.6,135,135,135,0,0,0,0.383,0.37,0.396,217.5,205.6,229.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.129,0.137,0.0135,0.0111,0.0159,0.00054,0.00045,0.00064,0.365,0.241,0.487,0.015,0.0097,0.02,24.47,24.34,24.56,0.92,0.895,0.94,0.976,0.97,0.98,0.897,0.868,0.921,37.49,24.29,49.12,36.63,23.56,48.14,0,0,0,0,0,0,0.26,0,0.081,0.38,0.62,0.38,36.9
428536800000,1983,8,1982,11,44,7,0.203,0.0696,0.134,7801.93,46.89,46.89,46.44,2,2,2,336.3,335.5,338.3,221.3,220.5,115,115,115,0,0,0,0.342,0.34,0.343,221.3,220.5,223.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.131,0.132,0.0143,0.0141,0.0147,0.00057,0.00057,0.00059,0.233,0.231,0.235,0.0093,0.0093,0.0094,24.69,24.67,24.69,0.894,0.893,0.895,0.97,0.97,0.97,0.867,0.867,0.868,23.94,23.85,24.17,23.22,23.13,23.44,0,0,0,0,0,0,0.258,0,0.069,0.34,0.66,0.34,38.4
429141600000,1983,8,1982,11,45,7,0.198,0.0696,0.128,7878.3,47.83,47.83,46.89,1,1,1,327.3,323.6,331.6,212.3,208.6,115,115,115,0,0,0,0.351,0.347,0.355,212.3,208.6,216.6,990,990,990,965,965,965.1,25,24.9,25,0.128,0.127,0.13,0.0125,0.0117,0.0133,0.0005,0.00047,0.00053,0.46,0.447,0.475,0.018,0.018,0.019,24.5,24.47,24.54,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.85,47.04,48.81,46.89,46.1,47.83,0,0,0,0,0,0,0.261,0,0.07,0.35,0.65,0.35,39.8
429746400000,1983,8,1982,11,46,7,0.19,0.0696,0.12,7378.89,44.55,44.55,43.92,1,1,1,313.7,306,316.5,198.7,191,115,115,115,0,0,0,0.367,0.363,0.376,198.7,191,201.5,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.125,0.00995,0.0091,0.0103,0.0004,0.00036,0.00041,0.413,0.388,0.422,0.016,0.015,0.017,24.62,24.6,24.68,0.934,0.932,0.935,0.98,0.98,0.98,0.916,0.914,0.916,44.82,43.1,45.46,43.92,42.24,44.55,0,0,0,0,0,0,0.244,0,0.07,0.37,0.63,0.37,38.8
430351200000,1983,8,1982,11,47,7,0.179,0.0696,0.109,6683.31,41.42,41.42,39.78,1,1,1,295.4,287.2,302.3,180.4,172.2,115,115,115,0,0,0,0.389,0.38,0.4,180.4,172.2,187.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.00804,0.00722,0.00873,0.00032,0.00029,0.00035,0.356,0.331,0.377,0.014,0.013,0.015,24.76,24.71,24.82,0.929,0.926,0.931,0.977,0.973,0.98,0.908,0.901,0.913,40.7,38.8,42.27,39.78,37.77,41.42,0,0,0,0,0,0,0.221,0,0.07,0.39,0.61,0.39,37.3
430956000000,1983,8,1982,11,48,7,0.169,0.0613,0.108,6636.31,42.27,42.27,39.5,1,1,1,280.2,273.8,287.2,178.9,168.6,101.3,91,115,0,0,0,0.361,0.323,0.405,178.9,168.6,190.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.118,0.00789,0.00686,0.00903,0.00031,0.00027,0.00036,0.35,0.321,0.384,0.014,0.013,0.015,24.83,24.79,24.84,0.928,0.925,0.932,0.977,0.972,0.98,0.907,0.898,0.913,40.44,37.98,43.13,39.5,36.9,42.27,0,0,0,0,0,0,0.219,0,0.061,0.36,0.64,0.36,39.3
431560800000,1983,9,1982,12,49,7,0.163,0.0574,0.105,6472.55,40.54,40.54,38.53,1,1,1,269.3,264.1,273.8,174.4,146.1,94.86,91,118,0,0,0,0.353,0.332,0.447,174.4,146.1,182.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.105,0.116,0.00744,0.00461,0.00828,0.0003,0.00018,0.00033,0.337,0.26,0.36,0.013,0.01,0.014,24.89,24.84,24.98,0.927,0.916,0.93,0.976,0.97,0.979,0.905,0.888,0.91,39.46,32.78,41.4,38.53,31.8,40.54,0,0,0,0,0,0,0.214,0,0.058,0.35,0.64,0.36,39.7
432165600000,1983,9,1982,12,50,7,0.151,0.0714,0.08,4822.22,31.8,31.8,28.7,1,1,1,250.3,239.6,264.1,132.3,121.6,118,118,118,0,0,0,0.472,0.447,0.492,132.3,121.6,146.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.0999,0.0961,0.105,0.00323,0.00216,0.00461,0.00013,0.000085,0.00018,0.228,0.203,0.26,0.009,0.008,0.01,25.08,24.98,25.16,0.909,0.904,0.916,0.97,0.97,0.97,0.882,0.876,0.888,29.59,27.12,32.78,28.7,26.3,31.8,0,0,0,0,0,0,0.159,0,0.071,0.47,0.53,0.47,31.9
432770400000,1983,9,1982,12,51,7,0.142,0.0714,0.0705,4219.58,26.3,26.3,25.12,1,1,1,234.5,228.5,239.6,116.5,110.5,118,118,118,0,0,0,0.503,0.492,0.516,116.5,110.5,121.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0943,0.0922,0.0961,0.00165,0.00105,0.00216,0.000065,0.000041,0.000085,0.192,0.18,0.203,0.0076,0.0071,0.008,25.2,25.16,25.25,0.899,0.894,0.904,0.97,0.97,0.97,0.872,0.867,0.876,25.89,24.48,27.12,25.12,23.74,26.3,0,0,0,0,0,0,0.14,0,0.0715,0.5,0.5,0.5,29.7
433375200000,1983,9,1982,12,52,7,0.136,0.0677,0.0678,4057.08,26.88,26.88,24.15,1,1,1,224.1,220.5,226.4,112.1,104.3,112,97,118,0,0,0,0.499,0.44,0.531,112.1,104.3,123.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0922,0.09,0.095,0.00121,0.000428,0.00235,0.000048,0.000017,0.000092,0.183,0.167,0.205,0.0072,0.0066,0.0081,25.27,25.27,25.3,0.896,0.889,0.905,0.97,0.969,0.97,0.869,0.862,0.878,24.9,23,27.71,24.15,22.3,26.88,0,0,0,0,0,0,0.134,0,0.0682,0.5,0.5,0.5,29.8
433980000000,1983,10,1983,1,1,7,0.13,0.0587,0.0717,4324.67,26.88,26.88,25.74,1,1,1,215.6,212.1,220.5,118.6,115.1,97,97,97,0,0,0,0.45,0.44,0.457,118.6,115.1,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.092,0.095,0.00186,0.00151,0.00235,0.000073,0.000059,0.000092,0.195,0.187,0.205,0.0076,0.0073,0.0081,25.31,25.27,25.34,0.901,0.898,0.905,0.97,0.97,0.97,0.874,0.871,0.878,26.54,25.68,27.71,25.74,24.91,26.88,0,0,0,0,0,0,0.143,0,0.0583,0.45,0.55,0.45,33.3
434584800000,1983,10,1983,1,2,7,0.134,0.0587,0.0752,4545.51,27.29,27.29,27.06,1,1,1,221.3,220.5,222.3,124.3,123.5,97,97,97,0,0,0,0.438,0.436,0.44,124.3,123.5,125.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.095,0.0956,0.00243,0.00235,0.00253,0.000095,0.000092,0.000099,0.207,0.205,0.209,0.0081,0.0081,0.0082,25.27,25.26,25.27,0.906,0.905,0.907,0.97,0.97,0.97,0.879,0.878,0.879,27.89,27.71,28.13,27.06,26.88,27.29,0,0,0,0,0,0,0.15,0,0.0588,0.44,0.56,0.44,33.9
435189600000,1983,10,1983,1,3,7,0.136,0.0587,0.0778,4708.99,28.68,28.68,28.03,1,1,1,225.6,222.3,228.5,128.6,125.3,97,97,97,0,0,0,0.43,0.424,0.436,128.6,125.3,131.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.0956,0.0978,0.00286,0.00253,0.00315,0.00011,0.000099,0.00012,0.217,0.209,0.224,0.0085,0.0082,0.0088,25.23,25.21,25.26,0.908,0.907,0.909,0.97,0.97,0.97,0.881,0.879,0.882,28.9,28.13,29.57,28.03,27.29,28.68,0,0,0,0,0,0,0.156,0,0.0582,0.43,0.57,0.43,34.6
435794400000,1983,10,1983,1,4,7,0.142,0.0587,0.0832,5043.21,31.97,31.97,30.02,1,1,1,234.5,228.5,243.3,137.5,131.5,97,97,97,0,0,0,0.414,0.399,0.424,137.5,131.5,146.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0978,0.103,0.00375,0.00315,0.00463,0.00015,0.00012,0.00018,0.238,0.224,0.259,0.0094,0.0088,0.01,25.15,25.08,25.21,0.912,0.909,0.916,0.97,0.97,0.97,0.885,0.882,0.888,30.95,29.57,32.96,30.02,28.68,31.97,0,0,0,0,0,0,0.167,0,0.0588,0.41,0.59,0.41,35.5
436399200000,1983,10,1983,1,5,7,0.153,0.0566,0.096,5839.85,35.88,35.88,34.76,1,1,1,252.3,243.3,256.7,158.7,146.3,93.57,93,97,0,0,0,0.371,0.362,0.399,158.7,146.3,163.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.103,0.109,0.00587,0.00463,0.00637,0.00023,0.00018,0.00025,0.292,0.259,0.305,0.012,0.01,0.012,25,24.97,25.08,0.921,0.916,0.923,0.97,0.97,0.97,0.893,0.888,0.895,35.84,32.96,36.98,34.76,31.97,35.88,0,0,0,0,0,0,0.193,0,0.057,0.37,0.63,0.37,38.2
437004000000,1983,11,1983,2,6,7,0.155,0.0596,0.0952,5786.07,35.88,35.88,34.44,1,1,1,256,249.8,258.8,157.4,143.8,98.57,93,106,0,0,0,0.385,0.362,0.424,157.4,143.8,163.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.104,0.109,0.00574,0.00438,0.00637,0.00023,0.00017,0.00025,0.289,0.255,0.305,0.011,0.01,0.012,24.99,24.97,25.05,0.92,0.915,0.923,0.97,0.97,0.97,0.893,0.887,0.895,35.51,32.31,36.98,34.44,31.34,35.88,0,0,0,0,0,0,0.191,0,0.0598,0.38,0.61,0.39,37.3
437608800000,1983,11,1983,2,7,7,0.16,0.0641,0.096,5825.79,35.93,35.93,34.68,1,1,1,264.7,261.4,270.3,158.7,155.4,106,106,106,0,0,0,0.401,0.392,0.406,158.7,155.4,164.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.108,0.111,0.00587,0.00554,0.00643,0.00023,0.00022,0.00025,0.293,0.284,0.308,0.012,0.011,0.012,24.95,24.91,24.97,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.892,0.895,35.75,34.99,37.04,34.68,33.94,35.93,0,0,0,0,0,0,0.193,0,0.064,0.4,0.6,0.4,36.4
438213600000,1983,11,1983,2,8,7,0.175,0.0562,0.118,7297.38,46.46,46.46,43.44,1,1,1,288.7,273.8,302.3,195.7,180.8,93,93,93,0,0,0,0.323,0.308,0.34,195.7,180.8,209.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.115,0.125,0.00975,0.00808,0.0119,0.00039,0.00032,0.00047,0.401,0.354,0.447,0.016,0.014,0.018,24.74,24.64,24.85,0.934,0.929,0.937,0.98,0.978,0.98,0.915,0.909,0.919,44.34,40.93,47.41,43.44,40.03,46.46,0,0,0,0,0,0,0.241,0,0.057,0.32,0.67,0.33,41.7
438818400000,1983,11,1983,2,9,7,0.187,0.06,0.127,7816.65,47.27,47.27,46.53,1,1,1,309.2,306,316.5,209.9,202,99.29,93,104,0,0,0,0.321,0.304,0.34,209.9,202,213,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.123,0.127,0.012,0.0104,0.0126,0.00048,0.00041,0.0005,0.45,0.423,0.46,0.018,0.017,0.018,24.6,24.56,24.65,0.937,0.935,0.938,0.98,0.98,0.98,0.919,0.917,0.919,47.48,45.68,48.24,46.53,44.76,47.27,0,0,0,0,0,0,0.258,0,0.06,0.32,0.68,0.32,41.8
439423200000,1983,12,1983,3,10,7,0.197,0.0629,0.134,8084.32,50.81,50.81,48.12,2,1,1.4285714285714286,326.1,316.5,344.6,222.1,212.5,104,104,104,0,0,0,0.319,0.302,0.329,222.1,212.5,240.6,990,990,990,965,965,965.1,25,24.9,25,0.131,0.127,0.137,0.0144,0.0125,0.0181,0.00058,0.0005,0.00073,0.372,0.236,0.472,0.015,0.0095,0.019,24.6,24.53,24.72,0.921,0.895,0.939,0.976,0.97,0.98,0.899,0.868,0.92,38.5,24.44,48.84,37.62,23.71,47.86,0,0,0,0,0,0,0.267,0,0.063,0.32,0.68,0.32,41
440028000000,1983,12,1983,3,11,7,0.249,0.0629,0.186,10944.3,77.51,77.51,65.14,2,2,2,412.3,338.3,470.2,308.3,234.3,104,104,104,0,0,0,0.256,0.221,0.307,308.3,234.3,366.2,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.161,0.135,0.181,0.0317,0.0169,0.0432,0.0013,0.00068,0.0018,0.365,0.249,0.462,0.015,0.01,0.019,24.19,23.82,24.66,0.917,0.899,0.929,0.971,0.97,0.975,0.891,0.872,0.906,33.52,25.47,39.73,32.57,24.71,38.75,0,0,0,0,0,0,0.362,0,0.063,0.25,0.75,0.25,44
440632800000,1983,12,1983,3,12,7,0.26,0.0689,0.191,11202.6,68.11,68.11,66.68,2,2,2,430.4,426.6,440,316.4,308.6,114,104,118,0,0,0,0.265,0.244,0.277,316.4,308.6,322.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.164,0.168,0.0333,0.0317,0.0345,0.0014,0.0013,0.0014,0.376,0.364,0.386,0.015,0.015,0.016,24.09,24.03,24.12,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.891,0.893,34.37,33.51,35.11,33.34,32.51,34.06,0,0,0,0,0,0,0.37,0,0.069,0.27,0.73,0.27,43.1
441237600000,1983,12,1983,3,13,7,0.276,0.0715,0.204,11934.9,74.15,74.15,71.04,2,2,2,455.9,440,470.2,337.6,322,118.3,118,120,0,0,0,0.259,0.251,0.268,337.6,322,352.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.168,0.179,0.0375,0.0344,0.0404,0.0015,0.0014,0.0017,0.413,0.386,0.439,0.017,0.016,0.018,23.94,23.85,24.03,0.924,0.921,0.926,0.971,0.97,0.972,0.896,0.893,0.9,36.6,34.95,38.14,35.52,33.9,37.08,0,0,0,0,0,0,0.395,0,0.072,0.26,0.74,0.26,43.2
441842400000,1984,1,1983,4,14,7,0.295,0.0726,0.223,13045.8,79.12,79.12,77.65,2,2,2,488,477.4,494.7,368,357.4,120,120,120,0,0,0,0.246,0.243,0.251,368,357.4,374.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.183,0.18,0.186,0.0436,0.0415,0.0449,0.0018,0.0017,0.0019,0.467,0.447,0.479,0.019,0.018,0.02,23.74,23.69,23.8,0.929,0.927,0.93,0.976,0.973,0.977,0.906,0.902,0.909,39.8,38.68,40.49,38.83,37.64,39.56,0,0,0,0,0,0,0.431,0,0.072,0.25,0.76,0.24,44.2
442447200000,1984,1,1983,4,15,7,0.311,0.0726,0.238,13982.5,85.09,85.09,83.23,2,2,2,513.9,505,523,393.9,385,120,120,120,0,0,0,0.233,0.229,0.238,393.9,385,403,990,990,990,965.9,965.9,966,24.1,24,24.1,0.193,0.189,0.196,0.0488,0.047,0.0506,0.002,0.0019,0.0021,0.516,0.499,0.534,0.021,0.021,0.022,23.57,23.51,23.63,0.933,0.932,0.934,0.98,0.979,0.98,0.914,0.912,0.916,42.47,41.56,43.41,41.61,40.7,42.54,0,0,0,0,0,0,0.462,0,0.073,0.23,0.77,0.23,45
443052000000,1984,1,1983,4,16,7,0.33,0.0676,0.263,15225.4,96.53,96.53,90.63,3,2,2.2857142857142856,545.9,523,562.8,434.1,403,111.7,91,120,0,0,0,0.205,0.162,0.229,434.1,403,471.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.206,0.196,0.219,0.0568,0.0506,0.0644,0.0024,0.0021,0.0027,0.535,0.459,0.601,0.022,0.019,0.025,23.41,23.3,23.51,0.931,0.919,0.938,0.977,0.97,0.98,0.91,0.891,0.92,41.64,33.17,46.76,40.72,32.18,45.82,0,0,0,0,0,0,0.503,0,0.067,0.2,0.8,0.2,46.1
443656800000,1984,1,1983,4,17,7,0.361,0.055,0.306,17339.8,108.2,108.2,103.2,3,3,3,597.7,566.9,623.8,506.7,475.9,91,91,91,0,0,0,0.152,0.146,0.161,506.7,475.9,532.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.239,0.221,0.254,0.0738,0.0652,0.0831,0.0031,0.0027,0.0035,0.515,0.465,0.56,0.022,0.019,0.024,23.2,23.04,23.38,0.923,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.898,35.47,33.44,37.17,34.4,32.44,36.06,0,0,0,0,0,0,0.573,0,0.055,0.15,0.85,0.15,48
444261600000,1984,1,1983,4,18,7,0.392,0.0611,0.33,18602.2,113.7,113.7,110.7,3,3,3,647.4,623.8,666.8,546.4,531.9,101,91,105,0,0,0,0.156,0.144,0.165,546.4,531.9,561.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.263,0.254,0.272,0.0886,0.0828,0.0947,0.0038,0.0035,0.004,0.587,0.56,0.615,0.025,0.024,0.026,22.92,22.82,23.04,0.928,0.926,0.929,0.972,0.97,0.974,0.901,0.898,0.905,37.98,37.02,38.94,36.91,35.91,37.91,0,0,0,0,0,0,0.615,0,0.062,0.16,0.84,0.16,47.5
444866400000,1984,2,1983,5,19,7,0.42,0.0635,0.356,20036.5,124.4,124.4,119.3,3,3,3,694.4,673.1,720.3,589.4,568.1,105,105,105,0,0,0,0.151,0.146,0.156,589.4,568.1,615.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.288,0.276,0.303,0.106,0.0973,0.115,0.0045,0.0042,0.0049,0.667,0.627,0.715,0.029,0.027,0.031,22.66,22.5,22.78,0.932,0.93,0.934,0.977,0.975,0.98,0.911,0.906,0.916,40.68,39.34,42.3,39.76,38.34,41.46,0,0,0,0,0,0,0.663,0,0.064,0.15,0.85,0.15,47.7
445471200000,1984,2,1983,5,20,7,0.447,0.0635,0.384,21455.8,129.9,129.9,127.7,3,3,3,739.1,720.3,751.7,634.1,615.3,105,105,105,0,0,0,0.142,0.14,0.146,634.1,615.3,646.7,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.314,0.303,0.321,0.12,0.115,0.124,0.0052,0.0049,0.0054,0.75,0.715,0.773,0.032,0.031,0.033,22.39,22.32,22.5,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.916,0.918,43.44,42.3,44.2,42.57,41.46,43.32,0,0,0,0,0,0,0.71,0,0.063,0.14,0.86,0.14,48
446076000000,1984,2,1983,5,21,7,0.481,0.0635,0.417,23092.6,141.6,141.6,137.5,3,3,3,795.1,760.5,819.3,690.1,655.5,105,105,105,0,0,0,0.132,0.128,0.138,690.1,655.5,714.3,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.345,0.326,0.359,0.138,0.127,0.147,0.006,0.0055,0.0064,0.858,0.79,0.907,0.037,0.034,0.04,22.06,21.92,22.27,0.94,0.937,0.941,0.98,0.98,0.98,0.921,0.919,0.922,46.75,44.73,48.15,45.82,43.84,47.19,0,0,0,0,0,0,0.764,0,0.064,0.13,0.87,0.13,48
446680800000,1984,2,1983,5,22,7,0.527,0.0718,0.455,24401.1,149,149,145.2,4,3,3.857142857142857,870.7,819.3,906.4,752,714.3,118.7,105,129,0,0,0,0.136,0.122,0.147,752,714.3,777.4,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.392,0.359,0.418,0.166,0.147,0.179,0.0073,0.0064,0.008,0.834,0.774,0.907,0.037,0.034,0.04,21.78,21.61,21.95,0.93,0.927,0.941,0.972,0.97,0.98,0.904,0.899,0.922,39.07,36.83,48.15,38,35.73,47.19,0,0,0,0,0,0,0.807,0,0.072,0.14,0.86,0.14,46.3
447285600000,1984,3,1983,6,23,7,0.608,0.078,0.53,27720.4,177.3,177.3,165,4,4,4,1005,906.4,1086,876.3,777.4,129,129,129,0,0,0,0.129,0.119,0.142,876.3,777.4,957.4,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.508,0.418,0.583,0.252,0.179,0.316,0.011,0.008,0.014,1.1,0.864,1.3,0.05,0.038,0.06,21,20.52,21.61,0.936,0.93,0.939,0.978,0.972,0.98,0.915,0.904,0.92,42.17,38.3,45.24,41.25,37.24,44.34,0,0,0,0,0,0,0.917,0,0.078,0.13,0.87,0.13,45.6
447890400000,1984,3,1983,6,24,7,0.731,0.078,0.639,31684.9,193.7,193.7,188.6,4,4,4,1209,1108,1311,1080,978.7,129,129,129,23.86,0,82,0.107,0.0984,0.116,1057,978.7,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.727,0.603,0.816,0.425,0.333,0.48,0.02,0.015,0.023,1.65,1.36,1.83,0.077,0.062,0.087,19.8,19.29,20.4,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.11,46,49.42,47.15,45.08,48.43,0,0,0,0,0,0,1.05,0,0.092,0.11,0.87,0.13,43.3
448495200000,1984,3,1983,6,25,7,0.941,0.078,0.665,30614.4,190.7,190.7,182.2,4,4,4,1556,1328,1726,1427,1199,129,129,129,326.7,99,497,0.0836,0.0747,0.0972,1100,1100,1100,990,990,990,969.7,968.9,970.2,20.3,19.8,21.1,0.89,0.822,0.919,0.48,0.48,0.48,0.024,0.023,0.024,1.91,1.84,1.93,0.094,0.087,0.098,18.43,17.85,19.23,0.935,0.933,0.938,0.98,0.98,0.98,0.917,0.914,0.919,46.49,44.93,48.65,45.56,44.03,47.67,0,0,0,0,0,0,1.01,0,0.276,0.083,0.71,0.29,32.5
449100000000,1984,3,1983,6,26,7,1.08,0.0797,0.665,29187.5,174.6,174.6,173.7,4,4,4,1792,1768,1808,1661,1639,131.7,129,148,560.9,539,573,0.0735,0.0716,0.0819,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.924,0.921,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.099,0.099,17.63,17.58,17.71,0.932,0.932,0.932,0.98,0.98,0.98,0.913,0.913,0.914,44.32,44.18,44.55,43.43,43.29,43.66,0,0,0,0,0,0,0.965,0,0.415,0.074,0.62,0.38,27
449704800000,1984,4,1983,7,27,7,1.07,0.0895,0.665,29280.1,175.1,175.1,174.3,4,4,4,1776,1752,1808,1628,1604,148,148,148,528.1,504,560,0.0833,0.0819,0.0845,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.94,1.94,0.099,0.099,0.099,17.68,17.58,17.76,0.932,0.932,0.933,0.98,0.98,0.98,0.914,0.913,0.914,44.46,44.18,44.68,43.57,43.29,43.78,0,0,0,0,0,0,0.968,0,0.405,0.084,0.62,0.38,27.4
450309600000,1984,4,1983,7,28,7,1.04,0.0895,0.665,29614.1,176.7,176.7,176.3,4,4,4,1720,1708,1746,1572,1560,148,148,148,471.4,460,498,0.0861,0.0848,0.0867,1100,1100,1100,990,990,990,970.2,970.2,970.3,19.8,19.7,19.8,0.924,0.924,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.098,0.098,0.098,17.87,17.78,17.91,0.933,0.933,0.933,0.98,0.98,0.98,0.915,0.914,0.915,44.97,44.73,45.08,44.07,43.83,44.17,0,0,0,0,0,0,0.979,0,0.375,0.086,0.64,0.36,28.5
450914400000,1984,4,1983,7,29,7,1.01,0.0895,0.665,29922.9,179.9,179.9,178.1,4,4,4,1667,1617,1716,1519,1469,148,148,148,419.4,369,468,0.0888,0.0862,0.0915,1100,1100,1100,990,990,990,970,969.9,970.2,20,19.8,20.1,0.921,0.916,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.097,0.096,0.098,18.04,17.88,18.21,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.915,0.916,45.44,45,45.89,44.53,44.1,44.97,0,0,0,0,0,0,0.99,0,0.345,0.089,0.66,0.34,29.6
451519200000,1984,4,1983,7,30,7,0.94,0.0895,0.665,30586.7,183.6,183.6,182.1,4,4,4,1554,1511,1617,1406,1363,148,148,148,306,263,369,0.0953,0.0915,0.0979,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.911,0.908,0.916,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.93,0.095,0.094,0.096,18.41,18.21,18.56,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,46.44,45.89,46.83,45.52,44.97,45.89,0,0,0,0,0,0,1.01,0,0.275,0.095,0.71,0.29,32.5
452124000000,1984,4,1983,7,31,7,0.879,0.112,0.665,31236.8,188.1,188.1,185.9,4,4,4,1454,1400,1511,1268,1208,185.7,148,192,168.3,108,263,0.128,0.0979,0.137,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.867,0.841,0.908,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.86,1.92,0.091,0.089,0.094,18.78,18.56,18.98,0.936,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.918,47.43,46.83,47.97,46.48,45.89,47.02,0,0,0,0,0,0,1.03,0,0.214,0.13,0.76,0.24,35.5
452728800000,1984,5,1983,8,32,7,0.805,0.116,0.665,32022.6,192.1,192.1,190.6,4,4,4,1332,1291,1392,1140,1099,192,192,192,39.86,0,100,0.145,0.138,0.149,1100,1099,1100,990,990,990,968.9,968.8,969.1,21.1,20.9,21.2,0.813,0.796,0.839,0.48,0.479,0.48,0.023,0.023,0.023,1.83,1.81,1.85,0.087,0.085,0.089,19.23,19.01,19.38,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.918,0.919,48.63,48.04,48.99,47.65,47.08,48.01,0,0,0,0,0,0,1.06,0,0.14,0.14,0.83,0.17,39.8
453333600000,1984,5,1983,8,33,7,0.723,0.116,0.607,30461.3,188.3,188.3,181.3,4,4,4,1196,1142,1255,1004,949.7,192,192,192,0,0,0,0.161,0.153,0.168,1004,949.7,1063,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.657,0.586,0.743,0.362,0.31,0.432,0.017,0.014,0.02,1.47,1.29,1.67,0.068,0.06,0.079,20.02,19.62,20.36,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.92,0.921,46.25,44.49,48.04,45.33,43.6,47.08,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.1
453938400000,1984,5,1983,8,34,7,0.663,0.116,0.547,28209.2,173.1,173.1,167.9,4,4,4,1097,1066,1132,904.8,874.3,192,192,192,0,0,0,0.175,0.17,0.18,904.8,874.3,940.3,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.545,0.517,0.577,0.274,0.249,0.302,0.013,0.011,0.014,1.18,1.1,1.27,0.054,0.05,0.059,20.62,20.41,20.79,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,42.84,41.69,44.15,41.98,40.84,43.26,0,0,0,0,0,0,0.933,0,0.116,0.17,0.83,0.17,42.5
454543200000,1984,5,1983,8,35,7,0.566,0.108,0.458,24323.8,157,157,144.8,4,3,3.7142857142857144,935.9,843.5,1028,757.2,682.5,178.7,161,192,0,0,0,0.191,0.178,0.204,757.2,682.5,835.8,990,990,990,967.6,967.3,968,22.4,22,22.7,0.41,0.351,0.481,0.171,0.135,0.219,0.0077,0.0059,0.0099,0.884,0.804,1.01,0.04,0.036,0.046,21.48,21,21.87,0.933,0.927,0.941,0.974,0.97,0.98,0.909,0.899,0.922,40.49,36.65,47.71,39.47,35.55,46.76,0,0,0,0,0,0,0.804,0,0.108,0.19,0.81,0.19,43
455148000000,1984,6,1983,9,36,7,0.435,0.0974,0.338,18776.3,127.9,127.9,111.8,3,3,3,719.1,630.1,803.7,558.1,469.1,161,161,161,0,0,0,0.225,0.2,0.255,558.1,469.1,642.7,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.28,0.23,0.328,0.0933,0.0638,0.123,0.004,0.0027,0.0054,0.621,0.466,0.776,0.027,0.02,0.034,22.6,22.11,23.11,0.928,0.918,0.936,0.974,0.97,0.98,0.904,0.891,0.918,38.23,32.54,43.49,37.25,31.57,42.62,0,0,0,0,0,0,0.621,0,0.097,0.22,0.78,0.22,43.2
455752800000,1984,6,1983,9,37,7,0.341,0.072,0.27,15572.2,102.3,102.3,92.69,3,2,2.2857142857142856,564.6,516.8,623.8,445.6,397.8,119,119,119,0,0,0,0.212,0.191,0.23,445.6,397.8,504.8,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.215,0.195,0.245,0.0593,0.0496,0.0719,0.0025,0.0021,0.003,0.559,0.482,0.653,0.023,0.02,0.027,23.3,23.09,23.55,0.933,0.92,0.941,0.977,0.97,0.98,0.911,0.892,0.922,42.52,33.7,49,41.57,32.69,48.02,0,0,0,0,0,0,0.515,0,0.071,0.21,0.79,0.21,45.7
456357600000,1984,6,1983,9,38,7,0.29,0.072,0.218,12776.6,83.11,83.11,76.05,2,2,2,479.8,455.7,512.1,360.8,336.7,119,119,119,0,0,0,0.248,0.232,0.261,360.8,336.7,393.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.174,0.194,0.0422,0.0373,0.0486,0.0017,0.0015,0.002,0.455,0.412,0.516,0.019,0.017,0.021,23.79,23.58,23.94,0.928,0.924,0.933,0.974,0.97,0.98,0.904,0.896,0.914,39.03,36.5,42.4,38.03,35.4,41.55,0,0,0,0,0,0,0.423,0,0.072,0.25,0.75,0.25,44.1
456962400000,1984,6,1983,9,39,7,0.264,0.071,0.193,11260.2,70.8,70.8,67.03,2,2,2,435.7,420.3,455.7,318.3,307.6,117.4,108,119,0,0,0,0.269,0.257,0.279,318.3,307.6,336.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.164,0.174,0.0337,0.0315,0.0373,0.0014,0.0013,0.0015,0.38,0.362,0.412,0.016,0.015,0.017,24.06,23.94,24.14,0.92,0.918,0.924,0.97,0.97,0.97,0.892,0.89,0.896,34.55,33.4,36.5,33.51,32.4,35.4,0,0,0,0,0,0,0.372,0,0.071,0.27,0.73,0.27,42.7
457567200000,1984,7,1983,10,40,7,0.244,0.0653,0.178,10454.6,65.4,65.4,62.23,2,2,2,402.7,389.1,417.9,294.7,281.1,108,108,108,0,0,0,0.268,0.258,0.278,294.7,281.1,309.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.153,0.163,0.0289,0.0262,0.032,0.0012,0.0011,0.0013,0.34,0.319,0.365,0.014,0.013,0.015,24.25,24.15,24.34,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.885,0.891,32.08,30.61,33.71,31.12,29.7,32.7,0,0,0,0,0,0,0.346,0,0.066,0.27,0.73,0.27,42.8
458172000000,1984,7,1983,10,41,7,0.226,0.0653,0.16,9408.38,59.39,59.39,56,2,2,2,373,360.3,389.1,265,252.3,108,108,108,0,0,0,0.29,0.278,0.3,265,252.3,281.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.143,0.153,0.023,0.0205,0.0262,0.00093,0.00083,0.0011,0.295,0.276,0.319,0.012,0.011,0.013,24.44,24.34,24.52,0.909,0.906,0.913,0.97,0.97,0.97,0.882,0.879,0.885,28.87,27.49,30.61,28,26.67,29.7,0,0,0,0,0,0,0.311,0,0.066,0.29,0.71,0.29,41.6
458776800000,1984,7,1983,10,42,7,0.21,0.0653,0.145,8501.77,51.95,51.95,50.61,2,2,2,347.9,344.6,354,239.9,236.6,108,108,108,0,0,0,0.31,0.305,0.313,239.9,236.6,246,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.137,0.14,0.018,0.0173,0.0192,0.00072,0.0007,0.00077,0.258,0.253,0.267,0.01,0.01,0.011,24.6,24.56,24.62,0.901,0.9,0.904,0.97,0.97,0.97,0.874,0.873,0.877,26.09,25.71,26.78,25.3,24.94,25.98,0,0,0,0,0,0,0.281,0,0.065,0.31,0.69,0.31,40.5
459381600000,1984,7,1983,10,43,7,0.201,0.0653,0.135,8021.91,49,49,47.75,2,1,1.7142857142857142,331.8,323.6,340.6,223.8,215.6,108,108,108,0,0,0,0.326,0.317,0.334,223.8,215.6,232.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.136,0.0148,0.0131,0.0165,0.00059,0.00053,0.00066,0.306,0.232,0.472,0.012,0.0093,0.019,24.63,24.51,24.72,0.908,0.894,0.939,0.973,0.97,0.98,0.884,0.867,0.92,31.49,23.96,48.66,30.69,23.24,47.69,0,0,0,0,0,0,0.265,0,0.066,0.32,0.67,0.33,39.9
459986400000,1984,7,1983,10,44,7,0.191,0.0588,0.132,7970.62,47.96,47.96,47.44,2,1,1.4285714285714286,316,306,323.6,218.7,212.2,97.29,93,108,0,0,0,0.308,0.29,0.337,218.7,212.2,227.2,990,990,990,965,964.9,965,25,25,25.1,0.129,0.127,0.132,0.0137,0.0124,0.0154,0.00055,0.0005,0.00062,0.367,0.234,0.472,0.015,0.0093,0.019,24.65,24.51,24.78,0.92,0.895,0.939,0.976,0.97,0.98,0.898,0.868,0.92,38.15,24.3,48.92,37.28,23.57,47.94,0,0,0,0,0,0,0.264,0,0.059,0.31,0.69,0.31,41.7
460591200000,1984,8,1983,11,45,7,0.18,0.06,0.12,7384.34,47.27,47.27,43.95,1,1,1,297.8,287.2,306,198.6,172.2,99.29,93,115,0,0,0,0.334,0.304,0.4,198.6,172.2,213,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.114,0.127,0.0105,0.00722,0.0126,0.00042,0.00029,0.0005,0.414,0.331,0.461,0.016,0.013,0.018,24.69,24.61,24.82,0.934,0.926,0.938,0.978,0.973,0.98,0.914,0.901,0.919,44.92,38.8,48.24,43.95,37.77,47.27,0,0,0,0,0,0,0.244,0,0.06,0.33,0.67,0.33,41
461196000000,1984,8,1983,11,46,7,0.169,0.0696,0.0997,6056.13,37.77,37.77,36.05,1,1,1,279.9,273.8,287.2,164.9,158.8,115,115,115,0,0,0,0.411,0.4,0.42,164.9,158.8,172.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.114,0.00649,0.00588,0.00722,0.00026,0.00023,0.00029,0.311,0.294,0.331,0.012,0.012,0.013,24.87,24.82,24.91,0.923,0.921,0.926,0.971,0.97,0.973,0.896,0.893,0.901,37.12,35.71,38.8,36.05,34.64,37.77,0,0,0,0,0,0,0.2,0,0.0693,0.41,0.59,0.41,35.8
461800800000,1984,8,1983,11,47,7,0.163,0.0581,0.105,6407.42,39.41,39.41,38.14,1,1,1,269.2,264.1,271.3,173,156.3,96.14,93,115,0,0,0,0.357,0.343,0.424,173,156.3,178.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.109,0.115,0.0073,0.00563,0.00783,0.00029,0.00022,0.00031,0.333,0.287,0.347,0.013,0.011,0.014,24.89,24.87,24.93,0.926,0.92,0.928,0.975,0.97,0.977,0.903,0.892,0.907,39.12,35.14,40.35,38.14,34.08,39.41,0,0,0,0,0,0,0.212,0,0.058,0.36,0.64,0.36,39.3
462405600000,1984,8,1983,11,48,7,0.155,0.0559,0.0994,6056.6,37.66,37.66,36.05,1,1,1,256.7,249.8,264.1,164.3,158.8,92.43,91,93,0,0,0,0.36,0.352,0.364,164.3,158.8,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.112,0.00643,0.00588,0.00711,0.00025,0.00023,0.00028,0.307,0.291,0.326,0.012,0.012,0.013,24.97,24.92,25.01,0.923,0.921,0.926,0.971,0.97,0.973,0.896,0.893,0.901,37.13,35.87,38.7,36.05,34.79,37.66,0,0,0,0,0,0,0.2,0,0.0556,0.36,0.64,0.36,39.1
463010400000,1984,9,1983,12,49,7,0.147,0.055,0.0917,5574.72,33.99,33.99,33.18,1,1,1,242.6,239.6,246.2,151.6,148.6,91,91,91,0,0,0,0.375,0.37,0.38,151.6,148.6,155.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.104,0.106,0.00516,0.00486,0.00552,0.0002,0.00019,0.00022,0.272,0.265,0.282,0.011,0.01,0.011,25.07,25.04,25.1,0.918,0.917,0.919,0.97,0.97,0.97,0.89,0.889,0.892,34.21,33.54,35.04,33.18,32.54,33.99,0,0,0,0,0,0,0.184,0,0.0553,0.37,0.62,0.38,37.9
463615200000,1984,9,1983,12,50,7,0.139,0.055,0.0843,5117.89,31.77,31.77,30.46,1,1,1,230.3,226.4,236.2,139.3,135.4,91,91,91,0,0,0,0.395,0.385,0.402,139.3,135.4,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0988,0.102,0.00393,0.00354,0.00452,0.00015,0.00014,0.00018,0.242,0.232,0.256,0.0095,0.0091,0.01,25.18,25.13,25.21,0.913,0.911,0.916,0.97,0.97,0.97,0.885,0.884,0.888,31.41,30.49,32.76,30.46,29.58,31.77,0,0,0,0,0,0,0.169,0,0.0547,0.4,0.61,0.39,36.8
464220000000,1984,9,1983,12,51,7,0.136,0.055,0.0807,4898.08,29.58,29.58,29.16,1,1,1,224.5,222.3,226.4,133.5,131.3,91,91,91,0,0,0,0.405,0.402,0.409,133.5,131.3,135.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0974,0.0988,0.00335,0.00313,0.00354,0.00013,0.00012,0.00014,0.228,0.223,0.232,0.0089,0.0087,0.0091,25.23,25.21,25.24,0.91,0.909,0.911,0.97,0.97,0.97,0.883,0.882,0.884,30.06,29.55,30.49,29.16,28.67,29.58,0,0,0,0,0,0,0.162,0,0.0553,0.4,0.59,0.41,36
464824800000,1984,9,1983,12,52,7,0.132,0.055,0.0767,4645.06,28.67,28.67,27.65,1,1,1,217.8,212.1,222.3,126.8,121.1,91,91,91,0,0,0,0.418,0.409,0.429,126.8,121.1,131.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.0938,0.0974,0.00268,0.00211,0.00313,0.00011,0.000082,0.00012,0.212,0.2,0.223,0.0083,0.0078,0.0087,25.28,25.24,25.33,0.907,0.903,0.909,0.97,0.97,0.97,0.88,0.876,0.882,28.5,27.16,29.55,27.65,26.34,28.67,0,0,0,0,0,0,0.154,0,0.0553,0.42,0.58,0.42,35.2
465429600000,1984,10,1984,1,1,7,0.126,0.0442,0.0821,5002.69,30.54,30.54,29.78,1,1,1,208.7,202.2,212.1,135.7,129.2,73,73,73,0,0,0,0.35,0.344,0.361,135.7,129.2,139.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0968,0.0945,0.098,0.00357,0.00292,0.00391,0.00014,0.00011,0.00015,0.231,0.216,0.239,0.009,0.0084,0.0094,25.32,25.29,25.37,0.911,0.908,0.913,0.97,0.97,0.97,0.884,0.881,0.885,30.7,29.2,31.48,29.78,28.32,30.54,0,0,0,0,0,0,0.165,0,0.0439,0.35,0.65,0.35,39.7
466034400000,1984,10,1984,1,2,7,0.121,0.0442,0.0771,4693.15,28.32,28.32,27.94,1,1,1,200.5,199.1,202.2,127.5,126.1,73,73,73,0,0,0,0.364,0.361,0.367,127.5,126.1,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0934,0.0945,0.00275,0.00261,0.00292,0.00011,0.0001,0.00011,0.212,0.209,0.216,0.0083,0.0081,0.0084,25.38,25.37,25.39,0.908,0.907,0.908,0.97,0.97,0.97,0.88,0.88,0.881,28.8,28.48,29.2,27.94,27.62,28.32,0,0,0,0,0,0,0.155,0,0.0439,0.37,0.64,0.36,38.8
466639200000,1984,10,1984,1,3,7,0.123,0.0462,0.0771,4689.84,29.31,29.31,27.92,1,1,1,204,199.1,206.6,127.5,109.6,76.43,73,97,0,0,0,0.375,0.353,0.47,127.5,109.6,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0901,0.0961,0.00275,0.00096,0.00336,0.00011,0.000038,0.00013,0.213,0.176,0.226,0.0083,0.0069,0.0088,25.36,25.33,25.39,0.907,0.894,0.91,0.97,0.97,0.97,0.88,0.867,0.883,28.78,24.38,30.22,27.92,23.65,29.31,0,0,0,0,0,0,0.155,0,0.0459,0.38,0.63,0.37,38.1
467244000000,1984,10,1984,1,4,7,0.135,0.0587,0.076,4591.06,28.86,28.86,27.33,1,1,1,222.6,206.6,229.4,125.6,109.6,97,97,97,0,0,0,0.436,0.423,0.47,125.6,109.6,132.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0957,0.0901,0.0981,0.00256,0.00096,0.00324,0.0001,0.000038,0.00013,0.211,0.176,0.225,0.0083,0.0069,0.0089,25.25,25.2,25.38,0.905,0.894,0.91,0.97,0.97,0.97,0.878,0.867,0.882,28.17,24.38,29.76,27.33,23.65,28.86,0,0,0,0,0,0,0.152,0,0.059,0.43,0.56,0.44,34
467848800000,1984,10,1984,1,5,7,0.137,0.0573,0.08,4848.87,29.12,29.12,28.86,1,1,1,227,226.4,228.5,132.3,129.4,94.71,93,97,0,0,0,0.417,0.411,0.428,132.3,129.4,133.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0979,0.0971,0.0981,0.00323,0.00294,0.00334,0.00013,0.00012,0.00013,0.225,0.218,0.227,0.0088,0.0086,0.0089,25.21,25.21,25.22,0.91,0.908,0.91,0.97,0.97,0.97,0.882,0.881,0.883,29.75,29.07,30.02,28.86,28.2,29.12,0,0,0,0,0,0,0.16,0,0.057,0.42,0.58,0.42,35.4
468453600000,1984,11,1984,2,6,7,0.139,0.0562,0.0827,5016.78,30.25,30.25,29.86,1,1,1,229.7,226.4,231.4,136.7,133.4,93,93,93,0,0,0,0.405,0.402,0.411,136.7,133.4,138.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0981,0.0999,0.00367,0.00334,0.00384,0.00014,0.00013,0.00015,0.235,0.227,0.239,0.0093,0.0089,0.0094,25.19,25.17,25.21,0.912,0.91,0.912,0.97,0.97,0.97,0.884,0.883,0.885,30.79,30.02,31.18,29.86,29.12,30.25,0,0,0,0,0,0,0.166,0,0.0563,0.4,0.59,0.41,36.1
469058400000,1984,11,1984,2,7,7,0.155,0.0562,0.0992,6062.34,42.32,42.32,36.09,1,1,1,257,231.4,283.6,164,138.4,93,93,93,0,0,0,0.364,0.328,0.402,164,138.4,190.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.0999,0.118,0.0064,0.00384,0.00906,0.00025,0.00015,0.00036,0.308,0.239,0.384,0.012,0.0094,0.015,24.97,24.78,25.17,0.922,0.912,0.932,0.973,0.97,0.98,0.898,0.885,0.914,37.06,31.18,43.18,36.09,30.25,42.32,0,0,0,0,0,0,0.2,0,0.0558,0.36,0.64,0.36,39.1
469663200000,1984,11,1984,2,8,7,0.174,0.0562,0.118,7285.37,44.79,44.79,43.37,1,1,1,288.3,283.6,294.7,195.3,190.6,93,93,93,0,0,0,0.323,0.316,0.328,195.3,190.6,201.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.118,0.122,0.00958,0.00906,0.0103,0.00038,0.00036,0.00041,0.4,0.384,0.421,0.016,0.015,0.017,24.75,24.7,24.78,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.917,44.25,43.18,45.71,43.37,42.32,44.79,0,0,0,0,0,0,0.241,0,0.056,0.32,0.68,0.32,41.9
470268000000,1984,11,1984,2,9,7,0.183,0.0581,0.125,7706.63,47.27,47.27,45.87,1,1,1,302.9,294.7,306,206.8,201.7,96.14,93,104,0,0,0,0.318,0.304,0.34,206.8,201.7,213,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.122,0.126,0.0114,0.0103,0.0126,0.00045,0.00041,0.0005,0.438,0.421,0.46,0.017,0.017,0.018,24.65,24.61,24.7,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,46.81,45.68,48.24,45.87,44.76,47.27,0,0,0,0,0,0,0.255,0,0.058,0.32,0.68,0.32,42.1
470872800000,1984,12,1984,3,10,7,0.19,0.0629,0.127,7651.94,47.41,47.41,45.55,2,1,1.4285714285714286,314.4,306,329.2,210.4,202,104,104,104,0,0,0,0.331,0.316,0.34,210.4,202,225.2,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.132,0.0121,0.0104,0.015,0.00048,0.00041,0.0006,0.341,0.229,0.423,0.014,0.0092,0.017,24.69,24.65,24.75,0.918,0.893,0.935,0.976,0.97,0.98,0.895,0.866,0.917,36.39,23.81,45.68,35.56,23.09,44.76,0,0,0,0,0,0,0.253,0,0.063,0.33,0.67,0.33,40.3
471477600000,1984,12,1984,3,11,7,0.209,0.0629,0.146,8573.92,62.17,62.17,51.04,2,2,2,346,323.6,398.1,242,219.6,104,104,104,0,0,0,0.302,0.261,0.321,242,219.6,294.1,990,990,990,965.1,965,965.4,24.9,24.6,25,0.138,0.13,0.156,0.0184,0.0139,0.0288,0.00074,0.00056,0.0012,0.261,0.229,0.338,0.01,0.0092,0.014,24.61,24.27,24.75,0.901,0.893,0.915,0.97,0.97,0.97,0.874,0.866,0.888,26.31,23.81,32.05,25.52,23.09,31.09,0,0,0,0,0,0,0.284,0,0.063,0.3,0.7,0.3,41
472082400000,1984,12,1984,3,12,7,0.252,0.0629,0.189,11103.3,67.25,67.25,66.09,2,2,2,416.9,408,422.5,312.9,304,104,104,104,0,0,0,0.249,0.246,0.255,312.9,304,318.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.163,0.159,0.165,0.0326,0.0308,0.0337,0.0013,0.0013,0.0014,0.368,0.354,0.378,0.015,0.014,0.015,24.16,24.12,24.21,0.919,0.917,0.92,0.97,0.97,0.97,0.892,0.89,0.893,34.07,33.11,34.66,33.05,32.11,33.62,0,0,0,0,0,0,0.367,0,0.063,0.25,0.75,0.25,44.1
472687200000,1984,12,1984,3,13,7,0.264,0.0629,0.201,11802.6,71.46,71.46,70.25,2,2,2,437,426.6,442.8,333,322.6,104,104,104,0,0,0,0.238,0.235,0.244,333,322.6,338.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.17,0.166,0.172,0.0366,0.0345,0.0378,0.0015,0.0014,0.0015,0.402,0.385,0.413,0.016,0.016,0.017,24.03,23.99,24.1,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,36.21,35.11,36.83,35.13,34.06,35.73,0,0,0,0,0,0,0.39,0,0.063,0.24,0.76,0.24,44.7
473292000000,1984,12,1984,3,14,7,0.279,0.0712,0.207,12123.9,73.68,73.68,72.17,2,2,2,460.7,442.8,470.2,342.9,333.1,117.7,104,120,0,0,0,0.255,0.235,0.265,342.9,333.1,350.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.171,0.177,0.0386,0.0366,0.04,0.0016,0.0015,0.0016,0.421,0.404,0.434,0.017,0.017,0.018,23.91,23.85,23.99,0.925,0.923,0.926,0.971,0.97,0.972,0.898,0.895,0.9,37.17,36.11,37.92,36.08,35.03,36.84,0,0,0,0,0,0,0.401,0,0.072,0.26,0.74,0.26,43.5
473896800000,1985,1,1984,4,15,7,0.298,0.0651,0.233,13660.4,93.22,93.22,81.31,2,2,2,492.5,472.5,532.5,385,352.5,107.6,91,120,0,0,0,0.22,0.171,0.254,385,352.5,441.5,990,990,990,965.8,965.7,966,24.2,24,24.3,0.188,0.178,0.207,0.047,0.0405,0.0583,0.0019,0.0017,0.0024,0.499,0.438,0.61,0.021,0.018,0.025,23.68,23.39,23.84,0.931,0.926,0.939,0.976,0.972,0.98,0.909,0.9,0.92,41.63,38.16,47.56,40.66,37.1,46.61,0,0,0,0,0,0,0.452,0,0.065,0.22,0.78,0.22,45.8
474501600000,1985,1,1984,4,16,7,0.327,0.055,0.272,15886.8,96.53,96.53,94.56,3,2,2.142857142857143,541.3,532.5,562.8,450.3,441.5,91,91,91,0,0,0,0.168,0.162,0.171,450.3,441.5,471.8,990,990,990,966,966,966.1,24,23.9,24,0.21,0.207,0.219,0.0601,0.0583,0.0644,0.0025,0.0024,0.0027,0.598,0.459,0.643,0.025,0.019,0.027,23.37,23.29,23.41,0.937,0.919,0.941,0.979,0.97,0.98,0.917,0.891,0.922,45.95,33.17,49.11,44.98,32.18,48.13,0,0,0,0,0,0,0.525,0,0.055,0.17,0.83,0.17,48.6
475106400000,1985,1,1984,4,17,7,0.372,0.055,0.317,17895.1,116.9,116.9,106.5,3,3,3,614.3,551,666.8,523.3,460,91,91,91,0,0,0,0.149,0.136,0.165,523.3,460,575.8,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.248,0.213,0.278,0.081,0.062,0.1,0.0034,0.0026,0.0043,0.546,0.441,0.639,0.023,0.018,0.027,23.1,22.79,23.48,0.925,0.917,0.931,0.972,0.97,0.976,0.899,0.89,0.908,36.54,32.38,39.93,35.51,31.41,38.96,0,0,0,0,0,0,0.592,0,0.055,0.15,0.85,0.15,48.1
475711200000,1985,1,1984,4,18,7,0.448,0.067,0.381,21318.6,132.2,132.2,126.9,3,3,3,741.4,682.3,783.8,630.7,591.3,110.7,91,137,0,0,0,0.149,0.122,0.18,630.7,591.3,657.2,990,990,990,966.9,966.6,967,23.1,23,23.4,0.312,0.287,0.325,0.119,0.107,0.127,0.0051,0.0046,0.0055,0.744,0.668,0.791,0.032,0.029,0.034,22.39,22.19,22.7,0.935,0.932,0.938,0.98,0.978,0.98,0.916,0.912,0.919,43.17,40.9,44.95,42.3,40,44.05,0,0,0,0,0,0,0.705,0,0.067,0.15,0.85,0.15,47.6
476316000000,1985,2,1984,5,19,7,0.485,0.0829,0.402,22223.7,132.7,132.7,132.3,3,3,3,801.6,794.3,803.7,664.6,657.3,137,137,137,0,0,0,0.171,0.17,0.172,664.6,657.3,666.7,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.335,0.331,0.337,0.129,0.127,0.13,0.0057,0.0055,0.0057,0.812,0.798,0.816,0.035,0.035,0.036,22.08,22.07,22.12,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.919,0.919,44.99,44.56,45.12,44.09,43.67,44.22,0,0,0,0,0,0,0.735,0,0.083,0.17,0.83,0.17,45.8
476920800000,1985,2,1984,5,20,7,0.477,0.0829,0.394,21824.7,132.2,132.2,129.9,3,3,3,788,779.4,801,651,642.4,137,137,137,0,0,0,0.174,0.171,0.176,651,642.4,664,990,990,990,967.1,967,967.1,22.9,22.9,23,0.328,0.323,0.335,0.125,0.123,0.129,0.0055,0.0053,0.0056,0.786,0.77,0.811,0.034,0.033,0.035,22.16,22.08,22.21,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.918,0.919,44.19,43.67,44.96,43.3,42.8,44.06,0,0,0,0,0,0,0.722,0,0.083,0.17,0.83,0.17,45.8
477525600000,1985,2,1984,5,21,7,0.483,0.0718,0.412,22756.6,139,139,135.5,3,3,3,799.1,783.8,803.7,680.4,646.8,118.7,105,137,0,0,0,0.149,0.131,0.175,680.4,646.8,698.7,990,990,990,967.1,967,967.1,22.9,22.9,23,0.342,0.325,0.35,0.134,0.124,0.14,0.0059,0.0054,0.0061,0.84,0.778,0.874,0.037,0.034,0.038,22.06,22.01,22.19,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,46.07,43.94,47.26,45.15,43.06,46.32,0,0,0,0,0,0,0.753,0,0.071,0.15,0.85,0.15,47.1
478130400000,1985,2,1984,5,22,7,0.508,0.0697,0.438,23955.6,144.1,144.1,142.6,4,3,3.142857142857143,839.9,817.7,858.5,724.6,712.7,115.3,105,129,0,0,0,0.137,0.124,0.152,724.6,712.7,738.5,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.368,0.358,0.374,0.152,0.146,0.159,0.0067,0.0064,0.007,0.906,0.774,0.947,0.04,0.034,0.042,21.83,21.72,21.95,0.939,0.927,0.942,0.979,0.97,0.98,0.919,0.899,0.923,46.82,36.83,49.02,45.83,35.73,48.03,0,0,0,0,0,0,0.792,0,0.07,0.14,0.86,0.14,47.2
478735200000,1985,3,1984,6,23,7,0.546,0.078,0.468,25030.4,157,157,149,4,3,3.7142857142857144,902.2,863.5,952.4,773.2,734.5,129,129,129,0,0,0,0.143,0.135,0.149,773.2,734.5,823.4,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.414,0.379,0.46,0.179,0.157,0.209,0.0079,0.0069,0.0094,0.911,0.802,0.969,0.041,0.036,0.043,21.58,21.32,21.79,0.934,0.927,0.942,0.975,0.97,0.98,0.911,0.9,0.923,41.69,37.06,49.04,40.68,35.95,48.06,0,0,0,0,0,0,0.828,0,0.078,0.14,0.86,0.14,45.8
479340000000,1985,3,1984,6,24,7,0.623,0.078,0.545,28386.3,174.5,174.5,169,4,4,4,1029,971.4,1066,900.3,842.4,129,129,129,0,0,0,0.126,0.121,0.133,900.3,842.4,937.3,990,990,990,968,967.8,968.1,22,21.9,22.2,0.53,0.477,0.564,0.27,0.224,0.3,0.012,0.01,0.014,1.16,1.02,1.25,0.053,0.046,0.057,20.85,20.64,21.2,0.937,0.934,0.938,0.98,0.978,0.98,0.918,0.914,0.92,43.12,40.92,44.51,42.24,40.02,43.62,0,0,0,0,0,0,0.939,0,0.078,0.13,0.87,0.13,45.6
479944800000,1985,3,1984,6,25,7,0.676,0.078,0.598,30486.9,185.8,185.8,181.5,4,4,4,1117,1086,1151,988.4,957.4,129,129,129,0,0,0,0.115,0.112,0.119,988.4,957.4,1022,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.62,0.583,0.667,0.343,0.316,0.379,0.016,0.014,0.018,1.4,1.3,1.51,0.064,0.06,0.07,20.34,20.12,20.52,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.29,45.24,47.39,45.37,44.34,46.45,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,45.1
480549600000,1985,3,1984,6,26,7,0.731,0.078,0.65,32169.6,193.7,193.7,191.5,4,4,4,1208,1172,1246,1079,1043,129,129,129,4.857,0,17,0.107,0.104,0.11,1074,1043,1100,990,990,990,968.6,968.4,968.7,21.4,21.3,21.6,0.746,0.697,0.789,0.447,0.406,0.48,0.021,0.019,0.023,1.7,1.58,1.8,0.079,0.074,0.085,19.74,19.52,19.97,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,48.85,48.02,49.42,47.87,47.06,48.43,0,0,0,0,0,0,1.06,0,0.081,0.11,0.89,0.11,44
481154400000,1985,4,1984,7,27,7,0.834,0.0895,0.665,31696.7,192.8,192.8,188.7,4,4,4,1378,1270,1455,1230,1122,148,148,148,130.3,22,207,0.108,0.102,0.117,1100,1100,1100,990,990,990,969.1,968.7,969.3,20.9,20.7,21.3,0.851,0.805,0.882,0.48,0.48,0.48,0.023,0.023,0.023,1.87,1.82,1.9,0.089,0.086,0.092,19.04,18.77,19.43,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.918,0.92,48.13,47.39,49.18,47.17,46.44,48.2,0,0,0,0,0,0,1.05,0,0.169,0.11,0.8,0.2,38
481759200000,1985,4,1984,7,28,7,0.961,0.0895,0.665,30379.2,184.2,184.2,180.8,4,4,4,1590,1493,1660,1442,1345,148,148,148,341.7,245,412,0.0932,0.0892,0.0991,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.915,0.906,0.921,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.94,0.095,0.094,0.097,18.3,18.06,18.62,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.13,45.51,46.99,45.21,44.6,46.05,0,0,0,0,0,0,1,0,0.296,0.093,0.69,0.31,31.6
482364000000,1985,4,1984,7,29,7,1.04,0.0895,0.665,29639.2,177.8,177.8,176.4,4,4,4,1715,1678,1768,1567,1530,148,148,148,467.7,430,520,0.0863,0.0837,0.0882,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.924,0.921,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.098,0.097,0.099,17.88,17.71,18.01,0.933,0.932,0.934,0.98,0.98,0.98,0.915,0.914,0.915,45.01,44.53,45.35,44.11,43.64,44.44,0,0,0,0,0,0,0.98,0,0.375,0.086,0.64,0.36,28.5
482968800000,1985,4,1984,7,30,7,1.11,0.0895,0.665,28939.1,174,174,172.3,4,4,4,1834,1783,1881,1686,1635,148,148,148,586,535,633,0.0807,0.0787,0.083,1100,1100,1100,990,990,990,970.6,970.4,970.7,19.4,19.3,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.5,17.34,17.66,0.931,0.931,0.932,0.98,0.98,0.98,0.913,0.912,0.914,43.94,43.52,44.39,43.06,42.65,43.51,0,0,0,0,0,0,0.957,0,0.445,0.081,0.6,0.4,26.1
483573600000,1985,4,1984,7,31,7,1.16,0.109,0.665,28429.7,169.9,169.9,169.2,4,4,4,1921,1902,1953,1742,1725,179.4,148,192,642,625,669,0.0933,0.0772,0.1,1100,1100,1100,990,990,990,970.8,970.8,970.9,19.2,19.1,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.21,17.11,17.27,0.93,0.929,0.93,0.98,0.98,0.98,0.911,0.911,0.912,43.17,42.89,43.34,42.31,42.03,42.47,0,0,0,0,0,0,0.94,0,0.495,0.094,0.57,0.43,24.5
484178400000,1985,5,1984,8,32,7,1.16,0.116,0.665,28443.5,169.4,169.4,169.3,4,4,4,1919,1917,1922,1727,1725,192,192,192,627.1,625,630,0.1,0.0999,0.1,1100,1100,1100,990,990,990,970.8,970.8,970.8,19.2,19.2,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.22,17.21,17.23,0.93,0.93,0.93,0.98,0.98,0.98,0.911,0.911,0.911,43.19,43.16,43.21,42.33,42.3,42.35,0,0,0,0,0,0,0.941,0,0.495,0.1,0.57,0.43,24.5
484783200000,1985,5,1984,8,33,7,1.11,0.116,0.665,28914.9,174.6,174.6,172.1,4,4,4,1838,1768,1917,1646,1576,192,192,192,546.3,476,625,0.105,0.1,0.109,1100,1100,1100,990,990,990,970.6,970.3,970.8,19.4,19.2,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.48,17.23,17.71,0.931,0.93,0.932,0.98,0.98,0.98,0.913,0.911,0.914,43.91,43.21,44.53,43.03,42.35,43.64,0,0,0,0,0,0,0.956,0,0.445,0.1,0.6,0.4,26
485388000000,1985,5,1984,8,34,7,1.01,0.16,0.665,29906.2,180.2,180.2,178,4,4,4,1671,1610,1752,1407,1334,264,192,276,307.1,234,460,0.158,0.11,0.171,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.919,0.913,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.096,0.098,18.03,17.76,18.23,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.41,44.69,45.96,44.5,43.79,45.04,0,0,0,0,0,0,0.989,0,0.345,0.16,0.66,0.34,29.6
485992800000,1985,5,1984,8,35,7,0.902,0.156,0.665,31010,188,188,184.6,4,4,4,1492,1400,1589,1234,1171,257.1,210,276,134.6,71,213,0.172,0.147,0.191,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.874,0.846,0.911,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.86,1.93,0.092,0.089,0.095,18.65,18.3,18.98,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,47.09,46.14,47.95,46.15,45.22,46.99,0,0,0,0,0,0,1.03,0,0.237,0.17,0.74,0.26,34.4
486597600000,1985,6,1984,9,36,7,0.773,0.127,0.637,31189.6,191.3,191.3,185.7,4,4,4,1278,1200,1384,1068,989.6,210,210,210,15.14,0,74,0.165,0.152,0.175,1053,989.6,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.748,0.649,0.842,0.419,0.342,0.48,0.02,0.016,0.023,1.66,1.42,1.86,0.078,0.066,0.089,19.57,19.03,20.05,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.92,47.36,45.68,48.81,46.41,44.77,47.84,0,0,0,0,0,0,1.03,0,0.136,0.16,0.82,0.18,40.3
487202400000,1985,6,1984,9,37,7,0.67,0.127,0.543,27873.8,176.9,176.9,165.9,4,4,4,1107,1028,1183,897,817.8,210,210,210,0,0,0,0.19,0.178,0.204,897,817.8,972.7,990,990,990,968.2,968,968.5,21.8,21.5,22,0.548,0.474,0.625,0.268,0.204,0.328,0.012,0.0093,0.015,1.17,0.974,1.37,0.054,0.044,0.064,20.59,20.15,21.04,0.936,0.933,0.939,0.979,0.975,0.98,0.916,0.909,0.92,42.37,39.35,45.13,41.48,38.35,44.23,0,0,0,0,0,0,0.922,0,0.127,0.19,0.81,0.19,41.6
487807200000,1985,6,1984,9,38,7,0.54,0.127,0.412,22271.2,148.1,148.1,132.6,4,3,3.142857142857143,892,794.3,997.7,682,584.3,210,210,210,0,0,0,0.237,0.21,0.264,682,584.3,787.7,990,990,990,967.5,967.1,967.9,22.5,22.1,22.9,0.365,0.302,0.446,0.139,0.104,0.184,0.0062,0.0045,0.0083,0.842,0.674,1.01,0.037,0.029,0.046,21.69,21.2,22.25,0.936,0.93,0.942,0.978,0.972,0.98,0.915,0.904,0.923,43.37,38.1,48.93,42.43,37.03,47.95,0,0,0,0,0,0,0.736,0,0.128,0.24,0.76,0.24,41.2
488412000000,1985,6,1984,9,39,7,0.412,0.127,0.285,16064.4,109.1,109.1,95.62,3,2,2.4285714285714284,681.5,615.6,760.5,471.5,405.6,210,210,210,0,0,0,0.31,0.276,0.341,471.5,405.6,550.5,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.239,0.206,0.283,0.0663,0.0511,0.0902,0.0028,0.0022,0.0039,0.589,0.51,0.675,0.025,0.022,0.029,22.79,22.45,23.09,0.932,0.921,0.941,0.976,0.97,0.98,0.909,0.893,0.922,41.4,33.78,48.56,40.42,32.76,47.59,0,0,0,0,0,0,0.531,0,0.127,0.31,0.69,0.31,39
