datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
489016800000,1985,7,1984,10,40,7,0.336,0.112,0.223,12896.8,85.29,85.29,76.77,2,2,2,555.2,523,595.7,369.2,337,186,186,186,0,0,0,0.336,0.312,0.356,369.2,337,409.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.19,0.179,0.204,0.0438,0.0374,0.0519,0.0018,0.0016,0.0022,0.476,0.417,0.553,0.02,0.017,0.023,23.43,23.17,23.63,0.929,0.923,0.935,0.975,0.97,0.98,0.905,0.896,0.916,39.38,36.06,43.52,38.38,34.98,42.65,0,0,0,0,0,0,0.426,0,0.113,0.33,0.66,0.34,38.4
489621600000,1985,7,1984,10,41,7,0.294,0.0949,0.2,11577.7,73.63,73.63,68.91,2,2,2,486.7,467.2,512.1,329.9,303.3,156.9,135,186,0,0,0,0.321,0.278,0.38,329.9,303.3,351,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.174,0.167,0.18,0.036,0.0307,0.0402,0.0015,0.0013,0.0017,0.403,0.36,0.438,0.017,0.015,0.018,23.81,23.7,23.89,0.922,0.917,0.926,0.97,0.97,0.971,0.895,0.889,0.9,35.51,32.51,37.89,34.46,31.53,36.81,0,0,0,0,0,0,0.383,0,0.094,0.32,0.68,0.32,39.4
490226400000,1985,7,1984,10,42,7,0.271,0.0816,0.189,11042.5,68.72,68.72,65.73,2,2,2,448.1,440,462.6,313.1,305,135,135,135,0,0,0,0.301,0.292,0.307,313.1,305,327.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.167,0.164,0.172,0.0326,0.031,0.0355,0.0013,0.0013,0.0015,0.373,0.36,0.397,0.015,0.015,0.016,24.01,23.92,24.06,0.919,0.917,0.922,0.97,0.97,0.97,0.891,0.89,0.894,33.88,33.02,35.42,32.86,32.02,34.36,0,0,0,0,0,0,0.365,0,0.082,0.3,0.7,0.3,40.7
490831200000,1985,7,1984,10,43,7,0.254,0.0816,0.172,10040,63.11,63.11,59.76,2,2,2,419.5,408,435.5,284.5,273,135,135,135,0,0,0,0.322,0.31,0.331,284.5,273,300.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.153,0.162,0.0269,0.0246,0.0301,0.0011,0.001,0.0012,0.327,0.309,0.352,0.013,0.013,0.014,24.19,24.09,24.25,0.913,0.911,0.917,0.97,0.97,0.97,0.886,0.883,0.889,30.81,29.56,32.53,29.88,28.68,31.55,0,0,0,0,0,0,0.332,0,0.082,0.32,0.68,0.32,39.5
491436000000,1985,7,1984,10,44,7,0.233,0.0886,0.145,8409.78,55.28,55.28,50.06,2,2,2,385.8,377.1,398.1,239.4,222.1,146.4,135,155,0,0,0,0.38,0.339,0.411,239.4,222.1,263.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.141,0.135,0.149,0.0179,0.0144,0.0226,0.00072,0.00058,0.00092,0.261,0.237,0.294,0.011,0.0096,0.012,24.41,24.31,24.48,0.9,0.894,0.908,0.97,0.97,0.97,0.873,0.867,0.881,25.8,23.83,28.5,25.03,23.11,27.64,0,0,0,0,0,0,0.278,0,0.088,0.38,0.62,0.38,36.1
492040800000,1985,8,1984,11,45,7,0.215,0.0937,0.121,7390.23,47.73,47.73,43.99,1,1,1,355.7,344.6,373,200.7,189.6,155,155,155,0,0,0,0.436,0.416,0.45,200.7,189.6,218,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.128,0.124,0.134,0.0105,0.00896,0.0136,0.00042,0.00036,0.00055,0.424,0.387,0.484,0.017,0.016,0.02,24.4,24.25,24.49,0.935,0.932,0.939,0.98,0.98,0.98,0.916,0.913,0.921,44.89,42.42,48.7,43.99,41.58,47.73,0,0,0,0,0,0,0.244,0,0.094,0.44,0.56,0.44,34.4
492645600000,1985,8,1984,11,46,7,0.201,0.0937,0.107,6500.09,40.67,40.67,38.69,1,1,1,332.4,325.7,340.6,177.4,170.7,155,155,155,0,0,0,0.466,0.455,0.476,177.4,170.7,185.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.117,0.123,0.00774,0.00707,0.00856,0.00031,0.00028,0.00034,0.35,0.33,0.375,0.014,0.013,0.015,24.59,24.52,24.64,0.927,0.925,0.93,0.975,0.972,0.979,0.905,0.899,0.911,39.67,38.15,41.53,38.69,37.09,40.67,0,0,0,0,0,0,0.215,0,0.094,0.47,0.53,0.47,32.3
493250400000,1985,8,1984,11,47,7,0.192,0.0937,0.0985,5932.08,36.6,36.6,35.31,1,1,1,317.9,311.8,323.6,162.9,156.8,155,155,155,0,0,0,0.488,0.479,0.497,162.9,156.8,168.6,990,990,990,965,965,965,25,25,25,0.115,0.112,0.117,0.00629,0.00568,0.00686,0.00025,0.00023,0.00027,0.309,0.292,0.325,0.012,0.012,0.013,24.7,24.66,24.75,0.922,0.92,0.924,0.97,0.97,0.971,0.895,0.892,0.898,36.4,35,37.69,35.31,33.95,36.6,0,0,0,0,0,0,0.196,0,0.0935,0.49,0.51,0.49,30.9
493855200000,1985,8,1984,11,48,7,0.18,0.0905,0.0896,5391.18,37.83,37.83,32.09,1,1,1,297.8,290.5,309.1,148.1,135.5,149.7,118,155,0,0,0,0.503,0.406,0.534,148.1,135.5,172.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.109,0.105,0.114,0.00481,0.00355,0.00725,0.00019,0.00014,0.00029,0.27,0.238,0.332,0.011,0.0095,0.013,24.84,24.77,24.9,0.916,0.911,0.926,0.971,0.97,0.974,0.889,0.884,0.901,33.06,30.14,38.86,32.09,29.24,37.83,0,0,0,0,0,0,0.178,0,0.0904,0.5,0.5,0.5,30
494460000000,1985,9,1984,12,49,7,0.167,0.0714,0.096,5817.8,36.16,36.16,34.63,1,1,1,276.8,270.3,283.6,158.8,152.3,118,118,118,0,0,0,0.426,0.416,0.437,158.8,152.3,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.107,0.112,0.00588,0.00523,0.00656,0.00023,0.00021,0.00026,0.294,0.276,0.312,0.012,0.011,0.012,24.9,24.85,24.94,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.896,35.7,34.2,37.27,34.63,33.17,36.16,0,0,0,0,0,0,0.192,0,0.071,0.43,0.57,0.43,34.8
495064800000,1985,9,1984,12,50,7,0.158,0.0714,0.0867,5237.67,33.17,33.17,31.18,1,1,1,261.3,256.7,270.3,143.3,138.7,118,118,118,0,0,0,0.452,0.437,0.46,143.3,138.7,152.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.107,0.00433,0.00387,0.00523,0.00017,0.00015,0.00021,0.254,0.242,0.276,0.01,0.0096,0.011,25,24.94,25.03,0.914,0.912,0.918,0.97,0.97,0.97,0.887,0.885,0.891,32.14,31.06,34.2,31.18,30.13,33.17,0,0,0,0,0,0,0.173,0,0.0713,0.45,0.55,0.45,33.1
495669600000,1985,9,1984,12,51,7,0.147,0.0714,0.0752,4519.27,28.59,28.59,26.9,1,1,1,242.3,234.8,249.8,124.3,116.8,118,118,118,0,0,0,0.487,0.472,0.503,124.3,116.8,131.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.097,0.0944,0.0997,0.00243,0.00168,0.00318,0.000096,0.000066,0.00013,0.209,0.193,0.226,0.0082,0.0076,0.0089,25.14,25.08,25.2,0.905,0.899,0.909,0.97,0.97,0.97,0.878,0.872,0.882,27.73,25.95,29.47,26.9,25.18,28.59,0,0,0,0,0,0,0.149,0,0.0718,0.49,0.51,0.49,30.7
496274400000,1985,9,1984,12,52,7,0.139,0.0714,0.0675,4031.84,25.18,25.18,24,1,1,1,229.7,226.4,234.8,111.7,108.4,118,118,118,0,0,0,0.514,0.503,0.521,111.7,108.4,116.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0926,0.0914,0.0944,0.00117,0.000837,0.00168,0.000046,0.000033,0.000066,0.182,0.175,0.193,0.0072,0.0069,0.0076,25.24,25.2,25.27,0.895,0.892,0.899,0.97,0.97,0.97,0.868,0.866,0.872,24.74,23.97,25.95,24,23.25,25.18,0,0,0,0,0,0,0.133,0,0.0715,0.51,0.49,0.51,29
496879200000,1985,9,1984,12,53,7,0.136,0.0605,0.0754,4556.68,28.2,28.2,27.12,1,1,1,224.7,222.3,226.4,124.7,108.4,100,97,118,0,0,0,0.445,0.428,0.521,124.7,108.4,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0914,0.0971,0.00247,0.000837,0.00294,0.000097,0.000033,0.00012,0.209,0.175,0.218,0.0082,0.0069,0.0086,25.24,25.22,25.27,0.905,0.892,0.908,0.97,0.97,0.97,0.878,0.866,0.881,27.96,23.97,29.07,27.12,23.25,28.2,0,0,0,0,0,0,0.151,0,0.0606,0.44,0.55,0.45,33.5
497484000000,1985,10,1985,1,1,7,0.128,0.0587,0.0693,4169.34,25.54,25.54,24.82,1,1,1,211.6,206.6,214.8,114.6,109.6,97,97,97,0,0,0,0.458,0.452,0.47,114.6,109.6,117.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0901,0.093,0.00146,0.00096,0.00178,0.000057,0.000038,0.00007,0.186,0.176,0.193,0.0073,0.0069,0.0076,25.34,25.32,25.38,0.898,0.894,0.9,0.97,0.97,0.97,0.871,0.867,0.873,25.59,24.38,26.33,24.82,23.65,25.54,0,0,0,0,0,0,0.138,0,0.0587,0.46,0.54,0.46,32.6
498088800000,1985,10,1985,1,2,7,0.123,0.0587,0.0646,3864.04,24.91,24.91,23,1,1,1,203.8,201.2,212.1,106.8,104.2,97,97,97,0,0,0,0.476,0.457,0.482,106.8,104.2,115.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0882,0.092,0.000678,0.000417,0.00151,0.000027,0.000016,0.000059,0.171,0.165,0.187,0.0067,0.0065,0.0073,25.41,25.34,25.43,0.891,0.889,0.898,0.97,0.97,0.97,0.864,0.862,0.871,23.72,23.09,25.68,23,22.39,24.91,0,0,0,0,0,0,0.128,0,0.0584,0.48,0.53,0.47,31.4
498693600000,1985,10,1985,1,3,7,0.127,0.0587,0.0686,4124.45,24.91,24.91,24.55,1,1,1,210.5,206.6,212.1,113.5,109.6,97,97,97,0,0,0,0.461,0.457,0.47,113.5,109.6,115.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0915,0.0901,0.092,0.00135,0.00096,0.00151,0.000053,0.000038,0.000059,0.184,0.176,0.187,0.0072,0.0069,0.0073,25.35,25.34,25.38,0.897,0.894,0.898,0.97,0.97,0.97,0.87,0.867,0.871,25.31,24.38,25.68,24.55,23.65,24.91,0,0,0,0,0,0,0.136,0,0.0584,0.46,0.54,0.46,32.5
499298400000,1985,10,1985,1,4,7,0.126,0.0576,0.0687,4131.78,25.86,25.86,24.59,1,1,1,208.9,206.6,212.1,113.6,109.6,95.29,93,97,0,0,0,0.456,0.439,0.47,113.6,109.6,119.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0914,0.0901,0.0931,0.00136,0.00096,0.00191,0.000053,0.000038,0.000075,0.184,0.176,0.195,0.0072,0.0069,0.0077,25.36,25.33,25.38,0.897,0.894,0.902,0.97,0.97,0.97,0.87,0.867,0.874,25.35,24.38,26.66,24.59,23.65,25.86,0,0,0,0,0,0,0.137,0,0.0573,0.46,0.55,0.45,32.8
499903200000,1985,11,1985,2,5,7,0.128,0.0562,0.0715,4314.03,26.49,26.49,25.68,1,1,1,211.3,206.6,214.8,118.3,113.6,93,93,93,0,0,0,0.44,0.433,0.45,118.3,113.6,121.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0928,0.0912,0.094,0.00183,0.00136,0.00218,0.000071,0.000053,0.000085,0.194,0.184,0.201,0.0076,0.0072,0.0079,25.34,25.31,25.38,0.901,0.897,0.904,0.97,0.97,0.97,0.874,0.87,0.877,26.47,25.36,27.31,25.68,24.6,26.49,0,0,0,0,0,0,0.143,0,0.0565,0.44,0.56,0.44,33.7
500508000000,1985,11,1985,2,6,7,0.134,0.0562,0.0774,4689.3,28.74,28.74,27.91,1,1,1,221,212.1,224.7,128,119.1,93,93,93,0,0,0,0.421,0.414,0.439,128,119.1,131.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0931,0.0975,0.0028,0.00191,0.00317,0.00011,0.000075,0.00012,0.215,0.195,0.223,0.0084,0.0077,0.0088,25.26,25.23,25.33,0.907,0.902,0.909,0.97,0.97,0.97,0.88,0.874,0.882,28.78,26.66,29.63,27.91,25.86,28.74,0,0,0,0,0,0,0.155,0,0.0566,0.42,0.58,0.42,35
501112800000,1985,11,1985,2,7,7,0.14,0.0473,0.0931,5697.53,39.14,39.14,33.91,1,1,1,232.2,224.7,243.3,154,131.7,78.14,67,93,0,0,0,0.338,0.275,0.414,154,131.7,176.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.0975,0.11,0.0054,0.00317,0.00763,0.00021,0.00012,0.0003,0.279,0.223,0.338,0.011,0.0088,0.013,25.13,25,25.23,0.919,0.909,0.928,0.972,0.97,0.976,0.893,0.882,0.905,34.88,29.63,40.09,33.91,28.74,39.14,0,0,0,0,0,0,0.188,0,0.0469,0.34,0.66,0.34,40.7
501717600000,1985,11,1985,2,8,7,0.143,0.0414,0.102,6240.07,38.25,38.25,37.14,1,1,1,236.5,234.8,239.6,168.1,159.2,68.43,67,77,0,0,0,0.29,0.28,0.326,168.1,159.2,172.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.109,0.00681,0.00592,0.00726,0.00027,0.00023,0.00029,0.314,0.291,0.327,0.012,0.011,0.013,25.07,25.04,25.09,0.924,0.921,0.926,0.972,0.97,0.974,0.899,0.893,0.902,38.19,36.08,39.26,37.14,35,38.25,0,0,0,0,0,0,0.206,0,0.041,0.29,0.71,0.29,43.6
502322400000,1985,12,1985,3,9,7,0.148,0.0466,0.102,6231.24,43.03,43.03,37.09,1,1,1,245,234.8,270.3,168,157.8,77,77,77,0,0,0,0.315,0.285,0.328,168,157.8,193.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.105,0.118,0.0068,0.00578,0.00933,0.00027,0.00023,0.00037,0.317,0.287,0.391,0.013,0.011,0.016,25.02,24.83,25.1,0.924,0.92,0.933,0.973,0.97,0.98,0.899,0.893,0.914,38.11,35.75,43.9,37.09,34.68,43.03,0,0,0,0,0,0,0.206,0,0.046,0.31,0.69,0.31,42.1
502927200000,1985,12,1985,3,10,7,0.175,0.0466,0.128,7800.94,47.71,47.71,46.43,2,1,1.2857142857142858,288.7,271.3,302.3,211.7,194.3,77,77,77,0,0,0,0.267,0.255,0.284,211.7,194.3,225.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.118,0.129,0.0124,0.00943,0.0151,0.00049,0.00037,0.0006,0.38,0.224,0.46,0.015,0.0089,0.018,24.76,24.68,24.9,0.925,0.892,0.938,0.977,0.97,0.98,0.904,0.866,0.92,40.62,23.72,48.49,39.74,23.01,47.52,0,0,0,0,0,0,0.258,0,0.047,0.27,0.73,0.27,44.6
503532000000,1985,12,1985,3,11,7,0.186,0.0435,0.143,8536.74,62.95,62.95,50.81,2,1,1.7142857142857142,308.2,287.2,354,236.3,210.2,71.86,59,77,0,0,0,0.236,0.167,0.268,236.3,210.2,295,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.132,0.123,0.151,0.0173,0.012,0.029,0.00069,0.00048,0.0012,0.318,0.224,0.46,0.013,0.0089,0.018,24.74,24.5,24.9,0.912,0.892,0.938,0.973,0.97,0.98,0.887,0.866,0.92,33,23.72,48.49,32.14,23.01,47.52,0,0,0,0,0,0,0.282,0,0.043,0.23,0.77,0.23,45.9
504136800000,1985,12,1985,3,12,7,0.229,0.0357,0.193,11420.4,70.3,70.3,67.98,2,2,2,378,354,389.1,319,295,59,59,59,0,0,0,0.156,0.152,0.167,319,295,330.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.16,0.151,0.164,0.0338,0.029,0.036,0.0014,0.0012,0.0015,0.374,0.334,0.392,0.015,0.013,0.016,24.34,24.26,24.5,0.921,0.916,0.923,0.97,0.97,0.97,0.893,0.888,0.895,35.04,32.45,36.24,33.99,31.48,35.15,0,0,0,0,0,0,0.378,0,0.036,0.16,0.84,0.16,49.9
504741600000,1985,12,1985,3,13,7,0.218,0.0417,0.176,10414,63.26,63.26,61.99,2,2,2,360,350.2,370.4,291,287.3,69,59,73,0,0,0,0.192,0.167,0.203,291,287.3,297.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.151,0.15,0.154,0.0282,0.0275,0.0295,0.0011,0.0011,0.0012,0.329,0.324,0.34,0.013,0.013,0.014,24.47,24.41,24.52,0.915,0.914,0.916,0.97,0.97,0.97,0.888,0.887,0.889,31.95,31.52,32.61,30.99,30.58,31.63,0,0,0,0,0,0,0.344,0,0.042,0.19,0.81,0.19,47.8
505346400000,1986,1,1985,4,14,7,0.235,0.0442,0.191,11267.2,69.05,69.05,67.07,2,2,2,388.6,370.4,398.1,315.6,297.4,73,73,73,0,0,0,0.188,0.183,0.197,315.6,297.4,325.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.16,0.154,0.164,0.0331,0.0295,0.035,0.0013,0.0012,0.0014,0.37,0.34,0.386,0.015,0.014,0.016,24.29,24.22,24.41,0.92,0.916,0.922,0.97,0.97,0.97,0.892,0.889,0.894,34.57,32.61,35.6,33.53,31.63,34.53,0,0,0,0,0,0,0.373,0,0.044,0.19,0.81,0.19,47.9
505951200000,1986,1,1985,4,15,7,0.256,0.0442,0.211,12489.7,78.21,78.21,74.34,2,2,2,422.7,402.9,440,349.7,329.9,73,73,73,0,0,0,0.173,0.166,0.181,349.7,329.9,367,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.165,0.178,0.0399,0.036,0.0434,0.0016,0.0015,0.0018,0.429,0.394,0.46,0.018,0.016,0.019,24.07,23.96,24.19,0.926,0.923,0.929,0.973,0.97,0.976,0.901,0.895,0.907,38.22,36.11,40.06,37.17,35.02,39.11,0,0,0,0,0,0,0.413,0,0.045,0.17,0.82,0.18,48.8
506556000000,1986,1,1985,4,16,7,0.276,0.0442,0.231,13714.7,84.7,84.7,81.64,2,2,2,455.6,442.8,470.2,382.6,369.8,73,73,73,0,0,0,0.16,0.155,0.165,382.6,369.8,397.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.184,0.179,0.189,0.0465,0.044,0.0494,0.0019,0.0018,0.002,0.49,0.465,0.518,0.02,0.019,0.021,23.86,23.77,23.94,0.931,0.93,0.934,0.979,0.977,0.98,0.912,0.908,0.915,41.69,40.36,43.21,40.82,39.42,42.35,0,0,0,0,0,0,0.454,0,0.045,0.16,0.84,0.16,49.7
507160800000,1986,1,1985,4,17,7,0.297,0.0462,0.251,14825.1,94.51,94.51,88.24,2,2,2,491.6,470.2,532.5,415.2,397.2,76.43,73,85,0,0,0,0.155,0.15,0.163,415.2,397.2,447.5,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.189,0.208,0.053,0.0494,0.0595,0.0022,0.002,0.0025,0.554,0.518,0.622,0.023,0.021,0.026,23.63,23.38,23.77,0.936,0.934,0.94,0.98,0.98,0.98,0.917,0.915,0.921,45.02,43.21,48.22,44.12,42.35,47.26,0,0,0,0,0,0,0.49,0,0.046,0.16,0.85,0.15,49.9
507765600000,1986,2,1985,5,18,7,0.334,0.0514,0.282,16198.7,98.59,98.59,96.42,3,2,2.7142857142857144,551.9,527.3,566.9,466.9,442.3,85,85,85,0,0,0,0.154,0.15,0.161,466.9,442.3,481.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.216,0.206,0.224,0.0634,0.0585,0.0664,0.0027,0.0024,0.0028,0.507,0.445,0.633,0.021,0.019,0.026,23.41,23.35,23.49,0.925,0.918,0.94,0.973,0.97,0.98,0.9,0.89,0.922,37.63,32.63,48.74,36.64,31.66,47.77,0,0,0,0,0,0,0.536,0,0.052,0.15,0.84,0.16,48.5
508370400000,1986,2,1985,5,19,7,0.362,0.0514,0.31,17563.6,109.5,109.5,104.5,3,3,3,597.9,571.9,623.8,512.9,486.9,85,85,85,0,0,0,0.142,0.136,0.149,512.9,486.9,538.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.241,0.227,0.256,0.0758,0.0674,0.0855,0.0032,0.0028,0.0036,0.524,0.48,0.57,0.022,0.02,0.024,23.19,23.04,23.35,0.924,0.921,0.927,0.97,0.97,0.971,0.896,0.893,0.9,35.92,34.21,37.61,34.85,33.19,36.51,0,0,0,0,0,0,0.581,0,0.052,0.14,0.86,0.14,48.5
508975200000,1986,2,1985,5,20,7,0.404,0.0514,0.353,19911.5,125.3,125.3,118.5,3,3,3,668.3,636.9,702.7,583.3,551.9,85,85,85,0,0,0,0.127,0.121,0.133,583.3,551.9,617.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.281,0.263,0.301,0.103,0.0908,0.115,0.0044,0.0039,0.005,0.652,0.594,0.716,0.028,0.025,0.031,22.77,22.57,22.96,0.931,0.928,0.935,0.977,0.973,0.98,0.91,0.903,0.916,40.44,38.46,42.6,39.51,37.41,41.75,0,0,0,0,0,0,0.658,0,0.051,0.13,0.87,0.13,49.3
509580000000,1986,2,1985,5,21,7,0.44,0.0552,0.385,21597.1,131.9,131.9,128.6,3,3,3,728.2,705.9,751.7,637,620.9,91.29,85,107,0,0,0,0.125,0.115,0.145,637,620.9,654.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.313,0.303,0.322,0.121,0.116,0.126,0.0052,0.005,0.0055,0.753,0.722,0.785,0.032,0.031,0.034,22.43,22.32,22.55,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.919,43.73,42.8,44.85,42.85,41.94,43.95,0,0,0,0,0,0,0.714,0,0.055,0.13,0.88,0.12,49.1
510184800000,1986,3,1985,6,22,7,0.472,0.0647,0.408,22615.8,140.9,140.9,134.6,3,3,3,780.9,751.7,817.7,673.9,644.7,107,107,107,0,0,0,0.137,0.131,0.142,673.9,644.7,710.7,990,990,990,967,966.9,967.2,23,22.8,23.1,0.338,0.321,0.359,0.132,0.123,0.145,0.0058,0.0053,0.0064,0.828,0.771,0.901,0.036,0.033,0.039,22.15,21.93,22.32,0.939,0.937,0.941,0.98,0.98,0.98,0.92,0.918,0.922,45.79,44.06,47.93,44.87,43.18,46.97,0,0,0,0,0,0,0.748,0,0.064,0.14,0.86,0.14,47.9
510789600000,1986,3,1985,6,23,7,0.52,0.0647,0.456,24567.8,151,151,146.2,4,3,3.7142857142857144,860.2,819.3,891.9,753.2,712.3,107,107,107,0,0,0,0.125,0.12,0.131,753.2,712.3,784.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.391,0.36,0.419,0.167,0.146,0.182,0.0074,0.0064,0.0081,0.86,0.78,0.939,0.038,0.034,0.041,21.8,21.66,21.93,0.933,0.927,0.942,0.974,0.97,0.98,0.908,0.899,0.923,40.99,36.88,48.88,39.95,35.78,47.9,0,0,0,0,0,0,0.812,0,0.064,0.12,0.88,0.12,47.2
511394400000,1986,3,1985,6,24,7,0.565,0.0647,0.501,26606.3,162.2,162.2,158.4,4,4,4,934.7,905.4,957.9,827.7,798.4,107,107,107,0,0,0,0.115,0.112,0.118,827.7,798.4,850.9,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.458,0.432,0.48,0.212,0.189,0.231,0.0095,0.0084,0.01,0.974,0.903,1.03,0.044,0.04,0.046,21.39,21.24,21.58,0.934,0.932,0.935,0.977,0.975,0.979,0.912,0.908,0.915,40.52,39.35,41.43,39.59,38.35,40.56,0,0,0,0,0,0,0.88,0,0.064,0.11,0.89,0.11,47.1
511999200000,1986,3,1985,6,25,7,0.621,0.0647,0.557,28992.7,180.2,180.2,172.6,4,4,4,1027,957.9,1080,920.4,850.9,107,107,107,0,0,0,0.104,0.0991,0.112,920.4,850.9,973,990,990,990,968,967.7,968.2,22,21.8,22.3,0.543,0.48,0.591,0.286,0.231,0.328,0.013,0.01,0.015,1.2,1.03,1.34,0.055,0.046,0.061,20.82,20.51,21.24,0.938,0.935,0.94,0.98,0.979,0.98,0.919,0.915,0.921,44.03,41.43,45.98,43.14,40.56,45.06,0,0,0,0,0,0,0.959,0,0.064,0.1,0.9,0.1,46.7
512604000000,1986,3,1985,6,26,7,0.689,0.086,0.603,30595.2,188.4,188.4,182.1,4,4,4,1140,1086,1200,997.8,948.5,142.1,107,148,0,0,0,0.125,0.0985,0.135,997.8,948.5,1052,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.644,0.584,0.724,0.355,0.309,0.417,0.016,0.014,0.019,1.44,1.29,1.63,0.066,0.059,0.076,20.22,19.84,20.51,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.46,44.76,48.07,45.53,43.86,47.11,0,0,0,0,0,0,1.01,0,0.086,0.12,0.88,0.12,44.4
513208800000,1986,4,1985,7,27,7,0.973,0.0895,0.665,30307.1,192,192,180.4,4,4,4,1608,1291,2020,1460,1143,148,148,148,360.3,43,772,0.0942,0.0733,0.115,1100,1100,1100,990,990,990,969.8,968.8,971.1,20.2,18.9,21.2,0.89,0.813,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.91,1.83,1.94,0.095,0.086,0.1,18.26,16.91,19.36,0.934,0.928,0.938,0.98,0.98,0.98,0.916,0.91,0.919,46.02,42.34,48.98,45.1,41.49,48,0,0,0,0,0,0,1,0,0.308,0.092,0.68,0.32,31.1
513813600000,1986,4,1985,7,28,7,1.5,0.0895,0.665,25713.7,162.2,162.2,153.1,4,4,4,2479,2162,2895,2331,2014,148,148,148,1231,914,1647,0.0603,0.0511,0.0685,1100,1100,1100,990,990,990,972.3,971.5,973.3,17.7,16.7,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.029,1.94,1.94,1.94,0.11,0.1,0.12,15.8,14.8,16.57,0.921,0.911,0.927,0.975,0.97,0.979,0.898,0.884,0.907,39.25,36.35,41.41,38.26,35.26,40.54,0,0,0,0,0,0,0.85,0,0.835,0.06,0.44,0.56,17.1
514418400000,1986,4,1985,7,29,7,1.82,0.131,0.665,23141.6,139.8,139.8,137.7,4,4,4,3017,2943,3050,2800,2726,217,217,217,1700,1626,1733,0.0719,0.0712,0.0737,1100,1100,1100,990,990,990,973.6,973.4,973.6,16.4,16.4,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.5,14.43,14.68,0.908,0.907,0.91,0.97,0.97,0.97,0.88,0.88,0.882,35.5,35.28,36.02,34.44,34.22,34.94,0,0,0,0,0,0,0.765,0,1.155,0.072,0.37,0.63,12.7
515023200000,1986,4,1985,7,30,7,1.65,0.152,0.665,24484.3,150.9,150.9,145.7,4,4,4,2729,2554,2895,2478,2278,250.7,217,276,1378,1178,1578,0.0924,0.0749,0.108,1100,1100,1100,990,990,990,972.9,972.4,973.3,17.1,16.7,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.2,14.8,15.62,0.915,0.911,0.92,0.971,0.97,0.973,0.889,0.884,0.895,37.52,36.35,38.75,36.44,35.26,37.71,0,0,0,0,0,0,0.81,0,0.985,0.092,0.4,0.6,14.8
515628000000,1986,5,1985,8,31,7,1.41,0.167,0.665,26475.1,161.4,161.4,157.6,4,4,4,2324,2188,2497,2048,1912,276,276,276,947.6,812,1121,0.119,0.111,0.126,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.18,15.76,16.51,0.924,0.921,0.926,0.977,0.974,0.979,0.903,0.897,0.907,40.33,39.16,41.23,39.4,38.15,40.36,0,0,0,0,0,0,0.875,0,0.745,0.12,0.47,0.53,18.8
516232800000,1986,5,1985,8,32,7,1.23,0.167,0.665,27832.8,169.9,169.9,165.7,4,4,4,2038,1902,2155,1762,1626,276,276,276,661.7,526,779,0.136,0.128,0.145,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.89,16.58,17.27,0.928,0.927,0.93,0.98,0.979,0.98,0.91,0.907,0.912,42.27,41.45,43.34,41.42,40.58,42.47,0,0,0,0,0,0,0.92,0,0.565,0.14,0.54,0.46,22.6
516837600000,1986,5,1985,8,33,7,1.07,0.167,0.665,29296.3,177.8,177.8,174.4,4,4,4,1774,1678,1872,1498,1402,276,276,276,398,302,496,0.156,0.147,0.165,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.924,0.919,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.099,0.097,0.1,17.69,17.37,18.01,0.932,0.931,0.934,0.98,0.98,0.98,0.914,0.912,0.915,44.49,43.61,45.36,43.6,42.74,44.45,0,0,0,0,0,0,0.969,0,0.405,0.16,0.62,0.38,27.4
517442400000,1986,5,1985,8,34,7,0.935,0.161,0.665,30668.1,185.9,185.9,182.5,4,4,4,1546,1455,1631,1279,1217,266.6,210,276,179.3,117,255,0.172,0.144,0.185,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.892,0.867,0.916,0.48,0.48,0.48,0.024,0.023,0.024,1.91,1.88,1.93,0.094,0.091,0.096,18.46,18.16,18.78,0.935,0.934,0.936,0.98,0.98,0.98,0.917,0.916,0.918,46.57,45.76,47.41,45.64,44.85,46.47,0,0,0,0,0,0,1.01,0,0.27,0.17,0.71,0.29,32.8
518047200000,1986,6,1985,9,35,7,0.81,0.127,0.655,31556.1,191.3,191.3,187.8,4,4,4,1339,1232,1437,1129,1022,210,210,210,46.14,0,127,0.157,0.146,0.17,1083,1022,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.806,0.697,0.866,0.458,0.379,0.48,0.022,0.018,0.023,1.78,1.54,1.88,0.085,0.072,0.091,19.25,18.84,19.83,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.92,46.67,48.81,46.96,45.74,47.84,0,0,0,0,0,0,1.04,0,0.155,0.16,0.81,0.19,39
518652000000,1986,6,1985,9,36,7,0.69,0.127,0.563,28727.5,179.1,179.1,171,4,4,4,1141,1073,1200,931.2,863.3,210,210,210,0,0,0,0.184,0.175,0.196,931.2,863.3,989.6,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.582,0.516,0.649,0.295,0.241,0.342,0.014,0.011,0.016,1.26,1.09,1.42,0.058,0.05,0.066,20.4,20.05,20.78,0.937,0.935,0.939,0.98,0.978,0.98,0.919,0.915,0.92,43.63,41.13,45.68,42.75,40.24,44.77,0,0,0,0,0,0,0.95,0,0.127,0.18,0.82,0.18,41.6
519256800000,1986,6,1985,9,37,7,0.581,0.127,0.454,24101.2,158.8,158.8,143.5,4,3,3.4285714285714284,960.2,847.1,1060,750.2,637.1,210,210,210,0,0,0,0.22,0.198,0.248,750.2,637.1,850,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.416,0.332,0.504,0.17,0.121,0.23,0.0076,0.0053,0.01,0.934,0.773,1.05,0.042,0.034,0.048,21.34,20.86,21.94,0.936,0.93,0.942,0.978,0.971,0.98,0.915,0.903,0.923,43.32,37.77,48.65,42.36,36.68,47.68,0,0,0,0,0,0,0.797,0,0.127,0.22,0.78,0.22,41.5
519861600000,1986,6,1985,9,38,7,0.436,0.127,0.309,17226.7,120.3,120.3,102.5,3,2,2.7142857142857144,721.5,630.1,817.7,511.5,420.1,210,210,210,0,0,0,0.293,0.257,0.333,511.5,420.1,607.7,990,990,990,966.8,966.4,967.2,23.2,22.8,23.6,0.261,0.211,0.316,0.0784,0.054,0.112,0.0034,0.0023,0.0049,0.601,0.51,0.718,0.026,0.022,0.031,22.61,22.11,23,0.929,0.921,0.939,0.974,0.97,0.98,0.906,0.893,0.921,39.44,33.78,47.29,38.46,32.76,46.34,0,0,0,0,0,0,0.57,0,0.127,0.29,0.71,0.29,39.5
520466400000,1986,6,1985,9,39,7,0.345,0.115,0.23,13303.9,85.29,85.29,79.19,2,2,2,570.3,532.5,615.6,380.8,346.5,189.4,186,210,0,0,0,0.332,0.312,0.349,380.8,346.5,409.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.195,0.182,0.206,0.0462,0.0393,0.0519,0.0019,0.0016,0.0022,0.498,0.434,0.553,0.021,0.018,0.023,23.34,23.09,23.57,0.931,0.925,0.935,0.976,0.97,0.98,0.909,0.897,0.916,40.55,37.05,43.52,39.6,35.94,42.65,0,0,0,0,0,0,0.44,0,0.115,0.33,0.67,0.33,38.6
521071200000,1986,7,1985,10,40,7,0.301,0.112,0.188,10863.9,70.82,70.82,64.67,2,2,2,497.2,472.5,527.3,311.2,286.5,186,186,186,0,0,0,0.375,0.353,0.394,311.2,286.5,341.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.17,0.161,0.18,0.0322,0.0273,0.0383,0.0013,0.0011,0.0016,0.374,0.334,0.425,0.015,0.014,0.018,23.79,23.6,23.94,0.918,0.913,0.924,0.97,0.97,0.97,0.891,0.886,0.896,33.33,30.72,36.51,32.33,29.8,35.41,0,0,0,0,0,0,0.359,0,0.113,0.37,0.62,0.38,36.1
521676000000,1986,7,1985,10,41,7,0.274,0.112,0.162,9342.05,59.11,59.11,55.61,2,2,2,453.4,440,470.2,267.3,254,186,186,186,0,0,0,0.411,0.396,0.423,267.3,254,284.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.15,0.16,0.0235,0.0208,0.0268,0.00096,0.00085,0.0011,0.304,0.285,0.33,0.012,0.012,0.014,24.06,23.95,24.14,0.909,0.906,0.913,0.97,0.97,0.97,0.882,0.879,0.885,28.66,27.23,30.47,27.8,26.42,29.56,0,0,0,0,0,0,0.309,0,0.112,0.41,0.59,0.41,34.1
522280800000,1986,7,1985,10,42,7,0.254,0.112,0.142,8162.11,50.89,50.89,48.58,2,2,2,420.3,408,431,234.3,222,186,186,186,0,0,0,0.443,0.432,0.456,234.3,222,245,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.138,0.146,0.0169,0.0144,0.019,0.00069,0.00059,0.00078,0.257,0.24,0.272,0.01,0.0098,0.011,24.25,24.19,24.32,0.899,0.894,0.903,0.97,0.97,0.97,0.872,0.867,0.876,25.04,23.66,26.23,24.29,22.95,25.45,0,0,0,0,0,0,0.27,0,0.112,0.44,0.56,0.44,32.1
522885600000,1986,7,1985,10,43,7,0.236,0.104,0.131,7774.04,48.28,48.28,46.27,2,1,1.4285714285714286,389.5,377.1,402.9,216.8,203.1,172.7,155,186,0,0,0,0.443,0.401,0.478,216.8,203.1,231.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.135,0.132,0.139,0.0134,0.0106,0.0163,0.00054,0.00043,0.00066,0.365,0.237,0.483,0.015,0.0096,0.02,24.29,24.1,24.48,0.919,0.894,0.939,0.976,0.97,0.98,0.897,0.867,0.92,37.01,23.83,48.14,36.16,23.11,47.18,0,0,0,0,0,0,0.257,0,0.105,0.44,0.56,0.44,32.9
523490400000,1986,8,1985,11,44,7,0.221,0.0937,0.127,7721.5,47.73,47.73,45.96,1,1,1,364.8,350.2,373,209.8,195.2,155,155,155,0,0,0,0.425,0.416,0.443,209.8,195.2,218,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.126,0.134,0.012,0.00952,0.0136,0.00049,0.00038,0.00055,0.455,0.405,0.484,0.018,0.016,0.02,24.32,24.25,24.44,0.937,0.933,0.939,0.98,0.98,0.98,0.918,0.915,0.921,46.9,43.67,48.7,45.96,42.8,47.73,0,0,0,0,0,0,0.255,0,0.094,0.42,0.57,0.43,34.9
524095200000,1986,8,1985,11,45,7,0.207,0.0937,0.113,6870.41,42.08,42.08,40.9,1,1,1,341.7,338.3,346.9,186.7,183.3,155,155,155,0,0,0,0.454,0.447,0.458,186.7,183.3,191.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.123,0.122,0.125,0.00867,0.00833,0.00919,0.00035,0.00033,0.00037,0.378,0.368,0.395,0.015,0.015,0.016,24.51,24.47,24.54,0.931,0.93,0.932,0.979,0.978,0.98,0.911,0.909,0.914,41.77,41.02,42.94,40.9,40.12,42.08,0,0,0,0,0,0,0.227,0,0.094,0.45,0.55,0.45,33.2
524700000000,1986,8,1985,11,46,7,0.197,0.0937,0.103,6235.51,39.44,39.44,37.12,1,1,1,325.7,311.8,335.5,170.7,156.8,155,155,155,0,0,0,0.476,0.462,0.497,170.7,156.8,180.5,990,990,990,965,965,965.1,25,24.9,25,0.117,0.112,0.121,0.00707,0.00568,0.00805,0.00028,0.00023,0.00032,0.331,0.292,0.359,0.013,0.012,0.014,24.64,24.56,24.75,0.925,0.92,0.929,0.973,0.97,0.977,0.9,0.892,0.907,38.15,35,40.37,37.12,33.95,39.44,0,0,0,0,0,0,0.206,0,0.094,0.48,0.52,0.48,31.7
525304800000,1986,8,1985,11,47,7,0.186,0.0937,0.0918,5520.21,33.95,33.95,32.86,1,1,1,306.8,294.7,311.8,151.8,139.7,155,155,155,0,0,0,0.505,0.497,0.526,151.8,139.7,156.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.106,0.112,0.00518,0.00397,0.00568,0.00021,0.00016,0.00023,0.279,0.249,0.292,0.011,0.0099,0.012,24.79,24.75,24.87,0.918,0.913,0.92,0.97,0.97,0.97,0.89,0.885,0.892,33.87,31.11,35,32.86,30.18,33.95,0,0,0,0,0,0,0.183,0,0.0942,0.5,0.49,0.51,29.7
525909600000,1986,9,1985,12,48,7,0.174,0.0714,0.103,6249.06,38.86,38.86,37.2,1,1,1,287.9,281.3,294.7,169.9,163.3,118,118,118,0,0,0,0.41,0.4,0.419,169.9,163.3,176.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.111,0.116,0.00699,0.00633,0.00767,0.00028,0.00025,0.00031,0.324,0.306,0.344,0.013,0.012,0.014,24.82,24.78,24.87,0.925,0.923,0.927,0.972,0.97,0.976,0.899,0.895,0.905,38.25,36.75,39.83,37.2,35.64,38.86,0,0,0,0,0,0,0.207,0,0.071,0.41,0.59,0.41,35.9
526514400000,1986,9,1985,12,49,7,0.166,0.0714,0.0942,5706.92,34.44,34.44,33.97,1,1,1,273.8,270.3,275.9,155.8,152.3,118,118,118,0,0,0,0.431,0.428,0.437,155.8,152.3,157.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.107,0.109,0.00558,0.00523,0.00579,0.00022,0.00021,0.00023,0.286,0.276,0.291,0.011,0.011,0.012,24.92,24.91,24.94,0.92,0.918,0.92,0.97,0.97,0.97,0.892,0.891,0.893,35.02,34.2,35.5,33.97,33.17,34.44,0,0,0,0,0,0,0.189,0,0.0718,0.43,0.57,0.43,34.4
527119200000,1986,9,1985,12,50,7,0.16,0.0714,0.0887,5364.96,33.17,33.17,31.93,1,1,1,264.7,258.8,270.3,146.7,140.8,118,118,118,0,0,0,0.446,0.437,0.456,146.7,140.8,152.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.103,0.107,0.00467,0.00408,0.00523,0.00019,0.00016,0.00021,0.262,0.247,0.276,0.01,0.0098,0.011,24.98,24.94,25.02,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.891,32.92,31.55,34.2,31.93,30.61,33.17,0,0,0,0,0,0,0.177,0,0.0713,0.45,0.55,0.45,33.5
527724000000,1986,9,1985,12,51,7,0.15,0.0714,0.0791,4763.45,30.13,30.13,28.35,1,1,1,248.7,246.2,256.7,130.7,128.2,118,118,118,0,0,0,0.474,0.46,0.479,130.7,128.2,138.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0993,0.0984,0.102,0.00307,0.00282,0.00387,0.00012,0.00011,0.00015,0.223,0.218,0.242,0.0088,0.0086,0.0096,25.09,25.03,25.11,0.909,0.908,0.912,0.97,0.97,0.97,0.882,0.881,0.885,29.23,28.65,31.06,28.35,27.79,30.13,0,0,0,0,0,0,0.158,0,0.0709,0.48,0.53,0.47,31.8
528328800000,1986,9,1985,12,52,7,0.153,0.0679,0.0851,5146.15,32.44,32.44,30.63,1,1,1,253,243.3,261.4,140.8,133.3,112.3,110,118,0,0,0,0.444,0.425,0.456,140.8,133.3,148.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.106,0.00408,0.00333,0.00488,0.00016,0.00013,0.00019,0.248,0.23,0.268,0.0098,0.0091,0.011,25.04,25,25.11,0.913,0.91,0.917,0.97,0.97,0.97,0.886,0.883,0.889,31.58,29.87,33.44,30.63,28.97,32.44,0,0,0,0,0,0,0.17,0,0.0679,0.44,0.56,0.44,33.6
528933600000,1986,10,1986,1,1,7,0.157,0.0643,0.0923,5603.48,38.41,38.41,33.35,1,1,1,258.8,246.2,271.3,152.5,136.2,106.3,97,110,0,0,0,0.412,0.358,0.447,152.5,136.2,174.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.102,0.113,0.00525,0.00362,0.00743,0.00021,0.00014,0.00029,0.278,0.237,0.335,0.011,0.0093,0.013,24.99,24.88,25.09,0.918,0.911,0.927,0.971,0.97,0.975,0.892,0.884,0.903,34.33,30.54,39.4,33.35,29.62,38.41,0,0,0,0,0,0,0.185,0,0.0647,0.41,0.59,0.41,35.7
529538400000,1986,10,1986,1,2,7,0.172,0.0587,0.113,6965.37,42.94,42.94,41.46,1,1,1,284.1,273.8,290.5,187.1,176.8,97,97,97,0,0,0,0.342,0.334,0.354,187.1,176.8,193.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.12,0.00871,0.00768,0.00935,0.00035,0.0003,0.00037,0.374,0.343,0.394,0.015,0.014,0.016,24.79,24.74,24.86,0.931,0.928,0.933,0.979,0.976,0.98,0.911,0.905,0.914,42.35,39.98,43.81,41.46,39.02,42.94,0,0,0,0,0,0,0.23,0,0.059,0.34,0.66,0.34,40.5
530143200000,1986,10,1986,1,3,7,0.186,0.0654,0.12,7398.1,45.55,45.55,44.04,1,1,1,307,302.3,311.8,198.9,192.3,108.1,97,110,0,0,0,0.352,0.321,0.364,198.9,192.3,205.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.121,0.125,0.01,0.00923,0.0111,0.0004,0.00037,0.00044,0.413,0.392,0.433,0.016,0.016,0.017,24.65,24.62,24.7,0.934,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.918,44.94,43.44,46.48,44.04,42.57,45.55,0,0,0,0,0,0,0.245,0,0.066,0.35,0.65,0.35,39.8
530748000000,1986,10,1986,1,4,7,0.201,0.0672,0.134,7965.09,48.04,48.04,47.41,2,1,1.5714285714285714,332,323.6,340.6,220.8,213.6,111.1,110,114,0,0,0,0.335,0.325,0.34,220.8,213.6,228.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.135,0.0142,0.0127,0.0157,0.00057,0.00051,0.00063,0.337,0.23,0.472,0.014,0.0092,0.019,24.6,24.5,24.72,0.914,0.893,0.939,0.974,0.97,0.98,0.89,0.866,0.92,34.72,23.73,48.65,33.89,23.02,47.68,0,0,0,0,0,0,0.263,0,0.067,0.33,0.67,0.33,39.6
531352800000,1986,11,1986,2,5,7,0.212,0.0689,0.143,8373.5,52.91,52.91,49.84,2,2,2,350.7,344.6,364.7,236.7,230.6,114,114,114,0,0,0,0.325,0.313,0.331,236.7,230.6,250.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.136,0.143,0.0173,0.0161,0.0201,0.0007,0.00065,0.00081,0.255,0.247,0.275,0.01,0.0099,0.011,24.59,24.5,24.63,0.9,0.898,0.906,0.97,0.97,0.97,0.873,0.871,0.878,25.69,25,27.28,24.92,24.25,26.46,0,0,0,0,0,0,0.277,0,0.069,0.33,0.67,0.33,39.5
531957600000,1986,11,1986,2,6,7,0.235,0.0689,0.166,9733.68,62.01,62.01,57.94,2,2,2,388.6,370.4,408,274.6,256.4,114,114,114,0,0,0,0.294,0.279,0.308,274.6,256.4,294,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.145,0.159,0.0249,0.0213,0.0288,0.001,0.00086,0.0012,0.311,0.283,0.34,0.013,0.011,0.014,24.35,24.22,24.47,0.911,0.907,0.915,0.97,0.97,0.97,0.884,0.88,0.888,29.87,27.89,31.97,28.97,27.05,31.01,0,0,0,0,0,0,0.322,0,0.069,0.29,0.71,0.29,41.4
532562400000,1986,11,1986,2,7,7,0.268,0.0689,0.199,11656.1,72.68,72.68,69.38,2,2,2,443.5,413.7,459.3,329.5,299.7,114,114,114,0,0,0,0.257,0.248,0.276,329.5,299.7,345.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.161,0.177,0.0359,0.0299,0.0391,0.0015,0.0012,0.0016,0.4,0.35,0.427,0.016,0.014,0.018,24,23.91,24.19,0.922,0.916,0.925,0.97,0.97,0.971,0.895,0.889,0.898,35.76,32.58,37.44,34.69,31.6,36.34,0,0,0,0,0,0,0.385,0,0.069,0.26,0.74,0.26,43.5
533167200000,1986,11,1986,2,8,7,0.293,0.0689,0.224,13170,84.2,84.2,78.39,2,2,2,485.1,470.2,512.1,371.1,356.2,114,114,114,0,0,0,0.235,0.223,0.242,371.1,356.2,398.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.181,0.195,0.0442,0.0412,0.0496,0.0018,0.0017,0.0021,0.474,0.446,0.525,0.02,0.018,0.022,23.74,23.57,23.84,0.929,0.927,0.934,0.976,0.973,0.98,0.907,0.902,0.915,40.16,38.59,42.96,39.2,37.55,42.1,0,0,0,0,0,0,0.436,0,0.069,0.24,0.76,0.24,44.9
533772000000,1986,12,1986,3,9,7,0.317,0.0762,0.241,14126,85.68,85.68,84.08,2,2,2,524.6,516.8,532.5,398.6,390.8,126,126,126,0,0,0,0.24,0.237,0.244,398.6,390.8,406.5,990,990,990,966,965.9,966,24,24,24.1,0.197,0.194,0.199,0.0497,0.0482,0.0513,0.0021,0.002,0.0021,0.527,0.512,0.543,0.022,0.021,0.023,23.51,23.46,23.56,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.916,42.9,42.1,43.72,42.04,41.26,42.84,0,0,0,0,0,0,0.467,0,0.076,0.24,0.76,0.24,44.6
534376800000,1986,12,1986,3,10,7,0.332,0.0762,0.256,14927.1,91.64,91.64,88.85,2,2,2,548.6,537.8,562.8,422.6,411.8,126,126,126,0,0,0,0.23,0.224,0.234,422.6,411.8,436.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.205,0.201,0.21,0.0545,0.0524,0.0574,0.0023,0.0022,0.0024,0.576,0.554,0.605,0.024,0.023,0.025,23.36,23.26,23.43,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.92,45.33,44.25,46.76,44.43,43.36,45.82,0,0,0,0,0,0,0.494,0,0.076,0.23,0.77,0.23,45
534981600000,1986,12,1986,3,11,7,0.349,0.0762,0.272,15711.9,95.53,95.53,93.52,3,2,2.2857142857142856,576.4,563.9,595.7,450.4,437.9,126,126,126,0,0,0,0.219,0.212,0.223,450.4,437.9,469.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.211,0.226,0.0601,0.0576,0.0639,0.0025,0.0024,0.0027,0.574,0.454,0.65,0.024,0.019,0.027,23.23,23.13,23.29,0.933,0.917,0.94,0.977,0.97,0.98,0.912,0.89,0.922,43.2,32.36,48.74,42.25,31.39,47.76,0,0,0,0,0,0,0.52,0,0.077,0.22,0.78,0.22,45
535586400000,1986,12,1986,3,12,7,0.371,0.0762,0.295,16615.8,100.8,100.8,98.9,3,3,3,613.7,601.8,623.8,487.7,475.8,126,126,126,0,0,0,0.205,0.202,0.209,487.7,475.8,497.8,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.237,0.23,0.242,0.0675,0.0652,0.0696,0.0029,0.0028,0.0029,0.491,0.473,0.507,0.021,0.02,0.021,23.15,23.1,23.22,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.892,0.894,33.99,33.19,34.66,32.97,32.2,33.62,0,0,0,0,0,0,0.549,0,0.076,0.21,0.8,0.2,44.8
536191200000,1986,12,1986,3,13,7,0.384,0.0807,0.303,17015.4,103.9,103.9,101.3,3,3,3,634.3,623.8,654.2,500.8,491.1,133.4,126,139,0,0,0,0.21,0.2,0.221,500.8,491.1,515.2,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.244,0.239,0.253,0.071,0.0682,0.0761,0.003,0.0029,0.0032,0.513,0.497,0.538,0.022,0.021,0.023,23.05,22.95,23.1,0.922,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,34.8,34.14,35.7,33.76,33.11,34.63,0,0,0,0,0,0,0.563,0,0.081,0.21,0.79,0.21,44.3
536796000000,1987,1,1986,4,14,7,0.416,0.0841,0.332,18519.7,113.9,113.9,110.2,3,3,3,687.2,666.8,705.9,548.2,527.8,139,139,139,0,0,0,0.202,0.197,0.208,548.2,527.8,566.9,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.272,0.26,0.282,0.0893,0.0811,0.0967,0.0038,0.0035,0.0042,0.597,0.56,0.632,0.026,0.024,0.027,22.75,22.64,22.87,0.927,0.925,0.929,0.972,0.97,0.974,0.901,0.897,0.905,37.82,36.51,39,36.75,35.42,37.98,0,0,0,0,0,0,0.612,0,0.084,0.2,0.8,0.2,44.5
537400800000,1987,1,1986,4,15,7,0.437,0.0841,0.353,19705.1,118.5,118.5,117.3,3,3,3,722.7,720.3,728.5,583.7,581.3,139,139,139,0,0,0,0.192,0.191,0.193,583.7,581.3,589.5,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.292,0.29,0.295,0.103,0.103,0.106,0.0045,0.0044,0.0046,0.663,0.659,0.674,0.029,0.028,0.029,22.55,22.51,22.56,0.931,0.931,0.932,0.976,0.976,0.977,0.909,0.908,0.91,40.05,39.91,40.42,39.1,38.94,39.48,0,0,0,0,0,0,0.652,0,0.084,0.19,0.81,0.19,45.1
538005600000,1987,1,1986,4,16,7,0.446,0.0841,0.362,20198.8,123.1,123.1,120.2,3,3,3,737.4,720.3,751.7,598.4,581.3,139,139,139,0,0,0,0.189,0.185,0.193,598.4,581.3,612.7,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.3,0.29,0.308,0.109,0.103,0.114,0.0047,0.0044,0.0049,0.691,0.659,0.717,0.03,0.028,0.031,22.46,22.38,22.56,0.933,0.931,0.934,0.978,0.976,0.98,0.912,0.908,0.915,40.97,39.91,41.86,40.08,38.94,41.02,0,0,0,0,0,0,0.668,0,0.084,0.19,0.81,0.19,45.3
538610400000,1987,1,1986,4,17,7,0.475,0.0839,0.391,21677.2,132.7,132.7,129,3,3,3,785.1,751.7,803.7,646.3,612.7,138.7,137,139,0,0,0,0.177,0.17,0.185,646.3,612.7,666.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.327,0.308,0.338,0.124,0.114,0.13,0.0054,0.0049,0.0057,0.78,0.717,0.816,0.034,0.031,0.036,22.18,22.07,22.38,0.937,0.934,0.938,0.98,0.98,0.98,0.918,0.915,0.919,43.89,41.86,45.12,43.01,41.02,44.22,0,0,0,0,0,0,0.717,0,0.084,0.18,0.82,0.18,45.6
539215200000,1987,2,1986,5,18,7,0.499,0.0829,0.417,22915.9,139.4,139.4,136.4,3,3,3,825.7,803.7,843.5,688.7,666.7,137,137,137,0,0,0,0.166,0.162,0.17,688.7,666.7,706.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.349,0.337,0.359,0.137,0.13,0.143,0.006,0.0057,0.0063,0.859,0.816,0.895,0.038,0.036,0.039,21.94,21.83,22.07,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.919,0.922,46.4,45.12,47.41,45.47,44.22,46.47,0,0,0,0,0,0,0.758,0,0.082,0.17,0.84,0.16,45.9
539820000000,1987,2,1986,5,19,7,0.524,0.0829,0.441,23849,144.7,144.7,142,4,3,3.4285714285714284,865.9,843.5,891.9,728.9,706.5,137,137,137,0,0,0,0.158,0.154,0.162,728.9,706.5,754.9,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.375,0.359,0.396,0.154,0.143,0.167,0.0068,0.0063,0.0074,0.865,0.785,0.928,0.038,0.035,0.041,21.77,21.72,21.83,0.935,0.927,0.941,0.976,0.97,0.98,0.912,0.899,0.922,43.22,36.66,48.25,42.19,35.56,47.29,0,0,0,0,0,0,0.789,0,0.083,0.16,0.84,0.16,45.5
540424800000,1987,2,1986,5,20,7,0.55,0.0829,0.467,24826.2,150.5,150.5,147.8,4,4,4,909,891.9,924.7,772,754.9,137,137,137,0,0,0,0.151,0.148,0.154,772,754.9,787.7,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.412,0.396,0.426,0.176,0.167,0.184,0.0078,0.0074,0.0082,0.852,0.816,0.885,0.038,0.036,0.039,21.61,21.52,21.72,0.929,0.928,0.931,0.972,0.97,0.973,0.903,0.9,0.906,38.02,37.3,38.67,36.94,36.19,37.64,0,0,0,0,0,0,0.821,0,0.083,0.15,0.85,0.15,45.1
541029600000,1987,2,1986,5,21,7,0.596,0.0868,0.509,26780.4,167,167,159.4,4,4,4,985.3,941.1,1025,841.7,804.1,143.6,137,183,0,0,0,0.146,0.134,0.179,841.7,804.1,888.2,990,990,990,967.8,967.7,968,22.2,22,22.3,0.477,0.441,0.518,0.223,0.193,0.261,0.01,0.0087,0.012,1.01,0.921,1.13,0.046,0.041,0.051,21.15,20.89,21.41,0.934,0.932,0.937,0.977,0.975,0.98,0.913,0.908,0.918,40.77,39.35,42.61,39.85,38.35,41.76,0,0,0,0,0,0,0.886,0,0.087,0.15,0.85,0.15,44.9
541634400000,1987,3,1986,6,22,7,0.66,0.111,0.549,28312.2,175.9,175.9,168.5,4,4,4,1091,1043,1142,907.8,859.8,183,183,183,0,0,0,0.168,0.16,0.175,907.8,859.8,958.7,990,990,990,968.2,968,968.3,21.8,21.7,22,0.547,0.503,0.594,0.276,0.238,0.317,0.013,0.011,0.015,1.19,1.07,1.32,0.054,0.049,0.061,20.63,20.34,20.9,0.937,0.935,0.939,0.98,0.979,0.98,0.918,0.915,0.92,43,41.19,44.87,42.13,40.31,43.98,0,0,0,0,0,0,0.936,0,0.111,0.17,0.83,0.17,42.9
542239200000,1987,3,1986,6,23,7,0.771,0.111,0.636,31180.8,191.4,191.4,185.6,4,4,4,1275,1167,1432,1092,983.7,183,183,183,39.71,0,149,0.145,0.128,0.157,1052,983.7,1100,990,990,990,968.8,968.4,969.3,21.2,20.7,21.6,0.743,0.626,0.86,0.419,0.337,0.48,0.02,0.016,0.023,1.65,1.39,1.87,0.078,0.064,0.09,19.58,18.86,20.19,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.921,47.35,45.73,48.82,46.4,44.81,47.85,0,0,0,0,0,0,1.03,0,0.135,0.14,0.82,0.18,40.4
542844000000,1987,3,1986,6,24,7,0.988,0.111,0.665,30137.2,185.5,185.5,179.4,4,4,4,1633,1466,1783,1450,1283,183,183,183,350.3,183,500,0.113,0.103,0.125,1100,1100,1100,990,990,990,969.9,969.4,970.4,20.1,19.6,20.6,0.908,0.873,0.924,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.89,1.94,0.096,0.092,0.099,18.16,17.66,18.74,0.934,0.932,0.936,0.98,0.98,0.98,0.916,0.914,0.918,45.76,44.4,47.31,44.85,43.51,46.36,0,0,0,0,0,0,0.997,0,0.323,0.11,0.67,0.33,30.5
543448800000,1987,3,1986,6,25,7,1.16,0.111,0.665,28449.9,172.3,172.3,169.3,4,4,4,1918,1832,1983,1735,1649,183,183,183,634.6,549,700,0.0955,0.0923,0.0999,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.22,17.01,17.5,0.93,0.929,0.931,0.98,0.98,0.98,0.911,0.91,0.913,43.2,42.62,43.96,42.34,41.76,43.08,0,0,0,0,0,0,0.941,0,0.495,0.096,0.57,0.43,24.5
544053600000,1987,3,1986,6,26,7,1.25,0.125,0.665,27705.1,165.7,165.7,164.9,4,4,4,2061,2028,2077,1854,1845,207.3,183,217,753.4,745,760,0.1,0.0896,0.105,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.81,16.77,16.89,0.928,0.928,0.928,0.98,0.98,0.98,0.909,0.909,0.91,42.07,41.96,42.28,41.23,41.13,41.44,0,0,0,0,0,0,0.916,0,0.585,0.1,0.53,0.47,22.2
544658400000,1987,4,1986,7,27,7,1.23,0.119,0.665,27845.4,166,166,165.7,4,4,4,2029,2020,2042,1831,1803,197.3,148,217,731.3,703,772,0.0971,0.0733,0.107,1100,1100,1100,990,990,990,971.2,971.1,971.2,18.8,18.8,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.89,16.86,16.91,0.928,0.928,0.928,0.98,0.98,0.98,0.91,0.91,0.91,42.28,42.2,42.34,41.44,41.35,41.49,0,0,0,0,0,0,0.921,0,0.565,0.097,0.54,0.46,22.6
545263200000,1987,4,1986,7,28,7,1.16,0.0895,0.665,28407.7,170.9,170.9,169.1,4,4,4,1925,1872,1983,1777,1724,148,148,148,677,624,735,0.0769,0.0746,0.0791,1100,1100,1100,990,990,990,970.9,970.7,971,19.1,19,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.2,17.01,17.37,0.93,0.929,0.931,0.98,0.98,0.98,0.911,0.91,0.912,43.14,42.62,43.61,42.27,41.76,42.74,0,0,0,0,0,0,0.939,0,0.495,0.077,0.57,0.43,24.5
545868000000,1987,4,1986,7,29,7,1.1,0.0895,0.665,29035.6,174,174,172.8,4,4,4,1818,1783,1860,1670,1635,148,148,148,569.6,535,612,0.0814,0.0796,0.083,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.55,17.41,17.66,0.932,0.931,0.932,0.98,0.98,0.98,0.913,0.912,0.914,44.09,43.71,44.39,43.21,42.84,43.51,0,0,0,0,0,0,0.96,0,0.435,0.081,0.6,0.4,26.4
546472800000,1987,4,1986,7,30,7,1.04,0.101,0.665,29576.1,177.8,177.8,176,4,4,4,1726,1678,1768,1560,1486,166.9,148,192,459.7,386,520,0.0967,0.0837,0.114,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.923,0.919,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.098,0.097,0.099,17.85,17.71,18.01,0.933,0.932,0.934,0.98,0.98,0.98,0.914,0.914,0.915,44.91,44.53,45.36,44.01,43.64,44.45,0,0,0,0,0,0,0.978,0,0.375,0.097,0.64,0.36,28.4
547077600000,1987,5,1986,8,31,7,0.975,0.116,0.665,30255.9,181.6,181.6,180.1,4,4,4,1612,1570,1660,1420,1378,192,192,192,319.9,278,368,0.119,0.116,0.122,1100,1100,1100,990,990,990,969.8,969.7,970,20.2,20,20.3,0.912,0.908,0.916,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.93,0.096,0.095,0.097,18.23,18.07,18.37,0.935,0.934,0.935,0.98,0.98,0.98,0.916,0.915,0.916,45.94,45.52,46.31,45.02,44.61,45.39,0,0,0,0,0,0,1,0,0.31,0.12,0.68,0.32,31
547682400000,1987,5,1986,8,32,7,0.903,0.116,0.665,30990.6,187.5,187.5,184.5,4,4,4,1493,1414,1570,1301,1222,192,192,192,200.6,122,278,0.129,0.122,0.136,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.882,0.849,0.908,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.86,1.92,0.092,0.09,0.095,18.64,18.37,18.93,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,47.06,46.31,47.82,46.12,45.39,46.87,0,0,0,0,0,0,1.02,0,0.238,0.13,0.74,0.26,34.3
548287200000,1987,5,1986,8,33,7,0.801,0.116,0.658,31788.6,191.4,191.4,189.2,4,4,4,1325,1232,1392,1133,1040,192,192,192,44.43,0,100,0.145,0.138,0.156,1088,1040,1100,990,990,990,968.9,968.6,969.1,21.1,20.9,21.4,0.798,0.709,0.839,0.465,0.402,0.48,0.022,0.019,0.023,1.79,1.59,1.85,0.085,0.074,0.089,19.29,19.01,19.78,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,48.27,47.38,48.83,47.3,46.43,47.85,0,0,0,0,0,0,1.05,0,0.143,0.14,0.82,0.18,39.7
548892000000,1987,5,1986,8,34,7,0.704,0.116,0.588,29800.9,183,183,177.4,4,4,4,1165,1126,1208,972.7,933.8,192,192,192,0,0,0,0.165,0.159,0.171,972.7,933.8,1016,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.616,0.571,0.674,0.33,0.297,0.371,0.015,0.014,0.017,1.36,1.25,1.5,0.063,0.058,0.07,20.22,19.94,20.45,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,45.25,43.91,46.68,44.35,43.03,45.74,0,0,0,0,0,0,0.985,0,0.116,0.16,0.84,0.16,42.3
549496800000,1987,6,1986,9,35,7,0.626,0.0974,0.528,27503.4,173.3,173.3,163.7,4,4,4,1034,952.4,1096,873.4,791.4,161,161,161,0,0,0,0.156,0.147,0.169,873.4,791.4,935.5,990,990,990,968,967.7,968.2,22,21.8,22.3,0.513,0.438,0.57,0.249,0.186,0.298,0.011,0.0083,0.014,1.1,0.901,1.26,0.05,0.04,0.058,20.9,20.54,21.39,0.935,0.931,0.938,0.978,0.973,0.98,0.915,0.906,0.919,41.84,38.64,44.2,40.93,37.6,43.31,0,0,0,0,0,0,0.91,0,0.098,0.16,0.84,0.16,43.9
550101600000,1987,6,1986,9,36,7,0.517,0.0974,0.42,22797,148.4,148.4,135.7,4,3,3.2857142857142856,855.3,751.7,941.1,694.3,590.7,161,161,161,0,0,0,0.189,0.171,0.214,694.3,590.7,780.1,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.363,0.299,0.428,0.143,0.106,0.18,0.0063,0.0046,0.0081,0.83,0.679,0.958,0.037,0.029,0.043,21.85,21.46,22.41,0.935,0.927,0.941,0.977,0.97,0.98,0.913,0.899,0.923,42.74,36.72,48.53,41.77,35.61,47.56,0,0,0,0,0,0,0.754,0,0.097,0.19,0.81,0.19,44.1
550706400000,1987,6,1986,9,37,7,0.403,0.0974,0.306,17200.1,113.6,113.6,102.4,3,2,2.7142857142857144,666.7,618.7,728.5,505.7,457.7,161,161,161,0,0,0,0.242,0.221,0.26,505.7,457.7,567.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.25,0.223,0.285,0.075,0.0615,0.097,0.0032,0.0026,0.0042,0.587,0.493,0.667,0.025,0.021,0.028,22.85,22.55,23.02,0.929,0.92,0.941,0.973,0.97,0.98,0.905,0.893,0.922,39.7,33.7,48.97,38.67,32.69,47.99,0,0,0,0,0,0,0.569,0,0.097,0.24,0.76,0.24,42.7
551311200000,1987,6,1986,9,38,7,0.342,0.0974,0.244,14196.1,91.76,91.76,84.5,2,2,2,565.1,537.8,601.8,404.1,376.8,161,161,161,0,0,0,0.285,0.268,0.299,404.1,376.8,440.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.201,0.191,0.214,0.0508,0.0454,0.0582,0.0021,0.0019,0.0025,0.541,0.488,0.615,0.023,0.02,0.026,23.32,23.08,23.49,0.934,0.93,0.939,0.979,0.977,0.98,0.915,0.909,0.92,43.14,40.37,46.82,42.25,39.44,45.88,0,0,0,0,0,0,0.469,0,0.098,0.28,0.71,0.29,41.5
551916000000,1987,6,1986,9,39,7,0.304,0.0861,0.218,12712,79.4,79.4,75.67,2,2,2,503.2,479.6,527.3,360.8,344.6,142.4,135,161,0,0,0,0.283,0.264,0.308,360.8,344.6,377.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.184,0.178,0.189,0.0422,0.0389,0.0454,0.0017,0.0016,0.0019,0.457,0.427,0.486,0.019,0.018,0.02,23.68,23.56,23.82,0.928,0.925,0.93,0.974,0.97,0.977,0.903,0.897,0.909,38.86,37.22,40.62,37.83,36.1,39.7,0,0,0,0,0,0,0.42,0,0.086,0.28,0.72,0.28,41.8
