datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
552520800000,1987,7,1986,10,40,7,0.279,0.0816,0.197,11473.9,71.75,71.75,68.3,2,2,2,460.6,445.5,477.4,325.6,310.5,135,135,135,0,0,0,0.293,0.283,0.303,325.6,310.5,342.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.166,0.177,0.0351,0.0321,0.0385,0.0014,0.0013,0.0016,0.394,0.369,0.423,0.016,0.015,0.017,23.93,23.83,24.03,0.921,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,35.2,33.6,36.98,34.15,32.6,35.87,0,0,0,0,0,0,0.379,0,0.082,0.29,0.71,0.29,41.1
553125600000,1987,7,1986,10,41,7,0.26,0.0816,0.179,10420,64.62,64.62,62.02,2,2,2,430.3,422.5,442.8,295.3,287.5,135,135,135,0,0,0,0.314,0.305,0.32,295.3,287.5,307.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.158,0.165,0.0291,0.0275,0.0316,0.0012,0.0011,0.0013,0.344,0.332,0.364,0.014,0.014,0.015,24.12,24.04,24.17,0.915,0.914,0.918,0.97,0.97,0.97,0.888,0.886,0.89,31.97,31.13,33.31,31.01,30.2,32.31,0,0,0,0,0,0,0.345,0,0.081,0.31,0.69,0.31,40.1
553730400000,1987,7,1986,10,42,7,0.252,0.0816,0.17,9916.82,59.94,59.94,59.03,2,2,2,416,408,420.3,281,273,135,135,135,0,0,0,0.324,0.321,0.331,281,273,285.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.153,0.157,0.0262,0.0246,0.0271,0.0011,0.001,0.0011,0.321,0.309,0.328,0.013,0.013,0.013,24.21,24.18,24.25,0.912,0.911,0.913,0.97,0.97,0.97,0.885,0.883,0.886,30.43,29.56,30.9,29.51,28.68,29.97,0,0,0,0,0,0,0.328,0,0.082,0.32,0.67,0.33,39.4
554335200000,1987,7,1986,10,43,7,0.237,0.0782,0.159,9285.38,57.29,57.29,55.27,2,2,2,392,386.5,402.9,262.7,254.1,129.3,115,135,0,0,0,0.33,0.298,0.347,262.7,254.1,271.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.146,0.151,0.0225,0.0208,0.0243,0.00092,0.00084,0.00099,0.293,0.281,0.304,0.012,0.011,0.012,24.35,24.29,24.37,0.908,0.906,0.91,0.97,0.97,0.97,0.881,0.879,0.883,28.49,27.52,29.53,27.64,26.7,28.64,0,0,0,0,0,0,0.307,0,0.078,0.33,0.67,0.33,39.2
554940000000,1987,8,1986,11,44,7,0.223,0.0696,0.153,8967.98,56.09,56.09,53.38,2,2,2,368.1,350.2,380.8,253.1,235.2,115,115,115,0,0,0,0.313,0.302,0.328,253.1,235.2,265.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.137,0.147,0.0206,0.017,0.0232,0.00083,0.00069,0.00094,0.277,0.252,0.296,0.011,0.01,0.012,24.48,24.4,24.6,0.906,0.899,0.909,0.97,0.97,0.97,0.878,0.872,0.882,27.52,25.52,28.91,26.69,24.75,28.05,0,0,0,0,0,0,0.297,0,0.07,0.31,0.69,0.31,40.2
555544800000,1987,8,1986,11,45,7,0.206,0.0903,0.116,6996.26,48.78,48.78,41.64,2,1,1.1428571428571428,340.8,338.3,346.9,191.5,183.3,149.3,115,155,0,0,0,0.438,0.331,0.458,191.5,183.3,231.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.124,0.122,0.135,0.00961,0.00833,0.0164,0.00039,0.00033,0.00066,0.354,0.247,0.387,0.014,0.0099,0.016,24.54,24.49,24.62,0.926,0.898,0.932,0.977,0.97,0.98,0.905,0.871,0.913,39.02,25.14,42.42,38.16,24.39,41.58,0,0,0,0,0,0,0.231,0,0.09,0.44,0.56,0.44,34
556149600000,1987,8,1986,11,46,7,0.198,0.0937,0.105,6329.61,39.44,39.44,37.68,1,1,1,328.1,323.6,335.5,173.1,168.6,155,155,155,0,0,0,0.472,0.462,0.479,173.1,168.6,180.5,990,990,990,965,965,965.1,25,24.9,25,0.118,0.117,0.121,0.00731,0.00686,0.00805,0.00029,0.00027,0.00032,0.338,0.325,0.359,0.014,0.013,0.014,24.62,24.56,24.66,0.926,0.924,0.929,0.973,0.971,0.977,0.901,0.898,0.907,38.71,37.69,40.37,37.68,36.6,39.44,0,0,0,0,0,0,0.209,0,0.093,0.47,0.53,0.47,32
556754400000,1987,8,1986,11,47,7,0.189,0.0937,0.0958,5761.92,36.6,36.6,34.3,1,1,1,313.3,306,323.6,158.3,151,155,155,155,0,0,0,0.495,0.479,0.507,158.3,151,168.6,990,990,990,965,964.9,965,25,25,25.1,0.113,0.11,0.117,0.00583,0.0051,0.00686,0.00023,0.0002,0.00027,0.296,0.277,0.325,0.012,0.011,0.013,24.74,24.66,24.79,0.92,0.918,0.924,0.97,0.97,0.971,0.893,0.89,0.898,35.35,33.69,37.69,34.3,32.68,36.6,0,0,0,0,0,0,0.191,0,0.0932,0.5,0.51,0.49,30.5
557359200000,1987,8,1986,11,48,7,0.178,0.0746,0.103,6268.61,39.95,39.95,37.31,1,1,1,293.6,287.2,302.3,170.3,147.3,123.3,118,155,0,0,0,0.419,0.394,0.513,170.3,147.3,181.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.109,0.117,0.00703,0.00473,0.00812,0.00028,0.00019,0.00032,0.327,0.267,0.357,0.013,0.011,0.014,24.8,24.75,24.83,0.925,0.916,0.929,0.974,0.97,0.978,0.901,0.889,0.908,38.31,32.85,40.85,37.31,31.86,39.95,0,0,0,0,0,0,0.207,0,0.075,0.42,0.58,0.42,35.2
557964000000,1987,9,1986,12,49,7,0.167,0.0714,0.0954,5777.26,36.16,36.16,34.39,1,1,1,275.7,270.3,283.6,157.7,152.3,118,118,118,0,0,0,0.428,0.416,0.437,157.7,152.3,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.107,0.112,0.00577,0.00523,0.00656,0.00023,0.00021,0.00026,0.291,0.276,0.312,0.012,0.011,0.012,24.91,24.85,24.94,0.92,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.896,35.45,34.2,37.27,34.39,33.17,36.16,0,0,0,0,0,0,0.191,0,0.0716,0.43,0.57,0.43,34.6
558568800000,1987,9,1986,12,50,7,0.159,0.0714,0.0876,5291.6,33.17,33.17,31.5,1,1,1,262.8,256.7,270.3,144.8,138.7,118,118,118,0,0,0,0.449,0.437,0.46,144.8,138.7,152.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.102,0.107,0.00448,0.00387,0.00523,0.00018,0.00015,0.00021,0.257,0.242,0.276,0.01,0.0096,0.011,24.99,24.94,25.03,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.891,32.47,31.06,34.2,31.5,30.13,33.17,0,0,0,0,0,0,0.175,0,0.0714,0.45,0.55,0.45,33.3
559173600000,1987,9,1986,12,51,7,0.147,0.0714,0.0753,4529.8,28.59,28.59,26.96,1,1,1,242.5,239.6,249.8,124.5,121.6,118,118,118,0,0,0,0.486,0.472,0.492,124.5,121.6,131.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0971,0.0961,0.0997,0.00245,0.00216,0.00318,0.000097,0.000085,0.00013,0.21,0.203,0.226,0.0083,0.008,0.0089,25.14,25.08,25.16,0.905,0.904,0.909,0.97,0.97,0.97,0.878,0.876,0.882,27.8,27.12,29.47,26.96,26.3,28.59,0,0,0,0,0,0,0.15,0,0.0717,0.49,0.51,0.49,30.8
559778400000,1987,9,1986,12,52,7,0.145,0.0641,0.0808,4884.87,31.16,31.16,29.08,1,1,1,239.6,239.6,239.6,133.6,121.6,106,97,118,0,0,0,0.442,0.405,0.492,133.6,121.6,142.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0961,0.102,0.00336,0.00216,0.00426,0.00013,0.000085,0.00017,0.23,0.203,0.25,0.0091,0.008,0.0099,25.13,25.11,25.16,0.91,0.904,0.914,0.97,0.97,0.97,0.882,0.876,0.887,29.98,27.12,32.12,29.08,26.3,31.16,0,0,0,0,0,0,0.162,0,0.0642,0.44,0.56,0.44,33.7
560383200000,1987,10,1987,1,1,7,0.145,0.0587,0.0863,5234.27,31.16,31.16,31.16,1,1,1,239.6,239.6,239.6,142.6,142.6,97,97,97,0,0,0,0.405,0.405,0.405,142.6,142.6,142.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.102,0.00426,0.00426,0.00426,0.00017,0.00017,0.00017,0.25,0.25,0.25,0.0099,0.0099,0.0099,25.11,25.11,25.11,0.914,0.914,0.914,0.97,0.97,0.97,0.887,0.887,0.887,32.12,32.12,32.12,31.16,31.16,31.16,0,0,0,0,0,0,0.173,0,0.0587,0.4,0.6,0.4,36.1
560988000000,1987,10,1987,1,2,7,0.145,0.0587,0.0863,5234.27,31.16,31.16,31.16,1,1,1,239.6,239.6,239.6,142.6,142.6,97,97,97,0,0,0,0.405,0.405,0.405,142.6,142.6,142.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.102,0.00426,0.00426,0.00426,0.00017,0.00017,0.00017,0.25,0.25,0.25,0.0099,0.0099,0.0099,25.11,25.11,25.11,0.914,0.914,0.914,0.97,0.97,0.97,0.887,0.887,0.887,32.12,32.12,32.12,31.16,31.16,31.16,0,0,0,0,0,0,0.173,0,0.0587,0.4,0.6,0.4,36.1
561592800000,1987,10,1987,1,3,7,0.14,0.0643,0.0762,4595.67,30.07,30.07,27.36,1,1,1,232.3,229.4,234.8,126,119.4,106.3,97,110,0,0,0,0.458,0.413,0.48,126,119.4,137.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0974,0.0957,0.1,0.0026,0.00194,0.00378,0.0001,0.000076,0.00015,0.213,0.198,0.238,0.0084,0.0078,0.0094,25.19,25.15,25.23,0.906,0.902,0.912,0.97,0.97,0.97,0.879,0.875,0.885,28.2,26.63,31,27.36,25.83,30.07,0,0,0,0,0,0,0.152,0,0.0638,0.46,0.54,0.46,32.8
562197600000,1987,10,1987,1,4,7,0.139,0.0651,0.0741,4465.9,29.12,29.12,26.58,1,1,1,230.2,226.4,234.8,122.6,116.4,107.6,93,110,0,0,0,0.467,0.411,0.486,122.6,116.4,133.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0964,0.0946,0.0981,0.00226,0.00164,0.00334,0.000089,0.000064,0.00013,0.205,0.192,0.227,0.0081,0.0076,0.0089,25.21,25.18,25.25,0.904,0.899,0.91,0.97,0.97,0.97,0.877,0.872,0.883,27.4,25.91,30.02,26.58,25.13,29.12,0,0,0,0,0,0,0.148,0,0.0649,0.47,0.53,0.47,32.1
562802400000,1987,11,1987,2,5,7,0.138,0.0562,0.0817,4955.93,29.79,29.79,29.5,1,1,1,228.1,226.4,229.4,135.1,133.4,93,93,93,0,0,0,0.408,0.405,0.411,135.1,133.4,136.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0987,0.0981,0.0992,0.00351,0.00334,0.00364,0.00014,0.00013,0.00014,0.231,0.227,0.234,0.0091,0.0089,0.0092,25.2,25.19,25.21,0.911,0.91,0.912,0.97,0.97,0.97,0.884,0.883,0.884,30.41,30.02,30.71,29.5,29.12,29.79,0,0,0,0,0,0,0.164,0,0.0563,0.41,0.59,0.41,35.9
563407200000,1987,11,1987,2,6,7,0.136,0.0562,0.0801,4855.43,29.12,29.12,28.9,1,1,1,225.4,224.7,226.4,132.4,131.7,93,93,93,0,0,0,0.413,0.411,0.414,132.4,131.7,133.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0978,0.0975,0.0981,0.00324,0.00317,0.00334,0.00013,0.00012,0.00013,0.225,0.223,0.227,0.0088,0.0088,0.0089,25.22,25.21,25.23,0.91,0.909,0.91,0.97,0.97,0.97,0.882,0.882,0.883,29.8,29.63,30.02,28.9,28.74,29.12,0,0,0,0,0,0,0.161,0,0.0559,0.41,0.59,0.41,35.7
564012000000,1987,11,1987,2,7,7,0.142,0.0518,0.0902,5502.61,39.85,39.85,32.75,1,1,1,234.7,224.7,246.2,149.1,131.7,85.57,67,93,0,0,0,0.366,0.272,0.414,149.1,131.7,179.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0975,0.111,0.00491,0.00317,0.00792,0.00019,0.00012,0.00031,0.267,0.223,0.346,0.011,0.0088,0.014,25.12,24.98,25.23,0.917,0.909,0.929,0.972,0.97,0.978,0.891,0.882,0.908,33.7,29.63,40.76,32.75,28.74,39.85,0,0,0,0,0,0,0.182,0,0.0518,0.36,0.64,0.36,38.8
564616800000,1987,11,1987,2,8,7,0.173,0.0405,0.132,7961.98,57.84,57.84,47.39,2,1,1.5714285714285714,286,246.2,338.3,219,179.2,67,67,67,0,0,0,0.236,0.198,0.272,219,179.2,271.3,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.125,0.111,0.144,0.0141,0.00792,0.0243,0.00056,0.00031,0.00097,0.315,0.221,0.461,0.013,0.0088,0.018,24.84,24.61,24.98,0.914,0.892,0.939,0.974,0.97,0.98,0.89,0.865,0.92,33.98,23.63,48.76,33.14,22.92,47.78,0,0,0,0,0,0,0.263,0,0.041,0.23,0.76,0.24,46
565221600000,1987,11,1987,2,9,7,0.182,0.0597,0.123,7372.49,46.63,46.63,43.88,2,1,1.4285714285714286,301.4,283.6,325.7,202.7,183.2,98.71,67,104,0,0,0,0.327,0.236,0.362,202.7,183.2,221.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.117,0.13,0.0111,0.00832,0.0143,0.00044,0.00033,0.00057,0.316,0.221,0.41,0.013,0.0088,0.016,24.77,24.68,24.94,0.915,0.892,0.934,0.976,0.97,0.98,0.893,0.865,0.916,34.75,23.63,44.84,33.95,22.92,43.94,0,0,0,0,0,0,0.244,0,0.059,0.33,0.68,0.32,40.5
565826400000,1987,12,1987,3,10,7,0.211,0.0629,0.148,8708.86,56.34,56.34,51.84,2,2,2,349.4,338.3,370.4,245.4,234.3,104,104,104,0,0,0,0.298,0.281,0.307,245.4,234.3,266.4,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.139,0.135,0.146,0.0191,0.0169,0.0233,0.00077,0.00068,0.00094,0.265,0.249,0.295,0.011,0.01,0.012,24.59,24.45,24.66,0.903,0.899,0.909,0.97,0.97,0.97,0.876,0.872,0.882,26.72,25.47,29.04,25.92,24.71,28.17,0,0,0,0,0,0,0.288,0,0.063,0.3,0.7,0.3,41.3
566431200000,1987,12,1987,3,11,7,0.237,0.0629,0.174,10231.3,64.23,64.23,60.9,2,2,2,392.1,377.1,408,288.1,273.1,104,104,104,0,0,0,0.265,0.255,0.276,288.1,273.1,304,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.149,0.159,0.0276,0.0246,0.0308,0.0011,0.001,0.0013,0.328,0.305,0.354,0.013,0.012,0.014,24.31,24.21,24.41,0.914,0.911,0.917,0.97,0.97,0.97,0.887,0.883,0.89,31.39,29.77,33.11,30.45,28.88,32.11,0,0,0,0,0,0,0.338,0,0.063,0.27,0.73,0.27,43.2
567036000000,1987,12,1987,3,12,7,0.235,0.0629,0.172,10088.6,60.29,60.29,60.05,2,2,2,388,386.5,389.1,284,282.5,104,104,104,0,0,0,0.268,0.267,0.269,284,282.5,285.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.152,0.152,0.153,0.0268,0.0265,0.027,0.0011,0.0011,0.0011,0.322,0.32,0.324,0.013,0.013,0.013,24.34,24.33,24.35,0.913,0.913,0.913,0.97,0.97,0.97,0.886,0.885,0.886,30.95,30.79,31.08,30.03,29.87,30.14,0,0,0,0,0,0,0.334,0,0.063,0.27,0.73,0.27,42.9
567640800000,1987,12,1987,3,13,7,0.24,0.0595,0.18,10580.6,67.11,67.11,62.98,2,2,2,396.1,386.5,408,297.7,282.5,98.43,91,104,0,0,0,0.249,0.223,0.269,297.7,282.5,317,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.157,0.152,0.163,0.0295,0.0265,0.0334,0.0012,0.0011,0.0014,0.343,0.32,0.374,0.014,0.013,0.015,24.28,24.19,24.35,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.885,0.892,32.46,30.79,34.59,31.49,29.87,33.55,0,0,0,0,0,0,0.35,0,0.06,0.25,0.75,0.25,44.1
568245600000,1988,1,1987,4,14,7,0.254,0.055,0.199,11681.8,71.88,71.88,69.53,2,2,2,419.7,402.9,431,328.7,311.9,91,91,91,0,0,0,0.217,0.211,0.226,328.7,311.9,340,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.167,0.161,0.171,0.0357,0.0324,0.038,0.0015,0.0013,0.0016,0.394,0.365,0.413,0.016,0.015,0.017,24.12,24.05,24.22,0.922,0.919,0.924,0.97,0.97,0.97,0.895,0.891,0.897,35.84,34.04,37.05,34.77,33.02,35.94,0,0,0,0,0,0,0.386,0,0.055,0.22,0.78,0.22,46
568850400000,1988,1,1987,4,15,7,0.269,0.0442,0.225,13323.7,82.47,82.47,79.31,2,2,2,445,431,459.3,372,358,73,73,73,0,0,0,0.164,0.159,0.169,372,358,386.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.18,0.175,0.185,0.0444,0.0416,0.0473,0.0018,0.0017,0.0019,0.469,0.444,0.496,0.019,0.018,0.02,23.93,23.84,24.02,0.93,0.927,0.932,0.977,0.974,0.98,0.909,0.903,0.913,40.58,39.1,42.08,39.65,38.09,41.24,0,0,0,0,0,0,0.441,0,0.044,0.16,0.84,0.16,49.5
569455200000,1988,1,1987,4,16,7,0.284,0.0442,0.24,14211.1,87.91,87.91,84.59,2,2,2,469.7,453.1,486,396.7,380.1,73,73,73,0,0,0,0.155,0.15,0.161,396.7,380.1,413,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.189,0.183,0.195,0.0493,0.046,0.0526,0.002,0.0019,0.0022,0.517,0.485,0.549,0.021,0.02,0.023,23.77,23.66,23.88,0.934,0.931,0.936,0.98,0.979,0.98,0.915,0.912,0.917,43.16,41.43,44.85,42.29,40.57,43.96,0,0,0,0,0,0,0.47,0,0.044,0.16,0.85,0.15,50
570060000000,1988,1,1987,4,17,7,0.308,0.0442,0.264,15502.7,96.33,96.33,92.28,3,2,2.142857142857143,510,489.3,542,437,416.3,73,73,73,0,0,0,0.143,0.135,0.149,437,416.3,469,990,990,990,965.9,965.8,966,24.1,24,24.2,0.203,0.196,0.215,0.0574,0.0533,0.0638,0.0024,0.0022,0.0027,0.568,0.451,0.635,0.024,0.019,0.026,23.54,23.39,23.64,0.935,0.918,0.941,0.979,0.97,0.98,0.915,0.891,0.922,44.79,33.1,49.01,43.85,32.11,48.03,0,0,0,0,0,0,0.513,0,0.044,0.14,0.86,0.14,50.3
570664800000,1988,2,1987,5,18,7,0.343,0.0514,0.291,16617.8,101.7,101.7,98.92,3,2,2.857142857142857,566.7,542,583,481.7,457,85,85,85,0,0,0,0.15,0.146,0.157,481.7,457,498,990,990,990,966.2,966,966.2,23.8,23.8,24,0.224,0.211,0.233,0.0663,0.0614,0.0696,0.0028,0.0026,0.0029,0.502,0.449,0.642,0.021,0.019,0.027,23.35,23.28,23.47,0.923,0.918,0.941,0.971,0.97,0.98,0.897,0.89,0.922,36.28,32.82,49.16,35.27,31.84,48.17,0,0,0,0,0,0,0.55,0,0.052,0.15,0.85,0.15,48.4
571269600000,1988,2,1987,5,19,7,0.475,0.0514,0.423,23113.9,153,153,137.6,4,3,3.5714285714285716,784.6,589.2,876.9,699.6,504.2,85,85,85,0,0,0,0.111,0.0969,0.144,699.6,504.2,791.9,990,990,990,967,966.3,967.4,23,22.6,23.7,0.356,0.236,0.417,0.148,0.0717,0.186,0.0065,0.003,0.0082,0.777,0.508,0.881,0.034,0.021,0.039,22.19,21.71,23.24,0.931,0.923,0.938,0.975,0.97,0.98,0.907,0.895,0.92,39.63,35.35,45.57,38.64,34.29,44.66,0,0,0,0,0,0,0.764,0,0.052,0.11,0.89,0.11,48.7
571874400000,1988,2,1987,5,20,7,0.538,0.0559,0.482,25831,158,158,153.8,4,4,4,889.9,885.1,905.4,797.5,748.1,92.43,85,137,0,0,0,0.104,0.0939,0.155,797.5,748.1,820.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.424,0.39,0.444,0.19,0.164,0.206,0.0084,0.0073,0.0092,0.896,0.802,0.947,0.04,0.036,0.042,21.64,21.53,21.76,0.932,0.927,0.934,0.975,0.97,0.977,0.908,0.9,0.912,39.43,37.01,40.43,38.44,35.9,39.5,0,0,0,0,0,0,0.854,0,0.056,0.1,0.9,0.1,48
572479200000,1988,2,1987,5,21,7,0.595,0.0829,0.512,26831.5,180.3,180.3,159.7,4,4,4,983.4,885.1,1117,846.4,748.1,137,137,137,0,0,0,0.14,0.123,0.155,846.4,748.1,980,990,990,990,967.8,967.4,968.3,22.2,21.7,22.6,0.48,0.39,0.603,0.231,0.164,0.334,0.01,0.0073,0.015,1.03,0.802,1.36,0.047,0.036,0.063,21.16,20.37,21.76,0.933,0.927,0.94,0.976,0.97,0.98,0.911,0.9,0.921,40.91,37.01,45.99,39.93,35.9,45.07,0,0,0,0,0,0,0.887,0,0.083,0.14,0.86,0.14,45.1
573084000000,1988,2,1987,5,22,7,0.656,0.107,0.55,28354.2,183.4,183.4,168.8,4,4,4,1085,1051,1142,908.7,867.5,176.4,137,183,0,0,0,0.163,0.12,0.174,908.7,867.5,1005,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.549,0.51,0.639,0.277,0.244,0.356,0.013,0.011,0.016,1.19,1.09,1.44,0.055,0.05,0.067,20.64,20.21,20.85,0.937,0.935,0.94,0.98,0.979,0.98,0.918,0.916,0.921,43.06,41.49,46.79,42.19,40.63,45.86,0,0,0,0,0,0,0.938,0,0.106,0.16,0.84,0.16,43.2
573688800000,1988,3,1987,6,23,7,0.634,0.0967,0.537,27912.3,173.6,173.6,166.1,4,4,4,1048,1028,1060,887.9,844.8,159.9,129,183,0,0,0,0.153,0.122,0.178,887.9,844.8,931,990,990,990,968.1,968,968.1,21.9,21.9,22,0.525,0.49,0.558,0.26,0.226,0.295,0.012,0.01,0.013,1.13,1.03,1.24,0.052,0.047,0.056,20.82,20.68,20.98,0.936,0.934,0.938,0.979,0.977,0.98,0.917,0.913,0.919,42.42,40.61,44.27,41.54,39.68,43.39,0,0,0,0,0,0,0.923,0,0.097,0.15,0.85,0.15,44
574293600000,1988,3,1987,6,24,7,0.657,0.078,0.579,29770.5,181.5,181.5,177.2,4,4,4,1086,1060,1117,956.7,931,129,129,129,0,0,0,0.119,0.115,0.122,956.7,931,988,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.583,0.558,0.616,0.315,0.295,0.34,0.014,0.013,0.016,1.3,1.24,1.39,0.06,0.056,0.064,20.53,20.34,20.68,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.21,44.27,46.31,44.3,43.39,45.38,0,0,0,0,0,0,0.984,0,0.078,0.12,0.88,0.12,45.3
574898400000,1988,3,1987,6,25,7,0.699,0.078,0.621,31278.1,189.4,189.4,186.2,4,4,4,1155,1128,1183,1026,998.7,129,129,129,0,0,0,0.112,0.109,0.114,1026,998.7,1054,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.672,0.632,0.713,0.384,0.349,0.42,0.018,0.016,0.02,1.52,1.42,1.62,0.07,0.066,0.075,20.09,19.9,20.28,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,47.49,46.66,48.33,46.54,45.73,47.36,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,44.7
575503200000,1988,3,1987,6,26,7,0.772,0.0829,0.659,32093.5,193.7,193.7,191,4,4,4,1276,1183,1356,1139,1054,137.1,129,148,50,0,108,0.107,0.0994,0.114,1089,1054,1100,990,990,990,968.8,968.5,969,21.2,21,21.5,0.791,0.713,0.839,0.466,0.42,0.48,0.022,0.02,0.023,1.78,1.62,1.85,0.084,0.075,0.088,19.45,19.13,19.9,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.73,48.33,49.42,47.76,47.36,48.43,0,0,0,0,0,0,1.06,0,0.113,0.11,0.85,0.15,41.6
576108000000,1988,4,1987,7,27,7,0.98,0.0895,0.665,30217.3,189.6,189.6,179.9,4,4,4,1620,1356,1902,1472,1208,148,148,148,372.4,108,654,0.0925,0.0778,0.109,1100,1100,1100,990,990,990,969.9,969,970.8,20.1,19.2,21,0.903,0.839,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.92,1.85,1.94,0.095,0.088,0.1,18.21,17.27,19.13,0.934,0.93,0.937,0.98,0.98,0.98,0.916,0.912,0.919,45.88,43.34,48.36,44.97,42.47,47.39,0,0,0,0,0,0,0.999,0,0.315,0.091,0.68,0.32,30.8
576712800000,1988,4,1987,7,28,7,1.33,0.0895,0.665,27059,166.4,166.4,161.1,4,4,4,2200,2004,2346,2052,1856,148,148,148,951.7,756,1098,0.0675,0.0631,0.0738,1100,1100,1100,990,990,990,971.6,971.1,971.9,18.4,18.1,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.48,16.12,16.95,0.926,0.924,0.929,0.978,0.976,0.98,0.906,0.903,0.91,41.16,40.2,42.44,40.27,39.25,41.59,0,0,0,0,0,0,0.895,0,0.665,0.067,0.5,0.5,20.3
577317600000,1988,4,1987,7,29,7,1.46,0.113,0.665,26043.5,155.6,155.6,155,4,4,4,2416,2396,2450,2228,2194,187.4,148,217,1128,1094,1163,0.0775,0.0614,0.09,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.96,15.87,16,0.923,0.922,0.924,0.975,0.975,0.976,0.901,0.899,0.901,39.73,39.49,39.87,38.76,38.5,38.91,0,0,0,0,0,0,0.861,0,0.795,0.077,0.46,0.54,17.8
577922400000,1988,4,1987,7,30,7,1.41,0.136,0.665,26461.7,160.5,160.5,157.5,4,4,4,2327,2222,2467,2102,1946,225.4,217,276,1001,846,1150,0.0971,0.0879,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.17,15.83,16.42,0.924,0.922,0.926,0.977,0.975,0.978,0.903,0.899,0.906,40.32,39.36,41.01,39.38,38.37,40.12,0,0,0,0,0,0,0.875,0,0.745,0.096,0.47,0.53,18.8
578527200000,1988,5,1987,8,31,7,1.3,0.167,0.665,27297.4,164,164,162.5,4,4,4,2150,2095,2217,1874,1819,276,276,276,774,719,841,0.128,0.124,0.132,1100,1100,1100,990,990,990,971.5,971.3,971.6,18.5,18.4,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.6,16.43,16.73,0.927,0.926,0.927,0.979,0.978,0.98,0.908,0.906,0.909,41.48,41.04,41.85,40.62,40.15,41.01,0,0,0,0,0,0,0.903,0,0.635,0.13,0.51,0.49,21
579132000000,1988,5,1987,8,32,7,1.2,0.167,0.665,28086.5,169.9,169.9,167.2,4,4,4,1986,1902,2095,1710,1626,276,276,276,609.9,526,719,0.139,0.132,0.145,1100,1100,1100,990,990,990,971,970.8,971.3,19,18.7,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.02,16.73,17.27,0.929,0.927,0.93,0.98,0.98,0.98,0.91,0.909,0.912,42.65,41.85,43.34,41.8,41.01,42.47,0,0,0,0,0,0,0.929,0,0.535,0.14,0.55,0.45,23.4
579736800000,1988,5,1987,8,33,7,1.08,0.167,0.665,29194.7,176.4,176.4,173.8,4,4,4,1791,1716,1860,1515,1440,276,276,276,414.9,340,484,0.154,0.148,0.161,1100,1100,1100,990,990,990,970.4,970.2,970.6,19.6,19.4,19.8,0.925,0.921,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.098,0.1,17.64,17.41,17.88,0.932,0.931,0.933,0.98,0.98,0.98,0.913,0.912,0.915,44.33,43.71,45,43.44,42.84,44.1,0,0,0,0,0,0,0.965,0,0.415,0.15,0.62,0.38,27
580341600000,1988,5,1987,8,34,7,0.984,0.167,0.665,30173,183.3,183.3,179.6,4,4,4,1627,1528,1716,1351,1252,276,276,276,251.1,152,340,0.17,0.161,0.181,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.91,0.882,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.92,1.9,1.94,0.096,0.093,0.098,18.18,17.88,18.53,0.934,0.933,0.936,0.98,0.98,0.98,0.916,0.915,0.917,45.82,45,46.75,44.9,44.1,45.82,0,0,0,0,0,0,0.998,0,0.319,0.17,0.68,0.32,30.7
580946400000,1988,5,1987,8,35,7,0.851,0.138,0.665,31540.3,190.7,190.7,187.7,4,4,4,1407,1328,1493,1178,1118,228.9,210,276,78.71,18,127,0.162,0.146,0.19,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.846,0.82,0.867,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.84,1.88,0.089,0.087,0.092,18.95,18.66,19.24,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.89,47.09,48.65,46.93,46.15,47.68,0,0,0,0,0,0,1.04,0,0.186,0.16,0.78,0.22,37.1
581551200000,1988,6,1987,9,36,7,0.734,0.127,0.606,30226.5,190.7,190.7,179.9,4,4,4,1214,1128,1328,1004,917.7,210,210,210,2.571,0,18,0.174,0.158,0.186,1001,917.7,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.671,0.565,0.82,0.365,0.284,0.48,0.017,0.013,0.023,1.48,1.22,1.84,0.069,0.056,0.087,19.95,19.24,20.48,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.92,45.9,43.18,48.65,44.98,42.32,47.68,0,0,0,0,0,0,1,0,0.128,0.17,0.83,0.17,41.2
582156000000,1988,6,1987,9,37,7,0.633,0.127,0.506,26325.6,167.7,167.7,156.7,4,3,3.857142857142857,1046,952.4,1117,836.5,742.4,210,210,210,0,0,0,0.201,0.188,0.22,836.5,742.4,907,990,990,990,968,967.7,968.3,22,21.7,22.3,0.491,0.405,0.556,0.223,0.161,0.276,0.01,0.0072,0.013,1.05,0.887,1.2,0.048,0.04,0.055,20.91,20.54,21.29,0.935,0.93,0.942,0.978,0.971,0.98,0.914,0.903,0.923,41.81,37.77,48.65,40.88,36.68,47.68,0,0,0,0,0,0,0.871,0,0.127,0.2,0.8,0.2,41.6
582760800000,1988,6,1987,9,38,7,0.501,0.127,0.374,20431.7,138.7,138.7,121.6,3,3,3,827.6,739.6,924.7,617.6,529.6,210,210,210,0,0,0,0.255,0.227,0.284,617.6,529.6,714.7,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.322,0.271,0.38,0.114,0.0819,0.147,0.005,0.0035,0.0066,0.738,0.574,0.928,0.032,0.025,0.041,22.05,21.47,22.57,0.933,0.925,0.94,0.977,0.97,0.98,0.911,0.897,0.922,41.5,36.14,47.17,40.54,35.05,46.23,0,0,0,0,0,0,0.676,0,0.127,0.25,0.75,0.25,40.8
583365600000,1988,6,1987,9,39,7,0.393,0.121,0.272,15468.8,100.1,100.1,92.08,3,2,2.2857142857142856,649.5,595.7,712.1,449.8,409.7,199.7,186,210,0,0,0,0.308,0.295,0.324,449.8,409.7,502.1,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.225,0.204,0.256,0.06,0.0519,0.0708,0.0026,0.0022,0.003,0.577,0.493,0.66,0.025,0.021,0.028,22.93,22.73,23.17,0.933,0.919,0.94,0.977,0.97,0.98,0.911,0.892,0.921,42.31,33.08,47.95,41.36,32.09,46.99,0,0,0,0,0,0,0.512,0,0.121,0.31,0.69,0.31,39.4
583970400000,1988,7,1987,10,40,7,0.334,0.112,0.221,12781.9,84.01,84.01,76.08,2,2,2,551.9,516.8,589.2,365.9,330.8,186,186,186,0,0,0,0.338,0.316,0.36,365.9,330.8,403.2,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.189,0.177,0.202,0.0432,0.0362,0.0506,0.0018,0.0015,0.0021,0.47,0.406,0.54,0.02,0.017,0.023,23.45,23.21,23.67,0.928,0.922,0.934,0.974,0.97,0.98,0.904,0.895,0.915,39.04,35.41,42.86,38.04,34.34,42.01,0,0,0,0,0,0,0.423,0,0.113,0.34,0.66,0.34,38.3
584575200000,1988,7,1987,10,41,7,0.296,0.112,0.183,10575.6,68.69,68.69,62.95,2,2,2,488.8,467.2,516.8,302.8,281.2,186,186,186,0,0,0,0.381,0.36,0.398,302.8,281.2,330.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.159,0.177,0.0306,0.0262,0.0362,0.0013,0.0011,0.0015,0.36,0.325,0.406,0.015,0.013,0.017,23.84,23.67,23.97,0.917,0.912,0.922,0.97,0.97,0.97,0.889,0.885,0.895,32.45,30.15,35.41,31.47,29.24,34.34,0,0,0,0,0,0,0.35,0,0.113,0.38,0.62,0.38,35.7
585180000000,1988,7,1987,10,42,7,0.269,0.112,0.156,9022.29,56.84,56.84,53.7,2,2,2,444.2,431,459.3,258.2,245,186,186,186,0,0,0,0.419,0.405,0.432,258.2,245,273.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.156,0.0216,0.019,0.0247,0.00089,0.00078,0.001,0.291,0.272,0.313,0.012,0.011,0.013,24.11,24.02,24.19,0.907,0.903,0.91,0.97,0.97,0.97,0.879,0.876,0.883,27.68,26.23,29.3,26.85,25.45,28.42,0,0,0,0,0,0,0.298,0,0.113,0.42,0.58,0.42,33.5
585784800000,1988,7,1987,10,43,7,0.25,0.112,0.137,8002.44,49.95,49.95,47.63,2,1,1.7142857142857142,412.8,398.1,426.6,226.8,212.1,186,186,186,0,0,0,0.451,0.436,0.467,226.8,212.1,240.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.14,0.135,0.145,0.0154,0.0124,0.0181,0.00063,0.00051,0.00074,0.316,0.24,0.483,0.013,0.0098,0.02,24.23,24.1,24.32,0.909,0.894,0.939,0.973,0.97,0.98,0.885,0.867,0.92,31.29,23.66,48.14,30.48,22.95,47.18,0,0,0,0,0,0,0.265,0,0.113,0.45,0.55,0.45,32
586389600000,1988,8,1987,11,44,7,0.231,0.0937,0.137,8032.81,49.43,49.43,47.81,2,1,1.7142857142857142,381.3,370.4,391.8,226.3,215.4,155,155,155,0,0,0,0.407,0.396,0.419,226.3,215.4,236.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.137,0.133,0.141,0.0153,0.0131,0.0174,0.00062,0.00053,0.0007,0.314,0.237,0.484,0.013,0.0096,0.02,24.38,24.25,24.48,0.909,0.894,0.939,0.973,0.97,0.98,0.884,0.867,0.921,31.49,23.83,48.7,30.68,23.11,47.73,0,0,0,0,0,0,0.266,0,0.094,0.41,0.59,0.41,34.8
586994400000,1988,8,1987,11,45,7,0.213,0.0937,0.119,7239.82,45.94,45.94,43.09,1,1,1,351.6,340.6,364.7,196.6,185.6,155,155,155,0,0,0,0.441,0.425,0.455,196.6,185.6,209.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.123,0.131,0.00995,0.00856,0.0119,0.0004,0.00034,0.00048,0.411,0.375,0.454,0.017,0.015,0.018,24.43,24.32,24.52,0.934,0.93,0.937,0.98,0.979,0.98,0.915,0.911,0.918,43.98,41.53,46.88,43.09,40.67,45.94,0,0,0,0,0,0,0.239,0,0.094,0.44,0.56,0.44,34
587599200000,1988,8,1987,11,46,7,0.204,0.0937,0.11,6698.37,40.67,40.67,39.87,1,1,1,337.3,331.6,340.6,182.3,176.6,155,155,155,0,0,0,0.459,0.455,0.467,182.3,176.6,185.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.121,0.119,0.123,0.00823,0.00766,0.00856,0.00033,0.00031,0.00034,0.365,0.348,0.375,0.015,0.014,0.015,24.55,24.52,24.59,0.929,0.927,0.93,0.978,0.975,0.979,0.909,0.904,0.911,40.78,39.5,41.53,39.87,38.51,40.67,0,0,0,0,0,0,0.222,0,0.094,0.46,0.54,0.46,32.8
588204000000,1988,8,1987,11,47,7,0.194,0.0937,0.1,6038.26,37.93,37.93,35.94,1,1,1,320.6,309.1,329.2,165.6,154.1,155,155,155,0,0,0,0.484,0.471,0.501,165.6,154.1,174.2,990,990,990,965,964.9,965,25,25,25.1,0.116,0.111,0.119,0.00656,0.00541,0.00742,0.00026,0.00022,0.0003,0.317,0.285,0.341,0.013,0.011,0.014,24.68,24.61,24.77,0.923,0.919,0.926,0.971,0.97,0.974,0.896,0.891,0.902,37.01,34.39,38.95,35.94,33.35,37.93,0,0,0,0,0,0,0.2,0,0.094,0.48,0.52,0.48,31.1
588808800000,1988,8,1987,11,48,7,0.181,0.081,0.0996,6047.2,39.95,39.95,36,1,1,1,298.6,290.5,306,164.7,147.3,133.9,118,155,0,0,0,0.448,0.394,0.513,164.7,147.3,181.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.109,0.117,0.00647,0.00473,0.00812,0.00026,0.00019,0.00032,0.313,0.267,0.357,0.012,0.011,0.014,24.79,24.75,24.82,0.923,0.916,0.929,0.973,0.97,0.978,0.898,0.889,0.908,36.97,32.85,40.85,36,31.86,39.95,0,0,0,0,0,0,0.2,0,0.0814,0.45,0.55,0.45,33.4
589413600000,1988,9,1987,12,49,7,0.173,0.0714,0.101,6152.49,37.83,37.83,36.62,1,1,1,285.5,281.3,290.5,167.5,163.3,118,118,118,0,0,0,0.413,0.406,0.419,167.5,163.3,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.111,0.114,0.00675,0.00633,0.00725,0.00027,0.00025,0.00029,0.318,0.306,0.332,0.013,0.012,0.013,24.84,24.81,24.87,0.924,0.923,0.926,0.971,0.97,0.974,0.898,0.895,0.901,37.7,36.75,38.86,36.62,35.64,37.83,0,0,0,0,0,0,0.203,0,0.072,0.41,0.58,0.42,35.6
590018400000,1988,9,1987,12,50,7,0.166,0.0714,0.0951,5759.04,35.64,35.64,34.28,1,1,1,275.2,270.3,281.3,157.2,152.3,118,118,118,0,0,0,0.429,0.419,0.437,157.2,152.3,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.107,0.111,0.00572,0.00523,0.00633,0.00023,0.00021,0.00025,0.289,0.276,0.306,0.011,0.011,0.012,24.91,24.87,24.94,0.92,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.895,35.34,34.2,36.75,34.28,33.17,35.64,0,0,0,0,0,0,0.19,0,0.0709,0.43,0.57,0.43,34.7
590623200000,1988,9,1987,12,51,7,0.158,0.0714,0.0866,5233.29,32.4,32.4,31.15,1,1,1,261.2,256.7,266.8,143.2,138.7,118,118,118,0,0,0,0.452,0.442,0.46,143.2,138.7,148.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.106,0.00432,0.00387,0.00488,0.00017,0.00015,0.00019,0.253,0.242,0.267,0.01,0.0096,0.011,25,24.97,25.03,0.914,0.912,0.917,0.97,0.97,0.97,0.887,0.885,0.889,32.11,31.06,33.4,31.15,30.13,32.4,0,0,0,0,0,0,0.173,0,0.0714,0.45,0.55,0.45,33.1
591228000000,1988,9,1987,12,52,7,0.15,0.0677,0.0827,4996.11,32.61,32.61,29.74,1,1,1,248.8,246.2,249.8,136.8,131.8,112,97,118,0,0,0,0.45,0.394,0.472,136.8,131.8,149.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0997,0.104,0.00368,0.00318,0.00492,0.00015,0.00013,0.00019,0.237,0.226,0.267,0.0094,0.0089,0.011,25.07,25.06,25.08,0.912,0.909,0.917,0.97,0.97,0.97,0.884,0.882,0.89,30.66,29.47,33.62,29.74,28.59,32.61,0,0,0,0,0,0,0.165,0,0.0673,0.45,0.55,0.45,33.3
591832800000,1988,10,1988,1,1,7,0.146,0.0587,0.0878,5328.51,32.61,32.61,31.72,1,1,1,242.2,236.2,246.2,145.2,139.2,97,97,97,0,0,0,0.401,0.394,0.411,145.2,139.2,149.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.104,0.00452,0.00392,0.00492,0.00018,0.00015,0.00019,0.256,0.242,0.267,0.01,0.0095,0.011,25.09,25.06,25.14,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.885,0.89,32.7,31.33,33.62,31.72,30.39,32.61,0,0,0,0,0,0,0.176,0,0.0582,0.4,0.6,0.4,36.5
592437600000,1988,10,1988,1,2,7,0.136,0.0587,0.0778,4707.97,30.07,30.07,28.02,1,1,1,225.6,214.8,234.8,128.6,117.8,97,97,97,0,0,0,0.43,0.413,0.452,128.6,117.8,137.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.093,0.1,0.00286,0.00178,0.00378,0.00011,0.00007,0.00015,0.217,0.193,0.238,0.0085,0.0076,0.0094,25.23,25.15,25.32,0.908,0.9,0.912,0.97,0.97,0.97,0.88,0.873,0.885,28.89,26.33,31,28.02,25.54,30.07,0,0,0,0,0,0,0.156,0,0.0582,0.43,0.57,0.43,34.6
593042400000,1988,10,1988,1,3,7,0.13,0.0587,0.0713,4294.55,27.29,27.29,25.56,1,1,1,214.8,209.3,222.3,117.8,112.3,97,97,97,0,0,0,0.452,0.436,0.464,117.8,112.3,125.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.093,0.091,0.0956,0.00178,0.00123,0.00253,0.00007,0.000048,0.000099,0.193,0.182,0.209,0.0076,0.0071,0.0082,25.32,25.26,25.36,0.9,0.896,0.907,0.97,0.97,0.97,0.873,0.869,0.879,26.35,25.02,28.13,25.56,24.27,27.29,0,0,0,0,0,0,0.142,0,0.0587,0.45,0.55,0.45,33
593647200000,1988,10,1988,1,4,7,0.138,0.0587,0.0795,4812.73,30.39,30.39,28.65,1,1,1,228.4,222.3,236.2,131.4,125.3,97,97,97,0,0,0,0.425,0.411,0.436,131.4,125.3,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0978,0.0956,0.101,0.00314,0.00253,0.00392,0.00012,0.000099,0.00015,0.223,0.209,0.242,0.0088,0.0082,0.0095,25.21,25.14,25.26,0.909,0.907,0.913,0.97,0.97,0.97,0.882,0.879,0.885,29.53,28.13,31.33,28.65,27.29,30.39,0,0,0,0,0,0,0.159,0,0.0585,0.43,0.58,0.42,34.9
594252000000,1988,10,1988,1,5,7,0.149,0.0566,0.0928,5639.77,35.88,35.88,33.57,1,1,1,247,239.6,256.7,153.4,142.6,93.57,93,97,0,0,0,0.379,0.362,0.405,153.4,142.6,163.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.109,0.00534,0.00426,0.00637,0.00021,0.00017,0.00025,0.277,0.25,0.305,0.011,0.0099,0.012,25.04,24.97,25.11,0.919,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,34.61,32.12,36.98,33.57,31.16,35.88,0,0,0,0,0,0,0.187,0,0.0562,0.38,0.62,0.38,37.9
594856800000,1988,11,1988,2,6,7,0.157,0.0596,0.0972,5910.72,36.37,36.37,35.18,1,1,1,259.3,249.8,270.3,160.7,152.8,98.57,93,106,0,0,0,0.38,0.359,0.41,160.7,152.8,165.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.111,0.00607,0.00528,0.00658,0.00024,0.00021,0.00026,0.298,0.278,0.311,0.012,0.011,0.012,24.97,24.91,25.02,0.922,0.918,0.924,0.97,0.97,0.971,0.894,0.891,0.896,36.27,34.39,37.47,35.18,33.36,36.37,0,0,0,0,0,0,0.195,0,0.0598,0.38,0.62,0.38,37.6
595461600000,1988,11,1988,2,7,7,0.175,0.0641,0.111,6780.08,43.48,43.48,40.36,1,1,1,288.7,273.8,302.3,182.7,167.8,106,106,106,0,0,0,0.368,0.351,0.387,182.7,167.8,196.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.112,0.122,0.00827,0.00678,0.00963,0.00033,0.00027,0.00038,0.363,0.318,0.405,0.014,0.013,0.016,24.78,24.68,24.89,0.929,0.924,0.934,0.977,0.971,0.98,0.909,0.898,0.915,41.28,37.84,44.37,40.36,36.76,43.48,0,0,0,0,0,0,0.224,0,0.064,0.37,0.63,0.37,38.7
596066400000,1988,11,1988,2,8,7,0.195,0.0641,0.131,7825.24,48.96,48.96,46.58,2,1,1.5714285714285714,322.8,306,338.3,216.8,200,106,106,106,0,0,0,0.329,0.313,0.346,216.8,200,232.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.124,0.135,0.0134,0.01,0.0165,0.00053,0.0004,0.00066,0.324,0.23,0.466,0.013,0.0092,0.019,24.66,24.53,24.74,0.913,0.893,0.939,0.974,0.97,0.98,0.889,0.866,0.92,33.91,23.8,48.37,33.09,23.09,47.4,0,0,0,0,0,0,0.259,0,0.064,0.33,0.67,0.33,40.1
596671200000,1988,11,1988,2,9,7,0.208,0.0683,0.14,8158.41,50.35,50.35,48.56,2,2,2,343.7,340.6,350.2,230.8,222.6,112.9,106,118,0,0,0,0.328,0.308,0.346,230.8,222.6,238.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.133,0.137,0.0162,0.0145,0.0177,0.00065,0.00058,0.00071,0.246,0.235,0.256,0.0099,0.0095,0.01,24.64,24.6,24.66,0.898,0.894,0.901,0.97,0.97,0.97,0.871,0.867,0.874,25.03,24.07,25.95,24.28,23.35,25.17,0,0,0,0,0,0,0.27,0,0.068,0.33,0.67,0.33,39.2
597276000000,1988,12,1988,3,10,7,0.228,0.0702,0.158,9250.4,57.76,57.76,55.06,2,2,2,377,364.7,391.8,261,246.7,116,104,118,0,0,0,0.308,0.276,0.324,261,246.7,273.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.142,0.151,0.0222,0.0193,0.0248,0.0009,0.00078,0.001,0.289,0.269,0.309,0.012,0.011,0.013,24.43,24.33,24.51,0.908,0.904,0.911,0.97,0.97,0.97,0.881,0.877,0.883,28.38,26.8,29.77,27.53,26,28.88,0,0,0,0,0,0,0.306,0,0.07,0.31,0.69,0.31,40.6
597880800000,1988,12,1988,3,11,7,0.237,0.0629,0.174,10200.8,63.16,63.16,60.72,2,2,2,391.2,380.8,402.9,287.2,276.8,104,104,104,0,0,0,0.266,0.258,0.273,287.2,276.8,298.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.15,0.158,0.0274,0.0254,0.0298,0.0011,0.001,0.0012,0.327,0.311,0.345,0.013,0.013,0.014,24.32,24.24,24.38,0.914,0.912,0.916,0.97,0.97,0.97,0.886,0.884,0.889,31.3,30.18,32.56,30.36,29.27,31.58,0,0,0,0,0,0,0.337,0,0.063,0.27,0.73,0.27,43
598485600000,1988,12,1988,3,12,7,0.261,0.0629,0.198,11635.9,74.26,74.26,69.26,2,2,2,432,402.9,455.7,328,298.9,104,104,104,0,0,0,0.241,0.228,0.258,328,298.9,351.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.168,0.158,0.176,0.0356,0.0298,0.0403,0.0015,0.0012,0.0017,0.394,0.345,0.435,0.016,0.014,0.018,24.06,23.91,24.24,0.922,0.916,0.926,0.971,0.97,0.972,0.895,0.889,0.9,35.68,32.56,38.2,34.63,31.58,37.13,0,0,0,0,0,0,0.385,0,0.063,0.24,0.76,0.24,44.6
599090400000,1988,12,1988,3,13,7,0.287,0.0643,0.223,13109.8,81.02,81.02,78.03,2,2,2,475,462.6,489.3,368.7,358.6,106.3,104,120,0,0,0,0.224,0.214,0.245,368.7,358.6,382,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.182,0.179,0.187,0.0437,0.0417,0.0464,0.0018,0.0017,0.0019,0.467,0.448,0.492,0.019,0.018,0.02,23.8,23.72,23.87,0.929,0.927,0.931,0.976,0.974,0.979,0.907,0.903,0.912,39.98,38.93,41.38,39.02,37.9,40.51,0,0,0,0,0,0,0.434,0,0.064,0.22,0.78,0.22,45.7
599695200000,1989,1,1988,4,14,7,0.306,0.0726,0.233,13696.2,83.83,83.83,81.52,2,2,2,505.8,494.7,516.8,385.8,374.7,120,120,120,0,0,0,0.237,0.232,0.243,385.8,374.7,396.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.19,0.186,0.194,0.0472,0.0449,0.0494,0.002,0.0019,0.0021,0.5,0.479,0.521,0.021,0.02,0.022,23.62,23.55,23.69,0.932,0.93,0.933,0.979,0.977,0.98,0.912,0.909,0.915,41.64,40.49,42.77,40.76,39.56,41.92,0,0,0,0,0,0,0.453,0,0.073,0.24,0.76,0.24,44.8
600300000000,1989,1,1988,4,15,7,0.325,0.0726,0.253,14790.2,94.68,94.68,88.04,2,2,2,537.9,523,571.9,417.9,403,120,120,120,0,0,0,0.223,0.21,0.229,417.9,403,451.9,990,990,990,966,966,966.2,24,23.8,24,0.201,0.196,0.213,0.0536,0.0506,0.0604,0.0022,0.0021,0.0025,0.564,0.534,0.635,0.024,0.022,0.027,23.42,23.19,23.51,0.936,0.934,0.94,0.98,0.98,0.98,0.917,0.916,0.921,44.92,43.41,48.31,44.02,42.54,47.34,0,0,0,0,0,0,0.489,0,0.072,0.22,0.78,0.22,45.5
600904800000,1989,1,1988,4,16,7,0.375,0.0726,0.302,17027,106.6,106.6,101.4,3,3,3,619.9,583,647.6,499.9,463,120,120,120,0,0,0,0.194,0.185,0.206,499.9,463,527.6,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.24,0.219,0.255,0.0719,0.0626,0.0811,0.003,0.0026,0.0034,0.508,0.45,0.555,0.022,0.019,0.024,23.11,22.95,23.33,0.922,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.898,34.83,32.39,36.64,33.78,31.42,35.54,0,0,0,0,0,0,0.563,0,0.073,0.19,0.81,0.19,45.4
601509600000,1989,1,1988,4,17,7,0.406,0.0726,0.334,18707.5,118.2,118.2,111.4,3,3,3,671.6,647.6,705.9,551.6,527.6,120,120,120,0,0,0,0.179,0.17,0.185,551.6,527.6,585.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.269,0.255,0.288,0.0907,0.0811,0.104,0.0039,0.0034,0.0045,0.599,0.555,0.663,0.026,0.024,0.028,22.81,22.61,22.95,0.928,0.925,0.931,0.972,0.97,0.977,0.902,0.898,0.91,38.17,36.64,40.34,37.12,35.54,39.4,0,0,0,0,0,0,0.619,0,0.072,0.18,0.82,0.18,46.1
602114400000,1989,1,1988,4,18,7,0.478,0.0799,0.398,22046,135.3,135.3,131.2,3,3,3,790.3,728.5,819.3,658.1,608.5,132.1,120,137,0,0,0,0.167,0.16,0.176,658.1,608.5,682.3,990,990,990,967.1,966.8,967.2,22.9,22.8,23.2,0.331,0.301,0.346,0.127,0.113,0.135,0.0056,0.0049,0.0059,0.8,0.705,0.846,0.035,0.03,0.037,22.14,21.98,22.48,0.937,0.934,0.939,0.98,0.98,0.98,0.919,0.915,0.92,44.64,41.76,46.03,43.74,40.91,45.11,0,0,0,0,0,0,0.729,0,0.08,0.17,0.83,0.17,46.1
602719200000,1989,2,1988,5,19,7,0.545,0.0829,0.462,24725.1,155.4,155.4,147.2,4,3,3.7142857142857144,900.7,843.5,952.4,763.7,706.5,137,137,137,0,0,0,0.152,0.144,0.162,763.7,706.5,815.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.406,0.359,0.452,0.173,0.143,0.202,0.0077,0.0063,0.0091,0.888,0.802,0.948,0.039,0.036,0.043,21.61,21.34,21.83,0.933,0.927,0.941,0.975,0.97,0.98,0.91,0.9,0.922,41.16,37.01,48.25,40.14,35.9,47.29,0,0,0,0,0,0,0.818,0,0.083,0.15,0.85,0.15,45.4
603324000000,1989,2,1988,5,20,7,0.743,0.0829,0.637,31383.4,193.8,193.8,186.8,4,4,4,1229,1025,1432,1092,888.2,137,137,137,39.71,0,195,0.113,0.0957,0.134,1052,888.2,1100,990,990,990,968.6,968,969.3,21.4,20.7,22,0.733,0.518,0.861,0.427,0.261,0.48,0.02,0.012,0.023,1.65,1.13,1.88,0.077,0.051,0.09,19.73,18.86,20.89,0.938,0.937,0.94,0.98,0.98,0.98,0.919,0.918,0.921,47.65,42.61,49.44,46.7,41.76,48.45,0,0,0,0,0,0,1.04,0,0.106,0.11,0.86,0.14,42.2
603928800000,1989,2,1988,5,21,7,1.11,0.0958,0.665,29058.2,189.7,189.7,173,4,4,4,1831,1356,2217,1673,1219,158.4,137,162,572.6,119,955,0.0884,0.0731,0.107,1100,1100,1100,990,990,990,970.5,969,971.6,19.5,18.4,21,0.906,0.83,0.926,0.48,0.48,0.48,0.025,0.023,0.026,1.92,1.85,1.94,0.099,0.088,0.11,17.57,16.43,19.14,0.931,0.926,0.937,0.98,0.978,0.98,0.912,0.906,0.919,44.14,41.04,48.38,43.24,40.15,47.42,0,0,0,0,0,0,0.961,0,0.445,0.086,0.6,0.4,26.2
604533600000,1989,2,1988,5,22,7,1.49,0.131,0.665,25792.6,159.2,159.2,153.5,4,4,4,2463,2266,2697,2246,2104,217,162,239,1146,1004,1358,0.0877,0.0701,0.1,1100,1100,1100,990,990,990,972.2,971.7,972.8,17.8,17.2,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.84,15.28,16.32,0.922,0.916,0.925,0.975,0.971,0.978,0.898,0.89,0.905,39.38,37.74,40.72,38.38,36.65,39.81,0,0,0,0,0,0,0.853,0,0.825,0.088,0.45,0.55,17.3
605138400000,1989,3,1988,6,23,7,1.83,0.145,0.665,23130.9,145.1,145.1,137.7,4,4,4,3023,2749,3332,2784,2510,239,239,239,1684,1410,1993,0.0793,0.0717,0.0869,1100,1100,1100,990,990,990,973.6,972.9,974.3,16.4,15.7,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.031,1.94,1.94,1.94,0.12,0.11,0.12,14.5,13.79,15.15,0.907,0.899,0.915,0.97,0.97,0.97,0.88,0.872,0.888,35.48,33.43,37.38,34.42,32.43,36.27,0,0,0,0,0,0,0.765,0,1.165,0.079,0.36,0.64,12.6
605743200000,1989,3,1988,6,24,7,2.05,0.145,0.665,21542.3,129.7,129.7,128.2,4,4,4,3392,3332,3470,3153,3093,239,239,239,2053,1993,2131,0.0705,0.0689,0.0717,1100,1100,1100,990,990,990,974.4,974.3,974.6,15.6,15.4,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.67,13.5,13.79,0.897,0.894,0.899,0.97,0.97,0.97,0.87,0.867,0.872,33.05,32.55,33.43,32.06,31.57,32.43,0,0,0,0,0,0,0.712,0,1.385,0.071,0.32,0.68,10.5
606348000000,1989,3,1988,6,25,7,2.03,0.145,0.665,21678.6,133.3,133.3,129,4,4,4,3359,3186,3488,3120,2947,239,239,239,2020,1847,2149,0.0712,0.0685,0.075,1100,1100,1100,990,990,990,974.3,974,974.6,15.7,15.4,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.74,13.46,14.1,0.898,0.893,0.903,0.97,0.97,0.97,0.871,0.867,0.876,33.26,32.44,34.35,32.26,31.46,33.32,0,0,0,0,0,0,0.717,0,1.365,0.071,0.33,0.67,10.7
606952800000,1989,3,1988,6,26,7,1.88,0.141,0.665,22692.3,136.9,136.9,135.1,4,4,4,3117,3050,3169,2884,2833,232.7,217,239,1784,1733,1830,0.0746,0.0712,0.0768,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.26,14.14,14.43,0.905,0.904,0.907,0.97,0.97,0.97,0.878,0.876,0.88,34.81,34.46,35.28,33.77,33.42,34.22,0,0,0,0,0,0,0.75,0,1.215,0.075,0.35,0.65,12.1
607557600000,1989,4,1988,7,27,7,1.83,0.131,0.665,23076.2,137.6,137.6,137.4,4,4,4,3032,3021,3050,2815,2804,217,217,217,1714,1704,1733,0.0716,0.0712,0.0718,1100,1100,1100,990,990,990,973.6,973.6,973.6,16.4,16.4,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.47,14.43,14.49,0.907,0.907,0.908,0.97,0.97,0.97,0.88,0.88,0.88,35.4,35.28,35.48,34.34,34.22,34.41,0,0,0,0,0,0,0.763,0,1.165,0.072,0.36,0.64,12.6
608162400000,1989,4,1988,7,28,7,1.94,0.131,0.665,22344.8,137.6,137.6,133,4,4,4,3201,3021,3382,2984,2804,217,217,217,1884,1704,2065,0.0679,0.0642,0.0718,1100,1100,1100,990,990,990,974,973.6,974.4,16,15.6,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.08,13.69,14.49,0.902,0.897,0.908,0.97,0.97,0.97,0.875,0.87,0.88,34.28,33.11,35.48,33.25,32.12,34.41,0,0,0,0,0,0,0.739,0,1.275,0.068,0.34,0.66,11.5
608767200000,1989,4,1988,7,29,7,2.09,0.151,0.665,21271.3,127,127,126.6,4,4,4,3457,3441,3488,3207,3172,250.4,217,295,2107,2072,2135,0.0724,0.0629,0.0851,1100,1100,1100,990,990,990,974.5,974.5,974.6,15.5,15.4,15.5,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.13,0.13,13.53,13.46,13.56,0.894,0.893,0.895,0.97,0.97,0.97,0.868,0.867,0.868,32.63,32.44,32.74,31.65,31.46,31.75,0,0,0,0,0,0,0.703,0,1.425,0.072,0.32,0.68,10.2
609372000000,1989,4,1988,7,30,7,2.22,0.178,0.665,20374.7,124.8,124.8,121.3,4,4,4,3673,3530,3812,3378,3235,295,295,295,2278,2135,2417,0.0804,0.0774,0.0836,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.07,12.78,13.37,0.887,0.881,0.892,0.97,0.97,0.97,0.86,0.854,0.865,31.26,30.36,32.17,30.32,29.45,31.2,0,0,0,0,0,0,0.674,0,1.555,0.08,0.3,0.7,9.18
609976800000,1989,5,1988,8,31,7,2.29,0.194,0.665,19925,119.8,119.8,118.6,4,4,4,3780,3734,3812,3459,3413,321,321,321,2359,2313,2391,0.0849,0.0842,0.086,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.84,12.78,12.94,0.882,0.881,0.885,0.97,0.97,0.97,0.856,0.854,0.858,30.57,30.36,30.87,29.65,29.45,29.95,0,0,0,0,0,0,0.659,0,1.625,0.085,0.29,0.71,8.7
610581600000,1989,5,1988,8,32,7,2.17,0.201,0.665,20738.2,126.3,126.3,123.4,4,4,4,3586,3470,3734,3254,3130,331.9,321,340,2154,2030,2313,0.0927,0.086,0.098,1100,1100,1100,990,990,990,974.8,974.6,975.1,15.2,14.9,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.26,12.94,13.5,0.89,0.885,0.894,0.97,0.97,0.97,0.863,0.858,0.867,31.81,30.87,32.55,30.86,29.95,31.57,0,0,0,0,0,0,0.686,0,1.505,0.093,0.31,0.69,9.56
611186400000,1989,5,1988,8,33,7,1.98,0.206,0.665,22046.4,136,136,131.2,4,4,4,3271,3080,3441,2931,2740,340,340,340,1831,1640,2001,0.104,0.0988,0.11,1100,1100,1100,990,990,990,974.1,973.7,974.5,15.9,15.5,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.93,13.56,14.35,0.9,0.895,0.906,0.97,0.97,0.97,0.873,0.868,0.879,33.82,32.74,35.06,32.81,31.75,34.01,0,0,0,0,0,0,0.729,0,1.315,0.1,0.34,0.66,11.1
611791200000,1989,5,1988,8,34,7,1.75,0.206,0.665,23674.1,145.1,145.1,140.9,4,4,4,2901,2749,3068,2561,2409,340,340,340,1461,1309,1628,0.118,0.111,0.124,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.78,14.38,15.15,0.911,0.906,0.915,0.97,0.97,0.97,0.883,0.879,0.888,36.32,35.15,37.38,35.23,34.1,36.27,0,0,0,0,0,0,0.783,0,1.085,0.12,0.38,0.62,13.5
612396000000,1989,5,1988,8,35,7,1.53,0.189,0.665,25494.8,157,157,151.8,4,4,4,2524,2346,2697,2211,2053,313.1,293,340,1111,953,1257,0.124,0.115,0.132,1100,1100,1100,990,990,990,972.4,971.9,972.8,17.6,17.2,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.69,15.28,16.12,0.92,0.916,0.924,0.974,0.971,0.976,0.896,0.89,0.903,38.96,37.74,40.2,37.94,36.65,39.25,0,0,0,0,0,0,0.843,0,0.865,0.12,0.43,0.57,16.7
613000800000,1989,6,1988,9,36,7,1.32,0.177,0.665,27168.8,165.4,165.4,161.7,4,4,4,2177,2042,2302,1884,1749,293,293,293,783.7,649,909,0.135,0.127,0.144,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.53,16.23,16.86,0.926,0.925,0.928,0.979,0.977,0.98,0.907,0.904,0.91,41.31,40.49,42.2,40.43,39.56,41.35,0,0,0,0,0,0,0.898,0,0.655,0.13,0.5,0.5,20.6
613605600000,1989,6,1988,9,37,7,1.12,0.177,0.665,28807.7,176.4,176.4,171.5,4,4,4,1857,1716,2004,1564,1423,293,293,293,463.7,323,611,0.158,0.146,0.171,1100,1100,1100,990,990,990,970.6,970.2,971.1,19.4,18.9,19.8,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.42,16.95,17.87,0.931,0.929,0.933,0.98,0.98,0.98,0.912,0.91,0.915,43.74,42.44,44.99,42.87,41.59,44.09,0,0,0,0,0,0,0.953,0,0.455,0.16,0.59,0.41,25.7
614210400000,1989,6,1988,9,38,7,0.925,0.177,0.665,30765.7,188.1,188.1,183.1,4,4,4,1529,1400,1660,1236,1107,293,293,293,136.3,7,267,0.192,0.177,0.209,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.891,0.841,0.921,0.48,0.48,0.48,0.024,0.023,0.024,1.91,1.86,1.94,0.093,0.089,0.097,18.52,18.06,18.98,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.915,0.918,46.72,45.51,47.97,45.78,44.6,47.02,0,0,0,0,0,0,1.02,0,0.26,0.19,0.72,0.28,33.3
614815200000,1989,6,1988,9,39,7,0.746,0.166,0.58,29014.1,184.6,184.6,172.7,4,4,4,1233,1151,1356,959.3,902.3,274.1,227,293,0,0,0,0.222,0.195,0.245,959.3,902.3,1063,990,990,990,968.6,968.4,969,21.4,21,21.6,0.633,0.568,0.783,0.323,0.272,0.431,0.015,0.013,0.021,1.36,1.2,1.71,0.064,0.056,0.082,20,19.27,20.38,0.937,0.936,0.938,0.98,0.98,0.98,0.919,0.918,0.92,44.06,42.02,47.1,43.18,41.18,46.16,0,0,0,0,0,0,0.959,0,0.166,0.22,0.78,0.22,38.9
615420000000,1989,7,1988,10,40,7,0.638,0.137,0.501,26004.4,166.3,166.3,154.8,4,3,3.857142857142857,1055,957.9,1128,827.7,730.9,227,227,227,0,0,0,0.216,0.201,0.237,827.7,730.9,900.7,990,990,990,968.1,967.7,968.3,21.9,21.7,22.3,0.486,0.397,0.553,0.217,0.155,0.271,0.0099,0.007,0.012,1.03,0.854,1.18,0.047,0.039,0.054,20.9,20.52,21.3,0.935,0.928,0.941,0.977,0.97,0.98,0.913,0.9,0.922,41.32,36.94,47.89,40.37,35.83,46.93,0,0,0,0,0,0,0.86,0,0.137,0.21,0.79,0.21,40.8
