datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
616024800000,1989,7,1988,10,41,7,0.509,0.137,0.371,20258.8,138.1,138.1,120.6,3,3,3,841.2,751.7,941.1,614.2,524.7,227,227,227,0,0,0,0.271,0.241,0.302,614.2,524.7,714.1,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.322,0.27,0.382,0.113,0.0799,0.147,0.005,0.0035,0.0066,0.734,0.566,0.93,0.032,0.025,0.042,22,21.41,22.53,0.933,0.924,0.94,0.976,0.97,0.98,0.911,0.896,0.921,41.16,35.7,46.98,40.2,34.63,46.04,0,0,0,0,0,0,0.67,0,0.138,0.27,0.73,0.27,39.8
616629600000,1989,7,1988,10,42,7,0.406,0.137,0.269,15208.7,100.6,100.6,90.53,3,2,2.2857142857142856,671.3,623.8,733.8,444.3,396.8,227,227,227,0,0,0,0.339,0.309,0.364,444.3,396.8,506.8,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.226,0.204,0.26,0.0591,0.0494,0.0727,0.0025,0.0021,0.0031,0.568,0.5,0.664,0.024,0.021,0.028,22.85,22.63,23.07,0.932,0.92,0.94,0.977,0.97,0.98,0.911,0.892,0.921,41.5,33.18,47.88,40.57,32.18,46.92,0,0,0,0,0,0,0.503,0,0.137,0.34,0.66,0.34,37.5
617234400000,1989,7,1988,10,43,7,0.344,0.137,0.206,11804.1,78.85,78.85,70.26,2,2,2,568,537.8,608.8,341,310.8,227,227,227,0,0,0,0.4,0.373,0.422,341,310.8,381.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.184,0.173,0.199,0.0382,0.0322,0.0464,0.0016,0.0013,0.002,0.429,0.376,0.503,0.018,0.016,0.021,23.42,23.16,23.6,0.924,0.918,0.931,0.971,0.97,0.977,0.897,0.891,0.909,36.16,33.02,40.36,35.13,32.03,39.42,0,0,0,0,0,0,0.39,0,0.138,0.4,0.6,0.4,34.3
617839200000,1989,7,1988,10,44,7,0.304,0.115,0.189,10901.5,70.38,70.38,64.89,2,2,2,502.7,472.5,532.5,312.5,288.5,190.1,184,227,0,0,0,0.378,0.352,0.426,312.5,288.5,339,990,990,990,965.9,965.7,966,24.1,24,24.3,0.171,0.162,0.18,0.0325,0.0277,0.0378,0.0013,0.0011,0.0016,0.377,0.337,0.421,0.016,0.014,0.018,23.76,23.63,23.94,0.919,0.914,0.924,0.97,0.97,0.97,0.891,0.886,0.896,33.45,30.94,36.28,32.45,30.02,35.19,0,0,0,0,0,0,0.361,0,0.115,0.38,0.62,0.38,35.9
618444000000,1989,8,1988,11,45,7,0.276,0.111,0.164,9502.63,59.55,59.55,56.56,2,2,2,455.8,440,470.2,271.8,256,184,184,184,0,0,0,0.404,0.391,0.418,271.8,256,286.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.151,0.162,0.0244,0.0212,0.0272,0.001,0.00087,0.0011,0.312,0.288,0.334,0.013,0.012,0.014,24.04,23.95,24.13,0.91,0.906,0.913,0.97,0.97,0.97,0.883,0.879,0.886,29.16,27.46,30.7,28.28,26.63,29.77,0,0,0,0,0,0,0.314,0,0.112,0.4,0.59,0.41,34.4
619048800000,1989,8,1988,11,46,7,0.254,0.111,0.143,8279.93,51.35,51.35,49.29,2,1,1.8571428571428572,419.9,402.9,431,235.9,218.9,184,184,184,0,0,0,0.439,0.427,0.457,235.9,218.9,247,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.144,0.138,0.148,0.0172,0.0138,0.0194,0.0007,0.00056,0.00079,0.296,0.251,0.491,0.012,0.01,0.02,24.21,24.1,24.29,0.906,0.897,0.939,0.971,0.97,0.98,0.88,0.87,0.921,28.84,24.54,48.6,28.04,23.8,47.62,0,0,0,0,0,0,0.274,0,0.111,0.44,0.56,0.44,32.6
619653600000,1989,8,1988,11,47,7,0.233,0.111,0.122,7369.2,46.61,46.61,43.86,1,1,1,385.4,374.2,398.1,201.4,190.2,184,184,184,0,0,0,0.478,0.462,0.492,201.4,190.2,214.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.132,0.128,0.136,0.0106,0.00902,0.0128,0.00043,0.00036,0.00052,0.43,0.393,0.473,0.017,0.016,0.019,24.24,24.14,24.34,0.935,0.932,0.938,0.98,0.98,0.98,0.916,0.913,0.919,44.76,42.28,47.56,43.86,41.44,46.61,0,0,0,0,0,0,0.244,0,0.111,0.48,0.52,0.48,31.6
620258400000,1989,8,1988,11,48,7,0.218,0.0994,0.118,7177.03,47.64,47.64,42.72,1,1,1,359.9,349.3,372,195.6,176.3,164.3,138,184,0,0,0,0.456,0.389,0.511,195.6,176.3,216.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.128,0.123,0.133,0.0102,0.00763,0.0134,0.00041,0.00031,0.00054,0.411,0.351,0.479,0.017,0.014,0.019,24.39,24.35,24.45,0.933,0.927,0.939,0.978,0.974,0.98,0.913,0.903,0.92,43.66,39.19,48.61,42.72,38.19,47.64,0,0,0,0,0,0,0.237,0,0.1,0.46,0.54,0.46,32.9
620863200000,1989,9,1988,12,49,7,0.205,0.0835,0.122,7426.61,45.73,45.73,44.21,1,1,1,339,331.4,346,201,193.4,138,138,138,0,0,0,0.407,0.399,0.416,201,193.4,208,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.127,0.125,0.13,0.0104,0.00934,0.0116,0.00042,0.00037,0.00047,0.424,0.399,0.447,0.017,0.016,0.018,24.48,24.42,24.54,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,45.11,43.43,46.67,44.21,42.56,45.73,0,0,0,0,0,0,0.246,0,0.083,0.41,0.6,0.4,36.2
621468000000,1989,9,1988,12,50,7,0.193,0.0835,0.109,6645.49,41.87,41.87,39.56,1,1,1,318.4,305.6,328.3,180.4,167.6,138,138,138,0,0,0,0.434,0.42,0.452,180.4,167.6,190.3,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.00804,0.00676,0.00903,0.00032,0.00027,0.00036,0.359,0.321,0.389,0.014,0.013,0.016,24.65,24.57,24.75,0.929,0.924,0.932,0.977,0.971,0.98,0.907,0.897,0.913,40.5,37.59,42.73,39.56,36.5,41.87,0,0,0,0,0,0,0.22,0,0.084,0.43,0.56,0.44,34.4
622072800000,1989,9,1988,12,51,7,0.177,0.0835,0.0936,5650.45,35.75,35.75,33.63,1,1,1,292.8,283.6,302.4,154.8,145.6,138,138,138,0,0,0,0.472,0.456,0.487,154.8,145.6,164.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.114,0.00548,0.00456,0.00644,0.00022,0.00018,0.00026,0.286,0.262,0.312,0.011,0.01,0.012,24.84,24.78,24.9,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.888,0.895,34.67,32.56,36.86,33.63,31.58,35.75,0,0,0,0,0,0,0.187,0,0.0834,0.47,0.53,0.47,31.9
622677600000,1989,9,1988,12,52,7,0.167,0.081,0.0862,5193.51,35.79,35.79,30.91,1,1,1,276.5,273.8,281.3,142.5,135.8,134,110,138,0,0,0,0.485,0.402,0.504,142.5,135.8,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.111,0.00425,0.00358,0.00638,0.00017,0.00014,0.00025,0.255,0.238,0.307,0.01,0.0095,0.012,24.94,24.9,24.97,0.914,0.911,0.923,0.97,0.97,0.97,0.887,0.884,0.895,31.87,30.29,36.9,30.91,29.38,35.79,0,0,0,0,0,0,0.172,0,0.0808,0.49,0.52,0.48,31.1
623282400000,1989,10,1989,1,1,7,0.164,0.0665,0.0976,5921.44,35.79,35.79,35.25,1,1,1,271.3,270.3,273.8,161.3,160.3,110,110,110,0,0,0,0.405,0.402,0.407,161.3,160.3,163.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.11,0.111,0.00613,0.00603,0.00638,0.00024,0.00024,0.00025,0.301,0.298,0.307,0.012,0.012,0.012,24.91,24.9,24.92,0.922,0.921,0.923,0.97,0.97,0.97,0.894,0.894,0.895,36.34,36.09,36.9,35.25,35.01,35.79,0,0,0,0,0,0,0.196,0,0.0664,0.41,0.6,0.4,36.1
623887200000,1989,10,1989,1,2,7,0.161,0.0665,0.0948,5749.76,35.23,35.23,34.22,1,1,1,266.8,264.1,271.3,156.8,154.1,110,110,110,0,0,0,0.412,0.405,0.417,156.8,154.1,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.11,0.00568,0.00541,0.00613,0.00023,0.00021,0.00024,0.289,0.281,0.301,0.011,0.011,0.012,24.94,24.91,24.96,0.92,0.919,0.922,0.97,0.97,0.97,0.892,0.891,0.894,35.28,34.67,36.32,34.22,33.63,35.23,0,0,0,0,0,0,0.19,0,0.0662,0.41,0.59,0.41,35.7
624492000000,1989,10,1989,1,3,7,0.162,0.0665,0.0954,5786.38,35.79,35.79,34.44,1,1,1,267.7,261.4,273.8,157.7,151.4,110,110,110,0,0,0,0.411,0.402,0.421,157.7,151.4,163.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.111,0.00577,0.00514,0.00638,0.00023,0.0002,0.00025,0.291,0.274,0.307,0.012,0.011,0.012,24.94,24.9,24.98,0.92,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.895,35.51,34.04,36.9,34.44,33.02,35.79,0,0,0,0,0,0,0.191,0,0.0666,0.41,0.59,0.41,35.7
625096800000,1989,10,1989,1,4,7,0.157,0.0665,0.0902,5463.99,33.02,33.02,32.52,1,1,1,259.2,258.8,261.4,149.2,148.8,110,110,110,0,0,0,0.424,0.421,0.425,149.2,148.8,151.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.106,0.107,0.00492,0.00488,0.00514,0.00019,0.00019,0.0002,0.269,0.268,0.274,0.011,0.011,0.011,24.99,24.98,25,0.917,0.917,0.918,0.97,0.97,0.97,0.889,0.889,0.89,33.53,33.44,34.04,32.52,32.44,33.02,0,0,0,0,0,0,0.181,0,0.0668,0.42,0.57,0.43,34.8
625701600000,1989,10,1989,1,5,7,0.157,0.0648,0.0917,5560.08,33.36,33.36,33.1,1,1,1,258.8,258.8,258.8,151.7,148.8,107.1,106,110,0,0,0,0.414,0.41,0.425,151.7,148.8,152.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.107,0.00517,0.00488,0.00528,0.0002,0.00019,0.00021,0.275,0.268,0.278,0.011,0.011,0.011,24.99,24.99,25,0.918,0.917,0.918,0.97,0.97,0.97,0.89,0.889,0.891,34.12,33.44,34.39,33.1,32.44,33.36,0,0,0,0,0,0,0.184,0,0.0653,0.41,0.58,0.42,35.4
626306400000,1989,11,1989,2,6,7,0.147,0.0619,0.0847,5132.39,33.36,33.36,30.55,1,1,1,242.4,236.2,258.8,140.1,130.2,102.3,93,106,0,0,0,0.422,0.394,0.449,140.1,130.2,152.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0991,0.107,0.00401,0.00302,0.00528,0.00016,0.00012,0.00021,0.245,0.222,0.278,0.0097,0.0088,0.011,25.1,24.99,25.16,0.913,0.909,0.918,0.97,0.97,0.97,0.886,0.881,0.891,31.49,29.19,34.39,30.55,28.32,33.36,0,0,0,0,0,0,0.17,0,0.0623,0.42,0.58,0.42,34.9
626911200000,1989,11,1989,2,7,7,0.145,0.0562,0.089,5409.41,32.88,32.88,32.2,1,1,1,240.2,236.2,243.3,147.2,143.2,93,93,93,0,0,0,0.387,0.382,0.394,147.2,143.2,150.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00472,0.00432,0.00503,0.00019,0.00017,0.0002,0.261,0.251,0.269,0.01,0.0099,0.011,25.1,25.07,25.13,0.916,0.915,0.917,0.97,0.97,0.97,0.889,0.887,0.89,33.19,32.28,33.9,32.2,31.31,32.88,0,0,0,0,0,0,0.179,0,0.056,0.39,0.61,0.39,37.3
627516000000,1989,11,1989,2,8,7,0.142,0.0562,0.0855,5188.79,30.99,30.99,30.89,1,1,1,234.3,231.4,234.8,141.3,138.4,93,93,93,0,0,0,0.397,0.396,0.402,141.3,138.4,141.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0999,0.101,0.00413,0.00384,0.00418,0.00016,0.00015,0.00016,0.246,0.239,0.248,0.0097,0.0094,0.0097,25.15,25.14,25.17,0.914,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.887,31.84,31.18,31.95,30.89,30.25,30.99,0,0,0,0,0,0,0.172,0,0.0565,0.4,0.6,0.4,36.5
628120800000,1989,11,1989,2,9,7,0.146,0.0521,0.0935,5702.95,38.19,38.19,33.95,1,1,1,240.8,231.4,249.8,154.6,138.4,86.14,77,93,0,0,0,0.359,0.308,0.402,154.6,138.4,172.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.0999,0.11,0.00546,0.00384,0.00728,0.00022,0.00015,0.00029,0.281,0.239,0.329,0.011,0.0094,0.013,25.07,24.97,25.17,0.919,0.912,0.926,0.971,0.97,0.974,0.892,0.885,0.902,34.96,31.18,39.2,33.95,30.25,38.19,0,0,0,0,0,0,0.189,0,0.0525,0.36,0.64,0.36,39.1
628725600000,1989,12,1989,3,10,7,0.157,0.0466,0.11,6783.58,46.79,46.79,40.38,1,1,1,259.2,246.2,287.2,182.2,169.2,77,77,77,0,0,0,0.298,0.268,0.313,182.2,169.2,210.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.123,0.00836,0.00692,0.012,0.00033,0.00027,0.00048,0.358,0.319,0.448,0.014,0.013,0.018,24.91,24.7,25,0.929,0.925,0.938,0.976,0.973,0.98,0.907,0.899,0.919,41.35,38.37,47.74,40.38,37.32,46.79,0,0,0,0,0,0,0.224,0,0.047,0.3,0.7,0.3,43.2
629330400000,1989,12,1989,3,11,7,0.156,0.0357,0.121,7476.02,45.2,45.2,44.5,1,1,1,258.3,256.7,261.4,199.3,197.7,59,59,59,0,0,0,0.229,0.226,0.23,199.3,197.7,202.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.118,0.117,0.119,0.00996,0.00977,0.0105,0.00039,0.00039,0.00041,0.408,0.403,0.419,0.016,0.016,0.017,24.86,24.84,24.87,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.916,0.917,45.41,45.05,46.12,44.5,44.15,45.2,0,0,0,0,0,0,0.247,0,0.035,0.23,0.78,0.22,47.9
629935200000,1989,12,1989,3,12,7,0.182,0.0357,0.146,8706.17,57.7,57.7,51.82,2,1,1.8571428571428572,300.7,266.8,329.2,241.7,207.8,59,59,59,0,0,0,0.197,0.179,0.221,241.7,207.8,270.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.121,0.143,0.0183,0.0116,0.024,0.00073,0.00046,0.00096,0.288,0.22,0.438,0.011,0.0087,0.017,24.8,24.66,24.98,0.908,0.892,0.937,0.971,0.97,0.98,0.882,0.865,0.918,30.06,23.7,47.35,29.23,22.99,46.4,0,0,0,0,0,0,0.288,0,0.036,0.2,0.8,0.2,47.8
630540000000,1989,12,1989,3,13,7,0.22,0.0357,0.184,10899.7,77.65,77.65,64.88,2,2,2,363,335.5,422.5,304,276.5,59,59,59,0,0,0,0.164,0.14,0.176,304,276.5,363.5,990,990,990,965.2,965.1,965.5,24.8,24.5,24.9,0.154,0.145,0.175,0.0308,0.0253,0.0427,0.0012,0.001,0.0017,0.351,0.305,0.452,0.014,0.012,0.018,24.44,24.05,24.62,0.917,0.912,0.929,0.971,0.97,0.976,0.891,0.884,0.906,33.4,30.43,39.79,32.44,29.52,38.82,0,0,0,0,0,0,0.36,0,0.036,0.16,0.84,0.16,49.5
631144800000,1990,1,1989,4,14,7,0.265,0.0442,0.22,13042,78.21,78.21,77.63,2,2,2,437.4,431,440,364.4,358,73,73,73,0,0,0,0.167,0.166,0.169,364.4,358,367,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.178,0.175,0.178,0.0429,0.0416,0.0434,0.0018,0.0017,0.0018,0.455,0.444,0.46,0.019,0.018,0.019,23.98,23.96,24.02,0.929,0.927,0.929,0.976,0.974,0.976,0.906,0.903,0.907,39.79,39.1,40.06,38.82,38.09,39.11,0,0,0,0,0,0,0.431,0,0.045,0.17,0.83,0.17,49.2
631749600000,1990,1,1989,4,15,7,0.269,0.0442,0.225,13326.8,82.47,82.47,79.33,2,2,2,445,431,459.3,372,358,73,73,73,0,0,0,0.164,0.159,0.169,372,358,386.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.18,0.175,0.185,0.0444,0.0416,0.0473,0.0018,0.0017,0.0019,0.47,0.444,0.496,0.019,0.018,0.02,23.93,23.84,24.02,0.93,0.927,0.932,0.977,0.974,0.98,0.909,0.903,0.913,40.59,39.1,42.08,39.66,38.09,41.24,0,0,0,0,0,0,0.441,0,0.044,0.16,0.84,0.16,49.5
632354400000,1990,1,1989,4,16,7,0.307,0.0457,0.261,15323.6,96.33,96.33,91.21,3,2,2.142857142857143,507.5,462.6,542,431.9,389.6,75.57,73,91,0,0,0,0.149,0.135,0.173,431.9,389.6,469,990,990,990,965.9,965.7,966,24.1,24,24.3,0.202,0.186,0.215,0.0564,0.0479,0.0638,0.0023,0.002,0.0027,0.558,0.451,0.613,0.023,0.019,0.025,23.56,23.43,23.82,0.935,0.918,0.939,0.979,0.97,0.98,0.915,0.891,0.921,44.24,33.1,47.96,43.31,32.11,47,0,0,0,0,0,0,0.507,0,0.046,0.15,0.85,0.15,49.9
632959200000,1990,1,1989,4,17,7,0.334,0.055,0.279,16105.7,104,104,95.87,3,2,2.4285714285714284,551.9,523,601.8,460.9,432,91,91,91,0,0,0,0.165,0.151,0.174,460.9,432,510.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.215,0.203,0.241,0.0625,0.0564,0.0743,0.0026,0.0023,0.0031,0.556,0.449,0.643,0.023,0.019,0.027,23.36,23.17,23.46,0.931,0.918,0.941,0.976,0.97,0.98,0.909,0.89,0.922,41.87,32.73,49.11,40.89,31.75,48.13,0,0,0,0,0,0,0.533,0,0.055,0.16,0.84,0.16,48.2
633564000000,1990,1,1989,4,18,7,0.409,0.0599,0.349,19636.4,126.8,126.8,116.9,3,3,3,676.1,636.9,733.8,577.1,545.9,99,91,105,0,0,0,0.146,0.138,0.157,577.1,545.9,628.8,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.28,0.261,0.311,0.1,0.0884,0.119,0.0043,0.0038,0.0051,0.643,0.584,0.74,0.027,0.025,0.032,22.75,22.42,22.97,0.931,0.928,0.935,0.975,0.972,0.98,0.908,0.901,0.917,39.94,38.02,43.12,38.96,36.95,42.26,0,0,0,0,0,0,0.649,0,0.06,0.15,0.85,0.15,48
634168800000,1990,2,1989,5,19,7,0.432,0.0635,0.369,20702,126.8,126.8,123.2,3,3,3,714.9,691.9,733.8,609.9,586.9,105,105,105,0,0,0,0.147,0.143,0.152,609.9,586.9,628.8,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.3,0.287,0.311,0.113,0.105,0.119,0.0049,0.0045,0.0051,0.705,0.662,0.74,0.03,0.028,0.032,22.53,22.42,22.67,0.934,0.932,0.935,0.979,0.977,0.98,0.914,0.91,0.917,41.95,40.52,43.12,41.08,39.59,42.26,0,0,0,0,0,0,0.685,0,0.063,0.15,0.85,0.15,47.9
634773600000,1990,2,1989,5,20,7,0.434,0.0635,0.371,20809.2,126.8,126.8,123.9,3,3,3,717.8,705.9,733.8,612.8,600.9,105,105,105,0,0,0,0.146,0.143,0.149,612.8,600.9,628.8,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.301,0.295,0.311,0.114,0.11,0.119,0.0049,0.0047,0.0051,0.711,0.689,0.74,0.031,0.03,0.032,22.52,22.42,22.59,0.934,0.933,0.935,0.98,0.979,0.98,0.915,0.913,0.917,42.14,41.4,43.12,41.29,40.53,42.26,0,0,0,0,0,0,0.688,0,0.063,0.15,0.85,0.15,47.9
635378400000,1990,2,1989,5,21,7,0.414,0.0635,0.35,19695.1,122.8,122.8,117.2,3,3,3,684.2,666.8,712.1,579.2,561.8,105,105,105,0,0,0,0.153,0.147,0.157,579.2,561.8,607.1,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.282,0.272,0.298,0.102,0.0947,0.112,0.0043,0.004,0.0048,0.648,0.615,0.7,0.028,0.026,0.03,22.72,22.55,22.82,0.931,0.929,0.934,0.976,0.974,0.98,0.909,0.905,0.915,40.03,38.94,41.79,39.08,37.91,40.94,0,0,0,0,0,0,0.651,0,0.064,0.15,0.85,0.15,47.6
635983200000,1990,2,1989,5,22,7,0.44,0.0642,0.376,21027.8,132.5,132.5,125.2,3,3,3,727.5,666.8,768.4,621.3,561.8,106.1,105,107,0,0,0,0.146,0.139,0.157,621.3,561.8,661.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.307,0.272,0.331,0.116,0.0947,0.128,0.005,0.004,0.0056,0.727,0.615,0.803,0.031,0.026,0.035,22.46,22.22,22.82,0.935,0.929,0.938,0.979,0.974,0.98,0.915,0.905,0.919,42.63,38.94,45.06,41.72,37.91,44.16,0,0,0,0,0,0,0.695,0,0.064,0.15,0.85,0.15,47.8
636588000000,1990,3,1989,6,23,7,0.481,0.0647,0.416,23025.8,141.2,141.2,137.1,3,3,3,795.1,768.4,819.3,688.1,661.4,107,107,107,0,0,0,0.135,0.131,0.139,688.1,661.4,712.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.346,0.331,0.36,0.137,0.128,0.146,0.006,0.0056,0.0064,0.856,0.803,0.905,0.037,0.035,0.04,22.06,21.92,22.22,0.939,0.938,0.941,0.98,0.98,0.98,0.921,0.919,0.922,46.62,45.06,48.01,45.69,44.16,47.05,0,0,0,0,0,0,0.761,0,0.065,0.13,0.86,0.14,47.9
637192800000,1990,3,1989,6,24,7,0.521,0.0647,0.456,24452,148.4,148.4,145.5,4,4,4,861,843.5,876.9,754,736.5,107,107,107,0,0,0,0.124,0.122,0.127,754,736.5,769.9,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.391,0.375,0.406,0.167,0.158,0.175,0.0074,0.007,0.0077,0.809,0.773,0.843,0.036,0.034,0.037,21.85,21.75,21.95,0.928,0.926,0.929,0.971,0.97,0.972,0.901,0.899,0.903,37.48,36.73,38.15,36.39,35.63,37.09,0,0,0,0,0,0,0.809,0,0.065,0.12,0.88,0.12,46.9
637797600000,1990,3,1989,6,25,7,0.539,0.0647,0.475,25373.7,153.6,153.6,151,4,4,4,892,885.1,906.4,785,778.1,107,107,107,0,0,0,0.12,0.118,0.121,785,778.1,799.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.419,0.413,0.433,0.183,0.179,0.19,0.0081,0.0079,0.0084,0.874,0.86,0.905,0.039,0.038,0.04,21.66,21.57,21.7,0.931,0.93,0.932,0.973,0.973,0.975,0.906,0.905,0.908,38.79,38.5,39.39,37.76,37.45,38.4,0,0,0,0,0,0,0.839,0,0.064,0.12,0.88,0.12,47.1
638402400000,1990,3,1989,6,26,7,0.567,0.0663,0.501,26616.9,159.5,159.5,158.4,4,4,4,937.9,929.9,941.1,828.3,816.1,109.6,107,125,0,0,0,0.117,0.114,0.133,828.3,816.1,834.1,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.46,0.454,0.464,0.213,0.203,0.217,0.0095,0.0091,0.0097,0.976,0.953,0.989,0.044,0.043,0.044,21.37,21.35,21.42,0.934,0.933,0.934,0.977,0.976,0.978,0.913,0.911,0.913,40.53,39.92,40.78,39.61,38.96,39.87,0,0,0,0,0,0,0.88,0,0.066,0.12,0.88,0.12,46.9
639007200000,1990,4,1989,7,27,7,0.561,0.0756,0.485,25769.3,153.9,153.9,153.4,4,4,4,926.9,924.7,929.9,801.9,799.7,125,125,125,0,0,0,0.135,0.134,0.135,801.9,799.7,804.9,990,990,990,967.6,967.6,967.6,22.4,22.4,22.4,0.442,0.44,0.445,0.192,0.19,0.194,0.0086,0.0085,0.0087,0.918,0.913,0.925,0.041,0.041,0.041,21.47,21.46,21.49,0.932,0.932,0.932,0.975,0.974,0.975,0.908,0.908,0.909,39.35,39.25,39.47,38.35,38.25,38.48,0,0,0,0,0,0,0.852,0,0.076,0.13,0.86,0.14,45.9
639612000000,1990,4,1989,7,28,7,0.544,0.0756,0.469,24964.6,153,153,148.6,4,4,4,899.7,885.1,924.7,774.7,760.1,125,125,125,0,0,0,0.139,0.135,0.141,774.7,760.1,799.7,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.417,0.404,0.44,0.177,0.17,0.19,0.0079,0.0075,0.0085,0.86,0.829,0.913,0.038,0.037,0.041,21.64,21.49,21.73,0.93,0.928,0.932,0.972,0.971,0.974,0.904,0.901,0.908,38.21,37.6,39.25,37.15,36.5,38.25,0,0,0,0,0,0,0.826,0,0.075,0.14,0.86,0.14,45.9
640216800000,1990,4,1989,7,29,7,0.534,0.0756,0.458,24459.7,146,146,145.6,4,4,4,882.8,876.9,885.1,757.8,751.9,125,125,125,0,0,0,0.142,0.141,0.143,757.8,751.9,760.1,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.402,0.396,0.404,0.169,0.166,0.17,0.0075,0.0073,0.0075,0.825,0.812,0.829,0.037,0.036,0.037,21.74,21.73,21.78,0.928,0.928,0.928,0.971,0.97,0.971,0.901,0.9,0.901,37.5,37.25,37.6,36.4,36.14,36.5,0,0,0,0,0,0,0.809,0,0.076,0.14,0.86,0.14,45.8
640821600000,1990,4,1989,7,30,7,0.536,0.0756,0.461,24587.3,147.2,147.2,146.4,4,4,4,887,885.1,891.9,762,760.1,125,125,125,0,0,0,0.141,0.14,0.141,762,760.1,766.9,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.406,0.404,0.41,0.171,0.17,0.173,0.0076,0.0075,0.0077,0.833,0.829,0.844,0.037,0.037,0.037,21.72,21.69,21.73,0.929,0.928,0.929,0.971,0.971,0.971,0.902,0.901,0.902,37.68,37.6,37.88,36.59,36.5,36.8,0,0,0,0,0,0,0.813,0,0.075,0.14,0.86,0.14,45.9
641426400000,1990,4,1989,7,31,7,0.555,0.087,0.468,24821.8,152.4,152.4,147.7,4,4,4,917,891.9,947,773.2,758.4,143.9,125,147,0,0,0,0.157,0.14,0.162,773.2,758.4,800,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.417,0.403,0.441,0.177,0.169,0.19,0.0079,0.0075,0.0085,0.858,0.827,0.914,0.038,0.037,0.041,21.57,21.4,21.69,0.929,0.928,0.932,0.972,0.97,0.974,0.903,0.901,0.908,38.01,37.37,39.1,36.94,36.26,38.09,0,0,0,0,0,0,0.821,0,0.087,0.16,0.84,0.16,44.7
642031200000,1990,5,1989,8,32,7,0.579,0.0889,0.49,25892.1,156.5,156.5,154.1,4,4,4,957.4,941.1,971.4,810.4,794.1,147,147,147,0,0,0,0.153,0.151,0.156,810.4,794.1,824.4,990,990,990,967.7,967.7,967.8,22.3,22.2,22.3,0.451,0.436,0.464,0.199,0.187,0.21,0.0089,0.0084,0.0094,0.94,0.902,0.974,0.042,0.04,0.044,21.33,21.24,21.43,0.932,0.931,0.934,0.975,0.974,0.976,0.909,0.907,0.911,39.52,38.86,40.08,38.53,37.83,39.13,0,0,0,0,0,0,0.856,0,0.089,0.15,0.85,0.15,44.7
642636000000,1990,5,1989,8,33,7,0.607,0.0889,0.518,27158.9,164.9,164.9,161.7,4,4,4,1003,976.8,1023,856.1,829.8,147,147,147,0,0,0,0.147,0.144,0.15,856.1,829.8,875.7,990,990,990,967.9,967.8,968,22.1,22,22.2,0.493,0.469,0.511,0.235,0.214,0.251,0.011,0.0096,0.011,1.05,0.987,1.1,0.048,0.044,0.05,21.04,20.93,21.21,0.935,0.934,0.936,0.979,0.977,0.98,0.915,0.912,0.917,41.3,40.29,42.06,40.42,39.34,41.22,0,0,0,0,0,0,0.898,0,0.089,0.15,0.85,0.15,44.7
643240800000,1990,5,1989,8,34,7,0.62,0.0889,0.532,27778.8,165.6,165.6,165.3,4,4,4,1026,1023,1028,878.9,875.7,147,147,147,0,0,0,0.143,0.143,0.144,878.9,875.7,880.8,990,990,990,968,968,968,22,22,22,0.514,0.511,0.515,0.253,0.251,0.255,0.011,0.011,0.012,1.11,1.1,1.11,0.05,0.05,0.051,20.91,20.9,20.93,0.936,0.936,0.936,0.98,0.98,0.98,0.917,0.917,0.917,42.18,42.06,42.25,41.34,41.22,41.41,0,0,0,0,0,0,0.919,0,0.088,0.14,0.86,0.14,44.8
643845600000,1990,5,1989,8,35,7,0.604,0.0925,0.512,26835.9,165.6,165.6,159.7,4,4,4,998.9,957.9,1028,845.9,796.9,153,147,161,0,0,0,0.153,0.143,0.168,845.9,796.9,880.8,990,990,990,967.9,967.7,968,22.1,22,22.3,0.485,0.443,0.515,0.227,0.188,0.255,0.01,0.0085,0.012,1.03,0.912,1.11,0.047,0.041,0.051,21.08,20.9,21.36,0.934,0.931,0.936,0.978,0.974,0.98,0.913,0.907,0.917,40.85,38.86,42.25,39.93,37.84,41.41,0,0,0,0,0,0,0.887,0,0.092,0.15,0.85,0.15,44.4
644450400000,1990,6,1989,9,36,7,0.561,0.0974,0.464,24608.6,150.4,150.4,146.5,4,3,3.857142857142857,927.6,891.9,952.4,766.6,730.9,161,161,161,0,0,0,0.174,0.169,0.181,766.6,730.9,791.4,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.415,0.383,0.438,0.173,0.155,0.186,0.0077,0.0069,0.0083,0.875,0.804,0.958,0.039,0.036,0.043,21.51,21.39,21.67,0.931,0.927,0.941,0.973,0.97,0.98,0.906,0.899,0.923,39.38,36.72,48.53,38.32,35.61,47.56,0,0,0,0,0,0,0.814,0,0.097,0.17,0.83,0.17,43.9
645055200000,1990,6,1989,9,37,7,0.477,0.0974,0.38,20964,138.1,138.1,124.8,3,3,3,788.5,712.1,863.5,627.5,551.1,161,161,161,0,0,0,0.205,0.186,0.226,627.5,551.1,702.5,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.32,0.276,0.362,0.117,0.0904,0.141,0.0051,0.0039,0.0062,0.748,0.605,0.891,0.033,0.026,0.039,22.2,21.75,22.65,0.935,0.928,0.94,0.978,0.971,0.98,0.914,0.901,0.921,42.52,37.84,46.96,41.6,36.76,46.02,0,0,0,0,0,0,0.693,0,0.097,0.2,0.8,0.2,43.9
645660000000,1990,6,1989,9,38,7,0.375,0.0974,0.277,15791.7,104.6,104.6,94,3,2,2.4285714285714284,619.2,566.9,682.3,458.2,405.9,161,161,161,0,0,0,0.261,0.236,0.284,458.2,405.9,521.3,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.225,0.201,0.259,0.0623,0.0512,0.0785,0.0026,0.0021,0.0034,0.558,0.466,0.648,0.024,0.02,0.027,23.07,22.82,23.31,0.93,0.918,0.94,0.976,0.97,0.98,0.908,0.891,0.921,40.83,32.54,48.18,39.86,31.57,47.21,0,0,0,0,0,0,0.522,0,0.098,0.26,0.74,0.26,42.1
646264800000,1990,6,1989,9,39,7,0.315,0.0951,0.22,12775.8,82.83,82.83,76.05,2,2,2,520.8,486,556.2,363.5,333.7,157.3,135,161,0,0,0,0.302,0.278,0.325,363.5,333.7,395.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.186,0.176,0.198,0.0427,0.0367,0.049,0.0018,0.0015,0.0021,0.463,0.41,0.523,0.019,0.017,0.022,23.59,23.37,23.77,0.928,0.923,0.933,0.974,0.97,0.98,0.904,0.895,0.914,39.02,35.89,42.26,38.02,34.81,41.42,0,0,0,0,0,0,0.422,0,0.095,0.3,0.7,0.3,40.6
646869600000,1990,7,1989,10,40,7,0.28,0.0816,0.198,11561.2,72.2,72.2,68.82,2,2,2,463.1,445.5,479.6,328.1,310.5,135,135,135,0,0,0,0.292,0.282,0.303,328.1,310.5,344.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.166,0.178,0.0356,0.0321,0.0389,0.0015,0.0013,0.0016,0.398,0.369,0.427,0.016,0.015,0.018,23.92,23.82,24.03,0.922,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,35.47,33.6,37.22,34.41,32.6,36.1,0,0,0,0,0,0,0.382,0,0.082,0.29,0.71,0.29,41.3
647474400000,1990,7,1989,10,41,7,0.256,0.0816,0.174,10179.9,64.05,64.05,60.59,2,2,2,423.5,408,440,288.5,273,135,135,135,0,0,0,0.319,0.307,0.331,288.5,273,305,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.164,0.0277,0.0246,0.031,0.0011,0.001,0.0013,0.333,0.309,0.36,0.014,0.013,0.015,24.16,24.06,24.25,0.914,0.911,0.917,0.97,0.97,0.97,0.887,0.883,0.89,31.23,29.56,33.02,30.3,28.68,32.02,0,0,0,0,0,0,0.337,0,0.082,0.32,0.68,0.32,39.8
648079200000,1990,7,1989,10,42,7,0.234,0.0816,0.152,8873.6,55.28,55.28,52.82,2,2,2,386.5,373,398.1,251.5,238,135,135,135,0,0,0,0.349,0.339,0.362,251.5,238,263.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.14,0.149,0.0203,0.0176,0.0226,0.00082,0.00071,0.00092,0.278,0.258,0.294,0.011,0.01,0.012,24.39,24.31,24.48,0.905,0.9,0.908,0.97,0.97,0.97,0.878,0.873,0.881,27.23,25.72,28.5,26.41,24.95,27.64,0,0,0,0,0,0,0.293,0,0.082,0.35,0.65,0.35,37.9
648684000000,1990,7,1989,10,43,7,0.215,0.0816,0.134,7981.47,48.14,48.14,47.51,2,1,1.4285714285714286,355.8,346.9,364.7,220.8,211.9,135,135,135,0,0,0,0.379,0.37,0.389,220.8,211.9,229.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.131,0.137,0.0142,0.0124,0.0159,0.00057,0.0005,0.00064,0.377,0.241,0.487,0.015,0.0097,0.02,24.44,24.34,24.56,0.92,0.895,0.94,0.976,0.97,0.98,0.898,0.868,0.921,38.21,24.29,49.12,37.34,23.56,48.14,0,0,0,0,0,0,0.264,0,0.081,0.38,0.62,0.38,37.1
649288800000,1990,7,1989,10,44,7,0.206,0.073,0.133,7846.05,47.39,47.39,46.7,2,1,1.7142857142857142,340.3,335.5,346.9,219.6,209.6,120.7,115,135,0,0,0,0.355,0.338,0.392,219.6,209.6,225.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.13,0.133,0.0139,0.0119,0.0151,0.00056,0.00048,0.00061,0.298,0.231,0.461,0.012,0.0093,0.019,24.6,24.4,24.69,0.907,0.893,0.938,0.973,0.97,0.98,0.882,0.867,0.919,30.76,23.85,47.57,29.98,23.13,46.62,0,0,0,0,0,0,0.259,0,0.073,0.35,0.65,0.35,38.1
649893600000,1990,8,1989,11,45,7,0.197,0.0696,0.127,7819.6,47.83,47.83,46.55,1,1,1,325.7,320.2,331.6,210.7,205.2,115,115,115,0,0,0,0.353,0.347,0.359,210.7,205.2,216.6,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.13,0.0121,0.011,0.0133,0.00049,0.00044,0.00053,0.454,0.435,0.475,0.018,0.017,0.019,24.52,24.47,24.56,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.5,46.28,48.81,46.55,45.36,47.83,0,0,0,0,0,0,0.259,0,0.07,0.35,0.64,0.36,39.7
650498400000,1990,8,1989,11,46,7,0.187,0.0696,0.118,7225.25,44.55,44.55,43.01,1,1,1,309.5,302.3,316.5,194.5,187.3,115,115,115,0,0,0,0.372,0.363,0.38,194.5,187.3,201.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.12,0.125,0.00947,0.00873,0.0103,0.00038,0.00035,0.00041,0.399,0.377,0.422,0.016,0.015,0.017,24.65,24.6,24.71,0.933,0.931,0.935,0.98,0.98,0.98,0.915,0.913,0.916,43.89,42.27,45.46,43.01,41.42,44.55,0,0,0,0,0,0,0.239,0,0.069,0.37,0.63,0.37,38.6
651103200000,1990,8,1989,11,47,7,0.174,0.0696,0.105,6394.63,39.61,39.61,38.06,1,1,1,288.4,281.3,294.7,173.4,166.3,115,115,115,0,0,0,0.399,0.39,0.409,173.4,166.3,179.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.117,0.00734,0.00663,0.00797,0.00029,0.00026,0.00032,0.335,0.315,0.353,0.013,0.012,0.014,24.81,24.77,24.86,0.926,0.924,0.929,0.974,0.971,0.977,0.902,0.896,0.907,39.08,37.45,40.54,38.06,36.35,39.61,0,0,0,0,0,0,0.211,0,0.069,0.4,0.6,0.4,36.8
651708000000,1990,8,1989,11,48,7,0.163,0.0654,0.0978,5946.57,38.82,38.82,35.4,1,1,1,269.8,264.1,275.9,161.7,151.8,108.1,91,115,0,0,0,0.401,0.341,0.431,161.7,151.8,175.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00617,0.00518,0.00758,0.00024,0.00021,0.0003,0.302,0.275,0.339,0.012,0.011,0.013,24.92,24.89,24.96,0.922,0.918,0.927,0.971,0.97,0.976,0.895,0.89,0.905,36.43,34.1,39.79,35.4,33.08,38.82,0,0,0,0,0,0,0.197,0,0.0652,0.4,0.6,0.4,36.5
652312800000,1990,9,1989,12,49,7,0.15,0.055,0.0948,5783.15,38.16,38.16,34.42,1,1,1,247.8,231.4,264.1,156.8,140.4,91,91,91,0,0,0,0.369,0.345,0.393,156.8,140.4,173.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.106,0.101,0.112,0.00568,0.00404,0.00731,0.00022,0.00016,0.00029,0.287,0.244,0.332,0.011,0.0096,0.013,25.04,24.91,25.17,0.92,0.913,0.926,0.972,0.97,0.974,0.894,0.886,0.902,35.41,31.66,39.17,34.42,30.71,38.16,0,0,0,0,0,0,0.191,0,0.0552,0.37,0.63,0.37,38.6
652917600000,1990,9,1989,12,50,7,0.136,0.055,0.0811,4921.83,30.25,30.25,29.3,1,1,1,225.1,220.5,229.4,134.1,129.5,91,91,91,0,0,0,0.404,0.397,0.413,134.1,129.5,138.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.0968,0.0999,0.00341,0.00295,0.00384,0.00013,0.00012,0.00015,0.229,0.218,0.239,0.009,0.0086,0.0094,25.22,25.18,25.26,0.911,0.909,0.912,0.97,0.97,0.97,0.883,0.881,0.885,30.2,29.15,31.18,29.3,28.28,30.25,0,0,0,0,0,0,0.163,0,0.0549,0.4,0.6,0.4,36.2
653522400000,1990,9,1989,12,51,7,0.133,0.055,0.0783,4748.55,29.2,29.2,28.27,1,1,1,220.5,212.1,224.7,129.5,121.1,91,91,91,0,0,0,0.413,0.405,0.429,129.5,121.1,133.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0968,0.0938,0.0982,0.00295,0.00211,0.00337,0.00012,0.000082,0.00013,0.219,0.2,0.228,0.0086,0.0078,0.009,25.26,25.22,25.33,0.908,0.903,0.91,0.97,0.97,0.97,0.881,0.876,0.883,29.14,27.16,30.1,28.27,26.34,29.2,0,0,0,0,0,0,0.157,0,0.0547,0.41,0.59,0.41,35.7
654127200000,1990,9,1989,12,52,7,0.137,0.055,0.0817,4960.22,30.06,30.06,29.53,1,1,1,226.1,220.5,228.5,135.1,129.5,91,91,91,0,0,0,0.402,0.398,0.413,135.1,129.5,137.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0968,0.0996,0.00351,0.00295,0.00375,0.00014,0.00012,0.00015,0.232,0.218,0.237,0.0091,0.0086,0.0093,25.21,25.19,25.26,0.911,0.909,0.912,0.97,0.97,0.97,0.884,0.881,0.885,30.44,29.15,30.99,29.53,28.28,30.06,0,0,0,0,0,0,0.164,0,0.0553,0.4,0.6,0.4,36.2
654732000000,1990,10,1990,1,1,7,0.132,0.0587,0.0738,4458.05,27.82,27.82,26.54,1,1,1,219.1,212.1,224.7,122.1,115.1,97,97,97,0,0,0,0.443,0.432,0.457,122.1,115.1,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.092,0.0965,0.00221,0.00151,0.00277,0.000087,0.000059,0.00011,0.202,0.187,0.215,0.0079,0.0073,0.0084,25.28,25.24,25.34,0.904,0.898,0.908,0.97,0.97,0.97,0.877,0.871,0.88,27.36,25.68,28.68,26.54,24.91,27.82,0,0,0,0,0,0,0.147,0,0.0582,0.44,0.56,0.44,33.8
655336800000,1990,10,1990,1,2,7,0.132,0.0587,0.073,4402.76,26.88,26.88,26.21,1,1,1,217.6,212.1,220.5,120.6,115.1,97,97,97,0,0,0,0.446,0.44,0.457,120.6,115.1,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.094,0.092,0.095,0.00206,0.00151,0.00235,0.000081,0.000059,0.000092,0.199,0.187,0.205,0.0078,0.0073,0.0081,25.3,25.27,25.34,0.903,0.898,0.905,0.97,0.97,0.97,0.876,0.871,0.878,27.02,25.68,27.71,26.21,24.91,26.88,0,0,0,0,0,0,0.146,0,0.059,0.44,0.55,0.45,33.4
655941600000,1990,10,1990,1,3,7,0.129,0.0587,0.0699,4203.86,26.88,26.88,25.02,1,1,1,212.5,206.6,220.5,115.5,109.6,97,97,97,0,0,0,0.457,0.44,0.47,115.5,109.6,123.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0922,0.0901,0.095,0.00155,0.00096,0.00235,0.000061,0.000038,0.000092,0.188,0.176,0.205,0.0074,0.0069,0.0081,25.34,25.27,25.38,0.899,0.894,0.905,0.97,0.97,0.97,0.872,0.867,0.878,25.8,24.38,27.71,25.02,23.65,26.88,0,0,0,0,0,0,0.139,0,0.0591,0.46,0.54,0.46,32.6
656546400000,1990,10,1990,1,4,7,0.124,0.0587,0.0658,3943.11,23.65,23.65,23.47,1,1,1,205.8,201.2,206.6,108.8,104.2,97,97,97,0,0,0,0.472,0.47,0.482,108.8,104.2,109.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0882,0.0901,0.000882,0.000417,0.00096,0.000035,0.000016,0.000038,0.175,0.165,0.176,0.0068,0.0065,0.0069,25.39,25.38,25.43,0.893,0.889,0.894,0.97,0.97,0.97,0.866,0.862,0.867,24.2,23.09,24.38,23.47,22.39,23.65,0,0,0,0,0,0,0.13,0,0.0582,0.47,0.53,0.47,31.8
657151200000,1990,10,1990,1,5,7,0.121,0.0573,0.0637,3804.36,23.35,23.35,22.65,1,1,1,200,199.1,201.2,105.3,102.1,94.71,93,97,0,0,0,0.473,0.462,0.487,105.3,102.1,108.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0874,0.0892,0.000527,0.000209,0.000817,0.000021,0.0000082,0.000032,0.167,0.161,0.173,0.0065,0.0063,0.0068,25.43,25.42,25.44,0.89,0.887,0.893,0.969,0.969,0.97,0.863,0.859,0.866,23.36,22.58,24.07,22.65,21.87,23.35,0,0,0,0,0,0,0.126,0,0.0573,0.47,0.53,0.47,31.4
657756000000,1990,11,1990,2,6,7,0.124,0.054,0.0702,4234.15,30.7,30.7,25.2,1,1,1,205.4,201.2,212.1,116.1,108.2,89.29,67,93,0,0,0,0.435,0.324,0.462,116.1,108.2,139.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0892,0.0972,0.00161,0.000817,0.00396,0.000063,0.000032,0.00015,0.189,0.173,0.239,0.0074,0.0068,0.0094,25.38,25.32,25.42,0.898,0.893,0.913,0.97,0.97,0.97,0.871,0.866,0.886,25.98,24.07,31.65,25.2,23.35,30.7,0,0,0,0,0,0,0.14,0,0.0538,0.44,0.57,0.43,34.1
658360800000,1990,11,1990,2,7,7,0.128,0.0405,0.087,5321.12,33.82,33.82,31.67,1,1,1,210.9,201.2,220.5,143.9,134.2,67,67,67,0,0,0,0.318,0.304,0.333,143.9,134.2,153.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0987,0.0952,0.102,0.00439,0.00342,0.00535,0.00017,0.00013,0.00021,0.25,0.226,0.274,0.0098,0.0088,0.011,25.28,25.2,25.37,0.915,0.911,0.919,0.97,0.97,0.97,0.888,0.883,0.891,32.65,30.4,34.87,31.67,29.49,33.82,0,0,0,0,0,0,0.176,0,0.041,0.32,0.68,0.32,41.6
658965600000,1990,11,1990,2,8,7,0.132,0.0405,0.091,5569.95,35.61,35.61,33.15,1,1,1,217.5,212.1,228.5,150.5,145.1,67,67,67,0,0,0,0.308,0.293,0.316,150.5,145.1,161.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0991,0.105,0.00505,0.00451,0.00615,0.0002,0.00018,0.00024,0.267,0.252,0.296,0.01,0.0099,0.012,25.23,25.13,25.28,0.918,0.916,0.922,0.97,0.97,0.97,0.89,0.888,0.894,34.18,32.92,36.71,33.15,31.93,35.61,0,0,0,0,0,0,0.184,0,0.041,0.31,0.69,0.31,42.2
659570400000,1990,11,1990,2,9,7,0.144,0.0422,0.102,6259.41,39.14,39.14,37.26,1,1,1,238.5,228.5,243.3,168.6,161.5,69.86,67,77,0,0,0,0.293,0.275,0.317,168.6,161.5,176.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.105,0.11,0.00686,0.00615,0.00763,0.00027,0.00024,0.0003,0.316,0.296,0.338,0.012,0.012,0.013,25.05,25,25.13,0.925,0.922,0.928,0.973,0.97,0.976,0.899,0.894,0.905,38.31,36.71,40.09,37.26,35.61,39.14,0,0,0,0,0,0,0.207,0,0.042,0.29,0.71,0.29,43.5
660175200000,1990,12,1990,3,10,7,0.163,0.0466,0.116,7181.12,47.52,47.52,42.74,1,1,1,269.3,246.2,290.5,192.3,169.2,77,77,77,0,0,0,0.287,0.265,0.313,192.3,169.2,213.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.109,0.125,0.00957,0.00692,0.0127,0.00038,0.00027,0.00051,0.39,0.319,0.46,0.015,0.013,0.018,24.83,24.68,25,0.932,0.925,0.938,0.979,0.973,0.98,0.912,0.899,0.92,43.67,38.37,48.49,42.74,37.32,47.52,0,0,0,0,0,0,0.237,0,0.047,0.29,0.71,0.29,44.1
660780000000,1990,12,1990,3,11,7,0.183,0.0466,0.136,8058.52,50.86,50.86,47.97,2,1,1.8571428571428572,301.9,290.5,316.5,224.9,213.5,77,77,77,0,0,0,0.255,0.243,0.265,224.9,213.5,239.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.125,0.134,0.015,0.0127,0.0179,0.0006,0.00051,0.00072,0.268,0.224,0.46,0.011,0.0089,0.018,24.82,24.68,24.9,0.902,0.892,0.938,0.971,0.97,0.98,0.876,0.866,0.92,28.15,23.72,48.49,27.38,23.01,47.52,0,0,0,0,0,0,0.266,0,0.047,0.25,0.74,0.26,44
661384800000,1990,12,1990,3,12,7,0.203,0.0466,0.156,9226.69,57.42,57.42,54.92,2,2,2,335.2,316.5,346.9,258.2,239.5,77,77,77,0,0,0,0.23,0.222,0.243,258.2,239.5,269.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.134,0.145,0.0216,0.0179,0.024,0.00087,0.00072,0.00096,0.28,0.253,0.297,0.011,0.01,0.012,24.64,24.57,24.76,0.907,0.901,0.91,0.97,0.97,0.97,0.88,0.874,0.883,28.31,26.22,29.6,27.46,25.43,28.71,0,0,0,0,0,0,0.305,0,0.047,0.23,0.77,0.23,45.5
661989600000,1990,12,1990,3,13,7,0.227,0.0466,0.181,10668.1,75.21,75.21,63.5,2,2,2,375.7,344.6,431,298.7,267.6,77,77,77,0,0,0,0.206,0.179,0.223,298.7,267.6,354,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.155,0.144,0.174,0.0297,0.0235,0.0408,0.0012,0.00095,0.0017,0.344,0.294,0.437,0.014,0.012,0.018,24.38,24.02,24.58,0.916,0.91,0.927,0.97,0.97,0.973,0.889,0.882,0.902,32.71,29.35,38.64,31.75,28.47,37.6,0,0,0,0,0,0,0.353,0,0.046,0.21,0.8,0.2,47
662594400000,1990,12,1990,3,14,7,0.257,0.0538,0.203,11921.6,75.21,75.21,70.96,2,2,2,424.2,417.9,431,335.2,326.9,89,77,91,0,0,0,0.21,0.179,0.218,335.2,326.9,354,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.169,0.166,0.174,0.037,0.0354,0.0408,0.0015,0.0014,0.0017,0.405,0.39,0.437,0.017,0.016,0.018,24.09,24.02,24.13,0.923,0.922,0.927,0.97,0.97,0.973,0.896,0.894,0.902,36.56,35.65,38.64,35.48,34.58,37.6,0,0,0,0,0,0,0.394,0,0.054,0.21,0.79,0.21,46.4
663199200000,1991,1,1990,4,15,7,0.272,0.0504,0.222,13101.8,84.7,84.7,77.99,2,2,2,450.2,426.6,470.2,367,335.6,83.29,73,91,0,0,0,0.186,0.155,0.213,367,335.6,397.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.169,0.189,0.0434,0.0371,0.0494,0.0018,0.0015,0.002,0.462,0.406,0.518,0.019,0.017,0.021,23.91,23.77,24.07,0.929,0.924,0.934,0.976,0.97,0.98,0.906,0.896,0.915,39.96,36.59,43.21,38.99,35.49,42.35,0,0,0,0,0,0,0.433,0,0.05,0.19,0.82,0.18,48.2
663804000000,1991,1,1990,4,16,7,0.306,0.0442,0.262,15293.5,96.33,96.33,91.03,3,2,2.2857142857142856,505.7,472.5,542,432.7,399.5,73,73,73,0,0,0,0.145,0.135,0.154,432.7,399.5,469,990,990,990,965.9,965.7,966,24.1,24,24.3,0.202,0.19,0.215,0.0565,0.0499,0.0638,0.0023,0.0021,0.0027,0.529,0.451,0.626,0.022,0.019,0.026,23.6,23.42,23.75,0.931,0.918,0.94,0.977,0.97,0.98,0.91,0.891,0.921,41.86,33.1,48.59,40.93,32.11,47.62,0,0,0,0,0,0,0.506,0,0.044,0.14,0.86,0.14,50
664408800000,1991,1,1990,4,17,7,0.352,0.055,0.297,16819.4,106.6,106.6,100.1,3,3,3,581.6,551,615.6,490.6,460,91,91,91,0,0,0,0.157,0.148,0.165,490.6,460,524.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.23,0.213,0.249,0.0698,0.062,0.0799,0.0029,0.0026,0.0034,0.489,0.441,0.545,0.021,0.018,0.023,23.3,23.09,23.48,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.89,0.897,34.4,32.38,36.64,33.37,31.41,35.54,0,0,0,0,0,0,0.556,0,0.055,0.16,0.84,0.16,47.8
665013600000,1991,1,1990,4,18,7,0.399,0.0587,0.34,19164.2,118.8,118.8,114.1,3,3,3,659.5,615.6,691.9,562.5,524.6,97,91,105,0,0,0,0.147,0.136,0.154,562.5,524.6,586.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.272,0.249,0.287,0.095,0.0799,0.105,0.0041,0.0034,0.0045,0.616,0.545,0.662,0.026,0.023,0.028,22.85,22.67,23.09,0.929,0.925,0.932,0.974,0.97,0.977,0.905,0.897,0.91,39.03,36.64,40.52,38.02,35.54,39.59,0,0,0,0,0,0,0.634,0,0.059,0.15,0.85,0.15,48
665618400000,1991,2,1990,5,19,7,0.446,0.0635,0.382,21391.2,129.9,129.9,127.3,3,3,3,737.1,705.9,751.7,632.1,600.9,105,105,105,0,0,0,0.143,0.14,0.149,632.1,600.9,646.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.312,0.295,0.321,0.12,0.11,0.124,0.0052,0.0047,0.0054,0.746,0.689,0.773,0.032,0.03,0.033,22.41,22.32,22.59,0.936,0.933,0.937,0.98,0.979,0.98,0.917,0.913,0.918,43.31,41.4,44.2,42.44,40.53,43.32,0,0,0,0,0,0,0.707,0,0.064,0.14,0.86,0.14,48
666223200000,1991,2,1990,5,20,7,0.522,0.0829,0.439,23705.4,155.4,155.4,141.1,4,3,3.5714285714285716,862.9,751.7,952.4,725.9,614.7,137,137,137,0,0,0,0.16,0.144,0.182,725.9,614.7,815.4,990,990,990,967.4,966.9,967.7,22.6,22.3,23.1,0.38,0.307,0.452,0.157,0.114,0.202,0.007,0.005,0.0091,0.836,0.718,0.948,0.037,0.031,0.043,21.81,21.34,22.37,0.933,0.927,0.94,0.976,0.97,0.98,0.91,0.899,0.921,40.93,36.66,46.91,39.95,35.56,45.98,0,0,0,0,0,0,0.784,0,0.083,0.16,0.84,0.16,45.4
666828000000,1991,2,1990,5,21,7,0.655,0.0829,0.573,29444.2,183.4,183.4,175.3,4,4,4,1084,976.8,1142,946.7,839.8,137,137,137,0,0,0,0.127,0.12,0.14,946.7,839.8,1005,990,990,990,968.2,967.8,968.3,21.8,21.7,22.2,0.577,0.474,0.639,0.308,0.222,0.356,0.014,0.01,0.016,1.28,1.01,1.44,0.059,0.045,0.067,20.56,20.21,21.19,0.938,0.934,0.94,0.98,0.978,0.98,0.919,0.913,0.921,44.72,40.75,46.79,43.82,39.84,45.86,0,0,0,0,0,0,0.974,0,0.082,0.13,0.87,0.13,45
667432800000,1991,2,1990,5,22,7,0.918,0.109,0.665,30867.7,193.8,193.8,183.7,4,4,4,1517,1246,1881,1337,1109,180.7,137,239,236.6,9,542,0.118,0.0883,0.154,1100,1100,1100,990,990,990,969.5,968.7,970.7,20.5,19.3,21.3,0.866,0.782,0.926,0.48,0.48,0.48,0.023,0.023,0.025,1.88,1.8,1.94,0.092,0.084,0.1,18.58,17.34,19.53,0.935,0.931,0.939,0.98,0.98,0.98,0.917,0.912,0.92,46.87,43.52,49.44,45.93,42.65,48.45,0,0,0,0,0,0,1.02,0,0.253,0.12,0.72,0.28,33.6
668037600000,1991,3,1990,6,23,7,1.24,0.145,0.665,27729.3,168.1,168.1,165.1,4,4,4,2057,1953,2113,1818,1714,239,239,239,718.3,614,774,0.116,0.113,0.122,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.83,16.69,17.11,0.928,0.927,0.929,0.98,0.98,0.98,0.909,0.908,0.911,42.11,41.73,42.89,41.26,40.88,42.03,0,0,0,0,0,0,0.917,0,0.575,0.12,0.54,0.46,22.4
668642400000,1991,3,1990,6,24,7,1.35,0.111,0.665,26874.9,162.8,162.8,160,4,4,4,2240,2139,2294,2057,1956,183,183,183,956.7,856,1011,0.0818,0.0798,0.0855,1100,1100,1100,990,990,990,971.7,971.4,971.8,18.3,18.2,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.38,16.25,16.62,0.926,0.925,0.927,0.978,0.977,0.979,0.905,0.904,0.908,40.89,40.54,41.55,39.99,39.61,40.7,0,0,0,0,0,0,0.889,0,0.685,0.082,0.49,0.51,19.9
669247200000,1991,3,1990,6,25,7,1.37,0.111,0.665,26734.2,159.4,159.4,159.1,4,4,4,2270,2261,2276,2087,2078,183,183,183,986.6,978,993,0.0806,0.0804,0.0809,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.31,16.29,16.33,0.925,0.925,0.925,0.978,0.977,0.978,0.905,0.904,0.905,40.7,40.66,40.75,39.78,39.74,39.84,0,0,0,0,0,0,0.884,0,0.705,0.081,0.49,0.51,19.5
669852000000,1991,3,1990,6,26,7,1.31,0.111,0.665,27211.1,163.5,163.5,162,4,4,4,2168,2113,2261,1985,1930,183,183,183,885.1,830,978,0.0844,0.0809,0.0866,1100,1100,1100,990,990,990,971.5,971.4,971.7,18.5,18.3,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.55,16.33,16.69,0.927,0.925,0.927,0.979,0.978,0.98,0.907,0.905,0.908,41.36,40.75,41.73,40.49,39.84,40.88,0,0,0,0,0,0,0.9,0,0.645,0.085,0.51,0.49,20.8
670456800000,1991,4,1990,7,27,7,1.22,0.131,0.665,27871,167.6,167.6,165.9,4,4,4,2025,1967,2113,1808,1750,217,217,217,708.6,650,796,0.107,0.103,0.11,1100,1100,1100,990,990,990,971.2,971,971.4,18.8,18.6,19,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.9,16.69,17.07,0.928,0.927,0.929,0.98,0.98,0.98,0.91,0.908,0.911,42.32,41.73,42.77,41.47,40.88,41.91,0,0,0,0,0,0,0.922,0,0.555,0.11,0.55,0.45,22.8
671061600000,1991,4,1990,7,28,7,1.16,0.107,0.665,28477,170.6,170.6,169.5,4,4,4,1913,1881,1953,1735,1705,177.6,148,217,635.7,605,669,0.0927,0.0772,0.113,1100,1100,1100,990,990,990,970.8,970.7,970.9,19.2,19.1,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.24,17.11,17.34,0.93,0.929,0.931,0.98,0.98,0.98,0.911,0.911,0.912,43.24,42.89,43.52,42.38,42.03,42.65,0,0,0,0,0,0,0.942,0,0.495,0.092,0.57,0.43,24.5
671666400000,1991,4,1990,7,29,7,1.13,0.0895,0.665,28691.8,172.2,172.2,170.8,4,4,4,1876,1836,1902,1728,1688,148,148,148,628.3,588,654,0.0789,0.0778,0.0806,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.36,17.27,17.49,0.931,0.93,0.931,0.98,0.98,0.98,0.912,0.912,0.913,43.57,43.34,43.93,42.7,42.47,43.05,0,0,0,0,0,0,0.949,0,0.465,0.079,0.59,0.41,25.4
672271200000,1991,4,1990,7,30,7,1.08,0.0895,0.665,29227.4,174.6,174.6,174,4,4,4,1785,1768,1832,1637,1620,148,148,148,537,520,584,0.0829,0.0808,0.0837,1100,1100,1100,990,990,990,970.4,970.3,970.6,19.6,19.4,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.94,1.94,0.099,0.099,0.1,17.65,17.5,17.71,0.932,0.931,0.932,0.98,0.98,0.98,0.913,0.913,0.914,44.38,43.96,44.53,43.49,43.08,43.64,0,0,0,0,0,0,0.967,0,0.415,0.083,0.62,0.38,27.1
672876000000,1991,4,1990,7,31,7,1.03,0.109,0.665,29719,178.4,178.4,176.9,4,4,4,1703,1660,1752,1523,1468,179.4,148,192,423.4,368,504,0.106,0.0845,0.116,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.921,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.097,0.097,0.099,17.92,17.76,18.07,0.933,0.933,0.934,0.98,0.98,0.98,0.915,0.914,0.915,45.13,44.68,45.52,44.22,43.78,44.61,0,0,0,0,0,0,0.983,0,0.365,0.11,0.65,0.35,28.9
673480800000,1991,5,1990,8,32,7,0.987,0.116,0.665,30141.6,180.9,180.9,179.4,4,4,4,1632,1589,1660,1440,1397,192,192,192,339.4,297,368,0.118,0.116,0.121,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.914,0.911,0.916,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.93,0.096,0.095,0.097,18.16,18.07,18.3,0.934,0.934,0.935,0.98,0.98,0.98,0.916,0.915,0.916,45.77,45.52,46.14,44.85,44.61,45.22,0,0,0,0,0,0,0.997,0,0.322,0.12,0.67,0.33,30.5
674085600000,1991,5,1990,8,33,7,0.936,0.116,0.665,30631.7,183.7,183.7,182.3,4,4,4,1548,1511,1589,1356,1319,192,192,192,256.3,219,297,0.124,0.121,0.127,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.905,0.893,0.911,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.91,1.93,0.094,0.093,0.095,18.44,18.3,18.57,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,46.51,46.14,46.87,45.58,45.22,45.93,0,0,0,0,0,0,1.01,0,0.271,0.12,0.71,0.29,32.7
674690400000,1991,5,1990,8,34,7,0.815,0.116,0.653,31433.3,191.9,191.9,187.1,4,4,4,1348,1200,1493,1156,1008,192,192,192,76.14,0,201,0.143,0.129,0.16,1080,1008,1100,990,990,990,969,968.5,969.5,21,20.5,21.5,0.799,0.661,0.88,0.454,0.36,0.48,0.022,0.017,0.023,1.77,1.47,1.9,0.084,0.068,0.092,19.23,18.64,20,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.921,47.73,46.42,48.96,46.78,45.49,47.98,0,0,0,0,0,0,1.04,0,0.162,0.14,0.8,0.2,38.6
675295200000,1991,5,1990,8,35,7,0.68,0.111,0.569,29132.9,179.9,179.9,173.4,4,4,4,1125,1073,1183,941.6,904.5,183.1,161,192,0,0,0,0.163,0.148,0.175,941.6,904.5,990.7,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.58,0.544,0.637,0.303,0.274,0.343,0.014,0.013,0.016,1.28,1.18,1.41,0.059,0.054,0.066,20.43,20.11,20.67,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,44.24,42.84,45.89,43.35,41.98,44.97,0,0,0,0,0,0,0.963,0,0.111,0.16,0.84,0.16,42.8
675900000000,1991,6,1990,9,36,7,0.567,0.0974,0.47,24954.1,165.4,165.4,148.5,4,3,3.7142857142857144,937.3,819.3,1043,776.3,658.3,161,161,161,0,0,0,0.173,0.154,0.197,776.3,658.3,881.8,990,990,990,967.6,967.2,968,22.4,22,22.8,0.428,0.337,0.521,0.186,0.127,0.255,0.0083,0.0056,0.012,0.929,0.802,1.12,0.042,0.035,0.051,21.43,20.85,22.02,0.934,0.927,0.94,0.977,0.97,0.98,0.912,0.899,0.921,41.28,36.67,46.68,40.32,35.57,45.75,0,0,0,0,0,0,0.825,0,0.097,0.17,0.83,0.17,44
676504800000,1991,6,1990,9,37,7,0.422,0.0974,0.325,18158.3,124.4,124.4,108.1,3,2,2.857142857142857,698,615.6,783.8,537,454.6,161,161,161,0,0,0,0.232,0.205,0.262,537,454.6,622.8,990,990,990,966.7,966.4,967,23.3,23,23.6,0.268,0.221,0.317,0.0865,0.0609,0.117,0.0037,0.0026,0.0051,0.613,0.477,0.739,0.026,0.02,0.032,22.7,22.23,23.08,0.929,0.919,0.94,0.974,0.97,0.98,0.905,0.891,0.921,39.27,32.99,48.18,38.28,32,47.21,0,0,0,0,0,0,0.6,0,0.097,0.23,0.77,0.23,43
677109600000,1991,6,1990,9,38,7,0.327,0.0974,0.23,13351.4,89.33,89.33,79.47,2,2,2,541.2,505,589.2,380.2,344,161,161,161,0,0,0,0.298,0.273,0.319,380.2,344,428.2,990,990,990,966,965.9,966.3,24,23.7,24.1,0.192,0.18,0.209,0.046,0.0388,0.0556,0.0019,0.0016,0.0023,0.495,0.428,0.589,0.021,0.018,0.025,23.47,23.16,23.7,0.93,0.925,0.937,0.976,0.97,0.98,0.908,0.897,0.918,40.7,36.97,45.58,39.74,35.86,44.67,0,0,0,0,0,0,0.442,0,0.097,0.3,0.7,0.3,40.8
677714400000,1991,6,1990,9,39,7,0.28,0.0974,0.183,10597.6,68.53,68.53,63.08,2,2,2,463,440,489.3,302,279,161,161,161,0,0,0,0.348,0.329,0.366,302,279,328.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.165,0.157,0.174,0.0304,0.0258,0.0357,0.0013,0.0011,0.0015,0.357,0.32,0.4,0.015,0.013,0.017,23.96,23.8,24.1,0.917,0.912,0.922,0.97,0.97,0.97,0.889,0.884,0.894,32.52,30.06,35.32,31.54,29.16,34.26,0,0,0,0,0,0,0.35,0,0.097,0.35,0.65,0.35,37.8
678319200000,1991,7,1990,10,40,7,0.253,0.0816,0.171,9993.45,63.11,63.11,59.48,2,2,2,418.2,402.9,435.5,283.2,267.9,135,135,135,0,0,0,0.323,0.31,0.335,283.2,267.9,300.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.156,0.151,0.162,0.0266,0.0236,0.0301,0.0011,0.00096,0.0012,0.325,0.302,0.352,0.013,0.012,0.014,24.19,24.09,24.29,0.913,0.909,0.917,0.97,0.97,0.97,0.885,0.882,0.889,30.66,29.01,32.53,29.74,28.14,31.55,0,0,0,0,0,0,0.33,0,0.082,0.32,0.68,0.32,39.5
678924000000,1991,7,1990,10,41,7,0.233,0.0723,0.161,9407.83,58.84,58.84,56,2,2,2,385.2,373,398.1,265.7,254.1,119.6,108,135,0,0,0,0.31,0.279,0.347,265.7,254.1,278.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.148,0.146,0.152,0.0231,0.0208,0.0257,0.00094,0.00084,0.001,0.297,0.281,0.315,0.012,0.011,0.013,24.38,24.31,24.44,0.909,0.906,0.912,0.97,0.97,0.97,0.882,0.879,0.885,28.87,27.52,30.33,28,26.7,29.42,0,0,0,0,0,0,0.311,0,0.072,0.31,0.69,0.31,40.4
