datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
679528800000,1991,7,1990,10,42,7,0.216,0.0653,0.15,8822.75,55.44,55.44,52.52,2,2,2,356.7,346.9,370.4,248.7,238.9,108,108,108,0,0,0,0.303,0.292,0.311,248.7,238.9,262.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.138,0.146,0.0197,0.0178,0.0225,0.0008,0.00072,0.00091,0.271,0.257,0.29,0.011,0.01,0.012,24.55,24.46,24.61,0.904,0.901,0.908,0.97,0.97,0.97,0.877,0.874,0.881,27.07,25.98,28.58,26.26,25.2,27.72,0,0,0,0,0,0,0.292,0,0.066,0.3,0.69,0.31,40.8
680133600000,1991,7,1990,10,43,7,0.203,0.0653,0.138,8078.92,49.88,49.88,48.09,2,2,2,336.5,329.2,344.6,228.5,221.2,108,108,108,0,0,0,0.321,0.313,0.328,228.5,221.2,236.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.132,0.137,0.0157,0.0142,0.0173,0.00063,0.00057,0.0007,0.242,0.232,0.253,0.0097,0.0093,0.01,24.68,24.62,24.72,0.897,0.894,0.9,0.97,0.97,0.97,0.87,0.867,0.873,24.79,23.96,25.71,24.04,23.24,24.94,0,0,0,0,0,0,0.267,0,0.065,0.32,0.68,0.32,39.8
680738400000,1991,7,1990,10,44,7,0.192,0.0601,0.132,7936.74,48.13,48.13,47.24,2,1,1.4285714285714286,317.4,309.1,329.2,217.9,212.2,99.43,93,108,0,0,0,0.313,0.294,0.337,217.9,212.2,223.5,990,990,990,965,964.9,965,25,25,25.1,0.129,0.128,0.132,0.0136,0.0124,0.0147,0.00054,0.0005,0.00059,0.368,0.227,0.479,0.015,0.0091,0.019,24.65,24.49,24.81,0.92,0.893,0.939,0.976,0.97,0.98,0.897,0.866,0.921,38.13,23.77,49.11,37.26,23.05,48.13,0,0,0,0,0,0,0.262,0,0.06,0.31,0.69,0.31,41.3
681343200000,1991,8,1990,11,45,7,0.182,0.0581,0.124,7654.11,47.27,47.27,45.56,1,1,1,301.5,299.2,306,205.4,184.2,96.14,93,115,0,0,0,0.319,0.304,0.384,205.4,184.2,213,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.119,0.127,0.0113,0.00842,0.0126,0.00045,0.00034,0.0005,0.435,0.367,0.461,0.017,0.015,0.018,24.66,24.61,24.74,0.936,0.93,0.938,0.98,0.979,0.98,0.917,0.911,0.919,46.49,41.56,48.24,45.56,40.7,47.27,0,0,0,0,0,0,0.253,0,0.058,0.32,0.68,0.32,42.1
681948000000,1991,8,1990,11,46,7,0.171,0.0696,0.101,6171.55,38.58,38.58,36.74,1,1,1,282.8,273.8,290.5,167.8,158.8,115,115,115,0,0,0,0.407,0.396,0.42,167.8,158.8,175.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.115,0.00678,0.00588,0.00755,0.00027,0.00023,0.0003,0.319,0.294,0.341,0.013,0.012,0.014,24.85,24.8,24.91,0.924,0.921,0.927,0.972,0.97,0.975,0.898,0.893,0.904,37.79,35.71,39.57,36.74,34.64,38.58,0,0,0,0,0,0,0.204,0,0.07,0.41,0.59,0.41,36.1
682552800000,1991,8,1990,11,47,7,0.163,0.06,0.103,6278.38,39.41,39.41,37.37,1,1,1,269.2,264.1,273.8,169.9,156.3,99.29,93,115,0,0,0,0.369,0.343,0.424,169.9,156.3,178.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.00699,0.00563,0.00783,0.00028,0.00022,0.00031,0.324,0.287,0.347,0.013,0.011,0.014,24.9,24.87,24.93,0.925,0.92,0.928,0.974,0.97,0.977,0.901,0.892,0.907,38.38,35.14,40.35,37.37,34.08,39.41,0,0,0,0,0,0,0.208,0,0.06,0.37,0.63,0.37,38.5
683157600000,1991,8,1990,11,48,7,0.156,0.0561,0.1,6121.51,37.66,37.66,36.44,1,1,1,258.7,249.8,264.1,166,158.8,92.71,91,93,0,0,0,0.358,0.352,0.364,166,158.8,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.112,0.0066,0.00588,0.00711,0.00026,0.00023,0.00028,0.312,0.291,0.326,0.012,0.012,0.013,24.95,24.92,25.01,0.924,0.921,0.926,0.971,0.97,0.973,0.897,0.893,0.901,37.52,35.87,38.7,36.44,34.79,37.66,0,0,0,0,0,0,0.202,0,0.056,0.36,0.64,0.36,39.2
683762400000,1991,9,1990,12,49,7,0.146,0.055,0.0913,5549.59,34.79,34.79,33.03,1,1,1,241.9,234.8,249.8,150.9,143.8,91,91,91,0,0,0,0.376,0.364,0.388,150.9,143.8,158.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00509,0.00438,0.00588,0.0002,0.00017,0.00023,0.271,0.252,0.291,0.011,0.0099,0.012,25.08,25.01,25.14,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.887,0.893,34.05,32.43,35.87,33.03,31.45,34.79,0,0,0,0,0,0,0.184,0,0.0547,0.38,0.63,0.37,38
684367200000,1991,9,1990,12,50,7,0.137,0.055,0.082,4980.22,30.71,30.71,29.64,1,1,1,226.7,222.3,231.4,135.7,131.3,91,91,91,0,0,0,0.401,0.393,0.409,135.7,131.3,140.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0989,0.0974,0.101,0.00357,0.00313,0.00404,0.00014,0.00012,0.00016,0.233,0.223,0.244,0.0092,0.0087,0.0096,25.21,25.17,25.24,0.911,0.909,0.913,0.97,0.97,0.97,0.884,0.882,0.886,30.56,29.55,31.66,29.64,28.67,30.71,0,0,0,0,0,0,0.165,0,0.055,0.4,0.6,0.4,36.4
684972000000,1991,9,1990,12,51,7,0.129,0.055,0.0742,4486.96,28.28,28.28,26.71,1,1,1,213.7,209.3,220.5,122.7,118.3,91,91,91,0,0,0,0.426,0.413,0.435,122.7,118.3,129.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0928,0.0968,0.00227,0.00183,0.00295,0.000089,0.000072,0.00012,0.203,0.194,0.218,0.008,0.0076,0.0086,25.31,25.26,25.35,0.904,0.901,0.909,0.97,0.97,0.97,0.877,0.874,0.881,27.53,26.49,29.15,26.71,25.7,28.28,0,0,0,0,0,0,0.148,0,0.0548,0.43,0.58,0.42,34.8
685576800000,1991,9,1990,12,52,7,0.123,0.055,0.0676,4066.88,25.7,25.7,24.21,1,1,1,202.8,200.2,209.3,111.9,109.2,91,91,91,0,0,0,0.448,0.435,0.454,111.9,109.2,118.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0896,0.0928,0.00119,0.000925,0.00183,0.000046,0.000036,0.000072,0.18,0.175,0.194,0.007,0.0068,0.0076,25.4,25.35,25.42,0.896,0.893,0.901,0.97,0.97,0.97,0.869,0.867,0.874,24.96,24.34,26.49,24.21,23.61,25.7,0,0,0,0,0,0,0.134,0,0.0554,0.45,0.55,0.45,33.1
686181600000,1991,9,1990,12,53,7,0.12,0.0457,0.0745,4522.1,27.62,27.62,26.92,1,1,1,198.7,195.2,200.2,123.1,109.2,75.57,73,91,0,0,0,0.38,0.367,0.454,123.1,109.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0896,0.0934,0.00231,0.000925,0.00261,0.00009,0.000036,0.0001,0.203,0.175,0.209,0.0079,0.0068,0.0081,25.39,25.39,25.42,0.905,0.893,0.907,0.97,0.97,0.97,0.878,0.867,0.88,27.75,24.34,28.48,26.92,23.61,27.62,0,0,0,0,0,0,0.15,0,0.0455,0.38,0.62,0.38,37.7
686786400000,1991,10,1991,1,1,7,0.118,0.0442,0.0734,4449.95,26.69,26.69,26.49,1,1,1,194.4,192.9,195.2,121.4,119.9,73,73,73,0,0,0,0.376,0.374,0.378,121.4,119.9,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0913,0.0921,0.00214,0.00199,0.00222,0.000084,0.000078,0.000087,0.198,0.195,0.2,0.0077,0.0076,0.0078,25.39,25.39,25.39,0.904,0.902,0.904,0.97,0.97,0.97,0.876,0.875,0.877,27.31,26.94,27.52,26.49,26.13,26.69,0,0,0,0,0,0,0.147,0,0.0446,0.37,0.62,0.38,37.7
687391200000,1991,10,1991,1,2,7,0.117,0.0442,0.0727,4400.89,26.22,26.22,26.2,1,1,1,193.2,192.9,193.3,120.2,119.9,73,73,73,0,0,0,0.378,0.378,0.378,120.2,119.9,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0913,0.0914,0.00202,0.00199,0.00203,0.000079,0.000078,0.000079,0.196,0.195,0.196,0.0076,0.0076,0.0077,25.39,25.39,25.39,0.903,0.902,0.903,0.97,0.97,0.97,0.875,0.875,0.876,27.01,26.94,27.03,26.2,26.13,26.22,0,0,0,0,0,0,0.146,0,0.0443,0.38,0.62,0.38,37.6
687996000000,1991,10,1991,1,3,7,0.125,0.0442,0.0804,4895.53,31.14,31.14,29.14,1,1,1,205.9,192.9,214.8,132.9,119.9,73,73,73,0,0,0,0.355,0.34,0.378,132.9,119.9,141.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0958,0.0913,0.099,0.00329,0.00199,0.00418,0.00013,0.000078,0.00016,0.225,0.195,0.245,0.0088,0.0076,0.0096,25.33,25.27,25.39,0.91,0.902,0.914,0.97,0.97,0.97,0.883,0.875,0.887,30.04,26.94,32.11,29.14,26.13,31.14,0,0,0,0,0,0,0.162,0,0.0446,0.35,0.64,0.36,39.2
688600800000,1991,10,1991,1,4,7,0.136,0.0493,0.0865,5267.53,33.74,33.74,31.35,1,1,1,224.6,214.8,228.5,143,135.5,81.57,73,93,0,0,0,0.363,0.322,0.407,143,135.5,153.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0989,0.103,0.0043,0.00355,0.00534,0.00017,0.00014,0.00021,0.25,0.233,0.275,0.0098,0.0091,0.011,25.2,25.17,25.27,0.914,0.911,0.919,0.97,0.97,0.97,0.887,0.884,0.891,32.32,30.52,34.78,31.35,29.6,33.74,0,0,0,0,0,0,0.174,0,0.0495,0.36,0.64,0.36,38.7
689205600000,1991,11,1991,2,5,7,0.141,0.0562,0.0847,5141.54,33.53,33.53,30.6,1,1,1,233,229.4,246.2,140,136.4,93,93,93,0,0,0,0.399,0.378,0.405,140,136.4,153.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0992,0.105,0.004,0.00364,0.00532,0.00016,0.00014,0.00021,0.244,0.234,0.277,0.0096,0.0092,0.011,25.16,25.05,25.19,0.913,0.912,0.919,0.97,0.97,0.97,0.886,0.884,0.891,31.55,30.71,34.57,30.6,29.79,33.53,0,0,0,0,0,0,0.17,0,0.0563,0.4,0.6,0.4,36.5
689810400000,1991,11,1991,2,6,7,0.158,0.0562,0.101,6190.37,39.17,39.17,36.85,1,1,1,260.6,246.2,270.3,167.6,153.2,93,93,93,0,0,0,0.357,0.344,0.378,167.6,153.2,177.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.105,0.114,0.00676,0.00532,0.00773,0.00027,0.00021,0.00031,0.316,0.277,0.344,0.013,0.011,0.014,24.94,24.88,25.05,0.924,0.919,0.928,0.972,0.97,0.976,0.899,0.891,0.906,37.89,34.57,40.12,36.85,33.53,39.17,0,0,0,0,0,0,0.205,0,0.057,0.36,0.64,0.36,39.2
690415200000,1991,11,1991,2,7,7,0.165,0.0562,0.108,6661.43,41.81,41.81,39.65,1,1,1,272.3,270.3,281.3,179.3,177.3,93,93,93,0,0,0,0.342,0.331,0.344,179.3,177.3,188.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.114,0.118,0.00793,0.00773,0.00883,0.00031,0.00031,0.00035,0.35,0.344,0.377,0.014,0.014,0.015,24.86,24.8,24.88,0.928,0.928,0.932,0.977,0.976,0.98,0.907,0.906,0.913,40.58,40.12,42.66,39.65,39.17,41.81,0,0,0,0,0,0,0.22,0,0.057,0.34,0.65,0.35,40.4
691020000000,1991,11,1991,2,8,7,0.182,0.0572,0.125,7683.16,47.27,47.27,45.73,1,1,1,300.6,287.2,309.1,206.1,194.2,94.57,93,104,0,0,0,0.315,0.304,0.336,206.1,194.2,213,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.12,0.126,0.0113,0.00942,0.0126,0.00045,0.00037,0.0005,0.436,0.396,0.46,0.017,0.016,0.018,24.66,24.61,24.76,0.936,0.933,0.938,0.98,0.98,0.98,0.918,0.915,0.919,46.67,43.99,48.24,45.73,43.11,47.27,0,0,0,0,0,0,0.254,0,0.057,0.31,0.69,0.31,42.2
691624800000,1991,12,1991,3,9,7,0.192,0.0629,0.129,7782.9,47.41,47.41,46.33,2,1,1.4285714285714286,317.9,306,329.2,213.9,202,104,104,104,0,0,0,0.327,0.316,0.34,213.9,202,225.2,990,990,990,965,964.9,965,25,25,25.1,0.128,0.123,0.132,0.0128,0.0104,0.015,0.00051,0.00041,0.0006,0.351,0.229,0.459,0.014,0.0092,0.018,24.66,24.56,24.75,0.919,0.893,0.938,0.976,0.97,0.98,0.896,0.866,0.919,37.1,23.81,48.02,36.25,23.09,47.06,0,0,0,0,0,0,0.257,0,0.063,0.33,0.67,0.33,40.5
692229600000,1991,12,1991,3,10,7,0.268,0.0629,0.205,12032.5,94.05,94.05,71.62,2,2,2,443.7,329.2,551,339.7,225.2,104,104,104,0,0,0,0.245,0.189,0.316,339.7,225.2,447,990,990,990,965.6,965,966.1,24.4,23.9,25,0.172,0.132,0.21,0.0379,0.015,0.0594,0.0016,0.0006,0.0025,0.428,0.236,0.623,0.018,0.0095,0.026,23.99,23.3,24.72,0.921,0.895,0.94,0.974,0.97,0.98,0.897,0.868,0.921,36.71,24.44,47.98,35.81,23.71,47.02,0,0,0,0,0,0,0.398,0,0.063,0.23,0.76,0.24,44.9
692834400000,1991,12,1991,3,11,7,0.314,0.0653,0.249,14603.1,90.43,90.43,86.92,2,2,2,519.5,494.7,532.5,411.5,376.7,108,104,118,0,0,0,0.208,0.195,0.239,411.5,376.7,428.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.198,0.188,0.203,0.0523,0.0453,0.0557,0.0022,0.0019,0.0023,0.55,0.484,0.584,0.023,0.02,0.024,23.51,23.42,23.69,0.935,0.93,0.938,0.98,0.978,0.98,0.916,0.91,0.919,44.36,40.71,46.14,43.46,39.8,45.21,0,0,0,0,0,0,0.483,0,0.065,0.21,0.79,0.21,46.5
693439200000,1991,12,1991,3,12,7,0.283,0.0714,0.212,12401.8,77.68,77.68,73.82,2,2,2,468.6,459.3,486,350.6,341.3,118,118,118,0,0,0,0.252,0.243,0.257,350.6,341.3,368,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.178,0.175,0.184,0.0401,0.0383,0.0436,0.0017,0.0016,0.0018,0.436,0.419,0.468,0.018,0.017,0.019,23.85,23.75,23.91,0.926,0.924,0.929,0.972,0.97,0.976,0.9,0.897,0.906,37.98,36.99,39.81,36.91,35.88,38.84,0,0,0,0,0,0,0.41,0,0.071,0.25,0.75,0.25,43.8
694044000000,1991,12,1991,3,13,7,0.285,0.0722,0.212,12414,75.77,75.77,73.89,2,2,2,470.5,459.3,479.6,351.1,341.3,119.4,118,120,0,0,0,0.254,0.25,0.257,351.1,341.3,359.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.178,0.175,0.18,0.0402,0.0383,0.0419,0.0017,0.0016,0.0017,0.436,0.419,0.451,0.018,0.017,0.019,23.85,23.79,23.91,0.926,0.924,0.928,0.972,0.97,0.974,0.9,0.897,0.903,38.02,36.99,38.91,36.95,35.88,37.88,0,0,0,0,0,0,0.411,0,0.073,0.25,0.74,0.26,43.6
694648800000,1992,1,1991,4,14,7,0.302,0.0676,0.235,13780.5,91.36,91.36,82.03,2,2,2,499.9,486,523,388.2,366,111.7,91,120,0,0,0,0.224,0.174,0.247,388.2,366,432,990,990,990,965.8,965.8,966,24.2,24,24.2,0.19,0.183,0.203,0.0476,0.0432,0.0564,0.002,0.0018,0.0023,0.505,0.463,0.59,0.021,0.019,0.025,23.65,23.46,23.75,0.932,0.929,0.938,0.978,0.975,0.98,0.911,0.906,0.919,41.95,39.59,46.61,41.01,38.6,45.68,0,0,0,0,0,0,0.456,0,0.067,0.22,0.78,0.22,45.6
695253600000,1992,1,1991,4,15,7,0.331,0.055,0.276,16024.5,96.53,96.53,95.38,3,2,2.2857142857142856,547.4,537.8,562.8,456.4,446.8,91,91,91,0,0,0,0.166,0.162,0.169,456.4,446.8,471.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.212,0.208,0.219,0.0613,0.0594,0.0644,0.0026,0.0025,0.0027,0.581,0.441,0.643,0.024,0.018,0.027,23.36,23.29,23.48,0.934,0.917,0.941,0.977,0.97,0.98,0.913,0.89,0.922,44.13,32.38,49.11,43.15,31.41,48.13,0,0,0,0,0,0,0.53,0,0.055,0.17,0.83,0.17,48.4
695858400000,1992,1,1991,4,16,7,0.346,0.055,0.291,16498,100.4,100.4,98.2,3,3,3,571.5,563.9,583,480.5,472.9,91,91,91,0,0,0,0.159,0.156,0.161,480.5,472.9,492,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.224,0.22,0.231,0.0661,0.0646,0.0684,0.0028,0.0027,0.0029,0.472,0.46,0.489,0.02,0.019,0.021,23.36,23.29,23.4,0.92,0.919,0.921,0.97,0.97,0.97,0.892,0.891,0.894,33.75,33.24,34.51,32.73,32.25,33.47,0,0,0,0,0,0,0.546,0,0.055,0.16,0.84,0.16,47.7
696463200000,1992,1,1991,4,17,7,0.362,0.0575,0.305,17249.4,104,104,102.7,3,3,3,599.3,589.2,608.8,504.3,496.8,95,91,105,0,0,0,0.158,0.151,0.174,504.3,496.8,510.8,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.238,0.234,0.241,0.0718,0.0694,0.0743,0.003,0.0029,0.0031,0.51,0.499,0.521,0.022,0.021,0.022,23.19,23.15,23.25,0.923,0.922,0.924,0.97,0.97,0.97,0.895,0.894,0.896,35.28,34.73,35.74,34.23,33.68,34.66,0,0,0,0,0,0,0.57,0,0.057,0.16,0.84,0.16,47.7
697068000000,1992,2,1991,5,18,7,0.376,0.0635,0.313,17617.9,106.4,106.4,104.9,3,3,3,621.8,615.6,630.1,516.8,510.6,105,105,105,0,0,0,0.169,0.167,0.171,516.8,510.6,525.1,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.247,0.243,0.252,0.0767,0.0743,0.0801,0.0032,0.0031,0.0034,0.534,0.523,0.549,0.023,0.022,0.023,23.08,23.03,23.11,0.924,0.924,0.925,0.97,0.97,0.97,0.897,0.896,0.897,36.04,35.63,36.58,34.96,34.56,35.48,0,0,0,0,0,0,0.583,0,0.063,0.17,0.83,0.17,46.9
697672800000,1992,2,1991,5,19,7,0.393,0.0635,0.33,18534.5,111.2,111.2,110.3,3,3,3,649.9,636.9,654.2,544.9,531.9,105,105,105,0,0,0,0.161,0.16,0.165,544.9,531.9,549.2,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.263,0.256,0.265,0.0879,0.0828,0.0897,0.0037,0.0035,0.0038,0.584,0.561,0.592,0.025,0.024,0.025,22.92,22.89,22.99,0.927,0.926,0.928,0.971,0.97,0.972,0.901,0.898,0.902,37.85,37.02,38.13,36.77,35.91,37.07,0,0,0,0,0,0,0.613,0,0.063,0.16,0.84,0.16,47.2
698277600000,1992,2,1991,5,20,7,0.411,0.0583,0.352,19850.7,123.3,123.3,118.2,3,3,3,679.2,666.8,691.9,582.8,561.8,96.43,85,105,0,0,0,0.142,0.123,0.157,582.8,561.8,606.9,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.283,0.272,0.295,0.103,0.0947,0.112,0.0044,0.004,0.0048,0.653,0.615,0.696,0.028,0.026,0.03,22.73,22.64,22.82,0.931,0.929,0.934,0.977,0.974,0.98,0.91,0.905,0.915,40.32,38.94,41.93,39.39,37.91,41.09,0,0,0,0,0,0,0.656,0,0.059,0.14,0.86,0.14,48.3
698882400000,1992,2,1991,5,21,7,0.431,0.0533,0.378,21231.8,128.4,128.4,126.4,3,3,3,712.5,702.7,728.5,624.3,617.7,88.14,85,107,0,0,0,0.123,0.118,0.147,624.3,617.7,635.3,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.305,0.301,0.311,0.117,0.115,0.121,0.005,0.005,0.0052,0.729,0.716,0.749,0.031,0.031,0.032,22.52,22.46,22.57,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,42.99,42.6,43.68,42.13,41.75,42.81,0,0,0,0,0,0,0.702,0,0.053,0.12,0.88,0.12,49.3
699487200000,1992,3,1991,6,22,7,0.458,0.0647,0.394,21939.6,138.6,138.6,130.6,3,3,3,757.9,733.8,803.7,650.9,626.8,107,107,107,0,0,0,0.141,0.133,0.146,650.9,626.8,696.7,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.325,0.311,0.351,0.125,0.118,0.139,0.0054,0.0051,0.0061,0.783,0.738,0.871,0.034,0.032,0.038,22.29,22.01,22.43,0.937,0.935,0.94,0.98,0.98,0.98,0.918,0.917,0.921,44.42,42.98,47.13,43.53,42.12,46.18,0,0,0,0,0,0,0.726,0,0.064,0.14,0.86,0.14,47.9
700092000000,1992,3,1991,6,23,7,0.522,0.0647,0.458,24537,151,151,146.1,4,4,4,863.8,843.5,891.9,756.8,736.5,107,107,107,0,0,0,0.124,0.12,0.127,756.8,736.5,784.9,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.394,0.375,0.419,0.168,0.158,0.182,0.0074,0.007,0.0081,0.815,0.773,0.874,0.036,0.034,0.039,21.83,21.66,21.95,0.928,0.926,0.931,0.971,0.97,0.973,0.901,0.899,0.906,37.6,36.73,38.78,36.51,35.63,37.75,0,0,0,0,0,0,0.811,0,0.064,0.12,0.88,0.12,47
700696800000,1992,3,1991,6,24,7,0.539,0.0647,0.474,25328.4,153.4,153.4,150.8,4,4,4,890.5,876.9,905.4,783.5,769.9,107,107,107,0,0,0,0.12,0.118,0.122,783.5,769.9,798.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.418,0.406,0.432,0.182,0.175,0.189,0.0081,0.0077,0.0084,0.871,0.843,0.903,0.039,0.037,0.04,21.67,21.58,21.75,0.93,0.929,0.932,0.973,0.972,0.975,0.906,0.903,0.908,38.73,38.15,39.35,37.69,37.09,38.35,0,0,0,0,0,0,0.838,0,0.065,0.12,0.88,0.12,47
701301600000,1992,3,1991,6,25,7,0.53,0.0647,0.466,24923.6,148.4,148.4,148.4,4,4,4,876.9,876.9,876.9,769.9,769.9,107,107,107,0,0,0,0.122,0.122,0.122,769.9,769.9,769.9,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.406,0.406,0.406,0.175,0.175,0.175,0.0077,0.0077,0.0077,0.843,0.843,0.843,0.037,0.037,0.037,21.75,21.75,21.75,0.929,0.929,0.929,0.972,0.972,0.972,0.903,0.903,0.903,38.15,38.15,38.15,37.09,37.09,37.09,0,0,0,0,0,0,0.824,0,0.064,0.12,0.88,0.12,47
701906400000,1992,3,1991,6,26,7,0.527,0.0725,0.454,24305.6,148.4,148.4,144.7,4,4,4,871.2,863.5,876.9,751.3,738.5,119.9,107,125,0,0,0,0.138,0.122,0.145,751.3,738.5,769.9,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.394,0.384,0.406,0.166,0.159,0.175,0.0073,0.007,0.0077,0.809,0.784,0.843,0.036,0.035,0.037,21.81,21.75,21.86,0.928,0.927,0.929,0.971,0.97,0.972,0.9,0.899,0.903,37.26,36.68,38.15,36.17,35.58,37.09,0,0,0,0,0,0,0.804,0,0.073,0.14,0.86,0.14,46.1
702511200000,1992,4,1991,7,27,7,0.514,0.0756,0.438,23971.6,144.1,144.1,142.7,3,3,3,849.7,834.7,858.5,724.7,709.7,125,125,125,0,0,0,0.147,0.146,0.15,724.7,709.7,733.5,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.373,0.363,0.38,0.152,0.145,0.157,0.0067,0.0064,0.0069,0.938,0.903,0.959,0.041,0.04,0.042,21.76,21.71,21.86,0.941,0.941,0.942,0.98,0.98,0.98,0.923,0.922,0.923,48.53,47.7,49.02,47.56,46.74,48.04,0,0,0,0,0,0,0.793,0,0.076,0.15,0.85,0.15,46.6
703116000000,1992,4,1991,7,28,7,0.504,0.0756,0.429,23531.2,141.7,141.7,140.1,3,3,3,833.8,819.3,843.5,708.8,694.3,125,125,125,0,0,0,0.15,0.148,0.153,708.8,694.3,718.5,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.362,0.354,0.368,0.145,0.138,0.149,0.0063,0.0061,0.0066,0.902,0.871,0.923,0.04,0.038,0.041,21.86,21.8,21.95,0.941,0.94,0.941,0.98,0.98,0.98,0.922,0.921,0.922,47.64,46.82,48.19,46.69,45.88,47.23,0,0,0,0,0,0,0.778,0,0.075,0.15,0.85,0.15,46.7
703720800000,1992,4,1991,7,29,7,0.495,0.0756,0.42,23125.3,137.7,137.7,137.7,3,3,3,819.3,819.3,819.3,694.3,694.3,125,125,125,0,0,0,0.153,0.153,0.153,694.3,694.3,694.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.354,0.354,0.354,0.138,0.138,0.138,0.0061,0.0061,0.0061,0.871,0.871,0.871,0.038,0.038,0.038,21.95,21.95,21.95,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,46.82,46.82,46.82,45.88,45.88,45.88,0,0,0,0,0,0,0.765,0,0.075,0.15,0.85,0.15,46.7
704325600000,1992,4,1991,7,30,7,0.495,0.0813,0.414,22797,137.7,137.7,135.7,3,3,3,818.6,817.7,819.3,684.2,670.7,134.4,125,147,0,0,0,0.165,0.153,0.18,684.2,670.7,694.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.349,0.341,0.354,0.135,0.131,0.138,0.0059,0.0057,0.0061,0.852,0.826,0.871,0.037,0.036,0.038,21.97,21.95,22,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.92,0.921,46.16,45.27,46.82,45.23,44.36,45.88,0,0,0,0,0,0,0.754,0,0.081,0.16,0.84,0.16,46.1
704930400000,1992,5,1991,8,31,7,0.495,0.0889,0.406,22372.1,133.4,133.4,133.2,3,3,3,818.2,817.7,819.3,671.2,670.7,147,147,147,0,0,0,0.18,0.179,0.18,671.2,670.7,672.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.341,0.341,0.342,0.131,0.131,0.132,0.0058,0.0057,0.0058,0.827,0.826,0.829,0.036,0.036,0.036,22,21.99,22,0.938,0.938,0.938,0.98,0.98,0.98,0.92,0.92,0.92,45.29,45.27,45.36,44.39,44.36,44.45,0,0,0,0,0,0,0.74,0,0.089,0.18,0.82,0.18,45.2
705535200000,1992,5,1991,8,32,7,0.483,0.0889,0.394,21816.1,133.1,133.1,129.9,3,3,3,799.1,779.4,817.7,652.1,632.4,147,147,147,0,0,0,0.184,0.18,0.189,652.1,632.4,670.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.319,0.341,0.126,0.12,0.131,0.0055,0.0052,0.0057,0.791,0.753,0.826,0.035,0.033,0.036,22.11,22,22.23,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.92,44.17,42.99,45.27,43.29,42.13,44.36,0,0,0,0,0,0,0.721,0,0.089,0.18,0.82,0.18,45.2
706140000000,1992,5,1991,8,33,7,0.45,0.0889,0.361,20113.2,126.4,126.4,119.7,3,3,3,744.1,705.9,779.4,597.1,558.9,147,147,147,0,0,0,0.198,0.189,0.208,597.1,558.9,632.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.299,0.278,0.319,0.108,0.0935,0.12,0.0047,0.004,0.0052,0.688,0.617,0.753,0.03,0.026,0.033,22.44,22.23,22.66,0.932,0.929,0.936,0.977,0.973,0.98,0.911,0.903,0.917,40.82,38.44,42.99,39.91,37.39,42.13,0,0,0,0,0,0,0.665,0,0.089,0.2,0.8,0.2,44.7
706744800000,1992,5,1991,8,34,7,0.387,0.0889,0.298,16815.6,109.4,109.4,100.1,3,2,2.7142857142857144,639.4,601.8,691.9,492.4,454.8,147,147,147,0,0,0,0.23,0.212,0.244,492.4,454.8,544.9,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.24,0.218,0.27,0.0707,0.061,0.088,0.003,0.0026,0.0038,0.561,0.463,0.662,0.024,0.02,0.028,22.98,22.74,23.17,0.928,0.918,0.941,0.973,0.97,0.98,0.903,0.891,0.922,38.93,32.59,49,37.91,31.62,48.02,0,0,0,0,0,0,0.556,0,0.089,0.23,0.77,0.23,43.5
707349600000,1992,6,1991,9,35,7,0.322,0.072,0.25,14636,93.92,93.92,87.12,2,2,2,532.6,489.3,566.9,413.6,370.3,119,119,119,0,0,0,0.224,0.21,0.243,413.6,370.3,447.9,990,990,990,966,965.8,966.2,24,23.8,24.2,0.201,0.186,0.213,0.0527,0.0441,0.0596,0.0022,0.0018,0.0025,0.557,0.472,0.627,0.023,0.02,0.026,23.45,23.22,23.73,0.935,0.929,0.94,0.979,0.976,0.98,0.916,0.907,0.921,44.47,40.05,47.92,43.56,39.09,46.96,0,0,0,0,0,0,0.484,0,0.072,0.22,0.78,0.22,45.5
707954400000,1992,6,1991,9,36,7,0.279,0.072,0.207,12101.9,76,76,72.04,2,2,2,461.3,442.8,479.6,342.3,323.8,119,119,119,0,0,0,0.258,0.248,0.269,342.3,323.8,360.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.169,0.182,0.0385,0.0348,0.0421,0.0016,0.0014,0.0017,0.422,0.389,0.454,0.017,0.016,0.019,23.9,23.79,24.02,0.925,0.921,0.928,0.971,0.97,0.974,0.898,0.894,0.904,37.09,35.13,39.02,36.02,34.08,38,0,0,0,0,0,0,0.4,0,0.072,0.26,0.74,0.26,43.4
708559200000,1992,6,1991,9,37,7,0.257,0.072,0.185,10828.1,67.58,67.58,64.45,2,2,2,425,408,440,306,289,119,119,119,0,0,0,0.28,0.27,0.292,306,289,321,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.157,0.168,0.0312,0.0278,0.0342,0.0013,0.0011,0.0014,0.36,0.333,0.385,0.015,0.014,0.016,24.13,24.04,24.23,0.918,0.914,0.921,0.97,0.97,0.97,0.89,0.887,0.893,33.22,31.4,34.83,32.23,30.45,33.79,0,0,0,0,0,0,0.358,0,0.072,0.28,0.72,0.28,42.1
709164000000,1992,6,1991,9,38,7,0.236,0.072,0.164,9587.29,60.91,60.91,57.07,2,2,2,389.7,373,408,270.7,254,119,119,119,0,0,0,0.306,0.292,0.319,270.7,254,289,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.145,0.157,0.0241,0.0208,0.0278,0.00098,0.00084,0.0011,0.305,0.28,0.333,0.012,0.011,0.014,24.35,24.23,24.46,0.91,0.906,0.914,0.97,0.97,0.97,0.883,0.879,0.887,29.42,27.61,31.4,28.53,26.78,30.45,0,0,0,0,0,0,0.317,0,0.072,0.31,0.69,0.31,40.6
709768800000,1992,6,1991,9,39,7,0.218,0.0672,0.15,8812.73,54.25,54.25,52.46,2,2,2,359.7,346.9,370.4,248.5,238.9,111.1,108,119,0,0,0,0.309,0.296,0.326,248.5,238.9,256.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.138,0.144,0.0197,0.0178,0.0213,0.00079,0.00072,0.00086,0.271,0.257,0.282,0.011,0.01,0.011,24.53,24.47,24.61,0.905,0.901,0.907,0.97,0.97,0.97,0.877,0.874,0.88,27.04,25.98,27.96,26.23,25.2,27.12,0,0,0,0,0,0,0.291,0,0.068,0.31,0.69,0.31,40.4
710373600000,1992,7,1991,10,40,7,0.205,0.0653,0.14,8172.66,50.4,50.4,48.65,2,2,2,339,331.6,346.9,231,223.6,108,108,108,0,0,0,0.319,0.311,0.326,231,223.6,238.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.138,0.0162,0.0147,0.0178,0.00065,0.00059,0.00072,0.246,0.236,0.257,0.0099,0.0094,0.01,24.66,24.61,24.71,0.898,0.895,0.901,0.97,0.97,0.97,0.871,0.868,0.874,25.08,24.24,25.98,24.32,23.51,25.2,0,0,0,0,0,0,0.27,0,0.065,0.32,0.68,0.32,39.9
710978400000,1992,7,1991,10,41,7,0.196,0.0653,0.13,7944.17,48.13,48.13,47.29,2,1,1.1428571428571428,323.4,316.5,331.6,215.4,208.5,108,108,108,0,0,0,0.334,0.326,0.341,215.4,208.5,223.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.132,0.0131,0.0117,0.0147,0.00052,0.00047,0.00059,0.433,0.236,0.479,0.017,0.0094,0.019,24.55,24.49,24.71,0.932,0.895,0.939,0.979,0.97,0.98,0.912,0.868,0.921,44.86,24.24,49.11,43.93,23.51,48.13,0,0,0,0,0,0,0.263,0,0.066,0.33,0.66,0.34,40.5
711583200000,1992,7,1991,10,42,7,0.186,0.0653,0.121,7411.65,46.14,46.14,44.12,1,1,1,307.3,299.2,316.5,199.3,191.2,108,108,108,0,0,0,0.351,0.341,0.361,199.3,191.2,208.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.127,0.0101,0.00912,0.0117,0.0004,0.00036,0.00047,0.415,0.389,0.446,0.017,0.015,0.018,24.65,24.57,24.71,0.935,0.932,0.937,0.98,0.98,0.98,0.916,0.914,0.918,45.02,43.2,47.09,44.12,42.33,46.14,0,0,0,0,0,0,0.245,0,0.065,0.35,0.65,0.35,39.8
712188000000,1992,7,1991,10,43,7,0.171,0.0627,0.108,6606.98,41.34,41.34,39.33,1,1,1,281.9,273.8,294.7,178.2,165.8,103.7,93,108,0,0,0,0.368,0.337,0.394,178.2,165.8,186.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.112,0.119,0.00782,0.00658,0.00867,0.00031,0.00026,0.00035,0.349,0.313,0.375,0.014,0.012,0.015,24.82,24.75,24.89,0.928,0.924,0.931,0.976,0.97,0.98,0.906,0.896,0.912,40.27,37.37,42.19,39.33,36.26,41.34,0,0,0,0,0,0,0.218,0,0.063,0.37,0.63,0.37,38.6
712792800000,1992,8,1991,11,44,7,0.164,0.0562,0.108,6632.45,40.03,40.03,39.48,1,1,1,271.5,264.1,273.8,178.5,171.1,93,93,93,0,0,0,0.343,0.34,0.352,178.5,171.1,180.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.112,0.116,0.00785,0.00711,0.00808,0.00031,0.00028,0.00032,0.348,0.326,0.355,0.014,0.013,0.014,24.87,24.85,24.92,0.928,0.926,0.929,0.977,0.973,0.978,0.907,0.901,0.909,40.41,38.7,40.93,39.48,37.66,40.03,0,0,0,0,0,0,0.219,0,0.056,0.34,0.66,0.34,40.4
713397600000,1992,8,1991,11,45,7,0.158,0.0562,0.101,6190.42,37.66,37.66,36.85,1,1,1,260.8,256.7,264.1,167.8,163.7,93,93,93,0,0,0,0.357,0.352,0.362,167.8,163.7,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.11,0.112,0.00678,0.00637,0.00711,0.00027,0.00025,0.00028,0.317,0.305,0.326,0.013,0.012,0.013,24.94,24.92,24.97,0.924,0.923,0.926,0.972,0.97,0.973,0.898,0.895,0.901,37.92,36.98,38.7,36.85,35.87,37.66,0,0,0,0,0,0,0.205,0,0.057,0.36,0.64,0.36,39.2
714002400000,1992,8,1991,11,46,7,0.15,0.0562,0.0934,5677.23,35.87,35.87,33.79,1,1,1,247.4,239.6,256.7,154.4,146.6,93,93,93,0,0,0,0.376,0.362,0.388,154.4,146.6,163.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.11,0.00544,0.00466,0.00637,0.00021,0.00018,0.00025,0.281,0.26,0.305,0.011,0.01,0.012,25.04,24.97,25.1,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,34.84,33.07,36.98,33.79,32.08,35.87,0,0,0,0,0,0,0.188,0,0.0566,0.37,0.62,0.38,37.8
714607200000,1992,8,1991,11,47,7,0.14,0.0562,0.084,5100.67,31.31,31.31,30.36,1,1,1,231.9,228.5,236.2,138.9,135.5,93,93,93,0,0,0,0.401,0.394,0.407,138.9,135.5,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0996,0.102,0.00389,0.00355,0.00432,0.00015,0.00014,0.00017,0.241,0.233,0.252,0.0095,0.0092,0.0099,25.17,25.13,25.2,0.913,0.911,0.915,0.97,0.97,0.97,0.885,0.884,0.887,31.3,30.52,32.28,30.36,29.6,31.31,0,0,0,0,0,0,0.169,0,0.056,0.4,0.6,0.4,36.4
715212000000,1992,8,1991,11,48,7,0.132,0.0454,0.0868,5297.02,33.59,33.59,31.53,1,1,1,218.6,209.3,226.4,143.6,133.4,75,72,93,0,0,0,0.343,0.32,0.411,143.6,133.4,152.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0981,0.104,0.00436,0.00334,0.00527,0.00017,0.00013,0.00021,0.251,0.228,0.274,0.0099,0.009,0.011,25.24,25.18,25.31,0.915,0.91,0.919,0.97,0.97,0.97,0.887,0.883,0.891,32.51,30.02,34.63,31.53,29.12,33.59,0,0,0,0,0,0,0.175,0,0.0452,0.34,0.66,0.34,40.1
715816800000,1992,9,1991,12,49,7,0.123,0.0435,0.0799,4871.69,30.14,30.14,29,1,1,1,204.2,201.2,209.3,132.2,129.2,72,72,72,0,0,0,0.353,0.344,0.358,132.2,129.2,137.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0963,0.0952,0.0981,0.00322,0.00292,0.00373,0.00013,0.00011,0.00015,0.223,0.216,0.235,0.0087,0.0084,0.0092,25.35,25.31,25.38,0.91,0.908,0.912,0.97,0.97,0.97,0.882,0.881,0.885,29.89,29.2,31.08,29,28.33,30.14,0,0,0,0,0,0,0.161,0,0.0431,0.35,0.65,0.35,39.6
716421600000,1992,9,1991,12,50,7,0.119,0.0435,0.0752,4567.94,28.12,28.12,27.19,1,1,1,196.3,192.9,200.2,124.3,120.9,72,72,72,0,0,0,0.367,0.36,0.373,124.3,120.9,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0923,0.0949,0.00243,0.00209,0.00282,0.000095,0.000082,0.00011,0.205,0.198,0.214,0.008,0.0077,0.0084,25.39,25.38,25.39,0.906,0.903,0.908,0.97,0.97,0.97,0.878,0.876,0.881,28.03,27.18,28.99,27.19,26.37,28.12,0,0,0,0,0,0,0.151,0,0.0438,0.37,0.63,0.37,38.4
717026400000,1992,9,1991,12,51,7,0.113,0.0435,0.0691,4162.01,26.46,26.46,24.77,1,1,1,186.3,178.3,193.3,114.3,106.3,72,72,72,0,0,0,0.387,0.373,0.404,114.3,106.3,121.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0872,0.0925,0.00143,0.000628,0.00213,0.000056,0.000025,0.000083,0.184,0.168,0.199,0.0072,0.0066,0.0078,25.39,25.39,25.39,0.898,0.891,0.903,0.97,0.97,0.97,0.871,0.864,0.876,25.54,23.57,27.28,24.77,22.87,26.46,0,0,0,0,0,0,0.138,0,0.0439,0.38,0.61,0.39,36.8
717631200000,1992,9,1991,12,52,7,0.105,0.0366,0.0686,4124.13,26.85,26.85,24.55,1,1,1,174,171.1,177.2,113.4,103,60.57,52,72,0,0,0,0.347,0.297,0.411,113.4,103,123,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.086,0.0895,0.00134,0.000304,0.0023,0.000052,0.000012,0.00009,0.18,0.162,0.199,0.0071,0.0063,0.0078,25.37,25.35,25.39,0.897,0.888,0.905,0.97,0.969,0.97,0.87,0.86,0.878,25.31,22.77,27.68,24.55,22.07,26.85,0,0,0,0,0,0,0.136,0,0.0364,0.35,0.65,0.35,39.3
718236000000,1992,10,1992,1,1,7,0.103,0.0314,0.0719,4340.86,25.91,25.91,25.84,1,1,1,170.9,169.2,171.1,118.9,117.2,52,52,52,0,0,0,0.304,0.304,0.307,118.9,117.2,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0881,0.0875,0.0882,0.00189,0.00172,0.00191,0.000074,0.000067,0.000075,0.19,0.186,0.191,0.0074,0.0073,0.0075,25.35,25.35,25.35,0.901,0.9,0.902,0.97,0.97,0.97,0.874,0.873,0.875,26.64,26.22,26.71,25.84,25.44,25.91,0,0,0,0,0,0,0.144,0,0.0311,0.3,0.7,0.3,42.1
718840800000,1992,10,1992,1,2,7,0.1,0.0314,0.0687,4127.82,24.73,24.73,24.57,1,1,1,165.6,163.9,166.3,113.6,111.9,52,52,52,0,0,0,0.314,0.313,0.317,113.6,111.9,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0856,0.0864,0.00136,0.00119,0.00143,0.000053,0.000047,0.000056,0.179,0.175,0.18,0.007,0.0069,0.0071,25.35,25.35,25.35,0.897,0.896,0.898,0.97,0.97,0.97,0.87,0.869,0.871,25.33,24.91,25.5,24.57,24.16,24.73,0,0,0,0,0,0,0.137,0,0.0313,0.31,0.69,0.31,41.3
719445600000,1992,10,1992,1,3,7,0.105,0.0314,0.0732,4428.55,27.62,27.62,26.36,1,1,1,173,169.2,178.3,121,117.2,52,52,52,0,0,0,0.301,0.292,0.307,121,117.2,126.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.0875,0.0907,0.0021,0.00172,0.00263,0.000082,0.000067,0.0001,0.195,0.186,0.206,0.0076,0.0073,0.0081,25.35,25.35,25.35,0.903,0.9,0.907,0.97,0.97,0.97,0.876,0.873,0.88,27.18,26.22,28.48,26.36,25.44,27.62,0,0,0,0,0,0,0.146,0,0.0318,0.3,0.7,0.3,42.2
720050400000,1992,10,1992,1,4,7,0.111,0.0327,0.0784,4768.91,29.37,29.37,28.39,1,1,1,183.7,179.8,189.2,129.6,122.2,54.14,52,67,0,0,0,0.295,0.28,0.354,129.6,122.2,133.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.091,0.0933,0.00296,0.00222,0.00338,0.00012,0.000087,0.00013,0.214,0.199,0.223,0.0084,0.0078,0.0087,25.35,25.35,25.38,0.908,0.904,0.911,0.97,0.97,0.97,0.881,0.877,0.883,29.26,27.51,30.28,28.39,26.69,29.37,0,0,0,0,0,0,0.158,0,0.0326,0.29,0.71,0.29,43
720655200000,1992,11,1992,2,5,7,0.119,0.0405,0.0787,4793.57,29.49,29.49,28.53,1,1,1,197.1,189.2,201.2,130.1,122.2,67,67,67,0,0,0,0.34,0.333,0.354,130.1,122.2,134.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.091,0.0952,0.00301,0.00222,0.00342,0.00012,0.000087,0.00013,0.217,0.199,0.226,0.0085,0.0078,0.0088,25.37,25.37,25.38,0.909,0.904,0.911,0.97,0.97,0.97,0.881,0.877,0.883,29.42,27.51,30.4,28.53,26.69,29.49,0,0,0,0,0,0,0.159,0,0.0403,0.34,0.66,0.34,40.3
721260000000,1992,11,1992,2,6,7,0.122,0.0405,0.081,4944.04,29.71,29.71,29.43,1,1,1,200.9,200.2,202.2,133.9,133.2,67,67,67,0,0,0,0.334,0.331,0.335,133.9,133.2,135.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0949,0.0956,0.00339,0.00332,0.00352,0.00013,0.00013,0.00014,0.226,0.224,0.228,0.0088,0.0087,0.0089,25.37,25.36,25.37,0.911,0.91,0.911,0.97,0.97,0.97,0.883,0.883,0.884,30.34,30.18,30.63,29.43,29.28,29.71,0,0,0,0,0,0,0.163,0,0.041,0.33,0.66,0.34,40.5
721864800000,1992,11,1992,2,7,7,0.121,0.0405,0.0802,4893.12,29.28,29.28,29.13,1,1,1,199.6,199.1,200.2,132.6,132.1,67,67,67,0,0,0,0.336,0.335,0.337,132.6,132.1,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0945,0.0949,0.00326,0.00321,0.00332,0.00013,0.00013,0.00013,0.222,0.221,0.224,0.0087,0.0086,0.0087,25.38,25.37,25.38,0.91,0.91,0.91,0.97,0.97,0.97,0.883,0.882,0.883,30.03,29.91,30.18,29.13,29.01,29.28,0,0,0,0,0,0,0.162,0,0.0408,0.33,0.66,0.34,40.4
722469600000,1992,11,1992,2,8,7,0.128,0.0405,0.0871,5332.06,39.14,39.14,31.74,1,1,1,211.1,200.2,243.3,144.1,133.2,67,67,67,0,0,0,0.319,0.275,0.335,144.1,133.2,176.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0987,0.0949,0.11,0.00441,0.00332,0.00763,0.00017,0.00013,0.0003,0.252,0.224,0.338,0.0099,0.0087,0.013,25.28,25,25.37,0.915,0.91,0.928,0.971,0.97,0.976,0.888,0.883,0.905,32.68,30.18,40.09,31.74,29.28,39.14,0,0,0,0,0,0,0.176,0,0.0409,0.32,0.68,0.32,41.7
723074400000,1992,11,1992,2,9,7,0.145,0.0457,0.0988,6047.22,39.14,39.14,36,1,1,1,239,234.8,243.3,163.4,157.8,75.57,67,77,0,0,0,0.316,0.275,0.328,163.4,157.8,176.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.105,0.11,0.00634,0.00578,0.00763,0.00025,0.00023,0.0003,0.302,0.287,0.338,0.012,0.011,0.013,25.06,25,25.1,0.923,0.92,0.928,0.971,0.97,0.976,0.896,0.893,0.905,37.07,35.75,40.09,36,34.68,39.14,0,0,0,0,0,0,0.2,0,0.0462,0.32,0.68,0.32,41.7
723679200000,1992,12,1992,3,10,7,0.156,0.0419,0.114,6968.51,47.94,47.94,41.48,2,1,1.1428571428571428,257.8,243.3,275.9,188.5,166.3,69.29,59,77,0,0,0,0.271,0.214,0.317,188.5,166.3,216.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.108,0.124,0.00947,0.00663,0.0134,0.00037,0.00026,0.00053,0.344,0.22,0.462,0.014,0.0087,0.018,24.93,24.74,25.03,0.924,0.892,0.939,0.974,0.97,0.98,0.9,0.865,0.92,39.18,23.7,48.92,38.2,22.99,47.94,0,0,0,0,0,0,0.23,0,0.042,0.27,0.73,0.27,44.7
724284000000,1992,12,1992,3,11,7,0.175,0.0357,0.139,8228.58,50.2,50.2,48.98,2,2,2,289.3,283.6,294.7,230.3,224.6,59,59,59,0,0,0,0.204,0.2,0.208,230.3,224.6,235.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.126,0.13,0.0161,0.0149,0.0171,0.00064,0.00059,0.00068,0.238,0.231,0.246,0.0095,0.0092,0.0098,24.9,24.88,24.93,0.898,0.895,0.9,0.97,0.97,0.97,0.871,0.868,0.873,25.25,24.59,25.88,24.49,23.85,25.1,0,0,0,0,0,0,0.272,0,0.036,0.2,0.79,0.21,47
724888800000,1992,12,1992,3,12,7,0.191,0.0357,0.155,9190.6,61.47,61.47,54.71,2,2,2,315.3,294.7,346.9,256.3,235.7,59,59,59,0,0,0,0.187,0.17,0.2,256.3,235.7,287.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.13,0.149,0.0213,0.0171,0.0276,0.00085,0.00068,0.0011,0.276,0.246,0.323,0.011,0.0098,0.013,24.75,24.54,24.88,0.907,0.9,0.914,0.97,0.97,0.97,0.879,0.873,0.887,28.2,25.88,31.68,27.35,25.1,30.73,0,0,0,0,0,0,0.304,0,0.036,0.19,0.81,0.19,48.1
725493600000,1992,12,1992,3,13,7,0.23,0.0393,0.191,11272.4,74.38,74.38,67.1,2,2,2,380.2,335.5,408,315.2,276.5,65,59,73,0,0,0,0.171,0.145,0.189,315.2,276.5,349,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.159,0.145,0.17,0.033,0.0253,0.0398,0.0013,0.001,0.0016,0.369,0.305,0.426,0.015,0.012,0.017,24.33,24.14,24.62,0.92,0.912,0.926,0.97,0.97,0.972,0.892,0.884,0.9,34.57,30.43,38.25,33.55,29.52,37.19,0,0,0,0,0,0,0.373,0,0.039,0.17,0.83,0.17,49
726098400000,1993,1,1992,4,14,7,0.226,0.0442,0.182,10740.6,65.45,65.45,63.93,2,2,2,373.6,370.4,380.8,300.6,297.4,73,73,73,0,0,0,0.196,0.192,0.197,300.6,297.4,307.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.155,0.154,0.158,0.0301,0.0295,0.0316,0.0012,0.0012,0.0013,0.345,0.34,0.357,0.014,0.014,0.014,24.39,24.34,24.41,0.917,0.916,0.918,0.97,0.97,0.97,0.889,0.889,0.891,32.95,32.61,33.74,31.97,31.63,32.72,0,0,0,0,0,0,0.355,0,0.044,0.2,0.81,0.19,47.5
726703200000,1993,1,1992,4,15,7,0.231,0.0442,0.187,11017.5,67.74,67.74,65.58,2,2,2,381.5,373,391.8,308.5,300,73,73,73,0,0,0,0.192,0.186,0.196,308.5,300,318.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.158,0.155,0.161,0.0317,0.03,0.0338,0.0013,0.0012,0.0014,0.358,0.344,0.375,0.014,0.014,0.015,24.33,24.27,24.39,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.889,0.893,33.8,32.89,34.92,32.79,31.91,33.87,0,0,0,0,0,0,0.364,0,0.044,0.19,0.81,0.19,47.7
727308000000,1993,1,1992,4,16,7,0.252,0.0442,0.208,12283.5,76.17,76.17,73.12,2,2,2,417.1,398.1,431,344.1,325.1,73,73,73,0,0,0,0.175,0.169,0.183,344.1,325.1,358,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.17,0.164,0.175,0.0388,0.035,0.0416,0.0016,0.0014,0.0017,0.419,0.386,0.444,0.017,0.016,0.018,24.1,24.02,24.22,0.925,0.922,0.927,0.972,0.97,0.974,0.899,0.894,0.903,37.63,35.6,39.1,36.56,34.53,38.09,0,0,0,0,0,0,0.406,0,0.044,0.18,0.83,0.17,48.7
727912800000,1993,1,1992,4,17,7,0.286,0.0442,0.242,14336,89.64,89.64,85.33,2,2,2,473.4,455.7,494.7,400.4,382.7,73,73,73,0,0,0,0.154,0.148,0.16,400.4,382.7,421.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.19,0.184,0.198,0.0501,0.0465,0.0543,0.0021,0.0019,0.0022,0.524,0.49,0.567,0.022,0.02,0.023,23.75,23.61,23.86,0.934,0.931,0.937,0.98,0.98,0.98,0.915,0.913,0.918,43.54,41.7,45.73,42.67,40.85,44.82,0,0,0,0,0,0,0.474,0,0.044,0.15,0.85,0.15,50.1
728517600000,1993,2,1992,5,18,7,0.318,0.0514,0.267,15591.6,97.81,97.81,92.81,3,2,2.142857142857143,525.9,489.3,562.8,440.9,404.3,85,85,85,0,0,0,0.162,0.151,0.174,440.9,404.3,477.8,990,990,990,966,965.8,966.1,24,23.9,24.2,0.206,0.193,0.221,0.0582,0.0509,0.0656,0.0024,0.0021,0.0027,0.577,0.466,0.642,0.024,0.02,0.027,23.46,23.32,23.67,0.936,0.92,0.941,0.979,0.97,0.98,0.916,0.892,0.922,45.02,33.61,49.16,44.07,32.6,48.17,0,0,0,0,0,0,0.516,0,0.051,0.16,0.84,0.16,49
729122400000,1993,2,1992,5,19,7,0.4,0.0514,0.348,19632.4,134,134,116.9,3,3,3,660.6,566.9,751.7,575.6,481.9,85,85,85,0,0,0,0.13,0.113,0.15,575.6,481.9,666.7,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.277,0.224,0.329,0.0996,0.0664,0.13,0.0043,0.0028,0.0056,0.64,0.473,0.808,0.027,0.02,0.035,22.82,22.29,23.38,0.93,0.92,0.938,0.976,0.97,0.98,0.908,0.892,0.92,39.9,33.88,45.57,38.95,32.86,44.66,0,0,0,0,0,0,0.649,0,0.052,0.13,0.87,0.13,49.1
729727200000,1993,2,1992,5,20,7,0.517,0.0559,0.461,24767.6,150.6,150.6,147.4,4,4,4,854.3,843.5,876.9,761.9,739.9,92.43,85,137,0,0,0,0.108,0.0984,0.156,761.9,739.9,778.5,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.392,0.383,0.405,0.171,0.16,0.179,0.0075,0.0071,0.0079,0.819,0.785,0.852,0.036,0.035,0.038,21.86,21.79,21.92,0.929,0.927,0.93,0.972,0.97,0.973,0.902,0.899,0.905,37.93,36.66,38.69,36.86,35.56,37.65,0,0,0,0,0,0,0.819,0,0.056,0.11,0.89,0.11,47.9
730332000000,1993,2,1992,5,21,7,0.543,0.0829,0.46,24494,147.3,147.3,145.8,4,4,4,897.8,891.9,906.4,760.8,754.9,137,137,137,0,0,0,0.153,0.151,0.154,760.8,754.9,769.4,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.402,0.396,0.41,0.17,0.167,0.175,0.0076,0.0074,0.0078,0.828,0.816,0.846,0.037,0.036,0.038,21.68,21.63,21.72,0.928,0.928,0.929,0.971,0.97,0.972,0.901,0.9,0.903,37.55,37.3,37.91,36.45,36.19,36.83,0,0,0,0,0,0,0.81,0,0.083,0.15,0.85,0.15,45.1
730936800000,1993,3,1992,6,22,7,0.56,0.078,0.482,25593.1,155,155,152.3,4,4,4,925.7,906.4,941.1,796.7,777.4,129,129,129,0,0,0,0.139,0.137,0.142,796.7,777.4,812.1,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.435,0.418,0.45,0.19,0.179,0.2,0.0085,0.008,0.0089,0.906,0.864,0.941,0.04,0.038,0.042,21.49,21.39,21.61,0.931,0.93,0.933,0.974,0.972,0.975,0.907,0.904,0.91,39.1,38.3,39.73,38.08,37.24,38.76,0,0,0,0,0,0,0.846,0,0.078,0.14,0.86,0.14,45.7
731541600000,1993,3,1992,6,23,7,0.608,0.078,0.53,27753.4,174.5,174.5,165.2,4,4,4,1005,952.4,1066,876.1,823.4,129,129,129,0,0,0,0.128,0.121,0.135,876.1,823.4,937.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.508,0.46,0.564,0.251,0.209,0.3,0.011,0.0094,0.014,1.1,0.969,1.25,0.05,0.043,0.057,21,20.64,21.32,0.936,0.934,0.938,0.979,0.976,0.98,0.916,0.912,0.92,42.19,40.19,44.51,41.3,39.24,43.62,0,0,0,0,0,0,0.918,0,0.078,0.13,0.87,0.13,45.6
732146400000,1993,3,1992,6,24,7,0.686,0.078,0.608,30827.1,191.3,191.3,183.5,4,4,4,1135,1080,1200,1006,951,129,129,129,0,0,0,0.114,0.108,0.119,1006,951,1071,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.645,0.577,0.737,0.365,0.311,0.442,0.017,0.014,0.021,1.46,1.29,1.69,0.067,0.059,0.079,20.22,19.79,20.56,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.81,45.01,48.8,45.87,44.11,47.82,0,0,0,0,0,0,1.02,0,0.078,0.11,0.89,0.11,44.9
732751200000,1993,3,1992,6,25,7,0.863,0.078,0.665,31411.5,193.7,193.7,187,4,4,4,1426,1246,1631,1297,1117,129,129,129,197,17,402,0.0912,0.0791,0.104,1100,1100,1100,990,990,990,969.2,968.7,969.9,20.8,20.1,21.3,0.857,0.789,0.911,0.48,0.48,0.48,0.023,0.023,0.024,1.87,1.8,1.93,0.09,0.085,0.096,18.88,18.17,19.52,0.937,0.934,0.939,0.98,0.98,0.98,0.918,0.916,0.92,47.7,45.78,49.42,46.74,44.86,48.43,0,0,0,0,0,0,1.04,0,0.198,0.09,0.77,0.23,36.4
733356000000,1993,3,1992,6,26,7,1.16,0.0846,0.665,28507.2,176.8,176.8,169.7,4,4,4,1916,1708,2130,1776,1579,139.9,129,148,675.7,479,882,0.0731,0.0695,0.0772,1100,1100,1100,990,990,990,970.8,970.2,971.4,19.2,18.6,19.8,0.924,0.919,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.93,1.94,0.1,0.097,0.1,17.26,16.64,17.91,0.93,0.927,0.933,0.98,0.979,0.98,0.911,0.908,0.915,43.29,41.61,45.09,42.42,40.76,44.19,0,0,0,0,0,0,0.943,0,0.495,0.073,0.57,0.43,24.6
733960800000,1993,4,1992,7,27,7,1.43,0.0955,0.665,26304.3,161.4,161.4,156.6,4,4,4,2359,2188,2554,2201,2040,157.9,148,217,1101,940,1240,0.0668,0.0595,0.085,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.09,15.62,16.51,0.924,0.92,0.926,0.976,0.973,0.979,0.902,0.895,0.907,40.1,38.75,41.23,39.14,37.71,40.36,0,0,0,0,0,0,0.87,0,0.765,0.067,0.47,0.53,18.4
734565600000,1993,4,1992,7,28,7,1.74,0.131,0.665,23811.9,147.4,147.4,141.7,4,4,4,2872,2671,3139,2655,2454,217,217,217,1555,1354,1822,0.0758,0.0691,0.0812,1100,1100,1100,990,990,990,973.2,972.7,973.9,16.8,16.1,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.85,14.21,15.34,0.911,0.904,0.917,0.97,0.97,0.972,0.884,0.877,0.891,36.52,34.65,37.92,35.43,33.61,36.84,0,0,0,0,0,0,0.787,0,1.075,0.075,0.38,0.62,13.7
735170400000,1993,4,1992,7,29,7,2.1,0.131,0.665,21229.7,131.1,131.1,126.4,4,4,4,3468,3279,3573,3251,3062,217,217,217,2151,1962,2256,0.0627,0.0607,0.0662,1100,1100,1100,990,990,990,974.6,974.2,974.8,15.4,15.2,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.51,13.28,13.91,0.894,0.89,0.901,0.97,0.97,0.97,0.867,0.864,0.873,32.57,31.9,33.78,31.59,30.94,32.76,0,0,0,0,0,0,0.702,0,1.435,0.062,0.32,0.68,10.1
735775200000,1993,4,1992,7,30,7,2.1,0.149,0.665,21190.6,129.7,129.7,126.1,4,4,4,3477,3332,3573,3230,3011,246.7,217,321,2130,1911,2256,0.0712,0.0607,0.0963,1100,1100,1100,990,990,990,974.6,974.3,974.8,15.4,15.2,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.49,13.28,13.79,0.894,0.89,0.899,0.97,0.97,0.97,0.867,0.864,0.872,32.51,31.9,33.43,31.53,30.94,32.43,0,0,0,0,0,0,0.701,0,1.435,0.071,0.32,0.68,10.1
736380000000,1993,5,1992,8,31,7,1.82,0.194,0.665,23214,143.6,143.6,138.2,4,4,4,3003,2803,3228,2682,2482,321,321,321,1582,1382,1807,0.107,0.0994,0.115,1100,1100,1100,990,990,990,973.5,973,974,16.5,16,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.54,14.01,15.02,0.908,0.902,0.913,0.97,0.97,0.97,0.881,0.875,0.886,35.61,34.1,37,34.54,33.08,35.89,0,0,0,0,0,0,0.768,0,1.155,0.11,0.37,0.63,12.8
736984800000,1993,5,1992,8,32,7,1.56,0.194,0.665,25181.5,155.2,155.2,149.9,4,4,4,2587,2411,2749,2266,2090,321,321,321,1166,990,1328,0.124,0.117,0.133,1100,1100,1100,990,990,990,972.5,972.1,972.9,17.5,17.1,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.54,15.15,15.97,0.919,0.915,0.923,0.973,0.97,0.976,0.894,0.888,0.901,38.52,37.38,39.76,37.47,36.27,38.79,0,0,0,0,0,0,0.833,0,0.895,0.12,0.43,0.57,16.1
737589600000,1993,5,1992,8,33,7,1.35,0.194,0.665,26942.2,163.5,163.5,160.4,4,4,4,2226,2113,2364,1905,1792,321,321,321,804.4,692,943,0.145,0.136,0.152,1100,1100,1100,990,990,990,971.6,971.4,972,18.4,18,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.41,16.08,16.69,0.926,0.924,0.927,0.978,0.976,0.98,0.906,0.902,0.908,40.99,40.08,41.73,40.09,39.13,40.88,0,0,0,0,0,0,0.891,0,0.685,0.14,0.49,0.51,20
738194400000,1993,5,1992,8,34,7,1.16,0.194,0.665,28440.4,174,174,169.3,4,4,4,1923,1783,2067,1602,1462,321,321,321,501.6,362,646,0.167,0.155,0.18,1100,1100,1100,990,990,990,970.8,970.4,971.3,19.2,18.7,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.22,16.8,17.66,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.914,43.19,42.03,44.39,42.32,41.19,43.51,0,0,0,0,0,0,0.94,0,0.495,0.17,0.57,0.43,24.5
738799200000,1993,5,1992,8,35,7,0.978,0.137,0.665,30217.9,184.4,184.4,179.9,4,4,4,1618,1493,1746,1392,1283,225.9,210,321,291.7,183,398,0.139,0.123,0.184,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.914,0.89,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.9,1.94,0.096,0.093,0.098,18.21,17.78,18.63,0.934,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.917,45.88,44.73,47.03,44.97,43.83,46.09,0,0,0,0,0,0,0.999,0,0.313,0.14,0.68,0.32,30.9
739404000000,1993,6,1992,9,36,7,0.809,0.127,0.648,31268.9,189.7,189.7,186.1,4,4,4,1337,1217,1455,1127,1007,210,210,210,56.43,0,145,0.158,0.144,0.173,1071,1007,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.792,0.674,0.871,0.442,0.359,0.48,0.021,0.017,0.023,1.74,1.48,1.89,0.083,0.069,0.091,19.29,18.78,19.94,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.48,46.21,48.39,46.53,45.29,47.42,0,0,0,0,0,0,1.03,0,0.161,0.16,0.8,0.2,38.7
740008800000,1993,6,1992,9,37,7,0.671,0.127,0.544,27937.8,176.9,176.9,166.3,4,4,4,1110,1028,1183,899.6,817.8,210,210,210,0,0,0,0.19,0.178,0.204,899.6,817.8,972.7,990,990,990,968.2,968,968.5,21.8,21.5,22,0.55,0.474,0.625,0.27,0.204,0.328,0.012,0.0093,0.015,1.18,0.974,1.37,0.054,0.044,0.064,20.58,20.15,21.04,0.936,0.933,0.939,0.979,0.975,0.98,0.917,0.909,0.92,42.47,39.35,45.13,41.57,38.35,44.23,0,0,0,0,0,0,0.924,0,0.127,0.19,0.81,0.19,41.6
740613600000,1993,6,1992,9,38,7,0.532,0.127,0.405,21901.2,143.6,143.6,130.4,4,3,3.142857142857143,879.9,768.4,971.4,669.9,558.4,210,210,210,0,0,0,0.24,0.216,0.273,669.9,558.4,761.4,990,990,990,967.4,967,967.8,22.6,22.2,23,0.356,0.288,0.422,0.134,0.0934,0.171,0.0059,0.0041,0.0077,0.818,0.626,1,0.036,0.027,0.045,21.76,21.29,22.4,0.935,0.928,0.942,0.977,0.97,0.98,0.913,0.9,0.923,42.72,37.02,48.65,41.74,35.91,47.68,0,0,0,0,0,0,0.724,0,0.127,0.24,0.76,0.24,41.2
741218400000,1993,6,1992,9,39,7,0.394,0.119,0.276,15653.7,105.2,105.2,93.18,3,2,2.2857142857142856,651.9,577.9,739.6,455.6,391.9,196.3,186,210,0,0,0,0.302,0.284,0.322,455.6,391.9,529.6,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.229,0.198,0.271,0.062,0.0484,0.0819,0.0026,0.002,0.0035,0.587,0.518,0.684,0.025,0.022,0.029,22.91,22.57,23.28,0.933,0.922,0.941,0.977,0.97,0.98,0.912,0.894,0.922,42.67,34.26,48.91,41.71,33.23,47.93,0,0,0,0,0,0,0.518,0,0.118,0.3,0.7,0.3,39.7
741823200000,1993,7,1992,10,40,7,0.313,0.112,0.201,11581.3,78.46,78.46,68.94,2,2,2,517.7,472.5,562.8,331.7,286.5,186,186,186,0,0,0,0.36,0.33,0.394,331.7,286.5,376.8,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.177,0.161,0.193,0.0363,0.0273,0.0454,0.0015,0.0011,0.0019,0.41,0.334,0.489,0.017,0.014,0.021,23.66,23.38,23.94,0.922,0.913,0.93,0.971,0.97,0.976,0.896,0.886,0.908,35.48,30.72,40.18,34.47,29.8,39.23,0,0,0,0,0,0,0.383,0,0.112,0.36,0.64,0.36,37
742428000000,1993,7,1992,10,41,7,0.271,0.112,0.158,9135.09,59.11,59.11,54.38,2,2,2,447.6,422.5,470.2,261.6,236.5,186,186,186,0,0,0,0.416,0.396,0.44,261.6,236.5,284.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.143,0.16,0.0223,0.0173,0.0268,0.00092,0.00071,0.0011,0.296,0.26,0.33,0.012,0.011,0.014,24.09,23.95,24.24,0.907,0.899,0.913,0.97,0.97,0.97,0.88,0.873,0.885,28.03,25.28,30.47,27.19,24.52,29.56,0,0,0,0,0,0,0.302,0,0.113,0.41,0.58,0.42,33.7
