datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
743032800000,1993,7,1992,10,42,7,0.244,0.0905,0.153,8922.8,57.35,57.35,53.11,2,2,2,403.3,386.5,420.3,253.7,231.9,149.6,135,186,0,0,0,0.37,0.331,0.445,253.7,231.9,273,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.142,0.153,0.0207,0.0164,0.0246,0.00084,0.00067,0.001,0.282,0.253,0.309,0.011,0.01,0.013,24.31,24.25,24.39,0.905,0.898,0.911,0.97,0.97,0.97,0.878,0.871,0.883,27.38,24.76,29.56,26.56,24.02,28.68,0,0,0,0,0,0,0.295,0,0.091,0.37,0.63,0.37,36.6
743637600000,1993,7,1992,10,43,7,0.22,0.0799,0.14,8186.46,49.9,49.9,48.73,2,1,1.8571428571428572,363.1,346.9,373,231,219,132.1,115,135,0,0,0,0.364,0.331,0.381,231,219,238,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.134,0.14,0.0162,0.0138,0.0176,0.00065,0.00056,0.00071,0.284,0.247,0.487,0.011,0.0099,0.02,24.5,24.34,24.62,0.904,0.897,0.94,0.971,0.97,0.98,0.878,0.87,0.921,28.59,24.78,49.12,27.8,24.04,48.14,0,0,0,0,0,0,0.271,0,0.08,0.36,0.64,0.36,37.2
744242400000,1993,8,1992,11,44,7,0.201,0.0696,0.132,7908.75,47.83,47.83,47.08,2,1,1.4285714285714286,332.9,325.7,340.6,217.9,210.7,115,115,115,0,0,0,0.346,0.338,0.353,217.9,210.7,225.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.128,0.133,0.0136,0.0121,0.0151,0.00054,0.00049,0.00061,0.367,0.231,0.475,0.015,0.0093,0.019,24.57,24.47,24.69,0.92,0.893,0.939,0.976,0.97,0.98,0.897,0.867,0.92,37.9,23.85,48.81,37.04,23.13,47.83,0,0,0,0,0,0,0.262,0,0.069,0.35,0.66,0.34,39.3
744847200000,1993,8,1992,11,45,7,0.189,0.0696,0.12,7354.54,46.1,46.1,43.78,1,1,1,313,302.3,323.6,198,187.3,115,115,115,0,0,0,0.367,0.355,0.38,198,187.3,208.6,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.0101,0.00873,0.0117,0.0004,0.00035,0.00047,0.411,0.377,0.447,0.016,0.015,0.018,24.62,24.54,24.71,0.934,0.931,0.937,0.98,0.98,0.98,0.915,0.913,0.918,44.67,42.27,47.04,43.78,41.42,46.1,0,0,0,0,0,0,0.243,0,0.069,0.37,0.63,0.37,38.9
745452000000,1993,8,1992,11,46,7,0.176,0.0696,0.106,6481.42,39.61,39.61,38.58,1,1,1,290.5,283.6,294.7,175.5,168.6,115,115,115,0,0,0,0.396,0.39,0.405,175.5,168.6,179.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.00755,0.00686,0.00797,0.0003,0.00027,0.00032,0.341,0.321,0.353,0.014,0.013,0.014,24.8,24.77,24.84,0.927,0.925,0.929,0.975,0.972,0.977,0.904,0.898,0.907,39.56,37.98,40.54,38.58,36.9,39.61,0,0,0,0,0,0,0.214,0,0.07,0.4,0.6,0.4,36.8
746056800000,1993,8,1992,11,47,7,0.162,0.0696,0.0925,5600.73,35.12,35.12,33.34,1,1,1,267.9,258.8,275.9,152.9,143.8,115,115,115,0,0,0,0.429,0.417,0.444,152.9,143.8,160.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.104,0.11,0.00529,0.00438,0.00609,0.00021,0.00017,0.00024,0.279,0.255,0.3,0.011,0.01,0.012,24.95,24.9,25.01,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.887,0.894,34.37,32.26,36.21,33.34,31.3,35.12,0,0,0,0,0,0,0.185,0,0.0695,0.43,0.57,0.43,34.6
746661600000,1993,8,1992,11,48,7,0.148,0.0592,0.0888,5387.7,34.28,34.28,32.07,1,1,1,244.6,231.4,258.8,146.8,136.9,97.86,91,115,0,0,0,0.399,0.368,0.457,146.8,136.9,156.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.106,0.00468,0.00369,0.00565,0.00018,0.00015,0.00022,0.261,0.238,0.285,0.01,0.0094,0.011,25.07,25.01,25.17,0.916,0.912,0.92,0.97,0.97,0.97,0.888,0.884,0.892,33.06,30.66,35.34,32.07,29.74,34.28,0,0,0,0,0,0,0.178,0,0.0592,0.4,0.6,0.4,36.4
747266400000,1993,9,1992,12,49,7,0.138,0.055,0.0832,5051.7,30.71,30.71,30.07,1,1,1,228.6,226.4,231.4,137.6,135.4,91,91,91,0,0,0,0.398,0.393,0.402,137.6,135.4,140.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0988,0.101,0.00376,0.00354,0.00404,0.00015,0.00014,0.00016,0.237,0.232,0.244,0.0093,0.0091,0.0096,25.19,25.17,25.21,0.912,0.911,0.913,0.97,0.97,0.97,0.885,0.884,0.886,31,30.49,31.66,30.07,29.58,30.71,0,0,0,0,0,0,0.167,0,0.0548,0.4,0.6,0.4,36.6
747871200000,1993,9,1992,12,50,7,0.132,0.055,0.077,4664.16,28.69,28.69,27.76,1,1,1,218.3,212.1,222.4,127.3,121.1,91,91,91,0,0,0,0.417,0.409,0.429,127.3,121.1,131.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.096,0.0938,0.0974,0.00273,0.00211,0.00314,0.00011,0.000082,0.00012,0.213,0.2,0.223,0.0084,0.0078,0.0087,25.28,25.24,25.33,0.907,0.903,0.909,0.97,0.97,0.97,0.88,0.876,0.882,28.62,27.16,29.58,27.76,26.34,28.69,0,0,0,0,0,0,0.154,0,0.055,0.42,0.58,0.42,35.3
748476000000,1993,9,1992,12,51,7,0.127,0.055,0.0716,4323.89,26.97,26.97,25.74,1,1,1,209.4,206.6,214.8,118.4,115.6,91,91,91,0,0,0,0.434,0.424,0.44,118.4,115.6,123.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0929,0.0919,0.0947,0.00184,0.00156,0.00238,0.000072,0.000061,0.000093,0.194,0.188,0.206,0.0076,0.0074,0.0081,25.35,25.31,25.37,0.901,0.899,0.905,0.97,0.97,0.97,0.874,0.872,0.878,26.53,25.85,27.81,25.74,25.07,26.97,0,0,0,0,0,0,0.143,0,0.0554,0.43,0.56,0.44,34
749080800000,1993,9,1992,12,52,7,0.12,0.0504,0.0701,4231.77,27.62,27.62,25.19,1,1,1,199.2,194.8,202.2,115.9,109.2,83.29,73,91,0,0,0,0.418,0.367,0.454,115.9,109.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0896,0.0934,0.00159,0.000925,0.00261,0.000062,0.000036,0.0001,0.188,0.175,0.209,0.0073,0.0068,0.0081,25.4,25.39,25.42,0.899,0.893,0.907,0.97,0.97,0.97,0.872,0.867,0.88,25.97,24.34,28.48,25.19,23.61,27.62,0,0,0,0,0,0,0.14,0,0.0499,0.42,0.58,0.42,35.3
749685600000,1993,10,1993,1,1,7,0.116,0.0442,0.0723,4372.78,26.65,26.65,26.03,1,1,1,192.5,189.2,195,119.5,116.2,73,73,73,0,0,0,0.379,0.374,0.386,119.5,116.2,122,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.09,0.092,0.00195,0.00162,0.0022,0.000076,0.000063,0.000086,0.194,0.187,0.2,0.0076,0.0073,0.0078,25.39,25.39,25.39,0.902,0.899,0.904,0.97,0.97,0.97,0.875,0.872,0.877,26.83,26.03,27.47,26.03,25.25,26.65,0,0,0,0,0,0,0.145,0,0.0437,0.38,0.62,0.38,37.7
750290400000,1993,10,1993,1,2,7,0.115,0.0442,0.0712,4304.08,25.72,25.72,25.62,1,1,1,190.8,189.2,191.2,117.8,116.2,73,73,73,0,0,0,0.383,0.382,0.386,117.8,116.2,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.09,0.0907,0.00178,0.00162,0.00182,0.00007,0.000063,0.000071,0.191,0.187,0.191,0.0074,0.0073,0.0075,25.39,25.39,25.39,0.901,0.899,0.901,0.97,0.97,0.97,0.874,0.872,0.874,26.41,26.03,26.52,25.62,25.25,25.72,0,0,0,0,0,0,0.142,0,0.0438,0.38,0.62,0.38,37.4
750895200000,1993,10,1993,1,3,7,0.112,0.0442,0.0674,4050.71,25.72,25.72,24.11,1,1,1,184.5,178.3,191.2,111.5,105.3,73,73,73,0,0,0,0.396,0.382,0.409,111.5,105.3,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0861,0.0907,0.00115,0.000528,0.00182,0.000045,0.000021,0.000071,0.178,0.165,0.191,0.0069,0.0065,0.0075,25.39,25.39,25.39,0.895,0.89,0.901,0.97,0.97,0.97,0.868,0.863,0.874,24.86,23.33,26.52,24.11,22.63,25.72,0,0,0,0,0,0,0.134,0,0.0446,0.39,0.6,0.4,36.2
751500000000,1993,10,1993,1,4,7,0.11,0.0442,0.0657,3933.14,26.22,26.22,23.41,1,1,1,181.6,177.2,193.3,108.6,104.2,73,73,73,0,0,0,0.403,0.378,0.412,108.6,104.2,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0857,0.0914,0.000857,0.000416,0.00203,0.000033,0.000016,0.000079,0.172,0.163,0.196,0.0067,0.0064,0.0077,25.39,25.39,25.39,0.893,0.889,0.903,0.97,0.97,0.97,0.866,0.862,0.876,24.14,23.05,27.03,23.41,22.35,26.22,0,0,0,0,0,0,0.13,0,0.0443,0.4,0.6,0.4,35.8
752104800000,1993,11,1993,2,5,7,0.117,0.0405,0.0763,4636.64,31.93,31.93,27.6,1,1,1,193.2,182.7,212.1,126.2,115.7,67,67,67,0,0,0,0.348,0.316,0.367,126.2,115.7,145.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0887,0.0991,0.00262,0.00157,0.00451,0.0001,0.000061,0.00018,0.208,0.185,0.252,0.0082,0.0072,0.0099,25.36,25.28,25.38,0.906,0.899,0.916,0.97,0.97,0.97,0.879,0.872,0.888,28.45,25.88,32.92,27.6,25.11,31.93,0,0,0,0,0,0,0.153,0,0.0407,0.35,0.65,0.35,39.6
752709600000,1993,11,1993,2,6,7,0.114,0.0405,0.0737,4469.58,27.58,27.58,26.6,1,1,1,188.9,185.8,193,121.9,118.8,67,67,67,0,0,0,0.355,0.347,0.361,121.9,118.8,126,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0898,0.0923,0.00219,0.00188,0.0026,0.000086,0.000073,0.0001,0.198,0.192,0.207,0.0078,0.0075,0.0081,25.38,25.38,25.38,0.904,0.901,0.907,0.97,0.97,0.97,0.877,0.874,0.88,27.43,26.65,28.43,26.6,25.85,27.58,0,0,0,0,0,0,0.148,0,0.0403,0.36,0.65,0.35,39.2
753314400000,1993,11,1993,2,7,7,0.137,0.0428,0.094,5757.32,38.25,38.25,34.27,1,1,1,226.2,199.1,239.6,155.5,132.1,70.71,67,93,0,0,0,0.313,0.28,0.388,155.5,132.1,172.6,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.103,0.0945,0.109,0.00555,0.00321,0.00726,0.00022,0.00013,0.00029,0.281,0.221,0.327,0.011,0.0086,0.013,25.16,25.04,25.38,0.919,0.91,0.926,0.971,0.97,0.974,0.893,0.882,0.902,35.28,29.91,39.26,34.27,29.01,38.25,0,0,0,0,0,0,0.19,0,0.043,0.31,0.69,0.31,42
753919200000,1993,11,1993,2,8,7,0.162,0.0562,0.106,6512.06,41.81,41.81,38.76,1,1,1,268.7,258.6,281.3,175.7,165.6,93,93,93,0,0,0,0.347,0.331,0.36,175.7,165.6,188.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.118,0.00757,0.00656,0.00883,0.0003,0.00026,0.00035,0.34,0.31,0.377,0.013,0.012,0.015,24.89,24.8,24.96,0.927,0.923,0.932,0.975,0.97,0.98,0.904,0.896,0.913,39.75,37.43,42.66,38.76,36.33,41.81,0,0,0,0,0,0,0.215,0,0.056,0.35,0.65,0.35,40.2
754524000000,1993,11,1993,2,9,7,0.175,0.061,0.114,7040.83,43.25,43.25,41.91,1,1,1,290,287.2,299.2,189.1,183.2,100.9,93,104,0,0,0,0.348,0.324,0.362,189.1,183.2,195.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.117,0.121,0.00891,0.00832,0.00952,0.00035,0.00033,0.00038,0.381,0.362,0.4,0.015,0.014,0.016,24.76,24.7,24.79,0.932,0.93,0.933,0.98,0.979,0.98,0.913,0.91,0.915,42.78,41.41,44.14,41.91,40.54,43.25,0,0,0,0,0,0,0.233,0,0.061,0.35,0.65,0.35,40.2
755128800000,1993,12,1993,3,10,7,0.18,0.0582,0.122,7399.43,47.01,47.01,44.04,2,1,1.2857142857142858,297.9,294.7,299.2,201.6,190.7,96.29,77,104,0,0,0,0.323,0.257,0.353,201.6,190.7,222.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.119,0.128,0.0107,0.00907,0.0144,0.00043,0.00036,0.00058,0.348,0.224,0.4,0.014,0.0089,0.016,24.76,24.7,24.9,0.922,0.892,0.933,0.977,0.97,0.98,0.901,0.866,0.915,38.23,23.72,44.14,37.4,23.01,43.25,0,0,0,0,0,0,0.245,0,0.058,0.32,0.68,0.32,41.1
755733600000,1993,12,1993,3,11,7,0.183,0.0466,0.136,8084.58,50.86,50.86,48.12,2,1,1.8571428571428572,302.6,290.5,316.5,225.6,213.5,77,77,77,0,0,0,0.255,0.243,0.265,225.6,213.5,239.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.125,0.134,0.0151,0.0127,0.0179,0.0006,0.00051,0.00072,0.269,0.224,0.46,0.011,0.0089,0.018,24.82,24.68,24.9,0.902,0.892,0.938,0.971,0.97,0.98,0.877,0.866,0.92,28.23,23.72,48.49,27.46,23.01,47.52,0,0,0,0,0,0,0.267,0,0.047,0.25,0.74,0.26,44.2
756338400000,1993,12,1993,3,12,7,0.197,0.0372,0.159,9453.44,58.21,58.21,56.27,2,2,2,325.2,320.2,331.6,263.7,243.2,61.57,59,77,0,0,0,0.189,0.178,0.24,263.7,243.2,272.6,990,990,990,965,965,965.1,25,24.9,25,0.141,0.135,0.143,0.0227,0.0186,0.0245,0.00091,0.00075,0.00098,0.286,0.258,0.299,0.011,0.01,0.012,24.69,24.64,24.74,0.909,0.903,0.911,0.97,0.97,0.97,0.881,0.876,0.884,29.01,26.64,30.01,28.14,25.84,29.11,0,0,0,0,0,0,0.313,0,0.038,0.19,0.81,0.19,48
756943200000,1993,12,1993,3,13,7,0.218,0.0381,0.18,10666.5,67.18,67.18,63.49,2,2,2,360.9,338.3,389.1,297.9,279.3,63,59,73,0,0,0,0.174,0.159,0.196,297.9,279.3,316.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.153,0.146,0.161,0.0296,0.0259,0.0332,0.0012,0.001,0.0013,0.34,0.31,0.371,0.014,0.012,0.015,24.46,24.28,24.6,0.916,0.912,0.92,0.97,0.97,0.97,0.889,0.885,0.892,32.73,30.74,34.63,31.75,29.82,33.59,0,0,0,0,0,0,0.353,0,0.038,0.17,0.83,0.17,48.9
757548000000,1994,1,1993,4,14,7,0.254,0.0442,0.209,12372.1,79.45,79.45,73.64,2,2,2,419.3,389.1,445.5,346.3,316.1,73,73,73,0,0,0,0.175,0.164,0.188,346.3,316.1,372.5,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.171,0.161,0.18,0.0393,0.0332,0.0445,0.0016,0.0013,0.0018,0.423,0.371,0.47,0.017,0.015,0.019,24.09,23.92,24.28,0.925,0.92,0.93,0.973,0.97,0.977,0.9,0.892,0.909,37.85,34.63,40.64,36.82,33.59,39.73,0,0,0,0,0,0,0.409,0,0.045,0.17,0.82,0.18,48.7
758152800000,1994,1,1993,4,15,7,0.293,0.0535,0.24,14037.4,99.45,99.45,83.56,3,2,2.142857142857143,484.6,445.5,577.9,396.1,364,88.43,73,91,0,0,0,0.184,0.157,0.2,396.1,364,486.9,990,990,990,965.8,965.6,966.2,24.2,23.8,24.4,0.191,0.179,0.228,0.0492,0.0428,0.0674,0.002,0.0018,0.0028,0.488,0.456,0.59,0.02,0.019,0.025,23.73,23.32,23.92,0.93,0.921,0.938,0.976,0.97,0.98,0.907,0.893,0.919,40.36,34.17,46.61,39.41,33.15,45.68,0,0,0,0,0,0,0.464,0,0.053,0.18,0.82,0.18,47.9
758757600000,1994,1,1993,4,16,7,0.337,0.055,0.282,16033.6,97.31,97.31,95.44,3,3,3,557.2,551,566.9,466.2,460,91,91,91,0,0,0,0.163,0.161,0.165,466.2,460,475.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.216,0.213,0.221,0.0632,0.062,0.0652,0.0026,0.0026,0.0027,0.45,0.441,0.465,0.019,0.018,0.019,23.44,23.38,23.48,0.918,0.917,0.919,0.97,0.97,0.97,0.89,0.89,0.892,32.8,32.38,33.44,31.81,31.41,32.44,0,0,0,0,0,0,0.53,0,0.055,0.16,0.84,0.16,47.6
759362400000,1994,1,1993,4,17,7,0.385,0.055,0.33,18609.7,125.7,125.7,110.8,3,3,3,636.3,595.7,712.1,545.3,504.7,91,91,91,0,0,0,0.144,0.128,0.153,545.3,504.7,621.1,990,990,990,966.4,966.3,966.7,23.6,23.3,23.7,0.261,0.238,0.304,0.0878,0.0719,0.116,0.0037,0.003,0.005,0.584,0.51,0.724,0.025,0.021,0.031,22.97,22.53,23.21,0.927,0.923,0.935,0.973,0.97,0.98,0.902,0.895,0.916,37.95,35.34,42.76,36.92,34.28,41.91,0,0,0,0,0,0,0.615,0,0.055,0.14,0.86,0.14,48.3
759967200000,1994,1,1993,4,18,7,0.424,0.0623,0.362,20340.8,125.8,125.8,121.1,3,3,3,701.4,673.1,728.5,598.4,579.8,103,91,105,0,0,0,0.147,0.135,0.153,598.4,579.8,623.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.293,0.282,0.308,0.109,0.102,0.117,0.0047,0.0044,0.005,0.683,0.649,0.73,0.029,0.028,0.031,22.61,22.46,22.76,0.933,0.931,0.935,0.978,0.976,0.98,0.912,0.909,0.916,41.25,40.07,42.8,40.36,39.11,41.94,0,0,0,0,0,0,0.673,0,0.062,0.15,0.85,0.15,48
760572000000,1994,2,1993,5,19,7,0.465,0.0718,0.393,21855.6,132.9,132.9,130.1,3,3,3,768.2,733.8,803.7,649.5,628.8,118.7,105,137,0,0,0,0.154,0.137,0.176,649.5,628.8,666.7,990,990,990,967,966.8,967.1,23,22.9,23.2,0.324,0.311,0.337,0.125,0.119,0.13,0.0054,0.0051,0.0057,0.781,0.74,0.816,0.034,0.032,0.036,22.25,22.07,22.42,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,44.25,43.12,45.2,43.36,42.26,44.3,0,0,0,0,0,0,0.723,0,0.072,0.15,0.85,0.15,47
761176800000,1994,2,1993,5,20,7,0.52,0.0829,0.437,23675.2,147.1,147.1,140.9,4,3,3.4285714285714284,859.6,817.7,905.4,722.6,680.7,137,137,137,0,0,0,0.16,0.151,0.168,722.6,680.7,768.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.372,0.345,0.409,0.152,0.134,0.174,0.0067,0.0059,0.0078,0.852,0.785,0.928,0.038,0.035,0.041,21.81,21.63,21.99,0.935,0.927,0.941,0.976,0.97,0.98,0.912,0.899,0.922,42.83,36.66,48.25,41.82,35.56,47.29,0,0,0,0,0,0,0.783,0,0.083,0.16,0.84,0.16,45.5
761781600000,1994,2,1993,5,21,7,0.591,0.0829,0.508,26727.2,170.8,170.8,159.1,4,4,4,976.4,914.1,1051,839.4,777.1,137,137,137,0,0,0,0.141,0.13,0.15,839.4,777.1,913.5,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.474,0.417,0.542,0.223,0.179,0.281,0.01,0.008,0.013,1.01,0.862,1.19,0.045,0.038,0.054,21.19,20.75,21.58,0.934,0.93,0.938,0.977,0.972,0.98,0.912,0.904,0.919,40.71,38.23,43.57,39.77,37.17,42.7,0,0,0,0,0,0,0.884,0,0.083,0.14,0.86,0.14,45.2
762386400000,1994,2,1993,5,22,7,0.678,0.107,0.571,29214,182.8,182.8,173.9,4,4,4,1120,1066,1195,944,902,176.4,137,183,0,0,0,0.157,0.128,0.169,944,902,1012,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.583,0.542,0.668,0.306,0.272,0.366,0.014,0.012,0.017,1.28,1.17,1.49,0.059,0.054,0.069,20.44,20,20.66,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,44.36,42.81,46.63,43.47,41.95,45.7,0,0,0,0,0,0,0.966,0,0.107,0.16,0.84,0.16,43.1
762991200000,1994,3,1993,6,23,7,0.808,0.111,0.657,31649.3,191.3,191.3,188.4,4,4,4,1336,1208,1447,1153,1025,183,183,183,67.43,0,164,0.137,0.126,0.151,1086,1025,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.805,0.687,0.866,0.462,0.383,0.48,0.022,0.018,0.023,1.79,1.53,1.88,0.085,0.072,0.091,19.25,18.81,19.91,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.921,48.06,47.01,48.79,47.1,46.07,47.82,0,0,0,0,0,0,1.05,0,0.151,0.14,0.81,0.19,39.2
763596000000,1994,3,1993,6,24,7,0.952,0.111,0.665,30490,184.7,184.7,181.5,4,4,4,1574,1485,1694,1391,1302,183,183,183,290.9,202,411,0.116,0.108,0.123,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.903,0.882,0.919,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.93,0.095,0.092,0.097,18.36,17.96,18.67,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.3,45.21,47.12,45.37,44.31,46.18,0,0,0,0,0,0,1.01,0,0.287,0.12,0.7,0.3,32
764200800000,1994,3,1993,6,25,7,1.07,0.111,0.665,29337.3,176.6,176.6,174.6,4,4,4,1767,1712,1832,1584,1529,183,183,183,484.1,429,549,0.104,0.0999,0.107,1100,1100,1100,990,990,990,970.3,970.2,970.6,19.7,19.4,19.8,0.923,0.919,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.099,0.098,0.1,17.71,17.5,17.9,0.932,0.931,0.933,0.98,0.98,0.98,0.914,0.913,0.915,44.55,43.96,45.05,43.66,43.08,44.15,0,0,0,0,0,0,0.97,0,0.405,0.1,0.62,0.38,27.4
764805600000,1994,3,1993,6,26,7,1.11,0.119,0.665,28938.3,172.3,172.3,172.3,4,4,4,1834,1832,1839,1637,1615,197.6,183,217,536.4,515,556,0.108,0.0995,0.118,1100,1100,1100,990,990,990,970.6,970.6,970.6,19.4,19.4,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.49,17.48,17.5,0.931,0.931,0.931,0.98,0.98,0.98,0.913,0.913,0.913,43.94,43.89,43.96,43.06,43.02,43.08,0,0,0,0,0,0,0.957,0,0.445,0.11,0.6,0.4,26.1
765410400000,1994,4,1993,7,27,7,1.07,0.131,0.665,29327.7,176.4,176.4,174.6,4,4,4,1768,1716,1808,1551,1499,217,217,217,450.9,399,491,0.123,0.12,0.126,1100,1100,1100,990,990,990,970.3,970.2,970.5,19.7,19.5,19.8,0.926,0.926,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.94,1.94,0.099,0.098,0.099,17.71,17.58,17.87,0.932,0.932,0.933,0.98,0.98,0.98,0.914,0.913,0.915,44.53,44.18,44.99,43.64,43.29,44.09,0,0,0,0,0,0,0.97,0,0.405,0.12,0.62,0.38,27.4
766015200000,1994,4,1993,7,28,7,0.965,0.0895,0.665,30342,183,183,180.6,4,4,4,1596,1528,1694,1448,1380,148,148,148,348,280,446,0.0929,0.0874,0.0969,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.915,0.911,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.096,0.094,0.097,18.28,17.95,18.5,0.935,0.934,0.935,0.98,0.98,0.98,0.916,0.915,0.917,46.07,45.2,46.67,45.15,44.3,45.74,0,0,0,0,0,0,1,0,0.3,0.093,0.69,0.31,31.4
766620000000,1994,4,1993,7,29,7,0.857,0.0895,0.665,31452.1,190.6,190.6,187.2,4,4,4,1416,1328,1493,1268,1180,148,148,148,168.3,80,245,0.104,0.0991,0.111,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.867,0.827,0.906,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.84,1.92,0.091,0.087,0.094,18.9,18.62,19.23,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.76,46.99,48.63,46.8,46.05,47.66,0,0,0,0,0,0,1.04,0,0.192,0.1,0.78,0.22,36.7
767224800000,1994,4,1993,7,30,7,0.727,0.0894,0.633,31475.8,193.3,193.3,187.4,4,4,4,1202,1128,1297,1054,980.7,147.9,147,148,8,0,49,0.123,0.114,0.13,1046,980.7,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.718,0.61,0.814,0.412,0.335,0.48,0.019,0.015,0.023,1.61,1.37,1.83,0.075,0.063,0.086,19.85,19.34,20.33,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.79,45.93,49.32,46.84,45.01,48.34,0,0,0,0,0,0,1.04,0,0.094,0.12,0.87,0.13,43.3
767829600000,1994,5,1993,8,31,7,0.631,0.0889,0.542,28166.2,178.6,178.6,167.7,4,4,4,1043,952.4,1117,896.5,805.4,147,147,147,0,0,0,0.141,0.132,0.154,896.5,805.4,970,990,990,990,968,967.7,968.3,22,21.7,22.3,0.53,0.446,0.597,0.267,0.194,0.326,0.012,0.0087,0.015,1.15,0.927,1.34,0.053,0.042,0.062,20.82,20.39,21.36,0.937,0.932,0.939,0.979,0.975,0.98,0.917,0.908,0.92,42.81,39.32,45.56,41.91,38.32,44.64,0,0,0,0,0,0,0.931,0,0.089,0.14,0.86,0.14,44.6
768434400000,1994,5,1993,8,32,7,0.501,0.0889,0.412,22486.4,148.5,148.5,133.8,4,3,3.2857142857142856,828.3,733.8,924.7,681.3,586.8,147,147,147,0,0,0,0.178,0.159,0.2,681.3,586.8,777.7,990,990,990,967.2,966.8,967.6,22.8,22.4,23.2,0.351,0.294,0.421,0.138,0.105,0.179,0.0061,0.0045,0.008,0.8,0.669,0.908,0.035,0.029,0.04,21.99,21.53,22.5,0.934,0.927,0.941,0.977,0.97,0.98,0.913,0.899,0.922,42.11,36.8,47.6,41.15,35.69,46.65,0,0,0,0,0,0,0.744,0,0.089,0.18,0.82,0.18,44.9
769039200000,1994,5,1993,8,33,7,0.377,0.0889,0.288,16351,112.2,112.2,97.33,3,2,2.5714285714285716,623.1,556.2,705.9,476.1,409.2,147,147,147,0,0,0,0.237,0.208,0.264,476.1,409.2,558.9,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.232,0.201,0.278,0.0676,0.0518,0.0935,0.0029,0.0022,0.004,0.558,0.463,0.631,0.024,0.02,0.027,23.05,22.66,23.35,0.929,0.918,0.94,0.975,0.97,0.98,0.906,0.891,0.921,39.84,32.59,47.73,38.86,31.62,46.77,0,0,0,0,0,0,0.541,0,0.089,0.24,0.76,0.24,43.4
769644000000,1994,5,1993,8,34,7,0.302,0.0889,0.213,12383.7,83.03,83.03,73.71,2,2,2,498.7,462.6,542,351.7,315.6,147,147,147,0,0,0,0.296,0.271,0.318,351.7,315.6,395,990,990,990,965.8,965.7,966,24.2,24,24.3,0.18,0.168,0.196,0.0403,0.0331,0.049,0.0017,0.0014,0.002,0.441,0.377,0.521,0.018,0.016,0.022,23.72,23.44,23.94,0.926,0.919,0.933,0.973,0.97,0.98,0.901,0.892,0.914,37.86,34.06,42.36,36.86,33.04,41.51,0,0,0,0,0,0,0.41,0,0.089,0.29,0.71,0.29,41
770248800000,1994,5,1993,8,35,7,0.261,0.0768,0.184,10774.8,67.58,67.58,64.14,2,2,2,432,413.7,453.1,305,294.7,127,119,147,0,0,0,0.294,0.27,0.33,305,294.7,321,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.163,0.159,0.168,0.031,0.0289,0.0342,0.0013,0.0012,0.0014,0.359,0.342,0.385,0.015,0.014,0.016,24.1,24,24.2,0.917,0.915,0.921,0.97,0.97,0.97,0.89,0.888,0.893,33.06,32.01,34.83,32.07,31.05,33.79,0,0,0,0,0,0,0.356,0,0.077,0.29,0.7,0.3,41.3
770853600000,1994,6,1993,9,36,7,0.234,0.072,0.162,9476.03,60.91,60.91,56.4,2,2,2,386.6,370.4,408,267.6,251.4,119,119,119,0,0,0,0.308,0.292,0.321,267.6,251.4,289,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.144,0.157,0.0235,0.0203,0.0278,0.00095,0.00082,0.0011,0.3,0.276,0.333,0.012,0.011,0.014,24.37,24.23,24.47,0.909,0.906,0.914,0.97,0.97,0.97,0.882,0.879,0.887,29.07,27.32,31.4,28.2,26.5,30.45,0,0,0,0,0,0,0.313,0,0.072,0.31,0.69,0.31,40.5
771458400000,1994,6,1993,9,37,7,0.212,0.072,0.14,8180.3,51.76,51.76,48.69,2,2,2,350.7,338.3,364.7,231.7,219.3,119,119,119,0,0,0,0.339,0.326,0.352,231.7,219.3,245.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.132,0.142,0.0163,0.0139,0.0191,0.00066,0.00056,0.00077,0.248,0.231,0.268,0.01,0.0093,0.011,24.6,24.51,24.68,0.898,0.893,0.904,0.97,0.97,0.97,0.871,0.866,0.877,25.1,23.69,26.68,24.35,22.98,25.88,0,0,0,0,0,0,0.271,0,0.072,0.34,0.66,0.34,38.6
772063200000,1994,6,1993,9,38,7,0.196,0.072,0.125,7637,46.4,46.4,45.46,1,1,1,324.9,320.2,329.2,205.9,201.2,119,119,119,0,0,0,0.366,0.361,0.372,205.9,201.2,210.2,990,990,990,965,965,965,25,25,25,0.128,0.126,0.129,0.0112,0.0102,0.012,0.00045,0.00041,0.00048,0.439,0.423,0.454,0.018,0.017,0.018,24.54,24.5,24.58,0.936,0.935,0.937,0.98,0.98,0.98,0.918,0.916,0.919,46.39,45.35,47.35,45.46,44.44,46.4,0,0,0,0,0,0,0.253,0,0.071,0.37,0.64,0.36,39
772668000000,1994,6,1993,9,39,7,0.184,0.0691,0.115,7074.26,43.02,43.02,42.11,1,1,1,304.7,294.7,311.8,190.4,186.7,114.3,108,119,0,0,0,0.375,0.357,0.389,190.4,186.7,194.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.123,0.00904,0.00867,0.00943,0.00036,0.00035,0.00038,0.387,0.375,0.399,0.015,0.015,0.016,24.69,24.65,24.75,0.932,0.931,0.933,0.98,0.98,0.98,0.913,0.912,0.914,42.97,42.17,43.9,42.11,41.32,43.02,0,0,0,0,0,0,0.234,0,0.069,0.38,0.63,0.37,38.4
773272800000,1994,7,1993,10,40,7,0.176,0.0653,0.11,6780.68,41.34,41.34,40.36,1,1,1,290.6,287.2,294.7,182.6,179.2,108,108,108,0,0,0,0.372,0.366,0.376,182.6,179.2,186.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.117,0.119,0.00826,0.00792,0.00867,0.00033,0.00031,0.00035,0.362,0.352,0.375,0.014,0.014,0.015,24.78,24.75,24.8,0.93,0.928,0.931,0.979,0.977,0.98,0.91,0.907,0.912,41.24,40.46,42.19,40.36,39.53,41.34,0,0,0,0,0,0,0.224,0,0.066,0.37,0.63,0.37,38.5
773877600000,1994,7,1993,10,41,7,0.169,0.0653,0.104,6349.51,39.53,39.53,37.79,1,1,1,280,271.3,287.2,172,163.3,108,108,108,0,0,0,0.386,0.376,0.398,172,163.3,179.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.117,0.0072,0.00633,0.00792,0.00029,0.00025,0.00031,0.331,0.306,0.352,0.013,0.012,0.014,24.85,24.8,24.91,0.926,0.923,0.928,0.974,0.97,0.977,0.901,0.895,0.907,38.82,36.8,40.46,37.79,35.69,39.53,0,0,0,0,0,0,0.21,0,0.065,0.39,0.62,0.38,37.6
774482400000,1994,7,1993,10,42,7,0.163,0.0653,0.0973,5906.31,35.46,35.46,35.16,1,1,1,268.9,264.1,270.3,160.9,156.1,108,108,108,0,0,0,0.402,0.4,0.409,160.9,156.1,162.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.111,0.00609,0.00561,0.00623,0.00024,0.00022,0.00025,0.3,0.287,0.303,0.012,0.011,0.012,24.92,24.92,24.96,0.922,0.92,0.922,0.97,0.97,0.97,0.894,0.892,0.894,36.24,35.14,36.56,35.16,34.09,35.46,0,0,0,0,0,0,0.195,0,0.0657,0.4,0.6,0.4,36.2
775087200000,1994,7,1993,10,43,7,0.159,0.0653,0.0935,5672.36,34.09,34.09,33.76,1,1,1,262.7,259.5,264.1,154.7,151.5,108,108,108,0,0,0,0.411,0.409,0.416,154.7,151.5,156.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.109,0.00547,0.00515,0.00561,0.00022,0.0002,0.00022,0.283,0.275,0.287,0.011,0.011,0.011,24.97,24.96,24.99,0.919,0.918,0.92,0.97,0.97,0.97,0.892,0.89,0.892,34.81,34.07,35.14,33.76,33.05,34.09,0,0,0,0,0,0,0.188,0,0.0655,0.41,0.59,0.41,35.7
775692000000,1994,8,1993,11,44,7,0.15,0.0562,0.0942,5726.35,36.19,36.19,34.09,1,1,1,248.7,243.3,258,155.7,150.3,93,93,93,0,0,0,0.374,0.36,0.382,155.7,150.3,165,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00557,0.00503,0.0065,0.00022,0.0002,0.00026,0.284,0.27,0.309,0.011,0.011,0.012,25.03,24.96,25.07,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.896,35.14,33.9,37.3,34.09,32.88,36.19,0,0,0,0,0,0,0.189,0,0.0558,0.37,0.63,0.37,38.2
776296800000,1994,8,1993,11,45,7,0.141,0.0562,0.085,5160.26,32.08,32.08,30.72,1,1,1,233.5,228.5,239.6,140.5,135.5,93,93,93,0,0,0,0.398,0.388,0.407,140.5,135.5,146.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0996,0.104,0.00405,0.00355,0.00466,0.00016,0.00014,0.00018,0.245,0.233,0.26,0.0097,0.0092,0.01,25.15,25.1,25.2,0.913,0.911,0.916,0.97,0.97,0.97,0.886,0.884,0.889,31.67,30.52,33.07,30.72,29.6,32.08,0,0,0,0,0,0,0.171,0,0.056,0.4,0.6,0.4,36.6
776901600000,1994,8,1993,11,46,7,0.136,0.0562,0.0796,4826.97,29.6,29.6,28.73,1,1,1,224.6,220.5,228.5,131.6,127.5,93,93,93,0,0,0,0.414,0.407,0.422,131.6,127.5,135.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0968,0.0996,0.00316,0.00275,0.00355,0.00012,0.00011,0.00014,0.224,0.215,0.233,0.0088,0.0084,0.0092,25.23,25.2,25.26,0.909,0.908,0.911,0.97,0.97,0.97,0.882,0.88,0.884,29.62,28.68,30.52,28.73,27.82,29.6,0,0,0,0,0,0,0.16,0,0.0564,0.41,0.59,0.41,35.5
777506400000,1994,8,1993,11,47,7,0.128,0.0562,0.0715,4312.32,26.49,26.49,25.67,1,1,1,211.2,206.6,214.8,118.2,113.6,93,93,93,0,0,0,0.44,0.433,0.45,118.2,113.6,121.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0935,0.0919,0.0947,0.00182,0.00136,0.00218,0.000071,0.000053,0.000085,0.194,0.185,0.202,0.0076,0.0072,0.0079,25.34,25.31,25.38,0.901,0.897,0.904,0.97,0.97,0.97,0.874,0.87,0.877,26.46,25.36,27.31,25.67,24.6,26.49,0,0,0,0,0,0,0.143,0,0.0565,0.44,0.56,0.44,33.7
778111200000,1994,8,1993,11,48,7,0.121,0.049,0.0725,4388.65,28.33,28.33,26.12,1,1,1,200.9,200.2,201.2,119.9,107.9,81,72,93,0,0,0,0.403,0.358,0.463,119.9,107.9,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0898,0.0952,0.00199,0.000786,0.00292,0.000078,0.000031,0.00011,0.197,0.173,0.216,0.0077,0.0068,0.0084,25.4,25.38,25.42,0.901,0.892,0.908,0.97,0.97,0.97,0.874,0.865,0.881,26.93,23.99,29.2,26.12,23.27,28.33,0,0,0,0,0,0,0.145,0,0.0485,0.4,0.6,0.4,36.3
778716000000,1994,9,1993,12,49,7,0.118,0.0435,0.074,4491.68,27.85,27.85,26.74,1,1,1,194.4,188.7,199.1,122.4,116.7,72,72,72,0,0,0,0.371,0.362,0.382,122.4,116.7,127.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0908,0.0945,0.00224,0.00167,0.00271,0.000088,0.000065,0.00011,0.201,0.189,0.212,0.0079,0.0074,0.0083,25.39,25.39,25.39,0.904,0.9,0.908,0.97,0.97,0.97,0.877,0.873,0.88,27.56,26.14,28.72,26.74,25.36,27.85,0,0,0,0,0,0,0.149,0,0.044,0.37,0.63,0.37,38.1
779320800000,1994,9,1993,12,50,7,0.111,0.0435,0.0672,4032.48,24.65,24.65,24,1,1,1,183.1,179.8,185.8,111.1,107.8,72,72,72,0,0,0,0.393,0.388,0.4,111.1,107.8,113.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0877,0.0898,0.00111,0.000783,0.00138,0.000043,0.000031,0.000054,0.177,0.171,0.183,0.0069,0.0067,0.0071,25.39,25.39,25.39,0.895,0.892,0.897,0.97,0.97,0.97,0.868,0.865,0.87,24.75,23.95,25.42,24,23.23,24.65,0,0,0,0,0,0,0.133,0,0.0438,0.39,0.61,0.39,36.3
779925600000,1994,9,1993,12,51,7,0.104,0.0435,0.0609,3607.6,23.92,23.92,21.47,1,1,1,172.7,162.8,182.7,100.7,90.78,72,72,72,0,0,0,0.417,0.394,0.442,100.7,90.78,110.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0852,0.0817,0.0887,0.000338,0,0.00107,0.000013,0,0.000042,0.158,0.14,0.177,0.0062,0.0055,0.0069,25.39,25.39,25.39,0.885,0.874,0.895,0.967,0.962,0.97,0.856,0.841,0.868,22.2,19.76,24.66,21.47,19.01,23.92,0,0,0,0,0,0,0.119,0,0.0431,0.42,0.59,0.41,34.7
780530400000,1994,9,1993,12,52,7,0.0957,0.0401,0.0556,3247.68,22.9,22.9,19.33,1,1,1,158.3,155.9,162.8,92.01,83.87,66.29,52,72,0,0,0,0.419,0.328,0.462,92.01,83.87,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0792,0.0837,0.000187,0,0.000654,0.0000073,0,0.000026,0.142,0.129,0.165,0.0056,0.0051,0.0065,25.37,25.35,25.39,0.875,0.865,0.891,0.963,0.96,0.97,0.843,0.83,0.864,20.06,18.06,23.6,19.33,17.34,22.9,0,0,0,0,0,0,0.107,0,0.0401,0.42,0.58,0.42,33.9
781135200000,1994,10,1994,1,1,7,0.0954,0.0314,0.064,3814.17,23.9,23.9,22.7,1,1,1,157.8,155.9,162.8,105.8,103.9,52,52,52,0,0,0,0.33,0.319,0.334,105.8,103.9,110.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0828,0.0852,0.000577,0.000387,0.00108,0.000023,0.000015,0.000042,0.163,0.16,0.173,0.0064,0.0063,0.0068,25.35,25.35,25.35,0.89,0.889,0.895,0.97,0.969,0.97,0.863,0.861,0.868,23.41,22.95,24.64,22.7,22.24,23.9,0,0,0,0,0,0,0.126,0,0.0314,0.33,0.67,0.33,40
781740000000,1994,10,1994,1,2,7,0.0943,0.0314,0.0628,3736.62,22.48,22.48,22.24,1,1,1,155.9,154.2,156.8,103.9,102.2,52,52,52,0,0,0,0.334,0.332,0.337,103.9,102.2,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0822,0.0831,0.000387,0.000221,0.00048,0.000015,0.0000087,0.000019,0.16,0.156,0.161,0.0063,0.0061,0.0063,25.35,25.35,25.35,0.888,0.887,0.89,0.969,0.968,0.97,0.861,0.859,0.863,22.95,22.53,23.18,22.24,21.82,22.48,0,0,0,0,0,0,0.124,0,0.0315,0.33,0.67,0.33,39.6
782344800000,1994,10,1994,1,3,7,0.0895,0.0314,0.0581,3407.75,22.24,22.24,20.28,1,1,1,148,138.7,155.9,95.99,86.74,52,52,52,0,0,0,0.352,0.334,0.375,95.99,86.74,103.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0767,0.0828,0.0000869,0,0.000387,0.0000034,0,0.000015,0.146,0.13,0.16,0.0057,0.0051,0.0063,25.36,25.35,25.37,0.88,0.87,0.889,0.965,0.96,0.969,0.849,0.835,0.861,21.01,18.77,22.95,20.28,18.03,22.24,0,0,0,0,0,0,0.113,0,0.0314,0.35,0.65,0.35,38.1
782949600000,1994,10,1994,1,4,7,0.096,0.0314,0.0646,3853.96,24.16,24.16,22.94,1,1,1,158.8,155.9,163.9,106.8,103.9,52,52,52,0,0,0,0.328,0.317,0.334,106.8,103.9,111.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0828,0.0856,0.000676,0.000387,0.00119,0.000027,0.000015,0.000047,0.165,0.16,0.175,0.0065,0.0063,0.0069,25.35,25.35,25.35,0.891,0.889,0.896,0.97,0.969,0.97,0.864,0.861,0.869,23.66,22.95,24.91,22.94,22.24,24.16,0,0,0,0,0,0,0.127,0,0.0314,0.33,0.67,0.33,40.1
783554400000,1994,10,1994,1,5,7,0.0948,0.0304,0.0644,3840.62,23.22,23.22,22.86,1,1,1,156.7,155.9,158.5,106.4,105.9,50.29,50,52,0,0,0,0.321,0.317,0.328,106.4,105.9,107.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0831,0.0839,0.000641,0.000587,0.000793,0.000025,0.000023,0.000031,0.164,0.163,0.167,0.0064,0.0064,0.0065,25.35,25.35,25.35,0.891,0.89,0.892,0.97,0.97,0.97,0.864,0.864,0.865,23.57,23.44,23.94,22.86,22.73,23.22,0,0,0,0,0,0,0.127,0,0.0304,0.32,0.68,0.32,40.5
784159200000,1994,11,1994,2,6,7,0.0957,0.0302,0.0655,3913.61,24.64,24.64,23.3,1,1,1,158.2,155.9,163.9,108.2,105.9,50,50,50,0,0,0,0.316,0.305,0.321,108.2,105.9,113.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0831,0.086,0.000824,0.000587,0.00139,0.000032,0.000023,0.000054,0.168,0.163,0.179,0.0066,0.0064,0.007,25.35,25.35,25.35,0.892,0.89,0.897,0.97,0.97,0.97,0.866,0.864,0.87,24.02,23.44,25.4,23.3,22.73,24.64,0,0,0,0,0,0,0.129,0,0.0302,0.32,0.68,0.32,40.9
784764000000,1994,11,1994,2,7,7,0.101,0.0302,0.0711,4285.86,27.82,27.82,25.51,1,1,1,167.5,163.9,177.2,117.5,113.9,50,50,50,0,0,0,0.299,0.282,0.305,117.5,113.9,127.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.086,0.0906,0.00175,0.00139,0.00272,0.000069,0.000054,0.00011,0.187,0.179,0.208,0.0073,0.007,0.0081,25.35,25.35,25.35,0.9,0.897,0.908,0.97,0.97,0.97,0.873,0.87,0.88,26.3,25.4,28.68,25.51,24.64,27.82,0,0,0,0,0,0,0.142,0,0.0299,0.3,0.7,0.3,42.4
785368800000,1994,11,1994,2,8,7,0.115,0.0302,0.0844,5162.19,31.11,31.11,30.73,1,1,1,189.6,185.8,191.2,139.6,135.8,50,50,50,0,0,0,0.264,0.261,0.269,139.6,135.8,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0937,0.0956,0.00396,0.00358,0.00412,0.00015,0.00014,0.00016,0.237,0.228,0.241,0.0093,0.0089,0.0094,25.34,25.34,25.34,0.913,0.911,0.914,0.97,0.97,0.97,0.886,0.884,0.886,31.68,30.76,32.07,30.73,29.84,31.11,0,0,0,0,0,0,0.171,0,0.0306,0.26,0.73,0.27,44.9
785973600000,1994,11,1994,2,9,7,0.116,0.0334,0.0831,5079.18,31.6,31.6,30.23,1,1,1,192.6,189.2,194.8,137.4,133.9,55.14,50,59,0,0,0,0.286,0.259,0.306,137.4,133.9,143.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0944,0.0963,0.00374,0.00339,0.00433,0.00015,0.00013,0.00017,0.233,0.225,0.246,0.0091,0.0088,0.0096,25.35,25.34,25.36,0.912,0.911,0.915,0.97,0.97,0.97,0.885,0.883,0.887,31.17,30.32,32.57,30.23,29.41,31.6,0,0,0,0,0,0,0.168,0,0.0329,0.29,0.72,0.28,43.8
786578400000,1994,12,1994,3,10,7,0.117,0.0357,0.0812,4958.58,31.14,31.14,29.52,1,1,1,193.3,189.2,200.2,134.3,130.2,59,59,59,0,0,0,0.305,0.295,0.312,134.3,130.2,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0931,0.097,0.00343,0.00302,0.00412,0.00013,0.00012,0.00016,0.226,0.216,0.242,0.0088,0.0085,0.0095,25.36,25.36,25.36,0.911,0.909,0.914,0.97,0.97,0.97,0.883,0.882,0.886,30.43,29.44,32.1,29.52,28.56,31.14,0,0,0,0,0,0,0.164,0,0.0358,0.31,0.69,0.31,42.4
787183200000,1994,12,1994,3,11,7,0.143,0.0357,0.107,6601.04,45.81,45.81,39.29,1,1,1,235.7,206.6,264.1,176.7,147.6,59,59,59,0,0,0,0.252,0.223,0.286,176.7,147.6,205.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.11,0.0993,0.12,0.00775,0.00476,0.011,0.00031,0.00019,0.00044,0.341,0.258,0.428,0.013,0.01,0.017,25.05,24.82,25.3,0.927,0.917,0.936,0.976,0.97,0.98,0.905,0.889,0.918,40.26,33.57,46.74,39.29,32.56,45.81,0,0,0,0,0,0,0.218,0,0.036,0.25,0.75,0.25,46.2
787788000000,1994,12,1994,3,12,7,0.159,0.0357,0.123,7623.66,46.4,46.4,45.38,1,1,1,262.2,258.8,266.8,203.2,199.8,59,59,59,0,0,0,0.225,0.221,0.228,203.2,199.8,207.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.118,0.121,0.0106,0.00998,0.0116,0.00042,0.0004,0.00046,0.422,0.41,0.438,0.017,0.016,0.017,24.83,24.8,24.85,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,46.3,45.53,47.35,45.38,44.62,46.4,0,0,0,0,0,0,0.252,0,0.036,0.22,0.77,0.23,47.9
788392800000,1994,12,1994,3,13,7,0.164,0.0369,0.127,7820.3,47.19,47.19,46.55,2,1,1.1428571428571428,271.1,261.4,283.6,210.1,202.4,61,59,73,0,0,0,0.225,0.21,0.257,210.1,202.4,222.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.119,0.126,0.012,0.0105,0.0145,0.00048,0.00041,0.00057,0.409,0.228,0.45,0.016,0.009,0.018,24.81,24.72,24.95,0.931,0.894,0.938,0.979,0.97,0.98,0.911,0.868,0.919,44.1,24.32,48.13,43.18,23.59,47.17,0,0,0,0,0,0,0.259,0,0.037,0.23,0.77,0.23,47.7
788997600000,1995,1,1994,4,14,7,0.185,0.0442,0.141,8318.49,50.14,50.14,49.51,2,2,2,306.3,302.3,309.1,233.3,229.3,73,73,73,0,0,0,0.238,0.236,0.241,233.3,229.3,236.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.131,0.13,0.132,0.0167,0.0159,0.0172,0.00066,0.00063,0.00069,0.244,0.239,0.248,0.0097,0.0095,0.0099,24.82,24.81,24.85,0.899,0.897,0.9,0.97,0.97,0.97,0.872,0.87,0.873,25.52,25.07,25.84,24.76,24.32,25.07,0,0,0,0,0,0,0.275,0,0.044,0.24,0.76,0.24,45
789602400000,1995,1,1994,4,15,7,0.195,0.0442,0.151,8903.43,53.81,53.81,53,2,2,2,321.9,316.5,325.7,248.9,243.5,73,73,73,0,0,0,0.227,0.224,0.231,248.9,243.5,252.7,990,990,990,965,965,965,25,25,25,0.137,0.135,0.138,0.0198,0.0187,0.0205,0.00079,0.00075,0.00082,0.266,0.259,0.272,0.011,0.01,0.011,24.72,24.7,24.76,0.905,0.903,0.906,0.97,0.97,0.97,0.878,0.876,0.879,27.32,26.7,27.74,26.5,25.9,26.9,0,0,0,0,0,0,0.294,0,0.044,0.23,0.77,0.23,45.7
790207200000,1995,1,1994,4,16,7,0.199,0.0442,0.154,9136.89,55.89,55.89,54.39,2,2,2,328.4,323.6,335.5,255.4,250.6,73,73,73,0,0,0,0.223,0.218,0.226,255.4,250.6,262.5,990,990,990,965,965,965.1,25,24.9,25,0.139,0.137,0.142,0.0211,0.0201,0.0225,0.00084,0.00081,0.0009,0.276,0.269,0.286,0.011,0.011,0.011,24.68,24.64,24.71,0.907,0.906,0.909,0.97,0.97,0.97,0.88,0.879,0.881,28.03,27.51,28.81,27.19,26.69,27.94,0,0,0,0,0,0,0.302,0,0.045,0.22,0.77,0.23,45.9
790812000000,1995,1,1994,4,17,7,0.214,0.0442,0.17,10050.9,65.45,65.45,59.83,2,2,2,354.1,344.6,380.8,281.1,271.6,73,73,73,0,0,0,0.206,0.192,0.212,281.1,271.6,307.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.145,0.158,0.0262,0.0243,0.0316,0.0011,0.00098,0.0013,0.314,0.3,0.357,0.013,0.012,0.014,24.52,24.34,24.58,0.913,0.911,0.918,0.97,0.97,0.97,0.885,0.883,0.891,30.84,29.81,33.74,29.91,28.91,32.72,0,0,0,0,0,0,0.332,0,0.044,0.21,0.79,0.21,47
791416800000,1995,1,1994,4,18,7,0.238,0.0493,0.189,11132.7,68.44,68.44,66.27,2,2,2,393.9,380.8,408,312.3,304.1,81.57,73,85,0,0,0,0.207,0.189,0.218,312.3,304.1,323,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.16,0.157,0.164,0.0325,0.0308,0.0346,0.0013,0.0013,0.0014,0.365,0.352,0.383,0.015,0.014,0.016,24.27,24.18,24.34,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.894,34.16,33.25,35.28,33.13,32.25,34.22,0,0,0,0,0,0,0.368,0,0.049,0.21,0.79,0.21,46.8
792021600000,1995,2,1994,5,19,7,0.257,0.0514,0.206,12099.8,75.32,75.32,72.02,2,2,2,425.1,417.9,440,340.1,332.9,85,85,85,0,0,0,0.2,0.193,0.203,340.1,332.9,355,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.17,0.167,0.175,0.038,0.0366,0.041,0.0016,0.0015,0.0017,0.413,0.4,0.439,0.017,0.016,0.018,24.07,23.98,24.12,0.924,0.923,0.927,0.971,0.97,0.973,0.897,0.895,0.902,37.11,36.34,38.7,36.01,35.25,37.66,0,0,0,0,0,0,0.4,0,0.051,0.2,0.8,0.2,47.1
792626400000,1995,2,1994,5,20,7,0.282,0.0514,0.231,13639.6,83.52,83.52,81.19,2,2,2,466.4,455.7,477.4,381.4,370.7,85,85,85,0,0,0,0.182,0.178,0.187,381.4,370.7,392.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.185,0.181,0.188,0.0463,0.0441,0.0485,0.0019,0.0018,0.002,0.488,0.468,0.509,0.02,0.019,0.021,23.81,23.74,23.88,0.931,0.93,0.933,0.979,0.977,0.98,0.912,0.908,0.914,41.47,40.35,42.61,40.59,39.41,41.76,0,0,0,0,0,0,0.451,0,0.051,0.18,0.82,0.18,48.4
793231200000,1995,2,1994,5,21,7,0.305,0.0514,0.254,14966.7,94.51,94.51,89.09,2,2,2,505.1,486,532.5,420.1,401,85,85,85,0,0,0,0.169,0.16,0.175,420.1,401,447.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.198,0.192,0.208,0.054,0.0502,0.0595,0.0022,0.0021,0.0025,0.565,0.526,0.622,0.023,0.022,0.026,23.56,23.38,23.69,0.937,0.934,0.94,0.98,0.98,0.98,0.918,0.915,0.921,45.45,43.51,48.22,44.54,42.64,47.26,0,0,0,0,0,0,0.495,0,0.051,0.17,0.83,0.17,49.1
793836000000,1995,2,1994,5,22,7,0.334,0.0609,0.273,15891,96.14,96.14,94.59,3,2,2.142857142857143,552.1,532.5,566.9,451.4,442.2,100.7,85,107,0,0,0,0.182,0.157,0.195,451.4,442.2,459.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.212,0.208,0.216,0.0603,0.0584,0.062,0.0025,0.0024,0.0026,0.603,0.445,0.643,0.025,0.019,0.027,23.31,23.22,23.4,0.937,0.917,0.941,0.979,0.97,0.98,0.917,0.89,0.922,46.03,32.27,49.05,45.06,31.3,48.07,0,0,0,0,0,0,0.525,0,0.061,0.18,0.82,0.18,47.6
794440800000,1995,3,1994,6,23,7,0.368,0.0647,0.303,17093.8,107.3,107.3,101.7,3,3,3,607.7,577.9,636.9,500.7,470.9,107,107,107,0,0,0,0.176,0.168,0.185,500.7,470.9,529.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.239,0.223,0.256,0.0718,0.0642,0.082,0.003,0.0027,0.0035,0.509,0.461,0.559,0.021,0.019,0.024,23.16,22.99,23.34,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.898,34.97,33,36.87,33.92,32.01,35.77,0,0,0,0,0,0,0.565,0,0.065,0.18,0.82,0.18,46.5
795045600000,1995,3,1994,6,24,7,0.422,0.0647,0.358,20073.9,128.9,128.9,119.5,3,3,3,698.5,654.2,748.2,591.5,547.2,107,107,107,0,0,0,0.154,0.143,0.164,591.5,547.2,641.2,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.291,0.266,0.319,0.106,0.0889,0.122,0.0045,0.0038,0.0053,0.672,0.59,0.765,0.029,0.025,0.033,22.63,22.34,22.89,0.932,0.928,0.936,0.977,0.972,0.98,0.91,0.901,0.918,40.77,37.99,43.85,39.83,36.91,42.98,0,0,0,0,0,0,0.664,0,0.064,0.15,0.85,0.15,47.6
795650400000,1995,3,1994,6,25,7,0.496,0.0647,0.432,23555,149.8,149.8,140.2,4,3,3.4285714285714284,820.5,751.7,885.1,713.5,644.7,107,107,107,0,0,0,0.131,0.121,0.142,713.5,644.7,778.1,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.364,0.321,0.413,0.149,0.123,0.179,0.0065,0.0053,0.0079,0.831,0.771,0.905,0.036,0.033,0.04,21.99,21.7,22.32,0.934,0.926,0.941,0.976,0.97,0.98,0.912,0.899,0.922,42.51,36.73,48.01,41.52,35.63,47.05,0,0,0,0,0,0,0.779,0,0.064,0.13,0.87,0.13,47.5
796255200000,1995,3,1994,6,26,7,0.621,0.0678,0.553,28797.6,183.3,183.3,171.4,4,4,4,1027,924.7,1126,915,817.7,112.1,107,125,0,0,0,0.109,0.101,0.116,915,817.7,1001,990,990,990,968,967.6,968.3,22,21.7,22.4,0.542,0.449,0.638,0.282,0.204,0.351,0.013,0.0091,0.016,1.2,0.949,1.43,0.054,0.042,0.066,20.83,20.27,21.45,0.937,0.933,0.94,0.979,0.976,0.98,0.918,0.911,0.921,43.76,40.14,46.75,42.85,39.19,45.81,0,0,0,0,0,0,0.952,0,0.068,0.11,0.89,0.11,46.4
796860000000,1995,4,1994,7,27,7,0.723,0.0756,0.648,32149.1,193.6,193.6,191.4,4,4,4,1196,1151,1217,1071,1026,125,125,125,0,0,0,0.105,0.103,0.109,1071,1026,1092,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.741,0.676,0.771,0.442,0.384,0.469,0.021,0.018,0.022,1.69,1.53,1.77,0.079,0.071,0.082,19.8,19.65,20.1,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,48.82,47.54,49.4,47.84,46.59,48.41,0,0,0,0,0,0,1.06,0,0.075,0.1,0.9,0.1,44.5
797464800000,1995,4,1994,7,28,7,0.74,0.0756,0.662,32566.9,194.2,194.2,193.9,4,4,4,1224,1208,1232,1099,1083,125,125,125,4,0,7,0.102,0.101,0.103,1095,1083,1100,990,990,990,968.6,968.6,968.6,21.4,21.4,21.4,0.778,0.759,0.786,0.474,0.458,0.48,0.022,0.021,0.022,1.78,1.74,1.8,0.083,0.081,0.084,19.61,19.57,19.71,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.921,49.45,49.17,49.55,48.46,48.19,48.56,0,0,0,0,0,0,1.08,0,0.078,0.1,0.89,0.11,44
798069600000,1995,4,1994,7,29,7,0.715,0.0756,0.64,31911.9,192.7,192.7,190,4,4,4,1183,1151,1208,1058,1026,125,125,125,0,0,0,0.106,0.103,0.109,1058,1026,1083,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.722,0.676,0.759,0.425,0.384,0.458,0.02,0.018,0.021,1.64,1.53,1.74,0.076,0.071,0.081,19.88,19.71,20.1,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.921,0.921,48.46,47.54,49.17,47.49,46.59,48.19,0,0,0,0,0,0,1.06,0,0.075,0.11,0.9,0.1,44.6
798674400000,1995,4,1994,7,30,7,0.675,0.0756,0.599,30561.1,185.2,185.2,181.9,4,4,4,1116,1086,1142,990.9,961.4,125,125,125,0,0,0,0.112,0.109,0.115,990.9,961.4,1017,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.626,0.588,0.661,0.345,0.319,0.372,0.016,0.015,0.017,1.4,1.32,1.49,0.065,0.06,0.069,20.33,20.16,20.51,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.41,45.41,47.24,45.48,44.5,46.3,0,0,0,0,0,0,1.01,0,0.076,0.11,0.89,0.11,45.3
799279200000,1995,5,1994,8,31,7,0.631,0.0889,0.542,28206.8,173.3,173.3,167.9,4,4,4,1044,989.5,1080,896.6,842.5,147,147,147,0,0,0,0.141,0.136,0.149,896.6,842.5,933,990,990,990,968,967.9,968.2,22,21.8,22.1,0.53,0.48,0.563,0.267,0.224,0.296,0.012,0.01,0.014,1.15,1.02,1.24,0.053,0.046,0.057,20.81,20.6,21.12,0.937,0.934,0.938,0.98,0.978,0.98,0.918,0.914,0.919,42.84,40.77,44.22,41.97,39.86,43.33,0,0,0,0,0,0,0.933,0,0.089,0.14,0.86,0.14,44.7
799884000000,1995,5,1994,8,32,7,0.551,0.0889,0.462,24661.3,156.5,156.5,146.8,4,3,3.7142857142857144,910.4,843.5,971.4,763.4,696.5,147,147,147,0,0,0,0.162,0.151,0.174,763.4,696.5,824.4,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.409,0.356,0.464,0.173,0.139,0.21,0.0077,0.0061,0.0094,0.891,0.799,0.974,0.04,0.035,0.044,21.57,21.24,21.85,0.933,0.927,0.941,0.975,0.97,0.98,0.91,0.899,0.923,41.05,36.8,48.62,40.04,35.69,47.65,0,0,0,0,0,0,0.816,0,0.089,0.16,0.84,0.16,44.8
800488800000,1995,5,1994,8,33,7,0.428,0.0889,0.339,18964.8,133.1,133.1,112.9,3,2,2.857142857142857,707.9,601.8,817.7,560.9,454.8,147,147,147,0,0,0,0.21,0.18,0.244,560.9,454.8,670.7,990,990,990,966.7,966.3,967.2,23.3,22.8,23.7,0.279,0.218,0.341,0.0948,0.061,0.131,0.0041,0.0026,0.0057,0.654,0.475,0.826,0.028,0.02,0.036,22.61,22,23.13,0.931,0.919,0.94,0.976,0.97,0.98,0.909,0.892,0.921,40.85,33.14,48.32,39.88,32.14,47.35,0,0,0,0,0,0,0.627,0,0.089,0.21,0.79,0.21,44.3
801093600000,1995,5,1994,8,34,7,0.308,0.0889,0.219,12736.6,87.95,87.95,75.81,2,2,2,508.7,455.7,566.9,361.7,308.7,147,147,147,0,0,0,0.291,0.259,0.323,361.7,308.7,419.9,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.184,0.165,0.205,0.0423,0.0317,0.054,0.0018,0.0013,0.0023,0.46,0.366,0.57,0.019,0.015,0.024,23.65,23.28,23.98,0.927,0.918,0.936,0.975,0.97,0.98,0.904,0.891,0.918,38.88,33.33,44.87,37.91,32.33,43.98,0,0,0,0,0,0,0.421,0,0.089,0.29,0.71,0.29,41.4
801698400000,1995,5,1994,8,35,7,0.249,0.0792,0.169,9892.9,61.42,61.42,58.89,2,2,2,411.1,386.5,440,280.1,267.5,131,119,147,0,0,0,0.318,0.292,0.35,280.1,267.5,293,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.154,0.149,0.16,0.026,0.0235,0.0286,0.0011,0.00095,0.0012,0.319,0.3,0.34,0.013,0.012,0.014,24.23,24.08,24.37,0.912,0.909,0.915,0.97,0.97,0.97,0.885,0.882,0.888,30.35,29.07,31.66,29.44,28.2,30.71,0,0,0,0,0,0,0.327,0,0.08,0.32,0.68,0.32,39.7
802303200000,1995,6,1994,9,36,7,0.214,0.072,0.142,8263.64,54.42,54.42,49.19,2,2,2,353,338.3,377.1,234,219.3,119,119,119,0,0,0,0.338,0.316,0.352,234,219.3,258.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.132,0.146,0.0168,0.0139,0.0216,0.00068,0.00056,0.00087,0.252,0.231,0.286,0.01,0.0093,0.012,24.58,24.43,24.68,0.899,0.893,0.907,0.97,0.97,0.97,0.872,0.866,0.88,25.35,23.69,28.05,24.59,22.98,27.21,0,0,0,0,0,0,0.273,0,0.072,0.34,0.66,0.34,38.6
802908000000,1995,6,1994,9,37,7,0.197,0.072,0.125,7657.42,47.76,47.76,45.58,1,1,1,325.4,316.5,335.5,206.4,197.5,119,119,119,0,0,0,0.366,0.355,0.376,206.4,197.5,216.5,990,990,990,965,965,965.1,25,24.9,25,0.128,0.125,0.131,0.0114,0.00975,0.0133,0.00046,0.00039,0.00053,0.441,0.41,0.476,0.018,0.016,0.019,24.53,24.45,24.61,0.936,0.934,0.939,0.98,0.98,0.98,0.918,0.915,0.92,46.51,44.52,48.73,45.58,43.63,47.76,0,0,0,0,0,0,0.253,0,0.072,0.37,0.63,0.37,38.9
803512800000,1995,6,1994,9,38,7,0.18,0.072,0.108,6586.1,41.99,41.99,39.2,1,1,1,297.2,287.2,309.1,178.2,168.2,119,119,119,0,0,0,0.401,0.385,0.414,178.2,168.2,190.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.122,0.00782,0.00682,0.00901,0.00031,0.00027,0.00036,0.351,0.321,0.387,0.014,0.013,0.015,24.76,24.67,24.83,0.928,0.924,0.932,0.976,0.971,0.98,0.906,0.898,0.913,40.16,37.85,42.85,39.2,36.77,41.99,0,0,0,0,0,0,0.218,0,0.072,0.4,0.6,0.4,36.6
804117600000,1995,6,1994,9,39,7,0.166,0.0701,0.0959,5808.66,35.46,35.46,34.58,1,1,1,274.4,270.3,281.3,158.5,152.3,115.9,108,119,0,0,0,0.422,0.4,0.439,158.5,152.3,162.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.112,0.00585,0.00523,0.00623,0.00023,0.00021,0.00025,0.294,0.278,0.305,0.012,0.011,0.012,24.91,24.87,24.94,0.921,0.918,0.922,0.97,0.97,0.97,0.893,0.891,0.894,35.64,34.19,36.56,34.58,33.17,35.46,0,0,0,0,0,0,0.192,0,0.0701,0.42,0.58,0.42,35
804722400000,1995,7,1994,10,40,7,0.158,0.0653,0.0931,5643.5,34.09,34.09,33.59,1,1,1,261.9,256.7,264.1,153.9,148.7,108,108,108,0,0,0,0.412,0.409,0.421,153.9,148.7,156.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.109,0.00539,0.00487,0.00561,0.00021,0.00019,0.00022,0.281,0.267,0.287,0.011,0.011,0.011,24.97,24.96,25.01,0.919,0.917,0.92,0.97,0.97,0.97,0.891,0.889,0.892,34.63,33.43,35.14,33.59,32.43,34.09,0,0,0,0,0,0,0.187,0,0.0649,0.41,0.59,0.41,35.7
805327200000,1995,7,1994,10,41,7,0.15,0.0653,0.0846,5116.46,32.43,32.43,30.46,1,1,1,247.9,243.3,256.7,139.9,135.3,108,108,108,0,0,0,0.436,0.421,0.444,139.9,135.3,148.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.106,0.00399,0.00353,0.00487,0.00016,0.00014,0.00019,0.245,0.234,0.267,0.0097,0.0092,0.011,25.07,25.01,25.11,0.913,0.911,0.917,0.97,0.97,0.97,0.886,0.884,0.889,31.4,30.34,33.43,30.46,29.43,32.43,0,0,0,0,0,0,0.169,0,0.0654,0.44,0.56,0.44,34.1
