datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
805932000000,1995,7,1994,10,42,7,0.142,0.0653,0.0765,4618.24,28.62,28.62,27.49,1,1,1,234.6,231.4,239.6,126.6,123.4,108,108,108,0,0,0,0.461,0.451,0.467,126.6,123.4,131.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0982,0.0971,0.1,0.00266,0.00234,0.00316,0.0001,0.000092,0.00012,0.214,0.207,0.226,0.0084,0.0082,0.0089,25.18,25.14,25.2,0.907,0.905,0.909,0.97,0.97,0.97,0.88,0.878,0.882,28.34,27.61,29.51,27.49,26.78,28.62,0,0,0,0,0,0,0.153,0,0.0655,0.46,0.54,0.46,32.5
806536800000,1995,7,1994,10,43,7,0.137,0.0653,0.0718,4316.21,26.78,26.78,25.69,1,1,1,226.7,222.3,231.4,118.7,114.3,108,108,108,0,0,0,0.477,0.467,0.486,118.7,114.3,123.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0954,0.0939,0.0971,0.00187,0.00143,0.00234,0.000074,0.000056,0.000092,0.197,0.188,0.207,0.0078,0.0074,0.0082,25.24,25.2,25.28,0.901,0.897,0.905,0.97,0.97,0.97,0.874,0.871,0.878,26.49,25.43,27.61,25.69,24.66,26.78,0,0,0,0,0,0,0.143,0,0.0652,0.48,0.52,0.48,31.5
807141600000,1995,7,1994,10,44,7,0.131,0.0575,0.0738,4454.62,28.23,28.23,26.52,1,1,1,217.1,209.3,222.4,122,114.3,95.14,93,108,0,0,0,0.438,0.418,0.486,122,114.3,129.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0928,0.0974,0.0022,0.00143,0.00294,0.000086,0.000056,0.00012,0.203,0.188,0.219,0.008,0.0074,0.0086,25.29,25.25,25.35,0.903,0.897,0.908,0.97,0.97,0.97,0.876,0.871,0.881,27.34,25.43,29.1,26.52,24.66,28.23,0,0,0,0,0,0,0.147,0,0.0572,0.44,0.56,0.44,34
807746400000,1995,8,1994,11,45,7,0.126,0.0562,0.0695,4182.29,25.22,25.22,24.89,1,1,1,207.9,202.2,209.3,114.9,109.2,93,93,93,0,0,0,0.447,0.444,0.46,114.9,109.2,116.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.0903,0.0928,0.00149,0.000917,0.00163,0.000058,0.000036,0.000064,0.187,0.176,0.19,0.0073,0.0069,0.0074,25.37,25.35,25.41,0.898,0.893,0.899,0.97,0.97,0.97,0.871,0.867,0.872,25.66,24.3,26,24.89,23.57,25.22,0,0,0,0,0,0,0.138,0,0.0565,0.45,0.55,0.45,33.2
808351200000,1995,8,1994,11,46,7,0.119,0.0562,0.063,3760.88,23.35,23.35,22.39,1,1,1,197.2,194.8,201.2,104.2,101.8,93,93,93,0,0,0,0.471,0.462,0.477,104.2,101.8,108.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0877,0.0899,0.000422,0.00018,0.000817,0.000016,0.000007,0.000032,0.166,0.161,0.174,0.0065,0.0063,0.0068,25.43,25.42,25.43,0.889,0.886,0.893,0.969,0.968,0.97,0.861,0.858,0.866,23.1,22.5,24.07,22.39,21.79,23.35,0,0,0,0,0,0,0.124,0,0.056,0.47,0.53,0.47,31.6
808956000000,1995,8,1994,11,47,7,0.114,0.0562,0.0581,3420.08,21.4,21.4,20.36,1,1,1,189.1,179.8,193.3,96.06,86.83,93,93,93,0,0,0,0.492,0.481,0.517,96.06,86.83,100.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0824,0.0872,0.00000393,0,0.0000275,1.5e-7,0,0.0000011,0.151,0.136,0.158,0.0059,0.0053,0.0062,25.43,25.42,25.43,0.88,0.87,0.885,0.965,0.96,0.968,0.85,0.835,0.856,21.09,18.83,22.12,20.36,18.09,21.4,0,0,0,0,0,0,0.113,0,0.0559,0.49,0.51,0.49,30
809560800000,1995,8,1994,11,48,7,0.107,0.0508,0.0557,3257.43,22.6,22.6,19.39,1,1,1,176.1,171.1,179.8,92.14,84.15,84,72,93,0,0,0,0.476,0.406,0.525,92.14,84.15,105.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0834,0.0815,0.0868,0.0000736,0,0.000516,0.0000029,0,0.00002,0.144,0.132,0.166,0.0056,0.0051,0.0065,25.41,25.39,25.42,0.875,0.866,0.89,0.963,0.96,0.97,0.844,0.831,0.863,20.12,18.16,23.3,19.39,17.44,22.6,0,0,0,0,0,0,0.108,0,0.0513,0.47,0.52,0.48,30.4
810165600000,1995,9,1994,12,49,7,0.1,0.0435,0.0566,3313.11,20.6,20.6,19.72,1,1,1,165.7,162.8,169.2,93.65,90.78,72,72,72,0,0,0,0.435,0.426,0.442,93.65,90.78,97.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0817,0.084,0,0,0,0,0,0,0.145,0.14,0.151,0.0057,0.0055,0.0059,25.39,25.39,25.39,0.877,0.874,0.881,0.964,0.962,0.966,0.846,0.841,0.851,20.46,19.76,21.32,19.72,19.01,20.6,0,0,0,0,0,0,0.11,0,0.0434,0.43,0.57,0.43,33.1
810770400000,1995,9,1994,12,50,7,0.0946,0.0435,0.0511,2932.48,19.01,19.01,17.46,1,1,1,156.4,147.8,162.8,84.42,75.84,72,72,72,0,0,0,0.461,0.442,0.487,84.42,75.84,90.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0764,0.0817,0,0,0,0,0,0,0.13,0.117,0.14,0.0051,0.0046,0.0055,25.38,25.38,25.39,0.864,0.845,0.874,0.961,0.96,0.962,0.83,0.812,0.841,18.17,15.96,19.76,17.46,15.32,19.01,0,0,0,0,0,0,0.097,0,0.0435,0.46,0.54,0.46,31
811375200000,1995,9,1994,12,51,7,0.0857,0.0435,0.0422,2327.64,14.71,14.71,13.85,1,1,1,141.8,138.7,145.4,69.77,66.74,72,72,72,0,0,0,0.508,0.495,0.519,69.77,66.74,73.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0732,0.0755,0,0,0,0,0,0,0.109,0.105,0.114,0.0043,0.0041,0.0045,25.39,25.39,25.4,0.83,0.823,0.839,0.96,0.96,0.96,0.797,0.79,0.806,14.43,13.68,15.33,13.85,13.13,14.71,0,0,0,0,0,0,0.077,0,0.0435,0.51,0.49,0.51,27.2
811980000000,1995,9,1994,12,52,7,0.0816,0.0418,0.0398,2167.06,15.99,15.99,12.9,1,1,1,134.9,130.6,137.6,65.78,60.89,69.14,52,72,0,0,0,0.512,0.398,0.542,65.78,60.89,78.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0711,0.0738,0,0,0,0,0,0,0.103,0.0974,0.118,0.004,0.0038,0.0046,25.4,25.38,25.4,0.819,0.803,0.852,0.96,0.96,0.96,0.786,0.771,0.818,13.44,12.18,16.66,12.9,11.69,15.99,0,0,0,0,0,0,0.0717,0,0.0418,0.51,0.49,0.51,26.6
812584800000,1995,10,1995,1,1,7,0.0765,0.0314,0.045,2518.33,15.42,15.42,14.99,1,1,1,126.5,124.5,128.2,74.48,72.49,52,52,52,0,0,0,0.411,0.405,0.418,74.48,72.49,76.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0717,0.073,0,0,0,0,0,0,0.112,0.109,0.114,0.0044,0.0043,0.0045,25.39,25.39,25.39,0.842,0.837,0.846,0.96,0.96,0.96,0.808,0.804,0.812,15.61,15.11,16.06,14.99,14.51,15.42,0,0,0,0,0,0,0.0833,0,0.0315,0.41,0.59,0.41,32.9
813189600000,1995,10,1995,1,2,7,0.0722,0.0314,0.0407,2231.07,14.51,14.51,13.28,1,1,1,119.3,117.2,124.5,67.34,65.17,52,52,52,0,0,0,0.436,0.418,0.444,67.34,65.17,72.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0717,0,0,0,0,0,0,0.103,0.101,0.109,0.004,0.004,0.0043,25.4,25.39,25.4,0.825,0.819,0.837,0.96,0.96,0.96,0.792,0.786,0.804,13.83,13.3,15.11,13.28,12.77,14.51,0,0,0,0,0,0,0.0738,0,0.0315,0.43,0.56,0.44,30.9
813794400000,1995,10,1995,1,3,7,0.0708,0.0314,0.0393,2134.27,13.43,13.43,12.7,1,1,1,117,115,120,64.98,63,52,52,52,0,0,0,0.445,0.433,0.452,64.98,63,67.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.101,0.099,0.104,0.004,0.0039,0.0041,25.4,25.4,25.4,0.817,0.811,0.826,0.96,0.96,0.96,0.785,0.779,0.793,13.23,12.73,13.99,12.7,12.22,13.43,0,0,0,0,0,0,0.0706,0,0.0315,0.44,0.56,0.44,30.1
814399200000,1995,10,1995,1,4,7,0.0739,0.0314,0.0424,2343.52,14.51,14.51,13.95,1,1,1,122.2,117.2,124.5,70.16,65.17,52,52,52,0,0,0,0.426,0.418,0.444,70.16,65.17,72.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0717,0,0,0,0,0,0,0.106,0.101,0.109,0.0042,0.004,0.0043,25.39,25.39,25.4,0.831,0.819,0.837,0.96,0.96,0.96,0.798,0.786,0.804,14.53,13.3,15.11,13.95,12.77,14.51,0,0,0,0,0,0,0.0775,0,0.0315,0.42,0.57,0.43,31.7
815004000000,1995,10,1995,1,5,7,0.0769,0.0306,0.0463,2605.79,17.08,17.08,15.51,1,1,1,127.2,124.5,132.9,76.58,72.49,50.57,50,52,0,0,0,0.398,0.376,0.418,76.58,72.49,82.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0717,0.075,0,0,0,0,0,0,0.115,0.109,0.124,0.0045,0.0043,0.0048,25.39,25.38,25.39,0.847,0.837,0.863,0.96,0.96,0.96,0.813,0.804,0.828,16.16,15.11,17.79,15.51,14.51,17.08,0,0,0,0,0,0,0.0862,0,0.0306,0.4,0.6,0.4,33.9
815608800000,1995,11,1995,2,6,7,0.083,0.0302,0.0527,3045.46,21.35,21.35,18.13,1,1,1,137.2,130.6,150.3,87.18,80.55,50,50,50,0,0,0,0.365,0.333,0.383,87.18,80.55,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0742,0.0812,0.00000496,0,0.0000347,1.9e-7,0,0.0000014,0.131,0.12,0.153,0.0051,0.0047,0.006,25.37,25.35,25.38,0.868,0.857,0.885,0.962,0.96,0.967,0.835,0.823,0.856,18.84,17.18,22.07,18.13,16.49,21.35,0,0,0,0,0,0,0.101,0,0.0303,0.36,0.63,0.37,36.7
816213600000,1995,11,1995,2,7,7,0.0881,0.0302,0.0579,3392.51,20.72,20.72,20.19,1,1,1,145.7,141.2,147.8,95.67,91.16,50,50,50,0,0,0,0.343,0.338,0.354,95.67,91.16,97.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0779,0.0803,0,0,0,0,0,0,0.144,0.137,0.148,0.0057,0.0054,0.0058,25.36,25.35,25.36,0.879,0.875,0.882,0.965,0.963,0.966,0.849,0.842,0.852,20.93,19.83,21.45,20.19,19.09,20.72,0,0,0,0,0,0,0.112,0,0.0302,0.34,0.66,0.34,38.5
816818400000,1995,11,1995,2,8,7,0.105,0.0302,0.0745,4510.07,33.66,33.66,26.85,1,1,1,173.3,150.3,202.2,123.3,100.3,50,50,50,0,0,0,0.291,0.247,0.333,123.3,100.3,152.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0893,0.0812,0.0995,0.00233,0.0000347,0.00522,0.000091,0.0000014,0.0002,0.201,0.153,0.269,0.0079,0.006,0.01,25.34,25.32,25.35,0.902,0.885,0.918,0.97,0.967,0.97,0.875,0.856,0.891,27.68,22.07,34.7,26.85,21.35,33.66,0,0,0,0,0,0,0.149,0,0.0305,0.29,0.71,0.29,43
817423200000,1995,11,1995,2,9,7,0.118,0.0326,0.0854,5230.99,31.95,31.95,31.14,1,1,1,195.1,193.3,200.2,141.3,134.3,53.86,50,59,0,0,0,0.276,0.257,0.305,141.3,134.3,144.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0946,0.097,0.00413,0.00343,0.00448,0.00016,0.00013,0.00018,0.242,0.226,0.25,0.0094,0.0088,0.0098,25.35,25.34,25.36,0.914,0.911,0.915,0.97,0.97,0.97,0.886,0.883,0.888,32.1,30.42,32.94,31.14,29.5,31.95,0,0,0,0,0,0,0.173,0,0.0326,0.28,0.72,0.28,44.3
818028000000,1995,12,1995,3,10,7,0.135,0.0357,0.0992,6092.97,37.58,37.58,36.27,1,1,1,223,212.1,228.5,164,153.1,59,59,59,0,0,0,0.265,0.258,0.278,164,153.1,169.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.107,0.0064,0.00531,0.00695,0.00025,0.00021,0.00027,0.302,0.272,0.317,0.012,0.011,0.012,25.16,25.11,25.26,0.923,0.919,0.925,0.971,0.97,0.973,0.896,0.891,0.9,37.34,34.83,38.62,36.27,33.78,37.58,0,0,0,0,0,0,0.201,0,0.0358,0.26,0.73,0.27,45.1
818632800000,1995,12,1995,3,11,7,0.143,0.0357,0.108,6649.73,41.17,41.17,39.58,1,1,1,236.8,231.4,243.3,177.8,172.4,59,59,59,0,0,0,0.249,0.243,0.255,177.8,172.4,184.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.112,0.00778,0.00724,0.00843,0.00031,0.00029,0.00033,0.341,0.326,0.361,0.013,0.013,0.014,25.04,24.98,25.09,0.928,0.926,0.93,0.977,0.974,0.98,0.907,0.902,0.912,40.51,39.29,42.01,39.58,38.28,41.17,0,0,0,0,0,0,0.22,0,0.035,0.25,0.76,0.24,46.5
819237600000,1995,12,1995,3,12,7,0.143,0.0357,0.107,6614.92,39.55,39.55,39.37,1,1,1,235.9,234.8,236.6,176.9,175.8,59,59,59,0,0,0,0.25,0.249,0.251,176.9,175.8,177.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.109,0.11,0.00769,0.00758,0.00776,0.0003,0.0003,0.00031,0.339,0.335,0.341,0.013,0.013,0.013,25.05,25.04,25.06,0.928,0.927,0.928,0.977,0.976,0.977,0.906,0.905,0.907,40.31,40.05,40.48,39.37,39.1,39.55,0,0,0,0,0,0,0.219,0,0.036,0.25,0.75,0.25,46.3
819842400000,1995,12,1995,3,13,7,0.154,0.0357,0.118,7311.28,46.4,46.4,43.52,1,1,1,253.9,243.3,266.8,194.9,184.3,59,59,59,0,0,0,0.233,0.221,0.243,194.9,184.3,207.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.121,0.0097,0.00843,0.0116,0.00038,0.00033,0.00046,0.395,0.361,0.438,0.016,0.014,0.017,24.89,24.8,24.98,0.933,0.93,0.937,0.98,0.98,0.98,0.915,0.912,0.918,44.41,42.01,47.35,43.52,41.17,46.4,0,0,0,0,0,0,0.242,0,0.036,0.23,0.77,0.23,47.5
820447200000,1996,1,1995,4,14,7,0.173,0.0442,0.129,7810.66,49.46,49.46,46.49,2,1,1.4285714285714286,286.4,271.3,306,213.4,198.3,73,73,73,0,0,0,0.256,0.239,0.269,213.4,198.3,233,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.119,0.131,0.0127,0.00983,0.0166,0.00051,0.00039,0.00066,0.342,0.223,0.441,0.014,0.0089,0.018,24.81,24.73,24.91,0.919,0.892,0.937,0.976,0.97,0.98,0.897,0.866,0.918,36.99,23.71,47.36,36.14,23,46.41,0,0,0,0,0,0,0.258,0,0.044,0.26,0.75,0.25,45.1
821052000000,1996,1,1995,4,15,7,0.214,0.0442,0.17,10030.7,70.05,70.05,59.71,2,2,2,353.8,306,402.9,280.8,233,73,73,73,0,0,0,0.208,0.181,0.239,280.8,233,329.9,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.148,0.131,0.165,0.0262,0.0166,0.036,0.0011,0.00066,0.0015,0.316,0.244,0.394,0.013,0.0097,0.016,24.52,24.19,24.83,0.912,0.899,0.923,0.97,0.97,0.97,0.884,0.872,0.895,30.78,25.49,36.11,29.85,24.73,35.02,0,0,0,0,0,0,0.332,0,0.044,0.21,0.79,0.21,46.9
821656800000,1996,1,1995,4,16,7,0.255,0.0442,0.211,12450.6,75.2,75.2,74.11,2,2,2,421.8,417.9,426.6,348.8,344.9,73,73,73,0,0,0,0.173,0.171,0.175,348.8,344.9,353.6,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.172,0.171,0.174,0.0398,0.039,0.0407,0.0016,0.0016,0.0017,0.427,0.42,0.436,0.017,0.017,0.018,24.07,24.04,24.1,0.926,0.925,0.927,0.972,0.971,0.973,0.9,0.898,0.902,38.12,37.7,38.64,37.06,36.61,37.6,0,0,0,0,0,0,0.412,0,0.044,0.17,0.83,0.17,48.8
822261600000,1996,1,1995,4,17,7,0.243,0.0442,0.198,11705.4,73.77,73.77,69.68,2,2,2,401,386.5,420.3,328,313.5,73,73,73,0,0,0,0.182,0.174,0.189,328,313.5,347.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.16,0.172,0.0356,0.0327,0.0395,0.0014,0.0013,0.0016,0.391,0.366,0.424,0.016,0.015,0.017,24.21,24.08,24.3,0.922,0.919,0.926,0.97,0.97,0.972,0.895,0.892,0.899,35.91,34.35,37.96,34.84,33.32,36.89,0,0,0,0,0,0,0.387,0,0.045,0.18,0.81,0.19,48.2
822866400000,1996,1,1995,4,18,7,0.248,0.0483,0.2,11776.7,71.48,71.48,70.1,2,2,2,410.5,398.1,417.9,330.6,323,79.86,73,85,0,0,0,0.194,0.178,0.208,330.6,323,336.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.166,0.164,0.168,0.0361,0.0346,0.0374,0.0015,0.0014,0.0015,0.396,0.383,0.406,0.016,0.016,0.017,24.16,24.12,24.22,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.894,0.896,36.13,35.28,36.84,35.05,34.22,35.74,0,0,0,0,0,0,0.389,0,0.048,0.19,0.81,0.19,47.5
823471200000,1996,2,1995,5,19,7,0.256,0.0514,0.205,12040.6,74.31,74.31,71.67,2,2,2,423.4,417.9,435.5,338.4,332.9,85,85,85,0,0,0,0.201,0.195,0.203,338.4,332.9,350.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.169,0.167,0.174,0.0377,0.0366,0.0401,0.0015,0.0015,0.0016,0.41,0.4,0.431,0.017,0.016,0.018,24.08,24.01,24.12,0.924,0.923,0.926,0.97,0.97,0.972,0.897,0.895,0.9,36.93,36.34,38.22,35.84,35.25,37.15,0,0,0,0,0,0,0.398,0,0.051,0.2,0.8,0.2,47
824076000000,1996,2,1995,5,20,7,0.276,0.0514,0.225,13266,80.36,80.36,78.96,2,2,2,456.3,453.1,462.6,371.3,368.1,85,85,85,0,0,0,0.187,0.184,0.188,371.3,368.1,377.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.181,0.18,0.183,0.0443,0.0436,0.0455,0.0018,0.0018,0.0019,0.469,0.463,0.481,0.019,0.019,0.02,23.88,23.84,23.9,0.93,0.929,0.931,0.977,0.976,0.978,0.908,0.907,0.91,40.42,40.08,41.07,39.48,39.12,40.18,0,0,0,0,0,0,0.439,0,0.051,0.19,0.82,0.18,48.1
824680800000,1996,2,1995,5,21,7,0.288,0.0514,0.236,13978,85.28,85.28,83.2,2,2,2,475.8,470.2,486,390.8,385.2,85,85,85,0,0,0,0.179,0.175,0.181,390.8,385.2,401,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.188,0.186,0.192,0.0482,0.047,0.0502,0.002,0.0019,0.0021,0.506,0.495,0.526,0.021,0.02,0.022,23.75,23.69,23.79,0.933,0.932,0.934,0.98,0.98,0.98,0.914,0.913,0.915,42.45,41.87,43.51,41.6,41.03,42.64,0,0,0,0,0,0,0.462,0,0.052,0.18,0.82,0.18,48.5
825285600000,1996,2,1995,5,22,7,0.304,0.0571,0.246,14518.3,89.09,89.09,86.42,2,2,2,502,477.4,527.3,407.5,392.4,94.43,85,107,0,0,0,0.188,0.168,0.209,407.5,392.4,420.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.195,0.188,0.202,0.0515,0.0485,0.0541,0.0021,0.002,0.0023,0.541,0.509,0.568,0.022,0.021,0.024,23.6,23.46,23.74,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,44.09,42.61,45.46,43.21,41.76,44.55,0,0,0,0,0,0,0.48,0,0.058,0.19,0.81,0.19,47.8
825890400000,1996,3,1995,6,23,7,0.331,0.0647,0.266,15547.6,94.42,94.42,92.55,2,2,2,546.6,537.8,556.2,439.6,430.8,107,107,107,0,0,0,0.196,0.192,0.199,439.6,430.8,449.2,990,990,990,966.1,966,966.1,23.9,23.9,24,0.208,0.205,0.212,0.0579,0.0562,0.0598,0.0024,0.0023,0.0025,0.608,0.59,0.628,0.025,0.025,0.026,23.33,23.27,23.39,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.22,46.33,48.17,46.27,45.41,47.21,0,0,0,0,0,0,0.514,0,0.065,0.2,0.8,0.2,47
826495200000,1996,3,1995,6,24,7,0.346,0.0647,0.281,16061.7,97.01,97.01,95.61,3,2,2.7142857142857144,571.9,562.8,583,464.9,455.8,107,107,107,0,0,0,0.187,0.184,0.19,464.9,455.8,476,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.219,0.214,0.225,0.063,0.0612,0.0652,0.0026,0.0026,0.0027,0.511,0.445,0.645,0.021,0.019,0.027,23.32,23.22,23.4,0.925,0.917,0.941,0.973,0.97,0.98,0.9,0.89,0.922,37.41,32.27,48.93,36.43,31.3,47.95,0,0,0,0,0,0,0.531,0,0.065,0.19,0.81,0.19,46.4
827100000000,1996,3,1995,6,25,7,0.369,0.0647,0.304,17174.1,104.8,104.8,102.2,3,3,3,610.2,589.2,623.8,503.2,482.2,107,107,107,0,0,0,0.176,0.172,0.182,503.2,482.2,516.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.241,0.229,0.249,0.072,0.0664,0.0767,0.003,0.0028,0.0033,0.512,0.478,0.535,0.022,0.02,0.023,23.15,23.07,23.27,0.923,0.92,0.924,0.97,0.97,0.97,0.895,0.892,0.897,35.13,33.75,36.02,34.08,32.74,34.94,0,0,0,0,0,0,0.568,0,0.065,0.18,0.82,0.18,46.5
827704800000,1996,3,1995,6,26,7,0.395,0.0647,0.33,18557.4,114.6,114.6,110.5,3,3,3,652.7,630.1,673.1,545.7,523.1,107,107,107,0,0,0,0.164,0.159,0.17,545.7,523.1,566.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.265,0.252,0.277,0.0883,0.0793,0.0965,0.0038,0.0034,0.0041,0.588,0.547,0.625,0.025,0.023,0.027,22.9,22.78,23.03,0.927,0.925,0.93,0.972,0.97,0.974,0.901,0.897,0.906,37.89,36.43,39.19,36.82,35.34,38.18,0,0,0,0,0,0,0.614,0,0.065,0.16,0.84,0.16,47
828309600000,1996,4,1995,7,27,7,0.423,0.0756,0.347,19440.3,118.3,118.3,115.7,3,3,3,699.1,684.7,712.1,574.1,559.7,125,125,125,0,0,0,0.179,0.176,0.183,574.1,559.7,587.1,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.286,0.278,0.293,0.0996,0.0939,0.105,0.0043,0.004,0.0045,0.645,0.618,0.669,0.028,0.026,0.029,22.66,22.58,22.74,0.93,0.929,0.931,0.975,0.973,0.977,0.907,0.904,0.91,39.56,38.65,40.37,38.57,37.61,39.44,0,0,0,0,0,0,0.643,0,0.076,0.18,0.82,0.18,46
828914400000,1996,4,1995,7,28,7,0.445,0.0756,0.369,20645.5,125.9,125.9,122.9,3,3,3,735.5,720.3,751.7,610.5,595.3,125,125,125,0,0,0,0.17,0.166,0.174,610.5,595.3,626.7,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.306,0.298,0.316,0.113,0.108,0.118,0.0049,0.0047,0.0051,0.713,0.685,0.742,0.031,0.029,0.032,22.45,22.35,22.53,0.934,0.932,0.935,0.979,0.978,0.98,0.915,0.912,0.917,41.83,40.89,42.82,40.96,39.98,41.97,0,0,0,0,0,0,0.683,0,0.076,0.17,0.83,0.17,46.4
829519200000,1996,4,1995,7,29,7,0.468,0.0756,0.393,21818,133.4,133.4,129.9,3,3,3,774.2,760.5,794.3,649.2,635.5,125,125,125,0,0,0,0.161,0.157,0.164,649.2,635.5,669.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.328,0.321,0.34,0.125,0.121,0.131,0.0054,0.0052,0.0057,0.785,0.759,0.823,0.034,0.033,0.036,22.22,22.1,22.3,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.92,44.17,43.36,45.37,43.29,42.49,44.46,0,0,0,0,0,0,0.721,0,0.075,0.16,0.84,0.16,46.6
830124000000,1996,4,1995,7,30,7,0.489,0.0756,0.414,22837.4,137.7,137.7,135.9,3,3,3,809.2,801,819.3,684.2,676,125,125,125,0,0,0,0.155,0.153,0.156,684.2,676,694.3,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.348,0.344,0.354,0.135,0.133,0.138,0.0059,0.0058,0.0061,0.852,0.836,0.871,0.037,0.036,0.038,22.01,21.95,22.06,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,46.24,45.77,46.82,45.31,44.85,45.88,0,0,0,0,0,0,0.755,0,0.075,0.15,0.85,0.15,46.7
830728800000,1996,4,1995,7,31,7,0.495,0.0851,0.41,22603.7,137.7,137.7,134.5,3,3,3,819.1,817.7,819.3,678.3,670.7,140.7,125,147,0,0,0,0.172,0.153,0.18,678.3,670.7,694.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.345,0.341,0.354,0.134,0.131,0.138,0.0058,0.0057,0.0061,0.841,0.826,0.871,0.037,0.036,0.038,21.98,21.95,22,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.92,0.921,45.76,45.27,46.82,44.85,44.36,45.88,0,0,0,0,0,0,0.747,0,0.085,0.17,0.83,0.17,45.7
831333600000,1996,5,1995,8,32,7,0.484,0.0889,0.395,21837.8,133.1,133.1,130,3,3,3,799.9,779.4,817.7,652.9,632.4,147,147,147,0,0,0,0.184,0.18,0.189,652.9,632.4,670.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.319,0.341,0.126,0.12,0.131,0.0055,0.0052,0.0057,0.792,0.753,0.826,0.035,0.033,0.036,22.11,22,22.23,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.92,44.21,42.99,45.27,43.33,42.13,44.36,0,0,0,0,0,0,0.722,0,0.089,0.18,0.82,0.18,45.1
831938400000,1996,5,1995,8,33,7,0.439,0.0889,0.35,19505.3,124.5,124.5,116.1,3,3,3,725.6,668,768.4,578.6,521,147,147,147,0,0,0,0.203,0.191,0.22,578.6,521,621.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.289,0.256,0.313,0.101,0.0784,0.116,0.0044,0.0033,0.0051,0.654,0.548,0.733,0.028,0.023,0.032,22.54,22.29,22.88,0.93,0.924,0.935,0.976,0.97,0.98,0.908,0.897,0.916,39.67,36.02,42.33,38.7,34.94,41.49,0,0,0,0,0,0,0.645,0,0.089,0.2,0.8,0.2,44.4
832543200000,1996,5,1995,8,34,7,0.357,0.0889,0.268,15339.9,102.2,102.2,91.31,3,2,2.4285714285714284,590.2,527.3,654.2,443.2,380.3,147,147,147,0,0,0,0.25,0.225,0.279,443.2,380.3,507.2,990,990,990,966.2,966,966.5,23.8,23.5,24,0.216,0.191,0.248,0.0589,0.0461,0.0729,0.0025,0.0019,0.0031,0.526,0.463,0.617,0.022,0.02,0.026,23.22,22.96,23.53,0.929,0.918,0.939,0.975,0.97,0.98,0.906,0.891,0.92,39.59,32.59,47.09,38.64,31.62,46.15,0,0,0,0,0,0,0.507,0,0.089,0.25,0.75,0.25,43
833148000000,1996,5,1995,8,35,7,0.278,0.0841,0.194,11320.4,74.99,74.99,67.38,2,2,2,460.3,422.5,505,321.3,298.5,139,119,147,0,0,0,0.302,0.27,0.33,321.3,298.5,358,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.169,0.162,0.183,0.0343,0.0297,0.0416,0.0014,0.0012,0.0017,0.387,0.349,0.451,0.016,0.014,0.019,23.94,23.68,24.14,0.921,0.916,0.927,0.97,0.97,0.973,0.893,0.889,0.902,34.72,32.25,38.54,33.69,31.28,37.49,0,0,0,0,0,0,0.374,0,0.084,0.3,0.7,0.3,40.7
833752800000,1996,6,1995,9,36,7,0.238,0.072,0.166,9740.6,63.47,63.47,57.98,2,2,2,394.1,370.4,420.3,275.1,251.4,119,119,119,0,0,0,0.302,0.283,0.321,275.1,251.4,301.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.152,0.144,0.161,0.025,0.0203,0.0303,0.001,0.00082,0.0012,0.311,0.276,0.352,0.013,0.011,0.014,24.32,24.16,24.47,0.911,0.906,0.917,0.97,0.97,0.97,0.884,0.879,0.889,29.89,27.32,32.72,28.99,26.5,31.74,0,0,0,0,0,0,0.322,0,0.072,0.3,0.7,0.3,40.9
834357600000,1996,6,1995,9,37,7,0.21,0.072,0.138,8120.24,51.76,51.76,48.33,2,1,1.8571428571428572,347.5,331.6,364.7,228.5,212.6,119,119,119,0,0,0,0.343,0.326,0.359,228.5,212.6,245.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.13,0.142,0.0157,0.0125,0.0191,0.00063,0.0005,0.00077,0.278,0.234,0.462,0.011,0.0094,0.019,24.58,24.48,24.66,0.903,0.894,0.938,0.971,0.97,0.98,0.878,0.867,0.919,28.3,23.95,47.88,27.52,23.23,46.92,0,0,0,0,0,0,0.269,0,0.072,0.34,0.66,0.34,38.7
834962400000,1996,6,1995,9,38,7,0.193,0.072,0.121,7437.21,46.4,46.4,44.27,1,1,1,319.4,309.1,329.2,200.4,190.1,119,119,119,0,0,0,0.373,0.361,0.385,200.4,190.1,210.2,990,990,990,965,964.9,965,25,25,25.1,0.126,0.122,0.129,0.0104,0.00901,0.012,0.00041,0.00036,0.00048,0.421,0.387,0.454,0.017,0.015,0.018,24.58,24.5,24.67,0.935,0.932,0.937,0.98,0.98,0.98,0.916,0.913,0.919,45.17,42.85,47.35,44.27,41.99,46.4,0,0,0,0,0,0,0.246,0,0.072,0.37,0.63,0.37,38.5
835567200000,1996,6,1995,9,39,7,0.178,0.072,0.106,6478.32,41.99,41.99,38.56,1,1,1,294.6,283.6,309.1,175.6,164.6,119,119,119,0,0,0,0.404,0.385,0.42,175.6,164.6,190.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.122,0.00756,0.00646,0.00901,0.0003,0.00026,0.00036,0.343,0.311,0.387,0.014,0.012,0.015,24.78,24.67,24.85,0.927,0.923,0.932,0.975,0.97,0.98,0.904,0.895,0.913,39.55,37.03,42.85,38.56,35.92,41.99,0,0,0,0,0,0,0.214,0,0.072,0.4,0.6,0.4,36.4
836172000000,1996,7,1995,10,40,7,0.166,0.0653,0.101,6137.52,38.1,38.1,36.53,1,1,1,274.8,266.8,281.3,166.8,158.8,108,108,108,0,0,0,0.393,0.384,0.405,166.8,158.8,173.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.115,0.00668,0.00588,0.00733,0.00027,0.00023,0.00029,0.316,0.294,0.335,0.013,0.012,0.013,24.88,24.84,24.94,0.924,0.921,0.926,0.971,0.97,0.974,0.897,0.893,0.902,37.61,35.76,39.11,36.53,34.69,38.1,0,0,0,0,0,0,0.203,0,0.065,0.39,0.61,0.39,37
836776800000,1996,7,1995,10,41,7,0.159,0.0653,0.0937,5684.3,35.46,35.46,33.84,1,1,1,263,256.7,270.3,155,148.7,108,108,108,0,0,0,0.411,0.4,0.421,155,148.7,162.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.0055,0.00487,0.00623,0.00022,0.00019,0.00025,0.284,0.267,0.303,0.011,0.011,0.012,24.96,24.92,25.01,0.919,0.917,0.922,0.97,0.97,0.97,0.892,0.889,0.894,34.88,33.43,36.56,33.84,32.43,35.46,0,0,0,0,0,0,0.188,0,0.0653,0.41,0.59,0.41,35.8
837381600000,1996,7,1995,10,42,7,0.153,0.0653,0.0878,5317.22,32.43,32.43,31.65,1,1,1,253.2,246.2,256.7,145.2,138.2,108,108,108,0,0,0,0.427,0.421,0.439,145.2,138.2,148.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.106,0.00452,0.00382,0.00487,0.00018,0.00015,0.00019,0.259,0.241,0.267,0.01,0.0095,0.011,25.03,25.01,25.08,0.915,0.912,0.917,0.97,0.97,0.97,0.888,0.885,0.889,32.63,31.01,33.43,31.65,30.08,32.43,0,0,0,0,0,0,0.176,0,0.0652,0.43,0.57,0.43,34.8
837986400000,1996,7,1995,10,43,7,0.144,0.0653,0.0783,4726.65,30.08,30.08,28.13,1,1,1,237.5,229.4,246.2,129.5,121.4,108,108,108,0,0,0,0.455,0.439,0.471,129.5,121.4,138.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0992,0.0964,0.102,0.00295,0.00214,0.00382,0.00012,0.000084,0.00015,0.221,0.203,0.241,0.0087,0.008,0.0095,25.15,25.08,25.22,0.908,0.903,0.912,0.97,0.97,0.97,0.881,0.876,0.885,29,27.12,31.01,28.13,26.3,30.08,0,0,0,0,0,0,0.156,0,0.0657,0.45,0.54,0.46,32.8
838591200000,1996,7,1995,10,44,7,0.137,0.0601,0.0769,4646.23,29.26,29.26,27.66,1,1,1,226.5,222.3,228.5,127.1,120.3,99.43,93,108,0,0,0,0.439,0.41,0.473,127.1,120.3,134,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0974,0.096,0.0991,0.00271,0.00203,0.0034,0.00011,0.00008,0.00013,0.215,0.2,0.23,0.0084,0.0079,0.009,25.23,25.21,25.25,0.907,0.902,0.91,0.97,0.97,0.97,0.879,0.875,0.883,28.51,26.85,30.16,27.66,26.05,29.26,0,0,0,0,0,0,0.154,0,0.0601,0.44,0.56,0.44,33.9
839196000000,1996,8,1995,11,45,7,0.131,0.0562,0.0752,4547.55,27.82,27.82,27.07,1,1,1,217.3,212.1,220.5,124.3,119.1,93,93,93,0,0,0,0.428,0.422,0.439,124.3,119.1,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.0938,0.0968,0.00243,0.00191,0.00275,0.000095,0.000075,0.00011,0.208,0.196,0.215,0.0081,0.0077,0.0084,25.29,25.26,25.33,0.905,0.902,0.908,0.97,0.97,0.97,0.878,0.874,0.88,27.91,26.66,28.68,27.07,25.86,27.82,0,0,0,0,0,0,0.15,0,0.0558,0.43,0.57,0.43,34.7
839800800000,1996,8,1995,11,46,7,0.122,0.0562,0.0661,3967.59,24.6,24.6,23.62,1,1,1,202.4,199.1,206.6,109.4,106.1,93,93,93,0,0,0,0.46,0.45,0.467,109.4,106.1,113.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0892,0.0919,0.000935,0.000609,0.00136,0.000037,0.000024,0.000053,0.176,0.169,0.185,0.0069,0.0066,0.0072,25.41,25.38,25.43,0.893,0.891,0.897,0.97,0.97,0.97,0.867,0.864,0.87,24.35,23.57,25.36,23.62,22.86,24.6,0,0,0,0,0,0,0.131,0,0.0559,0.46,0.54,0.46,32.5
840405600000,1996,8,1995,11,47,7,0.117,0.0562,0.0609,3612.73,22.08,22.08,21.5,1,1,1,193.7,191.2,196,100.7,98.22,93,93,93,0,0,0,0.48,0.475,0.486,100.7,98.22,103,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0864,0.0881,0.000119,0,0.000295,0.0000046,0,0.000012,0.159,0.155,0.163,0.0062,0.006,0.0064,25.43,25.43,25.43,0.885,0.882,0.888,0.968,0.966,0.969,0.857,0.853,0.86,22.22,21.61,22.79,21.5,20.89,22.08,0,0,0,0,0,0,0.119,0,0.0561,0.48,0.52,0.48,30.9
841010400000,1996,8,1995,11,48,7,0.113,0.0544,0.0587,3457.96,23.23,23.23,20.58,1,1,1,187,179.8,191.2,97.01,89.7,90,72,93,0,0,0,0.481,0.4,0.509,97.01,89.7,107.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0834,0.0877,0.000112,0,0.000783,0.0000044,0,0.000031,0.153,0.14,0.171,0.006,0.0055,0.0067,25.42,25.39,25.43,0.881,0.873,0.892,0.966,0.962,0.97,0.851,0.84,0.865,21.31,19.52,23.95,20.58,18.78,23.23,0,0,0,0,0,0,0.114,0,0.0543,0.48,0.52,0.48,30.6
841615200000,1996,9,1995,12,49,7,0.106,0.0435,0.0624,3708.41,23.23,23.23,22.07,1,1,1,175.1,169.2,179.8,103.1,97.19,72,72,72,0,0,0,0.411,0.4,0.426,103.1,97.19,107.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.084,0.0877,0.000362,0,0.000783,0.000014,0,0.000031,0.162,0.151,0.171,0.0063,0.0059,0.0067,25.39,25.39,25.39,0.888,0.881,0.892,0.969,0.966,0.97,0.86,0.851,0.865,22.79,21.32,23.95,22.07,20.6,23.23,0,0,0,0,0,0,0.123,0,0.0436,0.41,0.59,0.41,35
842220000000,1996,9,1995,12,50,7,0.0972,0.0435,0.0537,3113.12,19.87,19.87,18.53,1,1,1,160.8,155.9,166.3,88.78,83.87,72,72,72,0,0,0,0.448,0.433,0.462,88.78,83.87,94.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0792,0.0829,0,0,0,0,0,0,0.137,0.129,0.146,0.0054,0.0051,0.0057,25.38,25.38,25.39,0.872,0.865,0.878,0.962,0.96,0.964,0.838,0.83,0.847,19.27,18.06,20.6,18.53,17.34,19.87,0,0,0,0,0,0,0.103,0,0.0435,0.45,0.55,0.45,32
842824800000,1996,9,1995,12,51,7,0.093,0.0435,0.0494,2821.21,17.82,17.82,16.79,1,1,1,153.7,147.8,157.8,81.72,75.84,72,72,72,0,0,0,0.469,0.456,0.487,81.72,75.84,85.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0764,0.0799,0,0,0,0,0,0,0.126,0.117,0.132,0.0049,0.0046,0.0052,25.38,25.38,25.38,0.86,0.845,0.869,0.96,0.96,0.96,0.825,0.812,0.834,17.49,15.96,18.56,16.79,15.32,17.82,0,0,0,0,0,0,0.0933,0,0.0436,0.47,0.53,0.47,30.3
843429600000,1996,9,1995,12,52,7,0.0854,0.0435,0.0419,2307.44,14.71,14.71,13.73,1,1,1,141.3,137.6,145.4,69.26,65.64,72,72,72,0,0,0,0.51,0.495,0.523,69.26,65.64,73.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0728,0.0755,0,0,0,0,0,0,0.108,0.103,0.114,0.0042,0.0041,0.0045,25.39,25.39,25.4,0.829,0.82,0.839,0.96,0.96,0.96,0.796,0.788,0.806,14.31,13.41,15.33,13.73,12.87,14.71,0,0,0,0,0,0,0.0763,0,0.0435,0.51,0.49,0.51,27
844034400000,1996,9,1995,12,53,7,0.0794,0.0332,0.0462,2601.75,16.93,16.93,15.49,1,1,1,131.3,126,135.3,76.44,63.25,54.86,52,72,0,0,0,0.417,0.387,0.532,76.44,63.25,82.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.072,0.0752,0,0,0,0,0,0,0.115,0.1,0.123,0.0045,0.0039,0.0048,25.38,25.38,25.4,0.846,0.812,0.861,0.96,0.96,0.96,0.813,0.78,0.827,16.13,12.79,17.64,15.49,12.28,16.93,0,0,0,0,0,0,0.086,0,0.0332,0.42,0.58,0.42,32.8
844639200000,1996,10,1996,1,1,7,0.0749,0.0314,0.0435,2411.08,14.51,14.51,14.35,1,1,1,123.8,120,124.5,71.84,67.99,52,52,52,0,0,0,0.42,0.418,0.433,71.84,67.99,72.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0717,0,0,0,0,0,0,0.108,0.104,0.109,0.0042,0.0041,0.0043,25.39,25.39,25.4,0.836,0.826,0.837,0.96,0.96,0.96,0.802,0.793,0.804,14.95,13.99,15.11,14.35,13.43,14.51,0,0,0,0,0,0,0.0797,0,0.0314,0.42,0.58,0.42,32.2
845244000000,1996,10,1996,1,2,7,0.0691,0.0314,0.0376,2021.16,13.43,13.43,12.03,1,1,1,114.2,110.9,120,62.25,58.94,52,52,52,0,0,0,0.456,0.433,0.469,62.25,58.94,67.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0984,0.0955,0.104,0.0039,0.0037,0.0041,25.4,25.4,25.4,0.808,0.796,0.826,0.96,0.96,0.96,0.775,0.764,0.793,12.53,11.68,13.99,12.03,11.21,13.43,0,0,0,0,0,0,0.0668,0,0.0315,0.45,0.54,0.46,29.2
845848800000,1996,10,1996,1,3,7,0.0651,0.0314,0.0337,1754.42,11.21,11.21,10.44,1,1,1,107.7,104.7,110.9,55.72,52.72,52,52,52,0,0,0,0.483,0.469,0.497,55.72,52.72,58.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0928,0.0905,0.0955,0.0036,0.0036,0.0037,25.41,25.4,25.41,0.783,0.772,0.796,0.96,0.96,0.96,0.752,0.741,0.764,10.88,10.14,11.68,10.44,9.732,11.21,0,0,0,0,0,0,0.058,0,0.0314,0.48,0.52,0.48,26.9
846453600000,1996,10,1996,1,4,7,0.0642,0.0309,0.0333,1728.26,11.71,11.71,10.29,1,1,1,106.2,102.7,110.9,55.05,52.69,51.14,50,52,0,0,0,0.482,0.451,0.487,55.05,52.69,60.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0923,0.0905,0.0972,0.0036,0.0035,0.0038,25.41,25.4,25.41,0.781,0.772,0.803,0.96,0.96,0.96,0.749,0.741,0.771,10.72,10.13,12.19,10.29,9.727,11.71,0,0,0,0,0,0,0.0572,0,0.0309,0.48,0.52,0.48,26.9
847058400000,1996,11,1996,2,5,7,0.0768,0.0302,0.0465,2625.19,22.95,22.95,15.63,1,1,1,126.9,106.8,156.8,76.92,56.77,50,50,50,0,0,0,0.407,0.319,0.468,76.92,56.77,106.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0708,0.0835,0.000162,0,0.00068,0.0000064,0,0.000027,0.122,0.0937,0.165,0.0048,0.0037,0.0065,25.38,25.35,25.41,0.831,0.787,0.891,0.964,0.96,0.97,0.801,0.756,0.865,16.18,11.13,23.66,15.63,10.69,22.95,0,0,0,0,0,0,0.0868,0,0.0303,0.39,0.61,0.39,34.2
847663200000,1996,11,1996,2,6,7,0.0984,0.0302,0.0682,4089.79,29.84,29.84,24.34,1,1,1,162.7,147.8,185.8,112.7,97.84,50,50,50,0,0,0,0.309,0.269,0.338,112.7,97.84,135.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0803,0.0937,0.0013,0,0.00358,0.000051,0,0.00014,0.178,0.148,0.228,0.007,0.0058,0.0089,25.35,25.34,25.35,0.895,0.882,0.911,0.969,0.966,0.97,0.867,0.852,0.884,25.12,21.45,30.76,24.34,20.72,29.84,0,0,0,0,0,0,0.135,0,0.0302,0.31,0.69,0.31,41.6
848268000000,1996,11,1996,2,7,7,0.108,0.0302,0.0779,4737.91,28.45,28.45,28.2,1,1,1,178.8,175,179.8,128.8,125,50,50,50,0,0,0,0.28,0.278,0.286,128.8,125,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0899,0.0916,0.00288,0.0025,0.00298,0.00011,0.000098,0.00012,0.211,0.203,0.214,0.0083,0.0079,0.0084,25.35,25.35,25.35,0.908,0.907,0.909,0.97,0.97,0.97,0.881,0.879,0.881,29.07,28.18,29.33,28.2,27.33,28.45,0,0,0,0,0,0,0.157,0,0.0301,0.28,0.72,0.28,43.9
848872800000,1996,11,1996,2,8,7,0.112,0.031,0.081,4938.43,31.11,31.11,29.4,1,1,1,185.2,177.2,191.2,133.9,127.2,51.29,50,59,0,0,0,0.277,0.261,0.309,133.9,127.2,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0906,0.0956,0.00339,0.00272,0.00412,0.00013,0.00011,0.00016,0.224,0.208,0.241,0.0087,0.0081,0.0094,25.35,25.34,25.36,0.911,0.908,0.914,0.97,0.97,0.97,0.883,0.88,0.886,30.3,28.68,32.07,29.4,27.82,31.11,0,0,0,0,0,0,0.163,0,0.031,0.28,0.72,0.28,44.1
849477600000,1996,12,1996,3,9,7,0.117,0.0357,0.0813,4959.94,29.86,29.86,29.52,1,1,1,193.4,191.2,194.8,134.4,132.2,59,59,59,0,0,0,0.305,0.303,0.309,134.4,132.2,135.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0938,0.0951,0.00344,0.00322,0.00358,0.00013,0.00013,0.00014,0.226,0.221,0.229,0.0088,0.0086,0.009,25.36,25.36,25.36,0.911,0.91,0.911,0.97,0.97,0.97,0.883,0.883,0.884,30.44,29.92,30.78,29.52,29.02,29.86,0,0,0,0,0,0,0.164,0,0.0357,0.31,0.69,0.31,42.4
850082400000,1996,12,1996,3,10,7,0.126,0.0357,0.0902,5525.78,36.37,36.37,32.89,1,1,1,208.1,194.8,223.5,149.1,135.8,59,59,59,0,0,0,0.284,0.264,0.303,149.1,135.8,164.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0998,0.0951,0.105,0.00491,0.00358,0.00645,0.00019,0.00014,0.00025,0.263,0.229,0.303,0.01,0.009,0.012,25.28,25.16,25.36,0.917,0.911,0.923,0.97,0.97,0.971,0.89,0.884,0.896,33.91,30.78,37.47,32.89,29.86,36.37,0,0,0,0,0,0,0.183,0,0.0358,0.28,0.72,0.28,43.9
850687200000,1996,12,1996,3,11,7,0.145,0.0357,0.109,6742.13,42.61,42.61,40.13,1,1,1,239.2,226.4,249.8,180.2,167.4,59,59,59,0,0,0,0.247,0.236,0.261,180.2,167.4,190.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.106,0.115,0.00802,0.00674,0.00908,0.00032,0.00026,0.00036,0.349,0.311,0.381,0.014,0.012,0.015,25.02,24.92,25.13,0.929,0.924,0.932,0.977,0.972,0.98,0.908,0.898,0.914,41.06,38.13,43.48,40.13,37.06,42.61,0,0,0,0,0,0,0.223,0,0.036,0.25,0.75,0.25,46.5
851292000000,1996,12,1996,3,12,7,0.161,0.0357,0.125,7626.3,47.94,47.94,45.39,2,1,1.2857142857142858,265.4,243.3,283.6,206.4,184.3,59,59,59,0,0,0,0.223,0.208,0.243,206.4,184.3,224.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.112,0.126,0.0116,0.00843,0.0149,0.00046,0.00033,0.00059,0.361,0.22,0.462,0.014,0.0087,0.018,24.88,24.74,24.98,0.923,0.892,0.939,0.977,0.97,0.98,0.902,0.865,0.92,39.56,23.7,48.92,38.7,22.99,47.94,0,0,0,0,0,0,0.252,0,0.036,0.22,0.78,0.22,47.4
851896800000,1996,12,1996,3,13,7,0.19,0.0417,0.148,8761.67,57.83,57.83,52.15,2,2,2,314.2,287.2,344.6,245.2,228.2,69,59,73,0,0,0,0.22,0.2,0.241,245.2,228.2,271.6,990,990,990,965,964.8,965.1,25,24.9,25.2,0.135,0.128,0.145,0.019,0.0156,0.0243,0.00076,0.00062,0.00098,0.261,0.235,0.3,0.01,0.0094,0.012,24.77,24.58,24.92,0.903,0.897,0.911,0.97,0.97,0.97,0.876,0.87,0.883,26.88,25,29.81,26.08,24.25,28.91,0,0,0,0,0,0,0.29,0,0.042,0.22,0.78,0.22,46.1
852501600000,1997,1,1996,4,14,7,0.222,0.0442,0.177,10482.3,65.45,65.45,62.39,2,2,2,366.3,350.2,380.8,293.3,277.2,73,73,73,0,0,0,0.2,0.192,0.208,293.3,277.2,307.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.147,0.158,0.0287,0.0254,0.0316,0.0012,0.001,0.0013,0.334,0.308,0.357,0.013,0.012,0.014,24.43,24.34,24.54,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.891,32.16,30.42,33.74,31.2,29.51,32.72,0,0,0,0,0,0,0.347,0,0.045,0.2,0.8,0.2,47.2
853106400000,1997,1,1996,4,15,7,0.249,0.0442,0.205,12095.9,81.71,81.71,72,2,2,2,411.7,380.8,455.7,338.7,307.8,73,73,73,0,0,0,0.178,0.16,0.192,338.7,307.8,382.7,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.168,0.158,0.184,0.0377,0.0316,0.0465,0.0015,0.0013,0.0019,0.41,0.357,0.49,0.017,0.014,0.02,24.14,23.86,24.34,0.924,0.918,0.931,0.972,0.97,0.98,0.898,0.891,0.913,37.03,33.74,41.7,36,32.72,40.85,0,0,0,0,0,0,0.4,0,0.044,0.18,0.82,0.18,48.6
853711200000,1997,1,1996,4,16,7,0.273,0.0442,0.229,13572.5,84.7,84.7,80.79,2,2,2,451.8,440,470.2,378.8,367,73,73,73,0,0,0,0.162,0.155,0.166,378.8,367,397.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.183,0.178,0.189,0.0458,0.0434,0.0494,0.0019,0.0018,0.002,0.482,0.46,0.518,0.02,0.019,0.021,23.88,23.77,23.96,0.931,0.929,0.934,0.978,0.976,0.98,0.911,0.907,0.915,41.3,40.06,43.21,40.39,39.11,42.35,0,0,0,0,0,0,0.449,0,0.044,0.16,0.84,0.16,49.7
854316000000,1997,1,1996,4,17,7,0.308,0.0462,0.262,15380,96.53,96.53,91.55,3,2,2.142857142857143,510.1,477.4,556.2,433.6,404.4,76.43,73,85,0,0,0,0.15,0.141,0.161,433.6,404.4,471.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.202,0.192,0.218,0.0567,0.0509,0.0642,0.0024,0.0021,0.0027,0.561,0.456,0.613,0.023,0.019,0.025,23.54,23.42,23.72,0.935,0.919,0.939,0.979,0.97,0.98,0.915,0.891,0.921,44.41,33.17,47.96,43.48,32.18,47,0,0,0,0,0,0,0.509,0,0.046,0.15,0.85,0.15,49.9
854920800000,1997,2,1996,5,18,7,0.379,0.0514,0.327,18511.1,125.8,125.8,110.2,3,3,3,626.1,556.2,705.9,541.1,471.2,85,85,85,0,0,0,0.137,0.12,0.153,541.1,471.2,620.9,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.257,0.218,0.303,0.0874,0.0642,0.116,0.0037,0.0027,0.005,0.577,0.456,0.722,0.025,0.019,0.031,23.02,22.55,23.44,0.927,0.919,0.935,0.974,0.97,0.98,0.902,0.891,0.916,37.71,33.17,42.8,36.73,32.18,41.94,0,0,0,0,0,0,0.612,0,0.052,0.14,0.86,0.14,48.8
855525600000,1997,2,1996,5,19,7,0.448,0.0618,0.386,21582.3,129.3,129.3,128.5,3,3,3,740.1,720.3,748.2,637.9,624.8,102.1,85,105,0,0,0,0.138,0.118,0.144,637.9,624.8,643.2,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.315,0.308,0.319,0.121,0.117,0.123,0.0052,0.0051,0.0053,0.757,0.733,0.767,0.033,0.032,0.033,22.38,22.34,22.47,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,43.7,42.88,43.99,42.82,42.02,43.11,0,0,0,0,0,0,0.714,0,0.062,0.14,0.86,0.14,48.2
856130400000,1997,2,1996,5,20,7,0.445,0.0635,0.382,21376,129.3,129.3,127.2,3,3,3,736.4,720.3,748.2,631.4,615.3,105,105,105,0,0,0,0.143,0.14,0.146,631.4,615.3,643.2,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.312,0.303,0.319,0.119,0.115,0.123,0.0052,0.0049,0.0053,0.745,0.715,0.767,0.032,0.031,0.033,22.41,22.34,22.5,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.916,0.918,43.28,42.3,43.99,42.41,41.46,43.11,0,0,0,0,0,0,0.707,0,0.063,0.14,0.86,0.14,48
856735200000,1997,2,1996,5,21,7,0.441,0.0638,0.377,21142.2,126.4,126.4,125.8,3,3,3,729.3,728.5,733.8,623.7,621.5,105.6,105,107,0,0,0,0.145,0.144,0.147,623.7,621.5,626.8,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.308,0.308,0.311,0.117,0.116,0.118,0.0051,0.005,0.0051,0.731,0.728,0.738,0.032,0.031,0.032,22.45,22.43,22.46,0.935,0.935,0.935,0.98,0.98,0.98,0.916,0.916,0.917,42.8,42.66,42.98,41.95,41.8,42.12,0,0,0,0,0,0,0.699,0,0.064,0.14,0.85,0.15,47.9
857340000000,1997,3,1996,6,22,7,0.456,0.0647,0.392,21845.2,134.4,134.4,130,3,3,3,754.5,733.8,779.4,647.5,626.8,107,107,107,0,0,0,0.142,0.137,0.146,647.5,626.8,672.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.323,0.311,0.337,0.124,0.118,0.132,0.0054,0.0051,0.0057,0.777,0.738,0.824,0.034,0.032,0.036,22.3,22.16,22.43,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.917,0.92,44.23,42.98,45.71,43.34,42.12,44.8,0,0,0,0,0,0,0.722,0,0.064,0.14,0.86,0.14,47.9
857944800000,1997,3,1996,6,23,7,0.507,0.0647,0.443,24092.1,149.8,149.8,143.4,4,3,3.4285714285714284,839,794.3,885.1,732,687.3,107,107,107,0,0,0,0.128,0.121,0.135,732,687.3,778.1,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.377,0.345,0.413,0.157,0.136,0.179,0.0069,0.0059,0.0079,0.868,0.843,0.939,0.038,0.037,0.041,21.88,21.7,22.07,0.936,0.929,0.942,0.977,0.972,0.98,0.914,0.903,0.923,43.48,38.15,48.88,42.49,37.09,47.9,0,0,0,0,0,0,0.797,0,0.064,0.13,0.87,0.13,47.5
858549600000,1997,3,1996,6,24,7,0.571,0.0647,0.507,26864.2,168.3,168.3,159.9,4,4,4,944.9,894.9,997.7,837.9,787.9,107,107,107,0,0,0,0.113,0.107,0.12,837.9,787.9,890.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.468,0.422,0.516,0.221,0.184,0.263,0.0099,0.0082,0.012,1,0.88,1.13,0.045,0.039,0.051,21.32,20.98,21.64,0.934,0.931,0.937,0.977,0.974,0.98,0.913,0.906,0.918,40.9,38.91,42.92,39.98,37.89,42.06,0,0,0,0,0,0,0.888,0,0.064,0.11,0.89,0.11,47
859154400000,1997,3,1996,6,25,7,0.631,0.0647,0.566,29390.6,179.3,179.3,174.9,4,4,4,1043,1023,1073,936.2,915.7,107,107,107,0,0,0,0.103,0.0997,0.105,936.2,915.7,966.3,990,990,990,968,968,968.1,22,21.9,22,0.558,0.539,0.585,0.299,0.283,0.323,0.014,0.013,0.015,1.24,1.19,1.32,0.057,0.054,0.06,20.72,20.55,20.84,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,44.63,43.87,45.73,43.74,42.99,44.82,0,0,0,0,0,0,0.972,0,0.065,0.1,0.9,0.1,46.6
859759200000,1997,3,1996,6,26,7,0.675,0.074,0.601,30622.6,186.4,186.4,182.3,4,4,4,1116,1083,1151,993.1,966.4,122.4,107,125,0,0,0,0.11,0.0988,0.115,993.1,966.4,1026,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.627,0.593,0.676,0.348,0.323,0.384,0.016,0.015,0.018,1.41,1.33,1.53,0.065,0.061,0.071,20.33,20.1,20.49,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.921,0.921,46.5,45.59,47.54,45.57,44.68,46.59,0,0,0,0,0,0,1.01,0,0.074,0.11,0.89,0.11,45.4
860364000000,1997,4,1996,7,27,7,0.726,0.0756,0.648,32152.8,193.7,193.7,191.4,4,4,4,1200,1172,1246,1075,1047,125,125,125,3,0,21,0.104,0.1,0.107,1072,1047,1100,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.744,0.706,0.794,0.443,0.411,0.48,0.021,0.019,0.023,1.7,1.6,1.81,0.079,0.074,0.085,19.78,19.52,19.96,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,48.82,48.15,49.41,47.85,47.19,48.42,0,0,0,0,0,0,1.06,0,0.078,0.1,0.89,0.11,44.3
860968800000,1997,4,1996,7,28,7,0.775,0.0756,0.665,32321.2,193.7,193.7,192.4,4,4,4,1281,1246,1311,1156,1121,125,125,125,56,21,86,0.0975,0.0953,0.1,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.807,0.794,0.82,0.48,0.48,0.48,0.023,0.023,0.023,1.82,1.81,1.84,0.086,0.085,0.087,19.39,19.29,19.52,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,49.08,48.79,49.41,48.1,47.81,48.42,0,0,0,0,0,0,1.07,0,0.11,0.098,0.86,0.14,41.7
861573600000,1997,4,1996,7,29,7,0.81,0.0756,0.665,31955.4,190.6,190.6,190.2,4,4,4,1339,1328,1356,1214,1203,125,125,125,114,103,131,0.0933,0.0922,0.0941,1100,1100,1100,990,990,990,969,968.9,969,21,21,21.1,0.831,0.826,0.839,0.48,0.48,0.48,0.023,0.023,0.023,1.85,1.84,1.85,0.088,0.087,0.088,19.19,19.13,19.23,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.52,48.36,48.63,47.55,47.39,47.66,0,0,0,0,0,0,1.06,0,0.145,0.093,0.82,0.18,39.5
862178400000,1997,4,1996,7,30,7,0.838,0.0988,0.665,31669.6,189.2,189.2,188.5,4,4,4,1386,1366,1400,1223,1192,163.3,125,192,122.7,92,159,0.118,0.0903,0.139,1100,1100,1100,990,990,990,969.1,969.1,969.2,20.9,20.8,20.9,0.843,0.836,0.851,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.85,1.87,0.089,0.089,0.089,19.03,18.98,19.09,0.937,0.937,0.937,0.98,0.98,0.98,0.918,0.918,0.919,48.09,47.97,48.26,47.13,47.02,47.3,0,0,0,0,0,0,1.05,0,0.173,0.12,0.79,0.21,37.8
862783200000,1997,5,1996,8,31,7,0.846,0.116,0.665,31594.2,188.1,188.1,188.1,4,4,4,1400,1400,1400,1208,1208,192,192,192,108,108,108,0.137,0.137,0.137,1100,1100,1100,990,990,990,969.2,969.2,969.2,20.8,20.8,20.8,0.841,0.841,0.841,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.86,1.86,0.089,0.089,0.089,18.98,18.98,18.98,0.937,0.937,0.937,0.98,0.98,0.98,0.918,0.918,0.918,47.97,47.97,47.97,47.02,47.02,47.02,0,0,0,0,0,0,1.04,0,0.181,0.14,0.79,0.21,37.3
863388000000,1997,5,1996,8,32,7,0.83,0.116,0.665,31766.1,190.8,190.8,189.1,4,4,4,1373,1328,1400,1181,1136,192,192,192,80.86,36,108,0.14,0.137,0.145,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.831,0.811,0.841,0.48,0.48,0.48,0.023,0.023,0.023,1.85,1.83,1.86,0.088,0.087,0.089,19.08,18.98,19.24,0.937,0.937,0.938,0.98,0.98,0.98,0.919,0.918,0.919,48.24,47.97,48.67,47.27,47.02,47.7,0,0,0,0,0,0,1.05,0,0.165,0.14,0.8,0.2,38.3
863992800000,1997,5,1996,8,33,7,0.762,0.116,0.646,31686.5,192,192,188.6,4,4,4,1261,1208,1297,1069,1016,192,192,192,1.143,0,5,0.152,0.148,0.159,1067,1016,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.749,0.674,0.798,0.438,0.371,0.48,0.021,0.017,0.023,1.69,1.5,1.81,0.079,0.07,0.086,19.59,19.35,19.94,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,48.11,46.68,48.99,47.15,45.74,48.01,0,0,0,0,0,0,1.05,0,0.116,0.15,0.85,0.15,41.6
864597600000,1997,5,1996,8,34,7,0.698,0.113,0.585,29704,181.4,181.4,176.8,4,4,4,1155,1117,1195,967,935.7,187.6,161,192,0,0,0,0.163,0.144,0.17,967,935.7,1003,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.607,0.573,0.655,0.324,0.299,0.354,0.015,0.014,0.016,1.34,1.26,1.45,0.062,0.058,0.068,20.27,20.03,20.44,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,45.1,43.98,46.29,44.2,43.1,45.36,0,0,0,0,0,0,0.982,0,0.113,0.16,0.84,0.16,42.6
865202400000,1997,6,1996,9,35,7,0.622,0.0974,0.524,27335.2,171.8,171.8,162.7,4,4,4,1028,947,1086,866.9,786,161,161,161,0,0,0,0.157,0.148,0.17,866.9,786,925.4,990,990,990,968,967.7,968.2,22,21.8,22.3,0.507,0.433,0.561,0.244,0.183,0.29,0.011,0.0082,0.013,1.08,0.889,1.23,0.049,0.04,0.056,20.94,20.6,21.42,0.935,0.93,0.938,0.978,0.973,0.98,0.915,0.905,0.919,41.59,38.41,43.83,40.68,37.36,42.95,0,0,0,0,0,0,0.904,0,0.098,0.16,0.84,0.16,43.9
865807200000,1997,6,1996,9,36,7,0.491,0.0974,0.394,21565.9,143.7,143.7,128.4,4,3,3.142857142857143,811.9,705.9,914.1,650.9,544.9,161,161,161,0,0,0,0.2,0.176,0.228,650.9,544.9,753.1,990,990,990,967.1,966.7,967.6,22.9,22.4,23.3,0.335,0.273,0.403,0.127,0.0879,0.167,0.0056,0.0038,0.0074,0.77,0.594,0.941,0.034,0.026,0.042,22.08,21.62,22.68,0.934,0.927,0.941,0.977,0.97,0.98,0.912,0.9,0.922,42.04,37.04,48.16,41.08,35.93,47.2,0,0,0,0,0,0,0.713,0,0.097,0.2,0.8,0.2,43.9
866412000000,1997,6,1996,9,37,7,0.365,0.0974,0.267,15321.9,104.6,104.6,91.2,3,2,2.2857142857142856,603,551,682.3,442,390,161,161,161,0,0,0,0.268,0.236,0.292,442,390,521.3,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.218,0.196,0.259,0.059,0.048,0.0785,0.0025,0.002,0.0034,0.555,0.497,0.656,0.023,0.021,0.028,23.14,22.82,23.41,0.932,0.921,0.94,0.977,0.97,0.98,0.911,0.893,0.922,41.7,33.86,48.51,40.76,32.84,47.54,0,0,0,0,0,0,0.507,0,0.098,0.27,0.73,0.27,42
867016800000,1997,6,1996,9,38,7,0.292,0.0974,0.194,11284.5,76.59,76.59,67.17,2,2,2,482.6,445.5,527.3,321.6,284.5,161,161,161,0,0,0,0.335,0.305,0.361,321.6,284.5,366.3,990,990,990,965.8,965.6,966,24.2,24,24.4,0.172,0.159,0.187,0.0343,0.0269,0.0433,0.0014,0.0011,0.0018,0.39,0.329,0.468,0.016,0.013,0.019,23.84,23.56,24.07,0.92,0.913,0.929,0.971,0.97,0.975,0.893,0.886,0.905,34.59,30.66,39.3,33.58,29.74,38.3,0,0,0,0,0,0,0.373,0,0.098,0.33,0.66,0.34,38.6
867621600000,1997,6,1996,9,39,7,0.251,0.0839,0.167,9765.87,62.17,62.17,58.13,2,2,2,415.6,391.8,440,276.9,256.8,138.7,135,161,0,0,0,0.334,0.313,0.366,276.9,256.8,296,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.154,0.147,0.161,0.0254,0.0214,0.0292,0.001,0.00087,0.0012,0.316,0.285,0.345,0.013,0.012,0.014,24.21,24.1,24.36,0.911,0.907,0.916,0.97,0.97,0.97,0.884,0.88,0.888,29.96,27.81,32.04,29.07,26.98,31.08,0,0,0,0,0,0,0.323,0,0.084,0.33,0.67,0.33,38.9
868226400000,1997,7,1996,10,40,7,0.223,0.0746,0.148,8671.02,54.25,54.25,51.61,2,2,2,368.7,350.2,386.5,245.3,235.4,123.4,108,135,0,0,0,0.334,0.296,0.365,245.3,235.4,256.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.139,0.145,0.0191,0.0171,0.0213,0.00077,0.00069,0.00086,0.267,0.255,0.282,0.011,0.01,0.011,24.49,24.39,24.59,0.903,0.899,0.907,0.97,0.97,0.97,0.876,0.872,0.88,26.6,25.42,27.96,25.81,24.66,27.12,0,0,0,0,0,0,0.287,0,0.075,0.33,0.66,0.34,38.9
868831200000,1997,7,1996,10,41,7,0.205,0.0653,0.14,8170.5,49.88,49.88,48.63,2,2,2,338.9,331.6,344.6,230.9,223.6,108,108,108,0,0,0,0.319,0.313,0.326,230.9,223.6,236.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.137,0.0162,0.0147,0.0173,0.00065,0.00059,0.0007,0.246,0.236,0.253,0.0099,0.0094,0.01,24.66,24.62,24.71,0.898,0.895,0.9,0.97,0.97,0.97,0.871,0.868,0.873,25.07,24.24,25.71,24.32,23.51,24.94,0,0,0,0,0,0,0.27,0,0.065,0.32,0.68,0.32,39.9
869436000000,1997,7,1996,10,42,7,0.189,0.0653,0.124,7598.09,47.69,47.69,45.23,1,1,1,312.3,299.2,323.6,204.3,191.2,108,108,108,0,0,0,0.346,0.334,0.361,204.3,191.2,215.6,990,990,990,965,964.9,965,25,25,25.1,0.126,0.121,0.13,0.011,0.00912,0.0131,0.00044,0.00036,0.00053,0.433,0.389,0.472,0.017,0.015,0.019,24.61,24.51,24.71,0.936,0.932,0.939,0.98,0.98,0.98,0.917,0.914,0.92,46.15,43.2,48.66,45.23,42.33,47.69,0,0,0,0,0,0,0.251,0,0.065,0.35,0.66,0.34,40.2
