datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
870040800000,1997,7,1996,10,43,7,0.172,0.0614,0.111,6821.84,42.28,42.28,40.61,1,1,1,285.1,273.8,294.7,183.5,176.7,101.6,93,108,0,0,0,0.356,0.328,0.379,183.5,176.7,190.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.116,0.119,0.00835,0.00767,0.00905,0.00033,0.0003,0.00036,0.364,0.344,0.385,0.014,0.014,0.015,24.8,24.75,24.85,0.93,0.927,0.932,0.978,0.976,0.98,0.91,0.905,0.913,41.5,39.88,43.15,40.61,38.91,42.28,0,0,0,0,0,0,0.226,0,0.061,0.36,0.65,0.35,39.7
870645600000,1997,8,1996,11,44,7,0.161,0.0562,0.105,6426.14,39.51,39.51,38.25,1,1,1,266.5,258.8,271.7,173.5,165.8,93,93,93,0,0,0,0.349,0.342,0.359,173.5,165.8,178.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.115,0.00735,0.00658,0.00787,0.00029,0.00026,0.00031,0.334,0.311,0.349,0.013,0.012,0.014,24.9,24.86,24.95,0.926,0.924,0.928,0.974,0.971,0.977,0.903,0.896,0.907,39.25,37.47,40.44,38.25,36.37,39.51,0,0,0,0,0,0,0.213,0,0.056,0.35,0.65,0.35,39.9
871250400000,1997,8,1996,11,45,7,0.145,0.0562,0.089,5408.78,34.33,34.33,32.2,1,1,1,240.2,231.4,249.8,147.2,138.4,93,93,93,0,0,0,0.387,0.372,0.402,147.2,138.4,156.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00472,0.00384,0.00568,0.00019,0.00015,0.00022,0.262,0.24,0.287,0.01,0.0094,0.011,25.1,25.01,25.17,0.916,0.912,0.92,0.97,0.97,0.97,0.889,0.885,0.892,33.19,31.18,35.39,32.2,30.25,34.33,0,0,0,0,0,0,0.179,0,0.056,0.39,0.61,0.39,37.3
871855200000,1997,8,1996,11,46,7,0.139,0.0562,0.0825,5003.75,30.29,30.29,29.78,1,1,1,229.4,226.4,231.6,136.4,133.4,93,93,93,0,0,0,0.406,0.401,0.411,136.4,133.4,138.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0999,0.0988,0.101,0.00364,0.00334,0.00386,0.00014,0.00013,0.00015,0.235,0.228,0.241,0.0093,0.009,0.0095,25.19,25.17,25.21,0.912,0.91,0.913,0.97,0.97,0.97,0.884,0.883,0.885,30.71,30.02,31.23,29.78,29.12,30.29,0,0,0,0,0,0,0.165,0,0.0565,0.4,0.59,0.41,36
872460000000,1997,8,1996,11,47,7,0.131,0.0562,0.0745,4501.83,28.74,28.74,26.8,1,1,1,216.1,206.6,224.7,123.1,113.6,93,93,93,0,0,0,0.431,0.414,0.45,123.1,113.6,131.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0952,0.0919,0.0982,0.00231,0.00136,0.00317,0.000091,0.000053,0.00012,0.205,0.185,0.224,0.008,0.0072,0.0088,25.3,25.23,25.38,0.904,0.897,0.909,0.97,0.97,0.97,0.877,0.87,0.882,27.63,25.36,29.63,26.8,24.6,28.74,0,0,0,0,0,0,0.149,0,0.0565,0.43,0.57,0.43,34.4
873064800000,1997,9,1996,12,48,7,0.124,0.0435,0.0809,4934.79,30.14,30.14,29.37,1,1,1,205.8,201.2,209.3,133.8,129.2,72,72,72,0,0,0,0.35,0.344,0.358,133.8,129.2,137.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0969,0.0952,0.0981,0.00338,0.00292,0.00373,0.00013,0.00011,0.00015,0.227,0.216,0.235,0.0089,0.0084,0.0092,25.34,25.31,25.38,0.911,0.908,0.912,0.97,0.97,0.97,0.883,0.881,0.885,30.28,29.2,31.08,29.37,28.33,30.14,0,0,0,0,0,0,0.163,0,0.0431,0.35,0.65,0.35,39.8
873669600000,1997,9,1996,12,49,7,0.118,0.0435,0.0748,4545.58,28.12,28.12,27.06,1,1,1,195.8,192.9,200.2,123.8,120.9,72,72,72,0,0,0,0.368,0.36,0.373,123.8,120.9,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0923,0.0949,0.00238,0.00209,0.00282,0.000093,0.000082,0.00011,0.204,0.198,0.214,0.008,0.0077,0.0084,25.39,25.38,25.39,0.905,0.903,0.908,0.97,0.97,0.97,0.878,0.876,0.881,27.89,27.18,28.99,27.06,26.37,28.12,0,0,0,0,0,0,0.15,0,0.0432,0.37,0.63,0.37,38.5
874274400000,1997,9,1996,12,50,7,0.115,0.0435,0.0713,4309.78,26.46,26.46,25.65,1,1,1,189.9,187.9,193.3,117.9,115.9,72,72,72,0,0,0,0.379,0.373,0.383,117.9,115.9,121.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0906,0.0925,0.00179,0.00159,0.00213,0.00007,0.000062,0.000083,0.192,0.187,0.199,0.0075,0.0073,0.0078,25.39,25.39,25.39,0.901,0.899,0.903,0.97,0.97,0.97,0.874,0.872,0.876,26.45,25.95,27.28,25.65,25.17,26.46,0,0,0,0,0,0,0.143,0,0.0437,0.38,0.62,0.38,37.5
874879200000,1997,9,1996,12,51,7,0.114,0.0435,0.0709,4283.21,25.93,25.93,25.5,1,1,1,189.3,184.6,191.1,117.3,112.6,72,72,72,0,0,0,0.381,0.377,0.39,117.3,112.6,119.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0894,0.0917,0.00173,0.00126,0.00191,0.000068,0.000049,0.000075,0.19,0.181,0.194,0.0074,0.0071,0.0076,25.39,25.39,25.39,0.9,0.896,0.902,0.97,0.97,0.97,0.873,0.869,0.875,26.28,25.14,26.74,25.5,24.38,25.93,0,0,0,0,0,0,0.142,0,0.0431,0.38,0.62,0.38,37.6
875484000000,1997,9,1996,12,52,7,0.11,0.0349,0.0751,4556.29,29.88,29.88,27.12,1,1,1,181.9,176.2,187.9,124.2,107.8,57.71,52,72,0,0,0,0.318,0.277,0.4,124.2,107.8,135.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0877,0.0941,0.00242,0.000783,0.00359,0.000095,0.000031,0.00014,0.203,0.171,0.229,0.008,0.0067,0.0089,25.36,25.35,25.39,0.904,0.892,0.911,0.97,0.97,0.97,0.877,0.865,0.884,27.96,23.95,30.8,27.12,23.24,29.88,0,0,0,0,0,0,0.151,0,0.0349,0.32,0.68,0.32,41.4
876088800000,1997,10,1997,1,1,7,0.104,0.0314,0.0728,4399.24,26.56,26.56,26.19,1,1,1,172.3,166.9,173.8,120.3,114.9,52,52,52,0,0,0,0.302,0.299,0.312,120.3,114.9,121.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0886,0.0867,0.0891,0.00203,0.00149,0.00218,0.000079,0.000058,0.000085,0.193,0.182,0.196,0.0076,0.0071,0.0077,25.35,25.35,25.35,0.903,0.898,0.904,0.97,0.97,0.97,0.876,0.871,0.877,27,25.65,27.38,26.19,24.88,26.56,0,0,0,0,0,0,0.145,0,0.0312,0.3,0.7,0.3,42.3
876693600000,1997,10,1997,1,2,7,0.0984,0.0314,0.0669,4009.03,24.88,24.88,23.86,1,1,1,162.6,156.6,166.9,110.6,104.6,52,52,52,0,0,0,0.32,0.312,0.332,110.6,104.6,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.083,0.0867,0.00106,0.000455,0.00149,0.000042,0.000018,0.000058,0.173,0.161,0.182,0.0068,0.0063,0.0071,25.35,25.35,25.35,0.894,0.889,0.898,0.97,0.97,0.97,0.868,0.862,0.871,24.6,23.12,25.65,23.86,22.42,24.88,0,0,0,0,0,0,0.133,0,0.0315,0.32,0.68,0.32,40.7
877298400000,1997,10,1997,1,3,7,0.0988,0.0314,0.0674,4040.34,24.27,24.27,24.05,1,1,1,163.4,163,164.3,111.4,111,52,52,52,0,0,0,0.318,0.316,0.319,111.4,111,112.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0853,0.0858,0.00114,0.0011,0.00123,0.000045,0.000043,0.000048,0.174,0.174,0.176,0.0068,0.0068,0.0069,25.35,25.35,25.35,0.895,0.895,0.896,0.97,0.97,0.97,0.868,0.868,0.869,24.79,24.7,25.02,24.05,23.96,24.27,0,0,0,0,0,0,0.134,0,0.0314,0.32,0.68,0.32,40.9
877903200000,1997,10,1997,1,4,7,0.0986,0.0311,0.0675,4048.58,24.44,24.44,24.1,1,1,1,163,163,163,111.6,111,51.43,50,52,0,0,0,0.316,0.307,0.319,111.6,111,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0853,0.0857,0.00116,0.0011,0.0013,0.000045,0.000043,0.000051,0.175,0.174,0.177,0.0068,0.0068,0.007,25.35,25.35,25.35,0.895,0.895,0.896,0.97,0.97,0.97,0.868,0.868,0.87,24.84,24.7,25.19,24.1,23.96,24.44,0,0,0,0,0,0,0.134,0,0.0311,0.32,0.68,0.32,41.1
878508000000,1997,11,1997,2,5,7,0.105,0.0302,0.0749,4535.93,31.08,31.08,27,1,1,1,173.8,163,191.1,123.8,113,50,50,50,0,0,0,0.289,0.262,0.307,123.8,113,141.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.0857,0.0956,0.00238,0.0013,0.00411,0.000093,0.000051,0.00016,0.201,0.177,0.241,0.0079,0.007,0.0094,25.35,25.34,25.35,0.904,0.896,0.914,0.97,0.97,0.97,0.877,0.87,0.886,27.83,25.19,32.04,27,24.44,31.08,0,0,0,0,0,0,0.15,0,0.0301,0.29,0.71,0.29,43.2
879112800000,1997,11,1997,2,6,7,0.103,0.0302,0.0728,4401.75,28.14,28.14,26.2,1,1,1,170.4,166.9,178.5,120.4,116.9,50,50,50,0,0,0,0.294,0.28,0.3,120.4,116.9,128.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.087,0.0911,0.00204,0.00169,0.00285,0.00008,0.000066,0.00011,0.193,0.185,0.211,0.0076,0.0073,0.0083,25.35,25.35,25.35,0.902,0.9,0.908,0.97,0.97,0.97,0.875,0.873,0.881,27.01,26.14,29.01,26.2,25.36,28.14,0,0,0,0,0,0,0.146,0,0.0302,0.29,0.71,0.29,42.7
879717600000,1997,11,1997,2,7,7,0.114,0.0302,0.0836,5111.33,30.92,30.92,30.42,1,1,1,188.3,187.9,190.4,138.3,137.9,50,50,50,0,0,0,0.266,0.263,0.266,138.3,137.9,140.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0944,0.0953,0.00383,0.00379,0.00404,0.00015,0.00015,0.00016,0.234,0.233,0.239,0.0091,0.0091,0.0093,25.34,25.34,25.34,0.913,0.912,0.914,0.97,0.97,0.97,0.885,0.885,0.886,31.37,31.28,31.88,30.42,30.34,30.92,0,0,0,0,0,0,0.169,0,0.0304,0.26,0.73,0.27,44.8
880322400000,1997,11,1997,2,8,7,0.12,0.0302,0.0901,5530.52,35.14,35.14,32.92,1,1,1,199,190.4,208.8,149,140.4,50,50,50,0,0,0,0.251,0.239,0.263,149,140.4,158.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0984,0.0953,0.102,0.0049,0.00404,0.00588,0.00019,0.00016,0.00023,0.261,0.239,0.286,0.01,0.0093,0.011,25.32,25.26,25.34,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.893,33.94,31.88,36.23,32.92,30.92,35.14,0,0,0,0,0,0,0.183,0,0.0299,0.25,0.75,0.25,46.1
880927200000,1997,12,1997,3,9,7,0.131,0.0357,0.0955,5863.9,38.08,38.08,34.9,1,1,1,217,208.8,230.6,158,149.8,59,59,59,0,0,0,0.272,0.256,0.283,158,149.8,171.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.1,0.108,0.0058,0.00498,0.00716,0.00023,0.00019,0.00028,0.286,0.264,0.323,0.011,0.01,0.013,25.21,25.09,25.28,0.921,0.917,0.926,0.971,0.97,0.974,0.894,0.89,0.902,35.96,34.07,39.09,34.9,33.05,38.08,0,0,0,0,0,0,0.194,0,0.0355,0.27,0.73,0.27,44.8
881532000000,1997,12,1997,3,10,7,0.147,0.0357,0.112,6925.82,44.14,44.14,41.23,1,1,1,243.8,232.2,256.6,184.8,173.2,59,59,59,0,0,0,0.242,0.23,0.254,184.8,173.2,197.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.117,0.00848,0.00732,0.00976,0.00033,0.00029,0.00039,0.363,0.328,0.403,0.014,0.013,0.016,24.98,24.87,25.08,0.93,0.926,0.934,0.979,0.975,0.98,0.911,0.903,0.916,42.11,39.46,45.04,41.23,38.47,44.14,0,0,0,0,0,0,0.229,0,0.035,0.24,0.76,0.24,47.1
882136800000,1997,12,1997,3,11,7,0.186,0.0357,0.15,9003.09,74.86,74.86,53.59,2,1,1.7142857142857142,307.5,264.1,410.1,248.5,205.1,59,59,59,0,0,0,0.195,0.144,0.223,248.5,205.1,351.1,990,990,990,964.9,964.8,965.4,25.1,24.6,25.2,0.135,0.12,0.171,0.0197,0.011,0.0402,0.00079,0.00044,0.0016,0.335,0.231,0.465,0.013,0.0092,0.018,24.72,24.12,24.94,0.916,0.895,0.939,0.973,0.97,0.98,0.891,0.868,0.92,34.38,24.58,49.08,33.5,23.85,48.1,0,0,0,0,0,0,0.298,0,0.036,0.19,0.81,0.19,48.4
882741600000,1997,12,1997,3,12,7,0.225,0.0357,0.19,11228.8,74.86,74.86,66.84,2,2,2,372.4,335.9,410.1,313.4,276.9,59,59,59,0,0,0,0.159,0.144,0.176,313.4,276.9,351.1,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.158,0.145,0.171,0.0327,0.0254,0.0402,0.0013,0.001,0.0016,0.366,0.306,0.429,0.015,0.012,0.017,24.37,24.12,24.61,0.919,0.912,0.926,0.971,0.97,0.973,0.892,0.885,0.901,34.42,30.48,38.48,33.42,29.57,37.43,0,0,0,0,0,0,0.371,0,0.035,0.16,0.84,0.16,49.9
883346400000,1997,12,1997,3,13,7,0.253,0.0467,0.206,12162.4,74.86,74.86,72.4,2,2,2,418.3,410.1,440.5,341,319.1,77.29,59,91,0,0,0,0.184,0.144,0.222,341,319.1,351.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.17,0.163,0.174,0.0382,0.0338,0.0402,0.0016,0.0014,0.0016,0.414,0.377,0.43,0.017,0.015,0.018,24.1,23.99,24.18,0.924,0.92,0.926,0.971,0.97,0.973,0.898,0.893,0.901,37.26,34.82,38.48,36.2,33.78,37.43,0,0,0,0,0,0,0.402,0,0.047,0.18,0.81,0.19,48.1
883951200000,1998,1,1997,4,14,7,0.288,0.055,0.233,13739.2,88.18,88.18,81.78,2,2,2,476,455.4,507,385,364.4,91,91,91,0,0,0,0.192,0.18,0.2,385,364.4,416,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.187,0.179,0.198,0.047,0.0429,0.0532,0.0019,0.0018,0.0022,0.496,0.457,0.557,0.02,0.019,0.023,23.76,23.56,23.89,0.932,0.929,0.936,0.978,0.975,0.98,0.912,0.906,0.917,41.79,39.64,44.99,40.89,38.66,44.09,0,0,0,0,0,0,0.454,0,0.055,0.19,0.81,0.19,47.7
884556000000,1998,1,1997,4,15,7,0.328,0.055,0.273,15875.1,107.3,107.3,94.49,3,2,2.2857142857142856,543.1,512.9,619.4,452.1,421.9,91,91,91,0,0,0,0.168,0.147,0.177,452.1,421.9,528.4,990,990,990,966,965.9,966.4,24,23.6,24.1,0.213,0.2,0.251,0.0612,0.0544,0.0814,0.0026,0.0023,0.0034,0.566,0.468,0.618,0.024,0.02,0.026,23.39,23.07,23.52,0.934,0.92,0.94,0.977,0.97,0.98,0.912,0.892,0.921,43.33,33.6,47.98,42.36,32.59,47.02,0,0,0,0,0,0,0.525,0,0.055,0.17,0.83,0.17,48.4
885160800000,1998,1,1997,4,16,7,0.397,0.0676,0.329,18482,113.8,113.8,110,3,3,3,655.8,648.9,661.4,544.1,535.9,111.7,91,120,0,0,0,0.17,0.14,0.183,544.1,535.9,560.4,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.263,0.26,0.269,0.0876,0.0844,0.0942,0.0037,0.0036,0.004,0.584,0.57,0.611,0.025,0.024,0.026,22.89,22.87,22.91,0.927,0.926,0.929,0.971,0.97,0.974,0.901,0.899,0.905,37.76,37.17,38.95,36.67,36.05,37.93,0,0,0,0,0,0,0.611,0,0.068,0.17,0.83,0.17,46.6
885765600000,1998,1,1997,4,17,7,0.416,0.074,0.342,19169.2,115.9,115.9,114.1,3,3,3,688.1,669.4,713.3,565.7,549.4,122.4,120,137,0,0,0,0.178,0.174,0.192,565.7,549.4,576.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.277,0.268,0.285,0.0963,0.0898,0.101,0.0041,0.0038,0.0043,0.625,0.595,0.647,0.027,0.025,0.028,22.72,22.6,22.83,0.929,0.928,0.93,0.974,0.972,0.975,0.905,0.902,0.907,39.05,38.04,39.61,38.03,36.97,38.63,0,0,0,0,0,0,0.634,0,0.074,0.18,0.82,0.18,46.1
886370400000,1998,2,1997,5,18,7,0.457,0.0829,0.375,20841.3,136.2,136.2,124.1,3,3,3,756.3,713.3,824.7,619.3,576.3,137,137,137,0,0,0,0.181,0.166,0.192,619.3,576.3,687.7,990,990,990,966.9,966.8,967.2,23.1,22.8,23.2,0.31,0.285,0.349,0.115,0.101,0.136,0.005,0.0043,0.006,0.728,0.647,0.857,0.032,0.028,0.038,22.35,21.94,22.6,0.934,0.93,0.939,0.979,0.975,0.98,0.914,0.907,0.921,42.25,39.61,46.34,41.35,38.63,45.41,0,0,0,0,0,0,0.689,0,0.082,0.18,0.82,0.18,45.6
886975200000,1998,2,1997,5,19,7,0.533,0.0829,0.451,24243.6,147.3,147.3,144.3,4,3,3.5714285714285716,882,838.3,906.5,745,701.3,137,137,137,0,0,0,0.155,0.151,0.163,745,701.3,769.5,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.389,0.356,0.41,0.162,0.141,0.175,0.0072,0.0062,0.0078,0.873,0.817,0.954,0.039,0.036,0.042,21.7,21.63,21.86,0.934,0.928,0.942,0.975,0.97,0.98,0.911,0.9,0.923,42.15,37.31,48.87,41.12,36.2,47.9,0,0,0,0,0,0,0.802,0,0.082,0.16,0.85,0.15,45.5
887580000000,1998,2,1997,5,20,7,0.738,0.0829,0.596,29540.6,190.6,190.6,175.8,4,4,4,1220,964.6,1638,1083,827.6,137,137,137,97.43,0,401,0.116,0.0836,0.142,985.4,827.6,1100,990,990,990,968.6,967.8,969.9,21.4,20.1,22.2,0.671,0.463,0.906,0.36,0.212,0.48,0.017,0.0095,0.024,1.46,0.978,1.92,0.069,0.044,0.096,19.94,18.15,21.26,0.937,0.934,0.939,0.98,0.977,0.98,0.917,0.912,0.92,44.88,40.29,48.63,43.96,39.35,47.65,0,0,0,0,0,0,0.977,0,0.142,0.11,0.81,0.19,40
888184800000,1998,2,1997,5,21,7,1.19,0.0917,0.665,28239.6,175.4,175.4,168.1,4,4,4,1972,1748,2233,1820,1611,151.6,137,239,720.1,511,965,0.0766,0.0622,0.107,1100,1100,1100,990,990,990,970.9,970.3,971.7,19.1,18.3,19.7,0.923,0.916,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.93,1.94,0.1,0.098,0.11,17.11,16.4,17.78,0.929,0.926,0.933,0.98,0.978,0.98,0.91,0.905,0.914,42.9,40.94,44.74,42.02,40.04,43.85,0,0,0,0,0,0,0.934,0,0.525,0.077,0.56,0.44,23.7
888789600000,1998,3,1997,6,22,7,1.4,0.145,0.665,26506.1,159,159,157.8,4,4,4,2318,2275,2353,2079,2036,239,239,239,979.3,936,1014,0.103,0.102,0.105,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.19,16.11,16.29,0.925,0.924,0.925,0.977,0.976,0.977,0.903,0.902,0.904,40.38,40.15,40.66,39.44,39.2,39.75,0,0,0,0,0,0,0.877,0,0.735,0.1,0.48,0.52,18.9
889394400000,1998,3,1997,6,23,7,1.42,0.145,0.665,26343.1,156.8,156.8,156.8,4,4,4,2353,2353,2353,2114,2114,239,239,239,1014,1014,1014,0.102,0.102,0.102,1100,1100,1100,990,990,990,972,972,972,18,18,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.11,16.11,16.11,0.924,0.924,0.924,0.976,0.976,0.976,0.902,0.902,0.902,40.15,40.15,40.15,39.2,39.2,39.2,0,0,0,0,0,0,0.871,0,0.755,0.1,0.47,0.53,18.6
889999200000,1998,3,1997,6,24,7,1.53,0.135,0.665,25468,156.8,156.8,151.6,4,4,4,2530,2353,2717,2307,2114,223,183,239,1207,1014,1434,0.0887,0.0673,0.102,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.68,15.23,16.11,0.92,0.916,0.924,0.974,0.971,0.976,0.896,0.889,0.902,38.92,37.6,40.15,37.9,36.5,39.2,0,0,0,0,0,0,0.842,0,0.865,0.088,0.43,0.57,16.6
890604000000,1998,3,1997,6,25,7,1.86,0.111,0.665,22922.7,142.8,142.8,136.4,4,4,4,3070,2830,3346,2887,2647,183,183,183,1787,1547,2063,0.0598,0.0547,0.0647,1100,1100,1100,990,990,990,973.7,973.1,974.3,16.3,15.7,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.031,1.94,1.94,1.94,0.12,0.11,0.12,14.39,13.76,14.96,0.906,0.898,0.913,0.97,0.97,0.97,0.879,0.871,0.885,35.17,33.34,36.81,34.11,32.34,35.71,0,0,0,0,0,0,0.758,0,1.195,0.06,0.36,0.64,12.3
891208800000,1998,3,1997,6,26,7,2.1,0.159,0.665,21212.7,128.2,128.2,126.3,4,4,4,3471,3394,3525,3208,3165,263,183,295,2109,2065,2144,0.0756,0.0534,0.0853,1100,1100,1100,990,990,990,974.6,974.4,974.7,15.4,15.3,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.12,0.13,13.5,13.39,13.66,0.894,0.892,0.897,0.97,0.97,0.97,0.867,0.865,0.87,32.54,32.2,33.04,31.57,31.24,32.05,0,0,0,0,0,0,0.701,0,1.435,0.076,0.32,0.68,10.1
891813600000,1998,4,1997,7,27,7,2.1,0.178,0.665,21233.5,127.8,127.8,126.4,4,4,4,3466,3411,3525,3171,3116,295,295,295,2071,2016,2130,0.0851,0.0837,0.0865,1100,1100,1100,990,990,990,974.5,974.4,974.7,15.5,15.3,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.12,0.13,13.51,13.39,13.63,0.894,0.892,0.896,0.97,0.97,0.97,0.867,0.865,0.869,32.57,32.2,32.93,31.6,31.24,31.94,0,0,0,0,0,0,0.702,0,1.435,0.085,0.32,0.68,10.1
892418400000,1998,4,1997,7,28,7,1.98,0.178,0.665,22062.2,133.3,133.3,131.3,4,4,4,3267,3186,3411,2972,2891,295,295,295,1872,1791,2016,0.0904,0.0865,0.0926,1100,1100,1100,990,990,990,974.1,974,974.4,15.9,15.6,16,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.93,13.63,14.1,0.901,0.896,0.903,0.97,0.97,0.97,0.874,0.869,0.876,33.85,32.93,34.36,32.83,31.94,33.33,0,0,0,0,0,0,0.73,0,1.315,0.09,0.34,0.66,11.1
893023200000,1998,4,1997,7,29,7,1.92,0.178,0.665,22411.2,133.6,133.6,133.4,4,4,4,3181,3171,3186,2886,2876,295,295,295,1787,1776,1791,0.0927,0.0926,0.093,1100,1100,1100,990,990,990,973.9,973.9,974,16.1,16,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.11,14.1,14.14,0.903,0.903,0.904,0.97,0.97,0.97,0.876,0.876,0.876,34.38,34.36,34.44,33.35,33.33,33.41,0,0,0,0,0,0,0.741,0,1.255,0.093,0.35,0.65,11.7
893628000000,1998,4,1997,7,30,7,1.87,0.185,0.665,22794.5,137.4,137.4,135.7,4,4,4,3094,3031,3171,2788,2710,306.1,295,321,1688,1610,1776,0.099,0.093,0.106,1100,1100,1100,990,990,990,973.7,973.6,973.9,16.3,16.1,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.32,14.14,14.47,0.906,0.904,0.907,0.97,0.97,0.97,0.878,0.876,0.88,34.97,34.44,35.41,33.92,33.41,34.34,0,0,0,0,0,0,0.754,0,1.205,0.099,0.36,0.64,12.2
894232800000,1998,5,1997,8,31,7,1.74,0.194,0.665,23775.3,144.9,144.9,141.5,4,4,4,2878,2755,2948,2557,2434,321,321,321,1457,1334,1527,0.111,0.109,0.117,1100,1100,1100,990,990,990,973.2,972.9,973.4,16.8,16.6,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.84,14.67,15.14,0.911,0.909,0.915,0.97,0.97,0.97,0.884,0.882,0.887,36.47,35.98,37.34,35.38,34.9,36.23,0,0,0,0,0,0,0.786,0,1.075,0.11,0.38,0.62,13.7
894837600000,1998,5,1997,8,32,7,1.59,0.194,0.665,24977.1,152.2,152.2,148.7,4,4,4,2628,2511,2684,2307,2190,321,321,321,1207,1090,1263,0.122,0.12,0.128,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.44,15.31,15.73,0.918,0.916,0.921,0.972,0.971,0.974,0.892,0.89,0.897,38.23,37.83,39.06,37.17,36.75,38.04,0,0,0,0,0,0,0.826,0,0.925,0.12,0.42,0.58,15.7
895442400000,1998,5,1997,8,33,7,1.39,0.194,0.665,26576,161.7,161.7,158.2,4,4,4,2302,2180,2492,1981,1859,321,321,321,881.6,759,1071,0.14,0.129,0.147,1100,1100,1100,990,990,990,971.8,971.5,972.3,18.2,17.7,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.23,15.77,16.53,0.925,0.921,0.926,0.977,0.974,0.979,0.904,0.898,0.907,40.48,39.19,41.29,39.55,38.18,40.41,0,0,0,0,0,0,0.879,0,0.725,0.14,0.48,0.52,19.1
896047200000,1998,5,1997,8,34,7,1.23,0.194,0.665,27840.8,169.9,169.9,165.7,4,4,4,2036,1902,2162,1715,1581,321,321,321,614.6,481,741,0.158,0.148,0.169,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.89,16.57,17.28,0.928,0.927,0.93,0.98,0.979,0.98,0.909,0.907,0.912,42.28,41.4,43.34,41.43,40.53,42.47,0,0,0,0,0,0,0.921,0,0.565,0.16,0.54,0.46,22.6
896652000000,1998,6,1997,9,35,7,1.01,0.155,0.665,29881.7,184.8,184.8,177.9,4,4,4,1675,1484,1821,1418,1227,257,257,257,317.6,127,464,0.154,0.141,0.173,1100,1100,1100,990,990,990,970,969.4,970.5,20,19.5,20.6,0.917,0.882,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.097,0.092,0.1,18.02,17.54,18.67,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,45.37,44.06,47.13,44.47,43.18,46.19,0,0,0,0,0,0,0.988,0,0.345,0.15,0.66,0.34,29.6
897256800000,1998,6,1997,9,36,7,0.801,0.139,0.648,31350.4,190.6,190.6,186.6,4,4,4,1325,1199,1449,1095,988.6,230.1,210,257,23.43,0,92,0.174,0.158,0.189,1071,988.6,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.786,0.648,0.867,0.443,0.341,0.48,0.021,0.016,0.023,1.74,1.42,1.88,0.083,0.066,0.091,19.34,18.8,20.05,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.6,45.65,48.62,46.65,44.74,47.65,0,0,0,0,0,0,1.04,0,0.153,0.17,0.81,0.19,39.1
897861600000,1998,6,1997,9,37,7,0.658,0.127,0.531,27326.2,175.6,175.6,162.7,4,4,4,1087,972.8,1173,877.3,762.8,210,210,210,0,0,0,0.194,0.179,0.216,877.3,762.8,963,990,990,990,968.2,967.8,968.4,21.8,21.6,22.2,0.529,0.424,0.611,0.253,0.171,0.32,0.012,0.0077,0.015,1.12,0.852,1.34,0.052,0.038,0.062,20.7,20.22,21.36,0.935,0.928,0.939,0.977,0.97,0.98,0.914,0.901,0.92,41.59,37.08,44.8,40.66,35.97,43.91,0,0,0,0,0,0,0.904,0,0.127,0.19,0.81,0.19,41.5
898466400000,1998,6,1997,9,38,7,0.495,0.127,0.368,20119.1,139.2,139.2,119.8,3,3,3,818.2,749.8,927.8,608.2,539.8,210,210,210,0,0,0,0.258,0.226,0.28,608.2,539.8,717.8,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.317,0.277,0.383,0.11,0.0859,0.149,0.0049,0.0037,0.0067,0.721,0.592,0.936,0.032,0.026,0.042,22.11,21.45,22.51,0.932,0.926,0.941,0.975,0.97,0.98,0.909,0.898,0.922,40.92,36.78,47.34,39.92,35.67,46.4,0,0,0,0,0,0,0.665,0,0.127,0.26,0.74,0.26,40.6
899071200000,1998,6,1997,9,39,7,0.4,0.117,0.283,15953.5,103.5,103.5,94.96,3,2,2.5714285714285716,661,595.7,730.8,468.2,409.7,192.9,186,210,0,0,0,0.292,0.274,0.312,468.2,409.7,520.8,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.235,0.204,0.266,0.0642,0.0519,0.0783,0.0027,0.0022,0.0034,0.55,0.479,0.67,0.023,0.02,0.029,22.91,22.62,23.17,0.928,0.919,0.941,0.974,0.97,0.98,0.904,0.891,0.922,39.01,32.81,48.75,38.03,31.82,47.78,0,0,0,0,0,0,0.528,0,0.117,0.29,0.71,0.29,39.9
899676000000,1998,7,1997,10,40,7,0.34,0.112,0.227,13142.1,85.29,85.29,78.23,2,2,2,562,531.1,595.7,376,345.1,186,186,186,0,0,0,0.331,0.312,0.35,376,345.1,409.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.193,0.182,0.204,0.0452,0.039,0.0519,0.0019,0.0016,0.0022,0.489,0.431,0.553,0.02,0.018,0.023,23.38,23.17,23.58,0.93,0.925,0.935,0.976,0.97,0.98,0.907,0.897,0.916,40.08,36.89,43.51,39.11,35.79,42.64,0,0,0,0,0,0,0.435,0,0.113,0.33,0.67,0.33,38.7
900280800000,1998,7,1997,10,41,7,0.3,0.112,0.187,10814.6,68.82,68.82,64.37,2,2,2,495.7,481.6,517.5,309.7,295.6,186,186,186,0,0,0,0.375,0.359,0.386,309.7,295.6,331.5,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.169,0.164,0.177,0.0319,0.0291,0.0363,0.0013,0.0012,0.0015,0.371,0.348,0.407,0.015,0.014,0.017,23.8,23.66,23.89,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.895,33.18,31.68,35.48,32.19,30.73,34.41,0,0,0,0,0,0,0.358,0,0.113,0.37,0.62,0.38,36
900885600000,1998,7,1997,10,42,7,0.277,0.112,0.164,9476.31,61.47,61.47,56.41,2,2,2,457.2,440.5,481.6,271.2,254.5,186,186,186,0,0,0,0.407,0.386,0.422,271.2,254.5,295.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.156,0.15,0.164,0.0242,0.0209,0.0291,0.001,0.00086,0.0012,0.31,0.285,0.348,0.013,0.012,0.014,24.03,23.89,24.13,0.91,0.906,0.915,0.97,0.97,0.97,0.883,0.879,0.888,29.08,27.28,31.68,28.2,26.47,30.73,0,0,0,0,0,0,0.313,0,0.113,0.4,0.59,0.41,34.2
901490400000,1998,7,1997,10,43,7,0.256,0.107,0.149,8623.08,54.37,54.37,51.33,2,2,2,423.8,410.1,440.5,246.6,231.7,177.1,155,186,0,0,0,0.418,0.374,0.445,246.6,231.7,259.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.142,0.15,0.0193,0.0163,0.022,0.00079,0.00067,0.0009,0.273,0.253,0.29,0.011,0.01,0.012,24.22,24.13,24.27,0.903,0.898,0.907,0.97,0.97,0.97,0.876,0.871,0.88,26.46,24.75,28.03,25.66,24.01,27.19,0,0,0,0,0,0,0.285,0,0.107,0.42,0.58,0.42,33.7
902095200000,1998,8,1997,11,44,7,0.238,0.0937,0.144,8415.8,53.39,53.39,50.09,2,1,1.8571428571428572,393.3,373.5,410.1,238.3,218.5,155,155,155,0,0,0,0.395,0.378,0.415,238.3,218.5,255.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.134,0.147,0.0177,0.0137,0.021,0.00072,0.00055,0.00086,0.296,0.243,0.486,0.012,0.0099,0.02,24.34,24.25,24.45,0.907,0.896,0.939,0.971,0.97,0.98,0.881,0.869,0.921,29.27,24.34,48.82,28.46,23.61,47.84,0,0,0,0,0,0,0.278,0,0.094,0.39,0.61,0.39,35.4
902700000000,1998,8,1997,11,45,7,0.216,0.0937,0.122,7440.1,46.27,46.27,44.29,1,1,1,357.1,348.3,366.2,202.1,193.3,155,155,155,0,0,0,0.434,0.423,0.445,202.1,193.3,211.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.125,0.132,0.0106,0.00933,0.0122,0.00043,0.00038,0.00049,0.428,0.399,0.46,0.017,0.016,0.019,24.39,24.31,24.46,0.935,0.933,0.938,0.98,0.98,0.98,0.916,0.914,0.919,45.19,43.23,47.22,44.29,42.37,46.27,0,0,0,0,0,0,0.246,0,0.094,0.43,0.56,0.44,34.4
903304800000,1998,8,1997,11,46,7,0.203,0.0937,0.109,6625.99,40.94,40.94,39.44,1,1,1,335.5,326.6,341.7,180.5,171.6,155,155,155,0,0,0,0.462,0.454,0.475,180.5,171.6,186.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.118,0.123,0.00805,0.00716,0.00867,0.00032,0.00029,0.00035,0.359,0.333,0.378,0.014,0.013,0.015,24.56,24.51,24.63,0.929,0.925,0.931,0.977,0.973,0.98,0.907,0.9,0.912,40.37,38.36,41.78,39.44,37.31,40.94,0,0,0,0,0,0,0.219,0,0.094,0.46,0.54,0.46,32.6
903909600000,1998,8,1997,11,47,7,0.191,0.0937,0.0974,5866.27,37.31,37.31,34.92,1,1,1,316,299.1,326.6,161,144.1,155,155,155,0,0,0,0.491,0.475,0.518,161,144.1,171.6,990,990,990,965,964.9,965,25,25,25.1,0.114,0.108,0.118,0.0061,0.00441,0.00716,0.00024,0.00018,0.00029,0.304,0.259,0.333,0.012,0.01,0.013,24.72,24.63,24.84,0.921,0.915,0.925,0.971,0.97,0.973,0.894,0.887,0.9,35.97,32.11,38.36,34.92,31.15,37.31,0,0,0,0,0,0,0.194,0,0.0936,0.49,0.51,0.49,30.7
904514400000,1998,8,1997,11,48,7,0.172,0.0746,0.0976,5914.26,38.08,38.08,35.2,1,1,1,284.7,276.4,299.1,161.4,144.1,123.3,118,155,0,0,0,0.432,0.405,0.518,161.4,144.1,173.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00614,0.00441,0.00735,0.00024,0.00018,0.00029,0.302,0.259,0.335,0.012,0.01,0.013,24.86,24.8,24.9,0.922,0.915,0.926,0.971,0.97,0.974,0.895,0.887,0.902,36.27,32.11,39.09,35.2,31.15,38.08,0,0,0,0,0,0,0.196,0,0.0744,0.43,0.57,0.43,34.4
905119200000,1998,9,1997,12,49,7,0.16,0.0714,0.0885,5350.7,34.11,34.11,31.85,1,1,1,264.3,256.6,274.5,146.3,138.6,118,118,118,0,0,0,0.447,0.43,0.46,146.3,138.6,156.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00463,0.00386,0.00565,0.00018,0.00015,0.00022,0.261,0.242,0.287,0.01,0.0096,0.011,24.98,24.91,25.03,0.916,0.912,0.92,0.97,0.97,0.97,0.888,0.885,0.892,32.83,31.06,35.17,31.85,30.12,34.11,0,0,0,0,0,0,0.177,0,0.0715,0.45,0.55,0.45,33.4
905724000000,1998,9,1997,12,50,7,0.146,0.0714,0.0746,4483.74,27.94,27.94,26.69,1,1,1,241.3,234.7,246.8,123.3,116.7,118,118,118,0,0,0,0.489,0.478,0.503,123.3,116.7,128.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0967,0.0944,0.0987,0.00233,0.00167,0.00288,0.000092,0.000066,0.00011,0.207,0.193,0.219,0.0082,0.0076,0.0087,25.15,25.1,25.2,0.905,0.899,0.908,0.97,0.97,0.97,0.877,0.872,0.881,27.51,25.95,28.8,26.69,25.17,27.94,0,0,0,0,0,0,0.148,0,0.0714,0.49,0.51,0.49,30.7
906328800000,1998,9,1997,12,51,7,0.137,0.0714,0.0653,3884.3,24.58,24.58,23.12,1,1,1,225.9,216.5,232.2,107.9,98.51,118,118,118,0,0,0,0.523,0.508,0.545,107.9,98.51,114.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0913,0.0879,0.0935,0.000813,0,0.00142,0.000032,0,0.000056,0.175,0.157,0.187,0.0069,0.0061,0.0074,25.27,25.22,25.34,0.892,0.883,0.897,0.969,0.966,0.97,0.864,0.853,0.87,23.85,21.61,25.34,23.12,20.89,24.58,0,0,0,0,0,0,0.128,0,0.0717,0.52,0.48,0.52,28.4
906933600000,1998,9,1997,12,52,7,0.127,0.0558,0.0709,4261.04,30,30,25.36,1,1,1,209.6,208.8,209.7,117.3,91.68,92.29,73,118,0,0,0,0.44,0.348,0.563,117.3,91.68,136.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0921,0.0855,0.0972,0.00208,0,0.00367,0.000082,0,0.00014,0.195,0.145,0.233,0.0076,0.0057,0.0091,25.35,25.31,25.4,0.896,0.875,0.912,0.967,0.963,0.97,0.867,0.843,0.884,26.21,19.98,30.93,25.36,19.24,30,0,0,0,0,0,0,0.141,0,0.0561,0.44,0.56,0.44,33.6
907538400000,1998,10,1998,1,1,7,0.121,0.0442,0.0773,4707.43,28.51,28.51,28.02,1,1,1,200.8,200,203,127.8,127,73,73,73,0,0,0,0.364,0.36,0.365,127.8,127,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0938,0.0948,0.00278,0.0027,0.003,0.00011,0.00011,0.00012,0.213,0.211,0.217,0.0083,0.0082,0.0085,25.38,25.36,25.39,0.908,0.907,0.909,0.97,0.97,0.97,0.881,0.88,0.882,28.89,28.7,29.39,28.02,27.84,28.51,0,0,0,0,0,0,0.156,0,0.0437,0.37,0.64,0.36,38.9
908143200000,1998,10,1998,1,2,7,0.119,0.0442,0.0746,4528.14,27.84,27.84,26.95,1,1,1,196.3,193.6,200,123.3,120.6,73,73,73,0,0,0,0.372,0.365,0.377,123.3,120.6,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0915,0.0938,0.00233,0.00206,0.0027,0.000091,0.000081,0.00011,0.202,0.197,0.211,0.0079,0.0077,0.0082,25.39,25.39,25.39,0.905,0.903,0.907,0.97,0.97,0.97,0.878,0.876,0.88,27.79,27.12,28.7,26.95,26.31,27.84,0,0,0,0,0,0,0.15,0,0.0444,0.37,0.63,0.37,38.1
908748000000,1998,10,1998,1,3,7,0.117,0.0442,0.0725,4386.59,26.31,26.31,26.11,1,1,1,192.8,190.4,193.6,119.8,117.4,73,73,73,0,0,0,0.379,0.377,0.383,119.8,117.4,120.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0904,0.0915,0.00198,0.00174,0.00206,0.000077,0.000068,0.000081,0.195,0.19,0.197,0.0076,0.0074,0.0077,25.39,25.39,25.39,0.902,0.9,0.903,0.97,0.97,0.97,0.875,0.873,0.876,26.92,26.32,27.12,26.11,25.53,26.31,0,0,0,0,0,0,0.145,0,0.0445,0.38,0.62,0.38,37.5
909352800000,1998,10,1998,1,4,7,0.11,0.0436,0.0659,3949.35,25.7,25.7,23.51,1,1,1,181.2,173.8,191.1,109,100.8,72.14,67,73,0,0,0,0.399,0.382,0.42,109,100.8,118.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0873,0.0845,0.0906,0.000903,0.0000839,0.00181,0.000035,0.0000033,0.000071,0.173,0.157,0.191,0.0068,0.0061,0.0075,25.39,25.38,25.39,0.893,0.885,0.901,0.969,0.968,0.97,0.866,0.857,0.874,24.25,22.23,26.49,23.51,21.51,25.7,0,0,0,0,0,0,0.131,0,0.0441,0.4,0.6,0.4,35.9
909957600000,1998,11,1998,2,5,7,0.106,0.0405,0.0653,3906.94,24.84,24.84,23.26,1,1,1,174.9,173.8,181.6,107.9,106.8,67,67,67,0,0,0,0.383,0.369,0.385,107.9,106.8,114.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0856,0.0883,0.000794,0.000684,0.00146,0.000031,0.000027,0.000057,0.169,0.167,0.183,0.0066,0.0065,0.0071,25.38,25.38,25.38,0.892,0.891,0.898,0.97,0.97,0.97,0.865,0.865,0.871,23.97,23.7,25.6,23.26,22.99,24.84,0,0,0,0,0,0,0.129,0,0.0407,0.38,0.62,0.38,36.9
910562400000,1998,11,1998,2,6,7,0.116,0.0405,0.0757,4601.36,28.3,28.3,27.39,1,1,1,192.2,181.6,196.1,125.2,114.6,67,67,67,0,0,0,0.349,0.342,0.369,125.2,114.6,129.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0883,0.0934,0.00252,0.00146,0.00291,0.000099,0.000057,0.00011,0.206,0.183,0.214,0.008,0.0071,0.0084,25.38,25.38,25.38,0.906,0.898,0.908,0.97,0.97,0.97,0.879,0.871,0.881,28.24,25.6,29.18,27.39,24.84,28.3,0,0,0,0,0,0,0.152,0,0.0403,0.35,0.65,0.35,39.7
911167200000,1998,11,1998,2,7,7,0.121,0.0405,0.0808,4930.31,29.35,29.35,29.35,1,1,1,200.6,200.6,200.6,133.6,133.6,67,67,67,0,0,0,0.334,0.334,0.334,133.6,133.6,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.095,0.095,0.00336,0.00336,0.00336,0.00013,0.00013,0.00013,0.225,0.225,0.225,0.0088,0.0088,0.0088,25.37,25.37,25.37,0.91,0.91,0.91,0.97,0.97,0.97,0.883,0.883,0.883,30.25,30.25,30.25,29.35,29.35,29.35,0,0,0,0,0,0,0.163,0,0.0402,0.33,0.67,0.33,40.7
911772000000,1998,11,1998,2,8,7,0.129,0.0405,0.088,5383.4,33.71,33.71,32.04,1,1,1,212.6,201.3,220,145.6,134.3,67,67,67,0,0,0,0.315,0.304,0.333,145.6,134.3,153,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0993,0.0953,0.102,0.00456,0.00343,0.0053,0.00018,0.00013,0.00021,0.254,0.227,0.273,0.01,0.0089,0.011,25.27,25.21,25.37,0.916,0.911,0.919,0.97,0.97,0.97,0.888,0.883,0.891,33.04,30.44,34.76,32.04,29.53,33.71,0,0,0,0,0,0,0.178,0,0.041,0.31,0.68,0.32,41.7
912376800000,1998,11,1998,2,9,7,0.162,0.0364,0.126,7616.64,50.43,50.43,45.34,2,1,1.4285714285714286,268.2,224.7,295.8,208.1,157.7,60.14,59,67,0,0,0,0.227,0.199,0.298,208.1,157.7,236.8,990,990,990,964.8,964.5,964.9,25.2,25.1,25.5,0.121,0.104,0.131,0.0126,0.00577,0.0174,0.0005,0.00023,0.00069,0.318,0.247,0.454,0.013,0.0098,0.018,24.92,24.76,25.17,0.917,0.9,0.938,0.974,0.97,0.98,0.894,0.873,0.919,35.42,26,48.37,34.53,25.22,47.4,0,0,0,0,0,0,0.252,0,0.036,0.22,0.78,0.22,47
912981600000,1998,12,1998,3,10,7,0.187,0.0403,0.146,8652.5,53.87,53.87,51.5,2,2,2,308.7,295.8,330.2,242,235.4,66.71,59,77,0,0,0,0.215,0.197,0.247,242,235.4,253.2,990,990,990,964.9,964.9,965.1,25.1,24.9,25.1,0.133,0.131,0.139,0.0184,0.0171,0.0206,0.00073,0.00068,0.00083,0.256,0.247,0.273,0.01,0.0098,0.011,24.8,24.68,24.87,0.902,0.9,0.906,0.97,0.97,0.97,0.875,0.873,0.879,26.55,25.74,27.77,25.75,24.97,26.94,0,0,0,0,0,0,0.286,0,0.041,0.22,0.78,0.22,46.3
913586400000,1998,12,1998,3,11,7,0.206,0.0466,0.16,9441.46,61.5,61.5,56.2,2,2,2,341.2,329.5,366.2,264.2,252.5,77,77,77,0,0,0,0.226,0.21,0.234,264.2,252.5,289.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.138,0.151,0.0228,0.0205,0.0278,0.00092,0.00082,0.0011,0.289,0.272,0.327,0.012,0.011,0.013,24.6,24.44,24.68,0.909,0.906,0.915,0.97,0.97,0.97,0.882,0.879,0.887,28.97,27.7,31.7,28.1,26.87,30.75,0,0,0,0,0,0,0.312,0,0.046,0.23,0.78,0.22,45.8
914191200000,1998,12,1998,3,12,7,0.235,0.0466,0.188,11117,68.33,68.33,66.17,2,2,2,388.6,377.2,398.9,311.6,300.2,77,77,77,0,0,0,0.198,0.193,0.204,311.6,300.2,321.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.159,0.155,0.163,0.0323,0.03,0.0344,0.0013,0.0012,0.0014,0.363,0.345,0.381,0.015,0.014,0.015,24.29,24.22,24.37,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.893,34.11,32.88,35.22,33.09,31.9,34.16,0,0,0,0,0,0,0.368,0,0.047,0.2,0.8,0.2,47.3
914796000000,1998,12,1998,3,13,7,0.264,0.0502,0.214,12607.4,78.88,78.88,75.04,2,2,2,436.6,410.1,462.3,353.6,333.1,83,77,91,0,0,0,0.19,0.177,0.203,353.6,333.1,371.3,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.175,0.167,0.182,0.0407,0.0366,0.0443,0.0017,0.0015,0.0018,0.437,0.4,0.47,0.018,0.016,0.019,24,23.85,24.15,0.927,0.923,0.93,0.973,0.97,0.977,0.902,0.895,0.908,38.55,36.43,40.37,37.52,35.33,39.44,0,0,0,0,0,0,0.417,0,0.05,0.19,0.81,0.19,47.8
915400800000,1999,1,1998,4,14,7,0.29,0.055,0.235,13851.9,86.4,86.4,82.45,2,2,2,479,466,498.1,388,375,91,91,91,0,0,0,0.19,0.183,0.195,388,375,407.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.188,0.183,0.194,0.0476,0.045,0.0514,0.002,0.0019,0.0021,0.502,0.477,0.539,0.021,0.02,0.022,23.74,23.62,23.83,0.932,0.93,0.935,0.979,0.978,0.98,0.913,0.909,0.916,42.1,40.76,44.08,41.23,39.85,43.2,0,0,0,0,0,0,0.458,0,0.055,0.19,0.81,0.19,47.8
916005600000,1999,1,1998,4,15,7,0.339,0.055,0.284,16247.7,99.91,99.91,96.71,3,2,2.7142857142857144,560.1,512.9,580.3,469.1,421.9,91,91,91,0,0,0,0.163,0.157,0.177,469.1,421.9,489.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.219,0.2,0.229,0.0638,0.0544,0.0679,0.0027,0.0023,0.0029,0.509,0.45,0.618,0.021,0.019,0.026,23.37,23.3,23.52,0.925,0.918,0.94,0.973,0.97,0.98,0.9,0.89,0.921,37.6,32.78,47.98,36.6,31.8,47.02,0,0,0,0,0,0,0.537,0,0.055,0.16,0.84,0.16,47.9
916610400000,1999,1,1998,4,16,7,0.366,0.0651,0.301,16981.3,104,104,101.1,3,3,3,604.7,580.3,614.4,497.1,489.3,107.6,91,120,0,0,0,0.177,0.151,0.195,497.1,489.3,510.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.229,0.241,0.0698,0.0679,0.0744,0.0029,0.0029,0.0031,0.5,0.485,0.521,0.021,0.02,0.022,23.18,23.15,23.3,0.922,0.921,0.924,0.97,0.97,0.97,0.894,0.893,0.896,34.74,34.33,35.75,33.69,33.3,34.67,0,0,0,0,0,0,0.562,0,0.065,0.18,0.82,0.18,46.4
917215200000,1999,1,1998,4,17,7,0.417,0.0726,0.344,19290.6,123.2,123.2,114.8,3,3,3,689,657.7,730.8,569,537.7,120,120,120,0,0,0,0.174,0.164,0.182,569,537.7,610.8,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.279,0.261,0.303,0.0975,0.0851,0.113,0.0042,0.0036,0.0049,0.631,0.573,0.709,0.027,0.024,0.031,22.71,22.47,22.9,0.93,0.926,0.934,0.974,0.97,0.98,0.906,0.899,0.915,39.27,37.29,41.9,38.28,36.17,41.06,0,0,0,0,0,0,0.638,0,0.073,0.17,0.82,0.18,46.3
917820000000,1999,2,1998,5,18,7,0.458,0.0829,0.376,20915.2,131.7,131.7,124.5,3,3,3,757.9,736.5,798.2,620.9,599.5,137,137,137,0,0,0,0.181,0.172,0.186,620.9,599.5,661.2,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.311,0.298,0.334,0.116,0.11,0.128,0.005,0.0047,0.0056,0.73,0.691,0.806,0.032,0.03,0.035,22.34,22.1,22.46,0.935,0.933,0.938,0.98,0.978,0.98,0.915,0.912,0.919,42.37,41.06,44.8,41.5,40.17,43.9,0,0,0,0,0,0,0.692,0,0.082,0.18,0.82,0.18,45.7
918424800000,1999,2,1998,5,19,7,0.523,0.0829,0.44,23797.8,147.4,147.4,141.7,4,3,3.4285714285714284,864,820.1,906.9,727,683.1,137,137,137,0,0,0,0.159,0.151,0.167,727,683.1,769.9,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.375,0.346,0.41,0.154,0.135,0.175,0.0068,0.0059,0.0078,0.861,0.791,0.94,0.038,0.035,0.042,21.78,21.63,21.97,0.935,0.927,0.941,0.976,0.97,0.98,0.913,0.899,0.923,43.05,36.79,48.57,42.04,35.68,47.59,0,0,0,0,0,0,0.787,0,0.083,0.16,0.84,0.16,45.5
919029600000,1999,2,1998,5,20,7,0.612,0.0829,0.529,27645.9,179.4,179.4,164.6,4,4,4,1012,906.9,1111,875.4,769.9,137,137,137,0,0,0,0.136,0.123,0.151,875.4,769.9,973.6,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.507,0.41,0.596,0.252,0.175,0.329,0.011,0.0078,0.015,1.1,0.847,1.34,0.05,0.038,0.062,20.98,20.41,21.63,0.935,0.929,0.939,0.978,0.972,0.98,0.915,0.903,0.921,42.07,37.93,45.77,41.14,36.85,44.85,0,0,0,0,0,0,0.914,0,0.083,0.14,0.86,0.14,45.2
919634400000,1999,2,1998,5,21,7,0.795,0.0829,0.652,31598.4,192.8,192.8,188.1,4,4,4,1315,1149,1536,1178,1012,137,137,137,99.14,0,299,0.105,0.0892,0.119,1079,1012,1100,990,990,990,968.9,968.4,969.6,21.1,20.4,21.6,0.788,0.65,0.893,0.453,0.365,0.48,0.021,0.017,0.024,1.76,1.47,1.91,0.083,0.068,0.094,19.35,18.49,20.17,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.917,0.921,47.98,46.65,49.19,47.02,45.72,48.21,0,0,0,0,0,0,1.04,0,0.143,0.1,0.82,0.18,39.7
920239200000,1999,3,1998,6,22,7,1.13,0.111,0.665,28798.5,181.5,181.5,171.4,4,4,4,1862,1571,2095,1679,1388,183,183,183,579.4,288,812,0.099,0.0873,0.116,1100,1100,1100,990,990,990,970.6,969.7,971.3,19.4,18.7,20.3,0.923,0.908,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.92,1.94,0.1,0.095,0.1,17.42,16.73,18.36,0.931,0.927,0.935,0.98,0.98,0.98,0.912,0.909,0.916,43.73,41.84,46.31,42.85,41.01,45.38,0,0,0,0,0,0,0.952,0,0.465,0.098,0.59,0.41,25.5
920844000000,1999,3,1998,6,23,7,1.35,0.111,0.665,26884.1,163.3,163.3,160,4,4,4,2238,2123,2383,2055,1940,183,183,183,955,840,1100,0.0819,0.0768,0.0862,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.38,16.04,16.66,0.926,0.924,0.927,0.978,0.976,0.98,0.905,0.902,0.908,40.91,39.96,41.66,40.01,39,40.81,0,0,0,0,0,0,0.889,0,0.685,0.082,0.49,0.51,19.9
921448800000,1999,3,1998,6,24,7,1.47,0.111,0.665,25986.4,156,156,154.7,4,4,4,2427,2383,2463,2244,2200,183,183,183,1144,1100,1180,0.0754,0.0743,0.0768,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.93,15.84,16.04,0.923,0.922,0.924,0.975,0.975,0.976,0.9,0.899,0.902,39.65,39.4,39.96,38.67,38.4,39,0,0,0,0,0,0,0.859,0,0.805,0.076,0.45,0.55,17.7
922053600000,1999,3,1998,6,25,7,1.52,0.111,0.665,25578.3,153,153,152.3,4,4,4,2508,2482,2562,2325,2299,183,183,183,1225,1199,1279,0.073,0.0714,0.0737,1100,1100,1100,990,990,990,972.3,972.3,972.5,17.7,17.5,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.73,15.6,15.8,0.921,0.92,0.922,0.974,0.973,0.974,0.897,0.895,0.898,39.08,38.69,39.26,38.06,37.65,38.26,0,0,0,0,0,0,0.846,0,0.855,0.073,0.44,0.56,16.8
922658400000,1999,3,1998,6,26,7,1.59,0.122,0.665,24970.2,149.7,149.7,148.6,4,4,4,2629,2594,2677,2427,2411,202.4,183,217,1327,1311,1360,0.077,0.0699,0.0825,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.44,15.32,15.53,0.918,0.917,0.919,0.972,0.971,0.973,0.892,0.89,0.894,38.22,37.88,38.47,37.16,36.8,37.42,0,0,0,0,0,0,0.826,0,0.925,0.077,0.42,0.58,15.7
923263200000,1999,4,1998,7,27,7,1.64,0.131,0.665,24532.3,147,147,146,4,4,4,2717,2684,2755,2500,2467,217,217,217,1400,1367,1438,0.0799,0.0788,0.0808,1100,1100,1100,990,990,990,972.8,972.8,972.9,17.2,17.1,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.23,15.14,15.31,0.916,0.915,0.916,0.971,0.97,0.971,0.889,0.887,0.89,37.6,37.34,37.83,36.51,36.23,36.75,0,0,0,0,0,0,0.811,0,0.975,0.08,0.41,0.59,15
923868000000,1999,4,1998,7,28,7,1.74,0.131,0.665,23811.9,143.6,143.6,141.7,4,4,4,2870,2802,2963,2653,2585,217,217,217,1553,1485,1646,0.0756,0.0732,0.0774,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.86,14.63,15.02,0.912,0.909,0.913,0.97,0.97,0.97,0.884,0.882,0.886,36.53,35.88,37.01,35.43,34.81,35.9,0,0,0,0,0,0,0.787,0,1.075,0.075,0.38,0.62,13.7
924472800000,1999,4,1998,7,29,7,1.94,0.131,0.665,22335.9,138.9,138.9,133,4,4,4,3204,2976,3367,2987,2759,217,217,217,1887,1659,2050,0.0679,0.0644,0.0729,1100,1100,1100,990,990,990,974,973.5,974.3,16,15.7,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.08,13.72,14.6,0.902,0.897,0.909,0.97,0.97,0.97,0.875,0.871,0.881,34.27,33.21,35.79,33.24,32.21,34.72,0,0,0,0,0,0,0.739,0,1.275,0.068,0.34,0.66,11.5
925077600000,1999,4,1998,7,30,7,2.06,0.149,0.665,21518.4,128.8,128.8,128.1,4,4,4,3398,3367,3421,3151,3046,246.7,217,321,2051,1946,2104,0.0727,0.0634,0.0953,1100,1100,1100,990,990,990,974.4,974.3,974.5,15.6,15.5,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.65,13.61,13.72,0.896,0.896,0.897,0.97,0.97,0.97,0.87,0.869,0.871,33.01,32.87,33.21,32.02,31.88,32.21,0,0,0,0,0,0,0.712,0,1.395,0.072,0.32,0.68,10.4
925682400000,1999,5,1998,8,31,7,1.94,0.194,0.665,22280.8,136.3,136.3,132.6,4,4,4,3215,3071,3367,2894,2750,321,321,321,1794,1650,1946,0.1,0.0953,0.105,1100,1100,1100,990,990,990,974,973.7,974.3,16,15.7,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.05,13.72,14.37,0.902,0.897,0.906,0.97,0.97,0.97,0.875,0.871,0.879,34.18,33.21,35.12,33.16,32.21,34.07,0,0,0,0,0,0,0.737,0,1.275,0.1,0.34,0.66,11.5
926287200000,1999,5,1998,8,32,7,1.75,0.194,0.665,23730.2,144.4,144.4,141.3,4,4,4,2888,2773,2976,2567,2452,321,321,321,1467,1352,1555,0.111,0.108,0.116,1100,1100,1100,990,990,990,973.2,973,973.5,16.8,16.5,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.82,14.6,15.09,0.911,0.909,0.914,0.97,0.97,0.97,0.884,0.881,0.887,36.4,35.79,37.21,35.31,34.72,36.1,0,0,0,0,0,0,0.785,0,1.085,0.11,0.38,0.62,13.6
926892000000,1999,5,1998,8,33,7,1.53,0.194,0.665,25445.3,158.2,158.2,151.5,4,4,4,2534,2305,2699,2213,1984,321,321,321,1113,884,1278,0.127,0.119,0.139,1100,1100,1100,990,990,990,972.4,971.8,972.8,17.6,17.2,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.67,15.27,16.22,0.92,0.916,0.925,0.974,0.971,0.977,0.896,0.89,0.904,38.89,37.73,40.47,37.86,36.64,39.54,0,0,0,0,0,0,0.841,0,0.865,0.13,0.43,0.57,16.6
927496800000,1999,5,1998,8,34,7,1.32,0.194,0.665,27134.1,165.3,165.3,161.5,4,4,4,2184,2047,2321,1863,1726,321,321,321,763.1,626,900,0.147,0.138,0.157,1100,1100,1100,990,990,990,971.5,971.2,971.9,18.5,18.1,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.51,16.19,16.84,0.926,0.925,0.928,0.979,0.977,0.98,0.907,0.903,0.909,41.26,40.36,42.16,40.38,39.43,41.32,0,0,0,0,0,0,0.897,0,0.655,0.15,0.5,0.5,20.6
928101600000,1999,5,1998,8,35,7,1.19,0.161,0.665,28144.4,172.7,172.7,167.5,4,4,4,1972,1821,2011,1706,1564,266.1,257,321,605.6,464,654,0.135,0.128,0.16,1100,1100,1100,990,990,990,971,970.5,971.1,19,18.9,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.06,16.93,17.54,0.929,0.928,0.932,0.98,0.98,0.98,0.91,0.91,0.913,42.74,42.39,44.06,41.88,41.55,43.18,0,0,0,0,0,0,0.931,0,0.525,0.14,0.56,0.44,23.7
928706400000,1999,6,1998,9,36,7,0.951,0.155,0.661,30354.3,189.1,189.1,180.7,4,4,4,1573,1310,1727,1316,1053,257,257,257,222.3,0,370,0.165,0.149,0.196,1093,1053,1100,990,990,990,969.7,968.9,970.2,20.3,19.8,21.1,0.886,0.758,0.926,0.471,0.418,0.48,0.023,0.02,0.024,1.89,1.67,1.94,0.093,0.079,0.098,18.4,17.84,19.46,0.935,0.933,0.939,0.98,0.98,0.98,0.916,0.914,0.92,46.09,44.9,48.24,45.17,44,47.27,0,0,0,0,0,0,1,0,0.29,0.16,0.7,0.3,31.9
929311200000,1999,6,1998,9,37,7,0.695,0.155,0.539,27481,176.6,176.6,163.6,4,4,4,1149,1062,1239,891.7,805.3,257,257,257,0,0,0,0.224,0.207,0.242,891.7,805.3,981.7,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.555,0.473,0.654,0.263,0.194,0.335,0.012,0.0089,0.016,1.17,0.954,1.42,0.054,0.044,0.066,20.46,19.93,20.95,0.936,0.932,0.939,0.978,0.973,0.98,0.915,0.906,0.92,41.81,38.54,45.04,40.89,37.49,44.14,0,0,0,0,0,0,0.909,0,0.156,0.22,0.78,0.22,39.5
929916000000,1999,6,1998,9,38,7,0.551,0.127,0.424,22764.7,153,153,135.5,4,3,3.2857142857142856,911.3,798.2,1025,701.3,588.2,210,210,210,0,0,0,0.232,0.205,0.263,701.3,588.2,815.2,990,990,990,967.5,967.1,968,22.5,22,22.9,0.379,0.305,0.472,0.147,0.105,0.202,0.0066,0.0046,0.0092,0.855,0.682,0.986,0.038,0.03,0.044,21.6,21.05,22.23,0.935,0.929,0.941,0.977,0.97,0.98,0.914,0.901,0.923,42.58,37.3,48.38,41.62,36.19,47.42,0,0,0,0,0,0,0.753,0,0.127,0.23,0.77,0.23,41.3
930520800000,1999,6,1998,9,39,7,0.416,0.119,0.297,16628.2,109,109,98.98,3,2,2.7142857142857144,687.9,626.3,760,491.6,440.3,196.3,186,210,0,0,0,0.286,0.27,0.297,491.6,440.3,550,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.247,0.216,0.283,0.0708,0.0581,0.09,0.003,0.0025,0.0039,0.564,0.473,0.617,0.024,0.02,0.026,22.79,22.45,23,0.927,0.918,0.938,0.973,0.97,0.98,0.902,0.891,0.92,38.35,32.56,46.56,37.34,31.58,45.63,0,0,0,0,0,0,0.55,0,0.119,0.29,0.71,0.29,40
931125600000,1999,7,1998,10,40,7,0.349,0.112,0.236,13649,91.26,91.26,81.24,2,2,2,576.7,536.7,626.3,390.7,350.7,186,186,186,0,0,0,0.323,0.297,0.347,390.7,350.7,440.3,990,990,990,966.2,966,966.4,23.8,23.6,24,0.198,0.184,0.216,0.0481,0.0401,0.0581,0.002,0.0017,0.0025,0.518,0.441,0.617,0.022,0.018,0.026,23.29,22.98,23.54,0.932,0.926,0.938,0.977,0.971,0.98,0.91,0.899,0.92,41.57,37.48,46.56,40.62,36.38,45.63,0,0,0,0,0,0,0.451,0,0.113,0.32,0.68,0.32,39.1
931730400000,1999,7,1998,10,41,7,0.298,0.112,0.186,10728,70.61,70.61,63.86,2,2,2,493.3,471,526.3,307.3,285,186,186,186,0,0,0,0.378,0.353,0.395,307.3,285,340.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.168,0.16,0.18,0.0315,0.027,0.0381,0.0013,0.0011,0.0016,0.368,0.331,0.423,0.015,0.014,0.018,23.81,23.61,23.95,0.918,0.913,0.924,0.97,0.97,0.97,0.89,0.886,0.896,32.92,30.56,36.4,31.93,29.65,35.31,0,0,0,0,0,0,0.355,0,0.112,0.38,0.62,0.38,36
932335200000,1999,7,1998,10,42,7,0.272,0.112,0.159,9189.19,58.25,58.25,54.7,2,2,2,449,436.2,466,263,250.2,186,186,186,0,0,0,0.414,0.399,0.426,263,250.2,280,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.153,0.148,0.159,0.0226,0.02,0.026,0.00093,0.00082,0.0011,0.298,0.279,0.323,0.012,0.011,0.013,24.08,23.98,24.16,0.908,0.905,0.912,0.97,0.97,0.97,0.881,0.878,0.885,28.19,26.83,30.03,27.35,26.02,29.13,0,0,0,0,0,0,0.304,0,0.113,0.41,0.58,0.42,33.8
932940000000,1999,7,1998,10,43,7,0.252,0.11,0.142,8272.05,52.04,52.04,49.24,2,1,1.8571428571428572,417.2,392.8,436.2,235.6,217.3,181.6,155,186,0,0,0,0.435,0.395,0.461,235.6,217.3,250.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.137,0.148,0.0171,0.0135,0.02,0.0007,0.00055,0.00082,0.294,0.249,0.484,0.012,0.01,0.02,24.23,24.1,24.38,0.906,0.896,0.939,0.971,0.97,0.98,0.88,0.87,0.92,28.79,24.42,48.24,28,23.69,47.27,0,0,0,0,0,0,0.274,0,0.11,0.44,0.56,0.44,32.8
