datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
997653600000,2001,8,2000,11,46,7,0.239,0.0937,0.146,8444.13,53.39,53.39,50.26,2,2,2,395.7,385.8,410.1,240.7,230.8,155,155,155,0,0,0,0.392,0.378,0.402,240.7,230.8,255.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.139,0.147,0.0181,0.0162,0.021,0.00074,0.00066,0.00086,0.263,0.249,0.283,0.011,0.01,0.012,24.36,24.27,24.42,0.901,0.897,0.906,0.97,0.97,0.97,0.874,0.87,0.879,25.91,24.81,27.52,25.13,24.06,26.69,0,0,0,0,0,0,0.279,0,0.093,0.39,0.61,0.39,35.3
998258400000,2001,8,2000,11,47,7,0.223,0.0937,0.129,7736.84,48.12,48.12,46.05,2,1,1.2857142857142858,368.4,350.9,385.8,213.4,195.9,155,155,155,0,0,0,0.421,0.402,0.442,213.4,195.9,230.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.126,0.139,0.0127,0.00959,0.0162,0.00052,0.00039,0.00066,0.389,0.242,0.489,0.016,0.0098,0.02,24.37,24.24,24.45,0.925,0.895,0.94,0.977,0.97,0.98,0.904,0.868,0.921,40.13,24.25,49.02,39.26,23.52,48.04,0,0,0,0,0,0,0.256,0,0.094,0.42,0.58,0.42,34.7
998863200000,2001,8,2000,11,48,7,0.205,0.0874,0.118,7177.26,47.3,47.3,42.72,1,1,1,339,330.2,348.3,194.5,180.9,144.4,118,155,0,0,0,0.425,0.355,0.461,194.5,180.9,214.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.125,0.121,0.129,0.00983,0.00809,0.0129,0.00039,0.00032,0.00052,0.403,0.361,0.467,0.016,0.014,0.019,24.5,24.46,24.56,0.933,0.929,0.938,0.979,0.977,0.98,0.914,0.907,0.92,43.62,40.48,48.27,42.72,39.55,47.3,0,0,0,0,0,0,0.237,0,0.087,0.43,0.58,0.42,35
999468000000,2001,9,2000,12,49,7,0.19,0.0714,0.118,7261.39,46.07,46.07,43.22,1,1,1,313.6,305.4,326.6,195.6,187.4,118,118,118,0,0,0,0.376,0.361,0.386,195.6,187.4,208.6,990,990,990,965,964.9,965,25,25,25.1,0.122,0.119,0.127,0.00975,0.00874,0.0117,0.00039,0.00035,0.00047,0.403,0.377,0.446,0.016,0.015,0.018,24.63,24.52,24.7,0.933,0.931,0.937,0.98,0.98,0.98,0.915,0.913,0.918,44.1,42.26,47.01,43.22,41.42,46.07,0,0,0,0,0,0,0.24,0,0.072,0.38,0.62,0.38,38.2
1000072800000,2001,9,2000,12,50,7,0.179,0.0714,0.108,6593.6,40.73,40.73,39.25,1,1,1,296.3,291.5,302.4,178.3,173.5,118,118,118,0,0,0,0.398,0.39,0.405,178.3,173.5,184.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.114,0.118,0.00783,0.00735,0.00844,0.00031,0.00029,0.00034,0.349,0.335,0.367,0.014,0.013,0.015,24.77,24.72,24.8,0.928,0.926,0.93,0.976,0.974,0.979,0.906,0.902,0.911,40.19,39.09,41.59,39.25,38.08,40.73,0,0,0,0,0,0,0.218,0,0.071,0.4,0.6,0.4,36.8
1000677600000,2001,9,2000,12,51,7,0.168,0.0714,0.0964,5840.73,36.17,36.17,34.77,1,1,1,277.4,264.1,283.6,159.4,146.1,118,118,118,0,0,0,0.426,0.416,0.447,159.4,146.1,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.112,0.00594,0.00461,0.00656,0.00024,0.00018,0.00026,0.295,0.26,0.312,0.012,0.01,0.012,24.89,24.85,24.98,0.921,0.916,0.923,0.97,0.97,0.97,0.893,0.888,0.896,35.84,32.77,37.28,34.77,31.79,36.17,0,0,0,0,0,0,0.193,0,0.0716,0.42,0.57,0.43,34.8
1001282400000,2001,9,2000,12,52,7,0.152,0.0714,0.0804,4844.79,31.26,31.26,28.84,1,1,1,250.9,240,261.7,132.9,122,118,118,118,0,0,0,0.471,0.451,0.492,132.9,122,143.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0962,0.104,0.00329,0.0022,0.00437,0.00013,0.000087,0.00017,0.229,0.204,0.254,0.009,0.008,0.01,25.07,25,25.16,0.91,0.904,0.915,0.97,0.97,0.97,0.882,0.877,0.887,29.73,27.21,32.23,28.84,26.39,31.26,0,0,0,0,0,0,0.16,0,0.0716,0.47,0.53,0.47,31.9
1001887200000,2001,10,2001,1,1,7,0.138,0.0587,0.0797,4826.1,30.53,30.53,28.73,1,1,1,228.7,223.3,236.8,131.7,126.3,97,97,97,0,0,0,0.424,0.41,0.434,131.7,126.3,139.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.096,0.101,0.00317,0.00263,0.00398,0.00012,0.0001,0.00016,0.224,0.211,0.243,0.0088,0.0083,0.0096,25.2,25.14,25.25,0.909,0.907,0.913,0.97,0.97,0.97,0.882,0.88,0.886,29.62,28.36,31.48,28.73,27.51,30.53,0,0,0,0,0,0,0.16,0,0.0583,0.43,0.58,0.42,35
1002492000000,2001,10,2001,1,2,7,0.128,0.0587,0.0697,4193.68,26.98,26.98,24.96,1,1,1,212.3,203,221,115.3,106,97,97,97,0,0,0,0.458,0.439,0.478,115.3,106,124,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0921,0.0888,0.0952,0.00153,0.000602,0.0024,0.00006,0.000024,0.000094,0.188,0.169,0.206,0.0074,0.0066,0.0081,25.34,25.27,25.41,0.898,0.891,0.906,0.97,0.97,0.97,0.871,0.864,0.878,25.73,23.54,27.82,24.96,22.83,26.98,0,0,0,0,0,0,0.139,0,0.0583,0.46,0.54,0.46,32.8
1003096800000,2001,10,2001,1,3,7,0.12,0.0587,0.0614,3651.58,22.57,22.57,21.74,1,1,1,198.6,195.1,201.9,101.6,98.06,97,97,97,0,0,0,0.489,0.48,0.497,101.6,98.06,104.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.086,0.0884,0.000225,0,0.00049,0.0000088,0,0.000019,0.161,0.154,0.167,0.0063,0.006,0.0065,25.43,25.42,25.44,0.886,0.882,0.89,0.968,0.966,0.97,0.858,0.853,0.863,22.45,21.58,23.27,21.74,20.86,22.57,0,0,0,0,0,0,0.121,0,0.0586,0.49,0.51,0.49,30.4
1003701600000,2001,10,2001,1,4,7,0.124,0.0587,0.0651,3898.91,24.45,24.45,23.21,1,1,1,204.7,200.6,210.1,107.7,103.6,97,97,97,0,0,0,0.474,0.462,0.484,107.7,103.6,113.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.088,0.0913,0.000769,0.000355,0.00131,0.00003,0.000014,0.000051,0.172,0.164,0.183,0.0067,0.0064,0.0072,25.4,25.36,25.43,0.892,0.888,0.897,0.97,0.969,0.97,0.865,0.861,0.87,23.93,22.94,25.21,23.21,22.24,24.45,0,0,0,0,0,0,0.129,0,0.0589,0.47,0.53,0.47,31.4
1004306400000,2001,10,2001,1,5,7,0.127,0.0573,0.0697,4195.66,30.41,30.41,24.97,1,1,1,210,200,232.2,115.3,103,94.71,93,97,0,0,0,0.452,0.401,0.485,115.3,103,139.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0919,0.0878,0.1,0.00153,0.000301,0.00392,0.00006,0.000012,0.00015,0.189,0.163,0.241,0.0074,0.0064,0.0095,25.35,25.17,25.44,0.898,0.888,0.913,0.97,0.969,0.97,0.871,0.86,0.885,25.75,22.81,31.36,24.97,22.11,30.41,0,0,0,0,0,0,0.139,0,0.0573,0.45,0.55,0.45,33
1004911200000,2001,11,2001,2,6,7,0.144,0.0562,0.0882,5358.13,33.68,33.68,31.89,1,1,1,238.8,234.7,246.8,145.8,141.7,93,93,93,0,0,0,0.39,0.377,0.396,145.8,141.7,153.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00458,0.00417,0.00538,0.00018,0.00016,0.00021,0.258,0.247,0.278,0.01,0.0097,0.011,25.11,25.04,25.14,0.916,0.914,0.919,0.97,0.97,0.97,0.888,0.887,0.891,32.88,31.94,34.72,31.89,30.99,33.68,0,0,0,0,0,0,0.177,0,0.0558,0.39,0.61,0.39,37.2
1005516000000,2001,11,2001,2,7,7,0.166,0.0562,0.11,6721.27,46.34,46.34,40.01,1,1,1,274.2,246.8,301.7,181.2,153.8,93,93,93,0,0,0,0.341,0.308,0.377,181.2,153.8,208.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.115,0.105,0.125,0.00837,0.00538,0.0117,0.00033,0.00021,0.00047,0.359,0.278,0.445,0.014,0.011,0.018,24.84,24.65,25.04,0.929,0.919,0.937,0.975,0.97,0.98,0.906,0.891,0.918,41,34.72,47.29,40.01,33.68,46.34,0,0,0,0,0,0,0.222,0,0.056,0.34,0.66,0.34,40.5
1006120800000,2001,11,2001,2,8,7,0.194,0.0619,0.132,7898.48,48.43,48.43,47.01,2,1,1.5714285714285714,320.9,312.2,335.9,218.6,211.8,102.3,93,106,0,0,0,0.319,0.297,0.334,218.6,211.8,229.9,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.134,0.0137,0.0124,0.016,0.00055,0.00049,0.00064,0.331,0.227,0.466,0.013,0.0091,0.019,24.66,24.53,24.81,0.913,0.893,0.938,0.974,0.97,0.98,0.89,0.866,0.92,34.45,23.81,48.34,33.62,23.1,47.37,0,0,0,0,0,0,0.261,0,0.062,0.32,0.68,0.32,40.7
1006725600000,2001,11,2001,2,9,7,0.22,0.0662,0.154,9005.08,56.56,56.56,53.6,2,2,2,363.3,341,381.7,253.9,235,109.4,106,118,0,0,0,0.301,0.284,0.312,253.9,235,267.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.136,0.148,0.0208,0.017,0.0235,0.00084,0.00068,0.00095,0.278,0.251,0.298,0.011,0.01,0.012,24.51,24.4,24.64,0.906,0.899,0.909,0.97,0.97,0.97,0.879,0.872,0.882,27.63,25.54,29.15,26.8,24.78,28.28,0,0,0,0,0,0,0.298,0,0.066,0.3,0.7,0.3,40.9
1007330400000,2001,12,2001,3,10,7,0.252,0.0714,0.181,10581.6,66.13,66.13,62.99,2,2,2,416.9,398.9,432,298.9,280.9,118,118,118,0,0,0,0.283,0.273,0.296,298.9,280.9,314,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.16,0.154,0.165,0.0298,0.0262,0.0328,0.0012,0.0011,0.0013,0.348,0.32,0.373,0.014,0.013,0.015,24.18,24.08,24.29,0.916,0.912,0.919,0.97,0.97,0.97,0.889,0.885,0.892,32.47,30.53,34.09,31.49,29.61,33.07,0,0,0,0,0,0,0.35,0,0.071,0.28,0.72,0.28,42
1007935200000,2001,12,2001,3,11,7,0.247,0.0714,0.176,10295.5,61.58,61.58,61.28,2,2,2,408.7,403.3,410.1,290.7,285.3,118,118,118,0,0,0,0.289,0.288,0.293,290.7,285.3,292.1,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.157,0.155,0.158,0.0281,0.0271,0.0284,0.0011,0.0011,0.0012,0.335,0.326,0.337,0.014,0.013,0.014,24.23,24.22,24.26,0.915,0.913,0.915,0.97,0.97,0.97,0.887,0.886,0.887,31.59,31,31.74,30.64,30.07,30.79,0,0,0,0,0,0,0.34,0,0.071,0.29,0.71,0.29,41.7
1008540000000,2001,12,2001,3,12,7,0.254,0.0677,0.186,10895.6,68.19,68.19,64.85,2,2,2,419.5,410.1,427,307.5,292.1,112,104,118,0,0,0,0.267,0.244,0.288,307.5,292.1,323,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.162,0.158,0.166,0.0315,0.0284,0.0346,0.0013,0.0012,0.0014,0.361,0.337,0.385,0.015,0.014,0.016,24.15,24.09,24.22,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.887,0.893,33.43,31.74,35.15,32.43,30.79,34.1,0,0,0,0,0,0,0.36,0,0.068,0.27,0.73,0.27,42.9
1009144800000,2001,12,2001,3,13,7,0.267,0.0629,0.204,11965.3,74.86,74.86,71.22,2,2,2,441.4,427,458.3,337.4,323,104,104,104,0,0,0,0.236,0.227,0.244,337.4,323,354.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.166,0.177,0.0375,0.0346,0.0409,0.0015,0.0014,0.0017,0.41,0.385,0.44,0.017,0.016,0.018,24,23.9,24.09,0.924,0.921,0.927,0.971,0.97,0.973,0.897,0.893,0.901,36.69,35.15,38.48,35.61,34.1,37.43,0,0,0,0,0,0,0.396,0,0.063,0.24,0.76,0.24,44.8
1009749600000,2001,12,2001,3,14,7,0.299,0.0712,0.228,13351.7,83.06,83.06,79.47,2,2,2,493.9,462.3,512.9,376.2,355,117.7,104,120,0,0,0,0.239,0.225,0.253,376.2,355,392.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.179,0.192,0.0452,0.041,0.0486,0.0019,0.0017,0.002,0.482,0.443,0.514,0.02,0.018,0.021,23.7,23.58,23.87,0.93,0.927,0.933,0.977,0.973,0.98,0.909,0.901,0.914,40.66,38.43,42.38,39.74,37.38,41.53,0,0,0,0,0,0,0.442,0,0.071,0.24,0.76,0.24,44.7
1010354400000,2002,1,2001,4,15,7,0.316,0.0726,0.243,14257.9,88.94,88.94,84.87,2,2,2,522,512.9,542.4,402,392.9,120,120,120,0,0,0,0.23,0.221,0.234,402,392.9,422.4,990,990,990,965.9,965.9,966,24.1,24,24.1,0.195,0.192,0.203,0.0504,0.0486,0.0545,0.0021,0.002,0.0023,0.532,0.514,0.573,0.022,0.021,0.024,23.52,23.39,23.58,0.934,0.933,0.937,0.98,0.98,0.98,0.915,0.914,0.918,43.3,42.38,45.38,42.43,41.53,44.47,0,0,0,0,0,0,0.471,0,0.073,0.23,0.77,0.23,45.1
1010959200000,2002,1,2001,4,16,7,0.341,0.0726,0.268,15619.6,94.87,94.87,92.97,2,2,2,563.1,553.7,572.9,443.1,433.7,120,120,120,0,0,0,0.213,0.209,0.217,443.1,433.7,452.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.21,0.207,0.213,0.0586,0.0567,0.0606,0.0025,0.0024,0.0025,0.616,0.596,0.637,0.026,0.025,0.027,23.25,23.19,23.31,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.44,46.51,48.4,46.49,45.58,47.44,0,0,0,0,0,0,0.517,0,0.073,0.21,0.79,0.21,45.8
1011564000000,2002,1,2001,4,17,7,0.348,0.055,0.293,16612.2,99.91,99.91,98.88,3,3,3,575,572.9,580.3,484,481.9,91,91,91,0,0,0,0.158,0.157,0.159,484,481.9,489.3,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.226,0.225,0.229,0.0668,0.0664,0.0679,0.0028,0.0028,0.0029,0.477,0.474,0.485,0.02,0.02,0.02,23.34,23.3,23.35,0.92,0.92,0.921,0.97,0.97,0.97,0.893,0.892,0.893,33.98,33.84,34.33,32.96,32.82,33.3,0,0,0,0,0,0,0.549,0,0.055,0.16,0.84,0.16,47.7
1012168800000,2002,1,2001,4,18,7,0.365,0.0587,0.306,17316.2,104.4,104.4,103.1,3,3,3,603.5,586.5,619.4,506.5,495.5,97,91,105,0,0,0,0.161,0.152,0.171,506.5,495.5,514.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.24,0.233,0.246,0.0727,0.0691,0.0758,0.0031,0.0029,0.0032,0.514,0.495,0.529,0.022,0.021,0.022,23.17,23.09,23.27,0.923,0.922,0.924,0.97,0.97,0.97,0.895,0.894,0.896,35.42,34.74,35.88,34.36,33.7,34.8,0,0,0,0,0,0,0.573,0,0.059,0.16,0.84,0.16,47.4
1012773600000,2002,2,2001,5,19,7,0.391,0.0635,0.328,18426.6,111.9,111.9,109.7,3,3,3,646.7,638.8,657.7,541.7,533.8,105,105,105,0,0,0,0.162,0.16,0.164,541.7,533.8,552.7,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.261,0.257,0.267,0.0867,0.0835,0.0911,0.0037,0.0035,0.0039,0.579,0.564,0.598,0.025,0.024,0.026,22.93,22.87,22.98,0.927,0.926,0.928,0.971,0.97,0.972,0.9,0.898,0.903,37.65,37.14,38.36,36.56,36.03,37.3,0,0,0,0,0,0,0.609,0,0.063,0.16,0.84,0.16,47.1
1013378400000,2002,2,2001,5,20,7,0.418,0.0635,0.354,19892.2,126.2,126.2,118.4,3,3,3,690.4,669.4,730.8,585.4,564.4,105,105,105,0,0,0,0.152,0.144,0.157,585.4,564.4,625.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.286,0.274,0.309,0.104,0.0958,0.118,0.0044,0.0041,0.0051,0.659,0.62,0.735,0.028,0.026,0.032,22.68,22.44,22.8,0.931,0.929,0.935,0.976,0.974,0.98,0.909,0.905,0.917,40.42,39.1,42.94,39.47,38.09,42.08,0,0,0,0,0,0,0.658,0,0.064,0.15,0.85,0.15,47.6
1013983200000,2002,2,2001,5,21,7,0.465,0.0635,0.402,22346.8,137.4,137.4,133,3,3,3,769.2,756.4,794.7,664.2,651.4,105,105,105,0,0,0,0.137,0.132,0.139,664.2,651.4,689.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.331,0.323,0.345,0.129,0.125,0.137,0.0056,0.0054,0.006,0.807,0.782,0.856,0.035,0.034,0.037,22.22,22.06,22.29,0.938,0.937,0.94,0.98,0.98,0.98,0.919,0.918,0.921,45.24,44.48,46.75,44.34,43.59,45.81,0,0,0,0,0,0,0.739,0,0.063,0.14,0.86,0.14,48.1
1014588000000,2002,2,2001,5,22,7,0.506,0.0697,0.436,23805.3,144.3,144.3,141.7,4,3,3.2857142857142856,836.8,794.7,879.8,721.5,689.7,115.3,105,129,0,0,0,0.138,0.124,0.152,721.5,689.7,750.8,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.367,0.345,0.394,0.151,0.137,0.165,0.0066,0.006,0.0073,0.873,0.783,0.936,0.038,0.034,0.041,21.88,21.75,22.06,0.937,0.927,0.941,0.977,0.97,0.98,0.915,0.899,0.922,44.81,37.02,48.51,43.81,35.91,47.54,0,0,0,0,0,0,0.787,0,0.07,0.14,0.86,0.14,47
1015192800000,2002,3,2001,6,23,7,0.578,0.078,0.5,26393.5,170.1,170.1,157.1,4,4,4,955,892.3,1036,826,763.3,129,129,129,0,0,0,0.135,0.124,0.145,826,763.3,907.4,990,990,990,967.7,967.5,968,22.3,22,22.5,0.462,0.405,0.537,0.213,0.172,0.276,0.0096,0.0076,0.013,0.978,0.834,1.18,0.044,0.037,0.054,21.31,20.81,21.7,0.933,0.929,0.937,0.976,0.971,0.98,0.911,0.902,0.919,40.24,37.71,43.4,39.28,36.62,42.53,0,0,0,0,0,0,0.873,0,0.078,0.13,0.87,0.13,45.7
1015797600000,2002,3,2001,6,24,7,0.686,0.078,0.608,30818.7,190.4,190.4,183.4,4,4,4,1135,1062,1191,1006,933.3,129,129,129,0,0,0,0.114,0.108,0.121,1006,933.3,1062,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.648,0.56,0.725,0.367,0.297,0.431,0.017,0.014,0.02,1.46,1.24,1.66,0.068,0.057,0.077,20.21,19.84,20.66,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.919,0.921,46.8,44.36,48.57,45.86,43.47,47.6,0,0,0,0,0,0,1.02,0,0.078,0.11,0.89,0.11,44.9
1016402400000,2002,3,2001,6,25,7,0.888,0.0967,0.665,31132.4,186.1,186.1,185.3,4,4,4,1469,1449,1519,1309,1266,159.9,129,183,209.1,166,236,0.109,0.0891,0.126,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.879,0.867,0.898,0.48,0.48,0.48,0.023,0.023,0.023,1.89,1.88,1.91,0.092,0.091,0.094,18.72,18.54,18.8,0.936,0.936,0.936,0.98,0.98,0.98,0.917,0.917,0.918,47.27,46.79,47.48,46.33,45.85,46.53,0,0,0,0,0,0,1.03,0,0.223,0.11,0.75,0.25,35.1
1017007200000,2002,3,2001,6,26,7,0.951,0.111,0.665,30497.4,183.4,183.4,181.5,4,4,4,1572,1519,1621,1389,1336,183,183,183,288.7,236,338,0.117,0.113,0.121,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.906,0.898,0.911,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.91,1.93,0.095,0.094,0.096,18.36,18.2,18.54,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.31,45.87,46.79,45.38,44.95,45.85,0,0,0,0,0,0,1.01,0,0.286,0.12,0.7,0.3,32.1
1017612000000,2002,4,2001,7,27,7,1.02,0.0895,0.665,29824.6,179.1,179.1,177.5,4,4,4,1684,1638,1734,1536,1490,148,148,148,436.3,390,486,0.0879,0.0853,0.0903,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.922,0.919,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.097,0.096,0.098,17.98,17.82,18.13,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.914,0.916,45.29,44.83,45.7,44.38,43.94,44.78,0,0,0,0,0,0,0.986,0,0.355,0.088,0.65,0.35,29.2
1018216800000,2002,4,2001,7,28,7,1.06,0.0895,0.665,29406.1,175.3,175.3,175,4,4,4,1754,1748,1756,1606,1600,148,148,148,506.3,500,508,0.0844,0.0843,0.0847,1100,1100,1100,990,990,990,970.3,970.3,970.3,19.7,19.7,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.099,0.098,0.099,17.75,17.75,17.77,0.933,0.933,0.933,0.98,0.98,0.98,0.914,0.914,0.914,44.65,44.63,44.71,43.76,43.74,43.82,0,0,0,0,0,0,0.972,0,0.395,0.084,0.63,0.37,27.7
1018821600000,2002,4,2001,7,29,7,1.08,0.0895,0.665,29261.1,174.4,174.4,174.2,4,4,4,1779,1771,1808,1631,1623,148,148,148,530.7,523,560,0.0832,0.0819,0.0835,1100,1100,1100,990,990,990,970.4,970.4,970.5,19.6,19.5,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.94,1.94,0.099,0.099,0.099,17.67,17.58,17.7,0.932,0.932,0.932,0.98,0.98,0.98,0.914,0.913,0.914,44.43,44.18,44.5,43.54,43.29,43.61,0,0,0,0,0,0,0.968,0,0.415,0.083,0.62,0.38,27.1
1019426400000,2002,4,2001,7,30,7,1.14,0.0895,0.665,28649.3,172.7,172.7,170.5,4,4,4,1884,1821,1931,1736,1673,148,148,148,635.4,573,683,0.0786,0.0766,0.0813,1100,1100,1100,990,990,990,970.7,970.5,970.9,19.3,19.1,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.34,17.18,17.54,0.931,0.93,0.932,0.98,0.98,0.98,0.912,0.911,0.913,43.5,43.08,44.06,42.63,42.22,43.18,0,0,0,0,0,0,0.947,0,0.475,0.079,0.58,0.42,25.1
1020031200000,2002,4,2001,7,31,7,1.19,0.109,0.665,28183.1,169,169,167.8,4,4,4,1964,1927,2011,1785,1744,179.4,148,192,684.7,644,719,0.0913,0.0766,0.0992,1100,1100,1100,990,990,990,971,970.9,971.1,19,18.9,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.08,16.93,17.2,0.929,0.928,0.93,0.98,0.98,0.98,0.911,0.91,0.911,42.8,42.39,43.12,41.94,41.55,42.26,0,0,0,0,0,0,0.932,0,0.525,0.092,0.56,0.44,23.7
1020636000000,2002,5,2001,8,32,7,1.22,0.131,0.665,27897.8,166.2,166.2,166.1,4,4,4,2016,2011,2029,1800,1735,216,192,276,700.1,635,737,0.107,0.0946,0.137,1100,1100,1100,990,990,990,971.1,971.1,971.2,18.9,18.8,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,16.92,16.89,16.93,0.928,0.928,0.928,0.98,0.98,0.98,0.91,0.91,0.91,42.36,42.28,42.39,41.51,41.43,41.55,0,0,0,0,0,0,0.923,0,0.555,0.11,0.55,0.45,22.9
1021240800000,2002,5,2001,8,33,7,1.18,0.167,0.665,28223.1,169.3,169.3,168,4,4,4,1957,1919,2006,1681,1643,276,276,276,580.9,543,630,0.141,0.138,0.144,1100,1100,1100,990,990,990,971,970.8,971.1,19,18.9,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.1,16.95,17.22,0.929,0.929,0.93,0.98,0.98,0.98,0.911,0.91,0.911,42.86,42.43,43.19,42,41.59,42.32,0,0,0,0,0,0,0.933,0,0.515,0.14,0.56,0.44,23.9
1021845600000,2002,5,2001,8,34,7,1.15,0.167,0.665,28512.2,171.7,171.7,169.7,4,4,4,1907,1851,1919,1631,1575,276,276,276,530.9,475,543,0.145,0.144,0.149,1100,1100,1100,990,990,990,970.8,970.6,970.8,19.2,19.2,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.26,17.22,17.44,0.93,0.93,0.931,0.98,0.98,0.98,0.912,0.911,0.912,43.29,43.19,43.8,42.43,42.32,42.92,0,0,0,0,0,0,0.943,0,0.485,0.15,0.58,0.42,24.8
1022450400000,2002,5,2001,8,35,7,1.06,0.156,0.665,29404.2,178.1,178.1,175,4,4,4,1755,1667,1841,1498,1451,257.1,210,276,398,351,465,0.146,0.123,0.16,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.925,0.921,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.94,1.94,0.099,0.097,0.1,17.75,17.47,18.04,0.933,0.931,0.934,0.98,0.98,0.98,0.914,0.913,0.915,44.65,43.88,45.44,43.76,43,44.54,0,0,0,0,0,0,0.972,0,0.395,0.15,0.63,0.37,27.7
1023055200000,2002,6,2001,9,36,7,0.953,0.127,0.665,30470.7,184.9,184.9,181.4,4,4,4,1575,1479,1667,1365,1269,210,210,210,265,169,357,0.134,0.126,0.142,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.91,0.882,0.921,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.9,1.94,0.095,0.092,0.097,18.35,18.04,18.69,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.27,45.44,47.18,45.34,44.54,46.24,0,0,0,0,0,0,1.01,0,0.288,0.13,0.7,0.3,32
1023660000000,2002,6,2001,9,37,7,0.806,0.151,0.638,30901.7,189.4,189.4,183.9,4,4,4,1332,1222,1449,1082,965.3,250.3,210,257,27.43,0,139,0.189,0.145,0.21,1055,965.3,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.77,0.63,0.868,0.424,0.322,0.48,0.02,0.015,0.023,1.69,1.36,1.88,0.08,0.064,0.091,19.37,18.8,20.04,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.92,44.5,48.32,45.98,43.61,47.35,0,0,0,0,0,0,1.02,0,0.168,0.19,0.79,0.21,38.3
1024264800000,2002,6,2001,9,38,7,0.686,0.155,0.531,27163.9,172,172,161.7,4,4,4,1135,1087,1204,878,830,257,257,257,0,0,0,0.227,0.214,0.236,878,830,946.7,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.539,0.495,0.603,0.252,0.214,0.307,0.012,0.0098,0.014,1.13,1.01,1.31,0.052,0.046,0.061,20.54,20.15,20.81,0.935,0.933,0.938,0.978,0.975,0.98,0.915,0.91,0.919,41.33,39.52,43.87,40.42,38.53,42.99,0,0,0,0,0,0,0.898,0,0.155,0.23,0.77,0.23,39.6
1024869600000,2002,6,2001,9,39,7,0.559,0.155,0.403,21625.8,147.6,147.6,128.7,4,3,3.142857142857143,924,824.7,1049,667,567.7,257,257,257,0,0,0,0.28,0.245,0.312,667,567.7,791.6,990,990,990,967.6,967.2,968.1,22.4,21.9,22.8,0.363,0.299,0.46,0.133,0.0971,0.186,0.006,0.0043,0.0085,0.82,0.65,1.01,0.037,0.028,0.046,21.59,21.02,22.15,0.935,0.929,0.941,0.977,0.972,0.98,0.913,0.903,0.922,42.11,37.97,48.16,41.15,36.89,47.19,0,0,0,0,0,0,0.715,0,0.156,0.28,0.72,0.28,38.7
1025474400000,2002,7,2001,10,40,7,0.426,0.112,0.314,17471.8,119.4,119.4,104,3,2,2.857142857142857,704.4,638.8,785.9,518.4,452.8,186,186,186,0,0,0,0.265,0.237,0.291,518.4,452.8,599.9,990,990,990,966.7,966.5,967,23.3,23,23.5,0.26,0.223,0.307,0.0798,0.0606,0.11,0.0034,0.0026,0.0048,0.582,0.473,0.7,0.025,0.02,0.03,22.7,22.26,23,0.927,0.918,0.94,0.973,0.97,0.98,0.902,0.891,0.921,37.91,32.56,47.78,36.9,31.58,46.83,0,0,0,0,0,0,0.578,0,0.112,0.26,0.74,0.26,41
1026079200000,2002,7,2001,10,41,7,0.349,0.112,0.237,13682,90.63,90.63,81.44,2,2,2,577.6,542.4,623.1,391.6,356.4,186,186,186,0,0,0,0.323,0.298,0.343,391.6,356.4,437.1,990,990,990,966.2,966,966.4,23.8,23.6,24,0.198,0.186,0.214,0.0483,0.0413,0.0574,0.002,0.0017,0.0024,0.519,0.452,0.61,0.022,0.019,0.026,23.28,23,23.51,0.932,0.927,0.938,0.977,0.972,0.98,0.911,0.901,0.919,41.66,38.07,46.24,40.72,37,45.32,0,0,0,0,0,0,0.452,0,0.112,0.32,0.68,0.32,39.2
1026684000000,2002,7,2001,10,42,7,0.3,0.112,0.188,10851.1,71.57,71.57,64.59,2,2,2,496.8,470.3,531.1,310.8,284.3,186,186,186,0,0,0,0.375,0.35,0.395,310.8,284.3,345.1,990,990,990,965.8,965.7,966,24.2,24,24.3,0.17,0.16,0.182,0.0322,0.0269,0.039,0.0013,0.0011,0.0016,0.373,0.33,0.431,0.015,0.014,0.018,23.79,23.58,23.95,0.918,0.913,0.925,0.97,0.97,0.97,0.891,0.885,0.897,33.29,30.48,36.89,32.3,29.57,35.79,0,0,0,0,0,0,0.359,0,0.112,0.37,0.63,0.37,36.2
1027288800000,2002,7,2001,10,43,7,0.271,0.112,0.159,9158.66,58.25,58.25,54.52,2,2,2,448.2,427,466,262.2,241,186,186,186,0,0,0,0.416,0.399,0.436,262.2,241,280,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.145,0.159,0.0224,0.0182,0.026,0.00092,0.00074,0.0011,0.297,0.266,0.323,0.012,0.011,0.013,24.09,23.98,24.21,0.907,0.901,0.912,0.97,0.97,0.97,0.88,0.874,0.885,28.1,25.79,30.03,27.26,25.02,29.13,0,0,0,0,0,0,0.303,0,0.112,0.41,0.59,0.41,33.8
1027893600000,2002,7,2001,10,44,7,0.247,0.102,0.145,8400.04,53.39,53.39,50,2,2,2,408.3,392.8,420.6,240.1,228.8,168.3,155,186,0,0,0,0.412,0.378,0.448,240.1,228.8,255.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.143,0.141,0.147,0.018,0.0158,0.021,0.00073,0.00064,0.00086,0.263,0.249,0.283,0.011,0.01,0.012,24.3,24.25,24.38,0.901,0.896,0.906,0.97,0.97,0.97,0.874,0.87,0.879,25.77,24.42,27.52,25,23.69,26.69,0,0,0,0,0,0,0.278,0,0.102,0.41,0.59,0.41,34
1028498400000,2002,8,2001,11,45,7,0.226,0.0937,0.132,7873.34,48.53,48.53,46.87,2,1,1.4285714285714286,373.7,354.2,387.7,218.7,199.2,155,155,155,0,0,0,0.415,0.4,0.438,218.7,199.2,232.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.127,0.139,0.0138,0.00992,0.0165,0.00056,0.0004,0.00067,0.369,0.24,0.486,0.015,0.0097,0.02,24.36,24.25,24.47,0.92,0.895,0.939,0.976,0.97,0.98,0.898,0.868,0.921,37.54,24.04,48.82,36.68,23.32,47.84,0,0,0,0,0,0,0.26,0,0.094,0.41,0.58,0.42,34.8
1029103200000,2002,8,2001,11,46,7,0.207,0.0937,0.113,6878.06,42.88,42.88,40.94,1,1,1,342,332.3,350.6,187,177.3,155,155,155,0,0,0,0.453,0.442,0.466,187,177.3,195.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.12,0.126,0.0087,0.00773,0.00956,0.00035,0.00031,0.00038,0.379,0.35,0.406,0.015,0.014,0.016,24.51,24.44,24.59,0.931,0.927,0.933,0.979,0.975,0.98,0.911,0.905,0.915,41.83,39.65,43.75,40.94,38.67,42.88,0,0,0,0,0,0,0.227,0,0.094,0.45,0.55,0.45,33.2
1029708000000,2002,8,2001,11,47,7,0.194,0.0937,0.0999,6022.81,38.16,38.16,35.85,1,1,1,320.1,305.4,330.2,165.1,150.4,155,155,155,0,0,0,0.485,0.469,0.508,165.1,150.4,175.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.115,0.11,0.119,0.00651,0.00504,0.00752,0.00026,0.0002,0.0003,0.315,0.275,0.344,0.013,0.011,0.014,24.68,24.61,24.8,0.923,0.917,0.927,0.972,0.97,0.974,0.897,0.89,0.903,36.89,33.55,39.17,35.85,32.54,38.16,0,0,0,0,0,0,0.199,0,0.0941,0.48,0.51,0.49,31
1030312800000,2002,8,2001,11,48,7,0.181,0.0905,0.0904,5440.55,38.08,38.08,32.38,1,1,1,299.1,291.5,308,149.4,138.1,149.7,118,155,0,0,0,0.5,0.405,0.529,149.4,138.1,173.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.109,0.106,0.114,0.00494,0.00381,0.00735,0.0002,0.00015,0.00029,0.273,0.245,0.335,0.011,0.0097,0.013,24.83,24.78,24.88,0.917,0.912,0.926,0.971,0.97,0.974,0.89,0.885,0.902,33.36,30.73,39.09,32.38,29.81,38.08,0,0,0,0,0,0,0.18,0,0.0906,0.5,0.5,0.5,30.1
1030917600000,2002,9,2001,12,49,7,0.162,0.0714,0.091,5506.86,35.82,35.82,32.78,1,1,1,268.5,261.7,282.1,150.5,143.7,118,118,118,0,0,0,0.44,0.418,0.451,150.5,143.7,164.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.111,0.00505,0.00437,0.00641,0.0002,0.00017,0.00025,0.272,0.254,0.308,0.011,0.01,0.012,24.95,24.86,25,0.917,0.915,0.923,0.97,0.97,0.97,0.89,0.887,0.895,33.79,32.23,36.93,32.78,31.26,35.82,0,0,0,0,0,0,0.182,0,0.071,0.44,0.56,0.44,34
1031522400000,2002,9,2001,12,50,7,0.157,0.0597,0.0969,5899.68,37.28,37.28,35.12,1,1,1,258.9,251.8,260.5,160.2,141.4,98.71,91,118,0,0,0,0.381,0.349,0.455,160.2,141.4,169.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.103,0.111,0.00602,0.00414,0.00695,0.00024,0.00016,0.00028,0.297,0.249,0.321,0.012,0.0098,0.013,24.97,24.94,25.01,0.921,0.914,0.925,0.971,0.97,0.972,0.895,0.886,0.899,36.15,31.69,38.34,35.12,30.74,37.28,0,0,0,0,0,0,0.195,0,0.0601,0.38,0.62,0.38,37.6
1032127200000,2002,9,2001,12,51,7,0.147,0.0597,0.0873,5295.53,34.04,34.04,31.52,1,1,1,243.1,238.2,246.4,144.4,120.2,98.71,91,118,0,0,0,0.407,0.369,0.495,144.4,120.2,155.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0956,0.106,0.00444,0.00202,0.00554,0.00018,0.00008,0.00022,0.256,0.2,0.282,0.01,0.0079,0.011,25.09,25.04,25.17,0.914,0.902,0.92,0.97,0.97,0.97,0.887,0.875,0.892,32.5,26.78,35.09,31.52,25.97,34.04,0,0,0,0,0,0,0.175,0,0.0597,0.41,0.59,0.41,36
1032732000000,2002,9,2001,12,52,7,0.142,0.0714,0.0703,4209.23,25.66,25.66,25.05,1,1,1,234.2,226.9,236.8,116.2,108.9,118,118,118,0,0,0,0.504,0.498,0.52,116.2,108.9,118.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0942,0.0916,0.0951,0.00162,0.000891,0.00188,0.000064,0.000035,0.000074,0.192,0.176,0.197,0.0075,0.0069,0.0078,25.2,25.18,25.26,0.899,0.893,0.901,0.97,0.97,0.97,0.872,0.866,0.874,25.83,24.09,26.45,25.05,23.37,25.66,0,0,0,0,0,0,0.139,0,0.0717,0.5,0.5,0.5,29.6
1033336800000,2002,9,2001,12,53,7,0.135,0.0605,0.0745,4496.26,28.17,28.17,26.76,1,1,1,223.1,216.5,226.9,123.1,108.9,100,97,118,0,0,0,0.448,0.429,0.52,123.1,108.9,129.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0951,0.0916,0.097,0.00231,0.00089,0.00292,0.000091,0.000035,0.00011,0.205,0.176,0.218,0.0081,0.0069,0.0086,25.26,25.22,25.3,0.904,0.893,0.908,0.97,0.97,0.97,0.877,0.866,0.881,27.59,24.09,29.04,26.76,23.37,28.17,0,0,0,0,0,0,0.149,0,0.0605,0.45,0.55,0.45,33.3
1033941600000,2002,10,2002,1,1,7,0.125,0.0587,0.0664,3981.19,25.23,25.23,23.7,1,1,1,206.8,200.6,213.4,109.8,103.6,97,97,97,0,0,0,0.47,0.455,0.484,109.8,103.6,116.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.088,0.0925,0.000981,0.000355,0.00164,0.000038,0.000014,0.000064,0.177,0.164,0.19,0.0069,0.0064,0.0074,25.38,25.33,25.43,0.894,0.888,0.899,0.97,0.969,0.97,0.867,0.861,0.872,24.43,22.94,26.01,23.7,22.24,25.23,0,0,0,0,0,0,0.132,0,0.0586,0.47,0.53,0.47,31.8
1034546400000,2002,10,2002,1,2,7,0.122,0.0587,0.0631,3769.23,22.83,22.83,22.44,1,1,1,201.4,200.6,203,104.4,103.6,97,97,97,0,0,0,0.482,0.478,0.484,104.4,103.6,106,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.088,0.0888,0.000437,0.000355,0.000602,0.000017,0.000014,0.000024,0.166,0.164,0.169,0.0065,0.0064,0.0066,25.43,25.41,25.43,0.889,0.888,0.891,0.97,0.969,0.97,0.862,0.861,0.864,23.14,22.94,23.54,22.44,22.24,22.83,0,0,0,0,0,0,0.125,0,0.0589,0.48,0.52,0.48,30.9
1035151200000,2002,10,2002,1,3,7,0.121,0.0587,0.0619,3687.6,22.57,22.57,21.95,1,1,1,199.4,196.1,201.9,102.4,99.06,97,97,97,0,0,0,0.487,0.48,0.495,102.4,99.06,104.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0864,0.0884,0.000268,0,0.00049,0.00001,0,0.000019,0.162,0.156,0.167,0.0063,0.0061,0.0065,25.43,25.42,25.44,0.887,0.883,0.89,0.969,0.967,0.97,0.859,0.854,0.863,22.66,21.83,23.27,21.95,21.11,22.57,0,0,0,0,0,0,0.122,0,0.0591,0.49,0.51,0.49,30.5
1035756000000,2002,10,2002,1,4,7,0.118,0.0509,0.0672,4033.49,28.21,28.21,24.01,1,1,1,195.3,193.6,196.3,111.2,97.87,84.14,67,97,0,0,0,0.431,0.342,0.498,111.2,97.87,128.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.086,0.0933,0.0012,0,0.00287,0.000047,0,0.00011,0.179,0.154,0.213,0.007,0.006,0.0083,25.41,25.38,25.44,0.894,0.882,0.908,0.968,0.966,0.97,0.865,0.852,0.881,24.79,21.53,29.09,24.01,20.81,28.21,0,0,0,0,0,0,0.133,0,0.0508,0.43,0.57,0.43,34.2
1036360800000,2002,11,2002,2,5,7,0.118,0.0405,0.0777,4729.18,29,29,28.15,1,1,1,195.4,193.6,199,128.4,126.6,67,67,67,0,0,0,0.343,0.337,0.346,128.4,126.6,132,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0926,0.0945,0.00284,0.00266,0.0032,0.00011,0.0001,0.00013,0.213,0.209,0.221,0.0083,0.0082,0.0086,25.38,25.38,25.38,0.908,0.907,0.91,0.97,0.97,0.97,0.881,0.88,0.882,29.02,28.6,29.89,28.15,27.74,29,0,0,0,0,0,0,0.156,0,0.0403,0.34,0.66,0.34,40.1
1036965600000,2002,11,2002,2,6,7,0.125,0.0405,0.0842,5141.87,32.23,32.23,30.61,1,1,1,206.2,199.1,213.4,139.2,132.1,67,67,67,0,0,0,0.325,0.314,0.336,139.2,132.1,146.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.097,0.0945,0.0996,0.00392,0.00321,0.00464,0.00015,0.00013,0.00018,0.238,0.221,0.256,0.0093,0.0086,0.01,25.32,25.26,25.38,0.913,0.91,0.916,0.97,0.97,0.97,0.886,0.882,0.889,31.55,29.92,33.23,30.61,29.02,32.23,0,0,0,0,0,0,0.17,0,0.0408,0.32,0.67,0.33,41.1
1037570400000,2002,11,2002,2,7,7,0.138,0.0405,0.0976,5978.51,36.45,36.45,35.59,1,1,1,228.4,223.3,232.2,161.4,156.3,67,67,67,0,0,0,0.294,0.289,0.3,161.4,156.3,165.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.106,0.00614,0.00563,0.00652,0.00024,0.00022,0.00026,0.295,0.281,0.306,0.012,0.011,0.012,25.13,25.1,25.18,0.922,0.92,0.923,0.97,0.97,0.971,0.894,0.892,0.896,36.68,35.5,37.55,35.59,34.43,36.45,0,0,0,0,0,0,0.198,0,0.0404,0.29,0.71,0.29,43.3
1038175200000,2002,11,2002,2,8,7,0.141,0.0414,0.0995,6093.51,36.78,36.78,36.27,1,1,1,232.9,230.6,236.8,164.4,159.8,68.43,67,77,0,0,0,0.294,0.287,0.325,164.4,159.8,166.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.106,0.107,0.00644,0.00598,0.00665,0.00025,0.00024,0.00026,0.304,0.292,0.31,0.012,0.012,0.012,25.1,25.09,25.12,0.923,0.921,0.924,0.971,0.97,0.971,0.896,0.894,0.898,37.37,36.23,37.86,36.27,35.14,36.78,0,0,0,0,0,0,0.202,0,0.0415,0.29,0.71,0.29,43.2
1038780000000,2002,12,2002,3,9,7,0.158,0.0466,0.112,6880.54,43.26,43.26,40.96,1,1,1,261.4,251.8,271.3,184.4,174.8,77,77,77,0,0,0,0.295,0.284,0.306,184.4,174.8,194.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.111,0.118,0.00844,0.00748,0.00943,0.00033,0.0003,0.00037,0.364,0.335,0.394,0.014,0.013,0.016,24.89,24.82,24.96,0.93,0.927,0.933,0.978,0.975,0.98,0.91,0.904,0.915,41.87,39.65,44.14,40.96,38.67,43.26,0,0,0,0,0,0,0.228,0,0.046,0.29,0.71,0.29,43.5
1039384800000,2002,12,2002,3,10,7,0.175,0.0466,0.129,7853.6,47.74,47.74,46.75,2,1,1.2857142857142858,290.1,283.6,299.9,213.1,206.6,77,77,77,0,0,0,0.266,0.257,0.272,213.1,206.6,222.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.122,0.128,0.0126,0.0113,0.0146,0.0005,0.00045,0.00058,0.385,0.226,0.463,0.015,0.009,0.018,24.75,24.67,24.89,0.925,0.893,0.939,0.977,0.97,0.98,0.904,0.866,0.92,40.95,23.93,48.72,40.06,23.21,47.74,0,0,0,0,0,0,0.26,0,0.046,0.27,0.74,0.26,44.9
1039989600000,2002,12,2002,3,11,7,0.193,0.0466,0.146,8613.45,54.32,54.32,51.27,2,2,2,318.4,306.4,332.3,241.4,229.4,77,77,77,0,0,0,0.242,0.232,0.251,241.4,229.4,255.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.13,0.139,0.0183,0.0159,0.0211,0.00073,0.00063,0.00084,0.256,0.239,0.276,0.01,0.0095,0.011,24.75,24.66,24.83,0.902,0.897,0.907,0.97,0.97,0.97,0.875,0.87,0.88,26.43,25.06,28,25.64,24.31,27.16,0,0,0,0,0,0,0.285,0,0.047,0.24,0.76,0.24,44.6
1040594400000,2002,12,2002,3,12,7,0.209,0.0466,0.163,9618.36,63.99,63.99,57.25,2,2,2,346.2,332.3,378.1,269.2,255.3,77,77,77,0,0,0,0.223,0.204,0.232,269.2,255.3,301.1,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.144,0.139,0.156,0.0238,0.0211,0.0302,0.00096,0.00084,0.0012,0.297,0.276,0.346,0.012,0.011,0.014,24.57,24.36,24.66,0.91,0.907,0.917,0.97,0.97,0.97,0.883,0.88,0.889,29.51,28,32.98,28.63,27.16,31.99,0,0,0,0,0,0,0.318,0,0.046,0.22,0.78,0.22,46
1041199200000,2002,12,2002,3,13,7,0.252,0.0448,0.207,12211.7,82.28,82.28,72.69,2,2,2,416,385.8,458.3,341.9,308.8,74.14,73,77,0,0,0,0.179,0.159,0.2,341.9,308.8,385.3,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.17,0.158,0.185,0.0384,0.0318,0.0471,0.0016,0.0013,0.0019,0.416,0.359,0.495,0.017,0.015,0.02,24.11,23.84,24.31,0.924,0.918,0.932,0.972,0.97,0.98,0.899,0.891,0.913,37.36,33.81,41.98,36.34,32.8,41.14,0,0,0,0,0,0,0.404,0,0.045,0.18,0.82,0.18,48.5
1041804000000,2003,1,2002,4,14,7,0.287,0.0473,0.24,14191.7,88.18,88.18,84.47,2,2,2,474.7,458.3,507,396.5,385.3,78.14,73,91,0,0,0,0.165,0.154,0.19,396.5,385.3,416,990,990,990,965.7,965.7,965.9,24.3,24.1,24.3,0.189,0.185,0.198,0.0493,0.0471,0.0532,0.002,0.0019,0.0022,0.517,0.495,0.557,0.021,0.02,0.023,23.75,23.56,23.84,0.933,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,43.1,41.98,44.99,42.24,41.14,44.09,0,0,0,0,0,0,0.469,0,0.047,0.16,0.84,0.16,49.4
1042408800000,2003,1,2002,4,15,7,0.337,0.055,0.282,16166.2,102.8,102.8,96.23,3,2,2.7142857142857144,557.6,517.5,595.7,466.6,426.5,91,91,91,0,0,0,0.163,0.153,0.176,466.6,426.5,504.7,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.218,0.201,0.238,0.0634,0.0553,0.0719,0.0027,0.0023,0.003,0.506,0.441,0.614,0.021,0.018,0.026,23.38,23.21,23.49,0.925,0.917,0.939,0.973,0.97,0.98,0.9,0.89,0.921,37.44,32.34,47.75,36.45,31.37,46.8,0,0,0,0,0,0,0.535,0,0.055,0.16,0.84,0.16,48
1043013600000,2003,1,2002,4,16,7,0.375,0.0701,0.305,17196.7,106.9,106.9,102.4,3,3,3,620.6,596.6,648.9,504.8,484.4,115.9,91,120,0,0,0,0.187,0.153,0.199,504.8,484.4,528.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.242,0.231,0.256,0.0726,0.0669,0.0816,0.0031,0.0028,0.0035,0.515,0.482,0.558,0.022,0.02,0.024,23.1,22.95,23.2,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.893,0.898,35.18,33.81,36.72,34.12,32.79,35.62,0,0,0,0,0,0,0.569,0,0.07,0.19,0.81,0.19,45.9
1043618400000,2003,1,2002,4,17,7,0.416,0.0755,0.34,19066.4,117.6,117.6,113.5,3,3,3,687.8,654.6,713.3,562.9,534.6,124.9,120,137,0,0,0,0.181,0.171,0.193,562.9,534.6,582.8,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.276,0.259,0.287,0.0952,0.0838,0.103,0.0041,0.0036,0.0044,0.621,0.568,0.657,0.027,0.024,0.028,22.73,22.6,22.91,0.929,0.926,0.931,0.974,0.97,0.976,0.905,0.898,0.909,38.85,37.09,40.14,37.83,35.97,39.19,0,0,0,0,0,0,0.631,0,0.076,0.18,0.82,0.18,45.8
1044223200000,2003,2,2002,5,18,7,0.464,0.0829,0.382,21211.1,131.1,131.1,126.3,3,3,3,768,721.4,794.7,631,584.4,137,137,137,0,0,0,0.178,0.172,0.19,631,584.4,657.7,990,990,990,967,966.8,967.1,23,22.9,23.2,0.316,0.29,0.332,0.119,0.104,0.127,0.0052,0.0045,0.0056,0.749,0.662,0.799,0.033,0.029,0.035,22.28,22.12,22.55,0.935,0.931,0.937,0.979,0.976,0.98,0.916,0.909,0.919,42.97,40.12,44.59,42.09,39.17,43.7,0,0,0,0,0,0,0.701,0,0.082,0.18,0.82,0.18,45.7
1044828000000,2003,2,2002,5,19,7,0.515,0.0829,0.433,23530,144.8,144.8,140.1,4,3,3.2857142857142856,852.3,809,892.3,715.3,672,137,137,137,0,0,0,0.161,0.154,0.169,715.3,672,755.3,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.367,0.34,0.397,0.149,0.132,0.168,0.0066,0.0058,0.0074,0.863,0.789,0.954,0.038,0.035,0.042,21.83,21.67,22.04,0.936,0.927,0.942,0.977,0.97,0.98,0.915,0.899,0.923,44.25,36.76,48.87,43.26,35.66,47.9,0,0,0,0,0,0,0.778,0,0.082,0.16,0.84,0.16,45.7
1045432800000,2003,2,2002,5,20,7,0.585,0.0829,0.502,26480.4,167,167,157.6,4,4,4,967,906.9,1025,830,769.9,137,137,137,0,0,0,0.142,0.134,0.151,830,769.9,888.2,990,990,990,967.8,967.5,968,22.2,22,22.5,0.465,0.41,0.518,0.216,0.175,0.261,0.0097,0.0078,0.012,0.986,0.847,1.13,0.044,0.038,0.051,21.25,20.89,21.63,0.933,0.929,0.937,0.977,0.972,0.98,0.912,0.903,0.918,40.35,37.93,42.61,39.41,36.85,41.76,0,0,0,0,0,0,0.876,0,0.083,0.14,0.86,0.14,45.3
1046037600000,2003,2,2002,5,21,7,0.648,0.0908,0.558,28836,176.2,176.2,171.6,4,4,4,1072,1036,1093,922,899.4,150.1,137,183,0,0,0,0.14,0.126,0.168,922,899.4,951.1,990,990,990,968.1,968,968.2,21.9,21.8,22,0.552,0.529,0.576,0.288,0.27,0.311,0.013,0.012,0.014,1.22,1.16,1.29,0.056,0.053,0.059,20.66,20.54,20.83,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,43.79,42.88,44.96,42.91,42.02,44.06,0,0,0,0,0,0,0.954,0,0.09,0.14,0.86,0.14,44.5
1046642400000,2003,3,2002,6,22,7,0.706,0.111,0.596,30108.3,184.9,184.9,179.2,4,4,4,1168,1130,1213,984.6,947.3,183,183,183,0,0,0,0.157,0.151,0.162,984.6,947.3,1030,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.63,0.583,0.694,0.341,0.308,0.389,0.016,0.014,0.018,1.4,1.29,1.55,0.065,0.059,0.072,20.17,19.88,20.4,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.92,0.921,45.72,44.46,47.16,44.8,43.57,46.22,0,0,0,0,0,0,0.996,0,0.11,0.16,0.84,0.16,42.6
1047247200000,2003,3,2002,6,23,7,0.821,0.111,0.659,31612.4,191.2,191.2,188.2,4,4,4,1357,1224,1484,1174,1041,183,183,183,84.14,0,201,0.135,0.123,0.149,1090,1041,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.817,0.711,0.88,0.467,0.404,0.48,0.022,0.019,0.023,1.81,1.59,1.9,0.086,0.074,0.092,19.16,18.67,19.8,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.921,48,47.14,48.79,47.04,46.19,47.81,0,0,0,0,0,0,1.05,0,0.162,0.14,0.8,0.2,38.5
1047852000000,2003,3,2002,6,24,7,1.01,0.111,0.665,29878.8,182.8,182.8,177.9,4,4,4,1676,1536,1821,1493,1353,183,183,183,392.9,253,538,0.11,0.101,0.119,1100,1100,1100,990,990,990,970.1,969.6,970.5,19.9,19.5,20.4,0.916,0.903,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.92,1.94,0.097,0.094,0.1,18.02,17.54,18.48,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.917,45.37,44.06,46.62,44.46,43.18,45.69,0,0,0,0,0,0,0.988,0,0.345,0.11,0.66,0.34,29.6
1048456800000,2003,3,2002,6,25,7,1.18,0.111,0.665,28280.5,170.3,170.3,168.3,4,4,4,1947,1890,1997,1764,1707,183,183,183,663.6,607,714,0.094,0.0916,0.0968,1100,1100,1100,990,990,990,970.9,970.7,971.1,19.1,18.9,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.13,16.97,17.31,0.929,0.929,0.93,0.98,0.98,0.98,0.911,0.91,0.912,42.94,42.5,43.44,42.08,41.65,42.57,0,0,0,0,0,0,0.935,0,0.515,0.094,0.56,0.44,24
1049061600000,2003,3,2002,6,26,7,1.26,0.128,0.665,27631.8,166.3,166.3,164.5,4,4,4,2077,2006,2144,1864,1812,212.1,183,217,764.6,712,827,0.102,0.0912,0.107,1100,1100,1100,990,990,990,971.3,971.1,971.4,18.7,18.6,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.77,16.61,16.95,0.928,0.927,0.929,0.98,0.979,0.98,0.909,0.908,0.91,41.97,41.52,42.43,41.12,40.67,41.59,0,0,0,0,0,0,0.914,0,0.595,0.1,0.53,0.47,21.9
1049666400000,2003,4,2002,7,27,7,1.38,0.131,0.665,26712.4,161.9,161.9,159,4,4,4,2274,2171,2409,2057,1954,217,217,217,957.1,854,1092,0.0955,0.0901,0.0999,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.3,15.97,16.54,0.925,0.923,0.927,0.977,0.976,0.979,0.904,0.901,0.907,40.67,39.78,41.34,39.75,38.8,40.47,0,0,0,0,0,0,0.883,0,0.715,0.095,0.48,0.52,19.4
1050271200000,2003,4,2002,7,28,7,1.83,0.131,0.665,23188.2,150.6,150.6,138,4,4,4,3019,2562,3483,2802,2345,217,217,217,1701,1245,2166,0.0727,0.0623,0.0847,1100,1100,1100,990,990,990,973.5,972.5,974.6,16.5,15.4,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.031,1.94,1.94,1.94,0.12,0.11,0.13,14.52,13.47,15.6,0.907,0.893,0.92,0.971,0.97,0.973,0.881,0.867,0.895,35.55,32.47,38.69,34.51,31.49,37.65,0,0,0,0,0,0,0.767,0,1.165,0.072,0.36,0.64,12.7
1050876000000,2003,4,2002,7,29,7,2.28,0.178,0.665,19974.2,123.3,123.3,118.9,4,4,4,3767,3590,3846,3472,3295,295,295,295,2372,2195,2451,0.0783,0.0767,0.0822,1100,1100,1100,990,990,990,975.2,974.8,975.4,14.8,14.6,15.2,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.87,12.7,13.25,0.883,0.879,0.89,0.97,0.97,0.97,0.856,0.853,0.863,30.64,30.13,31.79,29.72,29.22,30.83,0,0,0,0,0,0,0.661,0,1.615,0.078,0.29,0.71,8.76
1051480800000,2003,4,2002,7,30,7,2.3,0.187,0.665,19843.7,120.8,120.8,118.1,4,4,4,3799,3695,3846,3489,3374,309.9,295,321,2389,2274,2444,0.0816,0.0768,0.0869,1100,1100,1100,990,990,990,975.3,975,975.4,14.7,14.6,15,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.81,12.7,13.03,0.881,0.879,0.886,0.97,0.97,0.97,0.855,0.853,0.86,30.44,30.13,31.13,29.53,29.22,30.2,0,0,0,0,0,0,0.656,0,1.635,0.081,0.29,0.71,8.63
1052085600000,2003,5,2002,8,31,7,2.13,0.194,0.665,21026.4,127.5,127.5,125.2,4,4,4,3516,3421,3590,3195,3100,321,321,321,2095,2000,2169,0.0913,0.0894,0.0938,1100,1100,1100,990,990,990,974.7,974.5,974.8,15.3,15.2,15.5,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.4,13.25,13.61,0.892,0.89,0.896,0.97,0.97,0.97,0.866,0.863,0.869,32.26,31.79,32.87,31.29,30.83,31.88,0,0,0,0,0,0,0.695,0,1.465,0.091,0.31,0.69,9.87
1052690400000,2003,5,2002,8,32,7,1.92,0.194,0.665,22434.5,138.3,138.3,133.5,4,4,4,3180,2995,3367,2859,2674,321,321,321,1759,1574,1946,0.101,0.0953,0.107,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.13,13.72,14.56,0.903,0.897,0.908,0.97,0.97,0.97,0.876,0.871,0.881,34.42,33.21,35.66,33.38,32.21,34.59,0,0,0,0,0,0,0.742,0,1.255,0.1,0.35,0.65,11.7
1053295200000,2003,5,2002,8,33,7,1.71,0.194,0.665,24036,146.6,146.6,143.1,4,4,4,2823,2699,2939,2502,2378,321,321,321,1402,1278,1518,0.114,0.109,0.119,1100,1100,1100,990,990,990,973.1,972.8,973.4,16.9,16.6,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,14.97,14.69,15.27,0.913,0.91,0.916,0.97,0.97,0.971,0.886,0.882,0.89,36.86,36.04,37.73,35.77,34.96,36.64,0,0,0,0,0,0,0.795,0,1.045,0.11,0.39,0.61,14.1
1053900000000,2003,5,2002,8,34,7,1.5,0.189,0.665,25687.9,156.8,156.8,152.9,4,4,4,2486,2353,2633,2174,2062,311.9,257,321,1074,962,1212,0.125,0.109,0.135,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.79,15.43,16.11,0.921,0.918,0.924,0.974,0.972,0.976,0.898,0.892,0.902,39.23,38.2,40.15,38.23,37.13,39.2,0,0,0,0,0,0,0.849,0,0.835,0.13,0.44,0.56,17.1
1054504800000,2003,6,2002,9,35,7,1.34,0.155,0.665,26980.8,163.7,163.7,160.6,4,4,4,2217,2106,2321,1960,1849,257,257,257,860.1,749,964,0.116,0.111,0.122,1100,1100,1100,990,990,990,971.6,971.4,971.9,18.4,18.1,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.43,16.19,16.7,0.926,0.925,0.927,0.978,0.977,0.98,0.906,0.903,0.909,41.04,40.36,41.77,40.15,39.43,40.93,0,0,0,0,0,0,0.892,0,0.675,0.12,0.5,0.5,20.1
1055109600000,2003,6,2002,9,36,7,1.17,0.155,0.665,28370.4,173.8,173.8,168.9,4,4,4,1934,1788,2054,1677,1531,257,257,257,576.7,431,697,0.133,0.125,0.144,1100,1100,1100,990,990,990,970.9,970.4,971.2,19.1,18.8,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.18,16.83,17.64,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.913,43.08,42.11,44.35,42.22,41.27,43.46,0,0,0,0,0,0,0.938,0,0.505,0.13,0.57,0.43,24.2
1055714400000,2003,6,2002,9,37,7,0.969,0.155,0.665,30320.7,186.1,186.1,180.5,4,4,4,1602,1449,1756,1345,1192,257,257,257,244.6,92,399,0.161,0.146,0.177,1100,1100,1100,990,990,990,969.8,969.3,970.3,20.2,19.7,20.7,0.907,0.867,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.88,1.94,0.095,0.091,0.099,18.26,17.75,18.8,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.918,46.04,44.63,47.48,45.12,43.74,46.53,0,0,0,0,0,0,1,0,0.304,0.16,0.69,0.31,31.3
1056319200000,2003,6,2002,9,38,7,0.773,0.155,0.612,30123.1,189.3,189.3,179.3,4,4,4,1278,1173,1406,1021,916,257,257,257,8.571,0,49,0.202,0.183,0.219,1012,916,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.705,0.574,0.846,0.379,0.283,0.48,0.018,0.013,0.023,1.54,1.23,1.86,0.073,0.057,0.089,19.69,18.96,20.33,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,45.74,42.77,48.28,44.83,41.92,47.31,0,0,0,0,0,0,0.996,0,0.161,0.2,0.79,0.21,39
1056924000000,2003,6,2002,9,39,7,0.639,0.14,0.499,25951.1,166.7,166.7,154.5,4,3,3.7142857142857144,1056,952.2,1144,824.6,725.2,231.3,227,257,0,0,0,0.22,0.201,0.238,824.6,725.2,903.3,990,990,990,968.1,967.7,968.4,21.9,21.6,22.3,0.484,0.392,0.555,0.215,0.153,0.273,0.0098,0.0068,0.013,1.06,0.93,1.19,0.048,0.042,0.055,20.88,20.49,21.33,0.936,0.931,0.941,0.978,0.973,0.98,0.916,0.906,0.923,42.91,38.44,48.66,41.99,37.39,47.68,0,0,0,0,0,0,0.858,0,0.14,0.22,0.78,0.22,40.6
1057528800000,2003,7,2002,10,40,7,0.506,0.137,0.368,20123.1,134.1,134.1,119.8,3,3,3,836.1,743.1,916.5,609.1,516.1,227,227,227,0,0,0,0.273,0.248,0.305,609.1,516.1,689.5,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.318,0.265,0.364,0.111,0.0765,0.137,0.0049,0.0033,0.0061,0.723,0.551,0.874,0.032,0.024,0.039,22.03,21.56,22.58,0.932,0.923,0.939,0.977,0.97,0.98,0.911,0.895,0.92,40.87,35.16,45.63,39.93,34.11,44.72,0,0,0,0,0,0,0.665,0,0.138,0.27,0.73,0.27,39.8
1058133600000,2003,7,2002,10,41,7,0.402,0.137,0.264,14961.8,99.08,99.08,89.06,3,2,2.2857142857142856,664.1,600.2,725.6,437.1,373.2,227,227,227,0,0,0,0.343,0.313,0.378,437.1,373.2,498.6,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.223,0.195,0.255,0.0574,0.0446,0.0697,0.0025,0.0019,0.003,0.554,0.487,0.668,0.024,0.021,0.029,22.89,22.68,23.21,0.931,0.919,0.94,0.976,0.97,0.98,0.909,0.891,0.921,40.84,32.86,48.02,39.89,31.87,47.06,0,0,0,0,0,0,0.495,0,0.138,0.34,0.66,0.34,37.2
1058738400000,2003,7,2002,10,42,7,0.333,0.137,0.196,11188.7,71.16,71.16,66.6,2,2,2,550.3,526.3,572.9,323.3,299.3,227,227,227,0,0,0,0.413,0.396,0.431,323.3,299.3,345.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.178,0.169,0.186,0.0347,0.0299,0.0392,0.0014,0.0012,0.0016,0.398,0.358,0.437,0.017,0.015,0.018,23.53,23.39,23.67,0.921,0.916,0.925,0.97,0.97,0.97,0.893,0.888,0.897,34.33,31.82,36.68,33.3,30.86,35.58,0,0,0,0,0,0,0.37,0,0.137,0.41,0.59,0.41,33.6
1059343200000,2003,7,2002,10,43,7,0.298,0.126,0.172,9903.34,62.87,62.87,58.95,2,2,2,493.2,475.1,512.9,284.7,264.8,208.6,184,227,0,0,0,0.422,0.378,0.462,284.7,264.8,302.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.163,0.157,0.167,0.0269,0.023,0.0305,0.0011,0.00095,0.0013,0.333,0.304,0.359,0.014,0.013,0.015,23.85,23.76,23.92,0.913,0.908,0.917,0.97,0.97,0.97,0.885,0.881,0.889,30.39,28.16,32.41,29.47,27.31,31.44,0,0,0,0,0,0,0.327,0,0.126,0.42,0.58,0.42,33.2
1059948000000,2003,8,2002,11,44,7,0.27,0.111,0.158,9157.06,57.92,57.92,54.51,2,2,2,446,432,462.3,262,248,184,184,184,0,0,0,0.413,0.398,0.426,262,248,278.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.148,0.159,0.0224,0.0196,0.0257,0.00092,0.0008,0.0011,0.297,0.277,0.322,0.012,0.011,0.013,24.1,24,24.18,0.908,0.904,0.911,0.97,0.97,0.97,0.88,0.877,0.884,28.1,26.59,29.85,27.25,25.79,28.96,0,0,0,0,0,0,0.303,0,0.112,0.41,0.59,0.41,33.9
1060552800000,2003,8,2002,11,45,7,0.248,0.111,0.137,8047.82,49.15,49.15,47.9,2,1,1.5714285714285714,410.4,394.6,420.9,226.4,210.6,184,184,184,0,0,0,0.448,0.437,0.466,226.4,210.6,236.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.135,0.144,0.0153,0.0121,0.0174,0.00062,0.00049,0.00071,0.352,0.253,0.492,0.014,0.01,0.02,24.2,24.09,24.28,0.916,0.897,0.94,0.974,0.97,0.98,0.892,0.87,0.921,34.82,24.66,48.69,33.98,23.92,47.72,0,0,0,0,0,0,0.266,0,0.111,0.45,0.55,0.45,32.5
