datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1124661600000,2005,8,2004,11,47,7,0.17,0.0696,0.1,6094.69,36.91,36.91,36.28,1,1,1,280.9,276.4,283.6,165.9,161.4,115,115,115,0,0,0,0.409,0.405,0.416,165.9,161.4,168.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.113,0.00659,0.00614,0.00686,0.00026,0.00024,0.00027,0.314,0.301,0.321,0.012,0.012,0.013,24.86,24.84,24.89,0.924,0.922,0.925,0.971,0.97,0.972,0.897,0.894,0.898,37.36,36.32,37.99,36.28,35.23,36.91,0,0,0,0,0,0,0.202,0,0.07,0.41,0.59,0.41,35.9
1125266400000,2005,8,2004,11,48,7,0.165,0.0613,0.103,6318.61,40.34,40.34,37.61,1,1,1,272.1,267.3,274.5,170.9,158,101.3,91,115,0,0,0,0.372,0.333,0.421,170.9,158,182,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.00709,0.0058,0.0082,0.00028,0.00023,0.00033,0.327,0.292,0.358,0.013,0.012,0.014,24.88,24.85,24.92,0.925,0.92,0.929,0.974,0.97,0.979,0.902,0.893,0.91,38.59,35.53,41.22,37.61,34.46,40.34,0,0,0,0,0,0,0.209,0,0.062,0.37,0.62,0.38,38.3
1125871200000,2005,9,2004,12,49,7,0.159,0.055,0.104,6340.51,38.52,38.52,37.74,1,1,1,262.4,259.4,265.6,171.4,168.4,91,91,91,0,0,0,0.347,0.343,0.351,171.4,168.4,174.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.11,0.113,0.00714,0.00684,0.00746,0.00028,0.00027,0.0003,0.327,0.318,0.336,0.013,0.013,0.013,24.92,24.9,24.94,0.926,0.925,0.927,0.973,0.972,0.975,0.901,0.899,0.904,38.77,38.08,39.51,37.74,37.01,38.52,0,0,0,0,0,0,0.21,0,0.055,0.35,0.65,0.35,39.9
1126476000000,2005,9,2004,12,50,7,0.139,0.055,0.0836,5073.16,36.35,36.35,30.2,1,1,1,229.2,212.1,256.6,138.2,121.1,91,91,91,0,0,0,0.399,0.355,0.429,138.2,121.1,165.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0998,0.0938,0.11,0.00382,0.00211,0.00656,0.00015,0.000082,0.00026,0.24,0.2,0.31,0.0095,0.0078,0.012,25.19,24.96,25.33,0.912,0.903,0.924,0.97,0.97,0.971,0.885,0.876,0.896,31.13,27.16,37.45,30.2,26.34,36.35,0,0,0,0,0,0,0.168,0,0.0554,0.4,0.6,0.4,36.5
1127080800000,2005,9,2004,12,51,7,0.123,0.055,0.0676,4065.97,25.58,25.58,24.2,1,1,1,202.8,200,208.8,111.8,109,91,91,91,0,0,0,0.449,0.436,0.455,111.8,109,117.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0895,0.0926,0.00118,0.000901,0.00178,0.000046,0.000035,0.00007,0.18,0.175,0.193,0.007,0.0068,0.0075,25.4,25.35,25.43,0.896,0.893,0.9,0.97,0.97,0.97,0.869,0.866,0.873,24.95,24.28,26.37,24.2,23.55,25.58,0,0,0,0,0,0,0.134,0,0.0554,0.45,0.55,0.45,33.1
1127685600000,2005,9,2004,12,52,7,0.117,0.0519,0.0647,3868.63,25.53,25.53,23.03,1,1,1,192.8,187.9,195,106.9,102.6,85.86,73,91,0,0,0,0.445,0.383,0.47,106.9,102.6,117.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0873,0.0904,0.000692,0.000264,0.00174,0.000027,0.00001,0.000068,0.17,0.162,0.19,0.0066,0.0063,0.0074,25.42,25.39,25.43,0.891,0.887,0.9,0.969,0.969,0.97,0.864,0.86,0.873,23.75,22.71,26.32,23.03,22,25.53,0,0,0,0,0,0,0.128,0,0.0523,0.44,0.55,0.45,33.1
1128290400000,2005,10,2005,1,1,7,0.109,0.0442,0.0646,3862.05,23.71,23.71,22.99,1,1,1,179.8,178.5,182.8,106.8,105.5,73,73,73,0,0,0,0.406,0.399,0.409,106.8,105.5,109.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.0862,0.0877,0.000678,0.000552,0.000984,0.000027,0.000022,0.000038,0.168,0.166,0.174,0.0066,0.0065,0.0068,25.39,25.39,25.39,0.891,0.89,0.894,0.97,0.97,0.97,0.865,0.864,0.867,23.7,23.39,24.45,22.99,22.69,23.71,0,0,0,0,0,0,0.128,0,0.0444,0.41,0.59,0.41,35.4
1128895200000,2005,10,2005,1,2,7,0.105,0.0442,0.0613,3637.91,23,23,21.65,1,1,1,174.4,168,179.8,101.4,95.02,73,73,73,0,0,0,0.419,0.406,0.434,101.4,95.02,106.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0825,0.0866,0.000246,0,0.000683,0.0000096,0,0.000027,0.158,0.146,0.168,0.0062,0.0057,0.0066,25.39,25.39,25.39,0.886,0.879,0.891,0.968,0.965,0.97,0.857,0.848,0.865,22.37,20.79,23.71,21.65,20.06,23,0,0,0,0,0,0,0.12,0,0.0437,0.42,0.58,0.42,34.6
1129500000000,2005,10,2005,1,3,7,0.0983,0.0387,0.0596,3515.66,23.08,23.08,20.93,1,1,1,162.5,156.6,166.9,98.55,91.31,64,52,73,0,0,0,0.392,0.326,0.444,98.55,91.31,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0812,0.084,0.000274,0,0.000733,0.000011,0,0.000029,0.152,0.14,0.166,0.006,0.0055,0.0065,25.37,25.35,25.39,0.882,0.875,0.892,0.966,0.963,0.97,0.853,0.842,0.865,21.65,19.89,23.8,20.93,19.15,23.08,0,0,0,0,0,0,0.116,0,0.0387,0.39,0.61,0.39,35.8
1130104800000,2005,10,2005,1,4,7,0.0961,0.0314,0.0647,3863.01,23.08,23.08,22.99,1,1,1,159,157.4,159.3,107,105.4,52,52,52,0,0,0,0.327,0.326,0.33,107,105.4,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0833,0.084,0.000696,0.000544,0.000733,0.000027,0.000021,0.000029,0.166,0.163,0.166,0.0065,0.0064,0.0065,25.35,25.35,25.35,0.891,0.89,0.892,0.97,0.97,0.97,0.865,0.863,0.865,23.71,23.33,23.8,22.99,22.63,23.08,0,0,0,0,0,0,0.128,0,0.0314,0.33,0.67,0.33,40.2
1130709600000,2005,10,2005,1,5,7,0.105,0.0304,0.0741,4489.32,27.46,27.46,26.72,1,1,1,172.8,163,175.6,122.5,111,50.29,50,52,0,0,0,0.292,0.285,0.319,122.5,111,125.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0853,0.0901,0.00225,0.0011,0.00256,0.000088,0.000043,0.0001,0.198,0.174,0.204,0.0077,0.0068,0.008,25.35,25.35,25.35,0.904,0.895,0.907,0.97,0.97,0.97,0.877,0.868,0.88,27.55,24.7,28.31,26.72,23.96,27.46,0,0,0,0,0,0,0.148,0,0.0309,0.29,0.71,0.29,42.8
1131314400000,2005,11,2005,2,6,7,0.105,0.0302,0.0753,4564.85,28.17,28.17,27.17,1,1,1,174.4,171.7,178.6,124.4,121.7,50,50,50,0,0,0,0.287,0.28,0.291,124.4,121.7,128.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0897,0.0887,0.0912,0.00244,0.00217,0.00286,0.000096,0.000085,0.00011,0.202,0.196,0.211,0.0079,0.0077,0.0083,25.35,25.35,25.35,0.906,0.904,0.908,0.97,0.97,0.97,0.878,0.877,0.881,28.01,27.35,29.04,27.17,26.53,28.17,0,0,0,0,0,0,0.151,0,0.0297,0.29,0.72,0.28,43.5
1131919200000,2005,11,2005,2,7,7,0.123,0.0302,0.0931,5726.14,39.14,39.14,34.08,1,1,1,203.9,189.2,225.5,153.9,139.2,50,50,50,0,0,0,0.246,0.222,0.264,153.9,139.2,175.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0949,0.108,0.00539,0.00392,0.00755,0.00021,0.00015,0.0003,0.275,0.236,0.333,0.011,0.0092,0.013,25.27,25.11,25.34,0.919,0.913,0.927,0.972,0.97,0.976,0.893,0.886,0.905,35.07,31.6,40.09,34.08,30.65,39.14,0,0,0,0,0,0,0.189,0,0.0299,0.25,0.76,0.24,46.6
1132524000000,2005,11,2005,2,8,7,0.157,0.0405,0.116,7129.79,47.19,47.19,42.44,2,1,1.1428571428571428,259.3,236.8,283.6,192.3,169.8,67,67,67,0,0,0,0.26,0.236,0.283,192.3,169.8,216.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.108,0.124,0.00977,0.00698,0.0133,0.00039,0.00028,0.00053,0.354,0.221,0.452,0.014,0.0088,0.018,24.92,24.73,25.06,0.926,0.892,0.938,0.977,0.97,0.98,0.904,0.865,0.919,40.08,23.63,48.16,39.17,22.92,47.19,0,0,0,0,0,0,0.236,0,0.041,0.26,0.74,0.26,45.4
1133128800000,2005,11,2005,2,9,7,0.166,0.0533,0.113,6945.43,46.94,46.94,41.34,1,1,1,275,267.3,282.1,186.9,163.3,88.14,67,104,0,0,0,0.321,0.241,0.389,186.9,163.3,210.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.11,0.122,0.00907,0.00633,0.0121,0.00036,0.00025,0.00048,0.375,0.305,0.448,0.015,0.012,0.018,24.82,24.74,24.93,0.93,0.923,0.938,0.976,0.97,0.98,0.908,0.895,0.919,42.34,36.83,47.89,41.34,35.73,46.94,0,0,0,0,0,0,0.23,0,0.053,0.32,0.68,0.32,41.8
1133733600000,2005,12,2005,3,10,7,0.166,0.0606,0.106,6387.99,46.09,46.09,38.02,2,1,1.1428571428571428,274.6,261.7,295.1,174.5,157.7,100.1,77,104,0,0,0,0.366,0.261,0.397,174.5,157.7,218.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.108,0.126,0.0077,0.00577,0.0136,0.00031,0.00023,0.00054,0.303,0.224,0.376,0.012,0.0089,0.015,24.9,24.76,24.96,0.919,0.892,0.931,0.972,0.97,0.98,0.894,0.866,0.913,35.73,23.76,42.4,34.73,23.04,41.55,0,0,0,0,0,0,0.211,0,0.06,0.37,0.64,0.36,38.5
1134338400000,2005,12,2005,3,11,7,0.195,0.0466,0.149,8775.42,57.03,57.03,52.23,2,2,2,322.9,296.6,345.1,245.9,219.6,77,77,77,0,0,0,0.239,0.223,0.26,245.9,219.6,268.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.127,0.144,0.0192,0.0139,0.0236,0.00077,0.00055,0.00095,0.263,0.226,0.295,0.011,0.009,0.012,24.72,24.58,24.89,0.903,0.893,0.91,0.97,0.97,0.97,0.876,0.866,0.882,26.93,23.93,29.4,26.12,23.21,28.52,0,0,0,0,0,0,0.29,0,0.046,0.24,0.76,0.24,45
1134943200000,2005,12,2005,3,12,7,0.219,0.0466,0.172,10185.2,64.74,64.74,60.63,2,2,2,362.1,348.3,381.7,285.1,271.3,77,77,77,0,0,0,0.213,0.202,0.221,285.1,271.3,304.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.145,0.157,0.027,0.0243,0.0309,0.0011,0.00098,0.0013,0.321,0.3,0.352,0.013,0.012,0.014,24.47,24.34,24.56,0.914,0.91,0.918,0.97,0.97,0.97,0.886,0.883,0.89,31.25,29.74,33.37,30.31,28.85,32.37,0,0,0,0,0,0,0.337,0,0.047,0.21,0.79,0.21,46.5
1135548000000,2005,12,2005,3,13,7,0.264,0.0478,0.216,12637.4,106.6,106.6,75.22,3,2,2.142857142857143,436.2,385.8,600.2,357.2,308.8,79,77,91,0,0,0,0.185,0.128,0.211,357.2,308.8,523.2,990,990,990,965.6,965.3,966.3,24.4,23.7,24.7,0.177,0.158,0.246,0.0421,0.0318,0.0793,0.0017,0.0013,0.0033,0.416,0.359,0.541,0.017,0.015,0.023,24.02,23.16,24.31,0.923,0.918,0.932,0.971,0.97,0.98,0.896,0.891,0.913,36.1,33.81,41.95,35.07,32.8,41.11,0,0,0,0,0,0,0.418,0,0.048,0.18,0.82,0.18,47.9
1136152800000,2006,1,2005,4,14,7,0.332,0.055,0.277,15828.3,110,110,94.22,3,2,2.7142857142857144,548.6,436.2,633,457.6,345.2,91,91,91,0,0,0,0.168,0.144,0.209,457.6,345.2,542,990,990,990,966.1,965.6,966.4,23.9,23.6,24.4,0.217,0.173,0.259,0.0635,0.039,0.0868,0.0027,0.0016,0.0037,0.487,0.422,0.577,0.02,0.017,0.024,23.45,22.99,24.01,0.923,0.918,0.933,0.972,0.97,0.98,0.897,0.89,0.915,36.16,32.57,42.97,35.15,31.59,42.11,0,0,0,0,0,0,0.523,0,0.055,0.17,0.83,0.17,47.7
1136757600000,2006,1,2005,4,15,7,0.341,0.0758,0.265,15323.8,97.06,97.06,91.21,3,2,2.2857142857142856,563.6,556.9,569.3,438.3,417.9,125.3,91,139,0,0,0,0.223,0.161,0.25,438.3,417.9,474.6,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.21,0.204,0.221,0.0577,0.0536,0.0649,0.0024,0.0022,0.0027,0.545,0.463,0.592,0.023,0.019,0.025,23.32,23.25,23.39,0.932,0.919,0.938,0.977,0.97,0.98,0.91,0.892,0.919,41.92,33.35,45.99,40.98,32.35,45.07,0,0,0,0,0,0,0.507,0,0.076,0.22,0.78,0.22,44.9
1137362400000,2006,1,2005,4,16,7,0.349,0.0758,0.273,15762.6,110,110,93.83,3,2,2.2857142857142856,577.4,536.7,633,452.1,397.7,125.3,91,139,0,0,0,0.22,0.144,0.259,452.1,397.7,542,990,990,990,966.2,966,966.4,23.8,23.6,24,0.219,0.197,0.259,0.0623,0.0495,0.0868,0.0026,0.0021,0.0037,0.568,0.526,0.65,0.024,0.022,0.027,23.24,22.99,23.46,0.933,0.925,0.94,0.977,0.97,0.98,0.912,0.897,0.922,42.71,36.56,48.58,41.76,35.46,47.61,0,0,0,0,0,0,0.521,0,0.076,0.22,0.78,0.22,45.2
1137967200000,2006,1,2005,4,17,7,0.417,0.055,0.362,20347.8,132.4,132.4,121.1,3,3,3,689.5,648.9,749.8,598.5,557.9,91,91,91,0,0,0,0.132,0.121,0.14,598.5,557.9,658.8,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.291,0.268,0.325,0.108,0.0932,0.128,0.0046,0.004,0.0055,0.681,0.606,0.794,0.029,0.026,0.034,22.66,22.31,22.9,0.933,0.929,0.938,0.977,0.973,0.98,0.911,0.904,0.919,41.32,38.79,45.05,40.37,37.76,44.14,0,0,0,0,0,0,0.673,0,0.055,0.13,0.87,0.13,48.8
1138572000000,2006,1,2005,4,18,7,0.495,0.0749,0.42,23117,143.7,143.7,137.6,3,3,3,817.9,774.4,869.8,694.1,657.7,123.9,91,137,0,0,0,0.151,0.116,0.172,694.1,657.7,732.8,990,990,990,967.2,967,967.4,22.8,22.6,23,0.351,0.332,0.376,0.14,0.127,0.156,0.0061,0.0056,0.0069,0.87,0.799,0.954,0.038,0.035,0.042,21.96,21.67,22.16,0.94,0.937,0.942,0.98,0.98,0.98,0.921,0.919,0.923,46.8,44.59,48.87,45.87,43.7,47.9,0,0,0,0,0,0,0.764,0,0.075,0.15,0.85,0.15,46.7
1139176800000,2006,2,2005,5,19,7,0.561,0.0829,0.478,25365.8,157.4,157.4,151,4,4,4,927.5,892.3,964.6,790.5,755.3,137,137,137,0,0,0,0.148,0.142,0.154,790.5,755.3,827.6,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.429,0.397,0.463,0.187,0.168,0.212,0.0084,0.0074,0.0095,0.893,0.817,0.978,0.04,0.036,0.044,21.5,21.26,21.71,0.931,0.928,0.934,0.973,0.97,0.977,0.906,0.9,0.912,38.78,37.31,40.29,37.75,36.2,39.35,0,0,0,0,0,0,0.839,0,0.083,0.15,0.85,0.15,45.2
1139781600000,2006,2,2005,5,20,7,0.62,0.0829,0.537,28029.7,172.5,172.5,166.8,4,4,4,1024,989.9,1062,887.4,852.9,137,137,137,0,0,0,0.134,0.129,0.138,887.4,852.9,925.3,990,990,990,968,967.9,968.1,22,21.9,22.1,0.518,0.486,0.552,0.26,0.232,0.29,0.012,0.01,0.013,1.13,1.04,1.22,0.051,0.047,0.056,20.9,20.68,21.1,0.936,0.935,0.938,0.98,0.979,0.98,0.917,0.915,0.919,42.57,41.25,44.01,41.71,40.38,43.13,0,0,0,0,0,0,0.927,0,0.083,0.13,0.87,0.13,45.2
1140386400000,2006,2,2005,5,21,7,0.629,0.0829,0.546,28418.8,170,170,169.2,4,4,4,1039,1025,1045,902.4,888.2,137,137,137,0,0,0,0.132,0.131,0.134,902.4,888.2,908,990,990,990,968,968,968,22,22,22,0.531,0.518,0.536,0.272,0.261,0.276,0.012,0.012,0.013,1.16,1.13,1.18,0.053,0.051,0.054,20.81,20.78,20.89,0.937,0.937,0.937,0.98,0.98,0.98,0.918,0.918,0.919,43.15,42.61,43.37,42.29,41.76,42.5,0,0,0,0,0,0,0.94,0,0.083,0.13,0.87,0.13,45.2
1140991200000,2006,2,2005,5,22,7,0.665,0.103,0.562,28916,178.4,178.4,172.1,4,4,4,1099,1036,1160,929.6,899.4,169.9,137,183,0,0,0,0.154,0.129,0.169,929.6,899.4,977,990,990,990,968.2,968,968.4,21.8,21.6,22,0.565,0.529,0.616,0.294,0.27,0.332,0.013,0.012,0.015,1.24,1.16,1.37,0.057,0.053,0.063,20.55,20.23,20.83,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,43.91,42.72,45.51,43.03,41.86,44.6,0,0,0,0,0,0,0.956,0,0.103,0.15,0.85,0.15,43.5
1141596000000,2006,3,2005,6,23,7,0.78,0.111,0.638,31116.6,192.1,192.1,185.2,4,4,4,1290,1134,1536,1107,951.1,183,183,183,53.14,0,253,0.143,0.119,0.161,1054,951.1,1100,990,990,990,968.8,968.3,969.6,21.2,20.4,21.7,0.753,0.587,0.903,0.424,0.311,0.48,0.02,0.014,0.024,1.67,1.3,1.92,0.079,0.06,0.094,19.51,18.48,20.38,0.938,0.935,0.939,0.98,0.98,0.98,0.919,0.917,0.921,47.25,44.6,49.01,46.3,43.71,48.03,0,0,0,0,0,0,1.03,0,0.142,0.14,0.82,0.18,39.9
1142200800000,2006,3,2005,6,24,7,0.927,0.111,0.665,30750.1,187.7,187.7,183,4,4,4,1532,1406,1652,1349,1223,183,183,183,249.4,123,369,0.12,0.111,0.13,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.889,0.849,0.913,0.48,0.48,0.48,0.024,0.023,0.024,1.9,1.86,1.93,0.093,0.09,0.096,18.51,18.1,18.95,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.916,0.918,46.69,45.6,47.89,45.76,44.68,46.94,0,0,0,0,0,0,1.02,0,0.262,0.12,0.72,0.28,33.2
1142805600000,2006,3,2005,6,25,7,1.16,0.111,0.665,28512.9,176.9,176.9,169.7,4,4,4,1913,1703,2109,1730,1520,183,183,183,630.3,420,826,0.0961,0.0868,0.107,1100,1100,1100,990,990,990,970.8,970.1,971.4,19.2,18.6,19.9,0.924,0.919,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.93,1.94,0.1,0.097,0.1,17.26,16.69,17.93,0.93,0.927,0.934,0.98,0.98,0.98,0.911,0.909,0.915,43.3,41.75,45.13,42.43,40.91,44.23,0,0,0,0,0,0,0.943,0,0.495,0.096,0.57,0.43,24.6
1143410400000,2006,3,2005,6,26,7,1.38,0.117,0.665,26713,162.1,162.1,159,4,4,4,2274,2162,2383,2082,1979,192.7,183,217,981.6,879,1066,0.0847,0.0796,0.0926,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.3,16.04,16.57,0.925,0.924,0.927,0.977,0.976,0.979,0.904,0.902,0.907,40.67,39.96,41.4,39.75,39,40.53,0,0,0,0,0,0,0.883,0,0.715,0.085,0.48,0.52,19.4
1144015200000,2006,4,2005,7,27,7,1.53,0.131,0.665,25474.2,153.8,153.8,151.6,4,4,4,2529,2458,2594,2312,2241,217,217,217,1211,1141,1277,0.0859,0.0837,0.0883,1100,1100,1100,990,990,990,972.4,972.2,972.5,17.6,17.5,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.68,15.53,15.85,0.92,0.919,0.922,0.974,0.973,0.975,0.896,0.894,0.899,38.93,38.47,39.43,37.91,37.42,38.44,0,0,0,0,0,0,0.842,0,0.865,0.086,0.43,0.57,16.6
1144620000000,2006,4,2005,7,28,7,1.61,0.131,0.665,24817.1,149.3,149.3,147.7,4,4,4,2660,2607,2684,2443,2390,217,217,217,1343,1290,1367,0.0816,0.0808,0.0832,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.37,15.31,15.49,0.917,0.916,0.918,0.972,0.971,0.973,0.891,0.89,0.893,38,37.83,38.38,36.93,36.75,37.32,0,0,0,0,0,0,0.821,0,0.945,0.081,0.41,0.59,15.4
1145224800000,2006,4,2005,7,29,7,1.6,0.131,0.665,24884.5,149.3,149.3,148.1,4,4,4,2646,2607,2677,2429,2390,217,217,217,1329,1290,1360,0.082,0.081,0.0832,1100,1100,1100,990,990,990,972.7,972.6,972.7,17.3,17.3,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.4,15.32,15.49,0.917,0.917,0.918,0.972,0.971,0.973,0.892,0.89,0.893,38.1,37.88,38.38,37.03,36.8,37.32,0,0,0,0,0,0,0.823,0,0.935,0.082,0.42,0.58,15.6
1145829600000,2006,4,2005,7,30,7,1.56,0.131,0.665,25227.1,150.3,150.3,150.2,4,4,4,2578,2574,2579,2361,2357,217,217,217,1261,1257,1262,0.0842,0.0841,0.0843,1100,1100,1100,990,990,990,972.5,972.5,972.5,17.5,17.5,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.56,15.56,15.57,0.919,0.919,0.919,0.973,0.973,0.973,0.894,0.894,0.894,38.58,38.57,38.61,37.54,37.53,37.57,0,0,0,0,0,0,0.834,0,0.895,0.084,0.43,0.57,16.2
1146434400000,2006,5,2005,8,31,7,1.54,0.167,0.665,25417.5,152.2,152.2,151.3,4,4,4,2540,2511,2562,2264,2235,276,276,276,1164,1135,1186,0.109,0.108,0.11,1100,1100,1100,990,990,990,972.4,972.3,972.5,17.6,17.5,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.66,15.6,15.73,0.92,0.92,0.921,0.974,0.973,0.974,0.896,0.895,0.897,38.85,38.69,39.06,37.82,37.65,38.04,0,0,0,0,0,0,0.841,0,0.875,0.11,0.43,0.57,16.5
1147039200000,2006,5,2005,8,32,7,1.5,0.167,0.665,25748.2,154.8,154.8,153.3,4,4,4,2474,2423,2511,2198,2147,276,276,276,1098,1047,1135,0.111,0.11,0.114,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.81,15.73,15.94,0.922,0.921,0.923,0.975,0.974,0.975,0.898,0.897,0.9,39.32,39.06,39.68,38.32,38.04,38.7,0,0,0,0,0,0,0.851,0,0.835,0.11,0.44,0.56,17.2
1147644000000,2006,5,2005,8,33,7,1.43,0.171,0.665,26289.5,157.7,157.7,156.5,4,4,4,2365,2321,2409,2082,2000,282.4,276,321,982.1,900,1033,0.119,0.115,0.138,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.08,15.97,16.19,0.924,0.923,0.925,0.976,0.976,0.977,0.902,0.901,0.903,40.08,39.78,40.36,39.12,38.8,39.43,0,0,0,0,0,0,0.869,0,0.765,0.12,0.47,0.53,18.4
1148248800000,2006,5,2005,8,34,7,1.34,0.194,0.665,26961.6,162.7,162.7,160.5,4,4,4,2221,2144,2299,1900,1823,321,321,321,800.1,723,878,0.144,0.14,0.15,1100,1100,1100,990,990,990,971.6,971.4,971.8,18.4,18.2,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.42,16.24,16.61,0.926,0.925,0.927,0.978,0.977,0.979,0.906,0.904,0.908,41.02,40.5,41.52,40.12,39.58,40.67,0,0,0,0,0,0,0.892,0,0.675,0.14,0.5,0.5,20.1
1148853600000,2006,5,2005,8,35,7,1.24,0.172,0.665,27759.9,167.3,167.3,165.2,4,4,4,2049,1975,2109,1765,1718,284.4,257,321,664.7,618,690,0.139,0.126,0.154,1100,1100,1100,990,990,990,971.2,971,971.4,18.8,18.6,19,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.84,16.69,17.04,0.928,0.927,0.929,0.98,0.98,0.98,0.909,0.909,0.91,42.15,41.75,42.69,41.31,40.91,41.84,0,0,0,0,0,0,0.918,0,0.575,0.14,0.54,0.46,22.4
1149458400000,2006,6,2005,9,36,7,1.1,0.155,0.665,29059.1,178.1,178.1,173,4,4,4,1814,1667,1936,1557,1410,257,257,257,456.9,310,579,0.142,0.133,0.154,1100,1100,1100,990,990,990,970.5,970,970.9,19.5,19.1,20,0.926,0.921,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.097,0.1,17.56,17.17,18.04,0.932,0.93,0.934,0.98,0.98,0.98,0.913,0.911,0.915,44.13,43.04,45.44,43.24,42.18,44.54,0,0,0,0,0,0,0.961,0,0.435,0.14,0.6,0.4,26.4
1150063200000,2006,6,2005,9,37,7,0.908,0.155,0.665,30939.4,188.4,188.4,184.2,4,4,4,1501,1390,1621,1244,1133,257,257,257,143.4,33,264,0.172,0.159,0.185,1100,1100,1100,990,990,990,969.5,969.1,969.9,20.5,20.1,20.9,0.885,0.841,0.919,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.86,1.93,0.093,0.089,0.096,18.61,18.19,19.01,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,46.98,45.85,48.05,46.04,44.93,47.09,0,0,0,0,0,0,1.02,0,0.243,0.17,0.73,0.27,34.1
1150668000000,2006,6,2005,9,38,7,0.746,0.155,0.591,29378.2,188.6,188.6,174.9,4,4,4,1234,1121,1347,976.7,863.7,257,257,257,0,0,0,0.21,0.191,0.229,976.7,863.7,1090,990,990,990,968.6,968.3,969,21.4,21,21.7,0.662,0.526,0.812,0.345,0.241,0.466,0.016,0.011,0.022,1.43,1.1,1.8,0.067,0.051,0.086,19.93,19.21,20.62,0.937,0.935,0.939,0.98,0.978,0.98,0.918,0.914,0.92,44.63,40.82,48.12,43.72,39.91,47.15,0,0,0,0,0,0,0.972,0,0.155,0.21,0.79,0.21,39.4
1151272800000,2006,6,2005,9,39,7,0.589,0.15,0.439,23298.5,154.3,154.3,138.7,4,3,3.2857142857142856,973.8,869.8,1088,725.4,642.8,248.4,227,257,0,0,0,0.256,0.236,0.275,725.4,642.8,831.1,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.402,0.337,0.496,0.157,0.123,0.215,0.0071,0.0054,0.0098,0.911,0.785,1.03,0.041,0.035,0.047,21.31,20.81,21.84,0.937,0.931,0.941,0.978,0.972,0.98,0.916,0.905,0.923,43.57,38.11,48.62,42.63,37.04,47.65,0,0,0,0,0,0,0.77,0,0.15,0.25,0.75,0.25,39.6
1151877600000,2006,7,2005,10,40,7,0.451,0.137,0.314,17361.8,120.6,120.6,103.3,3,2,2.857142857142857,746.3,661.4,838.3,519.3,434.4,227,227,227,0,0,0,0.306,0.271,0.343,519.3,434.4,611.3,990,990,990,966.9,966.5,967.3,23.1,22.7,23.5,0.267,0.219,0.319,0.0801,0.0569,0.113,0.0035,0.0024,0.005,0.588,0.494,0.727,0.025,0.021,0.032,22.53,22.02,22.84,0.927,0.919,0.938,0.973,0.97,0.98,0.902,0.892,0.919,37.57,32.93,45.63,36.58,31.94,44.71,0,0,0,0,0,0,0.574,0,0.137,0.3,0.7,0.3,38.5
1152482400000,2006,7,2005,10,41,7,0.357,0.137,0.22,12596,83.91,83.91,74.98,2,2,2,590.6,553.7,633,363.6,326.7,227,227,227,0,0,0,0.385,0.359,0.41,363.6,326.7,406,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.192,0.179,0.207,0.0427,0.0353,0.0512,0.0018,0.0015,0.0022,0.47,0.403,0.55,0.02,0.017,0.023,23.28,23.02,23.5,0.928,0.921,0.934,0.974,0.97,0.98,0.903,0.894,0.916,38.49,34.7,42.81,37.49,33.66,41.96,0,0,0,0,0,0,0.417,0,0.137,0.38,0.62,0.38,35.3
1153087200000,2006,7,2005,10,42,7,0.31,0.127,0.184,10563.4,66.68,66.68,62.88,2,2,2,513.3,481.6,542.4,303.9,285.9,209.4,186,227,0,0,0,0.407,0.367,0.443,303.9,285.9,321,990,990,990,965.9,965.8,966,24.1,24,24.2,0.169,0.164,0.175,0.0308,0.0272,0.0342,0.0013,0.0011,0.0014,0.364,0.337,0.39,0.015,0.014,0.016,23.73,23.58,23.89,0.917,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.893,32.41,30.41,34.37,31.44,29.5,33.34,0,0,0,0,0,0,0.349,0,0.126,0.41,0.59,0.41,34.1
1153692000000,2006,7,2005,10,43,7,0.275,0.112,0.163,9417.42,61.47,61.47,56.06,2,2,2,455.5,440.5,481.6,269.5,254.5,186,186,186,0,0,0,0.409,0.386,0.422,269.5,254.5,295.6,990,990,990,965.6,965.6,965.8,24.4,24.2,24.4,0.155,0.15,0.164,0.0239,0.0209,0.0291,0.00098,0.00086,0.0012,0.308,0.285,0.348,0.013,0.012,0.014,24.04,23.89,24.13,0.909,0.906,0.915,0.97,0.97,0.97,0.882,0.879,0.888,28.89,27.28,31.68,28.03,26.47,30.73,0,0,0,0,0,0,0.311,0,0.112,0.41,0.59,0.41,34.2
1154296800000,2006,7,2005,10,44,7,0.25,0.0964,0.154,8914.72,56.51,56.51,53.06,2,2,2,413.4,392.8,432,253.9,237.8,159.4,155,186,0,0,0,0.386,0.365,0.431,253.9,237.8,270,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.147,0.141,0.152,0.0208,0.0176,0.024,0.00085,0.00071,0.00098,0.282,0.259,0.305,0.012,0.01,0.012,24.26,24.18,24.38,0.905,0.9,0.91,0.97,0.97,0.97,0.878,0.873,0.882,27.35,25.59,29.13,26.53,24.82,28.26,0,0,0,0,0,0,0.295,0,0.096,0.39,0.62,0.38,35.7
1154901600000,2006,8,2005,11,45,7,0.226,0.0937,0.132,7855.87,49.16,49.16,46.76,2,1,1.4285714285714286,373.2,354.2,390.6,218.2,199.2,155,155,155,0,0,0,0.416,0.397,0.438,218.2,199.2,235.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.134,0.127,0.14,0.0137,0.00992,0.0171,0.00055,0.0004,0.00069,0.366,0.241,0.486,0.015,0.0098,0.02,24.37,24.25,24.46,0.92,0.895,0.939,0.976,0.97,0.98,0.898,0.868,0.921,37.38,24.15,48.82,36.53,23.42,47.84,0,0,0,0,0,0,0.26,0,0.094,0.41,0.58,0.42,34.8
1155506400000,2006,8,2005,11,46,7,0.207,0.0937,0.114,6908.56,43.68,43.68,41.12,1,1,1,342.8,330.2,354.2,187.8,175.2,155,155,155,0,0,0,0.452,0.438,0.469,187.8,175.2,199.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.119,0.127,0.00878,0.00752,0.00992,0.00035,0.0003,0.0004,0.382,0.344,0.418,0.015,0.014,0.017,24.5,24.41,24.61,0.931,0.927,0.934,0.979,0.974,0.98,0.911,0.903,0.916,42.02,39.17,44.57,41.12,38.16,43.68,0,0,0,0,0,0,0.228,0,0.093,0.45,0.55,0.45,33.4
1156111200000,2006,8,2005,11,47,7,0.189,0.0937,0.0952,5729.9,36.86,36.86,34.11,1,1,1,312.4,299.1,324.7,157.4,144.1,155,155,155,0,0,0,0.497,0.477,0.518,157.4,144.1,169.7,990,990,990,965,964.9,965,25,25,25.1,0.113,0.108,0.117,0.00574,0.00441,0.00697,0.00023,0.00018,0.00028,0.294,0.259,0.328,0.012,0.01,0.013,24.74,24.65,24.84,0.92,0.915,0.925,0.97,0.97,0.972,0.893,0.887,0.898,35.15,32.11,37.94,34.11,31.15,36.86,0,0,0,0,0,0,0.189,0,0.0938,0.5,0.5,0.5,30.3
1156716000000,2006,8,2005,11,48,7,0.174,0.0842,0.0901,5433.22,36.15,36.15,32.34,1,1,1,288.2,282.1,295.8,149,133.5,139.1,118,155,0,0,0,0.482,0.416,0.537,149,133.5,165.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.108,0.104,0.112,0.0049,0.00335,0.00656,0.00019,0.00013,0.00026,0.271,0.234,0.312,0.011,0.0093,0.012,24.88,24.85,24.91,0.917,0.91,0.923,0.97,0.97,0.97,0.889,0.883,0.896,33.34,29.68,37.26,32.34,28.79,36.15,0,0,0,0,0,0,0.18,0,0.0839,0.48,0.52,0.48,31.2
1157320800000,2006,9,2005,12,49,7,0.165,0.0714,0.0936,5665.11,34.54,34.54,33.72,1,1,1,272.7,261.7,276.4,154.7,143.7,118,118,118,0,0,0,0.433,0.427,0.451,154.7,143.7,158.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.104,0.109,0.00547,0.00437,0.00584,0.00022,0.00017,0.00023,0.283,0.254,0.292,0.011,0.01,0.012,24.93,24.9,25,0.919,0.915,0.921,0.97,0.97,0.97,0.892,0.887,0.893,34.76,32.23,35.61,33.72,31.26,34.54,0,0,0,0,0,0,0.187,0,0.0714,0.43,0.57,0.43,34.3
1157925600000,2006,9,2005,12,50,7,0.147,0.0714,0.0752,4518.41,29.03,29.03,26.9,1,1,1,242.3,236.8,251.8,124.3,118.8,118,118,118,0,0,0,0.487,0.469,0.498,124.3,118.8,133.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.097,0.0951,0.1,0.00243,0.00188,0.00338,0.000096,0.000074,0.00013,0.209,0.197,0.23,0.0082,0.0078,0.0091,25.14,25.06,25.18,0.905,0.901,0.91,0.97,0.97,0.97,0.878,0.874,0.883,27.73,26.45,29.92,26.9,25.66,29.03,0,0,0,0,0,0,0.149,0,0.0718,0.49,0.51,0.49,30.7
1158530400000,2006,9,2005,12,51,7,0.141,0.062,0.0792,4783.82,31.45,31.45,28.48,1,1,1,233.5,226.9,236.8,130.9,118.1,102.6,91,118,0,0,0,0.439,0.388,0.5,130.9,118.1,143.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0982,0.0949,0.102,0.00309,0.00181,0.00437,0.00012,0.000071,0.00017,0.223,0.195,0.252,0.0088,0.0077,0.0099,25.18,25.14,25.21,0.908,0.901,0.915,0.97,0.97,0.97,0.881,0.874,0.887,29.36,26.27,32.42,28.48,25.48,31.45,0,0,0,0,0,0,0.158,0,0.0618,0.44,0.56,0.44,33.9
1159135200000,2006,9,2005,12,52,7,0.131,0.0535,0.0779,4726.81,30.09,30.09,28.14,1,1,1,217.3,209.7,225.5,128.9,118.7,88.43,73,91,0,0,0,0.407,0.347,0.434,128.9,118.7,137.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0929,0.0985,0.00289,0.00187,0.00371,0.00011,0.000073,0.00015,0.217,0.195,0.234,0.0085,0.0076,0.0092,25.28,25.22,25.35,0.908,0.901,0.912,0.97,0.97,0.97,0.881,0.874,0.885,29.01,26.59,31.02,28.14,25.79,30.09,0,0,0,0,0,0,0.156,0,0.0531,0.41,0.59,0.41,36.1
1159740000000,2006,10,2006,1,1,7,0.128,0.0442,0.0843,5142.69,30.88,30.88,30.61,1,1,1,212.4,210.5,213.6,139.4,137.5,73,73,73,0,0,0,0.344,0.342,0.347,139.4,137.5,140.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0981,0.0975,0.0986,0.00394,0.00375,0.00406,0.00015,0.00015,0.00016,0.24,0.235,0.243,0.0094,0.0092,0.0095,25.29,25.28,25.3,0.913,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.886,31.56,31.12,31.84,30.61,30.18,30.88,0,0,0,0,0,0,0.17,0,0.0437,0.35,0.66,0.34,40.2
1160344800000,2006,10,2006,1,2,7,0.135,0.0545,0.0802,4867.66,32.68,32.68,28.97,1,1,1,222.8,216.5,226.9,132.6,125.9,90.14,73,97,0,0,0,0.404,0.329,0.435,132.6,125.9,148.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0975,0.0959,0.101,0.00326,0.00259,0.00486,0.00013,0.0001,0.00019,0.226,0.211,0.263,0.0089,0.0083,0.01,25.24,25.21,25.25,0.91,0.907,0.917,0.97,0.97,0.97,0.883,0.88,0.889,29.87,28.28,33.69,28.97,27.43,32.68,0,0,0,0,0,0,0.161,0,0.0548,0.4,0.59,0.41,36.1
1160949600000,2006,10,2006,1,3,7,0.133,0.0587,0.0746,4504.7,28.32,28.32,26.81,1,1,1,220.3,216.5,226.9,123.3,119.5,97,97,97,0,0,0,0.44,0.427,0.448,123.3,119.5,129.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0949,0.0936,0.0973,0.00233,0.00195,0.00299,0.000091,0.000076,0.00012,0.205,0.197,0.22,0.008,0.0077,0.0086,25.27,25.22,25.3,0.904,0.902,0.909,0.97,0.97,0.97,0.877,0.875,0.881,27.64,26.75,29.19,26.81,25.94,28.32,0,0,0,0,0,0,0.149,0,0.0584,0.44,0.56,0.44,33.9
1161554400000,2006,10,2006,1,4,7,0.133,0.0587,0.0742,4484.21,28.02,28.02,26.69,1,1,1,219.7,213.4,225.5,122.7,116.4,97,97,97,0,0,0,0.442,0.43,0.455,122.7,116.4,128.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0947,0.0925,0.0968,0.00227,0.00164,0.00285,0.000089,0.000064,0.00011,0.204,0.19,0.217,0.008,0.0074,0.0085,25.28,25.23,25.33,0.904,0.899,0.908,0.97,0.97,0.97,0.877,0.872,0.881,27.52,26.01,28.88,26.69,25.23,28.02,0,0,0,0,0,0,0.148,0,0.0588,0.44,0.56,0.44,33.7
1162159200000,2006,10,2006,1,5,7,0.138,0.0569,0.0815,4943.94,30.72,30.72,29.43,1,1,1,229,220,233.5,134.8,123,94.14,93,97,0,0,0,0.411,0.398,0.441,134.8,123,140.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.0948,0.101,0.00348,0.0023,0.00405,0.00014,0.00009,0.00016,0.231,0.204,0.245,0.0091,0.008,0.0096,25.2,25.15,25.28,0.911,0.905,0.913,0.97,0.97,0.97,0.883,0.878,0.886,30.34,27.6,31.67,29.43,26.77,30.72,0,0,0,0,0,0,0.163,0,0.0565,0.41,0.59,0.41,35.8
1162764000000,2006,11,2006,2,6,7,0.145,0.0562,0.089,5405.12,33.68,33.68,32.17,1,1,1,240.1,234.7,246.8,147.1,141.7,93,93,93,0,0,0,0.387,0.377,0.396,147.1,141.7,153.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00471,0.00417,0.00538,0.00019,0.00016,0.00021,0.261,0.247,0.278,0.01,0.0097,0.011,25.1,25.04,25.14,0.916,0.914,0.919,0.97,0.97,0.97,0.889,0.887,0.891,33.17,31.94,34.72,32.17,30.99,33.68,0,0,0,0,0,0,0.179,0,0.056,0.39,0.61,0.39,37.3
1163368800000,2006,11,2006,2,7,7,0.157,0.0562,0.101,6187.19,39.43,39.43,36.83,1,1,1,260.3,238.2,271.3,167.3,145.2,93,93,93,0,0,0,0.358,0.343,0.39,167.3,145.2,178.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.102,0.114,0.00673,0.00452,0.00783,0.00027,0.00018,0.00031,0.316,0.256,0.347,0.013,0.01,0.014,24.95,24.87,25.11,0.924,0.916,0.928,0.973,0.97,0.977,0.899,0.888,0.907,37.82,32.75,40.36,36.83,31.76,39.43,0,0,0,0,0,0,0.205,0,0.056,0.36,0.64,0.36,39.4
1163973600000,2006,11,2006,2,8,7,0.175,0.0562,0.119,7315.88,46.83,46.83,43.55,1,1,1,289.3,271.3,304,196.3,178.3,93,93,93,0,0,0,0.322,0.306,0.343,196.3,178.3,211,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.114,0.126,0.00996,0.00783,0.0122,0.0004,0.00031,0.00049,0.404,0.347,0.453,0.016,0.014,0.018,24.74,24.63,24.87,0.934,0.928,0.938,0.979,0.977,0.98,0.914,0.907,0.919,44.46,40.36,47.79,43.55,39.43,46.83,0,0,0,0,0,0,0.242,0,0.056,0.32,0.68,0.32,41.8
1164578400000,2006,11,2006,2,9,7,0.197,0.0591,0.138,8084.73,49.27,49.27,48.12,2,2,2,325.9,312.4,337.7,228.1,219.4,97.71,93,104,0,0,0,0.3,0.286,0.315,228.1,219.4,233.7,990,990,990,965,965,965.1,25,24.9,25,0.132,0.128,0.135,0.0156,0.0139,0.0167,0.00063,0.00055,0.00067,0.24,0.227,0.248,0.0096,0.0091,0.01,24.73,24.66,24.81,0.897,0.893,0.899,0.97,0.97,0.97,0.87,0.866,0.872,24.81,23.83,25.4,24.06,23.12,24.64,0,0,0,0,0,0,0.267,0,0.059,0.3,0.7,0.3,41
1165183200000,2006,12,2006,3,10,7,0.22,0.0629,0.157,9230.49,59.59,59.59,54.94,2,2,2,363.9,341,385.8,259.9,237,104,104,104,0,0,0,0.286,0.27,0.305,259.9,237,281.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.136,0.152,0.022,0.0174,0.0264,0.00089,0.0007,0.0011,0.286,0.253,0.319,0.012,0.01,0.013,24.49,24.35,24.64,0.907,0.9,0.913,0.97,0.97,0.97,0.88,0.873,0.885,28.32,25.78,30.72,27.47,25.01,29.8,0,0,0,0,0,0,0.305,0,0.063,0.29,0.71,0.29,42
1165788000000,2006,12,2006,3,11,7,0.251,0.0629,0.188,11009.1,70.11,70.11,65.53,2,2,2,414.3,391.9,436.2,310.3,287.9,104,104,104,0,0,0,0.251,0.238,0.265,310.3,287.9,332.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.154,0.169,0.0321,0.0276,0.0364,0.0013,0.0011,0.0015,0.364,0.328,0.401,0.015,0.013,0.016,24.17,24.04,24.31,0.919,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,33.78,31.37,36.14,32.77,30.43,35.05,0,0,0,0,0,0,0.364,0,0.063,0.25,0.75,0.25,43.9
1166392800000,2006,12,2006,3,12,7,0.289,0.0629,0.226,13312,86.55,86.55,79.24,2,2,2,478.5,443.5,512.9,374.5,339.5,104,104,104,0,0,0,0.218,0.203,0.234,374.5,339.5,408.9,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.184,0.172,0.196,0.0449,0.0379,0.0518,0.0019,0.0016,0.0021,0.478,0.414,0.544,0.02,0.017,0.023,23.77,23.55,23.99,0.93,0.924,0.935,0.976,0.97,0.98,0.908,0.896,0.917,40.58,36.91,44.16,39.62,35.8,43.28,0,0,0,0,0,0,0.44,0,0.063,0.22,0.78,0.22,46.1
1166997600000,2006,12,2006,3,13,7,0.329,0.0629,0.266,15573.5,95.19,95.19,92.7,2,2,2,544.2,517.5,556.9,440.2,413.5,104,104,104,0,0,0,0.191,0.187,0.201,440.2,413.5,452.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.207,0.198,0.212,0.058,0.0527,0.0606,0.0024,0.0022,0.0025,0.608,0.553,0.635,0.025,0.023,0.027,23.34,23.26,23.52,0.939,0.936,0.94,0.98,0.98,0.98,0.92,0.917,0.921,47.3,44.62,48.57,46.35,43.73,47.6,0,0,0,0,0,0,0.515,0,0.063,0.19,0.81,0.19,47.3
1167602400000,2007,1,2006,4,14,7,0.354,0.0841,0.27,15608.4,97.26,97.26,92.91,3,2,2.142857142857143,585.6,561.2,619.4,446.6,422.2,139,139,139,0,0,0,0.238,0.224,0.248,446.6,422.2,480.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.216,0.205,0.233,0.0593,0.0544,0.0661,0.0025,0.0023,0.0028,0.596,0.481,0.661,0.025,0.02,0.028,23.17,23.04,23.3,0.936,0.92,0.941,0.979,0.97,0.98,0.916,0.892,0.922,45.09,33.42,49.02,44.14,32.42,48.04,0,0,0,0,0,0,0.516,0,0.084,0.24,0.76,0.24,44.1
1168207200000,2007,1,2006,4,15,7,0.406,0.0841,0.321,17992.4,117,117,107.1,3,3,3,670.5,633,721.4,531.5,494,139,139,139,0,0,0,0.208,0.193,0.22,531.5,494,582.4,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.262,0.241,0.291,0.0829,0.0688,0.103,0.0035,0.0029,0.0044,0.568,0.501,0.661,0.024,0.021,0.028,22.85,22.55,23.07,0.926,0.921,0.931,0.972,0.97,0.976,0.899,0.894,0.909,36.74,34.32,39.98,35.7,33.29,39.01,0,0,0,0,0,0,0.595,0,0.085,0.21,0.79,0.21,44.3
1168812000000,2007,1,2006,4,16,7,0.474,0.0841,0.39,21614.2,140.7,140.7,128.7,3,3,3,784.3,730.8,853.9,645.3,591.8,139,139,139,0,0,0,0.178,0.163,0.19,645.3,591.8,714.9,990,990,990,967,966.8,967.3,23,22.7,23.2,0.327,0.296,0.366,0.124,0.107,0.147,0.0054,0.0046,0.0065,0.78,0.679,0.915,0.034,0.029,0.04,22.18,21.77,22.5,0.936,0.932,0.941,0.979,0.977,0.98,0.917,0.911,0.922,43.78,40.56,47.86,42.89,39.64,46.9,0,0,0,0,0,0,0.715,0,0.084,0.18,0.82,0.18,45.6
1169416800000,2007,1,2006,4,17,7,0.603,0.0841,0.519,27123.8,181.8,181.8,161.5,4,4,4,996.9,879.2,1131,857.9,740.2,139,139,139,0,0,0,0.14,0.123,0.158,857.9,740.2,992.3,990,990,990,967.9,967.4,968.3,22.1,21.7,22.6,0.496,0.387,0.627,0.24,0.16,0.344,0.011,0.0071,0.016,1.06,0.789,1.41,0.048,0.035,0.065,21.08,20.28,21.79,0.934,0.927,0.94,0.976,0.97,0.98,0.912,0.899,0.921,41.33,36.65,46.37,40.36,35.55,45.44,0,0,0,0,0,0,0.897,0,0.084,0.14,0.86,0.14,45
1170021600000,2007,1,2006,4,18,7,0.95,0.092,0.661,30358.8,191.1,191.1,180.7,4,4,4,1571,1184,1972,1418,1045,152.1,139,162,326.3,0,710,0.0987,0.0822,0.117,1092,1045,1100,990,990,990,969.7,968.5,971,20.3,19,21.5,0.863,0.705,0.926,0.47,0.409,0.48,0.023,0.019,0.025,1.86,1.6,1.94,0.092,0.074,0.1,18.42,17.05,19.92,0.935,0.929,0.94,0.98,0.98,0.98,0.916,0.91,0.921,46.1,42.72,48.75,45.18,41.87,47.78,0,0,0,0,0,0,1,0,0.289,0.097,0.7,0.3,32
1170626400000,2007,2,2006,5,19,7,1.4,0.101,0.665,26532,165.3,165.3,157.9,4,4,4,2309,2047,2633,2142,1885,167,162,197,1042,785,1336,0.0725,0.0653,0.0791,1100,1100,1100,990,990,990,971.8,971.2,972.6,18.2,17.4,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.028,1.94,1.94,1.94,0.11,0.1,0.11,16.21,15.43,16.84,0.924,0.918,0.928,0.977,0.972,0.98,0.903,0.892,0.909,40.42,38.2,42.16,39.48,37.13,41.32,0,0,0,0,0,0,0.877,0,0.735,0.072,0.48,0.52,19
1171231200000,2007,2,2006,5,20,7,2.11,0.119,0.665,21175.3,142.2,142.2,126,4,4,4,3488,2854,4245,3291,2657,197,197,197,2191,1557,2948,0.0575,0.0464,0.069,1100,1100,1100,990,990,990,974.6,973.2,976.1,15.4,13.9,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.029,0.035,1.94,1.94,1.94,0.13,0.12,0.14,13.49,11.93,14.9,0.892,0.864,0.912,0.97,0.97,0.97,0.865,0.838,0.885,32.49,27.79,36.65,31.51,26.96,35.55,0,0,0,0,0,0,0.7,0,1.445,0.056,0.32,0.68,10
1171836000000,2007,2,2006,5,21,7,2.72,0.119,0.665,17425.8,104.6,104.6,103.7,4,4,4,4493,4438,4536,4296,4241,197,197,197,3196,3141,3239,0.0438,0.0434,0.0444,1100,1100,1100,990,990,990,976.6,976.5,976.7,13.4,13.3,13.5,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.036,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.48,11.4,11.58,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.73,26.55,26.97,25.93,25.75,26.16,0,0,0,0,0,0,0.576,0,2.055,0.044,0.24,0.76,6.41
1172440800000,2007,2,2006,5,22,7,2.73,0.16,0.665,17354.4,103.7,103.7,103.3,4,4,4,4519,4493,4543,4254,4210,264.4,197,315,3154,3110,3207,0.0584,0.0437,0.0696,1100,1100,1100,990,990,990,976.6,976.6,976.7,13.4,13.3,13.4,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.036,0.036,1.94,1.94,1.94,0.15,0.14,0.15,11.43,11.39,11.48,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.62,26.52,26.73,25.82,25.73,25.93,0,0,0,0,0,0,0.574,0,2.065,0.059,0.24,0.76,6.36
1173045600000,2007,3,2006,6,23,7,2.65,0.191,0.665,17737.5,108.7,108.7,105.6,4,4,4,4382,4194,4508,4067,3879,315,315,315,2967,2779,3093,0.0719,0.0699,0.0751,1100,1100,1100,990,990,990,976.4,976,976.6,13.6,13.4,14,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.68,11.45,12.02,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,27.21,26.67,28.03,26.4,25.87,27.19,0,0,0,0,0,0,0.587,0,1.985,0.072,0.25,0.75,6.69
1173650400000,2007,3,2006,6,24,7,2.41,0.191,0.665,19083.2,116.9,116.9,113.6,4,4,4,3980,3846,4127,3665,3531,315,315,315,2565,2431,2712,0.0792,0.0763,0.0819,1100,1100,1100,990,990,990,975.6,975.4,975.9,14.4,14.1,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.034,1.94,1.94,1.94,0.14,0.13,0.14,12.43,12.15,12.7,0.873,0.867,0.879,0.97,0.97,0.97,0.847,0.841,0.853,29.28,28.4,30.13,28.4,27.55,29.22,0,0,0,0,0,0,0.631,0,1.745,0.079,0.28,0.72,7.92
1174255200000,2007,3,2006,6,25,7,2.21,0.158,0.665,20422.8,124.1,124.1,121.6,4,4,4,3662,3558,3808,3401,3319,260.7,239,315,2301,2219,2393,0.071,0.065,0.084,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.1,12.79,13.31,0.887,0.881,0.891,0.97,0.97,0.97,0.86,0.855,0.864,31.33,30.38,31.99,30.39,29.47,31.03,0,0,0,0,0,0,0.675,0,1.545,0.071,0.3,0.7,9.24
1174860000000,2007,3,2006,6,26,7,2.12,0.149,0.665,21102.8,126.6,126.6,125.6,4,4,4,3498,3460,3544,3251,3165,247,239,295,2151,2065,2205,0.0706,0.0674,0.0853,1100,1100,1100,990,990,990,974.6,974.5,974.7,15.4,15.3,15.5,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.13,0.13,13.44,13.34,13.52,0.893,0.891,0.894,0.97,0.97,0.97,0.866,0.865,0.867,32.37,32.08,32.62,31.4,31.12,31.64,0,0,0,0,0,0,0.698,0,1.455,0.07,0.31,0.69,9.95
1175464800000,2007,4,2006,7,27,7,2.11,0.178,0.665,21168.8,126.1,126.1,126,4,4,4,3482,3478,3483,3187,3183,295,295,295,2087,2083,2088,0.0847,0.0847,0.0848,1100,1100,1100,990,990,990,974.6,974.6,974.6,15.4,15.4,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.13,0.13,13.48,13.47,13.48,0.894,0.893,0.894,0.97,0.97,0.97,0.867,0.867,0.867,32.48,32.47,32.5,31.5,31.49,31.52,0,0,0,0,0,0,0.7,0,1.445,0.084,0.32,0.68,10
1176069600000,2007,4,2006,7,28,7,2.07,0.178,0.665,21397.4,128.8,128.8,127.4,4,4,4,3427,3367,3478,3132,3072,295,295,295,2032,1972,2083,0.0861,0.0848,0.0876,1100,1100,1100,990,990,990,974.5,974.3,974.6,15.5,15.4,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.59,13.48,13.72,0.895,0.894,0.897,0.97,0.97,0.97,0.869,0.867,0.871,32.83,32.5,33.21,31.84,31.52,32.21,0,0,0,0,0,0,0.708,0,1.405,0.086,0.32,0.68,10.3
1176674400000,2007,4,2006,7,29,7,1.95,0.178,0.665,22219.3,135.3,135.3,132.3,4,4,4,3229,3109,3367,2934,2814,295,295,295,1835,1714,1972,0.0914,0.0876,0.0949,1100,1100,1100,990,990,990,974,973.8,974.3,16,15.7,16.2,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.01,13.72,14.28,0.902,0.897,0.905,0.97,0.97,0.97,0.875,0.871,0.878,34.09,33.21,34.87,33.06,32.21,33.82,0,0,0,0,0,0,0.735,0,1.285,0.091,0.34,0.66,11.4
1177279200000,2007,4,2006,7,30,7,1.84,0.178,0.665,22995.1,138.3,138.3,136.9,4,4,4,3050,2995,3096,2755,2700,295,295,295,1654,1600,1701,0.0967,0.0953,0.0985,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.43,14.31,14.56,0.907,0.905,0.908,0.97,0.97,0.97,0.88,0.878,0.881,35.28,34.95,35.66,34.22,33.9,34.59,0,0,0,0,0,0,0.76,0,1.175,0.097,0.36,0.64,12.5
1177884000000,2007,4,2006,7,31,7,1.76,0.169,0.665,23661.3,142.8,142.8,140.8,4,4,4,2903,2830,2963,2624,2554,278.7,276,295,1524,1454,1568,0.096,0.0939,0.0996,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.78,14.63,14.96,0.911,0.909,0.913,0.97,0.97,0.97,0.883,0.882,0.885,36.3,35.88,36.81,35.21,34.81,35.71,0,0,0,0,0,0,0.782,0,1.095,0.096,0.38,0.62,13.4
1178488800000,2007,5,2006,8,32,7,1.64,0.179,0.665,24571.5,149.7,149.7,146.3,4,4,4,2710,2594,2802,2414,2273,295.3,276,321,1315,1173,1426,0.109,0.0985,0.124,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.25,15.02,15.53,0.916,0.913,0.919,0.971,0.97,0.973,0.889,0.886,0.894,37.65,37.01,38.47,36.56,35.9,37.42,0,0,0,0,0,0,0.813,0,0.975,0.11,0.41,0.59,15
1179093600000,2007,5,2006,8,33,7,1.49,0.194,0.665,25776.5,156.8,156.8,153.4,4,4,4,2468,2353,2574,2147,2032,321,321,321,1047,932,1153,0.13,0.125,0.136,1100,1100,1100,990,990,990,972.2,972,972.5,17.8,17.5,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.83,15.57,16.11,0.922,0.919,0.924,0.975,0.973,0.976,0.899,0.894,0.902,39.36,38.61,40.15,38.36,37.57,39.2,0,0,0,0,0,0,0.852,0,0.825,0.13,0.45,0.55,17.3
1179698400000,2007,5,2006,8,34,7,1.36,0.194,0.665,26871.1,161.8,161.8,159.9,4,4,4,2241,2174,2332,1920,1853,321,321,321,819.6,753,911,0.143,0.138,0.148,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.38,16.16,16.54,0.926,0.925,0.926,0.978,0.977,0.979,0.905,0.903,0.907,40.89,40.29,41.33,39.99,39.35,40.45,0,0,0,0,0,0,0.889,0,0.695,0.14,0.49,0.51,19.8
1180303200000,2007,5,2006,8,35,7,1.22,0.178,0.665,27909.4,169.3,169.3,166.1,4,4,4,2021,1919,2158,1728,1662,293.6,257,321,627.6,562,737,0.145,0.13,0.16,1100,1100,1100,990,990,990,971.1,970.8,971.5,18.9,18.5,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.93,16.58,17.22,0.928,0.927,0.93,0.98,0.979,0.98,0.91,0.907,0.911,42.39,41.43,43.19,41.53,40.57,42.32,0,0,0,0,0,0,0.923,0,0.555,0.15,0.55,0.45,22.9
1180908000000,2007,6,2006,9,36,7,1.04,0.155,0.665,29633.4,181.4,181.4,176.4,4,4,4,1716,1571,1890,1459,1314,257,257,257,358.9,214,533,0.15,0.136,0.164,1100,1100,1100,990,990,990,970.2,969.7,970.7,19.8,19.3,20.3,0.923,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.095,0.1,17.88,17.31,18.36,0.933,0.93,0.935,0.98,0.98,0.98,0.914,0.912,0.916,45,43.44,46.29,44.1,42.57,45.36,0,0,0,0,0,0,0.98,0,0.375,0.15,0.64,0.36,28.5
1181512800000,2007,6,2006,9,37,7,0.866,0.155,0.665,31378.5,189.6,189.6,186.8,4,4,4,1431,1359,1519,1174,1102,257,257,257,74.43,2,162,0.18,0.169,0.189,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.86,0.827,0.906,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.84,1.92,0.09,0.088,0.094,18.86,18.53,19.13,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.919,47.65,46.77,48.36,46.69,45.83,47.39,0,0,0,0,0,0,1.04,0,0.201,0.18,0.77,0.23,36.2
1182117600000,2007,6,2006,9,38,7,0.712,0.155,0.557,28224.9,178.7,178.7,168,4,4,4,1178,1099,1256,920.9,842,257,257,257,0,0,0,0.219,0.205,0.234,920.9,842,999.2,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.584,0.506,0.68,0.287,0.224,0.349,0.013,0.01,0.016,1.25,1.04,1.47,0.058,0.048,0.069,20.29,19.82,20.75,0.937,0.934,0.939,0.979,0.976,0.98,0.917,0.911,0.92,42.89,39.99,45.59,42,39.03,44.68,0,0,0,0,0,0,0.933,0,0.155,0.22,0.78,0.22,39.6
1182722400000,2007,6,2006,9,39,7,0.602,0.153,0.45,23780.3,154.3,154.3,141.5,4,3,3.2857142857142856,996,945.7,1088,743.3,695.2,252.7,227,257,0,0,0,0.254,0.236,0.27,743.3,695.2,831.1,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.415,0.372,0.496,0.163,0.139,0.215,0.0074,0.0062,0.0098,0.949,0.89,1.02,0.043,0.04,0.047,21.19,20.81,21.4,0.938,0.932,0.941,0.978,0.973,0.98,0.917,0.906,0.922,44.52,38.54,48.15,43.56,37.49,47.19,0,0,0,0,0,0,0.786,0,0.152,0.25,0.75,0.25,39.5
1183327200000,2007,7,2006,10,40,7,0.513,0.137,0.376,20513.1,136,136,122.1,3,3,3,849,785.9,927.8,622,558.9,227,227,227,0,0,0,0.268,0.245,0.289,622,558.9,700.8,990,990,990,967.3,967,967.6,22.7,22.4,23,0.325,0.29,0.37,0.115,0.0936,0.14,0.0051,0.0041,0.0063,0.747,0.629,0.897,0.033,0.027,0.04,21.96,21.49,22.33,0.934,0.928,0.94,0.977,0.971,0.98,0.912,0.901,0.921,41.65,37.86,46.26,40.7,36.77,45.34,0,0,0,0,0,0,0.678,0,0.137,0.27,0.73,0.27,40
1183932000000,2007,7,2006,10,41,7,0.43,0.137,0.292,16333.9,105.7,105.7,97.23,3,2,2.5714285714285716,710.2,666.9,761.5,483.2,439.9,227,227,227,0,0,0,0.32,0.298,0.34,483.2,439.9,534.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.247,0.222,0.276,0.0679,0.058,0.0838,0.0029,0.0025,0.0036,0.586,0.494,0.676,0.025,0.021,0.029,22.67,22.47,22.81,0.929,0.919,0.94,0.974,0.97,0.98,0.906,0.892,0.922,40.06,32.93,48.35,39.07,31.94,47.39,0,0,0,0,0,0,0.54,0,0.138,0.32,0.68,0.32,38
1184536800000,2007,7,2006,10,42,7,0.372,0.137,0.234,13430.3,88.71,88.71,79.94,2,2,2,614.5,580.3,657.7,387.5,353.3,227,227,227,0,0,0,0.37,0.345,0.391,387.5,353.3,430.7,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.201,0.188,0.217,0.0475,0.0407,0.0561,0.002,0.0017,0.0024,0.515,0.45,0.601,0.022,0.019,0.026,23.13,22.87,23.34,0.931,0.926,0.937,0.976,0.971,0.98,0.909,0.899,0.918,40.93,37.45,45.26,39.97,36.34,44.36,0,0,0,0,0,0,0.444,0,0.138,0.37,0.63,0.37,36.1
1185141600000,2007,7,2006,10,43,7,0.336,0.137,0.199,11376.4,71.16,71.16,67.72,2,2,2,555.8,536.7,572.9,328.8,309.7,227,227,227,0,0,0,0.409,0.396,0.423,328.8,309.7,345.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.18,0.173,0.186,0.0358,0.0319,0.0392,0.0015,0.0013,0.0016,0.407,0.375,0.437,0.017,0.016,0.018,23.49,23.39,23.61,0.922,0.918,0.925,0.97,0.97,0.97,0.894,0.89,0.897,34.91,32.91,36.68,33.86,31.92,35.58,0,0,0,0,0,0,0.376,0,0.137,0.41,0.59,0.41,33.9
1185746400000,2007,7,2006,10,44,7,0.302,0.119,0.184,10589.2,67.11,67.11,63.03,2,2,2,500.1,481.6,517.5,303.8,285.9,196.3,184,227,0,0,0,0.392,0.363,0.443,303.8,285.9,323,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.169,0.165,0.175,0.0308,0.0272,0.0346,0.0013,0.0011,0.0014,0.363,0.337,0.394,0.015,0.014,0.016,23.79,23.73,23.88,0.917,0.913,0.921,0.97,0.97,0.97,0.889,0.886,0.893,32.49,30.41,34.59,31.52,29.5,33.56,0,0,0,0,0,0,0.35,0,0.118,0.39,0.61,0.39,35.1
1186351200000,2007,8,2006,11,45,7,0.278,0.111,0.167,9659.49,60.55,60.55,57.5,2,2,2,460.3,436.2,475,276.3,252.2,184,184,184,0,0,0,0.4,0.387,0.422,276.3,252.2,291,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.15,0.163,0.0253,0.0204,0.0282,0.001,0.00084,0.0012,0.319,0.283,0.341,0.013,0.012,0.014,24.01,23.92,24.15,0.911,0.905,0.914,0.97,0.97,0.97,0.884,0.878,0.887,29.64,27.05,31.21,28.75,26.24,30.28,0,0,0,0,0,0,0.319,0,0.111,0.4,0.6,0.4,34.7
1186956000000,2007,8,2006,11,46,7,0.257,0.111,0.146,8420.7,51.05,51.05,50.12,2,2,2,425.3,417.7,429.6,241.3,233.7,184,184,184,0,0,0,0.432,0.428,0.44,241.3,233.7,245.6,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.146,0.143,0.147,0.0183,0.0167,0.0191,0.00075,0.00068,0.00078,0.267,0.257,0.273,0.011,0.01,0.011,24.22,24.19,24.26,0.901,0.898,0.903,0.97,0.97,0.97,0.874,0.871,0.876,25.84,24.98,26.31,25.06,24.24,25.52,0,0,0,0,0,0,0.278,0,0.111,0.43,0.57,0.43,32.8
1187560800000,2007,8,2006,11,47,7,0.244,0.111,0.133,7845.72,48.47,48.47,46.7,2,1,1.4285714285714286,403.3,385.8,417.7,219.3,201.8,184,184,184,0,0,0,0.457,0.44,0.477,219.3,201.8,233.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.132,0.143,0.0139,0.0104,0.0167,0.00056,0.00042,0.00068,0.37,0.253,0.492,0.015,0.01,0.02,24.22,24.09,24.28,0.92,0.897,0.94,0.976,0.97,0.98,0.898,0.87,0.921,37.21,24.66,48.69,36.36,23.92,47.72,0,0,0,0,0,0,0.259,0,0.111,0.45,0.55,0.45,32.2
