datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1188165600000,2007,8,2006,11,48,7,0.224,0.103,0.121,7288.56,47.73,47.73,43.38,2,1,1.1428571428571428,371.1,354.2,385.8,200.2,182.2,170.9,138,184,0,0,0,0.46,0.377,0.502,200.2,182.2,228.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.13,0.125,0.137,0.0107,0.00822,0.0156,0.00043,0.00033,0.00063,0.387,0.245,0.477,0.016,0.0099,0.019,24.36,24.24,24.52,0.928,0.896,0.939,0.978,0.97,0.98,0.908,0.87,0.92,40.84,24.6,48.49,39.98,23.86,47.52,0,0,0,0,0,0,0.241,0,0.103,0.46,0.54,0.46,32.5
1188770400000,2007,9,2006,12,49,7,0.209,0.0835,0.125,7639.85,46.23,46.23,45.48,1,1,1,344.8,332.3,348.3,206.8,194.3,138,138,138,0,0,0,0.4,0.396,0.415,206.8,194.3,210.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.129,0.125,0.131,0.0114,0.00943,0.0121,0.00046,0.00038,0.00048,0.444,0.401,0.455,0.018,0.016,0.018,24.43,24.4,24.54,0.936,0.933,0.937,0.98,0.98,0.98,0.918,0.914,0.919,46.4,43.62,47.17,45.48,42.75,46.23,0,0,0,0,0,0,0.253,0,0.084,0.4,0.6,0.4,36.6
1189375200000,2007,9,2006,12,50,7,0.192,0.0835,0.109,6608.52,41.5,41.5,39.34,1,1,1,317.4,301.7,326.6,179.4,163.7,138,138,138,0,0,0,0.435,0.423,0.457,179.4,163.7,188.6,990,990,990,965,964.9,965,25,25,25.1,0.12,0.114,0.123,0.00794,0.00637,0.00886,0.00032,0.00025,0.00035,0.356,0.31,0.383,0.014,0.012,0.015,24.66,24.58,24.78,0.928,0.923,0.931,0.976,0.97,0.98,0.906,0.895,0.913,40.28,36.71,42.35,39.34,35.61,41.5,0,0,0,0,0,0,0.219,0,0.083,0.43,0.57,0.43,34.4
1189980000000,2007,9,2006,12,51,7,0.181,0.0835,0.0975,5890.7,35.61,35.61,35.06,1,1,1,299.3,295.8,301.7,161.3,157.8,138,138,138,0,0,0,0.461,0.457,0.467,161.3,157.8,163.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.112,0.114,0.00613,0.00578,0.00637,0.00024,0.00023,0.00025,0.303,0.294,0.31,0.012,0.012,0.012,24.8,24.78,24.82,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.893,0.895,36.15,35.34,36.71,35.06,34.28,35.61,0,0,0,0,0,0,0.195,0,0.0835,0.46,0.54,0.46,32.5
1190584800000,2007,9,2006,12,52,7,0.173,0.0835,0.0895,5395,33.34,33.34,32.11,1,1,1,286,276.4,291.5,148,138.4,138,138,138,0,0,0,0.482,0.473,0.499,148,138.4,153.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.105,0.111,0.0048,0.00384,0.00535,0.00019,0.00015,0.00021,0.269,0.245,0.283,0.011,0.0097,0.011,24.89,24.85,24.95,0.916,0.912,0.919,0.97,0.97,0.97,0.889,0.885,0.891,33.11,30.89,34.37,32.11,29.96,33.34,0,0,0,0,0,0,0.178,0,0.0835,0.48,0.52,0.48,31.2
1191189600000,2007,10,2007,1,1,7,0.164,0.0665,0.0976,5926.09,36.4,36.4,35.27,1,1,1,271.4,261.7,276.4,161.4,151.7,110,110,110,0,0,0,0.405,0.398,0.42,161.4,151.7,166.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.107,0.112,0.00614,0.00517,0.00664,0.00024,0.0002,0.00026,0.301,0.275,0.315,0.012,0.011,0.012,24.91,24.88,24.98,0.922,0.918,0.924,0.97,0.97,0.971,0.894,0.89,0.897,36.36,34.11,37.5,35.27,33.09,36.4,0,0,0,0,0,0,0.196,0,0.0664,0.41,0.6,0.4,36.1
1191794400000,2007,10,2007,1,2,7,0.158,0.0665,0.0919,5565.61,33.29,33.29,33.13,1,1,1,261.9,259.4,262.6,151.9,149.4,110,110,110,0,0,0,0.42,0.419,0.424,151.9,149.4,152.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.106,0.107,0.00519,0.00494,0.00526,0.00021,0.0002,0.00021,0.276,0.269,0.277,0.011,0.011,0.011,24.98,24.97,24.99,0.918,0.917,0.918,0.97,0.97,0.97,0.891,0.89,0.891,34.15,33.58,34.32,33.13,32.57,33.29,0,0,0,0,0,0,0.184,0,0.0661,0.42,0.58,0.42,35.2
1192399200000,2007,10,2007,1,3,7,0.154,0.0665,0.0873,5283.4,32.13,32.13,31.45,1,1,1,254.4,251.8,257.4,144.4,141.8,110,110,110,0,0,0,0.433,0.427,0.437,144.4,141.8,147.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.106,0.00444,0.00418,0.00474,0.00018,0.00017,0.00019,0.256,0.25,0.264,0.01,0.0099,0.01,25.03,25.01,25.04,0.915,0.914,0.916,0.97,0.97,0.97,0.888,0.886,0.889,32.42,31.82,33.12,31.45,30.86,32.13,0,0,0,0,0,0,0.175,0,0.0667,0.43,0.57,0.43,34.3
1193004000000,2007,10,2007,1,4,7,0.153,0.0665,0.0868,5252.12,32.57,32.57,31.26,1,1,1,253.5,251.8,259.4,143.5,141.8,110,110,110,0,0,0,0.434,0.424,0.437,143.5,141.8,149.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.106,0.00435,0.00418,0.00494,0.00017,0.00017,0.0002,0.254,0.25,0.269,0.01,0.0099,0.011,25.03,24.99,25.04,0.915,0.914,0.917,0.97,0.97,0.97,0.887,0.886,0.89,32.23,31.82,33.58,31.26,30.86,32.57,0,0,0,0,0,0,0.174,0,0.0662,0.43,0.57,0.43,34.3
1193608800000,2007,10,2007,1,5,7,0.149,0.0651,0.0843,5096.45,33.09,33.09,30.34,1,1,1,247,236.8,261.7,139.3,130.8,107.7,106,110,0,0,0,0.436,0.42,0.448,139.3,130.8,151.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0994,0.107,0.00393,0.00308,0.00517,0.00016,0.00012,0.0002,0.244,0.224,0.275,0.0096,0.0088,0.011,25.08,24.98,25.16,0.913,0.909,0.918,0.97,0.97,0.97,0.885,0.882,0.89,31.27,29.34,34.11,30.34,28.46,33.09,0,0,0,0,0,0,0.169,0,0.0647,0.44,0.57,0.43,34.2
1194213600000,2007,11,2007,2,6,7,0.153,0.063,0.0904,5483.7,37.08,37.08,32.64,1,1,1,253.6,243.5,261.9,149.5,137.6,104.1,93,106,0,0,0,0.411,0.355,0.435,149.5,137.6,168.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.102,0.111,0.00495,0.00376,0.00687,0.0002,0.00015,0.00027,0.269,0.239,0.319,0.011,0.0094,0.013,25.02,24.93,25.1,0.917,0.912,0.925,0.97,0.97,0.972,0.89,0.885,0.899,33.64,30.88,38.14,32.64,29.95,37.08,0,0,0,0,0,0,0.181,0,0.0626,0.41,0.59,0.41,35.8
1194818400000,2007,11,2007,2,7,7,0.165,0.0562,0.109,6710.87,42.31,42.31,39.95,1,1,1,273.6,264.1,283.6,180.6,171.1,93,93,93,0,0,0,0.34,0.328,0.352,180.6,171.1,190.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.111,0.118,0.00806,0.00711,0.00906,0.00032,0.00028,0.00036,0.354,0.326,0.384,0.014,0.013,0.015,24.85,24.78,24.92,0.929,0.925,0.932,0.977,0.973,0.98,0.908,0.901,0.914,40.88,38.69,43.17,39.95,37.65,42.31,0,0,0,0,0,0,0.222,0,0.056,0.34,0.66,0.34,40.7
1195423200000,2007,11,2007,2,8,7,0.179,0.0562,0.122,7432.71,48.49,48.49,44.24,2,1,1.2857142857142858,295.5,282.1,322.6,202.5,189.1,93,93,93,0,0,0,0.316,0.288,0.33,202.5,189.1,229.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.118,0.132,0.0111,0.00891,0.0159,0.00044,0.00035,0.00064,0.346,0.241,0.41,0.014,0.0097,0.016,24.77,24.72,24.79,0.922,0.897,0.934,0.977,0.97,0.98,0.901,0.87,0.916,38.15,25,44.98,37.31,24.25,44.08,0,0,0,0,0,0,0.246,0,0.057,0.31,0.68,0.32,41.5
1196028000000,2007,11,2007,2,9,7,0.201,0.0606,0.141,8318.32,51.45,51.45,49.51,2,1,1.8571428571428572,333.1,322.6,348.3,233,217.9,100.1,93,118,0,0,0,0.3,0.277,0.351,233,217.9,242.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.132,0.137,0.0166,0.0136,0.0186,0.00067,0.00055,0.00075,0.283,0.241,0.481,0.011,0.0097,0.019,24.65,24.44,24.75,0.905,0.897,0.939,0.971,0.97,0.98,0.879,0.87,0.921,28.99,24.94,49.07,28.19,24.19,48.09,0,0,0,0,0,0,0.275,0,0.06,0.3,0.7,0.3,41.4
1196632800000,2007,12,2007,3,10,7,0.232,0.0714,0.161,9430.55,59.22,59.22,56.13,2,2,2,384.3,366.2,398.9,266.3,248.2,118,118,118,0,0,0,0.307,0.296,0.322,266.3,248.2,280.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.142,0.154,0.0233,0.0196,0.0262,0.00094,0.00079,0.0011,0.298,0.271,0.32,0.012,0.011,0.013,24.38,24.29,24.5,0.909,0.905,0.912,0.97,0.97,0.97,0.882,0.878,0.885,28.94,26.98,30.53,28.07,26.17,29.61,0,0,0,0,0,0,0.312,0,0.071,0.31,0.69,0.31,40.6
1197237600000,2007,12,2007,3,11,7,0.26,0.0714,0.189,11049.5,71.57,71.57,65.77,2,2,2,430.3,410.1,458.3,312.3,292.1,118,118,118,0,0,0,0.275,0.257,0.288,312.3,292.1,340.3,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.165,0.158,0.175,0.0325,0.0284,0.0381,0.0013,0.0012,0.0016,0.37,0.337,0.418,0.015,0.014,0.017,24.09,23.92,24.22,0.919,0.915,0.924,0.97,0.97,0.97,0.891,0.887,0.896,33.9,31.74,36.89,32.89,30.79,35.79,0,0,0,0,0,0,0.365,0,0.071,0.27,0.73,0.27,42.5
1197842400000,2007,12,2007,3,12,7,0.302,0.0714,0.23,13398.9,97.11,97.11,79.76,3,2,2.142857142857143,498.8,466,595.7,380.8,348,118,118,118,0,0,0,0.238,0.198,0.253,380.8,348,477.7,990,990,990,965.8,965.7,966.3,24.2,23.7,24.3,0.19,0.177,0.229,0.0462,0.0396,0.0655,0.0019,0.0016,0.0028,0.464,0.431,0.545,0.019,0.018,0.023,23.69,23.25,23.87,0.927,0.919,0.935,0.973,0.97,0.98,0.902,0.892,0.916,38.58,33.37,43.97,37.57,32.37,43.09,0,0,0,0,0,0,0.443,0,0.072,0.24,0.76,0.24,44.4
1198447200000,2007,12,2007,3,13,7,0.419,0.0714,0.347,19481.4,137.3,137.3,116,3,2,2.857142857142857,692.5,553.7,809,574.5,435.7,118,118,118,0,0,0,0.173,0.146,0.213,574.5,435.7,691,990,990,990,966.7,966.1,967.1,23.3,22.9,23.9,0.284,0.208,0.35,0.0992,0.0571,0.137,0.0043,0.0024,0.006,0.675,0.534,0.862,0.029,0.023,0.038,22.66,22,23.31,0.933,0.924,0.94,0.976,0.97,0.98,0.911,0.896,0.921,41.81,35.83,46.73,40.83,34.75,45.79,0,0,0,0,0,0,0.644,0,0.072,0.17,0.83,0.17,46.5
1199052000000,2007,12,2007,3,14,7,0.495,0.088,0.407,22433.2,137.6,137.6,133.5,3,3,3,818.7,809,847.8,673.3,659,145.4,118,150,0,0,0,0.177,0.146,0.185,673.3,659,697.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.345,0.337,0.359,0.132,0.128,0.139,0.0058,0.0056,0.0061,0.833,0.806,0.882,0.037,0.035,0.039,21.99,21.83,22.06,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.42,44.55,46.79,44.51,43.66,45.86,0,0,0,0,0,0,0.742,0,0.088,0.18,0.82,0.18,45.3
1199656800000,2008,1,2007,4,15,7,0.554,0.0907,0.463,24701.9,150.9,150.9,147,4,3,3.7142857142857144,915.7,879.8,942.4,765.7,729.8,150,150,150,0,0,0,0.164,0.159,0.17,765.7,729.8,792.4,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.414,0.382,0.439,0.173,0.155,0.186,0.0077,0.0069,0.0083,0.899,0.827,0.955,0.04,0.037,0.042,21.54,21.43,21.65,0.933,0.928,0.941,0.974,0.97,0.98,0.909,0.9,0.923,41.19,37.26,48.57,40.16,36.15,47.6,0,0,0,0,0,0,0.817,0,0.091,0.16,0.84,0.16,44.6
1200261600000,2008,1,2007,4,16,7,0.704,0.0907,0.581,29202.1,189.5,189.5,173.8,4,4,4,1165,958.4,1519,1015,808.4,150,150,150,54,0,269,0.132,0.0988,0.157,960.7,808.4,1100,990,990,990,968.4,967.7,969.5,21.6,20.5,22.3,0.636,0.454,0.895,0.333,0.197,0.48,0.016,0.0088,0.023,1.38,0.939,1.91,0.064,0.042,0.093,20.2,18.55,21.33,0.937,0.932,0.94,0.979,0.975,0.98,0.917,0.909,0.921,44.37,39.41,48.33,43.46,38.42,47.37,0,0,0,0,0,0,0.966,0,0.123,0.13,0.83,0.17,41.5
1200866400000,2008,1,2007,4,17,7,0.936,0.0907,0.665,30644.8,183.4,183.4,182.4,4,4,4,1547,1519,1571,1397,1369,150,150,150,297.1,269,321,0.097,0.0955,0.0988,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.901,0.895,0.906,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.91,1.92,0.094,0.093,0.095,18.45,18.37,18.55,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,46.53,46.32,46.8,45.6,45.39,45.86,0,0,0,0,0,0,1.01,0,0.271,0.097,0.71,0.29,32.7
1201471200000,2008,1,2007,4,18,7,1.09,0.103,0.665,29157.1,176.1,176.1,173.6,4,4,4,1798,1727,1902,1628,1577,170.1,150,197,527.9,477,605,0.0944,0.0847,0.109,1100,1100,1100,990,990,990,970.4,970.2,970.8,19.6,19.2,19.8,0.923,0.919,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.93,1.94,0.099,0.098,0.1,17.62,17.28,17.85,0.932,0.93,0.933,0.98,0.98,0.98,0.913,0.912,0.914,44.27,43.34,44.92,43.39,42.47,44.02,0,0,0,0,0,0,0.964,0,0.425,0.094,0.61,0.39,26.7
1202076000000,2008,2,2007,5,19,7,1.19,0.119,0.665,28145.4,168.9,168.9,167.5,4,4,4,1971,1931,2031,1774,1734,197,197,197,674.1,634,734,0.1,0.097,0.102,1100,1100,1100,990,990,990,971,970.9,971.2,19,18.8,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.06,16.88,17.18,0.929,0.928,0.93,0.98,0.98,0.98,0.91,0.91,0.911,42.74,42.26,43.08,41.88,41.42,42.22,0,0,0,0,0,0,0.931,0,0.525,0.1,0.56,0.44,23.7
1202680800000,2008,2,2007,5,20,7,1.39,0.098,0.665,26559,164.3,164.3,158.1,4,4,4,2304,2083,2579,2142,1921,162,162,162,1042,821,1317,0.0707,0.0628,0.0778,1100,1100,1100,990,990,990,971.8,971.3,972.5,18.2,17.5,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.22,15.56,16.76,0.924,0.919,0.928,0.977,0.973,0.98,0.903,0.894,0.909,40.45,38.57,41.92,39.52,37.53,41.08,0,0,0,0,0,0,0.878,0,0.725,0.071,0.48,0.52,19.1
1203285600000,2008,2,2007,5,21,7,1.83,0.11,0.665,23089.3,145,145,137.4,4,4,4,3032,2751,3268,2850,2589,182,162,197,1750,1489,1971,0.0599,0.0551,0.0636,1100,1100,1100,990,990,990,973.6,972.9,974.1,16.4,15.9,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.47,13.93,15.15,0.907,0.901,0.915,0.97,0.97,0.97,0.88,0.874,0.888,35.42,33.84,37.37,34.36,32.83,36.26,0,0,0,0,0,0,0.764,0,1.165,0.06,0.36,0.64,12.6
1203890400000,2008,2,2007,5,22,7,1.97,0.126,0.665,22088.8,134.3,134.3,131.5,4,4,4,3261,3144,3367,3052,2905,209,197,239,1952,1805,2070,0.0642,0.0585,0.076,1100,1100,1100,990,990,990,974.1,973.9,974.3,15.9,15.7,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.95,13.72,14.2,0.901,0.897,0.904,0.97,0.97,0.97,0.874,0.871,0.877,33.89,33.21,34.62,32.87,32.21,33.58,0,0,0,0,0,0,0.73,0,1.305,0.064,0.34,0.66,11.2
1204495200000,2008,3,2007,6,23,7,1.87,0.145,0.665,22770.5,137.1,137.1,135.5,4,4,4,3099,3040,3150,2860,2801,239,239,239,1760,1701,1811,0.0771,0.0759,0.0786,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.31,14.18,14.45,0.905,0.904,0.907,0.97,0.97,0.97,0.878,0.877,0.88,34.93,34.58,35.34,33.88,33.54,34.28,0,0,0,0,0,0,0.753,0,1.205,0.078,0.36,0.64,12.2
1205100000000,2008,3,2007,6,24,7,1.79,0.145,0.665,23428.4,141,141,139.5,4,4,4,2954,2897,3017,2715,2658,239,239,239,1615,1558,1678,0.0809,0.0792,0.0825,1100,1100,1100,990,990,990,973.4,973.3,973.6,16.6,16.4,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.66,14.5,14.79,0.909,0.908,0.911,0.97,0.97,0.97,0.882,0.88,0.884,35.94,35.51,36.34,34.86,34.44,35.25,0,0,0,0,0,0,0.775,0,1.125,0.081,0.37,0.63,13.1
1205704800000,2008,3,2007,6,25,7,1.71,0.145,0.665,24003,143.6,143.6,142.9,4,4,4,2828,2802,2854,2589,2563,239,239,239,1489,1463,1515,0.0845,0.0838,0.0853,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,14.96,14.9,15.02,0.913,0.912,0.913,0.97,0.97,0.97,0.885,0.885,0.886,36.82,36.65,37.01,35.72,35.55,35.9,0,0,0,0,0,0,0.794,0,1.045,0.085,0.39,0.61,14
1206309600000,2008,3,2007,6,26,7,1.7,0.145,0.665,24072.3,144.4,144.4,143.3,4,4,4,2813,2773,2877,2574,2534,239,239,239,1474,1434,1538,0.085,0.0831,0.0862,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15,14.84,15.09,0.913,0.911,0.914,0.97,0.97,0.97,0.886,0.884,0.887,36.93,36.48,37.21,35.82,35.39,36.1,0,0,0,0,0,0,0.796,0,1.035,0.085,0.39,0.61,14.2
1206914400000,2008,3,2007,6,27,7,1.78,0.133,0.665,23474.3,141,141,139.7,4,4,4,2944,2897,2995,2724,2658,220.1,217,239,1624,1558,1678,0.0748,0.0725,0.0825,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.68,14.56,14.79,0.91,0.908,0.911,0.97,0.97,0.97,0.882,0.881,0.884,36.01,35.66,36.34,34.93,34.59,35.25,0,0,0,0,0,0,0.776,0,1.115,0.075,0.37,0.63,13.2
1207519200000,2008,4,2007,7,28,7,1.88,0.131,0.665,22738.8,137.4,137.4,135.4,4,4,4,3106,3031,3157,2889,2814,217,217,217,1789,1714,1840,0.0699,0.0687,0.0716,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.29,14.17,14.47,0.905,0.904,0.907,0.97,0.97,0.97,0.878,0.877,0.88,34.88,34.53,35.41,33.84,33.5,34.34,0,0,0,0,0,0,0.752,0,1.215,0.07,0.35,0.65,12.1
1208124000000,2008,4,2007,7,29,7,1.9,0.131,0.665,22587,135.6,135.6,134.4,4,4,4,3140,3096,3171,2923,2879,217,217,217,1823,1779,1854,0.0691,0.0684,0.0701,1100,1100,1100,990,990,990,973.9,973.7,973.9,16.1,16.1,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.21,14.14,14.31,0.904,0.904,0.905,0.97,0.97,0.97,0.877,0.876,0.878,34.65,34.44,34.95,33.61,33.41,33.9,0,0,0,0,0,0,0.747,0,1.235,0.069,0.35,0.65,11.9
1208728800000,2008,4,2007,7,30,7,1.81,0.131,0.665,23259.4,140.5,140.5,138.4,4,4,4,2991,2914,3071,2774,2697,217,217,217,1674,1597,1754,0.0726,0.0706,0.0745,1100,1100,1100,990,990,990,973.5,973.3,973.7,16.5,16.3,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.57,14.37,14.75,0.908,0.906,0.91,0.97,0.97,0.97,0.881,0.879,0.883,35.68,35.12,36.22,34.61,34.07,35.14,0,0,0,0,0,0,0.769,0,1.145,0.072,0.37,0.63,12.9
1209333600000,2008,4,2007,7,31,7,1.71,0.152,0.665,23991.3,145,145,142.8,4,4,4,2831,2751,2897,2580,2475,250.7,217,276,1481,1375,1580,0.0887,0.0749,0.1,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,14.95,14.79,15.15,0.913,0.911,0.915,0.97,0.97,0.97,0.885,0.884,0.888,36.8,36.34,37.37,35.7,35.25,36.26,0,0,0,0,0,0,0.793,0,1.045,0.089,0.39,0.61,14
1209938400000,2008,5,2007,8,32,7,1.58,0.167,0.665,25025.8,152.2,152.2,149,4,4,4,2618,2511,2751,2342,2235,276,276,276,1242,1135,1375,0.106,0.1,0.11,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.47,15.15,15.73,0.918,0.915,0.921,0.972,0.97,0.974,0.893,0.888,0.897,38.3,37.37,39.06,37.24,36.26,38.04,0,0,0,0,0,0,0.828,0,0.915,0.11,0.42,0.58,15.8
1210543200000,2008,5,2007,8,33,7,1.44,0.167,0.665,26217.6,158.3,158.3,156.1,4,4,4,2379,2299,2479,2103,2023,276,276,276,1003,923,1103,0.116,0.111,0.12,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.04,15.8,16.24,0.924,0.922,0.925,0.976,0.974,0.977,0.902,0.898,0.904,39.97,39.28,40.5,39.01,38.28,39.58,0,0,0,0,0,0,0.867,0,0.775,0.12,0.46,0.54,18.2
1211148000000,2008,5,2007,8,34,7,1.33,0.186,0.665,27065.3,163.7,163.7,161.1,4,4,4,2199,2106,2275,1891,1785,308.1,276,321,791,685,899,0.14,0.121,0.152,1100,1100,1100,990,990,990,971.6,971.4,971.8,18.4,18.2,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.48,16.29,16.7,0.926,0.925,0.927,0.979,0.977,0.98,0.906,0.904,0.909,41.16,40.66,41.77,40.28,39.75,40.93,0,0,0,0,0,0,0.895,0,0.665,0.14,0.5,0.5,20.3
1211752800000,2008,5,2007,8,35,7,1.2,0.189,0.665,28044.8,170.3,170.3,166.9,4,4,4,1992,1890,2083,1680,1633,311.9,257,321,580.3,533,662,0.157,0.136,0.164,1100,1100,1100,990,990,990,971.1,970.7,971.3,18.9,18.7,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17,16.76,17.31,0.929,0.928,0.93,0.98,0.98,0.98,0.91,0.909,0.912,42.58,41.92,43.44,41.73,41.08,42.57,0,0,0,0,0,0,0.927,0,0.535,0.16,0.55,0.45,23.4
1212357600000,2008,6,2007,9,36,7,1.04,0.155,0.665,29642.8,181.4,181.4,176.4,4,4,4,1714,1571,1851,1457,1314,257,257,257,357.4,214,494,0.15,0.139,0.164,1100,1100,1100,990,990,990,970.2,969.7,970.6,19.8,19.4,20.3,0.923,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.095,0.1,17.88,17.44,18.36,0.933,0.931,0.935,0.98,0.98,0.98,0.915,0.912,0.916,45.01,43.8,46.29,44.11,42.92,45.36,0,0,0,0,0,0,0.98,0,0.375,0.15,0.64,0.36,28.5
1212962400000,2008,6,2007,9,37,7,0.873,0.155,0.664,31262.6,189.1,189.1,186.1,4,4,4,1444,1347,1536,1187,1090,257,257,257,88.43,0,179,0.178,0.167,0.191,1099,1090,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.864,0.812,0.908,0.478,0.466,0.48,0.023,0.022,0.024,1.88,1.8,1.92,0.091,0.086,0.094,18.82,18.48,19.21,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.47,46.61,48.24,46.52,45.68,47.27,0,0,0,0,0,0,1.03,0,0.209,0.18,0.76,0.24,35.8
1213567200000,2008,6,2007,9,38,7,0.713,0.155,0.558,28258.7,178.7,178.7,168.2,4,4,4,1179,1099,1256,922.2,842,257,257,257,0,0,0,0.218,0.205,0.234,922.2,842,999.2,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.585,0.506,0.68,0.288,0.224,0.349,0.013,0.01,0.016,1.25,1.04,1.47,0.058,0.048,0.069,20.29,19.82,20.75,0.937,0.934,0.939,0.979,0.976,0.98,0.917,0.911,0.92,42.94,39.99,45.59,42.05,39.03,44.68,0,0,0,0,0,0,0.934,0,0.155,0.22,0.78,0.22,39.6
1214172000000,2008,6,2007,9,39,7,0.604,0.155,0.449,23642,154.3,154.3,140.7,4,3,3.4285714285714284,998.6,892.3,1088,741.6,635.3,257,257,257,0,0,0,0.258,0.236,0.288,741.6,635.3,831.1,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.417,0.338,0.496,0.164,0.121,0.215,0.0074,0.0054,0.0098,0.922,0.775,1.02,0.042,0.034,0.047,21.2,20.81,21.76,0.936,0.929,0.941,0.977,0.97,0.98,0.914,0.901,0.922,42.57,36.99,48.15,41.59,35.88,47.19,0,0,0,0,0,0,0.782,0,0.155,0.26,0.74,0.26,39.1
1214776800000,2008,6,2007,9,40,7,0.466,0.14,0.326,17983.7,119,119,107,3,2,2.857142857142857,770.8,677.7,864.1,539.5,450.7,231.3,227,257,0,0,0,0.301,0.275,0.335,539.5,450.7,607.1,990,990,990,967,966.6,967.4,23,22.6,23.4,0.279,0.228,0.322,0.0871,0.0601,0.112,0.0038,0.0026,0.005,0.626,0.529,0.724,0.027,0.023,0.032,22.39,21.92,22.74,0.929,0.922,0.939,0.974,0.97,0.98,0.905,0.894,0.921,38.89,34.38,47.22,37.89,33.35,46.27,0,0,0,0,0,0,0.595,0,0.14,0.3,0.7,0.3,38.6
1215381600000,2008,7,2007,10,41,7,0.378,0.127,0.251,14428.2,92.54,92.54,85.88,2,2,2,624.4,572.9,677.7,415,386.9,209.4,186,227,0,0,0,0.335,0.303,0.366,415,386.9,450.7,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.209,0.196,0.228,0.053,0.0474,0.0601,0.0022,0.002,0.0026,0.568,0.509,0.648,0.024,0.021,0.028,23.04,22.74,23.31,0.935,0.932,0.939,0.98,0.979,0.98,0.916,0.912,0.921,43.83,41.2,47.22,42.94,40.32,46.27,0,0,0,0,0,0,0.477,0,0.127,0.34,0.66,0.34,38.2
1215986400000,2008,7,2007,10,42,7,0.326,0.112,0.214,12346.1,79.06,79.06,73.49,2,2,2,539.7,507,565.6,353.7,321,186,186,186,0,0,0,0.345,0.329,0.367,353.7,321,379.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.173,0.194,0.0407,0.0342,0.0459,0.0017,0.0014,0.0019,0.447,0.39,0.495,0.019,0.016,0.021,23.52,23.36,23.73,0.926,0.92,0.931,0.972,0.97,0.977,0.901,0.893,0.909,37.78,34.37,40.46,36.74,33.34,39.53,0,0,0,0,0,0,0.408,0,0.112,0.34,0.66,0.34,37.9
1216591200000,2008,7,2007,10,43,7,0.287,0.112,0.174,10073.1,63.56,63.56,59.96,2,2,2,474.3,462.3,491.8,288.3,276.3,186,186,186,0,0,0,0.392,0.378,0.402,288.3,276.3,305.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.162,0.157,0.168,0.0277,0.0253,0.0312,0.0011,0.001,0.0013,0.337,0.318,0.364,0.014,0.013,0.015,23.93,23.82,24,0.914,0.911,0.917,0.97,0.97,0.97,0.886,0.884,0.89,30.91,29.63,32.76,29.98,28.74,31.78,0,0,0,0,0,0,0.333,0,0.113,0.39,0.61,0.39,35.1
1217196000000,2008,7,2007,10,44,7,0.263,0.104,0.158,9161.52,56.92,56.92,54.53,2,2,2,434.2,420.6,455.4,261.5,246,172.7,155,186,0,0,0,0.397,0.363,0.431,261.5,246,272,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.151,0.147,0.155,0.0223,0.0192,0.0244,0.00091,0.00079,0.001,0.294,0.273,0.308,0.012,0.011,0.013,24.15,24.04,24.21,0.908,0.903,0.91,0.97,0.97,0.97,0.88,0.876,0.883,28.11,26.35,29.34,27.27,25.56,28.46,0,0,0,0,0,0,0.303,0,0.105,0.4,0.6,0.4,34.8
1217800800000,2008,8,2007,11,45,7,0.245,0.0937,0.151,8793.13,54.37,54.37,52.34,2,2,2,405.3,392.8,414.8,250.3,237.8,155,155,155,0,0,0,0.383,0.374,0.395,250.3,237.8,259.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.141,0.149,0.0201,0.0176,0.022,0.00082,0.00071,0.0009,0.276,0.259,0.29,0.011,0.01,0.012,24.3,24.24,24.38,0.905,0.9,0.907,0.97,0.97,0.97,0.878,0.873,0.88,26.98,25.59,28.03,26.17,24.82,27.19,0,0,0,0,0,0,0.291,0,0.094,0.38,0.62,0.38,35.9
1218405600000,2008,8,2007,11,46,7,0.229,0.0937,0.135,7946.56,49.16,49.16,47.3,2,1,1.7142857142857142,378.9,366.2,390.6,223.9,211.2,155,155,155,0,0,0,0.409,0.397,0.423,223.9,211.2,235.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.132,0.14,0.0148,0.0122,0.0171,0.0006,0.00049,0.00069,0.31,0.236,0.486,0.013,0.0095,0.02,24.4,24.25,24.48,0.908,0.893,0.939,0.973,0.97,0.98,0.884,0.867,0.921,31.17,23.73,48.82,30.37,23.02,47.84,0,0,0,0,0,0,0.263,0,0.094,0.41,0.59,0.41,34.7
1219010400000,2008,8,2007,11,47,7,0.214,0.0937,0.121,7352.27,45.22,45.22,43.76,1,1,1,354.7,345.1,361.4,199.7,190.1,155,155,155,0,0,0,0.437,0.429,0.449,199.7,190.1,206.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.13,0.0102,0.00901,0.0113,0.00041,0.00036,0.00045,0.42,0.389,0.442,0.017,0.016,0.018,24.41,24.35,24.49,0.934,0.932,0.936,0.98,0.98,0.98,0.916,0.913,0.918,44.66,42.53,46.15,43.76,41.68,45.22,0,0,0,0,0,0,0.243,0,0.093,0.44,0.57,0.43,34.4
1219615200000,2008,8,2007,11,48,7,0.2,0.0937,0.107,6462.74,40.77,40.77,38.47,1,1,1,331.4,324.7,341,176.4,169.7,155,155,155,0,0,0,0.468,0.455,0.477,176.4,169.7,186,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.117,0.123,0.00764,0.00697,0.0086,0.00031,0.00028,0.00035,0.347,0.328,0.376,0.014,0.013,0.015,24.6,24.52,24.65,0.927,0.925,0.931,0.975,0.972,0.98,0.904,0.898,0.911,39.46,37.94,41.62,38.47,36.86,40.77,0,0,0,0,0,0,0.214,0,0.093,0.47,0.53,0.47,32.3
1220220000000,2008,9,2007,12,49,7,0.185,0.0714,0.113,6950.73,45.01,45.01,41.37,1,1,1,305.6,291.5,321.8,187.6,173.5,118,118,118,0,0,0,0.387,0.367,0.405,187.6,173.5,203.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.114,0.125,0.00881,0.00735,0.0108,0.00035,0.00029,0.00043,0.378,0.335,0.43,0.015,0.013,0.017,24.69,24.56,24.8,0.931,0.926,0.936,0.978,0.974,0.98,0.911,0.902,0.917,42.29,39.09,45.93,41.37,38.08,45.01,0,0,0,0,0,0,0.23,0,0.072,0.39,0.61,0.39,37.6
1220824800000,2008,9,2007,12,50,7,0.172,0.0714,0.101,6122.45,38.08,38.08,36.44,1,1,1,284.7,276.4,291.5,166.7,158.4,118,118,118,0,0,0,0.415,0.405,0.427,166.7,158.4,173.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.114,0.00667,0.00584,0.00735,0.00026,0.00023,0.00029,0.315,0.292,0.335,0.013,0.012,0.013,24.85,24.8,24.9,0.924,0.921,0.926,0.971,0.97,0.974,0.897,0.893,0.902,37.52,35.61,39.09,36.44,34.54,38.08,0,0,0,0,0,0,0.202,0,0.071,0.42,0.59,0.41,35.6
1221429600000,2008,9,2007,12,51,7,0.162,0.0714,0.0902,5458.03,33.61,33.61,32.49,1,1,1,267.2,264.1,272.2,149.2,146.1,118,118,118,0,0,0,0.442,0.433,0.447,149.2,146.1,154.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.105,0.108,0.00492,0.00461,0.00542,0.00019,0.00018,0.00022,0.268,0.26,0.281,0.011,0.01,0.011,24.96,24.93,24.98,0.917,0.916,0.919,0.97,0.97,0.97,0.889,0.888,0.891,33.49,32.77,34.65,32.49,31.79,33.61,0,0,0,0,0,0,0.18,0,0.0718,0.44,0.56,0.44,33.7
1222034400000,2008,9,2007,12,52,7,0.15,0.0714,0.0789,4754.44,30.12,30.12,28.3,1,1,1,248.5,243.5,256.6,130.5,125.5,118,118,118,0,0,0,0.475,0.46,0.485,130.5,125.5,138.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0992,0.0975,0.102,0.00305,0.00255,0.00386,0.00012,0.0001,0.00015,0.223,0.212,0.242,0.0088,0.0084,0.0096,25.09,25.03,25.13,0.909,0.907,0.912,0.97,0.97,0.97,0.882,0.879,0.885,29.18,28.05,31.06,28.3,27.21,30.12,0,0,0,0,0,0,0.157,0,0.0711,0.48,0.53,0.47,31.7
1222639200000,2008,9,2007,12,53,7,0.135,0.0623,0.0729,4392.94,29.29,29.29,26.15,1,1,1,223.6,203,240,120.6,106,103,97,118,0,0,0,0.461,0.419,0.492,120.6,106,134.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0945,0.0888,0.0988,0.00206,0.000602,0.00343,0.000081,0.000024,0.00013,0.2,0.169,0.23,0.0079,0.0066,0.009,25.26,25.16,25.41,0.902,0.891,0.911,0.97,0.97,0.97,0.875,0.864,0.883,26.96,23.54,30.19,26.15,22.83,29.29,0,0,0,0,0,0,0.145,0,0.0621,0.46,0.54,0.46,32.5
1223244000000,2008,10,2008,1,1,7,0.121,0.0545,0.0668,4009.66,27.84,27.84,23.87,1,1,1,200.5,200,201.3,110.4,103.6,90.14,73,97,0,0,0,0.45,0.365,0.484,110.4,103.6,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.088,0.0938,0.00104,0.000355,0.0027,0.000041,0.000014,0.00011,0.178,0.164,0.211,0.0069,0.0064,0.0082,25.42,25.39,25.43,0.894,0.888,0.907,0.97,0.969,0.97,0.867,0.861,0.88,24.61,22.94,28.7,23.87,22.24,27.84,0,0,0,0,0,0,0.133,0,0.0542,0.45,0.55,0.45,33.1
1223848800000,2008,10,2008,1,2,7,0.118,0.0442,0.0735,4456.4,27.84,27.84,26.53,1,1,1,194.5,187.9,200,121.5,114.9,73,73,73,0,0,0,0.375,0.365,0.388,121.5,114.9,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0895,0.0938,0.00215,0.00149,0.0027,0.000084,0.000058,0.00011,0.199,0.185,0.211,0.0078,0.0072,0.0082,25.39,25.39,25.39,0.904,0.898,0.907,0.97,0.97,0.97,0.876,0.871,0.88,27.35,25.71,28.7,26.53,24.94,27.84,0,0,0,0,0,0,0.147,0,0.0445,0.37,0.62,0.38,37.8
1224453600000,2008,10,2008,1,3,7,0.111,0.0442,0.0664,3980.53,24.64,24.64,23.69,1,1,1,182.7,181.6,186.7,109.7,108.6,73,73,73,0,0,0,0.399,0.391,0.402,109.7,108.6,113.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0873,0.0891,0.000974,0.000857,0.00137,0.000038,0.000034,0.000054,0.174,0.172,0.182,0.0068,0.0067,0.0071,25.39,25.39,25.39,0.894,0.893,0.897,0.97,0.97,0.97,0.867,0.866,0.87,24.43,24.14,25.4,23.69,23.41,24.64,0,0,0,0,0,0,0.132,0,0.0446,0.4,0.6,0.4,35.9
1225058400000,2008,10,2008,1,4,7,0.115,0.0431,0.0723,4374.91,29.35,29.35,26.04,1,1,1,190.9,182.8,200.6,119.6,109.8,71.29,67,73,0,0,0,0.374,0.334,0.399,119.6,109.8,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0877,0.095,0.00196,0.000984,0.00336,0.000077,0.000038,0.00013,0.195,0.174,0.225,0.0076,0.0068,0.0088,25.39,25.37,25.39,0.901,0.894,0.91,0.97,0.97,0.97,0.874,0.867,0.883,26.85,24.45,30.25,26.04,23.71,29.35,0,0,0,0,0,0,0.145,0,0.0427,0.37,0.63,0.37,38
1225663200000,2008,11,2008,2,5,7,0.135,0.0405,0.0941,5766.74,41.19,41.19,34.33,1,1,1,222.5,201.3,251.8,155.5,134.3,67,67,67,0,0,0,0.303,0.266,0.333,155.5,134.3,184.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.103,0.0953,0.113,0.00555,0.00343,0.00848,0.00022,0.00013,0.00034,0.281,0.227,0.363,0.011,0.0089,0.014,25.18,24.93,25.37,0.919,0.911,0.931,0.972,0.97,0.98,0.893,0.883,0.912,35.32,30.44,42.04,34.33,29.53,41.19,0,0,0,0,0,0,0.191,0,0.0409,0.3,0.7,0.3,42.7
1226268000000,2008,11,2008,2,6,7,0.161,0.054,0.107,6571.36,42.9,42.9,39.12,1,1,1,266.3,251.8,283.6,177,158.8,89.29,67,93,0,0,0,0.336,0.258,0.369,177,158.8,192.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.107,0.118,0.0077,0.00588,0.00924,0.00031,0.00023,0.00037,0.344,0.291,0.387,0.014,0.012,0.015,24.89,24.78,25,0.927,0.921,0.933,0.976,0.97,0.98,0.905,0.893,0.914,40.08,35.84,43.77,39.12,34.77,42.9,0,0,0,0,0,0,0.217,0,0.054,0.34,0.66,0.34,40.8
1226872800000,2008,11,2008,2,7,7,0.167,0.0562,0.111,6817.47,44.08,44.08,40.58,1,1,1,276.4,259.4,291.5,183.4,166.4,93,93,93,0,0,0,0.337,0.319,0.359,183.4,166.4,198.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.116,0.11,0.121,0.00834,0.00664,0.00985,0.00033,0.00026,0.00039,0.363,0.312,0.41,0.014,0.012,0.016,24.83,24.72,24.95,0.93,0.924,0.934,0.977,0.971,0.98,0.908,0.897,0.916,41.52,37.61,44.98,40.58,36.51,44.08,0,0,0,0,0,0,0.225,0,0.056,0.34,0.66,0.34,40.8
1227477600000,2008,11,2008,2,8,7,0.189,0.0562,0.132,7987.29,51.45,51.45,47.54,2,1,1.4285714285714286,311.9,299.1,335.9,218.9,206.1,93,93,93,0,0,0,0.299,0.277,0.311,218.9,206.1,242.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.124,0.137,0.0138,0.0112,0.0186,0.00055,0.00045,0.00075,0.359,0.227,0.458,0.014,0.0091,0.018,24.68,24.62,24.81,0.921,0.893,0.938,0.976,0.97,0.98,0.898,0.866,0.919,37.85,23.81,48.1,36.99,23.1,47.14,0,0,0,0,0,0,0.264,0,0.057,0.3,0.7,0.3,42.3
1228082400000,2008,12,2008,3,9,7,0.245,0.0629,0.182,10711.3,76.58,76.58,63.76,2,2,2,405.7,341,466,301.7,237,104,104,104,0,0,0,0.26,0.223,0.305,301.7,237,362,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.159,0.136,0.18,0.0303,0.0174,0.0424,0.0012,0.0007,0.0017,0.354,0.253,0.454,0.014,0.01,0.019,24.23,23.85,24.64,0.916,0.9,0.928,0.971,0.97,0.975,0.889,0.873,0.904,32.83,25.78,39.29,31.88,25.01,38.29,0,0,0,0,0,0,0.354,0,0.063,0.26,0.74,0.26,43.7
1228687200000,2008,12,2008,3,10,7,0.293,0.0677,0.225,13237.5,80.34,80.34,78.79,2,2,2,484.6,481.6,498.1,372.6,363.6,112,104,118,0,0,0,0.231,0.216,0.245,372.6,363.6,380.1,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.185,0.183,0.189,0.0445,0.0427,0.046,0.0018,0.0018,0.0019,0.475,0.459,0.49,0.02,0.019,0.02,23.74,23.67,23.77,0.93,0.928,0.931,0.977,0.975,0.978,0.908,0.905,0.911,40.33,39.34,41.06,39.4,38.34,40.17,0,0,0,0,0,0,0.438,0,0.068,0.23,0.77,0.23,45.2
1229292000000,2008,12,2008,3,11,7,0.334,0.0714,0.263,15349.3,94.6,94.6,91.37,2,2,2,552.8,512.9,569.3,434.8,394.9,118,118,118,0,0,0,0.214,0.207,0.23,434.8,394.9,451.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.208,0.194,0.214,0.057,0.049,0.0603,0.0024,0.002,0.0025,0.6,0.519,0.634,0.025,0.022,0.027,23.31,23.2,23.57,0.938,0.933,0.94,0.98,0.98,0.98,0.919,0.914,0.921,46.61,42.6,48.27,45.68,41.74,47.3,0,0,0,0,0,0,0.508,0,0.071,0.21,0.79,0.21,46
1229896800000,2008,12,2008,3,12,7,0.358,0.0714,0.287,16265.5,101.7,101.7,96.82,3,2,2.857142857142857,592.2,572.9,619.4,474.2,454.9,118,118,118,0,0,0,0.199,0.191,0.206,474.2,454.9,501.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.227,0.216,0.242,0.0649,0.061,0.0706,0.0027,0.0026,0.003,0.498,0.45,0.643,0.021,0.019,0.027,23.24,23.11,23.34,0.922,0.917,0.94,0.971,0.97,0.98,0.896,0.89,0.921,35.54,32.36,48.62,34.54,31.39,47.64,0,0,0,0,0,0,0.538,0,0.071,0.2,0.8,0.2,45.4
1230501600000,2008,12,2008,3,13,7,0.4,0.0786,0.322,18020,110.7,110.7,107.3,3,3,3,661.9,633,689.6,531.9,515,130,118,139,0,0,0,0.196,0.179,0.211,531.9,515,550.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.261,0.25,0.273,0.0828,0.076,0.0902,0.0035,0.0032,0.0039,0.567,0.534,0.601,0.024,0.023,0.026,22.89,22.74,23.03,0.926,0.924,0.928,0.971,0.97,0.972,0.898,0.896,0.901,36.84,35.83,37.97,35.75,34.75,36.9,0,0,0,0,0,0,0.596,0,0.078,0.2,0.8,0.2,45
1231106400000,2009,1,2008,4,14,7,0.45,0.0841,0.366,20378,129.1,129.1,121.3,3,3,3,743.5,713.3,785.9,604.5,574.3,139,139,139,0,0,0,0.187,0.177,0.195,604.5,574.3,646.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.304,0.286,0.328,0.111,0.0997,0.124,0.0048,0.0043,0.0054,0.702,0.645,0.781,0.03,0.028,0.034,22.42,22.18,22.6,0.933,0.93,0.937,0.978,0.975,0.98,0.913,0.907,0.918,41.34,39.47,43.93,40.43,38.47,43.05,0,0,0,0,0,0,0.674,0,0.084,0.19,0.81,0.19,45.3
1231711200000,2009,1,2008,4,15,7,0.523,0.0841,0.439,23757.2,151.7,151.7,141.4,4,3,3.4285714285714284,864.8,798.2,933.7,725.8,659.2,139,139,139,0,0,0,0.161,0.149,0.174,725.8,659.2,794.7,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.38,0.335,0.436,0.155,0.128,0.187,0.0068,0.0056,0.0084,0.862,0.804,0.939,0.038,0.035,0.041,21.78,21.46,22.1,0.935,0.928,0.941,0.976,0.97,0.98,0.913,0.9,0.922,42.85,37.21,48.43,41.86,36.09,47.46,0,0,0,0,0,0,0.786,0,0.084,0.16,0.84,0.16,45.4
1232316000000,2009,1,2008,4,16,7,0.615,0.0841,0.531,27723.6,173.7,173.7,165,4,4,4,1016,952.2,1073,877.2,813.2,139,139,139,0,0,0,0.137,0.13,0.146,877.2,813.2,933.9,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.512,0.453,0.564,0.252,0.201,0.297,0.011,0.009,0.014,1.1,0.946,1.25,0.05,0.042,0.057,20.96,20.62,21.34,0.936,0.933,0.938,0.979,0.975,0.98,0.916,0.91,0.919,42.15,39.7,44.3,41.26,38.72,43.42,0,0,0,0,0,0,0.917,0,0.084,0.14,0.86,0.14,45.1
1232920800000,2009,1,2008,4,17,7,0.676,0.0861,0.59,30143.5,182.1,182.1,179.4,4,4,4,1118,1087,1144,975.7,948,142.3,139,162,0,0,0,0.127,0.123,0.142,975.7,948,995.1,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.607,0.577,0.631,0.331,0.308,0.346,0.015,0.014,0.016,1.36,1.28,1.42,0.063,0.059,0.065,20.37,20.26,20.54,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,45.77,44.82,46.46,44.86,43.92,45.53,0,0,0,0,0,0,0.997,0,0.086,0.13,0.87,0.13,44.6
1233525600000,2009,2,2008,5,18,7,0.736,0.098,0.636,31530.5,192.3,192.3,187.7,4,4,4,1217,1173,1292,1055,1011,162,162,162,4.286,0,30,0.133,0.125,0.138,1051,1011,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.722,0.662,0.805,0.416,0.364,0.48,0.019,0.017,0.023,1.63,1.48,1.82,0.076,0.069,0.086,19.79,19.36,20.08,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.88,46.76,49.06,46.92,45.83,48.08,0,0,0,0,0,0,1.04,0,0.1,0.13,0.86,0.14,42.8
1234130400000,2009,2,2008,5,19,7,0.858,0.098,0.665,31458.1,191.1,191.1,187.3,4,4,4,1418,1317,1499,1256,1155,162,162,162,156.1,55,237,0.115,0.108,0.123,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.858,0.816,0.89,0.48,0.48,0.48,0.023,0.023,0.023,1.87,1.83,1.9,0.09,0.087,0.093,18.91,18.61,19.27,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.77,46.98,48.75,46.81,46.04,47.78,0,0,0,0,0,0,1.04,0,0.193,0.11,0.78,0.22,36.7
1234735200000,2009,2,2008,5,20,7,1.04,0.098,0.665,29580.2,182.8,182.8,176.1,4,4,4,1728,1536,1958,1566,1374,162,162,162,465.4,274,696,0.0944,0.0827,0.105,1100,1100,1100,990,990,990,970.2,969.6,971,19.8,19,20.4,0.914,0.895,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.91,1.94,0.098,0.094,0.1,17.85,17.1,18.49,0.933,0.929,0.935,0.98,0.98,0.98,0.914,0.911,0.917,44.92,42.84,46.64,44.02,41.99,45.71,0,0,0,0,0,0,0.978,0,0.375,0.094,0.64,0.36,28.4
1235340000000,2009,2,2008,5,21,7,1.37,0.105,0.665,26719.6,166.7,166.7,159,4,4,4,2270,1995,2562,2097,1833,173,162,239,997.1,733,1223,0.0761,0.0666,0.0933,1100,1100,1100,990,990,990,971.8,971.1,972.5,18.2,17.5,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.31,15.6,16.98,0.925,0.92,0.929,0.977,0.973,0.98,0.904,0.895,0.91,40.68,38.69,42.52,39.76,37.65,41.67,0,0,0,0,0,0,0.884,0,0.705,0.077,0.49,0.51,19.5
1235944800000,2009,3,2008,6,22,7,1.79,0.145,0.665,23448.1,148.5,148.5,139.6,4,4,4,2957,2633,3411,2718,2394,239,239,239,1618,1294,2072,0.0814,0.0701,0.0908,1100,1100,1100,990,990,990,973.4,972.6,974.4,16.6,15.6,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.031,1.94,1.94,1.94,0.12,0.11,0.12,14.66,13.63,15.43,0.909,0.896,0.918,0.97,0.97,0.972,0.882,0.869,0.892,35.96,32.93,38.2,34.89,31.94,37.13,0,0,0,0,0,0,0.775,0,1.125,0.081,0.37,0.63,13.1
1236549600000,2009,3,2008,6,23,7,2.78,0.145,0.665,17314.5,119.4,119.4,103.1,4,4,4,4593,3748,5355,4354,3509,239,239,239,3254,2409,4016,0.0528,0.0446,0.0638,1100,1100,1100,990.01,990,990.04,976.7,975.1,978.1,13.3,12,14.9,0.924,0.913,0.926,0.48,0.48,0.48,0.036,0.032,0.04,1.94,1.93,1.94,0.15,0.13,0.16,11.34,10.05,12.91,0.868,0.864,0.884,0.97,0.97,0.97,0.842,0.838,0.857,26.56,23.41,30.78,25.77,22.71,29.86,0,0,0,0,0,0,0.573,0,2.115,0.052,0.24,0.76,6.23
1237154400000,2009,3,2008,6,24,7,3.44,0.158,0.665,0,0,0,0,4,4,4,5691,5473,5796,5431,5234,260.7,239,315,4331,4134,4457,0.0458,0.0412,0.0546,1100,1100,1100,990.06,990.05,990.07,978.6,978.2,978.7,11.5,11.3,11.8,0.903,0.9,0.909,0.48,0.48,0.48,0.042,0.041,0.042,1.92,1.91,1.92,0.17,0.16,0.17,9.57,9.421,9.882,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.775,0.046,0.19,0.81,0
1237759200000,2009,3,2008,6,25,7,3.43,0.191,0.665,0,0,0,0,4,4,4,5668,5557,5755,5353,5242,315,315,315,4253,4142,4340,0.0556,0.0547,0.0567,1100,1100,1100,990.06,990.05,990.07,978.5,978.4,978.7,11.5,11.4,11.7,0.904,0.901,0.907,0.48,0.48,0.48,0.042,0.041,0.042,1.92,1.92,1.92,0.17,0.16,0.17,9.603,9.48,9.762,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.765,0.056,0.19,0.81,0
1238364000000,2009,3,2008,6,26,7,3.29,0.212,0.665,2174.06,90.59,90.59,12.94,4,4,4,5440,5375,5517,5090,5011,350,315,364,3990,3911,4102,0.0644,0.0571,0.0677,1100,1100,1100,990.04,990.04,990.05,978.2,978.1,978.3,11.9,11.7,11.9,0.91,0.908,0.912,0.48,0.48,0.48,0.04,0.04,0.041,1.93,1.92,1.93,0.16,0.16,0.16,9.93,9.819,10.02,0.123,0,0.864,0.139,0,0.97,0.12,0,0.838,3.335,0,23.35,3.235,0,22.65,0,0,6,0,0,0.857,0.0719,0.857,2.625,0.064,0.2,0.8,0.661
1238968800000,2009,4,2008,7,27,7,3.08,0.22,0.665,15861.7,99,99,94.41,4,4,4,5090,4779,5335,4726,4415,364,364,364,3626,3315,3871,0.0716,0.0682,0.0762,1100,1100,1100,990.02,990,990.03,977.6,977.1,978,12.4,12,12.9,0.92,0.914,0.926,0.48,0.48,0.48,0.039,0.037,0.04,1.94,1.93,1.94,0.16,0.15,0.16,10.45,10.08,10.95,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.33,23.48,25.51,23.6,22.77,24.75,0,0,0,0,0,0,0.525,0,2.415,0.071,0.22,0.78,5.15
1239573600000,2009,4,2008,7,28,7,2.66,0.22,0.665,17691.8,108.7,108.7,105.3,4,4,4,4398,4194,4644,4034,3830,364,364,364,2934,2730,3180,0.0829,0.0784,0.0868,1100,1100,1100,990,990,990,976.4,976,976.9,13.6,13.1,14,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.037,1.94,1.94,1.94,0.14,0.14,0.15,11.65,11.2,12.02,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,27.14,26.09,28.03,26.33,25.31,27.19,0,0,0,0,0,0,0.585,0,1.995,0.083,0.25,0.75,6.65
1240178400000,2009,4,2008,7,29,7,2.36,0.184,0.665,19393.7,120.4,120.4,115.4,4,4,4,3905,3711,4082,3600,3416,304.9,295,364,2501,2316,2620,0.078,0.0735,0.0892,1100,1100,1100,990,990,990,975.5,975.1,975.8,14.5,14.2,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.58,12.23,12.99,0.877,0.869,0.886,0.97,0.97,0.97,0.85,0.843,0.859,29.75,28.65,31.03,28.86,27.79,30.1,0,0,0,0,0,0,0.641,0,1.695,0.078,0.28,0.72,8.22
1240783200000,2009,4,2008,7,30,7,2.07,0.185,0.665,21392.8,135.2,135.2,127.3,4,4,4,3428,3110,3677,3122,2789,306.1,295,321,2022,1689,2282,0.0897,0.0802,0.103,1100,1100,1100,990,990,990,974.5,973.8,975,15.5,15,16.2,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.59,13.06,14.28,0.895,0.887,0.905,0.97,0.97,0.97,0.868,0.86,0.878,32.82,31.25,34.85,31.83,30.31,33.81,0,0,0,0,0,0,0.707,0,1.405,0.089,0.32,0.68,10.3
1241388000000,2009,5,2008,8,31,7,1.81,0.194,0.665,23286.5,141,141,138.6,4,4,4,2985,2897,3031,2664,2576,321,321,321,1565,1476,1610,0.107,0.106,0.111,1100,1100,1100,990,990,990,973.5,973.3,973.6,16.5,16.4,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.58,14.47,14.79,0.908,0.907,0.911,0.97,0.97,0.97,0.881,0.88,0.884,35.72,35.41,36.34,34.65,34.34,35.25,0,0,0,0,0,0,0.77,0,1.145,0.11,0.37,0.63,12.9
1241992800000,2009,5,2008,8,32,7,1.62,0.194,0.665,24767,151.6,151.6,147.4,4,4,4,2671,2529,2817,2350,2208,321,321,321,1250,1108,1396,0.12,0.114,0.127,1100,1100,1100,990,990,990,972.7,972.4,973.1,17.3,16.9,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.34,14.99,15.68,0.917,0.913,0.92,0.972,0.97,0.974,0.891,0.886,0.896,37.93,36.9,38.93,36.86,35.8,37.9,0,0,0,0,0,0,0.819,0,0.955,0.12,0.41,0.59,15.3
1242597600000,2009,5,2008,8,33,7,1.43,0.194,0.665,26319.1,159,159,156.7,4,4,4,2357,2275,2479,2036,1954,321,321,321,936.3,854,1058,0.136,0.129,0.141,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.1,15.8,16.29,0.924,0.922,0.925,0.976,0.974,0.977,0.902,0.898,0.904,40.12,39.28,40.66,39.17,38.28,39.75,0,0,0,0,0,0,0.87,0,0.765,0.14,0.47,0.53,18.4
1243202400000,2009,5,2008,8,34,7,1.29,0.194,0.665,27372.6,164.3,164.3,162.9,4,4,4,2134,2083,2275,1813,1762,321,321,321,712.9,662,854,0.15,0.141,0.154,1100,1100,1100,990,990,990,971.4,971.3,971.8,18.6,18.2,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.64,16.29,16.76,0.927,0.925,0.928,0.979,0.977,0.98,0.908,0.904,0.909,41.59,40.66,41.92,40.73,39.75,41.08,0,0,0,0,0,0,0.905,0,0.625,0.15,0.52,0.48,21.2
1243807200000,2009,6,2008,9,35,7,1.16,0.155,0.665,28442.8,173.2,173.2,169.3,4,4,4,1920,1808,2029,1663,1551,257,257,257,563.4,451,672,0.134,0.127,0.142,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.22,16.89,17.58,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.91,0.913,43.19,42.28,44.18,42.33,41.43,43.29,0,0,0,0,0,0,0.941,0,0.495,0.13,0.57,0.43,24.5
1244412000000,2009,6,2008,9,36,7,0.966,0.155,0.665,30339.6,184.8,184.8,180.6,4,4,4,1597,1484,1727,1340,1227,257,257,257,240.3,127,370,0.161,0.149,0.173,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.912,0.882,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.9,1.94,0.095,0.092,0.098,18.27,17.84,18.67,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.917,46.07,44.9,47.13,45.15,44,46.19,0,0,0,0,0,0,1,0,0.301,0.16,0.69,0.31,31.4
1245016800000,2009,6,2008,9,37,7,0.796,0.155,0.63,30646.9,189.6,189.6,182.4,4,4,4,1316,1204,1438,1059,946.7,257,257,257,18,0,81,0.196,0.179,0.214,1041,946.7,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.748,0.603,0.86,0.409,0.307,0.48,0.019,0.014,0.023,1.64,1.31,1.87,0.078,0.061,0.09,19.47,18.84,20.15,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.54,43.87,48.36,45.61,42.99,47.39,0,0,0,0,0,0,1.01,0,0.166,0.19,0.79,0.21,38.5
1245621600000,2009,6,2008,9,38,7,0.67,0.155,0.514,26417,169.3,169.3,157.2,4,4,4,1107,1025,1184,850.3,767.6,257,257,257,0,0,0,0.233,0.217,0.251,850.3,767.6,927.4,990,990,990,968.2,968,968.5,21.8,21.5,22,0.514,0.438,0.584,0.232,0.174,0.292,0.011,0.0079,0.014,1.07,0.873,1.26,0.049,0.04,0.058,20.7,20.26,21.15,0.934,0.929,0.937,0.976,0.97,0.98,0.912,0.901,0.918,40.26,36.96,43.18,39.31,35.86,42.32,0,0,0,0,0,0,0.874,0,0.156,0.23,0.77,0.23,39.4
1246226400000,2009,6,2008,9,39,7,0.547,0.142,0.404,21873.7,137.6,137.6,130.2,3,3,3,904,824.7,972.8,668.4,597.7,235.6,227,257,0,0,0,0.261,0.245,0.275,668.4,597.7,715.8,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.354,0.312,0.391,0.131,0.109,0.148,0.0058,0.0048,0.0067,0.838,0.702,0.941,0.037,0.031,0.042,21.65,21.27,22.1,0.937,0.932,0.94,0.98,0.977,0.98,0.918,0.91,0.921,44.31,40.25,46.79,43.4,39.3,45.85,0,0,0,0,0,0,0.723,0,0.143,0.26,0.74,0.26,40
1246831200000,2009,7,2008,10,40,7,0.438,0.137,0.3,16759.5,112,112,99.76,3,2,2.5714285714285716,723.7,677.7,794.7,496.7,450.7,227,227,227,0,0,0,0.315,0.286,0.335,496.7,450.7,567.7,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.254,0.228,0.295,0.0724,0.0601,0.0971,0.0031,0.0026,0.0042,0.61,0.514,0.676,0.026,0.022,0.029,22.59,22.28,22.74,0.931,0.921,0.94,0.975,0.97,0.98,0.907,0.893,0.922,40.98,33.78,48.35,39.97,32.77,47.39,0,0,0,0,0,0,0.554,0,0.138,0.31,0.68,0.32,38.3
1247436000000,2009,7,2008,10,41,7,0.367,0.137,0.23,13175.4,88.71,88.71,78.42,2,2,2,607.3,565.6,657.7,380.3,338.6,227,227,227,0,0,0,0.375,0.345,0.401,380.3,338.6,430.7,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.198,0.183,0.217,0.0461,0.0377,0.0561,0.0019,0.0016,0.0024,0.502,0.424,0.601,0.021,0.018,0.026,23.17,22.87,23.43,0.93,0.923,0.937,0.976,0.97,0.98,0.907,0.896,0.918,40.18,35.92,45.26,39.21,34.84,44.36,0,0,0,0,0,0,0.436,0,0.137,0.37,0.63,0.37,35.9
1248040800000,2009,7,2008,10,42,7,0.325,0.137,0.187,10723.4,67.96,67.96,63.83,2,2,2,536.6,517.5,556.9,309.6,290.5,227,227,227,0,0,0,0.423,0.408,0.439,309.6,290.5,329.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.173,0.166,0.18,0.0319,0.0281,0.036,0.0013,0.0012,0.0015,0.375,0.344,0.409,0.016,0.014,0.017,23.61,23.49,23.73,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.887,0.894,32.9,30.89,35.03,31.91,29.96,33.98,0,0,0,0,0,0,0.355,0,0.138,0.42,0.58,0.42,33
1248645600000,2009,7,2008,10,43,7,0.292,0.13,0.163,9341.09,60.55,60.55,55.6,2,2,2,483.6,471,507,268.8,245.3,214.7,184,227,0,0,0,0.444,0.387,0.481,268.8,245.3,291,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.158,0.15,0.163,0.0238,0.0191,0.0282,0.00098,0.00078,0.0012,0.31,0.276,0.341,0.013,0.011,0.014,23.91,23.79,24,0.909,0.903,0.914,0.97,0.97,0.97,0.882,0.876,0.887,28.66,26.05,31.21,27.8,25.27,30.28,0,0,0,0,0,0,0.309,0,0.129,0.45,0.56,0.44,32
1249250400000,2009,8,2008,11,44,7,0.272,0.111,0.161,9287.96,58.69,58.69,55.29,2,2,2,449.7,436.2,466,265.7,252.2,184,184,184,0,0,0,0.409,0.395,0.422,265.7,252.2,282,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.15,0.16,0.0231,0.0204,0.0264,0.00095,0.00084,0.0011,0.303,0.283,0.327,0.012,0.012,0.013,24.07,23.98,24.15,0.909,0.905,0.912,0.97,0.97,0.97,0.881,0.878,0.885,28.5,27.05,30.25,27.64,26.24,29.34,0,0,0,0,0,0,0.307,0,0.111,0.41,0.59,0.41,34.1
1249855200000,2009,8,2008,11,45,7,0.25,0.111,0.139,8102.45,51.58,51.58,48.23,2,1,1.7142857142857142,413.5,392.8,432,229.5,208.8,184,184,184,0,0,0,0.445,0.426,0.468,229.5,208.8,248,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.134,0.148,0.0159,0.0118,0.0196,0.00065,0.00048,0.0008,0.32,0.246,0.492,0.013,0.01,0.02,24.22,24.09,24.31,0.91,0.895,0.94,0.973,0.97,0.98,0.886,0.868,0.921,31.58,24.13,48.69,30.77,23.41,47.72,0,0,0,0,0,0,0.268,0,0.111,0.44,0.56,0.44,32.4
1250460000000,2009,8,2008,11,46,7,0.228,0.104,0.124,7506.93,47.84,47.84,44.68,1,1,1,376.2,362.1,385.8,204.6,194.1,171.6,155,184,0,0,0,0.456,0.415,0.487,204.6,194.1,218.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.131,0.129,0.134,0.011,0.00941,0.0137,0.00045,0.00038,0.00055,0.439,0.405,0.486,0.018,0.016,0.02,24.28,24.24,24.34,0.936,0.933,0.939,0.98,0.98,0.98,0.917,0.914,0.921,45.6,43.15,48.82,44.68,42.29,47.84,0,0,0,0,0,0,0.248,0,0.104,0.46,0.54,0.46,32.9
1251064800000,2009,8,2008,11,47,7,0.208,0.0937,0.114,6962.3,43.68,43.68,41.44,1,1,1,344.1,340,354.2,189.1,185,155,155,155,0,0,0,0.451,0.438,0.456,189.1,185,199.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.122,0.127,0.00891,0.0085,0.00992,0.00036,0.00034,0.0004,0.386,0.373,0.418,0.016,0.015,0.017,24.49,24.41,24.53,0.931,0.93,0.934,0.98,0.979,0.98,0.912,0.911,0.916,42.31,41.4,44.57,41.44,40.53,43.68,0,0,0,0,0,0,0.23,0,0.094,0.45,0.55,0.45,33.5
1251669600000,2009,8,2008,11,48,7,0.195,0.0746,0.12,7369.88,46.84,46.84,43.87,1,1,1,322.2,305.4,335.9,198.9,180.9,123.3,118,155,0,0,0,0.382,0.357,0.461,198.9,180.9,212.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.124,0.119,0.128,0.0103,0.00809,0.0124,0.00041,0.00032,0.0005,0.415,0.361,0.459,0.017,0.014,0.018,24.57,24.49,24.7,0.934,0.929,0.938,0.98,0.977,0.98,0.915,0.907,0.919,44.78,40.48,47.8,43.87,39.55,46.84,0,0,0,0,0,0,0.244,0,0.075,0.38,0.62,0.38,37.8
