datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1316383200000,2011,9,2010,12,51,7,0.201,0.0835,0.118,7206.6,44.66,44.66,42.9,1,1,1,333,324.7,341,195,186.7,138,138,138,0,0,0,0.415,0.405,0.425,195,186.7,203,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.122,0.128,0.00957,0.00867,0.0106,0.00038,0.00035,0.00043,0.404,0.378,0.43,0.016,0.015,0.017,24.53,24.46,24.6,0.933,0.931,0.936,0.98,0.98,0.98,0.915,0.912,0.917,43.77,41.93,45.57,42.9,41.09,44.66,0,0,0,0,0,0,0.238,0,0.083,0.42,0.59,0.41,35.9
1316988000000,2011,9,2010,12,52,7,0.186,0.0786,0.107,6516.61,41.12,41.12,38.79,1,1,1,306.8,295.8,320.1,176.8,161.1,130,110,138,0,0,0,0.423,0.372,0.461,176.8,161.1,185.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.113,0.121,0.00768,0.00611,0.00858,0.00031,0.00024,0.00034,0.347,0.303,0.372,0.014,0.012,0.015,24.72,24.64,24.8,0.927,0.922,0.931,0.976,0.97,0.98,0.905,0.894,0.912,39.75,36.1,41.96,38.79,35.02,41.12,0,0,0,0,0,0,0.215,0,0.079,0.42,0.58,0.42,35
1317592800000,2011,10,2011,1,1,7,0.175,0.0665,0.109,6655.38,41.12,41.12,39.62,1,1,1,289.6,283.6,295.8,179.6,173.6,110,110,110,0,0,0,0.38,0.372,0.388,179.6,173.6,185.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.119,0.00796,0.00736,0.00858,0.00032,0.00029,0.00034,0.353,0.335,0.372,0.014,0.013,0.015,24.79,24.75,24.83,0.929,0.926,0.931,0.977,0.974,0.98,0.907,0.902,0.912,40.54,39.15,41.96,39.62,38.14,41.12,0,0,0,0,0,0,0.22,0,0.066,0.38,0.62,0.38,38
1318197600000,2011,10,2011,1,2,7,0.174,0.0665,0.107,6559.19,40.09,40.09,39.04,1,1,1,287.3,283.6,291.5,177.3,173.6,110,110,110,0,0,0,0.383,0.377,0.388,177.3,173.6,181.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.115,0.118,0.00773,0.00736,0.00815,0.00031,0.00029,0.00032,0.346,0.335,0.359,0.014,0.013,0.014,24.8,24.78,24.83,0.928,0.926,0.929,0.976,0.974,0.978,0.905,0.902,0.909,40,39.15,40.98,39.04,38.14,40.09,0,0,0,0,0,0,0.217,0,0.067,0.38,0.61,0.39,37.7
1318802400000,2011,10,2011,1,3,7,0.164,0.0665,0.0972,5901.86,37.79,37.79,35.13,1,1,1,270.7,259.4,282.1,160.7,149.4,110,110,110,0,0,0,0.407,0.39,0.424,160.7,149.4,172.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.106,0.114,0.00607,0.00494,0.00721,0.00024,0.0002,0.00029,0.299,0.269,0.331,0.012,0.011,0.013,24.92,24.84,24.99,0.921,0.917,0.926,0.971,0.97,0.973,0.894,0.89,0.901,36.19,33.58,38.82,35.13,32.57,37.79,0,0,0,0,0,0,0.195,0,0.0668,0.41,0.59,0.41,36
1319407200000,2011,10,2011,1,4,7,0.15,0.0665,0.0836,5053.18,30.86,30.86,30.08,1,1,1,248.2,243.5,251.8,138.2,133.6,110,110,110,0,0,0,0.443,0.437,0.452,138.2,133.6,141.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.101,0.104,0.00382,0.00336,0.00418,0.00015,0.00013,0.00017,0.242,0.23,0.25,0.0095,0.0091,0.0099,25.07,25.04,25.11,0.912,0.91,0.914,0.97,0.97,0.97,0.885,0.883,0.886,31.01,29.93,31.82,30.08,29.03,30.86,0,0,0,0,0,0,0.167,0,0.0664,0.44,0.56,0.44,33.7
1320012000000,2011,10,2011,1,5,7,0.151,0.0645,0.0868,5255.77,32.88,32.88,31.28,1,1,1,250.1,243.5,256.6,143.5,133.6,106.6,106,110,0,0,0,0.426,0.413,0.452,143.5,133.6,150.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00435,0.00336,0.00506,0.00017,0.00013,0.0002,0.254,0.23,0.272,0.01,0.0091,0.011,25.05,25,25.11,0.915,0.91,0.918,0.97,0.97,0.97,0.887,0.883,0.89,32.25,29.93,33.89,31.28,29.03,32.88,0,0,0,0,0,0,0.174,0,0.0642,0.43,0.57,0.43,34.8
1320616800000,2011,11,2011,2,6,7,0.161,0.0641,0.0967,5873.16,37.4,37.4,34.96,1,1,1,265.9,259.4,276.4,159.9,153.4,106,106,106,0,0,0,0.399,0.384,0.409,159.9,153.4,170.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.113,0.00599,0.00534,0.00704,0.00024,0.00021,0.00028,0.297,0.279,0.326,0.012,0.011,0.013,24.94,24.87,24.98,0.921,0.919,0.925,0.97,0.97,0.973,0.894,0.891,0.9,36.02,34.52,38.45,34.96,33.49,37.4,0,0,0,0,0,0,0.194,0,0.0643,0.4,0.6,0.4,36.5
1321221600000,2011,11,2011,2,7,7,0.19,0.0641,0.126,7688.03,47.37,47.37,45.76,2,1,1.1428571428571428,314.3,305.4,324.7,208.3,199.4,106,106,106,0,0,0,0.337,0.326,0.347,208.3,199.4,218.7,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.13,0.0117,0.00994,0.0137,0.00047,0.0004,0.00055,0.409,0.229,0.466,0.016,0.0092,0.019,24.62,24.53,24.75,0.93,0.893,0.938,0.979,0.97,0.98,0.91,0.866,0.92,43.38,23.69,48.34,42.48,22.98,47.37,0,0,0,0,0,0,0.254,0,0.064,0.34,0.66,0.34,40.5
1321826400000,2011,11,2011,2,8,7,0.197,0.0641,0.133,7941.18,50.46,50.46,47.27,2,1,1.5714285714285714,325.9,312.4,345.1,219.9,206.4,106,106,106,0,0,0,0.326,0.307,0.339,219.9,206.4,239.1,990,990,990,965,965,965.1,25,24.9,25,0.131,0.126,0.138,0.014,0.0113,0.0178,0.00056,0.00045,0.00072,0.33,0.229,0.466,0.013,0.0092,0.019,24.64,24.53,24.75,0.914,0.893,0.938,0.974,0.97,0.98,0.891,0.866,0.92,34.37,23.69,48.34,33.55,22.98,47.37,0,0,0,0,0,0,0.263,0,0.064,0.33,0.68,0.32,40.3
1322431200000,2011,11,2011,2,9,7,0.232,0.0683,0.164,9607.26,62.55,62.55,57.19,2,2,2,383.9,345.1,414.8,271.1,239.1,112.9,106,118,0,0,0,0.294,0.284,0.307,271.1,239.1,296.8,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.15,0.138,0.159,0.0242,0.0178,0.0294,0.00098,0.00072,0.0012,0.305,0.257,0.345,0.012,0.01,0.014,24.38,24.19,24.62,0.91,0.901,0.916,0.97,0.97,0.97,0.883,0.874,0.888,29.48,26.01,32.24,28.59,25.23,31.28,0,0,0,0,0,0,0.318,0,0.068,0.29,0.71,0.29,41.4
1323036000000,2011,12,2011,3,10,7,0.269,0.0714,0.198,11562.5,73.23,73.23,68.82,2,2,2,445,417.7,466,327,299.7,118,118,118,0,0,0,0.265,0.253,0.282,327,299.7,348,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.16,0.177,0.0354,0.0299,0.0396,0.0015,0.0012,0.0016,0.395,0.349,0.431,0.016,0.014,0.018,24,23.87,24.17,0.922,0.916,0.926,0.97,0.97,0.971,0.894,0.889,0.899,35.47,32.56,37.71,34.41,31.58,36.62,0,0,0,0,0,0,0.382,0,0.071,0.27,0.74,0.26,43
1323640800000,2011,12,2011,3,11,7,0.301,0.0714,0.23,13487.7,86.18,86.18,80.28,2,2,2,498.3,472.3,526.3,380.3,354.3,118,118,118,0,0,0,0.237,0.224,0.25,380.3,354.3,408.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.189,0.18,0.199,0.0461,0.0409,0.0517,0.0019,0.0017,0.0021,0.491,0.442,0.545,0.02,0.018,0.023,23.67,23.49,23.83,0.931,0.927,0.935,0.977,0.972,0.98,0.909,0.901,0.916,41.08,38.36,43.97,40.14,37.31,43.09,0,0,0,0,0,0,0.446,0,0.071,0.24,0.76,0.24,44.8
1324245600000,2011,12,2011,3,12,7,0.336,0.0714,0.264,15424.4,94.6,94.6,91.81,2,2,2,554.9,536.7,569.3,437,418.7,118,118,118,0,0,0,0.213,0.207,0.22,437,418.7,451.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.202,0.214,0.0574,0.0537,0.0603,0.0024,0.0022,0.0025,0.604,0.566,0.634,0.025,0.024,0.027,23.3,23.2,23.42,0.938,0.936,0.94,0.98,0.98,0.98,0.92,0.918,0.921,46.84,45.02,48.27,45.91,44.12,47.3,0,0,0,0,0,0,0.51,0,0.072,0.21,0.79,0.21,45.9
1324850400000,2011,12,2011,3,13,7,0.358,0.0732,0.285,16227.9,100.7,100.7,96.59,3,2,2.7142857142857144,592.4,569.3,614.4,471.4,451.3,121,118,139,0,0,0,0.204,0.192,0.226,471.4,451.3,496.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.226,0.214,0.239,0.0643,0.0603,0.0693,0.0027,0.0025,0.0029,0.522,0.45,0.643,0.022,0.019,0.027,23.21,23.14,23.34,0.925,0.917,0.94,0.973,0.97,0.98,0.9,0.89,0.921,37.71,32.36,48.62,36.72,31.39,47.64,0,0,0,0,0,0,0.537,0,0.073,0.2,0.8,0.2,45.3
1325455200000,2012,1,2011,4,14,7,0.405,0.0841,0.321,17926.4,113.3,113.3,106.7,3,3,3,669,604.3,702.8,530,465.3,139,139,139,0,0,0,0.208,0.198,0.23,530,465.3,563.8,990,990,990,966.6,966.3,966.7,23.4,23.3,23.7,0.261,0.224,0.28,0.083,0.0631,0.0955,0.0035,0.0027,0.0041,0.566,0.458,0.626,0.024,0.019,0.027,22.86,22.66,23.22,0.925,0.918,0.929,0.971,0.97,0.973,0.898,0.89,0.904,36.64,32.42,38.81,35.57,31.45,37.78,0,0,0,0,0,0,0.593,0,0.084,0.21,0.79,0.21,44.3
1326060000000,2012,1,2011,4,15,7,0.461,0.0841,0.377,20974.9,131.3,131.3,124.9,3,3,3,762.6,721.4,798.2,623.6,582.4,139,139,139,0,0,0,0.183,0.174,0.193,623.6,582.4,659.2,990,990,990,967,966.8,967.1,23,22.9,23.2,0.314,0.291,0.335,0.117,0.103,0.128,0.0051,0.0044,0.0056,0.737,0.661,0.804,0.032,0.028,0.035,22.31,22.1,22.55,0.935,0.931,0.938,0.979,0.976,0.98,0.915,0.909,0.919,42.5,39.98,44.66,41.62,39.01,43.76,0,0,0,0,0,0,0.694,0,0.084,0.18,0.82,0.18,45.5
1326664800000,2012,1,2011,4,16,7,0.538,0.0841,0.454,24444.7,150.6,150.6,145.5,4,3,3.4285714285714284,889.3,869.8,927.8,750.3,730.8,139,139,139,0,0,0,0.157,0.15,0.16,750.3,730.8,788.8,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.396,0.378,0.431,0.165,0.155,0.184,0.0073,0.0069,0.0082,0.915,0.816,0.953,0.041,0.036,0.042,21.63,21.5,21.71,0.936,0.928,0.942,0.977,0.97,0.98,0.915,0.9,0.923,44.21,37.21,48.74,43.2,36.09,47.76,0,0,0,0,0,0,0.808,0,0.084,0.16,0.84,0.16,45.4
1327269600000,2012,1,2011,4,17,7,0.602,0.0841,0.518,27196.4,172.1,172.1,161.9,4,4,4,996.2,933.7,1062,857.2,794.7,139,139,139,0,0,0,0.14,0.131,0.149,857.2,794.7,923.3,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.494,0.436,0.554,0.236,0.187,0.289,0.011,0.0084,0.013,1.06,0.903,1.22,0.048,0.04,0.056,21.08,20.68,21.46,0.935,0.931,0.938,0.978,0.974,0.98,0.914,0.907,0.919,41.38,38.94,43.91,40.47,37.92,43.03,0,0,0,0,0,0,0.899,0,0.084,0.14,0.86,0.14,45.2
1327874400000,2012,1,2011,4,18,7,0.682,0.094,0.588,29954,186.3,186.3,178.3,4,4,4,1128,1081,1199,972.1,937,155.4,139,162,0,0,0,0.138,0.128,0.147,972.1,937,1037,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.613,0.571,0.699,0.332,0.3,0.398,0.015,0.014,0.019,1.36,1.26,1.57,0.063,0.058,0.073,20.34,19.9,20.58,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.48,44.25,47.53,44.57,43.36,46.58,0,0,0,0,0,0,0.991,0,0.094,0.14,0.86,0.14,43.9
1328479200000,2012,2,2011,5,19,7,0.814,0.098,0.66,31719.8,192.3,192.3,188.8,4,4,4,1346,1213,1460,1184,1051,162,162,162,92.43,0,198,0.121,0.111,0.134,1092,1051,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.819,0.721,0.876,0.469,0.416,0.48,0.022,0.019,0.023,1.82,1.63,1.89,0.086,0.076,0.092,19.19,18.75,19.8,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.918,0.921,48.17,47.35,49.06,47.2,46.41,48.08,0,0,0,0,0,0,1.05,0,0.154,0.12,0.81,0.19,39
1329084000000,2012,2,2011,5,20,7,1.02,0.098,0.665,29846.9,181.6,181.6,177.7,4,4,4,1683,1571,1771,1521,1409,162,162,162,420.9,309,509,0.0964,0.0914,0.103,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.912,0.9,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.94,0.097,0.094,0.099,18,17.7,18.37,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.32,44.51,46.33,44.41,43.62,45.4,0,0,0,0,0,0,0.987,0,0.355,0.096,0.65,0.35,29.3
1329688800000,2012,2,2011,5,21,7,1.13,0.098,0.665,28762.2,175.4,175.4,171.2,4,4,4,1865,1748,1919,1703,1586,162,162,162,602.7,486,657,0.087,0.0844,0.0927,1100,1100,1100,990,990,990,970.7,970.3,970.8,19.3,19.2,19.7,0.925,0.919,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.93,1.94,0.1,0.098,0.1,17.4,17.22,17.78,0.931,0.93,0.933,0.98,0.98,0.98,0.912,0.911,0.914,43.67,43.19,44.73,42.8,42.32,43.84,0,0,0,0,0,0,0.951,0,0.465,0.087,0.59,0.41,25.5
1330293600000,2012,2,2011,5,22,7,1.2,0.125,0.665,28087.8,167.9,167.9,167.2,4,4,4,1981,1958,2036,1775,1733,206,162,239,675.3,633,699,0.104,0.0826,0.121,1100,1100,1100,990,990,990,971,971,971.2,19,18.8,19,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.02,16.87,17.1,0.929,0.928,0.929,0.98,0.98,0.98,0.91,0.91,0.911,42.65,42.23,42.84,41.8,41.39,41.99,0,0,0,0,0,0,0.929,0,0.535,0.1,0.55,0.45,23.4
1330898400000,2012,3,2011,6,23,7,1.3,0.14,0.665,27331,164.6,164.6,162.7,4,4,4,2143,2071,2225,1912,1832,231,183,239,811.6,732,942,0.108,0.0822,0.115,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.61,16.42,16.79,0.927,0.926,0.928,0.979,0.978,0.98,0.908,0.906,0.909,41.53,40.99,42,40.67,40.1,41.16,0,0,0,0,0,0,0.904,0,0.635,0.11,0.51,0.49,21
1331503200000,2012,3,2011,6,24,7,1.4,0.111,0.665,26519.1,159.8,159.8,157.9,4,4,4,2316,2244,2383,2133,2061,183,183,183,1032,961,1100,0.0791,0.0768,0.0815,1100,1100,1100,990,990,990,971.9,971.7,972,18.1,18,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.2,16.04,16.37,0.925,0.924,0.926,0.977,0.976,0.978,0.903,0.902,0.905,40.4,39.96,40.86,39.46,39,39.96,0,0,0,0,0,0,0.877,0,0.735,0.079,0.48,0.52,18.9
1332108000000,2012,3,2011,6,25,7,1.51,0.111,0.665,25656.4,155.2,155.2,152.7,4,4,4,2492,2409,2562,2309,2226,183,183,183,1209,1126,1279,0.0735,0.0714,0.076,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.77,15.6,15.97,0.921,0.92,0.923,0.974,0.973,0.976,0.898,0.895,0.901,39.19,38.69,39.78,38.18,37.65,38.8,0,0,0,0,0,0,0.848,0,0.845,0.074,0.44,0.56,17
1332712800000,2012,3,2011,6,26,7,1.61,0.114,0.665,24819.2,150.1,150.1,147.7,4,4,4,2659,2579,2726,2472,2396,187.9,183,217,1372,1296,1429,0.0706,0.0675,0.0796,1100,1100,1100,990,990,990,972.7,972.5,972.9,17.3,17.1,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.37,15.21,15.56,0.917,0.915,0.919,0.972,0.971,0.973,0.891,0.889,0.894,38.01,37.54,38.57,36.93,36.44,37.53,0,0,0,0,0,0,0.821,0,0.945,0.071,0.41,0.59,15.4
1333317600000,2012,4,2011,7,27,7,1.71,0.131,0.665,24031.5,145,145,143,4,4,4,2822,2751,2914,2605,2534,217,217,217,1506,1434,1597,0.0769,0.0745,0.0789,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,14.97,14.75,15.15,0.913,0.91,0.915,0.97,0.97,0.97,0.886,0.883,0.888,36.86,36.22,37.37,35.76,35.14,36.26,0,0,0,0,0,0,0.795,0,1.045,0.077,0.39,0.61,14.1
1333922400000,2012,4,2011,7,28,7,1.85,0.131,0.665,22956.9,139.9,139.9,136.6,4,4,4,3059,2939,3186,2842,2722,217,217,217,1742,1622,1869,0.071,0.0681,0.0738,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.4,14.1,14.69,0.907,0.903,0.91,0.97,0.97,0.97,0.879,0.876,0.882,35.22,34.36,36.04,34.16,33.33,34.96,0,0,0,0,0,0,0.759,0,1.185,0.071,0.36,0.64,12.4
1334527200000,2012,4,2011,7,29,7,2.06,0.145,0.665,21515.5,131.9,131.9,128.1,4,4,4,3399,3243,3496,3159,3026,239.3,217,295,2059,1926,2149,0.0703,0.0626,0.0847,1100,1100,1100,990,990,990,974.4,974.1,974.6,15.6,15.4,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.65,13.45,13.98,0.896,0.893,0.902,0.97,0.97,0.97,0.869,0.866,0.875,33.01,32.38,34.01,32.02,31.41,32.98,0,0,0,0,0,0,0.711,0,1.395,0.07,0.32,0.68,10.4
1335132000000,2012,4,2011,7,30,7,2.13,0.178,0.665,20987.2,125.7,125.7,124.9,4,4,4,3526,3496,3544,3231,3201,295,295,295,2131,2101,2149,0.0837,0.0832,0.0844,1100,1100,1100,990,990,990,974.7,974.6,974.7,15.3,15.3,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.13,0.13,13.38,13.34,13.45,0.892,0.891,0.893,0.97,0.97,0.97,0.865,0.865,0.866,32.2,32.08,32.38,31.23,31.12,31.41,0,0,0,0,0,0,0.694,0,1.465,0.084,0.31,0.69,9.85
1335736800000,2012,4,2011,7,31,7,2.06,0.192,0.665,21491.1,130.8,130.8,127.9,4,4,4,3405,3290,3499,3087,2969,317.3,295,321,1987,1869,2104,0.0933,0.0843,0.0976,1100,1100,1100,990,990,990,974.4,974.2,974.6,15.6,15.4,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.64,13.44,13.88,0.896,0.893,0.9,0.97,0.97,0.97,0.869,0.866,0.873,32.97,32.37,33.71,31.98,31.4,32.69,0,0,0,0,0,0,0.711,0,1.395,0.093,0.32,0.68,10.4
1336341600000,2012,5,2011,8,32,7,1.86,0.194,0.665,22849.6,140.2,140.2,136,4,4,4,3083,2925,3223,2762,2604,321,321,321,1662,1504,1802,0.104,0.0996,0.11,1100,1100,1100,990,990,990,973.7,973.3,974,16.3,16,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.35,14.03,14.73,0.906,0.902,0.91,0.97,0.97,0.97,0.879,0.875,0.883,35.05,34.13,36.15,34,33.11,35.06,0,0,0,0,0,0,0.756,0,1.195,0.1,0.36,0.64,12.3
1336946400000,2012,5,2011,8,33,7,1.66,0.194,0.665,24400.6,149.3,149.3,145.2,4,4,4,2746,2607,2897,2425,2286,321,321,321,1325,1186,1476,0.117,0.111,0.123,1100,1100,1100,990,990,990,972.9,972.6,973.3,17.1,16.7,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.16,14.79,15.49,0.915,0.911,0.918,0.971,0.97,0.973,0.888,0.884,0.893,37.4,36.34,38.38,36.31,35.25,37.32,0,0,0,0,0,0,0.807,0,0.995,0.12,0.4,0.6,14.7
1337551200000,2012,5,2011,8,34,7,1.46,0.194,0.665,26008.5,158.8,158.8,154.8,4,4,4,2420,2283,2579,2099,1962,321,321,321,999.1,862,1158,0.133,0.124,0.141,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.94,15.56,16.28,0.923,0.919,0.925,0.975,0.973,0.977,0.9,0.894,0.904,39.68,38.57,40.61,38.7,37.53,39.69,0,0,0,0,0,0,0.86,0,0.795,0.13,0.46,0.54,17.8
1338156000000,2012,5,2011,8,35,7,1.29,0.178,0.665,27382.4,166.3,166.3,163,4,4,4,2131,2006,2244,1837,1749,293.6,257,321,737,649,823,0.137,0.122,0.151,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.64,16.37,16.95,0.927,0.926,0.929,0.979,0.978,0.98,0.908,0.905,0.91,41.61,40.86,42.43,40.75,39.96,41.59,0,0,0,0,0,0,0.906,0,0.625,0.14,0.52,0.48,21.2
1338760800000,2012,6,2011,9,36,7,1.09,0.155,0.665,29085.3,178.7,178.7,173.1,4,4,4,1809,1652,1961,1552,1395,257,257,257,452.3,295,604,0.143,0.131,0.156,1100,1100,1100,990,990,990,970.5,970,971,19.5,19,20,0.926,0.921,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.097,0.1,17.58,17.08,18.09,0.932,0.929,0.934,0.98,0.98,0.98,0.913,0.911,0.916,44.16,42.82,45.58,43.28,41.96,44.66,0,0,0,0,0,0,0.962,0,0.425,0.14,0.61,0.39,26.7
1339365600000,2012,6,2011,9,37,7,0.877,0.155,0.661,31104.9,189.1,189.1,185.1,4,4,4,1450,1310,1591,1193,1053,257,257,257,99.43,0,234,0.178,0.162,0.196,1093,1053,1100,990,990,990,969.3,968.9,969.8,20.7,20.2,21.1,0.858,0.758,0.916,0.471,0.418,0.48,0.023,0.02,0.024,1.86,1.67,1.93,0.09,0.079,0.095,18.82,18.29,19.46,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.92,47.23,46.12,48.24,46.29,45.19,47.27,0,0,0,0,0,0,1.03,0,0.216,0.18,0.75,0.25,35.5
1339970400000,2012,6,2011,9,38,7,0.698,0.155,0.543,27640.9,178.4,178.4,164.5,4,4,4,1155,1081,1254,897.8,823.6,257,257,257,0,0,0,0.223,0.205,0.238,897.8,823.6,996.7,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.561,0.489,0.676,0.268,0.209,0.347,0.012,0.0096,0.016,1.19,0.998,1.46,0.055,0.046,0.069,20.43,19.84,20.85,0.936,0.933,0.939,0.978,0.974,0.98,0.916,0.909,0.92,42.04,39.27,45.51,41.13,38.27,44.6,0,0,0,0,0,0,0.914,0,0.155,0.22,0.78,0.22,39.6
1340575200000,2012,6,2011,9,39,7,0.567,0.153,0.414,22098,150,150,131.5,4,3,3.2857142857142856,936.8,838.3,1062,684.1,596.9,252.7,227,257,0,0,0,0.271,0.242,0.301,684.1,596.9,805.3,990,990,990,967.6,967.3,968.1,22.4,21.9,22.7,0.374,0.316,0.473,0.14,0.109,0.194,0.0063,0.0048,0.0089,0.826,0.705,0.954,0.037,0.031,0.044,21.54,20.95,22.02,0.934,0.929,0.939,0.977,0.97,0.98,0.912,0.901,0.921,41.3,36.96,46.01,40.35,35.86,45.09,0,0,0,0,0,0,0.731,0,0.153,0.27,0.73,0.27,39
1341180000000,2012,7,2011,10,40,7,0.451,0.137,0.313,17320.8,117,117,103.1,3,2,2.857142857142857,745.1,687.5,820.1,518.1,460.5,227,227,227,0,0,0,0.306,0.277,0.33,518.1,460.5,593.1,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.266,0.234,0.309,0.0791,0.0621,0.107,0.0034,0.0027,0.0047,0.588,0.494,0.693,0.025,0.021,0.03,22.53,22.13,22.77,0.927,0.919,0.94,0.972,0.97,0.98,0.901,0.892,0.921,37.63,32.93,48.15,36.61,31.94,47.19,0,0,0,0,0,0,0.573,0,0.138,0.3,0.69,0.31,38.4
1341784800000,2012,7,2011,10,41,7,0.375,0.137,0.238,13633.8,89.43,89.43,81.15,2,2,2,620.4,580.3,661.4,393.4,353.3,227,227,227,0,0,0,0.367,0.343,0.391,393.4,353.3,434.4,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.203,0.188,0.219,0.0487,0.0407,0.0569,0.0021,0.0017,0.0024,0.527,0.45,0.61,0.022,0.019,0.026,23.09,22.84,23.34,0.932,0.926,0.938,0.977,0.971,0.98,0.911,0.899,0.919,41.52,37.45,45.63,40.58,36.34,44.71,0,0,0,0,0,0,0.451,0,0.137,0.37,0.63,0.37,36.4
1342389600000,2012,7,2011,10,42,7,0.332,0.13,0.202,11559.1,70.61,70.61,68.8,2,2,2,548.6,526.3,569.3,333.4,315.4,215.3,186,227,0,0,0,0.392,0.353,0.419,333.4,315.4,342.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.18,0.175,0.185,0.0367,0.0331,0.0385,0.0015,0.0014,0.0016,0.414,0.384,0.43,0.017,0.016,0.018,23.52,23.41,23.61,0.923,0.919,0.924,0.97,0.97,0.97,0.895,0.891,0.896,35.47,33.51,36.4,34.4,32.5,35.31,0,0,0,0,0,0,0.382,0,0.13,0.39,0.61,0.39,34.8
1342994400000,2012,7,2011,10,43,7,0.303,0.112,0.19,10986.7,70.61,70.61,65.4,2,2,2,500.7,475,526.3,314.7,289,186,186,186,0,0,0,0.372,0.353,0.392,314.7,289,340.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.171,0.162,0.18,0.0329,0.0278,0.0381,0.0014,0.0011,0.0016,0.38,0.337,0.423,0.016,0.014,0.018,23.77,23.61,23.92,0.919,0.914,0.924,0.97,0.97,0.97,0.891,0.887,0.896,33.71,30.99,36.4,32.7,30.06,35.31,0,0,0,0,0,0,0.363,0,0.113,0.37,0.63,0.37,36.3
1343599200000,2012,7,2011,10,44,7,0.278,0.0991,0.179,10402.6,65.04,65.04,61.92,2,2,2,460.3,447.2,471,296.5,280,163.9,155,186,0,0,0,0.356,0.333,0.399,296.5,280,311,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.162,0.159,0.167,0.0293,0.026,0.0322,0.0012,0.0011,0.0013,0.348,0.323,0.37,0.014,0.013,0.015,23.98,23.93,24.05,0.916,0.912,0.919,0.97,0.97,0.97,0.888,0.885,0.891,31.92,30.03,33.53,30.96,29.13,32.52,0,0,0,0,0,0,0.344,0,0.099,0.36,0.64,0.36,37.4
1344204000000,2012,8,2011,11,45,7,0.262,0.0937,0.169,9807.69,60.54,60.54,58.38,2,2,2,434,420.6,444.3,279,265.6,155,155,155,0,0,0,0.357,0.349,0.368,279,265.6,289.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.156,0.151,0.159,0.0258,0.0231,0.0279,0.0011,0.00094,0.0011,0.319,0.299,0.335,0.013,0.012,0.014,24.13,24.07,24.21,0.912,0.909,0.914,0.97,0.97,0.97,0.884,0.881,0.887,30.09,28.65,31.21,29.19,27.79,30.27,0,0,0,0,0,0,0.324,0,0.093,0.36,0.65,0.35,37.4
1344808800000,2012,8,2011,11,46,7,0.245,0.0937,0.151,8785.18,55.59,55.59,52.29,2,2,2,405.1,390.6,420.6,250.1,235.6,155,155,155,0,0,0,0.383,0.368,0.397,250.1,235.6,265.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.14,0.151,0.02,0.0171,0.0231,0.00081,0.00069,0.00094,0.276,0.256,0.299,0.011,0.01,0.012,24.3,24.21,24.39,0.904,0.899,0.909,0.97,0.97,0.97,0.877,0.872,0.881,26.96,25.34,28.65,26.15,24.58,27.79,0,0,0,0,0,0,0.291,0,0.094,0.38,0.62,0.38,35.9
1345413600000,2012,8,2011,11,47,7,0.227,0.109,0.118,7086.46,48.12,48.12,42.18,2,1,1.1428571428571428,375.1,362.1,385.8,195.2,178.1,179.9,155,184,0,0,0,0.48,0.402,0.508,195.2,178.1,230.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.129,0.123,0.139,0.00996,0.00781,0.0162,0.0004,0.00032,0.00066,0.37,0.249,0.417,0.015,0.01,0.017,24.35,24.27,24.43,0.926,0.897,0.934,0.977,0.97,0.98,0.906,0.87,0.915,39.62,24.81,43.95,38.74,24.06,43.07,0,0,0,0,0,0,0.234,0,0.109,0.48,0.52,0.48,31.2
1346018400000,2012,8,2011,11,48,7,0.208,0.0999,0.108,6415.89,46.57,46.57,38.19,2,1,1.2857142857142858,344.1,340,354.2,179,156,165.1,118,184,0,0,0,0.479,0.347,0.541,179,156,222,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.122,0.116,0.132,0.00852,0.0056,0.0144,0.00034,0.00022,0.00058,0.287,0.233,0.333,0.012,0.0094,0.013,24.59,24.5,24.67,0.914,0.894,0.925,0.97,0.97,0.971,0.886,0.867,0.898,32.5,24.01,37.82,31.54,23.29,36.74,0,0,0,0,0,0,0.212,0,0.1,0.48,0.52,0.48,30.8
1346623200000,2012,9,2011,12,49,7,0.194,0.0714,0.122,7496.34,48.09,48.09,44.62,1,1,1,320,312.2,335.9,202,194.2,118,118,118,0,0,0,0.369,0.351,0.378,202,194.2,217.9,990,990,990,965,965,965.1,25,24.9,25,0.124,0.122,0.13,0.0107,0.00942,0.0136,0.00043,0.00038,0.00055,0.425,0.398,0.48,0.017,0.016,0.019,24.58,24.44,24.64,0.935,0.933,0.939,0.98,0.98,0.98,0.916,0.914,0.921,45.53,43.78,49.07,44.62,42.91,48.09,0,0,0,0,0,0,0.248,0,0.072,0.37,0.63,0.37,38.6
1347228000000,2012,9,2011,12,50,7,0.179,0.0714,0.108,6605.94,41.42,41.42,39.32,1,1,1,296.6,288.5,305.4,178.6,170.5,118,118,118,0,0,0,0.398,0.386,0.409,178.6,170.5,187.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.113,0.119,0.00786,0.00705,0.00874,0.00031,0.00028,0.00035,0.35,0.326,0.377,0.014,0.013,0.015,24.76,24.7,24.82,0.928,0.925,0.931,0.976,0.973,0.98,0.906,0.9,0.913,40.26,38.4,42.26,39.32,37.35,41.42,0,0,0,0,0,0,0.218,0,0.071,0.4,0.6,0.4,36.9
1347832800000,2012,9,2011,12,51,7,0.167,0.0714,0.0958,5802.98,36.15,36.15,34.54,1,1,1,276.4,267.3,283.6,158.4,149.3,118,118,118,0,0,0,0.427,0.416,0.441,158.4,149.3,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00584,0.00493,0.00656,0.00023,0.0002,0.00026,0.293,0.269,0.312,0.012,0.011,0.012,24.9,24.85,24.96,0.921,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.896,35.61,33.52,37.26,34.54,32.52,36.15,0,0,0,0,0,0,0.192,0,0.0712,0.43,0.57,0.43,34.7
1348437600000,2012,9,2011,12,52,7,0.158,0.0714,0.0864,5216.51,32.52,32.52,31.05,1,1,1,260.8,251.8,267.3,142.8,133.8,118,118,118,0,0,0,0.453,0.441,0.469,142.8,133.8,149.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.1,0.106,0.00428,0.00338,0.00493,0.00017,0.00013,0.0002,0.252,0.23,0.269,0.01,0.0091,0.011,25,24.96,25.06,0.914,0.91,0.917,0.97,0.97,0.97,0.887,0.883,0.89,32.01,29.92,33.52,31.05,29.03,32.52,0,0,0,0,0,0,0.173,0,0.0716,0.45,0.55,0.45,33
1349042400000,2012,10,2012,1,1,7,0.149,0.0587,0.0906,5503.11,32.76,32.76,32.76,1,1,1,246.8,246.8,246.8,149.8,149.8,97,97,97,0,0,0,0.393,0.393,0.393,149.8,149.8,149.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.104,0.00498,0.00498,0.00498,0.0002,0.0002,0.0002,0.268,0.268,0.268,0.011,0.011,0.011,25.05,25.05,25.05,0.917,0.917,0.917,0.97,0.97,0.97,0.89,0.89,0.89,33.77,33.77,33.77,32.76,32.76,32.76,0,0,0,0,0,0,0.182,0,0.0584,0.39,0.61,0.39,36.9
1349647200000,2012,10,2012,1,2,7,0.148,0.0587,0.0895,5431.69,32.76,32.76,32.33,1,1,1,244.9,240,246.8,147.9,143,97,97,97,0,0,0,0.396,0.393,0.404,147.9,143,149.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.104,0.00479,0.0043,0.00498,0.00019,0.00017,0.0002,0.263,0.251,0.268,0.01,0.0099,0.011,25.07,25.05,25.11,0.917,0.915,0.917,0.97,0.97,0.97,0.889,0.887,0.89,33.33,32.21,33.77,32.33,31.24,32.76,0,0,0,0,0,0,0.18,0,0.0585,0.4,0.6,0.4,36.7
1350252000000,2012,10,2012,1,3,7,0.141,0.0587,0.0824,4992.08,31.24,31.24,29.71,1,1,1,233.2,224.7,240,136.2,127.7,97,97,97,0,0,0,0.416,0.404,0.432,136.2,127.7,143,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0965,0.102,0.00362,0.00277,0.0043,0.00014,0.00011,0.00017,0.235,0.215,0.251,0.0092,0.0084,0.0099,25.17,25.11,25.24,0.911,0.908,0.915,0.97,0.97,0.97,0.884,0.88,0.887,30.63,28.69,32.21,29.71,27.83,31.24,0,0,0,0,0,0,0.165,0,0.0586,0.42,0.58,0.42,35.4
1350856800000,2012,10,2012,1,4,7,0.136,0.0587,0.0772,4671.93,28.32,28.32,27.81,1,1,1,224.6,223.3,226.9,127.6,126.3,97,97,97,0,0,0,0.432,0.427,0.434,127.6,126.3,129.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.096,0.0973,0.00276,0.00263,0.00299,0.00011,0.0001,0.00012,0.215,0.211,0.22,0.0084,0.0083,0.0086,25.24,25.22,25.25,0.908,0.907,0.909,0.97,0.97,0.97,0.88,0.88,0.881,28.67,28.36,29.19,27.81,27.51,28.32,0,0,0,0,0,0,0.154,0,0.0588,0.43,0.57,0.43,34.4
1351461600000,2012,10,2012,1,5,7,0.141,0.0573,0.084,5096.56,32.94,32.94,30.34,1,1,1,233.6,226.9,243.5,138.9,129.9,94.71,93,97,0,0,0,0.406,0.382,0.427,138.9,129.9,150.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0973,0.104,0.00389,0.00299,0.00506,0.00015,0.00012,0.0002,0.241,0.22,0.27,0.0095,0.0086,0.011,25.16,25.07,25.22,0.913,0.909,0.918,0.97,0.97,0.97,0.885,0.881,0.89,31.27,29.19,33.96,30.34,28.32,32.94,0,0,0,0,0,0,0.169,0,0.057,0.41,0.6,0.4,36.1
1352066400000,2012,11,2012,2,6,7,0.158,0.0574,0.1,6113.48,37.08,37.08,36.39,1,1,1,260.7,259.4,264.1,165.8,158.1,94.86,93,106,0,0,0,0.364,0.355,0.401,165.8,158.1,168.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.109,0.111,0.00658,0.00581,0.00687,0.00026,0.00023,0.00027,0.311,0.292,0.319,0.012,0.012,0.013,24.95,24.93,24.95,0.924,0.921,0.925,0.971,0.97,0.972,0.897,0.893,0.899,37.47,35.6,38.14,36.39,34.54,37.08,0,0,0,0,0,0,0.202,0,0.058,0.36,0.63,0.37,38.7
1352671200000,2012,11,2012,2,7,7,0.182,0.0641,0.117,7013.8,47.16,47.16,41.75,2,1,1.4285714285714286,300.2,267.3,330.2,194.2,161.3,106,106,106,0,0,0,0.356,0.321,0.397,194.2,161.3,224.2,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.122,0.11,0.132,0.0104,0.00613,0.0148,0.00041,0.00024,0.00059,0.293,0.229,0.439,0.012,0.0092,0.018,24.79,24.6,24.93,0.912,0.893,0.937,0.972,0.97,0.98,0.886,0.866,0.918,32.72,23.69,46.63,31.81,22.98,45.7,0,0,0,0,0,0,0.232,0,0.065,0.35,0.64,0.36,38.5
1353276000000,2012,11,2012,2,8,7,0.192,0.0641,0.128,7682.45,47.16,47.16,45.73,2,1,1.4285714285714286,317.3,299.1,330.2,211.3,193.1,106,106,106,0,0,0,0.334,0.321,0.354,211.3,193.1,224.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.121,0.132,0.0124,0.00931,0.0148,0.00049,0.00037,0.00059,0.344,0.229,0.439,0.014,0.0092,0.018,24.67,24.6,24.75,0.918,0.893,0.937,0.976,0.97,0.98,0.896,0.866,0.918,36.54,23.69,46.63,35.71,22.98,45.7,0,0,0,0,0,0,0.254,0,0.064,0.33,0.67,0.33,40
1353880800000,2012,11,2012,2,9,7,0.205,0.0662,0.139,8127.55,49.56,49.56,48.38,2,2,2,339.3,332.3,348.3,229.9,226.3,109.4,106,118,0,0,0,0.323,0.311,0.342,229.9,226.3,235,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.133,0.136,0.016,0.0153,0.017,0.00064,0.00061,0.00068,0.244,0.239,0.251,0.0098,0.0096,0.01,24.66,24.61,24.7,0.897,0.896,0.899,0.97,0.97,0.97,0.87,0.869,0.872,24.94,24.55,25.54,24.19,23.82,24.78,0,0,0,0,0,0,0.269,0,0.066,0.32,0.68,0.32,39.6
1354485600000,2012,12,2012,3,10,7,0.232,0.0714,0.161,9432.11,61.58,61.58,56.14,2,2,2,384.4,354.2,410.1,266.4,236.2,118,118,118,0,0,0,0.308,0.288,0.333,266.4,236.2,292.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.138,0.158,0.0233,0.0172,0.0284,0.00094,0.00069,0.0012,0.298,0.254,0.337,0.012,0.01,0.014,24.38,24.22,24.57,0.909,0.9,0.915,0.97,0.97,0.97,0.881,0.873,0.887,28.94,25.62,31.74,28.07,24.85,30.79,0,0,0,0,0,0,0.312,0,0.071,0.31,0.69,0.31,40.7
1355090400000,2012,12,2012,3,11,7,0.267,0.0714,0.196,11454.5,75.23,75.23,68.18,2,2,2,441.8,414.8,475,323.8,296.8,118,118,118,0,0,0,0.268,0.248,0.284,323.8,296.8,357,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.159,0.181,0.0348,0.0294,0.0414,0.0014,0.0012,0.0017,0.39,0.345,0.447,0.016,0.014,0.018,24.02,23.82,24.19,0.921,0.916,0.927,0.97,0.97,0.973,0.894,0.888,0.902,35.13,32.24,38.65,34.09,31.28,37.61,0,0,0,0,0,0,0.379,0,0.071,0.27,0.73,0.27,42.9
1355695200000,2012,12,2012,3,12,7,0.32,0.0714,0.249,14540.7,93.04,93.04,86.55,2,2,2,528.9,475,561.2,410.9,357,118,118,118,0,0,0,0.224,0.21,0.248,410.9,357,443.2,990,990,990,966,965.7,966.1,24,23.9,24.3,0.2,0.181,0.211,0.0522,0.0414,0.0586,0.0022,0.0017,0.0025,0.552,0.447,0.617,0.023,0.018,0.026,23.47,23.26,23.82,0.935,0.927,0.939,0.979,0.973,0.98,0.915,0.902,0.92,44.2,38.65,47.47,43.28,37.61,46.52,0,0,0,0,0,0,0.481,0,0.071,0.22,0.78,0.22,45.4
1356300000000,2012,12,2012,3,13,7,0.399,0.0714,0.328,18424.3,121.8,121.8,109.7,3,3,3,660.3,595.7,721.4,542.3,477.7,118,118,118,0,0,0,0.18,0.164,0.198,542.3,477.7,603.4,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.265,0.229,0.3,0.0875,0.0655,0.111,0.0037,0.0028,0.0048,0.586,0.474,0.697,0.025,0.02,0.03,22.87,22.52,23.25,0.927,0.919,0.933,0.973,0.97,0.979,0.902,0.892,0.914,37.56,33.37,41.45,36.56,32.37,40.59,0,0,0,0,0,0,0.609,0,0.071,0.18,0.82,0.18,46.2
1356904800000,2012,12,2012,3,14,7,0.477,0.0823,0.395,21874.9,143.3,143.3,130.2,3,3,3,789.3,736.5,869.8,653.3,610.8,136,118,139,0,0,0,0.173,0.16,0.185,653.3,610.8,730.8,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.331,0.307,0.378,0.127,0.113,0.155,0.0055,0.0049,0.0069,0.795,0.714,0.953,0.035,0.031,0.042,22.15,21.67,22.43,0.937,0.934,0.942,0.98,0.98,0.98,0.918,0.915,0.923,44.29,41.74,48.74,43.4,40.9,47.76,0,0,0,0,0,0,0.723,0,0.082,0.17,0.83,0.17,45.9
1357509600000,2013,1,2012,4,15,7,0.566,0.0869,0.479,25355,156.1,156.1,150.9,4,4,4,935.2,906.9,972.8,791.5,767.9,143.7,139,150,0,0,0,0.154,0.15,0.159,791.5,767.9,822.8,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.435,0.412,0.467,0.187,0.174,0.208,0.0084,0.0077,0.0094,0.9,0.847,0.974,0.04,0.038,0.044,21.46,21.23,21.63,0.931,0.929,0.933,0.973,0.971,0.976,0.906,0.902,0.911,38.76,37.82,39.99,37.73,36.74,39.03,0,0,0,0,0,0,0.838,0,0.087,0.15,0.85,0.15,44.8
1358114400000,2013,1,2012,4,16,7,0.65,0.0907,0.559,28860.6,181.6,181.6,171.8,4,4,4,1075,989.9,1144,925,839.9,150,150,150,0,0,0,0.14,0.131,0.152,925,839.9,994.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.563,0.482,0.637,0.29,0.222,0.345,0.013,0.01,0.016,1.23,1.02,1.42,0.056,0.046,0.066,20.63,20.23,21.12,0.938,0.934,0.94,0.98,0.977,0.98,0.918,0.913,0.921,43.84,40.64,46.33,42.95,39.72,45.4,0,0,0,0,0,0,0.954,0,0.091,0.14,0.86,0.14,44.4
1358719200000,2013,1,2012,4,17,7,0.907,0.0907,0.661,30800,193.4,193.4,183.3,4,4,4,1499,1199,1890,1349,1049,150,150,150,256.3,0,640,0.103,0.0794,0.125,1093,1049,1100,990,990,990,969.5,968.5,970.7,20.5,19.3,21.5,0.855,0.717,0.926,0.47,0.413,0.48,0.023,0.019,0.025,1.85,1.62,1.94,0.091,0.075,0.1,18.66,17.31,19.86,0.936,0.93,0.94,0.98,0.98,0.98,0.917,0.912,0.921,46.77,43.44,49.35,45.83,42.57,48.36,0,0,0,0,0,0,1.02,0,0.246,0.1,0.73,0.27,34
1359324000000,2013,1,2012,4,18,7,1.39,0.103,0.665,26546.2,166.3,166.3,158,4,4,4,2304,2006,2633,2134,1856,170.1,150,197,1035,756,1336,0.0737,0.0674,0.0849,1100,1100,1100,990,990,990,971.8,971.1,972.6,18.2,17.4,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.028,1.94,1.94,1.94,0.11,0.1,0.11,16.22,15.43,16.95,0.924,0.918,0.929,0.977,0.972,0.98,0.903,0.892,0.91,40.44,38.2,42.43,39.5,37.13,41.59,0,0,0,0,0,0,0.878,0,0.725,0.074,0.48,0.52,19.1
1359928800000,2013,2,2012,5,19,7,1.67,0.119,0.665,24326.7,147,147,144.8,4,4,4,2761,2684,2910,2564,2487,197,197,197,1464,1387,1613,0.0714,0.0677,0.0734,1100,1100,1100,990,990,990,972.9,972.8,973.3,17.1,16.7,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.12,14.76,15.31,0.914,0.91,0.916,0.971,0.97,0.971,0.888,0.883,0.89,37.3,36.25,37.83,36.2,35.16,36.75,0,0,0,0,0,0,0.804,0,1.005,0.071,0.4,0.6,14.6
1360533600000,2013,2,2012,5,20,7,1.92,0.119,0.665,22435.3,138.3,138.3,133.5,4,4,4,3180,2995,3391,2983,2798,197,197,197,1883,1698,2094,0.0621,0.0581,0.0658,1100,1100,1100,990,990,990,973.9,973.5,974.4,16.1,15.6,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.13,13.67,14.56,0.903,0.897,0.908,0.97,0.97,0.97,0.876,0.87,0.881,34.42,33.06,35.66,33.39,32.07,34.59,0,0,0,0,0,0,0.742,0,1.255,0.062,0.35,0.65,11.7
1361138400000,2013,2,2012,5,21,7,2.11,0.119,0.665,21157.1,127,127,125.9,4,4,4,3485,3442,3512,3288,3245,197,197,197,2188,2145,2215,0.0565,0.0561,0.0572,1100,1100,1100,990,990,990,974.6,974.5,974.6,15.4,15.4,15.5,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.13,0.13,13.47,13.41,13.56,0.893,0.893,0.895,0.97,0.97,0.97,0.867,0.866,0.868,32.46,32.29,32.73,31.48,31.32,31.75,0,0,0,0,0,0,0.7,0,1.445,0.056,0.32,0.68,10
1361743200000,2013,2,2012,5,22,7,2.13,0.15,0.665,20979.9,125,125,124.9,4,4,4,3528,3525,3529,3280,3214,247.6,197,315,2180,2114,2232,0.0702,0.0558,0.0893,1100,1100,1100,990,990,990,974.7,974.7,974.7,15.3,15.3,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.13,0.13,13.38,13.38,13.39,0.892,0.892,0.892,0.97,0.97,0.97,0.865,0.865,0.865,32.19,32.18,32.2,31.22,31.21,31.24,0,0,0,0,0,0,0.694,0,1.465,0.07,0.31,0.69,9.85
1362348000000,2013,3,2012,6,23,7,2.17,0.191,0.665,20739.3,124.1,124.1,123.4,4,4,4,3586,3558,3615,3271,3243,315,315,315,2171,2143,2200,0.0878,0.0871,0.0885,1100,1100,1100,990,990,990,974.8,974.7,974.9,15.2,15.1,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.26,13.2,13.31,0.89,0.889,0.891,0.97,0.97,0.97,0.863,0.862,0.864,31.82,31.63,31.99,30.86,30.69,31.03,0,0,0,0,0,0,0.686,0,1.505,0.088,0.31,0.69,9.56
1362952800000,2013,3,2012,6,24,7,2.12,0.145,0.665,21066.1,126.6,126.6,125.4,4,4,4,3507,3457,3544,3268,3218,239,239,239,2168,2118,2205,0.0681,0.0674,0.0691,1100,1100,1100,990,990,990,974.6,974.5,974.7,15.4,15.3,15.5,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.13,0.13,13.42,13.34,13.53,0.893,0.891,0.894,0.97,0.97,0.97,0.866,0.865,0.868,32.32,32.08,32.63,31.35,31.12,31.65,0,0,0,0,0,0,0.697,0,1.455,0.068,0.31,0.69,9.94
1363557600000,2013,3,2012,6,25,7,1.97,0.145,0.665,22118.5,134,134,131.7,4,4,4,3253,3157,3411,3014,2918,239,239,239,1914,1818,2072,0.0736,0.0701,0.0757,1100,1100,1100,990,990,990,974.1,973.9,974.4,15.9,15.6,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.96,13.63,14.17,0.901,0.896,0.904,0.97,0.97,0.97,0.874,0.869,0.877,33.93,32.93,34.53,32.91,31.94,33.5,0,0,0,0,0,0,0.731,0,1.305,0.074,0.34,0.66,11.2
1364162400000,2013,3,2012,6,26,7,1.88,0.145,0.665,22741.5,136.7,136.7,135.4,4,4,4,3106,3056,3139,2867,2817,239,239,239,1766,1717,1800,0.077,0.0761,0.0782,1100,1100,1100,990,990,990,973.8,973.7,973.8,16.2,16.2,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.29,14.21,14.41,0.905,0.904,0.907,0.97,0.97,0.97,0.878,0.877,0.879,34.89,34.66,35.23,33.84,33.62,34.17,0,0,0,0,0,0,0.752,0,1.215,0.077,0.35,0.65,12.1
1364767200000,2013,4,2012,7,27,7,1.82,0.131,0.665,23184.8,138.3,138.3,138,4,4,4,3008,2995,3040,2791,2778,217,217,217,1691,1678,1723,0.0722,0.0714,0.0725,1100,1100,1100,990,990,990,973.5,973.5,973.6,16.5,16.4,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.53,14.45,14.56,0.908,0.907,0.908,0.97,0.97,0.97,0.881,0.88,0.881,35.57,35.34,35.66,34.5,34.28,34.59,0,0,0,0,0,0,0.767,0,1.155,0.072,0.37,0.63,12.7
1365372000000,2013,4,2012,7,28,7,1.82,0.131,0.665,23149.7,138.3,138.3,137.8,4,4,4,3015,2995,3056,2798,2778,217,217,217,1698,1678,1739,0.072,0.071,0.0725,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.51,14.41,14.56,0.908,0.907,0.908,0.97,0.97,0.97,0.88,0.879,0.881,35.51,35.23,35.66,34.45,34.17,34.59,0,0,0,0,0,0,0.766,0,1.155,0.072,0.37,0.63,12.7
1365976800000,2013,4,2012,7,29,7,1.86,0.131,0.665,22867.9,137.1,137.1,136.1,4,4,4,3078,3040,3096,2861,2823,217,217,217,1760,1723,1779,0.0705,0.0701,0.0714,1100,1100,1100,990,990,990,973.7,973.6,973.7,16.3,16.3,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.36,14.31,14.45,0.906,0.905,0.907,0.97,0.97,0.97,0.879,0.878,0.88,35.08,34.95,35.34,34.03,33.9,34.28,0,0,0,0,0,0,0.756,0,1.195,0.07,0.36,0.64,12.3
1366581600000,2013,4,2012,7,30,7,1.84,0.131,0.665,23023.8,138.9,138.9,137,4,4,4,3043,2976,3071,2826,2759,217,217,217,1726,1659,1754,0.0713,0.0706,0.0729,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.44,14.37,14.6,0.907,0.906,0.909,0.97,0.97,0.97,0.88,0.879,0.881,35.32,35.12,35.79,34.26,34.07,34.72,0,0,0,0,0,0,0.761,0,1.175,0.071,0.36,0.64,12.5
1367186400000,2013,4,2012,7,31,7,1.73,0.157,0.665,23835,145,145,141.9,4,4,4,2865,2751,2963,2606,2475,259.1,217,276,1506,1375,1646,0.0906,0.0732,0.1,1100,1100,1100,990,990,990,973.2,972.9,973.4,16.8,16.6,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.87,14.63,15.15,0.912,0.909,0.915,0.97,0.97,0.97,0.884,0.882,0.888,36.56,35.88,37.37,35.47,34.81,36.26,0,0,0,0,0,0,0.788,0,1.065,0.091,0.38,0.62,13.8
1367791200000,2013,5,2012,8,32,7,1.57,0.167,0.665,25171.5,153.1,153.1,149.8,4,4,4,2589,2479,2712,2313,2203,276,276,276,1213,1103,1336,0.107,0.102,0.111,1100,1100,1100,990,990,990,972.5,972.3,972.8,17.5,17.2,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.54,15.24,15.8,0.919,0.916,0.922,0.973,0.971,0.974,0.894,0.889,0.898,38.5,37.64,39.28,37.46,36.55,38.28,0,0,0,0,0,0,0.832,0,0.905,0.11,0.42,0.58,16
1368396000000,2013,5,2012,8,33,7,1.37,0.167,0.665,26721,162.3,162.3,159.1,4,4,4,2273,2158,2397,1997,1882,276,276,276,896.7,782,1021,0.122,0.115,0.128,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.3,16,16.58,0.925,0.924,0.927,0.977,0.976,0.979,0.904,0.901,0.907,40.68,39.86,41.43,39.76,38.9,40.57,0,0,0,0,0,0,0.884,0,0.705,0.12,0.49,0.51,19.5
1369000800000,2013,5,2012,8,34,7,1.2,0.167,0.665,28093.4,171.7,171.7,167.2,4,4,4,1987,1851,2109,1711,1575,276,276,276,610.7,475,733,0.139,0.131,0.149,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.03,16.69,17.44,0.929,0.927,0.931,0.98,0.98,0.98,0.91,0.909,0.912,42.66,41.75,43.8,41.81,40.91,42.92,0,0,0,0,0,0,0.929,0,0.535,0.14,0.55,0.45,23.4
1369605600000,2013,5,2012,8,35,7,0.984,0.156,0.665,30162.8,184.7,184.7,179.5,4,4,4,1628,1484,1788,1371,1274,257.1,210,276,270.6,174,412,0.158,0.137,0.176,1100,1100,1100,990,990,990,969.9,969.4,970.4,20.1,19.6,20.6,0.912,0.883,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.096,0.092,0.099,18.18,17.64,18.67,0.934,0.932,0.936,0.98,0.98,0.98,0.916,0.913,0.917,45.8,44.35,47.13,44.89,43.46,46.19,0,0,0,0,0,0,0.997,0,0.319,0.16,0.68,0.32,30.7
1370210400000,2013,6,2012,9,36,7,0.773,0.127,0.621,30440.5,190,190,181.2,4,4,4,1278,1121,1449,1068,910.7,210,210,210,41.43,0,139,0.166,0.145,0.187,1026,910.7,1100,990,990,990,968.8,968.3,969.3,21.2,20.7,21.7,0.725,0.559,0.868,0.396,0.279,0.48,0.019,0.013,0.023,1.59,1.2,1.88,0.075,0.055,0.091,19.64,18.8,20.52,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.22,42.93,48.47,45.3,42.07,47.51,0,0,0,0,0,0,1.01,0,0.152,0.16,0.8,0.2,39.4
1370815200000,2013,6,2012,9,37,7,0.611,0.127,0.484,25375.7,163.2,163.2,151,4,3,3.7142857142857144,1011,958.4,1087,800.6,748.4,210,210,210,0,0,0,0.208,0.193,0.219,800.6,748.4,877,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.458,0.411,0.528,0.197,0.164,0.252,0.0089,0.0074,0.012,0.995,0.852,1.12,0.045,0.038,0.051,21.09,20.71,21.36,0.935,0.928,0.942,0.976,0.97,0.98,0.913,0.901,0.923,42.17,37.08,48.96,41.19,35.97,47.98,0,0,0,0,0,0,0.839,0,0.127,0.21,0.79,0.21,41.5
1371420000000,2013,6,2012,9,38,7,0.521,0.127,0.394,21492.2,140.1,140.1,127.9,3,3,3,861.6,798.2,933.7,651.6,588.2,210,210,210,0,0,0,0.245,0.225,0.263,651.6,588.2,723.7,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.341,0.305,0.388,0.126,0.105,0.152,0.0056,0.0046,0.0068,0.803,0.682,0.951,0.035,0.03,0.043,21.85,21.41,22.23,0.936,0.931,0.941,0.979,0.976,0.98,0.917,0.908,0.922,43.55,39.79,47.66,42.64,38.82,46.71,0,0,0,0,0,0,0.711,0,0.127,0.24,0.76,0.24,41.3
1372024800000,2013,6,2012,9,39,7,0.435,0.127,0.308,17152.3,113.5,113.5,102.1,3,2,2.7142857142857144,719.4,657.7,783,509.4,447.7,210,210,210,0,0,0,0.293,0.268,0.319,509.4,447.7,573,990,990,990,966.8,966.5,967,23.2,23,23.5,0.26,0.225,0.296,0.0764,0.0595,0.0992,0.0033,0.0025,0.0043,0.6,0.51,0.686,0.026,0.022,0.029,22.62,22.31,22.83,0.929,0.921,0.941,0.973,0.97,0.98,0.904,0.893,0.922,39.54,33.78,49,38.52,32.77,48.02,0,0,0,0,0,0,0.567,0,0.127,0.29,0.71,0.29,39.4
1372629600000,2013,7,2012,10,40,7,0.364,0.112,0.251,14508.8,93.65,93.65,86.36,2,2,2,601.8,561.2,638.8,415.8,375.2,186,186,186,0,0,0,0.31,0.291,0.331,415.8,375.2,452.8,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.207,0.192,0.223,0.0532,0.045,0.0606,0.0022,0.0019,0.0026,0.568,0.486,0.646,0.024,0.02,0.027,23.13,22.9,23.39,0.935,0.93,0.94,0.979,0.976,0.98,0.916,0.908,0.921,44.1,40.02,47.78,43.18,39.06,46.83,0,0,0,0,0,0,0.48,0,0.113,0.31,0.69,0.31,39.9
1373234400000,2013,7,2012,10,41,7,0.323,0.112,0.211,12153.6,76.49,76.49,72.34,2,2,2,534.4,517.4,553.7,348.4,331.4,186,186,186,0,0,0,0.348,0.336,0.36,348.4,331.4,367.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.177,0.19,0.0397,0.0363,0.0435,0.0017,0.0015,0.0018,0.438,0.407,0.472,0.018,0.017,0.02,23.56,23.44,23.66,0.925,0.922,0.929,0.971,0.97,0.974,0.899,0.895,0.905,37.24,35.47,39.25,36.17,34.4,38.24,0,0,0,0,0,0,0.402,0,0.112,0.35,0.65,0.35,37.6
1373839200000,2013,7,2012,10,42,7,0.287,0.112,0.175,10082.6,67.9,67.9,60.02,2,2,2,474.6,458.3,512.9,288.6,272.3,186,186,186,0,0,0,0.392,0.363,0.406,288.6,272.3,326.9,990,990,990,965.7,965.7,965.9,24.3,24.1,24.3,0.162,0.156,0.175,0.0277,0.0245,0.0354,0.0011,0.001,0.0015,0.337,0.312,0.4,0.014,0.013,0.017,23.93,23.69,24.03,0.914,0.91,0.922,0.97,0.97,0.97,0.886,0.883,0.894,30.94,29.2,35,30.01,28.32,33.95,0,0,0,0,0,0,0.333,0,0.112,0.39,0.61,0.39,35.1
1374444000000,2013,7,2012,10,43,7,0.257,0.112,0.144,8301.68,54.33,54.33,49.41,2,2,2,424.2,410.1,447.2,238.2,224.1,186,186,186,0,0,0,0.439,0.416,0.454,238.2,224.1,261.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.152,0.0176,0.0148,0.0222,0.00072,0.0006,0.00091,0.262,0.243,0.295,0.011,0.0099,0.012,24.23,24.09,24.31,0.9,0.894,0.908,0.97,0.97,0.97,0.873,0.868,0.88,25.47,23.9,28,24.71,23.18,27.16,0,0,0,0,0,0,0.275,0,0.113,0.44,0.56,0.44,32.3
1375048800000,2013,7,2012,10,44,7,0.246,0.102,0.144,8336.86,53.39,53.39,49.62,2,2,2,406.6,398.9,410.1,238.3,224.1,168.3,155,186,0,0,0,0.414,0.378,0.454,238.3,224.1,255.1,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.142,0.139,0.147,0.0177,0.0148,0.021,0.00072,0.0006,0.00086,0.261,0.243,0.283,0.011,0.0099,0.012,24.31,24.27,24.34,0.9,0.894,0.906,0.97,0.97,0.97,0.873,0.868,0.879,25.58,23.9,27.52,24.81,23.18,26.69,0,0,0,0,0,0,0.276,0,0.102,0.41,0.59,0.41,33.9
1375653600000,2013,8,2012,11,45,7,0.23,0.0937,0.137,8026.91,49.64,49.64,47.78,2,1,1.7142857142857142,381.1,373.5,392.8,226.1,218.5,155,155,155,0,0,0,0.407,0.395,0.415,226.1,218.5,237.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.137,0.134,0.141,0.0152,0.0137,0.0176,0.00062,0.00055,0.00071,0.315,0.239,0.486,0.013,0.0097,0.02,24.38,24.25,24.47,0.909,0.894,0.939,0.973,0.97,0.98,0.884,0.867,0.921,31.53,23.94,48.82,30.72,23.22,47.84,0,0,0,0,0,0,0.265,0,0.093,0.41,0.6,0.4,34.9
1376258400000,2013,8,2012,11,46,7,0.213,0.0937,0.119,7274.45,46.27,46.27,43.3,1,1,1,352.6,341,366.2,197.6,186,155,155,155,0,0,0,0.44,0.423,0.455,197.6,186,211.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.132,0.01,0.0086,0.0122,0.0004,0.00035,0.00049,0.413,0.376,0.46,0.017,0.015,0.019,24.42,24.31,24.52,0.934,0.931,0.938,0.98,0.98,0.98,0.915,0.911,0.919,44.19,41.62,47.22,43.3,40.77,46.27,0,0,0,0,0,0,0.241,0,0.094,0.44,0.56,0.44,34.2
1376863200000,2013,8,2012,11,47,7,0.204,0.0937,0.11,6671.47,40.77,40.77,39.71,1,1,1,336.6,330.2,341,181.6,175.2,155,155,155,0,0,0,0.46,0.455,0.469,181.6,175.2,186,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.121,0.119,0.123,0.00816,0.00752,0.0086,0.00033,0.0003,0.00035,0.363,0.344,0.376,0.015,0.014,0.015,24.55,24.52,24.61,0.929,0.927,0.931,0.977,0.974,0.98,0.908,0.903,0.911,40.63,39.17,41.62,39.71,38.16,40.77,0,0,0,0,0,0,0.221,0,0.094,0.46,0.54,0.46,32.7
1377468000000,2013,8,2012,11,48,7,0.189,0.0905,0.0983,5935.05,39.92,39.92,35.33,1,1,1,312.2,299.1,326.6,162.5,150.4,149.7,118,155,0,0,0,0.479,0.395,0.508,162.5,150.4,181.1,990,990,990,965,964.9,965,25,25,25.1,0.114,0.11,0.118,0.00625,0.00504,0.00811,0.00025,0.0002,0.00032,0.308,0.275,0.357,0.012,0.011,0.014,24.73,24.63,24.8,0.922,0.917,0.929,0.972,0.97,0.978,0.896,0.89,0.908,36.35,33.55,40.83,35.33,32.54,39.92,0,0,0,0,0,0,0.196,0,0.0907,0.48,0.52,0.48,31.4
1378072800000,2013,9,2012,12,49,7,0.176,0.0714,0.105,6401.4,39.92,39.92,38.1,1,1,1,291.5,276.4,299.1,173.5,158.4,118,118,118,0,0,0,0.405,0.395,0.427,173.5,158.4,181.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.109,0.117,0.00735,0.00584,0.00811,0.00029,0.00023,0.00032,0.335,0.292,0.357,0.013,0.012,0.014,24.8,24.75,24.9,0.926,0.921,0.929,0.975,0.97,0.978,0.903,0.893,0.908,39.09,35.61,40.83,38.1,34.54,39.92,0,0,0,0,0,0,0.212,0,0.071,0.41,0.6,0.4,36.4
1378677600000,2013,9,2012,12,50,7,0.162,0.0714,0.0909,5502.04,34.54,34.54,32.75,1,1,1,268.4,259.4,276.4,150.4,141.4,118,118,118,0,0,0,0.44,0.427,0.455,150.4,141.4,158.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00504,0.00414,0.00584,0.0002,0.00016,0.00023,0.272,0.249,0.292,0.011,0.0098,0.012,24.95,24.9,25.01,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.893,33.76,31.69,35.61,32.75,30.74,34.54,0,0,0,0,0,0,0.182,0,0.0711,0.44,0.56,0.44,34
1379282400000,2013,9,2012,12,51,7,0.155,0.0714,0.0839,5066.87,30.74,30.74,30.16,1,1,1,256.8,251.8,259.4,138.8,133.8,118,118,118,0,0,0,0.46,0.455,0.469,138.8,133.8,141.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.103,0.00388,0.00338,0.00414,0.00015,0.00013,0.00016,0.243,0.23,0.249,0.0096,0.0091,0.0098,25.03,25.01,25.06,0.913,0.91,0.914,0.97,0.97,0.97,0.885,0.883,0.886,31.09,29.92,31.69,30.16,29.03,30.74,0,0,0,0,0,0,0.168,0,0.0711,0.46,0.54,0.46,32.7
