datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1443996000000,2015,10,2015,1,1,7,0.124,0.0442,0.0797,4857.12,30,30,28.91,1,1,1,204.8,200.6,209.7,131.8,127.6,73,73,73,0,0,0,0.357,0.348,0.364,131.8,127.6,136.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.094,0.0972,0.00318,0.00276,0.00367,0.00012,0.00011,0.00014,0.222,0.212,0.233,0.0087,0.0083,0.0091,25.35,25.31,25.38,0.91,0.908,0.912,0.97,0.97,0.97,0.882,0.88,0.884,29.81,28.82,30.93,28.91,27.96,30,0,0,0,0,0,0,0.161,0,0.0443,0.36,0.64,0.36,39.2
1444600800000,2015,10,2015,1,2,7,0.119,0.0442,0.0747,4537.38,27.96,27.96,27.01,1,1,1,196.6,191.1,200.6,123.6,118.1,73,73,73,0,0,0,0.371,0.364,0.382,123.6,118.1,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0906,0.094,0.00236,0.00181,0.00276,0.000092,0.000071,0.00011,0.203,0.191,0.212,0.0079,0.0075,0.0083,25.39,25.38,25.39,0.905,0.901,0.908,0.97,0.97,0.97,0.878,0.874,0.88,27.84,26.49,28.82,27.01,25.7,27.96,0,0,0,0,0,0,0.15,0,0.0443,0.37,0.63,0.37,38.1
1445205600000,2015,10,2015,1,3,7,0.114,0.0442,0.0697,4199.43,25.7,25.7,25,1,1,1,188.2,181.6,191.1,115.2,108.6,73,73,73,0,0,0,0.388,0.382,0.402,115.2,108.6,118.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0873,0.0906,0.00152,0.000857,0.00181,0.000059,0.000034,0.000071,0.185,0.172,0.191,0.0072,0.0067,0.0075,25.39,25.39,25.39,0.898,0.893,0.901,0.97,0.97,0.97,0.871,0.866,0.874,25.77,24.14,26.49,25,23.41,25.7,0,0,0,0,0,0,0.139,0,0.0443,0.39,0.61,0.39,36.8
1445810400000,2015,10,2015,1,4,7,0.108,0.0436,0.0641,3826.42,23.56,23.56,22.78,1,1,1,178,176.2,179.8,105.9,103.2,72.14,67,73,0,0,0,0.405,0.38,0.414,105.9,103.2,109.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.0854,0.0866,0.000591,0.000322,0.000922,0.000023,0.000013,0.000036,0.166,0.161,0.172,0.0065,0.0063,0.0067,25.39,25.38,25.39,0.891,0.888,0.893,0.97,0.969,0.97,0.864,0.86,0.867,23.48,22.82,24.29,22.78,22.11,23.56,0,0,0,0,0,0,0.127,0,0.0439,0.4,0.59,0.41,35.4
1446415200000,2015,11,2015,2,5,7,0.111,0.0405,0.0704,4247.78,27.14,27.14,25.28,1,1,1,183.4,176.2,191.1,116.4,109.2,67,67,67,0,0,0,0.366,0.351,0.38,116.4,109.2,124.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0864,0.0917,0.00164,0.000922,0.00241,0.000064,0.000036,0.000094,0.187,0.172,0.203,0.0073,0.0067,0.0079,25.38,25.38,25.38,0.899,0.893,0.906,0.97,0.97,0.97,0.872,0.867,0.879,26.07,24.29,27.98,25.28,23.56,27.14,0,0,0,0,0,0,0.14,0,0.0406,0.36,0.63,0.37,38.3
1447020000000,2015,11,2015,2,6,7,0.12,0.0405,0.0791,4822.51,29.53,29.53,28.71,1,1,1,197.8,190.4,201.3,130.8,123.4,67,67,67,0,0,0,0.339,0.333,0.352,130.8,123.4,134.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0914,0.0953,0.00308,0.00234,0.00343,0.00012,0.000092,0.00013,0.218,0.202,0.227,0.0085,0.0079,0.0089,25.37,25.37,25.38,0.909,0.905,0.911,0.97,0.97,0.97,0.882,0.878,0.883,29.59,27.81,30.44,28.71,26.97,29.53,0,0,0,0,0,0,0.159,0,0.0409,0.34,0.66,0.34,40.2
1447624800000,2015,11,2015,2,7,7,0.126,0.0405,0.085,5195.6,32.92,32.92,30.93,1,1,1,207.6,200.6,216.5,140.6,133.6,67,67,67,0,0,0,0.323,0.309,0.334,140.6,133.6,149.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0975,0.095,0.101,0.00406,0.00336,0.00495,0.00016,0.00013,0.00019,0.242,0.225,0.264,0.0095,0.0088,0.01,25.31,25.24,25.37,0.913,0.91,0.917,0.97,0.97,0.97,0.886,0.883,0.89,31.88,30.25,33.94,30.93,29.35,32.92,0,0,0,0,0,0,0.172,0,0.041,0.32,0.67,0.33,41.2
1448229600000,2015,11,2015,2,8,7,0.137,0.0405,0.0964,5902.63,36.45,36.45,35.13,1,1,1,226.4,216.5,232.2,159.4,149.5,67,67,67,0,0,0,0.296,0.289,0.309,159.4,149.5,165.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.106,0.00594,0.00495,0.00652,0.00023,0.00019,0.00026,0.29,0.264,0.306,0.011,0.01,0.012,25.15,25.1,25.24,0.921,0.917,0.923,0.97,0.97,0.971,0.894,0.89,0.896,36.22,33.94,37.55,35.13,32.92,36.45,0,0,0,0,0,0,0.195,0,0.0406,0.3,0.7,0.3,43.1
1448834400000,2015,11,2015,2,9,7,0.15,0.0457,0.104,6416.41,40.54,40.54,38.19,1,1,1,248.3,234.7,259.4,172.7,163,75.57,67,77,0,0,0,0.304,0.285,0.321,172.7,163,182.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.107,0.114,0.00727,0.0063,0.00824,0.00029,0.00025,0.00033,0.329,0.301,0.357,0.013,0.012,0.014,24.99,24.91,25.08,0.926,0.923,0.93,0.974,0.97,0.979,0.902,0.895,0.91,39.19,36.96,41.41,38.19,35.85,40.54,0,0,0,0,0,0,0.212,0,0.046,0.3,0.69,0.31,42.8
1449439200000,2015,12,2015,3,10,7,0.16,0.0419,0.119,7337.98,48.1,48.1,43.68,1,1,1,265.2,261.7,274.5,195.9,184.7,69.29,59,77,0,0,0,0.262,0.215,0.294,195.9,184.7,215.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.114,0.123,0.0101,0.00847,0.0131,0.0004,0.00034,0.00052,0.4,0.364,0.465,0.016,0.014,0.018,24.84,24.74,24.89,0.934,0.931,0.939,0.98,0.98,0.98,0.915,0.912,0.92,44.57,41.95,49.08,43.68,41.11,48.1,0,0,0,0,0,0,0.243,0,0.041,0.26,0.74,0.26,45.9
1450044000000,2015,12,2015,3,11,7,0.184,0.0357,0.149,8800.98,55.76,55.76,52.39,2,2,2,304.7,282.1,320.1,245.7,223.1,59,59,59,0,0,0,0.194,0.184,0.209,245.7,223.1,261.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.134,0.126,0.139,0.0191,0.0146,0.0222,0.00076,0.00058,0.00089,0.26,0.229,0.282,0.01,0.0091,0.011,24.81,24.72,24.94,0.903,0.895,0.908,0.97,0.97,0.97,0.876,0.868,0.881,27,24.41,28.74,26.19,23.68,27.88,0,0,0,0,0,0,0.291,0,0.035,0.19,0.81,0.19,47.8
1450648800000,2015,12,2015,3,12,7,0.206,0.0466,0.16,9436.47,60.63,60.63,56.17,2,2,2,341,324.7,362.1,264,247.7,77,77,77,0,0,0,0.226,0.213,0.237,264,247.7,285.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.137,0.15,0.0228,0.0195,0.027,0.00092,0.00078,0.0011,0.289,0.265,0.321,0.012,0.011,0.013,24.61,24.47,24.71,0.909,0.905,0.914,0.97,0.97,0.97,0.882,0.878,0.886,28.95,27.16,31.25,28.08,26.34,30.32,0,0,0,0,0,0,0.312,0,0.046,0.23,0.78,0.22,45.8
1451253600000,2015,12,2015,3,13,7,0.234,0.0455,0.189,11148.9,71.55,71.55,66.36,2,2,2,387.7,366.2,410.1,312.4,289.2,75.29,73,77,0,0,0,0.195,0.178,0.21,312.4,289.2,337.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.159,0.151,0.168,0.0325,0.0278,0.0374,0.0013,0.0011,0.0015,0.365,0.327,0.406,0.015,0.013,0.017,24.3,24.15,24.44,0.919,0.915,0.924,0.97,0.97,0.97,0.892,0.887,0.896,34.21,31.7,36.88,33.18,30.75,35.77,0,0,0,0,0,0,0.369,0,0.045,0.19,0.81,0.19,47.6
1451858400000,2016,1,2015,4,14,7,0.261,0.0442,0.217,12822,79.82,79.82,76.32,2,2,2,431.6,417.7,447.2,358.6,344.7,73,73,73,0,0,0,0.169,0.163,0.175,358.6,344.7,374.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.176,0.171,0.181,0.0417,0.0389,0.0448,0.0017,0.0016,0.0018,0.445,0.42,0.474,0.018,0.017,0.019,24.01,23.91,24.1,0.928,0.925,0.93,0.974,0.971,0.978,0.904,0.898,0.91,39.17,37.69,40.82,38.16,36.6,39.91,0,0,0,0,0,0,0.424,0,0.044,0.17,0.83,0.17,49.1
1452463200000,2016,1,2015,4,15,7,0.289,0.055,0.234,13790.9,85.13,85.13,82.09,2,2,2,477.2,458.3,491.8,386.2,367.3,91,91,91,0,0,0,0.191,0.185,0.199,386.2,367.3,400.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.187,0.18,0.192,0.0472,0.0435,0.0502,0.0019,0.0018,0.0021,0.498,0.462,0.526,0.021,0.019,0.022,23.75,23.66,23.88,0.932,0.929,0.934,0.979,0.976,0.98,0.912,0.907,0.915,41.92,39.95,43.43,41.04,38.99,42.56,0,0,0,0,0,0,0.456,0,0.055,0.19,0.81,0.19,47.7
1453068000000,2016,1,2015,4,16,7,0.314,0.055,0.259,15208.2,95.15,95.15,90.53,2,2,2,518.8,507,542.4,427.8,416,91,91,91,0,0,0,0.175,0.168,0.18,427.8,416,451.4,990,990,990,965.9,965.9,966,24.1,24,24.1,0.202,0.198,0.21,0.0556,0.0532,0.0603,0.0023,0.0022,0.0025,0.581,0.557,0.631,0.024,0.023,0.026,23.48,23.33,23.56,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,46.19,44.99,48.55,45.26,44.09,47.58,0,0,0,0,0,0,0.503,0,0.055,0.18,0.82,0.18,48.4
1453672800000,2016,1,2015,4,17,7,0.348,0.055,0.293,16614.4,103.7,103.7,98.9,3,3,3,575.2,553.7,600.2,484.2,462.7,91,91,91,0,0,0,0.158,0.152,0.164,484.2,462.7,509.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.226,0.214,0.24,0.0672,0.0625,0.0737,0.0028,0.0026,0.0031,0.478,0.445,0.518,0.02,0.019,0.022,23.33,23.18,23.46,0.92,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.896,33.98,32.57,35.63,32.97,31.59,34.57,0,0,0,0,0,0,0.549,0,0.055,0.16,0.84,0.16,47.7
1454277600000,2016,2,2015,5,18,7,0.39,0.0635,0.327,18403.3,114.3,114.3,109.5,3,3,3,645.5,604.3,669.4,540.5,499.3,105,105,105,0,0,0,0.163,0.157,0.174,540.5,499.3,564.4,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.26,0.237,0.274,0.0862,0.0699,0.0958,0.0037,0.003,0.0041,0.577,0.503,0.62,0.025,0.021,0.026,22.94,22.8,23.18,0.927,0.922,0.929,0.972,0.97,0.974,0.901,0.895,0.905,37.57,34.89,39.1,36.51,33.85,38.09,0,0,0,0,0,0,0.609,0,0.063,0.16,0.84,0.16,47.2
1454882400000,2016,2,2015,5,19,7,0.436,0.0635,0.372,20866.4,130.8,130.8,124.2,3,3,3,720.3,687.5,756.4,615.3,582.5,105,105,105,0,0,0,0.146,0.139,0.153,615.3,582.5,651.4,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.303,0.284,0.323,0.114,0.103,0.125,0.0049,0.0044,0.0054,0.715,0.654,0.782,0.031,0.028,0.034,22.5,22.29,22.7,0.934,0.931,0.937,0.979,0.977,0.98,0.915,0.909,0.918,42.28,40.24,44.48,41.4,39.3,43.59,0,0,0,0,0,0,0.69,0,0.064,0.15,0.85,0.15,47.9
1455487200000,2016,2,2015,5,20,7,0.516,0.0663,0.449,24266.3,151.1,151.1,144.4,4,3,3.7142857142857144,852.5,774.4,927.8,742.9,669.4,109.6,105,137,0,0,0,0.129,0.119,0.148,742.9,669.4,790.8,990,990,990,967.3,967,967.6,22.7,22.4,23,0.385,0.334,0.429,0.163,0.131,0.185,0.0072,0.0057,0.0083,0.838,0.764,0.891,0.037,0.034,0.04,21.85,21.5,22.19,0.932,0.926,0.94,0.974,0.97,0.98,0.908,0.898,0.921,40.37,36.61,46.95,39.35,35.51,46.01,0,0,0,0,0,0,0.802,0,0.067,0.13,0.87,0.13,47
1456092000000,2016,2,2015,5,21,7,0.664,0.0829,0.58,29615.5,193.4,193.4,176.3,4,4,4,1098,958.4,1256,961.4,821.4,137,137,137,2.714,0,19,0.126,0.109,0.143,958.7,821.4,1100,990,990,990,968.2,967.7,968.7,21.8,21.3,22.3,0.6,0.457,0.788,0.327,0.207,0.48,0.015,0.0093,0.023,1.34,0.963,1.8,0.061,0.043,0.085,20.46,19.49,21.3,0.938,0.933,0.94,0.979,0.976,0.98,0.919,0.911,0.921,44.99,40.05,49.34,44.07,39.09,48.35,0,0,0,0,0,0,0.979,0,0.084,0.12,0.87,0.13,44.6
1456696800000,2016,2,2015,5,22,7,1.07,0.107,0.665,29364.7,189.5,189.5,174.8,4,4,4,1772,1359,2144,1596,1222,176.4,137,183,495.9,122,861,0.101,0.0854,0.124,1100,1100,1100,990,990,990,970.3,969,971.4,19.7,18.6,21,0.904,0.832,0.926,0.48,0.48,0.48,0.024,0.023,0.026,1.92,1.85,1.94,0.098,0.088,0.1,17.74,16.61,19.12,0.932,0.927,0.937,0.98,0.979,0.98,0.913,0.908,0.919,44.59,41.52,48.35,43.7,40.67,47.38,0,0,0,0,0,0,0.971,0,0.405,0.1,0.62,0.38,27.4
1457301600000,2016,3,2015,6,23,7,1.46,0.125,0.665,26080.4,159.8,159.8,155.2,4,4,4,2406,2244,2498,2199,2061,207,183,239,1099,961,1196,0.0859,0.0738,0.0972,1100,1100,1100,990,990,990,972.1,971.7,972.3,17.9,17.7,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.98,15.76,16.37,0.923,0.921,0.926,0.976,0.974,0.978,0.901,0.897,0.905,39.78,39.14,40.86,38.81,38.13,39.96,0,0,0,0,0,0,0.862,0,0.795,0.086,0.46,0.54,17.9
1457906400000,2016,3,2015,6,24,7,1.55,0.145,0.665,25267.6,152.7,152.7,150.4,4,4,4,2570,2492,2633,2331,2253,239,239,239,1231,1153,1294,0.093,0.0908,0.0959,1100,1100,1100,990,990,990,972.5,972.3,972.6,17.5,17.4,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.58,15.43,15.77,0.919,0.918,0.921,0.973,0.972,0.974,0.895,0.892,0.898,38.64,38.2,39.19,37.6,37.13,38.18,0,0,0,0,0,0,0.836,0,0.885,0.094,0.43,0.57,16.3
1458511200000,2016,3,2015,6,25,7,1.59,0.111,0.665,24996.8,149.3,149.3,148.8,4,4,4,2624,2607,2677,2441,2424,183,183,183,1341,1324,1394,0.0698,0.0684,0.0702,1100,1100,1100,990,990,990,972.6,972.6,972.7,17.4,17.3,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.45,15.32,15.49,0.918,0.917,0.918,0.972,0.971,0.973,0.893,0.89,0.893,38.26,37.88,38.38,37.2,36.8,37.32,0,0,0,0,0,0,0.827,0,0.925,0.07,0.42,0.58,15.7
1459116000000,2016,3,2015,6,26,7,1.66,0.119,0.665,24430.6,147,147,145.4,4,4,4,2738,2684,2817,2541,2501,197.6,183,217,1441,1401,1500,0.0721,0.0673,0.0788,1100,1100,1100,990,990,990,972.9,972.8,973.1,17.1,16.9,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.18,14.99,15.31,0.915,0.913,0.916,0.971,0.97,0.971,0.888,0.886,0.89,37.45,36.9,37.83,36.36,35.8,36.75,0,0,0,0,0,0,0.808,0,0.995,0.072,0.4,0.6,14.7
1459720800000,2016,4,2015,7,27,7,1.76,0.131,0.665,23608.8,142.6,142.6,140.5,4,4,4,2915,2840,2963,2698,2623,217,217,217,1598,1523,1646,0.0745,0.0732,0.0764,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.75,14.63,14.93,0.91,0.909,0.912,0.97,0.97,0.97,0.883,0.882,0.885,36.22,35.88,36.74,35.13,34.81,35.64,0,0,0,0,0,0,0.781,0,1.095,0.074,0.38,0.62,13.4
1460325600000,2016,4,2015,7,28,7,1.8,0.131,0.665,23347.4,139.2,139.2,139,4,4,4,2972,2963,2976,2755,2746,217,217,217,1655,1646,1659,0.073,0.0729,0.0732,1100,1100,1100,990,990,990,973.4,973.4,973.5,16.6,16.5,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.61,14.6,14.63,0.909,0.909,0.909,0.97,0.97,0.97,0.882,0.881,0.882,35.82,35.79,35.88,34.74,34.72,34.81,0,0,0,0,0,0,0.772,0,1.135,0.073,0.37,0.63,13
1460930400000,2016,4,2015,7,29,7,1.79,0.131,0.665,23380.7,139.2,139.2,139.2,4,4,4,2965,2963,2976,2748,2746,217,217,217,1648,1646,1659,0.0732,0.0729,0.0732,1100,1100,1100,990,990,990,973.4,973.4,973.5,16.6,16.5,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.63,14.6,14.63,0.909,0.909,0.909,0.97,0.97,0.97,0.882,0.881,0.882,35.87,35.79,35.88,34.79,34.72,34.81,0,0,0,0,0,0,0.773,0,1.125,0.073,0.37,0.63,13.1
1461535200000,2016,4,2015,7,30,7,1.78,0.136,0.665,23496.5,141,141,139.9,4,4,4,2939,2897,2976,2714,2621,225.4,217,276,1614,1521,1659,0.0767,0.0729,0.0953,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.69,14.6,14.79,0.91,0.909,0.911,0.97,0.97,0.97,0.882,0.881,0.884,36.05,35.79,36.34,34.97,34.72,35.25,0,0,0,0,0,0,0.777,0,1.115,0.076,0.37,0.63,13.2
1462140000000,2016,5,2015,8,31,7,1.71,0.167,0.665,24032.2,145,145,143,4,4,4,2822,2751,2897,2546,2475,276,276,276,1446,1375,1521,0.0978,0.0953,0.1,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,14.97,14.79,15.15,0.913,0.911,0.915,0.97,0.97,0.97,0.886,0.884,0.888,36.87,36.34,37.37,35.76,35.25,36.26,0,0,0,0,0,0,0.795,0,1.045,0.098,0.39,0.61,14.1
1462744800000,2016,5,2015,8,32,7,1.58,0.186,0.665,25035,152.2,152.2,149,4,4,4,2616,2511,2717,2308,2190,308.1,276,321,1208,1090,1341,0.118,0.102,0.128,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.47,15.23,15.73,0.918,0.916,0.921,0.972,0.971,0.974,0.893,0.889,0.897,38.31,37.6,39.06,37.25,36.5,38.04,0,0,0,0,0,0,0.828,0,0.915,0.12,0.42,0.58,15.8
1463349600000,2016,5,2015,8,33,7,1.43,0.194,0.665,26301.7,159.8,159.8,156.6,4,4,4,2361,2244,2492,2040,1923,321,321,321,939.6,823,1071,0.136,0.129,0.143,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.09,15.77,16.37,0.924,0.921,0.926,0.976,0.974,0.978,0.902,0.898,0.905,40.09,39.19,40.86,39.14,38.18,39.96,0,0,0,0,0,0,0.87,0,0.765,0.14,0.47,0.53,18.4
1463954400000,2016,5,2015,8,34,7,1.28,0.194,0.665,27456.8,166.3,166.3,163.4,4,4,4,2114,2006,2222,1793,1685,321,321,321,693.4,585,801,0.152,0.144,0.16,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.68,16.42,16.95,0.927,0.926,0.929,0.979,0.978,0.98,0.908,0.906,0.91,41.72,41.01,42.43,40.86,40.11,41.59,0,0,0,0,0,0,0.908,0,0.615,0.15,0.52,0.48,21.5
1464559200000,2016,5,2015,8,35,7,1.11,0.166,0.665,28965.5,178.1,178.1,172.4,4,4,4,1830,1667,1975,1555,1410,275.3,257,321,454.6,310,554,0.15,0.136,0.164,1100,1100,1100,990,990,990,970.6,970,971,19.4,19,20,0.926,0.921,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.097,0.1,17.51,17.04,18.04,0.931,0.929,0.934,0.98,0.98,0.98,0.913,0.91,0.915,43.98,42.69,45.44,43.1,41.84,44.54,0,0,0,0,0,0,0.958,0,0.445,0.15,0.6,0.4,26.1
1465164000000,2016,6,2015,9,36,7,0.898,0.155,0.665,31046.1,189.1,189.1,184.8,4,4,4,1484,1372,1621,1227,1115,257,257,257,127.1,15,264,0.174,0.159,0.187,1100,1100,1100,990,990,990,969.4,969.1,969.9,20.6,20.1,20.9,0.878,0.832,0.919,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.85,1.93,0.092,0.088,0.096,18.67,18.19,19.08,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.919,47.14,45.85,48.24,46.2,44.93,47.27,0,0,0,0,0,0,1.03,0,0.233,0.17,0.74,0.26,34.6
1465768800000,2016,6,2015,9,37,7,0.727,0.155,0.571,28668.9,189.6,189.6,170.6,4,4,4,1201,1093,1359,944.3,836.5,257,257,257,0.2857,0,2,0.215,0.189,0.235,944,836.5,1100,990,990,990,968.5,968.2,969,21.5,21,21.8,0.618,0.501,0.827,0.312,0.219,0.48,0.015,0.01,0.023,1.33,1.03,1.84,0.062,0.047,0.088,20.14,19.13,20.78,0.937,0.933,0.939,0.979,0.976,0.98,0.917,0.911,0.92,43.57,39.77,48.36,42.66,38.8,47.39,0,0,0,0,0,0,0.948,0,0.156,0.21,0.79,0.21,39.4
1466373600000,2016,6,2015,9,38,7,0.567,0.131,0.436,23279.4,148.6,148.6,138.6,4,3,3.2857142857142856,937.2,820.1,1054,720.5,610.1,216.7,210,257,0,0,0,0.232,0.21,0.256,720.5,610.1,797.4,990,990,990,967.6,967.2,968.1,22.4,21.9,22.8,0.394,0.317,0.465,0.154,0.113,0.189,0.0069,0.005,0.0086,0.897,0.723,1.01,0.04,0.032,0.046,21.46,20.99,22.1,0.936,0.931,0.942,0.978,0.972,0.98,0.915,0.904,0.923,43.62,38.15,48.96,42.65,37.08,47.98,0,0,0,0,0,0,0.77,0,0.131,0.23,0.77,0.23,41.1
1466978400000,2016,6,2015,9,39,7,0.437,0.121,0.316,17480.5,115.8,115.8,104.1,3,3,3,722.1,657.7,794.7,522.4,471.7,199.7,186,210,0,0,0,0.277,0.263,0.291,522.4,471.7,584.7,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.265,0.234,0.303,0.0802,0.0643,0.104,0.0035,0.0027,0.0045,0.561,0.473,0.675,0.024,0.02,0.029,22.65,22.25,23,0.924,0.918,0.931,0.971,0.97,0.975,0.897,0.891,0.908,35.72,32.56,39.58,34.68,31.58,38.59,0,0,0,0,0,0,0.578,0,0.121,0.28,0.72,0.28,40
1467583200000,2016,7,2015,10,40,7,0.343,0.112,0.231,13312.5,89.91,89.91,79.24,2,2,2,567.3,536.7,619.4,381.3,350.7,186,186,186,0,0,0,0.329,0.3,0.347,381.3,350.7,433.4,990,990,990,966.2,966,966.4,23.8,23.6,24,0.194,0.184,0.213,0.0463,0.0401,0.0567,0.0019,0.0017,0.0024,0.499,0.441,0.602,0.021,0.018,0.025,23.35,23.02,23.54,0.93,0.926,0.938,0.975,0.971,0.98,0.908,0.899,0.919,40.61,37.48,45.87,39.62,36.38,44.95,0,0,0,0,0,0,0.44,0,0.112,0.33,0.67,0.33,38.8
1468188000000,2016,7,2015,10,41,7,0.3,0.112,0.188,10842.5,71.57,71.57,64.54,2,2,2,496.6,472.3,531.1,310.6,286.3,186,186,186,0,0,0,0.375,0.35,0.394,310.6,286.3,345.1,990,990,990,965.8,965.7,966,24.2,24,24.3,0.169,0.161,0.182,0.0321,0.0273,0.039,0.0013,0.0011,0.0016,0.373,0.333,0.431,0.015,0.014,0.018,23.79,23.58,23.94,0.918,0.913,0.925,0.97,0.97,0.97,0.891,0.886,0.897,33.27,30.69,36.89,32.27,29.77,35.79,0,0,0,0,0,0,0.359,0,0.112,0.37,0.63,0.37,36.1
1468792800000,2016,7,2015,10,42,7,0.273,0.112,0.161,9293.07,59.29,59.29,55.32,2,2,2,452,436.2,471,266,250.2,186,186,186,0,0,0,0.412,0.395,0.426,266,250.2,285,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.148,0.16,0.0232,0.02,0.027,0.00095,0.00082,0.0011,0.302,0.279,0.331,0.012,0.011,0.014,24.06,23.95,24.16,0.909,0.905,0.913,0.97,0.97,0.97,0.881,0.878,0.886,28.51,26.83,30.56,27.66,26.02,29.65,0,0,0,0,0,0,0.307,0,0.112,0.41,0.59,0.41,34
1469397600000,2016,7,2015,10,43,7,0.248,0.112,0.135,7945.12,50.03,50.03,47.29,2,1,1.5714285714285714,409.7,392.8,427,223.7,206.8,186,186,186,0,0,0,0.454,0.436,0.474,223.7,206.8,241,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.133,0.145,0.0147,0.0114,0.0182,0.0006,0.00046,0.00074,0.345,0.243,0.484,0.014,0.0099,0.02,24.21,24.1,24.31,0.915,0.894,0.939,0.974,0.97,0.98,0.891,0.868,0.92,34.38,23.9,48.24,33.55,23.18,47.27,0,0,0,0,0,0,0.263,0,0.113,0.45,0.54,0.46,32
1470002400000,2016,8,2015,11,44,7,0.229,0.0937,0.135,7933.49,49.64,49.64,47.22,2,1,1.7142857142857142,378.5,362.1,392.8,223.5,207.1,155,155,155,0,0,0,0.41,0.395,0.428,223.5,207.1,237.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.13,0.141,0.0147,0.0114,0.0176,0.0006,0.00046,0.00071,0.306,0.239,0.46,0.012,0.0097,0.019,24.4,24.31,24.47,0.908,0.894,0.938,0.973,0.97,0.98,0.884,0.867,0.919,30.95,23.94,47.22,30.16,23.22,46.27,0,0,0,0,0,0,0.262,0,0.094,0.41,0.59,0.41,34.6
1470607200000,2016,8,2015,11,45,7,0.21,0.0937,0.117,7102.74,43.68,43.68,42.28,1,1,1,347.9,340,354.2,192.9,185,155,155,155,0,0,0,0.446,0.438,0.456,192.9,185,199.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.122,0.127,0.00929,0.0085,0.00992,0.00037,0.00034,0.0004,0.398,0.373,0.418,0.016,0.015,0.017,24.46,24.41,24.53,0.933,0.93,0.934,0.98,0.979,0.98,0.914,0.911,0.916,43.15,41.4,44.57,42.28,40.53,43.68,0,0,0,0,0,0,0.235,0,0.093,0.45,0.56,0.44,33.8
1471212000000,2016,8,2015,11,46,7,0.194,0.0903,0.103,6248.72,43.59,43.59,37.19,1,1,1,320,312.2,335.9,170.7,157.2,149.3,115,155,0,0,0,0.466,0.368,0.497,170.7,157.2,197.2,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.123,0.00707,0.00572,0.00972,0.00028,0.00023,0.00039,0.331,0.293,0.408,0.013,0.012,0.016,24.67,24.56,24.75,0.925,0.92,0.934,0.973,0.97,0.98,0.9,0.892,0.915,38.2,35.09,44.48,37.19,34.04,43.59,0,0,0,0,0,0,0.207,0,0.091,0.47,0.53,0.47,32.2
1471816800000,2016,8,2015,11,47,7,0.181,0.0696,0.112,6844.54,43.59,43.59,40.74,1,1,1,299.6,291.5,312.2,184.6,176.5,115,115,115,0,0,0,0.384,0.368,0.394,184.6,176.5,197.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.00846,0.00765,0.00972,0.00034,0.0003,0.00039,0.369,0.344,0.408,0.015,0.014,0.016,24.73,24.63,24.79,0.93,0.927,0.934,0.978,0.976,0.98,0.91,0.905,0.915,41.64,39.8,44.48,40.74,38.83,43.59,0,0,0,0,0,0,0.226,0,0.069,0.38,0.62,0.38,37.8
1472421600000,2016,8,2015,11,48,7,0.169,0.0706,0.0988,6001.53,38.83,38.83,35.72,1,1,1,280.1,271.3,291.5,163.4,153.3,116.7,115,118,0,0,0,0.417,0.394,0.435,163.4,153.3,176.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.116,0.00634,0.00533,0.00765,0.00025,0.00021,0.0003,0.307,0.279,0.344,0.012,0.011,0.014,24.87,24.79,24.94,0.922,0.919,0.927,0.972,0.97,0.976,0.896,0.891,0.905,36.77,34.44,39.8,35.72,33.41,38.83,0,0,0,0,0,0,0.198,0,0.0702,0.42,0.58,0.42,35.5
1473026400000,2016,9,2015,12,49,7,0.157,0.069,0.088,5322.78,34.14,34.14,31.68,1,1,1,259.6,246.8,267.3,145.5,133.8,114.1,91,118,0,0,0,0.439,0.369,0.469,145.5,133.8,155.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.1,0.106,0.00455,0.00338,0.00558,0.00018,0.00013,0.00022,0.259,0.23,0.284,0.01,0.0091,0.011,25,24.96,25.06,0.915,0.91,0.92,0.97,0.97,0.97,0.888,0.883,0.892,32.66,29.92,35.19,31.68,29.03,34.14,0,0,0,0,0,0,0.176,0,0.069,0.44,0.56,0.44,33.9
1473631200000,2016,9,2015,12,50,7,0.143,0.055,0.0883,5367.22,33.4,33.4,31.95,1,1,1,237,232.2,243.5,146,141.2,91,91,91,0,0,0,0.384,0.374,0.392,146,141.2,152.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.0046,0.00412,0.00526,0.00018,0.00016,0.00021,0.258,0.246,0.275,0.01,0.0097,0.011,25.12,25.06,25.16,0.916,0.914,0.918,0.97,0.97,0.97,0.888,0.886,0.891,32.94,31.83,34.44,31.95,30.88,33.4,0,0,0,0,0,0,0.177,0,0.0547,0.38,0.62,0.38,37.5
1474236000000,2016,9,2015,12,51,7,0.137,0.055,0.0818,4967.16,30.88,30.88,29.57,1,1,1,226.3,223.3,232.2,135.3,132.3,91,91,91,0,0,0,0.402,0.392,0.408,135.3,132.3,141.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0977,0.101,0.00353,0.00323,0.00412,0.00014,0.00013,0.00016,0.232,0.225,0.246,0.0091,0.0088,0.0097,25.21,25.16,25.24,0.911,0.91,0.914,0.97,0.97,0.97,0.884,0.882,0.886,30.48,29.78,31.83,29.57,28.89,30.88,0,0,0,0,0,0,0.164,0,0.0552,0.4,0.6,0.4,36.3
1474840800000,2016,9,2015,12,52,7,0.131,0.0519,0.0787,4777.6,30,30,28.44,1,1,1,216,208.8,223.3,130.1,122.4,85.86,73,91,0,0,0,0.397,0.348,0.426,130.1,122.4,136.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0964,0.0943,0.0977,0.00301,0.00224,0.00367,0.00012,0.000088,0.00014,0.219,0.203,0.233,0.0086,0.0079,0.0091,25.28,25.24,25.32,0.909,0.904,0.912,0.97,0.97,0.97,0.881,0.877,0.884,29.32,27.49,30.93,28.44,26.66,30,0,0,0,0,0,0,0.158,0,0.0523,0.4,0.6,0.4,36.5
1475445600000,2016,10,2016,1,1,7,0.12,0.0442,0.0757,4599.68,28.51,28.51,27.38,1,1,1,198.1,190.4,203,125.1,117.4,73,73,73,0,0,0,0.369,0.36,0.383,125.1,117.4,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0904,0.0948,0.00251,0.00174,0.003,0.000098,0.000068,0.00012,0.207,0.19,0.217,0.0081,0.0074,0.0085,25.38,25.36,25.39,0.906,0.9,0.909,0.97,0.97,0.97,0.879,0.873,0.882,28.23,26.32,29.39,27.38,25.53,28.51,0,0,0,0,0,0,0.152,0,0.0443,0.37,0.63,0.37,38.3
1476050400000,2016,10,2016,1,2,7,0.115,0.0442,0.0709,4278.79,25.7,25.7,25.47,1,1,1,190.2,187.9,191.1,117.2,114.9,73,73,73,0,0,0,0.384,0.382,0.388,117.2,114.9,118.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0895,0.0906,0.00172,0.00149,0.00181,0.000067,0.000058,0.000071,0.189,0.185,0.191,0.0074,0.0072,0.0075,25.39,25.39,25.39,0.9,0.898,0.901,0.97,0.97,0.97,0.873,0.871,0.874,26.26,25.71,26.49,25.47,24.94,25.7,0,0,0,0,0,0,0.141,0,0.0441,0.38,0.62,0.38,37.2
1476655200000,2016,10,2016,1,3,7,0.109,0.0442,0.0653,3906.45,24.15,24.15,23.25,1,1,1,180.9,178.5,184.6,107.9,105.5,73,73,73,0,0,0,0.404,0.395,0.409,107.9,105.5,111.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0862,0.0883,0.000789,0.000552,0.00116,0.000031,0.000022,0.000046,0.17,0.166,0.178,0.0067,0.0065,0.007,25.39,25.39,25.39,0.892,0.89,0.895,0.97,0.97,0.97,0.865,0.864,0.869,23.97,23.39,24.89,23.25,22.69,24.15,0,0,0,0,0,0,0.129,0,0.0437,0.41,0.6,0.4,35.8
1477260000000,2016,10,2016,1,4,7,0.106,0.0442,0.0616,3657.83,22.69,22.69,21.77,1,1,1,174.9,166.9,178.5,101.9,93.87,73,73,73,0,0,0,0.418,0.409,0.437,101.9,93.87,105.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.0821,0.0862,0.000274,0,0.000552,0.000011,0,0.000022,0.159,0.144,0.166,0.0062,0.0057,0.0065,25.39,25.39,25.39,0.886,0.878,0.89,0.968,0.964,0.97,0.858,0.846,0.864,22.48,20.51,23.39,21.77,19.78,22.69,0,0,0,0,0,0,0.121,0,0.0444,0.42,0.58,0.42,34.5
1477864800000,2016,10,2016,1,5,7,0.0982,0.041,0.0571,3345.46,20.62,20.62,19.91,1,1,1,162.3,156.6,166.9,94.45,89.55,67.86,67,73,0,0,0,0.418,0.408,0.437,94.45,89.55,97.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0795,0.0822,0,0,0,0,0,0,0.145,0.136,0.149,0.0057,0.0053,0.0058,25.38,25.38,25.39,0.878,0.873,0.881,0.964,0.962,0.966,0.847,0.839,0.851,20.65,19.45,21.34,19.91,18.71,20.62,0,0,0,0,0,0,0.111,0,0.0411,0.42,0.58,0.42,34.1
1478469600000,2016,11,2016,2,6,7,0.105,0.0361,0.0689,4135.42,30.92,30.92,24.62,1,1,1,173.6,164.3,190.4,113.9,97.31,59.71,50,67,0,0,0,0.347,0.263,0.408,113.9,97.31,140.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.0822,0.0953,0.00144,0,0.00404,0.000056,0,0.00016,0.183,0.149,0.239,0.0071,0.0058,0.0093,25.36,25.34,25.38,0.895,0.881,0.914,0.968,0.966,0.97,0.867,0.851,0.886,25.42,21.34,31.88,24.62,20.62,30.92,0,0,0,0,0,0,0.137,0,0.0361,0.34,0.66,0.34,39.4
1479074400000,2016,11,2016,2,7,7,0.117,0.0302,0.0865,5296.37,33.3,33.3,31.53,1,1,1,193,190.4,200.6,143,140.4,50,50,50,0,0,0,0.259,0.249,0.263,143,140.4,150.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0953,0.0989,0.0043,0.00404,0.00506,0.00017,0.00016,0.0002,0.245,0.239,0.264,0.0096,0.0093,0.01,25.34,25.33,25.34,0.915,0.914,0.918,0.97,0.97,0.97,0.887,0.886,0.89,32.5,31.88,34.33,31.53,30.92,33.3,0,0,0,0,0,0,0.175,0,0.0305,0.26,0.74,0.26,45.3
1479679200000,2016,11,2016,2,8,7,0.121,0.0302,0.0911,5594.16,35.34,35.34,33.3,1,1,1,200.6,196.1,209.7,150.6,146.1,50,50,50,0,0,0,0.249,0.238,0.255,150.6,146.1,159.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0989,0.0973,0.102,0.00506,0.00461,0.00597,0.0002,0.00018,0.00023,0.265,0.253,0.288,0.01,0.0099,0.011,25.32,25.25,25.34,0.918,0.916,0.921,0.97,0.97,0.97,0.89,0.889,0.894,34.33,33.25,36.44,33.3,32.25,35.34,0,0,0,0,0,0,0.185,0,0.0299,0.25,0.75,0.25,46.2
1480284000000,2016,11,2016,2,9,7,0.147,0.0334,0.113,6948.42,46.08,46.08,41.36,2,1,1.1428571428571428,242.2,216.5,276.4,187.1,166.5,55.14,50,59,0,0,0,0.228,0.213,0.249,187.1,166.5,217.4,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.113,0.105,0.124,0.00903,0.00665,0.0135,0.00036,0.00026,0.00053,0.336,0.221,0.428,0.013,0.0088,0.017,25.02,24.82,25.19,0.924,0.892,0.936,0.976,0.97,0.98,0.902,0.866,0.918,38.99,23.75,46.73,38.07,23.04,45.8,0,0,0,0,0,0,0.23,0,0.034,0.23,0.77,0.23,47.3
1480888800000,2016,12,2016,3,10,7,0.186,0.0372,0.149,8811.87,56.74,56.74,52.45,2,2,2,307.6,288.5,324.7,246,229.5,61.57,59,77,0,0,0,0.2,0.182,0.237,246,229.5,265.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.134,0.128,0.141,0.0192,0.0159,0.0231,0.00077,0.00063,0.00093,0.261,0.237,0.289,0.01,0.0094,0.012,24.8,24.69,24.91,0.904,0.897,0.909,0.97,0.97,0.97,0.877,0.87,0.882,27.04,25.16,29.25,26.23,24.4,28.37,0,0,0,0,0,0,0.291,0,0.037,0.2,0.8,0.2,47.4
1481493600000,2016,12,2016,3,11,7,0.202,0.0466,0.155,9160.5,63.99,63.99,54.53,2,2,2,333.5,312.4,378.1,256.5,235.4,77,77,77,0,0,0,0.232,0.204,0.247,256.5,235.4,301.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.14,0.132,0.156,0.0213,0.0171,0.0302,0.00086,0.00068,0.0012,0.278,0.247,0.346,0.011,0.0099,0.014,24.65,24.36,24.79,0.906,0.9,0.917,0.97,0.97,0.97,0.879,0.873,0.889,28.11,25.74,32.98,27.26,24.97,31.99,0,0,0,0,0,0,0.303,0,0.047,0.23,0.77,0.23,45.3
1482098400000,2016,12,2016,3,12,7,0.255,0.0582,0.197,11542.7,72.38,72.38,68.71,2,2,2,421.3,390.6,447.2,325,310.8,96.29,77,104,0,0,0,0.228,0.191,0.251,325,310.8,343.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.166,0.16,0.173,0.035,0.0322,0.0386,0.0014,0.0013,0.0016,0.388,0.365,0.42,0.016,0.015,0.017,24.12,23.97,24.28,0.921,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,35.41,33.84,37.3,34.35,32.83,36.19,0,0,0,0,0,0,0.382,0,0.058,0.23,0.77,0.23,45.3
1482703200000,2016,12,2016,3,13,7,0.298,0.0659,0.232,13504,98.34,98.34,80.38,3,2,2.142857142857143,492,458.3,586.5,383,319.3,109,104,139,0,0,0,0.224,0.177,0.303,383,319.3,482.5,990,990,990,965.8,965.7,966.2,24.2,23.8,24.3,0.189,0.169,0.227,0.0466,0.0339,0.0665,0.0019,0.0014,0.0028,0.467,0.383,0.581,0.019,0.016,0.024,23.72,23.28,23.95,0.927,0.92,0.937,0.974,0.97,0.98,0.903,0.892,0.919,38.84,33.79,45.99,37.85,32.78,45.07,0,0,0,0,0,0,0.447,0,0.066,0.22,0.78,0.22,45.3
1483308000000,2017,1,2016,4,14,7,0.324,0.0841,0.239,13870.5,94.34,94.34,82.56,3,2,2.142857142857143,535,462.3,604.3,396,323.3,139,139,139,0,0,0,0.262,0.23,0.301,396,323.3,465.3,990,990,990,966,965.7,966.3,24,23.7,24.3,0.197,0.17,0.224,0.0492,0.0347,0.0631,0.0021,0.0014,0.0027,0.497,0.39,0.592,0.021,0.016,0.025,23.5,23.22,23.93,0.929,0.918,0.938,0.975,0.97,0.98,0.906,0.89,0.919,40.01,32.42,45.99,39.04,31.45,45.07,0,0,0,0,0,0,0.459,0,0.085,0.26,0.74,0.26,42.8
1483912800000,2017,1,2016,4,15,7,0.476,0.0759,0.4,21874.2,154.6,154.6,130.2,4,2,3.2857142857142856,786.7,572.9,927.8,661.3,433.9,125.4,120,139,0,0,0,0.165,0.129,0.243,661.3,433.9,807.8,990,990,990,967,966.2,967.6,23,22.4,23.8,0.342,0.209,0.441,0.135,0.0568,0.196,0.0059,0.0024,0.0088,0.769,0.58,0.926,0.034,0.025,0.041,22.19,21.46,23.22,0.933,0.926,0.939,0.976,0.97,0.98,0.91,0.899,0.92,41.15,37.2,46.34,40.16,36.09,45.42,0,0,0,0,0,0,0.723,0,0.076,0.16,0.84,0.16,46
1484517600000,2017,1,2016,4,16,7,0.608,0.0759,0.532,27896.6,170.1,170.1,166.1,4,4,4,1005,972.8,1025,879.7,852.8,125.4,120,139,0,0,0,0.125,0.117,0.136,879.7,852.8,905.2,990,990,990,967.9,967.8,968,22.1,22,22.2,0.509,0.482,0.53,0.254,0.232,0.274,0.011,0.01,0.012,1.11,1.04,1.17,0.05,0.047,0.053,20.99,20.85,21.17,0.936,0.935,0.937,0.98,0.979,0.98,0.917,0.915,0.919,42.37,41.39,43.38,41.51,40.53,42.52,0,0,0,0,0,0,0.923,0,0.076,0.12,0.88,0.12,45.9
1485122400000,2017,1,2016,4,17,7,0.645,0.0841,0.561,29021.4,176.6,176.6,172.7,4,4,4,1067,1045,1093,927.6,906,139,139,139,0,0,0,0.13,0.127,0.133,927.6,906,954.5,990,990,990,968.1,968,968.2,21.9,21.8,22,0.558,0.538,0.583,0.292,0.275,0.314,0.013,0.013,0.014,1.23,1.18,1.3,0.056,0.054,0.06,20.66,20.51,20.78,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.919,0.92,44.07,43.27,45.05,43.19,42.4,44.15,0,0,0,0,0,0,0.96,0,0.084,0.13,0.87,0.13,45
1485727200000,2017,1,2016,4,18,7,0.662,0.094,0.568,29227.7,175.7,175.7,174,4,4,4,1095,1087,1099,939.4,931.5,155.4,139,162,0,0,0,0.142,0.128,0.148,939.4,931.5,948,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.572,0.566,0.577,0.301,0.295,0.308,0.014,0.014,0.014,1.26,1.24,1.28,0.058,0.057,0.059,20.54,20.53,20.56,0.938,0.938,0.939,0.98,0.98,0.98,0.919,0.919,0.92,44.38,44.04,44.82,43.49,43.16,43.92,0,0,0,0,0,0,0.967,0,0.094,0.14,0.86,0.14,44.2
1486332000000,2017,2,2016,5,19,7,0.669,0.098,0.571,29318.9,180.3,180.3,174.5,4,4,4,1107,1081,1149,944.8,918.6,162,162,162,0,0,0,0.146,0.141,0.15,944.8,918.6,986.7,990,990,990,968.2,968.2,968.4,21.8,21.6,21.8,0.58,0.554,0.626,0.306,0.285,0.339,0.014,0.013,0.016,1.28,1.21,1.4,0.059,0.055,0.065,20.48,20.24,20.63,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,44.52,43.57,45.99,43.63,42.7,45.07,0,0,0,0,0,0,0.97,0,0.098,0.15,0.85,0.15,43.8
1486936800000,2017,2,2016,5,20,7,0.736,0.098,0.638,31637.1,192.6,192.6,188.3,4,4,4,1217,1173,1256,1055,1011,162,162,162,0,0,0,0.133,0.129,0.138,1055,1011,1094,990,990,990,968.6,968.4,968.7,21.4,21.3,21.6,0.727,0.662,0.784,0.422,0.364,0.472,0.02,0.017,0.022,1.64,1.48,1.79,0.077,0.069,0.084,19.78,19.51,20.08,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,48.04,46.76,49.13,47.08,45.83,48.15,0,0,0,0,0,0,1.05,0,0.098,0.13,0.87,0.13,43
1487541600000,2017,2,2016,5,21,7,0.845,0.098,0.665,31594.2,191.4,191.4,188.1,4,4,4,1397,1310,1479,1235,1148,162,162,162,134.9,48,217,0.116,0.11,0.124,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.849,0.811,0.885,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.83,1.9,0.089,0.086,0.092,18.98,18.68,19.3,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.97,47.17,48.83,47.02,46.23,47.85,0,0,0,0,0,0,1.04,0,0.18,0.12,0.79,0.21,37.4
1488146400000,2017,2,2016,5,22,7,0.943,0.107,0.665,30569.7,183.4,183.4,182,4,4,4,1560,1519,1591,1383,1336,177,162,183,282.7,236,329,0.114,0.102,0.121,1100,1100,1100,990,990,990,969.7,969.5,969.8,20.3,20.2,20.5,0.904,0.895,0.908,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.91,1.92,0.094,0.093,0.095,18.4,18.3,18.55,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.42,46.14,46.8,45.49,45.21,45.86,0,0,0,0,0,0,1.01,0,0.278,0.11,0.71,0.29,32.4
1488751200000,2017,3,2016,6,23,7,1,0.111,0.665,29979.2,180.9,180.9,178.4,4,4,4,1659,1591,1788,1476,1408,183,183,183,376.1,308,505,0.111,0.102,0.115,1100,1100,1100,990,990,990,970,969.8,970.4,20,19.6,20.2,0.914,0.908,0.924,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.92,1.94,0.096,0.095,0.099,18.07,17.64,18.3,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,45.52,44.36,46.14,44.61,43.47,45.21,0,0,0,0,0,0,0.991,0,0.335,0.11,0.67,0.33,30
1489356000000,2017,3,2016,6,24,7,1.3,0.111,0.665,27291.4,170.3,170.3,162.4,4,4,4,2153,1890,2458,1970,1707,183,183,183,870.1,607,1175,0.0857,0.0745,0.0968,1100,1100,1100,990,990,990,971.5,970.7,972.2,18.5,17.8,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.1,0.1,0.11,16.61,15.85,17.31,0.927,0.922,0.93,0.978,0.975,0.98,0.907,0.899,0.912,41.51,39.43,43.44,40.61,38.44,42.57,0,0,0,0,0,0,0.902,0,0.635,0.085,0.51,0.49,21
1489960800000,2017,3,2016,6,25,7,1.87,0.111,0.665,22897.1,150.1,150.1,136.3,4,4,4,3086,2579,3529,2903,2396,183,183,183,1803,1296,2246,0.06,0.0519,0.0709,1100,1100,1100,990,990,990,973.7,972.5,974.7,16.3,15.3,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.031,1.94,1.94,1.94,0.12,0.11,0.13,14.37,13.38,15.56,0.905,0.892,0.919,0.971,0.97,0.973,0.879,0.865,0.894,35.11,32.18,38.57,34.07,31.21,37.53,0,0,0,0,0,0,0.757,0,1.205,0.059,0.36,0.64,12.2
1490565600000,2017,3,2016,6,26,7,2.31,0.13,0.665,19749.3,120.8,120.8,117.6,4,4,4,3821,3695,3890,3606,3512,215,183,295,2505,2412,2574,0.0562,0.0474,0.0765,1100,1100,1100,990,990,990,975.3,975,975.4,14.7,14.6,15,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.76,12.61,13.03,0.88,0.877,0.886,0.97,0.97,0.97,0.854,0.851,0.86,30.3,29.84,31.13,29.39,28.94,30.2,0,0,0,0,0,0,0.653,0,1.645,0.056,0.29,0.71,8.55
1491170400000,2017,4,2016,7,27,7,2.3,0.178,0.665,19821,121.2,121.2,118,4,4,4,3804,3677,3857,3509,3382,295,295,295,2409,2282,2462,0.0776,0.0765,0.0802,1100,1100,1100,990,990,990,975.3,975,975.4,14.7,14.6,15,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.79,12.68,13.06,0.881,0.879,0.887,0.97,0.97,0.97,0.855,0.852,0.86,30.41,30.05,31.25,29.5,29.15,30.31,0,0,0,0,0,0,0.655,0,1.635,0.077,0.29,0.71,8.62
1491775200000,2017,4,2016,7,28,7,2.13,0.178,0.665,20988.2,126.1,126.1,124.9,4,4,4,3526,3478,3590,3231,3183,295,295,295,2130,2083,2195,0.0837,0.0822,0.0848,1100,1100,1100,990,990,990,974.7,974.6,974.8,15.3,15.2,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.38,13.25,13.48,0.892,0.89,0.894,0.97,0.97,0.97,0.865,0.863,0.867,32.2,31.79,32.5,31.23,30.83,31.52,0,0,0,0,0,0,0.694,0,1.465,0.084,0.31,0.69,9.85
1492380000000,2017,4,2016,7,29,7,1.98,0.178,0.665,22062.2,135.2,135.2,131.3,4,4,4,3267,3110,3442,2972,2815,295,295,295,1872,1715,2047,0.0904,0.0857,0.0948,1100,1100,1100,990,990,990,974.1,973.8,974.5,15.9,15.5,16.2,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.93,13.56,14.28,0.901,0.895,0.905,0.97,0.97,0.97,0.874,0.868,0.878,33.85,32.73,34.85,32.83,31.75,33.81,0,0,0,0,0,0,0.73,0,1.315,0.09,0.34,0.66,11.1
1492984800000,2017,4,2016,7,30,7,1.78,0.178,0.665,23461.2,143.2,143.2,139.7,4,4,4,2947,2817,3056,2652,2522,295,295,295,1552,1422,1661,0.1,0.0965,0.105,1100,1100,1100,990,990,990,973.4,973.1,973.7,16.6,16.3,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.67,14.41,14.99,0.91,0.907,0.913,0.97,0.97,0.97,0.882,0.879,0.886,35.99,35.23,36.9,34.91,34.17,35.8,0,0,0,0,0,0,0.776,0,1.115,0.1,0.37,0.63,13.2
1493589600000,2017,5,2016,8,31,7,1.6,0.167,0.665,24859.2,151.6,151.6,148,4,4,4,2652,2529,2773,2376,2253,276,276,276,1276,1153,1397,0.104,0.0995,0.109,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.39,15.09,15.68,0.917,0.914,0.92,0.972,0.97,0.974,0.891,0.887,0.896,38.06,37.21,38.93,36.99,36.1,37.9,0,0,0,0,0,0,0.822,0,0.935,0.1,0.42,0.58,15.5
1494194400000,2017,5,2016,8,32,7,1.42,0.167,0.665,26346.2,160.4,160.4,156.8,4,4,4,2351,2225,2492,2075,1949,276,276,276,975.1,849,1116,0.117,0.111,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.11,15.77,16.42,0.924,0.921,0.926,0.976,0.974,0.978,0.902,0.898,0.906,40.15,39.19,40.99,39.21,38.18,40.1,0,0,0,0,0,0,0.871,0,0.755,0.12,0.47,0.53,18.6
1494799200000,2017,5,2016,8,33,7,1.27,0.167,0.665,27494.1,166.2,166.2,163.7,4,4,4,2107,2011,2196,1831,1735,276,276,276,730.3,635,820,0.131,0.126,0.137,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.7,16.48,16.93,0.927,0.926,0.928,0.98,0.979,0.98,0.908,0.906,0.91,41.77,41.18,42.39,40.91,40.3,41.55,0,0,0,0,0,0,0.909,0,0.605,0.13,0.52,0.48,21.6
1495404000000,2017,5,2016,8,34,7,1.14,0.167,0.665,28596.4,173.8,173.8,170.2,4,4,4,1893,1788,1995,1617,1512,276,276,276,516.7,412,619,0.146,0.138,0.154,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.31,16.98,17.64,0.93,0.929,0.932,0.98,0.98,0.98,0.912,0.91,0.913,43.42,42.52,44.35,42.55,41.67,43.46,0,0,0,0,0,0,0.946,0,0.475,0.15,0.58,0.42,25.1
1496008800000,2017,5,2016,8,35,7,0.973,0.144,0.665,30271.9,184.1,184.1,180.2,4,4,4,1609,1499,1727,1370,1289,238.3,210,276,270.1,189,351,0.148,0.13,0.168,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.914,0.898,0.924,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.91,1.94,0.096,0.093,0.098,18.24,17.84,18.61,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.917,45.97,44.91,46.96,45.05,44.01,46.02,0,0,0,0,0,0,1,0,0.308,0.15,0.68,0.32,31.1
1496613600000,2017,6,2016,9,36,7,0.816,0.127,0.654,31467.6,191.1,191.1,187.3,4,4,4,1349,1239,1460,1139,1029,210,210,210,57.14,0,150,0.156,0.144,0.17,1082,1029,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.809,0.707,0.876,0.457,0.387,0.48,0.022,0.018,0.023,1.78,1.56,1.89,0.085,0.073,0.092,19.22,18.75,19.79,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.78,46.87,48.76,46.83,45.93,47.78,0,0,0,0,0,0,1.04,0,0.162,0.16,0.8,0.2,38.6
1497218400000,2017,6,2016,9,37,7,0.684,0.127,0.557,28480.3,179,179,169.5,4,4,4,1131,1062,1199,921.2,852.3,210,210,210,0,0,0,0.186,0.175,0.198,921.2,852.3,988.6,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.573,0.506,0.648,0.287,0.232,0.341,0.013,0.011,0.016,1.24,1.06,1.42,0.057,0.048,0.066,20.45,20.05,20.85,0.937,0.934,0.939,0.98,0.978,0.98,0.918,0.913,0.92,43.26,40.7,45.65,42.38,39.79,44.74,0,0,0,0,0,0,0.942,0,0.127,0.19,0.81,0.19,41.6
1497823200000,2017,6,2016,9,38,7,0.55,0.127,0.423,22727.9,153,153,135.3,4,3,3.2857142857142856,909.7,809,1025,699.7,599,210,210,210,0,0,0,0.232,0.205,0.26,699.7,599,815.2,990,990,990,967.5,967.1,968,22.5,22,22.9,0.378,0.311,0.472,0.147,0.11,0.202,0.0065,0.0048,0.0092,0.852,0.702,0.982,0.038,0.031,0.044,21.61,21.05,22.16,0.935,0.928,0.941,0.977,0.97,0.98,0.914,0.901,0.923,42.51,37.08,48.3,41.56,35.97,47.33,0,0,0,0,0,0,0.752,0,0.127,0.23,0.77,0.23,41.3
1498428000000,2017,6,2016,9,39,7,0.423,0.123,0.301,16843.4,111.8,111.8,100.3,3,2,2.5714285714285716,700.2,633,774.4,497,447,203.1,186,210,0,0,0,0.291,0.271,0.31,497,447,564.4,990,990,990,966.7,966.4,967,23.3,23,23.6,0.251,0.22,0.291,0.0725,0.0594,0.0957,0.0031,0.0025,0.0042,0.608,0.51,0.686,0.026,0.022,0.029,22.69,22.37,22.94,0.931,0.921,0.941,0.975,0.97,0.98,0.908,0.893,0.922,41.2,33.78,49,40.18,32.77,48.02,0,0,0,0,0,0,0.557,0,0.122,0.29,0.71,0.29,39.8
1499032800000,2017,7,2016,10,40,7,0.346,0.112,0.233,13460.2,89.91,89.91,80.12,2,2,2,571.3,531.1,619.4,385.3,345.1,186,186,186,0,0,0,0.326,0.3,0.35,385.3,345.1,433.4,990,990,990,966.2,966,966.4,23.8,23.6,24,0.196,0.182,0.213,0.0471,0.039,0.0567,0.002,0.0016,0.0024,0.507,0.431,0.602,0.021,0.018,0.025,23.32,23.02,23.58,0.931,0.925,0.938,0.976,0.97,0.98,0.909,0.897,0.919,41.02,36.89,45.87,40.06,35.79,44.95,0,0,0,0,0,0,0.445,0,0.113,0.32,0.67,0.33,38.9
1499637600000,2017,7,2016,10,41,7,0.296,0.112,0.183,10573,68.82,68.82,62.93,2,2,2,488.7,466,517.5,302.7,280,186,186,186,0,0,0,0.381,0.359,0.399,302.7,280,331.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.159,0.177,0.0305,0.026,0.0363,0.0013,0.0011,0.0015,0.36,0.323,0.407,0.015,0.013,0.017,23.84,23.66,23.98,0.917,0.912,0.922,0.97,0.97,0.97,0.889,0.885,0.895,32.44,30.03,35.48,31.47,29.13,34.41,0,0,0,0,0,0,0.35,0,0.113,0.38,0.62,0.38,35.7
1500242400000,2017,7,2016,10,42,7,0.265,0.112,0.153,8819.35,57.48,57.48,52.5,2,2,2,438.6,420.6,462.3,252.6,234.6,186,186,186,0,0,0,0.424,0.402,0.442,252.6,234.6,276.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.149,0.143,0.157,0.0205,0.0169,0.0253,0.00084,0.00069,0.001,0.283,0.257,0.318,0.012,0.01,0.013,24.14,24,24.25,0.905,0.899,0.911,0.97,0.97,0.97,0.878,0.872,0.884,27.06,25.07,29.63,26.25,24.32,28.74,0,0,0,0,0,0,0.292,0,0.112,0.42,0.58,0.42,33.3
1500847200000,2017,7,2016,10,43,7,0.243,0.112,0.13,7755.72,47.38,47.38,46.16,2,1,1.2857142857142858,401.3,385.8,414.8,215.3,199.8,186,186,186,0,0,0,0.464,0.448,0.482,215.3,199.8,228.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.13,0.141,0.0131,0.00998,0.0158,0.00053,0.0004,0.00064,0.4,0.243,0.484,0.016,0.0099,0.02,24.2,24.1,24.31,0.925,0.894,0.939,0.977,0.97,0.98,0.904,0.868,0.92,40.34,23.9,48.24,39.47,23.18,47.27,0,0,0,0,0,0,0.256,0,0.113,0.46,0.53,0.47,31.9
1501452000000,2017,7,2016,10,44,7,0.222,0.0757,0.147,8629.86,55.52,55.52,51.37,2,1,1.8571428571428572,367.8,354.2,381.7,242.7,195.7,125.1,115,186,0,0,0,0.34,0.304,0.487,242.7,195.7,263.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.14,0.129,0.146,0.0186,0.00957,0.0226,0.00075,0.00039,0.00092,0.293,0.257,0.41,0.012,0.01,0.017,24.47,24.28,24.57,0.909,0.901,0.933,0.971,0.97,0.98,0.883,0.874,0.915,29.55,25.97,43.49,28.73,25.19,42.62,0,0,0,0,0,0,0.285,0,0.075,0.34,0.66,0.34,38.9
1502056800000,2017,8,2016,11,45,7,0.204,0.0696,0.135,8023.72,49.07,49.07,47.76,2,1,1.5714285714285714,337.6,330.2,348.3,222.6,215.2,115,115,115,0,0,0,0.341,0.33,0.348,222.6,215.2,233.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.129,0.136,0.0145,0.013,0.0167,0.00058,0.00052,0.00067,0.34,0.232,0.478,0.014,0.0093,0.019,24.57,24.46,24.69,0.915,0.894,0.939,0.974,0.97,0.98,0.891,0.867,0.92,34.94,23.9,48.96,34.1,23.18,47.98,0,0,0,0,0,0,0.265,0,0.069,0.34,0.66,0.34,39.3
1502661600000,2017,8,2016,11,46,7,0.19,0.0696,0.121,7416.79,46.75,46.75,44.15,1,1,1,314.7,301.7,326.6,199.7,186.7,115,115,115,0,0,0,0.366,0.352,0.381,199.7,186.7,211.6,990,990,990,965,964.9,965,25,25,25.1,0.124,0.119,0.128,0.0103,0.00867,0.0123,0.00041,0.00035,0.00049,0.417,0.375,0.457,0.017,0.015,0.018,24.61,24.51,24.72,0.935,0.931,0.938,0.98,0.98,0.98,0.916,0.912,0.919,45.05,42.14,47.7,44.15,41.3,46.75,0,0,0,0,0,0,0.245,0,0.069,0.37,0.64,0.36,39
1503266400000,2017,8,2016,11,47,7,0.175,0.0696,0.106,6441.96,40.68,40.68,38.35,1,1,1,289.5,276.4,299.1,174.5,161.4,115,115,115,0,0,0,0.398,0.385,0.416,174.5,161.4,184.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.11,0.118,0.00745,0.00614,0.00841,0.0003,0.00024,0.00033,0.338,0.301,0.367,0.013,0.012,0.015,24.8,24.74,24.89,0.927,0.922,0.93,0.975,0.97,0.979,0.903,0.894,0.911,39.33,36.32,41.54,38.35,35.23,40.68,0,0,0,0,0,0,0.213,0,0.069,0.4,0.61,0.39,36.8
1503871200000,2017,8,2016,11,48,7,0.16,0.0633,0.0969,5892.05,37.58,37.58,35.07,1,1,1,265,256.6,274.5,160.3,149.1,104.7,91,115,0,0,0,0.395,0.348,0.435,160.3,149.1,170.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.00603,0.00491,0.00707,0.00024,0.00019,0.00028,0.297,0.268,0.325,0.012,0.011,0.013,24.94,24.91,24.98,0.921,0.917,0.925,0.971,0.97,0.973,0.894,0.889,0.9,36.13,33.48,38.62,35.07,32.47,37.58,0,0,0,0,0,0,0.195,0,0.0631,0.4,0.61,0.39,36.8
1504476000000,2017,9,2016,12,49,7,0.147,0.055,0.0922,5608.19,35.23,35.23,33.38,1,1,1,243.4,232.2,251.8,152.5,141.2,91,91,91,0,0,0,0.374,0.361,0.392,152.5,141.2,160.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.108,0.00524,0.00412,0.00608,0.00021,0.00016,0.00024,0.275,0.246,0.297,0.011,0.0097,0.012,25.07,25,25.16,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.886,0.894,34.41,31.83,36.32,33.38,30.88,35.23,0,0,0,0,0,0,0.185,0,0.0548,0.37,0.63,0.37,38.2
1505080800000,2017,9,2016,12,50,7,0.135,0.055,0.0798,4842.43,30.52,30.52,28.82,1,1,1,223,220,230.6,132,129,91,91,91,0,0,0,0.409,0.395,0.414,132,129,139.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0966,0.1,0.0032,0.0029,0.00396,0.00013,0.00011,0.00016,0.224,0.217,0.242,0.0088,0.0085,0.0095,25.24,25.17,25.26,0.91,0.908,0.913,0.97,0.97,0.97,0.882,0.881,0.886,29.72,29.04,31.46,28.82,28.17,30.52,0,0,0,0,0,0,0.16,0,0.0552,0.41,0.59,0.41,35.9
1505685600000,2017,9,2016,12,51,7,0.137,0.055,0.0815,4948.49,31.45,31.45,29.46,1,1,1,225.8,216.5,234.7,134.8,125.5,91,91,91,0,0,0,0.403,0.388,0.42,134.8,125.5,143.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0986,0.0954,0.102,0.00348,0.00255,0.00437,0.00014,0.0001,0.00017,0.231,0.209,0.252,0.0091,0.0082,0.0099,25.21,25.14,25.29,0.911,0.907,0.915,0.97,0.97,0.97,0.884,0.88,0.887,30.37,28.23,32.42,29.46,27.38,31.45,0,0,0,0,0,0,0.164,0,0.0555,0.4,0.59,0.41,36.1
1506290400000,2017,9,2016,12,52,6,0.113,0.0472,0.0663,4018.16,28.17,28.17,27.9,1,1,1,218.9,216.5,220,127.9,125.5,91,91,91,0,0,0,0.416,0.414,0.42,127.9,125.5,129,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0954,0.0966,0.00279,0.00255,0.0029,0.00011,0.0001,0.00011,0.215,0.209,0.217,0.0084,0.0082,0.0085,25.27,25.26,25.29,0.908,0.907,0.908,0.97,0.97,0.97,0.881,0.88,0.881,28.77,28.23,29.04,27.9,27.38,28.17,0,0,0,0,0,0,0.155,0,0.0467,0.42,0.59,0.41,35.6