datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1428019200000,1924,10,1924,1,31,0.36,0.139,0.221,12633.7,18.03,18.03,16.98,1,1,1,134.5,127.7,138.8,82.47,75.74,52,52,52,0,0,0,0.387,0.375,0.407,82.47,75.74,86.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0729,0.0767,0,0,0,0,0,0,0.123,0.113,0.13,0.0048,0.0044,0.0051,25.38,25.37,25.39,0.861,0.845,0.87,0.96,0.96,0.96,0.827,0.811,0.835,17.69,15.94,18.77,16.98,15.3,18.03,0,0,0,0,0,0,0.0943,0,0.139,0.39,0.61,0.39,35.1
-1425340800000,1924,11,1924,2,30,0.397,0.13,0.267,15845.8,31.19,31.19,22.01,1,1,1,153.2,130.1,191.6,103.2,80.06,50,50,50,0,0,0,0.331,0.261,0.384,103.2,80.06,141.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0822,0.074,0.0957,0.000947,0,0.00416,0.000037,0,0.00016,0.161,0.119,0.242,0.0063,0.0047,0.0094,25.36,25.34,25.38,0.885,0.856,0.914,0.965,0.96,0.97,0.854,0.821,0.887,22.78,17.05,32.16,22.01,16.37,31.19,0,0,0,0,0,0,0.122,0,0.13,0.33,0.67,0.33,39.9
-1422748800000,1924,12,1924,3,31,0.739,0.158,0.581,35096.6,82.97,82.97,47.17,2,1,1.4516129032258065,275.9,195.3,446.6,216.9,136.3,59,59,59,0,0,0,0.221,0.132,0.302,216.9,136.3,387.6,990,990,990,964.8,964.4,965.6,25.2,24.4,25.6,0.124,0.0953,0.184,0.0145,0.00363,0.0475,0.00058,0.00014,0.0019,0.326,0.228,0.497,0.013,0.009,0.02,24.87,23.89,25.36,0.918,0.894,0.939,0.974,0.97,0.98,0.894,0.868,0.92,35.66,24.34,48.82,34.78,23.61,47.84,0,0,0,0,0,0,0.262,0,0.158,0.21,0.79,0.21,47.5
-1420070400000,1925,1,1924,4,31,1.92,0.281,1.64,89549.4,193.1,193.1,120.4,4,2,3.129032258064516,717.5,422.2,1204,612.7,349.2,104.8,73,120,0,0,0,0.152,0.0996,0.204,612.7,349.2,1084,990,990,990,966.7,965.5,968.5,23.3,21.5,24.5,0.327,0.172,0.75,0.137,0.0398,0.46,0.0061,0.0016,0.021,0.734,0.428,1.73,0.032,0.017,0.081,22.53,19.73,24.07,0.928,0.917,0.94,0.974,0.97,0.98,0.904,0.89,0.922,39.09,32.38,49.27,38.09,31.41,48.28,0,0,0,0,0,0,0.669,0,0.28,0.15,0.85,0.15,46.6
-1417392000000,1925,2,1924,5,28,2.95,0.392,2.51,124659,191.9,191.9,185.5,4,4,4,1218,1127,1435,1056,964.8,162,162,162,18.46,0,173,0.134,0.113,0.144,1037,964.8,1100,990,990,990,968.6,968.3,969.3,21.4,20.7,21.7,0.708,0.597,0.864,0.399,0.322,0.48,0.019,0.015,0.023,1.58,1.33,1.88,0.074,0.061,0.091,19.83,18.85,20.37,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,47.32,45.25,48.96,46.38,44.34,47.98,0,0,0,0,0,0,1.03,0,0.44,0.13,0.85,0.15,42.3
-1414972800000,1925,3,1924,6,31,5.14,0.49,2.95,127731,189.4,189.4,171.7,4,4,4,1918,1364,3456,1735,1181,183,183,183,635,81,2173,0.107,0.0529,0.134,1100,1100,1100,990,990,990,970.6,969,974.5,19.4,15.5,21,0.884,0.829,0.926,0.48,0.48,0.48,0.025,0.023,0.031,1.9,1.84,1.94,0.099,0.088,0.13,17.51,13.53,19.11,0.928,0.894,0.937,0.978,0.97,0.98,0.907,0.868,0.919,43.88,32.64,48.32,42.92,31.66,47.35,0,0,0,0,0,0,0.954,0,2.19,0.095,0.57,0.43,24.9
-1412294400000,1925,4,1924,7,30,8.27,0.562,2.85,95945.1,138,138,133.3,4,4,4,3191,3008,3405,2974,2791,217,217,217,1874,1691,2088,0.0681,0.0637,0.0722,1100,1100,1100,990,990,990,974,973.5,974.4,16,15.6,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.1,13.64,14.53,0.903,0.896,0.908,0.97,0.97,0.97,0.876,0.869,0.881,34.34,32.97,35.57,33.31,31.98,34.5,0,0,0,0,0,0,0.74,0,5.42,0.068,0.34,0.66,11.6
-1409702400000,1925,5,1924,8,31,5.92,0.778,2.95,119918,181.5,181.5,161.2,4,4,4,2211,1571,3020,1920,1295,290.5,276,321,820.4,195,1599,0.135,0.106,0.176,1100,1100,1100,990,990,990,971.5,969.7,973.6,18.5,16.4,20.3,0.924,0.908,0.926,0.48,0.48,0.48,0.026,0.024,0.029,1.94,1.92,1.94,0.11,0.095,0.12,16.53,14.5,18.36,0.925,0.908,0.935,0.977,0.97,0.98,0.903,0.88,0.916,41.25,35.48,46.31,40.29,34.42,45.38,0,0,0,0,0,0,0.895,0,2.97,0.13,0.5,0.5,20.3
-1407024000000,1925,6,1924,9,30,3.07,0.544,2.43,121407,191.3,191.3,168.6,4,3,3.8666666666666667,1184,858,1546,974.5,648,210,210,210,36.5,0,236,0.182,0.136,0.245,938,648,1100,990,990,990,968.5,967.3,969.6,21.5,20.4,22.7,0.631,0.339,0.911,0.323,0.124,0.48,0.015,0.0055,0.024,1.37,0.793,1.93,0.064,0.035,0.095,20.16,18.44,21.88,0.936,0.928,0.942,0.979,0.97,0.98,0.916,0.9,0.923,44.61,36.75,48.8,43.66,35.65,47.83,0,0,0,0,0,0,0.937,0,0.64,0.18,0.79,0.21,39.5
-1404432000000,1925,7,1924,10,31,1.44,0.498,0.946,54083.2,131.2,131.2,72.69,3,1,1.967741935483871,539.3,354,851.4,353.3,168,186,186,186,0,0,0,0.37,0.218,0.525,353.3,168,665.4,990,990,990,966,965.2,967.3,24,22.7,24.8,0.192,0.119,0.344,0.0442,0.0068,0.13,0.0019,0.00027,0.0057,0.473,0.254,0.821,0.02,0.01,0.036,23.52,21.87,24.5,0.926,0.898,0.941,0.975,0.97,0.98,0.903,0.871,0.922,38.44,24.8,48.97,37.5,24.06,47.99,0,0,0,0,0,0,0.404,0,0.494,0.35,0.66,0.34,37.6
-1401753600000,1925,8,1924,11,31,0.741,0.308,0.433,26121,48.06,48.06,35.11,2,1,1.1290322580645162,276.8,228.7,343.7,161.8,113.7,115,115,115,0,0,0,0.423,0.335,0.503,161.8,113.7,228.7,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.111,0.0937,0.134,0.00655,0.00137,0.0157,0.00026,0.000054,0.00063,0.278,0.187,0.461,0.011,0.0073,0.018,24.92,24.5,25.24,0.914,0.893,0.938,0.972,0.97,0.98,0.889,0.866,0.919,32.96,23.73,47.91,32.07,23.01,46.95,0,0,0,0,0,0,0.195,0,0.308,0.42,0.58,0.42,35.3
-1399075200000,1925,9,1924,12,30,0.528,0.187,0.341,20765.5,34.41,34.41,28.84,1,1,1,203.6,187.6,228.3,131.6,115.6,72,72,72,0,0,0,0.354,0.315,0.384,131.6,115.6,156.3,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0961,0.0904,0.105,0.00316,0.00156,0.00563,0.00012,0.000061,0.00022,0.223,0.187,0.283,0.0087,0.0073,0.011,25.34,25.15,25.39,0.909,0.899,0.92,0.97,0.97,0.97,0.882,0.872,0.892,29.73,25.87,35.47,28.84,25.09,34.41,0,0,0,0,0,0,0.16,0,0.187,0.35,0.65,0.35,39.3
-1396483200000,1925,10,1925,1,31,0.455,0.139,0.316,19032.7,29.8,29.8,25.58,1,1,1,169.8,158.3,187.6,117.8,106.3,52,52,52,0,0,0,0.307,0.277,0.329,117.8,106.3,135.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0836,0.094,0.00178,0.000628,0.00356,0.00007,0.000025,0.00014,0.188,0.164,0.228,0.0074,0.0064,0.0089,25.35,25.35,25.35,0.9,0.891,0.911,0.97,0.97,0.97,0.873,0.864,0.884,26.37,23.54,30.72,25.58,22.83,29.8,0,0,0,0,0,0,0.142,0,0.139,0.31,0.69,0.31,41.8
-1393804800000,1925,11,1925,2,30,0.516,0.13,0.386,23618.7,50.59,50.59,32.8,2,1,1.0333333333333334,199.1,160.7,287.1,149.1,110.7,50,50,50,0,0,0,0.258,0.174,0.311,149.1,110.7,237.1,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0984,0.0848,0.129,0.00515,0.00107,0.0174,0.0002,0.000042,0.00069,0.26,0.173,0.455,0.01,0.0068,0.018,25.23,24.79,25.35,0.913,0.895,0.938,0.972,0.97,0.98,0.888,0.868,0.92,32.85,24.62,48.63,31.96,23.88,47.65,0,0,0,0,0,0,0.182,0,0.13,0.25,0.75,0.25,45.8
-1391212800000,1925,12,1925,3,31,0.897,0.206,0.691,41134.2,74.94,74.94,55.29,2,1,1.7419354838709677,334.8,263.1,429.8,257.8,186.1,77,77,77,0,0,0,0.235,0.179,0.293,257.8,186.1,352.8,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.14,0.115,0.174,0.0217,0.00861,0.0406,0.00088,0.00034,0.0017,0.336,0.234,0.448,0.014,0.0093,0.018,24.58,24.03,24.88,0.917,0.896,0.938,0.973,0.97,0.98,0.892,0.869,0.919,34.14,24.63,47.73,33.24,23.89,46.78,0,0,0,0,0,0,0.307,0,0.206,0.23,0.77,0.23,45.9
-1388534400000,1926,1,1925,4,31,1.37,0.244,1.13,65460.5,107.4,107.4,87.98,3,2,2.3225806451612905,512,435.1,619.8,421,344.1,91,91,91,0,0,0,0.18,0.147,0.209,421,344.1,528.8,990,990,990,965.9,965.6,966.4,24.1,23.6,24.4,0.201,0.172,0.251,0.0546,0.0388,0.0815,0.0023,0.0016,0.0035,0.498,0.42,0.607,0.021,0.017,0.025,23.6,23.07,24.02,0.928,0.918,0.939,0.975,0.97,0.98,0.905,0.89,0.92,39.56,32.63,47.44,38.59,31.65,46.49,0,0,0,0,0,0,0.489,0,0.24,0.18,0.82,0.18,47.8
-1385856000000,1926,2,1925,5,28,1.85,0.254,1.6,88025.2,166.4,166.4,131,4,3,3.25,765.9,606.9,982,660.9,501.9,105,105,105,0,0,0,0.14,0.107,0.173,660.9,501.9,877,990,990,990,967,966.3,967.8,23,22.2,23.7,0.337,0.238,0.501,0.135,0.0708,0.252,0.0059,0.003,0.011,0.767,0.507,1.09,0.033,0.021,0.049,22.27,21.08,23.16,0.933,0.923,0.942,0.977,0.97,0.98,0.911,0.895,0.923,41.33,35.07,49.16,40.37,34.01,48.18,0,0,0,0,0,0,0.728,0,0.25,0.14,0.86,0.14,47.6
-1383436800000,1926,3,1925,6,31,7.1,0.443,2.9,111440,193.6,193.6,149.8,4,4,4,2651,1015,4582,2485,885.5,165.6,129,183,1401,0,3299,0.0761,0.0399,0.127,1084,885.5,1100,990,990,990,972.3,967.9,976.7,17.7,13.3,22.1,0.874,0.517,0.926,0.462,0.258,0.48,0.027,0.012,0.036,1.86,1.12,1.94,0.11,0.051,0.15,15.84,11.31,20.93,0.909,0.864,0.94,0.976,0.97,0.98,0.887,0.838,0.921,38.34,26.36,49.39,37.45,25.57,48.4,0,0,0,0,0,0,0.832,0,4.2,0.062,0.41,0.59,15.7
-1380758400000,1926,4,1925,7,30,10.4,0.765,2.85,81711,124.8,124.8,113.5,4,4,4,4019,3529,4497,3724,3234,295,295,295,2624,2134,3102,0.0739,0.0656,0.0836,1100,1100,1100,990,990,990,975.7,974.7,976.6,14.3,13.4,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.031,0.036,1.94,1.94,1.94,0.14,0.13,0.14,12.39,11.47,13.38,0.875,0.864,0.892,0.97,0.97,0.97,0.849,0.838,0.865,29.25,26.72,32.18,28.37,25.92,31.21,0,0,0,0,0,0,0.63,0,7.55,0.074,0.27,0.73,7.86
-1378166400000,1926,5,1925,8,31,6.71,0.817,2.95,113590,178.7,178.7,152.7,4,4,4,2506,1652,3479,2201,1376,305,276,321,1101,276,2058,0.126,0.0923,0.167,1100,1100,1100,990,990,990,972.3,970,974.6,17.7,15.4,20,0.926,0.916,0.926,0.48,0.48,0.48,0.027,0.024,0.031,1.94,1.93,1.94,0.11,0.096,0.13,15.78,13.48,18.09,0.918,0.894,0.934,0.975,0.97,0.98,0.896,0.867,0.916,39.13,32.5,45.59,38.17,31.52,44.68,0,0,0,0,0,0,0.848,0,3.76,0.12,0.44,0.56,16.9
-1375488000000,1926,6,1925,9,30,3.11,0.544,2.43,120878,191.3,191.3,167.9,4,3,3.8333333333333335,1201,851.4,1622,991,641.4,210,210,210,52.9,0,312,0.181,0.129,0.247,938,641.4,1100,990,990,990,968.5,967.3,969.9,21.5,20.1,22.7,0.639,0.335,0.919,0.326,0.122,0.48,0.015,0.0054,0.024,1.39,0.781,1.93,0.066,0.034,0.096,20.09,18.19,21.91,0.936,0.928,0.942,0.979,0.97,0.98,0.917,0.9,0.923,44.78,36.75,48.8,43.84,35.65,47.83,0,0,0,0,0,0,0.933,0,0.68,0.17,0.78,0.22,38.9
-1372896000000,1926,7,1925,10,31,1.53,0.498,1.04,58840.6,125.2,125.2,79.09,3,2,2.2580645161290325,572.6,418.2,817.2,386.6,232.2,186,186,186,0,0,0,0.338,0.228,0.445,386.6,232.2,631.2,990,990,990,966.2,965.5,967.2,23.8,22.8,24.5,0.203,0.142,0.324,0.0504,0.0164,0.119,0.0021,0.00067,0.0052,0.464,0.254,0.757,0.02,0.01,0.033,23.38,22.07,24.26,0.922,0.898,0.94,0.973,0.97,0.98,0.897,0.871,0.921,35.69,24.8,48.28,34.74,24.06,47.31,0,0,0,0,0,0,0.439,0,0.49,0.33,0.68,0.32,38.5
-1370217600000,1926,8,1925,11,31,0.902,0.415,0.486,29031.7,52.67,52.67,39.02,2,1,1.2258064516129032,336.6,268.9,406.7,181.6,113.9,155,155,155,0,0,0,0.467,0.381,0.576,181.6,113.9,251.7,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.121,0.0973,0.146,0.00913,0.00139,0.0203,0.00037,0.000055,0.00083,0.306,0.19,0.491,0.012,0.0076,0.02,24.61,24.23,25.03,0.917,0.896,0.94,0.973,0.97,0.98,0.892,0.869,0.921,34.28,24.44,49.15,33.38,23.71,48.17,0,0,0,0,0,0,0.217,0,0.416,0.46,0.54,0.46,32.2
-1367539200000,1926,9,1925,12,30,0.605,0.236,0.369,22440.7,39.34,39.34,31.17,1,1,1,233.4,203.8,268.9,142.4,112.8,91,91,91,0,0,0,0.393,0.338,0.446,142.4,112.8,177.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0909,0.114,0.00424,0.00128,0.00779,0.00017,0.00005,0.00031,0.252,0.182,0.346,0.0099,0.0071,0.014,25.15,24.88,25.39,0.913,0.896,0.928,0.971,0.97,0.977,0.887,0.869,0.906,32.1,25.18,40.28,31.17,24.43,39.34,0,0,0,0,0,0,0.173,0,0.236,0.39,0.61,0.39,37.1
-1364947200000,1926,10,1926,1,31,0.541,0.218,0.323,19528.4,28.69,28.69,26.25,1,1,1,202,197.9,203.8,120.5,100.9,81.52,73,97,0,0,0,0.404,0.358,0.49,120.5,100.9,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.087,0.0951,0.00205,0.0000851,0.00308,0.00008,0.0000033,0.00012,0.198,0.159,0.219,0.0077,0.0062,0.0086,25.39,25.36,25.44,0.901,0.885,0.909,0.97,0.968,0.97,0.874,0.857,0.882,27.07,22.27,29.58,26.25,21.56,28.69,0,0,0,0,0,0,0.146,0,0.218,0.4,0.6,0.4,36.1
-1362268800000,1926,11,1926,2,30,0.567,0.196,0.37,22571.5,46.01,46.01,31.35,2,1,1.0333333333333334,218.6,201.4,283.2,142.9,108.4,75.67,67,93,0,0,0,0.353,0.237,0.462,142.9,108.4,216.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0994,0.0893,0.124,0.00437,0.000845,0.0132,0.00017,0.000033,0.00053,0.247,0.173,0.433,0.0097,0.0068,0.017,25.25,24.77,25.42,0.91,0.892,0.937,0.972,0.97,0.98,0.885,0.865,0.918,31.45,23.59,46.95,30.59,22.88,46.01,0,0,0,0,0,0,0.174,0,0.197,0.35,0.65,0.35,39.8
-1359676800000,1926,12,1926,3,31,1.17,0.279,0.892,51981.3,109.3,109.3,69.87,3,1,2.096774193548387,437,298.8,643.9,333,194.8,104,104,104,0,0,0,0.247,0.162,0.348,333,194.8,539.9,990,990,990,965.6,964.9,966.5,24.4,23.5,25.1,0.171,0.121,0.26,0.0371,0.00948,0.086,0.0015,0.00038,0.0037,0.393,0.238,0.575,0.016,0.0096,0.024,24.05,22.95,24.71,0.919,0.896,0.939,0.972,0.97,0.98,0.893,0.869,0.92,34.62,24.61,49.05,33.66,23.87,48.07,0,0,0,0,0,0,0.388,0,0.278,0.24,0.76,0.24,44.4
-1356998400000,1927,1,1926,4,31,1.81,0.338,1.47,82699,151.5,151.5,111.2,4,2,2.774193548387097,676.4,588.3,910,550.3,449.3,126.1,120,139,0,0,0,0.192,0.132,0.236,550.3,449.3,790,990,990,990,966.6,966.2,967.5,23.4,22.5,23.8,0.271,0.215,0.425,0.0921,0.0599,0.185,0.004,0.0025,0.0082,0.655,0.465,0.916,0.028,0.02,0.04,22.74,21.57,23.27,0.932,0.919,0.941,0.976,0.97,0.98,0.91,0.891,0.922,41.89,33.06,48.18,40.91,32.07,47.21,0,0,0,0,0,0,0.618,0,0.34,0.19,0.81,0.19,45.7
-1354320000000,1927,2,1926,5,28,2.97,0.392,2.44,120548,192.9,192.9,179.4,4,4,4,1228,964.9,1475,1066,802.9,162,162,162,57.43,0,213,0.135,0.11,0.168,1008,802.9,1100,990,990,990,968.6,967.8,969.4,21.4,20.6,22.2,0.699,0.449,0.88,0.382,0.192,0.48,0.018,0.0086,0.023,1.53,0.926,1.9,0.072,0.042,0.092,19.85,18.7,21.31,0.937,0.932,0.94,0.979,0.974,0.98,0.918,0.908,0.921,45.78,39.1,49.2,44.85,38.09,48.21,0,0,0,0,0,0,0.997,0,0.53,0.13,0.82,0.18,40.6
-1351900800000,1927,3,1926,6,31,4.76,0.49,2.95,130032,184.5,184.5,174.8,4,4,4,1779,1492,2637,1596,1309,183,183,183,495.6,209,1354,0.106,0.0694,0.123,1100,1100,1100,990,990,990,970.3,969.5,972.6,19.7,17.4,20.5,0.912,0.883,0.926,0.48,0.48,0.48,0.024,0.023,0.028,1.93,1.9,1.94,0.098,0.092,0.11,17.74,15.42,18.64,0.932,0.918,0.936,0.979,0.972,0.98,0.913,0.892,0.917,44.61,38.17,47.06,43.69,37.1,46.12,0,0,0,0,0,0,0.971,0,1.81,0.1,0.62,0.38,27.3
-1349222400000,1927,4,1926,7,30,7.38,0.562,2.85,102696,154.8,154.8,142.6,4,4,4,2849,2424,3284,2632,2207,217,217,217,1532,1107,1967,0.077,0.0661,0.0895,1100,1100,1100,990,990,990,973.1,972.1,974.2,16.9,15.8,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.91,13.9,15.93,0.912,0.9,0.923,0.972,0.97,0.975,0.886,0.873,0.9,36.7,33.74,39.67,35.66,32.73,38.69,0,0,0,0,0,0,0.792,0,4.53,0.076,0.39,0.61,13.9
-1346630400000,1927,5,1926,8,31,6.18,0.782,2.95,117595,171.5,171.5,158.1,4,4,4,2309,1856,2424,2017,1535,292,276,321,916.6,435,1048,0.128,0.114,0.173,1100,1100,1100,990,990,990,971.8,970.6,972.1,18.2,17.9,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.22,15.93,17.43,0.925,0.923,0.931,0.977,0.975,0.98,0.903,0.9,0.912,40.46,39.67,43.75,39.51,38.69,42.88,0,0,0,0,0,0,0.878,0,3.23,0.13,0.48,0.52,19
-1343952000000,1927,6,1926,9,30,3.27,0.585,2.43,118878,190.9,190.9,165.1,4,3,3.8,1260,790.3,1812,1034,580.3,225.7,210,257,97.1,0,455,0.187,0.142,0.266,937.3,580.3,1100,990,990,990,968.7,967.1,970.5,21.3,19.5,22.9,0.658,0.3,0.926,0.334,0.102,0.48,0.016,0.0045,0.025,1.42,0.667,1.94,0.068,0.029,0.1,19.87,17.57,22.27,0.935,0.929,0.941,0.979,0.971,0.98,0.916,0.902,0.922,44.34,37.46,48.7,43.41,36.36,47.73,0,0,0,0,0,0,0.917,0,0.84,0.18,0.74,0.26,36.4
-1341360000000,1927,7,1926,10,31,1.42,0.498,0.92,52703.3,116.7,116.7,70.84,3,1,2.064516129032258,529.5,394,772.5,343.5,208,186,186,186,0,0,0,0.365,0.241,0.472,343.5,208,586.5,990,990,990,966,965.4,967,24,23,24.6,0.185,0.133,0.299,0.0401,0.0116,0.105,0.0017,0.00047,0.0045,0.432,0.246,0.674,0.018,0.01,0.029,23.6,22.34,24.3,0.921,0.895,0.941,0.973,0.97,0.98,0.896,0.868,0.922,35.7,24.14,48.97,34.76,23.41,47.99,0,0,0,0,0,0,0.394,0,0.5,0.35,0.65,0.35,37.1
-1338681600000,1927,8,1926,11,31,0.837,0.343,0.495,29988,47.98,47.98,40.31,2,1,1.096774193548387,312.6,259.4,385.2,184.7,144.4,127.9,115,155,0,0,0,0.409,0.355,0.464,184.7,144.4,230.2,990,990,990,965,964.7,965.3,25,24.7,25.3,0.12,0.104,0.138,0.00886,0.00444,0.016,0.00035,0.00018,0.00065,0.348,0.24,0.467,0.014,0.0097,0.019,24.68,24.29,25.01,0.925,0.895,0.938,0.975,0.97,0.98,0.902,0.868,0.919,38.95,24.04,47.67,38.02,23.32,46.72,0,0,0,0,0,0,0.224,0,0.342,0.41,0.59,0.41,35.8
-1336003200000,1927,9,1926,12,30,0.566,0.236,0.33,19963.1,36.41,36.41,27.73,1,1,1,218.4,195.3,256.9,127.4,104.3,91,91,91,0,0,0,0.42,0.354,0.466,127.4,104.3,165.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.096,0.0879,0.11,0.00274,0.000426,0.00659,0.00011,0.000017,0.00026,0.216,0.165,0.311,0.0085,0.0065,0.012,25.27,24.96,25.43,0.905,0.889,0.924,0.97,0.97,0.971,0.878,0.862,0.897,28.58,23.11,37.51,27.73,22.41,36.41,0,0,0,0,0,0,0.154,0,0.236,0.42,0.58,0.42,35.3
-1333411200000,1927,10,1927,1,31,0.501,0.196,0.305,18388.8,27.81,27.81,24.72,1,1,1,187,178.2,199.9,114,105.2,73,73,73,0,0,0,0.391,0.365,0.41,114,105.2,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0861,0.0937,0.0014,0.000524,0.00269,0.000055,0.000021,0.00011,0.183,0.165,0.21,0.0072,0.0065,0.0082,25.39,25.39,25.39,0.897,0.89,0.907,0.97,0.97,0.97,0.87,0.863,0.88,25.48,23.32,28.67,24.72,22.62,27.81,0,0,0,0,0,0,0.137,0,0.196,0.39,0.61,0.39,36.7
-1330732800000,1927,11,1927,2,30,0.635,0.219,0.417,25454.2,40.85,40.85,35.35,1,1,1,245.1,201.4,276.2,160.8,134.4,84.33,67,93,0,0,0,0.343,0.268,0.377,160.8,134.4,183.3,990,990,990,964.7,964.4,964.8,25.3,25.2,25.6,0.107,0.0953,0.116,0.00608,0.00344,0.00833,0.00024,0.00013,0.00033,0.297,0.227,0.361,0.012,0.0089,0.014,25.04,24.83,25.36,0.922,0.911,0.93,0.972,0.97,0.98,0.895,0.884,0.911,36.38,30.46,41.69,35.35,29.55,40.85,0,0,0,0,0,0,0.196,0,0.218,0.34,0.66,0.34,40.1
-1328140800000,1927,12,1927,3,31,0.979,0.232,0.747,44509.2,79.97,79.97,59.82,2,1,1.6451612903225807,365.5,266,481.3,278.9,189,86.58,77,104,0,0,0,0.242,0.184,0.29,278.9,189,377.3,990,990,990,965.2,964.8,965.8,24.8,24.2,25.2,0.149,0.116,0.185,0.0259,0.0089,0.0455,0.0011,0.00035,0.0019,0.396,0.223,0.482,0.016,0.0089,0.02,24.38,23.75,24.9,0.925,0.892,0.937,0.975,0.97,0.98,0.902,0.866,0.918,38.75,23.7,46.85,37.79,22.99,45.91,0,0,0,0,0,0,0.332,0,0.232,0.24,0.76,0.24,45.5
-1325462400000,1928,1,1927,4,31,1.71,0.321,1.39,78633.3,127.6,127.6,105.7,3,2,2.774193548387097,639.2,490.4,755.5,519.2,370.4,120,120,120,0,0,0,0.191,0.159,0.245,519.2,370.4,635.5,990,990,990,966.4,965.8,966.9,23.6,23.1,24.2,0.253,0.184,0.317,0.0817,0.0441,0.121,0.0035,0.0018,0.0052,0.588,0.471,0.755,0.025,0.019,0.033,22.96,22.32,23.72,0.929,0.921,0.94,0.975,0.97,0.98,0.906,0.893,0.922,39.45,33.98,48.73,38.47,32.96,47.75,0,0,0,0,0,0,0.587,0,0.32,0.19,0.81,0.19,46
-1322784000000,1928,2,1927,5,29,2.14,0.291,1.85,100368,177,177,144.2,4,3,3.4827586206896552,856,764,1055,740,627,116,105,137,0,0,0,0.138,0.0995,0.179,740,627,950.1,990,990,990,967.3,967,968.1,22.7,21.9,23,0.39,0.314,0.568,0.17,0.118,0.31,0.0076,0.0051,0.014,0.885,0.741,1.28,0.039,0.032,0.058,21.79,20.65,22.3,0.935,0.927,0.942,0.978,0.97,0.98,0.914,0.899,0.923,42.68,36.93,49.16,41.74,35.82,48.18,0,0,0,0,0,0,0.801,0,0.29,0.14,0.86,0.14,46.9
-1320278400000,1928,3,1927,6,31,4.96,0.49,2.9,126638,191.7,191.7,170.2,4,4,4,1852,1091,2248,1669,908.3,183,183,183,585.1,0,965,0.104,0.0814,0.168,1084,908.3,1100,990,990,990,970.6,968.2,971.7,19.4,18.3,21.8,0.874,0.548,0.926,0.462,0.277,0.48,0.024,0.013,0.026,1.86,1.19,1.94,0.096,0.055,0.11,17.59,16.36,20.62,0.931,0.926,0.939,0.979,0.978,0.98,0.911,0.905,0.921,43.45,40.84,48.9,42.55,39.94,47.92,0,0,0,0,0,0,0.946,0,2.06,0.099,0.58,0.42,25.5
-1317600000000,1928,4,1927,7,30,5.78,0.503,2.85,115392,161.8,161.8,160.3,4,4,4,2229,2173,2291,2035,1956,194,148,217,935.2,856,1043,0.0871,0.0646,0.0999,1100,1100,1100,990,990,990,971.7,971.5,971.8,18.3,18.2,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.41,16.26,16.54,0.926,0.925,0.927,0.978,0.977,0.979,0.906,0.904,0.907,40.96,40.56,41.33,40.07,39.63,40.46,0,0,0,0,0,0,0.89,0,2.93,0.087,0.49,0.51,20
-1315008000000,1928,5,1927,8,31,5.29,0.739,2.95,125232,185.3,185.3,168.3,4,4,4,1974,1475,2291,1698,1199,276,276,276,597.8,99,915,0.143,0.12,0.187,1100,1100,1100,990,990,990,970.9,969.4,971.8,19.1,18.2,20.6,0.919,0.858,0.926,0.48,0.48,0.48,0.025,0.023,0.026,1.93,1.87,1.94,0.1,0.091,0.11,17.14,16.26,18.72,0.929,0.925,0.936,0.979,0.977,0.98,0.91,0.904,0.917,42.98,40.56,47.27,42.08,39.63,46.33,0,0,0,0,0,0,0.935,0,2.34,0.14,0.56,0.44,23.7
-1312329600000,1928,6,1927,9,30,2.61,0.544,2.04,105455,191.3,191.3,146.5,4,2,3.433333333333333,1006,619.8,1435,795.6,409.8,210,210,210,7.5,0,125,0.222,0.146,0.339,788.1,409.8,1100,990,990,990,967.8,966.4,969.3,22.2,20.7,23.6,0.49,0.207,0.864,0.233,0.052,0.48,0.011,0.0022,0.023,1.09,0.503,1.88,0.05,0.022,0.091,21.08,18.85,23.06,0.935,0.92,0.942,0.978,0.97,0.98,0.915,0.893,0.923,43.56,33.52,48.8,42.61,32.51,47.83,0,0,0,0,0,0,0.814,0,0.57,0.21,0.78,0.22,40.4
-1309737600000,1928,7,1927,10,31,1.16,0.362,0.803,46999.5,94.65,94.65,63.17,2,1,1.8709677419354838,434.7,337.2,588.3,299.7,202.2,135,135,135,0,0,0,0.319,0.229,0.4,299.7,202.2,453.3,990,990,990,965.5,965.1,966.2,24.5,23.8,24.9,0.162,0.128,0.218,0.0299,0.0104,0.0607,0.0012,0.00042,0.0026,0.39,0.239,0.642,0.016,0.0096,0.027,24.06,23.11,24.57,0.92,0.895,0.94,0.973,0.97,0.98,0.895,0.868,0.921,35.46,24.1,48.62,34.55,23.38,47.64,0,0,0,0,0,0,0.351,0,0.357,0.31,0.69,0.31,40.5
-1307059200000,1928,8,1927,11,31,0.76,0.308,0.452,27505.5,46.95,46.95,36.97,2,1,1.032258064516129,283.9,242.4,334.4,168.9,127.4,115,115,115,0,0,0,0.409,0.344,0.474,168.9,127.4,219.4,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.113,0.0985,0.131,0.00706,0.00274,0.0139,0.00028,0.00011,0.00056,0.319,0.216,0.461,0.013,0.0085,0.018,24.84,24.5,25.13,0.922,0.893,0.938,0.974,0.97,0.98,0.898,0.866,0.919,37.17,23.73,47.91,36.23,23.01,46.95,0,0,0,0,0,0,0.205,0,0.308,0.41,0.59,0.41,36.2
-1304380800000,1928,9,1927,12,30,0.626,0.259,0.367,22230.2,34.06,34.06,30.88,1,1,1,241.5,220.7,261.9,141.5,129.7,100,91,118,0,0,0,0.413,0.369,0.471,141.5,129.7,155.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0969,0.106,0.00415,0.00297,0.00555,0.00016,0.00012,0.00022,0.248,0.219,0.283,0.0098,0.0086,0.011,25.11,25,25.26,0.914,0.909,0.92,0.97,0.97,0.97,0.886,0.881,0.892,31.83,29.2,35.12,30.88,28.32,34.06,0,0,0,0,0,0,0.172,0,0.259,0.41,0.59,0.41,35.5
-1301788800000,1928,10,1928,1,31,0.657,0.283,0.374,22616.7,36.12,36.12,30.4,1,1,1,245.5,216.8,261.9,139.6,106.8,105.8,97,110,0,0,0,0.434,0.37,0.507,139.6,106.8,164.9,990,990,990,964.7,964.5,964.7,25.3,25.3,25.5,0.102,0.0912,0.11,0.00396,0.000676,0.00649,0.00016,0.000027,0.00026,0.247,0.173,0.308,0.0097,0.0068,0.012,25.09,24.94,25.33,0.911,0.891,0.923,0.97,0.97,0.97,0.884,0.864,0.896,31.34,23.63,37.23,30.4,22.92,36.12,0,0,0,0,0,0,0.169,0,0.283,0.43,0.57,0.43,34.4
-1299110400000,1928,11,1928,2,30,0.663,0.241,0.422,25627.7,47.46,47.46,35.59,2,1,1.0666666666666667,255.7,225.8,317.9,162.7,132.8,93,93,93,0,0,0,0.367,0.293,0.412,162.7,132.8,224.9,990,990,990,964.7,964.6,965,25.3,25,25.4,0.108,0.0979,0.13,0.00648,0.00328,0.015,0.00026,0.00013,0.0006,0.289,0.226,0.46,0.011,0.0089,0.018,25,24.61,25.22,0.919,0.895,0.938,0.972,0.97,0.98,0.893,0.868,0.919,34.98,24.47,48.22,34.01,23.73,47.25,0,0,0,0,0,0,0.198,0,0.241,0.36,0.64,0.36,38.7
-1296518400000,1928,12,1928,3,31,0.95,0.253,0.697,41399.1,67.31,67.31,55.64,2,1,1.7419354838709677,354.7,302.6,394,260.3,198.6,94.42,77,104,0,0,0,0.271,0.195,0.344,260.3,198.6,317,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.143,0.122,0.161,0.0221,0.00986,0.0334,0.00089,0.00039,0.0014,0.347,0.229,0.464,0.014,0.0092,0.019,24.48,24.26,24.75,0.918,0.893,0.938,0.973,0.97,0.98,0.892,0.866,0.92,34.67,23.85,48.33,33.75,23.14,47.36,0,0,0,0,0,0,0.309,0,0.253,0.27,0.73,0.27,43.6
-1293840000000,1929,1,1928,4,31,1.47,0.228,1.25,71397,139.4,139.4,95.96,3,2,2.4193548387096775,550.3,394,790.3,465.1,303,85.19,73,91,0,0,0,0.164,0.115,0.231,465.1,303,699.3,990,990,990,966.1,965.4,967.1,23.9,22.9,24.6,0.227,0.158,0.348,0.0704,0.0306,0.14,0.003,0.0012,0.0061,0.558,0.351,0.872,0.024,0.014,0.038,23.39,22.07,24.28,0.93,0.917,0.94,0.975,0.97,0.98,0.906,0.89,0.922,40.38,33.09,48.8,39.39,32.1,47.82,0,0,0,0,0,0,0.533,0,0.22,0.16,0.85,0.15,48.6
-1291161600000,1929,2,1928,5,28,1.78,0.268,1.52,84434.4,143,143,125.6,4,3,3.107142857142857,737.8,684.5,817.2,627.1,547.5,110.7,85,137,0,0,0,0.151,0.104,0.2,627.1,547.5,732.2,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.31,0.269,0.366,0.118,0.089,0.156,0.0051,0.0038,0.0068,0.72,0.594,0.916,0.031,0.025,0.04,22.43,21.97,22.77,0.933,0.926,0.941,0.977,0.97,0.98,0.912,0.898,0.922,41.55,36.7,48.64,40.61,35.6,47.67,0,0,0,0,0,0,0.698,0,0.26,0.15,0.85,0.15,47.4
-1288742400000,1929,3,1928,6,31,2.51,0.346,2.17,115224,176.1,176.1,154.9,4,3,3.7096774193548385,938.3,837.3,1078,809.3,708.3,129,129,129,0,0,0,0.138,0.12,0.154,809.3,708.3,948.9,990,990,990,967.6,967.2,968.1,22.4,21.9,22.8,0.448,0.361,0.575,0.206,0.144,0.309,0.0092,0.0063,0.014,0.998,0.836,1.28,0.045,0.037,0.059,21.36,20.57,21.85,0.936,0.929,0.942,0.978,0.971,0.98,0.915,0.902,0.923,43.11,37.74,49.06,42.16,36.65,48.08,0,0,0,0,0,0,0.86,0,0.34,0.14,0.86,0.14,45.9
-1286064000000,1929,4,1928,7,30,3.6,0.384,2.8,133505,193.2,193.2,185.4,4,4,4,1387,1106,1571,1239,957.7,148,148,148,158.8,0,323,0.108,0.0942,0.134,1081,957.7,1100,990,990,990,969.1,968.2,969.7,20.9,20.3,21.8,0.831,0.592,0.913,0.456,0.316,0.48,0.022,0.015,0.024,1.8,1.31,1.93,0.087,0.06,0.095,19.07,18.36,20.45,0.937,0.935,0.94,0.98,0.98,0.98,0.918,0.916,0.921,47.3,45.09,49.29,46.36,44.19,48.31,0,0,0,0,0,0,1.03,0,0.8,0.11,0.78,0.22,37.1
-1283472000000,1929,5,1928,8,31,3.05,0.514,2.44,122238,191.8,191.8,164.3,4,3,3.7419354838709675,1140,698.6,1506,948.3,506.6,192,192,192,37.94,0,214,0.177,0.127,0.275,910.3,506.6,1100,990,990,990,968.3,966.7,969.5,21.7,20.5,23.3,0.606,0.253,0.887,0.317,0.0727,0.48,0.015,0.0031,0.023,1.34,0.527,1.9,0.063,0.023,0.093,20.36,18.59,22.78,0.936,0.922,0.942,0.978,0.97,0.98,0.916,0.895,0.923,44.63,34.8,48.92,43.68,33.76,47.95,0,0,0,0,0,0,0.913,0,0.61,0.17,0.8,0.2,40.1
-1280793600000,1929,6,1928,9,30,1.2,0.308,0.894,51986.7,112.1,112.1,72.2,3,2,2.1,463.9,385.2,674.1,344.9,266.2,119,119,119,0,0,0,0.262,0.177,0.309,344.9,266.2,555.1,990,990,990,965.7,965.3,966.6,24.3,23.4,24.7,0.178,0.149,0.273,0.0395,0.0232,0.0921,0.0016,0.00094,0.0039,0.411,0.298,0.627,0.017,0.012,0.026,23.9,22.8,24.38,0.921,0.909,0.94,0.972,0.97,0.98,0.895,0.882,0.921,35.33,28.92,47.9,34.35,28.06,46.94,0,0,0,0,0,0,0.401,0,0.306,0.26,0.74,0.26,43.3
-1278201600000,1929,7,1928,10,31,0.889,0.289,0.599,35741.7,58.02,58.02,48.04,2,1,1.5806451612903225,331.7,290,382.6,223.7,182,108,108,108,0,0,0,0.328,0.282,0.372,223.7,182,274.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.132,0.118,0.15,0.015,0.0082,0.0249,0.0006,0.00033,0.001,0.326,0.23,0.473,0.013,0.0092,0.019,24.61,24.38,24.78,0.915,0.893,0.939,0.974,0.97,0.98,0.891,0.866,0.92,34.09,23.77,48.76,33.25,23.06,47.78,0,0,0,0,0,0,0.267,0,0.29,0.33,0.67,0.33,40.2
-1275523200000,1929,8,1928,11,31,0.707,0.249,0.458,28021,43.74,43.74,37.66,1,1,1,263.9,236.2,290,170.9,143.2,93,93,93,0,0,0,0.354,0.321,0.394,170.9,143.2,197,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.112,0.102,0.121,0.00709,0.00432,0.0097,0.00028,0.00017,0.00039,0.328,0.252,0.406,0.013,0.0099,0.016,24.92,24.73,25.13,0.925,0.915,0.934,0.974,0.97,0.98,0.901,0.887,0.915,38.66,32.28,44.64,37.66,31.31,43.74,0,0,0,0,0,0,0.209,0,0.249,0.35,0.65,0.35,39.6
-1272844800000,1929,9,1928,12,30,0.558,0.187,0.372,22694.9,36.16,36.16,31.52,1,1,1,215.4,199.9,236.2,143.4,127.9,72,72,72,0,0,0,0.335,0.305,0.36,143.4,127.9,164.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0948,0.108,0.00434,0.00279,0.00642,0.00017,0.00011,0.00025,0.251,0.213,0.305,0.0099,0.0083,0.012,25.26,25.08,25.39,0.915,0.908,0.923,0.97,0.97,0.97,0.887,0.881,0.895,32.5,28.91,37.27,31.52,28.04,36.16,0,0,0,0,0,0,0.175,0,0.186,0.34,0.67,0.33,40.7
-1270252800000,1929,10,1929,1,31,0.519,0.196,0.323,19571.2,27.81,27.81,26.31,1,1,1,193.6,187.6,199.9,120.6,114.6,73,73,73,0,0,0,0.377,0.365,0.389,120.6,114.6,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0894,0.0937,0.00206,0.00146,0.00269,0.000081,0.000057,0.00011,0.197,0.184,0.21,0.0077,0.0072,0.0082,25.39,25.39,25.39,0.903,0.898,0.907,0.97,0.97,0.97,0.876,0.871,0.88,27.12,25.62,28.67,26.31,24.85,27.81,0,0,0,0,0,0,0.146,0,0.196,0.38,0.62,0.38,37.7
-1267574400000,1929,11,1929,2,30,0.595,0.196,0.399,24417.4,43.46,43.46,33.91,1,1,1,229.7,201.4,263.1,154.1,134.4,75.67,67,93,0,0,0,0.329,0.256,0.388,154.1,134.4,194.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0953,0.117,0.00541,0.00344,0.00949,0.00021,0.00013,0.00038,0.279,0.227,0.395,0.011,0.0089,0.016,25.15,24.86,25.36,0.919,0.911,0.933,0.971,0.97,0.98,0.892,0.884,0.915,34.91,30.46,44.34,33.91,29.55,43.46,0,0,0,0,0,0,0.188,0,0.196,0.33,0.67,0.33,41
-1264982400000,1929,12,1929,3,31,1.23,0.281,0.952,56013.2,92.24,92.24,75.29,2,1,1.935483870967742,460.3,266,548.2,355.5,189,104.8,77,118,0,0,0,0.229,0.15,0.29,355.5,189,435.2,990,990,990,965.7,964.8,966.1,24.3,23.9,25.2,0.178,0.116,0.206,0.0411,0.0089,0.057,0.0017,0.00035,0.0024,0.462,0.308,0.595,0.019,0.012,0.025,23.87,23.34,24.86,0.929,0.912,0.938,0.976,0.97,0.98,0.906,0.884,0.92,40.04,30.37,47.73,39.08,29.46,46.78,0,0,0,0,0,0,0.418,0,0.278,0.23,0.77,0.23,45.5
-1262304000000,1930,1,1929,4,31,1.65,0.321,1.33,75587.2,116.8,116.8,101.6,3,2,2.7419354838709675,617.9,496.9,698.6,497.9,376.9,120,120,120,0,0,0,0.196,0.172,0.241,497.9,376.9,578.6,990,990,990,966.4,965.8,966.7,23.6,23.3,24.2,0.241,0.187,0.284,0.0749,0.0454,0.101,0.0032,0.0019,0.0044,0.556,0.458,0.649,0.024,0.019,0.028,23.08,22.66,23.68,0.928,0.918,0.939,0.974,0.97,0.98,0.903,0.891,0.92,38.53,32.74,47.28,37.53,31.76,46.33,0,0,0,0,0,0,0.564,0,0.32,0.19,0.81,0.19,45.8
-1259625600000,1930,2,1929,5,28,1.83,0.254,1.58,87525.3,145.4,145.4,130.2,4,3,3.0714285714285716,756.1,684.5,858,651.1,579.5,105,105,105,0,0,0,0.139,0.122,0.153,651.1,579.5,753,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.324,0.283,0.387,0.126,0.102,0.166,0.0055,0.0044,0.0073,0.772,0.648,0.947,0.033,0.028,0.042,22.3,21.8,22.71,0.936,0.928,0.942,0.978,0.971,0.98,0.915,0.901,0.923,43.48,37.45,49.16,42.55,36.35,48.18,0,0,0,0,0,0,0.724,0,0.25,0.14,0.86,0.14,47.8
-1257206400000,1930,3,1929,6,31,2.48,0.325,2.16,114561,166.8,166.8,154,4,3,3.935483870967742,925.8,858,987.8,804.6,729,121.2,107,129,0,0,0,0.131,0.108,0.15,804.6,729,880.8,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.441,0.374,0.507,0.199,0.154,0.255,0.0089,0.0068,0.011,0.939,0.792,1.1,0.042,0.035,0.05,21.46,21.04,21.82,0.933,0.927,0.942,0.975,0.97,0.98,0.91,0.899,0.923,40.25,36.84,49.06,39.27,35.73,48.08,0,0,0,0,0,0,0.855,0,0.32,0.13,0.87,0.13,46.2
-1254528000000,1930,4,1929,7,30,2.83,0.324,2.5,128225,193.2,193.2,178.1,4,4,4,1091,982,1212,966.4,857,125,125,125,0,0,0,0.115,0.103,0.127,966.4,857,1087,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.607,0.493,0.765,0.331,0.236,0.463,0.015,0.011,0.022,1.35,1.05,1.75,0.062,0.047,0.082,20.46,19.68,21.12,0.938,0.935,0.94,0.98,0.979,0.98,0.92,0.916,0.921,45.43,41.5,49.28,44.52,40.64,48.29,0,0,0,0,0,0,0.989,0,0.33,0.11,0.88,0.12,45.3
-1251936000000,1930,5,1929,8,31,4.83,0.555,2.94,129333,193.6,193.6,173.8,4,4,4,1804,1222,2220,1596,1075,207.3,147,276,497.4,0,928,0.115,0.0865,0.15,1099,1075,1100,990,990,990,970.4,968.6,971.6,19.6,18.4,21.4,0.893,0.749,0.926,0.479,0.448,0.48,0.025,0.021,0.026,1.91,1.71,1.94,0.098,0.08,0.11,17.67,16.43,19.69,0.932,0.926,0.939,0.98,0.978,0.98,0.913,0.906,0.921,44.36,41.02,49.39,43.46,40.13,48.4,0,0,0,0,0,0,0.966,0,1.89,0.11,0.61,0.39,26.8
-1249257600000,1930,6,1929,9,30,3.49,0.626,2.51,120519,188.8,188.8,167.4,4,3,3.8,1347,982,1799,1106,725,241.3,210,257,139.2,0,489,0.19,0.117,0.262,966.6,725,1100,990,990,990,969,967.8,970.5,21,19.5,22.2,0.705,0.399,0.926,0.353,0.153,0.48,0.017,0.0069,0.025,1.52,0.876,1.94,0.073,0.04,0.099,19.48,17.61,21.21,0.936,0.929,0.941,0.979,0.97,0.98,0.916,0.901,0.923,45.14,37.03,48.56,44.19,35.92,47.59,0,0,0,0,0,0,0.93,0,0.98,0.18,0.72,0.28,34.5
-1246665600000,1930,7,1929,10,31,1.73,0.569,1.16,64785.6,143.4,143.4,87.08,3,2,2.3548387096774195,646.1,477.8,975.2,433.6,288.4,212.5,186,227,0,0,0,0.344,0.233,0.44,433.6,288.4,748.2,990,990,990,966.5,965.8,967.8,23.5,22.2,24.2,0.233,0.163,0.413,0.0647,0.0277,0.164,0.0028,0.0011,0.0074,0.535,0.34,1.02,0.023,0.014,0.046,23,21.18,23.91,0.925,0.914,0.942,0.973,0.97,0.98,0.9,0.886,0.923,37.3,30.67,48.78,36.32,29.75,47.8,0,0,0,0,0,0,0.484,0,0.57,0.33,0.67,0.33,37.4
-1243987200000,1930,8,1929,11,31,1.09,0.415,0.67,39366.5,66.82,66.82,52.91,2,1,1.7096774193548387,405.2,343.7,474.7,250.2,188.7,155,155,155,0,0,0,0.386,0.327,0.451,250.2,188.7,319.7,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.145,0.124,0.17,0.0201,0.00887,0.0339,0.00082,0.00036,0.0014,0.344,0.245,0.491,0.014,0.0099,0.02,24.24,23.88,24.5,0.916,0.896,0.94,0.973,0.97,0.98,0.892,0.869,0.921,33.87,24.44,49.15,32.98,23.71,48.17,0,0,0,0,0,0,0.294,0,0.42,0.38,0.61,0.39,36.1
-1241308800000,1930,9,1929,12,30,0.748,0.306,0.442,26769.4,47.38,47.38,37.18,2,1,1.0666666666666667,288.4,256.9,343.7,170.4,138.9,118,118,118,0,0,0,0.412,0.343,0.459,170.4,138.9,225.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.102,0.133,0.00733,0.00389,0.0151,0.00029,0.00015,0.00061,0.313,0.235,0.461,0.012,0.0094,0.018,24.83,24.49,25.03,0.921,0.895,0.938,0.973,0.97,0.98,0.896,0.868,0.919,36.58,24.18,47.92,35.61,23.45,46.96,0,0,0,0,0,0,0.207,0,0.306,0.41,0.59,0.41,35.8
-1238716800000,1930,10,1930,1,31,0.638,0.282,0.356,21522.9,32.01,32.01,28.93,1,1,1,238.3,220.7,256.9,132.9,123.7,105.4,97,110,0,0,0,0.442,0.413,0.469,132.9,123.7,146.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0997,0.0951,0.105,0.00329,0.00237,0.00469,0.00013,0.000093,0.00019,0.229,0.206,0.263,0.009,0.0081,0.01,25.14,25.01,25.27,0.91,0.905,0.916,0.97,0.97,0.97,0.883,0.878,0.889,29.82,27.77,33,28.93,26.93,32.01,0,0,0,0,0,0,0.161,0,0.282,0.44,0.56,0.44,33.7
-1236038400000,1930,11,1930,2,30,0.568,0.196,0.372,22687,42.34,42.34,31.51,1,1,1,219.1,203.8,256.9,143.4,110.8,75.67,67,93,0,0,0,0.349,0.261,0.456,143.4,110.8,189.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0996,0.0902,0.115,0.00434,0.00108,0.00899,0.00017,0.000042,0.00036,0.253,0.178,0.379,0.0099,0.007,0.015,25.23,24.89,25.4,0.913,0.895,0.932,0.971,0.97,0.98,0.887,0.868,0.913,32.44,24.69,43.21,31.51,23.95,42.34,0,0,0,0,0,0,0.175,0,0.196,0.35,0.65,0.35,39.9
-1233446400000,1930,12,1930,3,31,0.96,0.232,0.728,43199,73.39,73.39,58.06,2,1,1.7741935483870968,358.3,263.1,451.8,271.7,186.1,86.58,77,104,0,0,0,0.244,0.2,0.293,271.7,186.1,347.8,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.146,0.115,0.175,0.0245,0.00861,0.0396,0.00099,0.00034,0.0016,0.351,0.239,0.458,0.014,0.0095,0.018,24.45,23.94,24.88,0.919,0.897,0.938,0.972,0.97,0.98,0.894,0.87,0.92,34.93,25,48.38,33.98,24.25,47.41,0,0,0,0,0,0,0.323,0,0.232,0.24,0.76,0.24,45
-1230768000000,1931,1,1930,4,31,1.42,0.244,1.18,68388.6,109.4,109.4,91.92,3,2,2.3225806451612905,531.2,451.8,629.7,440.2,360.8,91,91,91,0,0,0,0.173,0.145,0.201,440.2,360.8,538.7,990,990,990,966,965.6,966.4,24,23.6,24.4,0.21,0.178,0.257,0.0594,0.0422,0.0855,0.0025,0.0017,0.0036,0.533,0.45,0.643,0.022,0.018,0.027,23.48,23.01,23.92,0.931,0.92,0.941,0.976,0.97,0.98,0.909,0.892,0.922,41.26,33.66,49.12,40.3,32.65,48.14,0,0,0,0,0,0,0.511,0,0.24,0.17,0.83,0.17,48.2
-1228089600000,1931,2,1930,5,28,1.71,0.237,1.47,82208.2,141.2,141.2,122.3,3,3,3,705.2,606.9,817.2,607.3,501.9,97.86,85,105,0,0,0,0.14,0.111,0.173,607.3,501.9,712.2,990,990,990,966.7,966.3,967.2,23.3,22.8,23.7,0.297,0.238,0.358,0.109,0.0708,0.146,0.0047,0.003,0.0064,0.701,0.507,0.903,0.03,0.021,0.04,22.58,21.93,23.16,0.933,0.923,0.941,0.976,0.97,0.98,0.911,0.895,0.922,41.75,35.07,48.03,40.78,34.01,47.07,0,0,0,0,0,0,0.68,0,0.24,0.14,0.86,0.14,48.1
-1225670400000,1931,3,1930,6,31,2.95,0.346,2.4,121734,193.8,193.8,163.6,4,3,3.774193548387097,1103,817.2,2083,973.9,688.2,129,129,129,79.19,0,854,0.124,0.0619,0.158,894.7,688.2,1100,990,990,990,968.2,967.2,971.3,21.8,18.7,22.8,0.568,0.349,0.926,0.287,0.136,0.48,0.013,0.006,0.026,1.26,0.792,1.94,0.059,0.035,0.1,20.56,16.76,21.97,0.936,0.927,0.942,0.978,0.97,0.98,0.916,0.899,0.923,44.51,36.84,49.43,43.56,35.73,48.44,0,0,0,0,0,0,0.909,0,0.55,0.12,0.81,0.19,41.3
-1222992000000,1931,4,1930,7,30,7.48,0.503,2.85,101906,158.3,158.3,141.5,4,4,4,2886,2300,3284,2692,2152,194,148,217,1592,1052,1967,0.0669,0.0539,0.079,1100,1100,1100,990,990,990,973.2,971.8,974.2,16.8,15.8,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.026,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.82,13.9,16.23,0.911,0.9,0.925,0.971,0.97,0.977,0.885,0.873,0.904,36.44,33.74,40.5,35.38,32.73,39.57,0,0,0,0,0,0,0.786,0,4.63,0.067,0.38,0.62,13.6
-1220400000000,1931,5,1930,8,31,7.16,0.86,2.95,109842,169.9,169.9,147.6,4,4,4,2675,1902,3334,2354,1581,321,321,321,1254,481,1913,0.124,0.0963,0.169,1100,1100,1100,990,990,990,972.7,970.8,974.3,17.3,15.7,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.025,0.031,1.94,1.94,1.94,0.11,0.1,0.12,15.34,13.79,17.28,0.915,0.899,0.93,0.974,0.97,0.98,0.891,0.872,0.912,37.9,33.42,43.34,36.91,32.42,42.47,0,0,0,0,0,0,0.82,0,4.21,0.12,0.41,0.59,15.3
-1217721600000,1931,6,1930,9,30,3.54,0.666,2.57,123098,189.4,189.4,171,4,3,3.9,1367,941.1,1856,1110,684.1,257,257,257,119.5,0,499,0.195,0.138,0.273,990,684.1,1100,990,990,990,969.1,967.7,970.6,20.9,19.4,22.3,0.727,0.365,0.926,0.372,0.135,0.48,0.018,0.0061,0.025,1.56,0.868,1.94,0.075,0.039,0.1,19.38,17.43,21.47,0.936,0.93,0.941,0.979,0.972,0.98,0.916,0.904,0.923,44.82,37.92,48.56,43.89,36.84,47.59,0,0,0,0,0,0,0.95,0,0.97,0.19,0.73,0.27,34.8
-1215129600000,1931,7,1930,10,31,1.72,0.569,1.15,64771,133.1,133.1,87.06,3,2,2.3225806451612905,642.2,481.3,910,429.7,295.3,212.5,186,227,0,0,0,0.339,0.249,0.404,429.7,295.3,683,990,990,990,966.5,965.8,967.5,23.5,22.5,24.2,0.225,0.164,0.36,0.0606,0.0291,0.135,0.0026,0.0012,0.006,0.528,0.347,0.862,0.023,0.014,0.038,23.02,21.6,23.89,0.927,0.915,0.94,0.974,0.97,0.98,0.903,0.888,0.921,38.37,31.65,47.87,37.37,30.7,46.91,0,0,0,0,0,0,0.484,0,0.57,0.33,0.67,0.33,37.7
-1212451200000,1931,8,1930,11,31,1.08,0.443,0.638,37391.3,67.47,67.47,50.26,2,1,1.6451612903225807,403.6,327.5,477.8,238.3,143.5,165.3,155,184,0,0,0,0.419,0.324,0.562,238.3,143.5,322.8,990,990,990,965.4,965,965.8,24.6,24.2,25,0.142,0.111,0.171,0.0189,0.00435,0.0346,0.00077,0.00017,0.0014,0.32,0.254,0.395,0.013,0.01,0.016,24.27,23.86,24.7,0.915,0.899,0.932,0.971,0.97,0.98,0.889,0.872,0.913,32.4,25.23,42.48,31.47,24.47,41.63,0,0,0,0,0,0,0.279,0,0.442,0.41,0.59,0.41,34.6
-1209772800000,1931,9,1930,12,30,0.757,0.323,0.434,26408.9,45.51,45.51,36.68,1,1,1,292,250.3,324.1,167.3,112.3,124.7,118,138,0,0,0,0.431,0.364,0.551,167.3,112.3,206.1,990,990,990,964.9,964.7,965,25.1,25,25.3,0.113,0.096,0.126,0.0068,0.00123,0.0112,0.00027,0.000049,0.00045,0.324,0.186,0.437,0.013,0.0074,0.018,24.8,24.54,25.11,0.923,0.896,0.936,0.975,0.97,0.98,0.9,0.869,0.918,37.6,24.76,46.44,36.68,24.02,45.51,0,0,0,0,0,0,0.204,0,0.323,0.43,0.57,0.43,34.9
-1207180800000,1931,10,1931,1,31,0.648,0.26,0.389,23591.5,37.11,37.11,31.71,1,1,1,242.1,236.2,266,145.1,139.2,97,97,97,0,0,0,0.401,0.365,0.411,145.1,139.2,169,990,990,990,964.6,964.6,964.8,25.4,25.2,25.4,0.103,0.101,0.111,0.00451,0.00392,0.0069,0.00018,0.00015,0.00027,0.257,0.242,0.32,0.01,0.0095,0.013,25.09,24.92,25.14,0.915,0.913,0.925,0.97,0.97,0.972,0.888,0.885,0.899,32.69,31.33,38.18,31.71,30.39,37.11,0,0,0,0,0,0,0.176,0,0.259,0.4,0.6,0.4,36.4
-1204502400000,1931,11,1931,2,30,0.798,0.275,0.523,31478.8,59.01,59.01,43.72,2,1,1.3333333333333333,307.9,259.4,385.2,201.9,153.4,106,106,106,0,0,0,0.349,0.275,0.409,201.9,153.4,279.2,990,990,990,965,964.7,965.3,25,24.7,25.3,0.124,0.107,0.152,0.0118,0.00534,0.0258,0.00047,0.00021,0.001,0.326,0.228,0.431,0.013,0.0091,0.017,24.72,24.36,24.98,0.92,0.892,0.936,0.974,0.97,0.98,0.896,0.866,0.917,35.97,23.62,46.12,35.05,22.91,45.19,0,0,0,0,0,0,0.243,0,0.275,0.34,0.66,0.34,39.4
-1201910400000,1931,12,1931,3,31,1.62,0.331,1.29,72689,108,108,97.7,3,2,2.838709677419355,604.7,394,662,481.3,276,123.4,118,126,0,0,0,0.209,0.187,0.299,481.3,276,536,990,990,990,966.3,965.4,966.5,23.7,23.5,24.6,0.238,0.152,0.264,0.0691,0.0252,0.0844,0.0029,0.001,0.0036,0.508,0.312,0.574,0.021,0.013,0.024,23.19,22.88,24.32,0.923,0.911,0.926,0.97,0.97,0.97,0.895,0.884,0.898,35.32,30,37.13,34.26,29.1,36.01,0,0,0,0,0,0,0.543,0,0.33,0.2,0.8,0.2,44.9
-1199232000000,1932,1,1931,4,31,2.26,0.372,1.89,102066,158,158,137.2,4,3,3.4838709677419355,844.3,662,971,705.3,523,139,139,139,0,0,0,0.168,0.143,0.21,705.3,523,832,990,990,990,967.3,966.5,967.8,22.7,22.2,23.5,0.374,0.257,0.471,0.152,0.0792,0.216,0.0067,0.0034,0.0097,0.82,0.551,0.992,0.036,0.024,0.045,21.9,21.22,22.9,0.932,0.925,0.941,0.975,0.97,0.98,0.909,0.897,0.922,40.58,36.2,48.41,39.58,35.12,47.45,0,0,0,0,0,0,0.762,0,0.37,0.16,0.84,0.16,45.2
-1196553600000,1932,2,1931,5,29,2.72,0.386,2.32,119014,193.8,193.8,171,4,4,4,1086,982,1302,931.7,820,154.2,137,162,4.621,0,65,0.144,0.105,0.165,927.1,820,1100,990,990,990,968.2,967.8,968.8,21.8,21.2,22.2,0.576,0.464,0.807,0.301,0.206,0.48,0.014,0.0093,0.023,1.26,0.968,1.82,0.058,0.044,0.086,20.57,19.33,21.2,0.937,0.933,0.94,0.979,0.976,0.98,0.917,0.91,0.921,43.67,39.79,49.45,42.75,38.81,48.46,0,0,0,0,0,0,0.95,0,0.4,0.14,0.85,0.15,43.8
-1194048000000,1932,3,1931,6,31,7.89,0.543,2.95,105315,189.4,189.4,141.6,4,4,4,2947,1364,3818,2744,1181,202.9,183,239,1644,81,2479,0.0755,0.0487,0.134,1100,1100,1100,990,990,990,973.2,969,975.3,16.8,14.7,21,0.918,0.829,0.926,0.48,0.48,0.48,0.029,0.023,0.033,1.93,1.84,1.94,0.12,0.088,0.13,14.84,12.77,19.11,0.905,0.881,0.937,0.973,0.97,0.98,0.881,0.854,0.919,36.34,30.32,48.32,35.39,29.41,47.35,0,0,0,0,0,0,0.786,0,4.94,0.069,0.37,0.63,13.3
-1191369600000,1932,4,1931,7,30,7.74,0.697,2.85,100184,158.5,158.5,139.1,4,4,4,2987,2291,3635,2718,2074,269,217,295,1618,974,2240,0.0904,0.0812,0.111,1100,1100,1100,990,990,990,973.5,971.8,974.9,16.5,15.1,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.026,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.61,13.15,16.26,0.908,0.888,0.925,0.972,0.97,0.977,0.882,0.862,0.904,35.79,31.51,40.56,34.79,30.56,39.63,0,0,0,0,0,0,0.773,0,4.89,0.09,0.37,0.63,12.9
-1188777600000,1932,5,1931,8,31,4.56,0.659,2.95,131904,191.8,191.8,177.3,4,4,4,1701,1284,2220,1455,1092,246.2,192,276,354.9,0,844,0.145,0.124,0.178,1100,1092,1100,990,990,990,970.1,968.8,971.6,19.9,18.4,21.2,0.894,0.785,0.926,0.48,0.47,0.48,0.024,0.022,0.026,1.91,1.78,1.94,0.096,0.084,0.11,17.98,16.43,19.42,0.933,0.926,0.938,0.98,0.978,0.98,0.914,0.906,0.92,45.23,41.02,48.92,44.32,40.13,47.95,0,0,0,0,0,0,0.985,0,1.61,0.14,0.65,0.35,28.9
-1186099200000,1932,6,1931,9,30,2.56,0.502,2.06,107131,192.1,192.1,148.8,4,3,3.533333333333333,987.8,684.5,1250,794.2,474.5,193.7,161,210,0,0,0,0.207,0.129,0.307,794.2,474.5,1089,990,990,990,967.8,966.6,968.7,22.2,21.3,23.4,0.477,0.24,0.776,0.227,0.0649,0.465,0.01,0.0028,0.022,1.06,0.482,1.77,0.048,0.021,0.083,21.15,19.55,22.88,0.935,0.918,0.942,0.977,0.97,0.98,0.913,0.891,0.923,42.8,32.6,48.99,41.83,31.62,48.01,0,0,0,0,0,0,0.827,0,0.5,0.2,0.8,0.2,41.8
-1183507200000,1932,7,1931,10,31,1.42,0.498,0.923,53037.4,99.86,99.86,71.29,3,2,2.096774193548387,530.7,435.1,684.5,344.7,249.1,186,186,186,0,0,0,0.358,0.272,0.428,344.7,249.1,498.5,990,990,990,966,965.6,966.6,24,23.4,24.4,0.183,0.148,0.249,0.0389,0.0198,0.0697,0.0016,0.00081,0.003,0.42,0.277,0.658,0.018,0.011,0.028,23.6,22.85,24.16,0.92,0.905,0.94,0.973,0.97,0.98,0.895,0.877,0.921,35,26.7,48.28,34.07,25.9,47.31,0,0,0,0,0,0,0.396,0,0.497,0.35,0.65,0.35,37.4
-1180828800000,1932,8,1931,11,31,1,0.415,0.586,34804.4,57.5,57.5,46.78,2,1,1.4516129032258065,373.9,324.1,429.8,218.9,169.1,155,155,155,0,0,0,0.417,0.361,0.478,218.9,169.1,274.8,990,990,990,965.3,965,965.5,24.7,24.5,25,0.134,0.117,0.154,0.0144,0.00691,0.025,0.00058,0.00028,0.001,0.347,0.245,0.491,0.014,0.0099,0.02,24.39,24.15,24.65,0.919,0.896,0.94,0.974,0.97,0.98,0.896,0.869,0.921,35.96,24.44,49.15,35.08,23.71,48.17,0,0,0,0,0,0,0.26,0,0.414,0.41,0.59,0.41,34.8
-1178150400000,1932,9,1931,12,30,0.733,0.306,0.427,26002.1,45.51,45.51,36.11,1,1,1,282.9,254.6,324.1,164.9,136.6,118,118,118,0,0,0,0.419,0.364,0.464,164.9,136.6,206.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.111,0.101,0.126,0.00651,0.00366,0.0112,0.00026,0.00014,0.00045,0.313,0.237,0.437,0.012,0.0094,0.018,24.85,24.54,25.04,0.923,0.912,0.936,0.973,0.97,0.98,0.898,0.884,0.918,37.09,30.58,46.44,36.11,29.66,45.51,0,0,0,0,0,0,0.201,0,0.306,0.42,0.58,0.42,35.5
-1175558400000,1932,10,1932,1,31,0.588,0.26,0.328,19779.1,34.48,34.48,26.58,1,1,1,219.5,199.9,254.6,122.5,102.9,97,97,97,0,0,0,0.444,0.381,0.485,122.5,102.9,157.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0946,0.0877,0.107,0.00225,0.00029,0.00576,0.000089,0.000011,0.00023,0.205,0.163,0.289,0.0081,0.0064,0.011,25.28,24.99,25.44,0.902,0.888,0.92,0.97,0.969,0.97,0.875,0.86,0.893,27.41,22.78,35.55,26.58,22.08,34.48,0,0,0,0,0,0,0.148,0,0.26,0.44,0.56,0.44,33.6
-1172880000000,1932,11,1932,2,30,0.576,0.196,0.38,23169,47.81,47.81,32.18,2,1,1.0333333333333334,222.2,199.9,283.2,146.6,106.9,75.67,67,93,0,0,0,0.35,0.237,0.465,146.6,106.9,216.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.101,0.0888,0.124,0.00477,0.00069,0.0132,0.00019,0.000027,0.00053,0.259,0.17,0.462,0.01,0.0067,0.018,25.22,24.71,25.43,0.911,0.891,0.939,0.973,0.97,0.98,0.886,0.865,0.92,32.27,23.59,48.79,31.42,22.88,47.81,0,0,0,0,0,0,0.179,0,0.196,0.34,0.66,0.34,40.2
-1170288000000,1932,12,1932,3,31,0.926,0.23,0.696,41401,84.73,84.73,55.65,2,1,1.6774193548387097,345.7,266,474.7,260,162,85.71,77,104,0,0,0,0.263,0.162,0.391,260,162,397.7,990,990,990,965.1,964.8,965.7,24.9,24.3,25.2,0.142,0.109,0.19,0.023,0.0062,0.0495,0.00093,0.00025,0.002,0.344,0.223,0.519,0.014,0.0089,0.021,24.52,23.75,24.94,0.919,0.892,0.934,0.972,0.97,0.98,0.893,0.866,0.915,34.77,23.7,43.23,33.81,22.99,42.36,0,0,0,0,0,0,0.309,0,0.23,0.25,0.75,0.25,44.7
-1167609600000,1933,1,1932,4,31,1.73,0.321,1.41,79846,129.1,129.1,107.3,3,2,2.7419354838709675,647.3,477.8,764,527.3,357.8,120,120,120,0,0,0,0.19,0.157,0.251,527.3,357.8,644,990,990,990,966.5,965.8,967,23.5,23,24.2,0.259,0.18,0.321,0.086,0.0416,0.123,0.0037,0.0017,0.0053,0.61,0.448,0.771,0.026,0.018,0.033,22.91,22.27,23.8,0.931,0.918,0.94,0.976,0.97,0.98,0.909,0.891,0.921,40.28,32.74,48.14,39.35,31.76,47.18,0,0,0,0,0,0,0.596,0,0.32,0.19,0.82,0.18,46.2
-1164931200000,1933,2,1932,5,28,2,0.282,1.72,93811.4,163.8,163.8,139.6,4,3,3.4285714285714284,827.9,741,964.9,711.4,604,116.4,105,137,0,0,0,0.143,0.109,0.185,711.4,604,859.9,990,990,990,967.2,966.9,967.8,22.8,22.2,23.1,0.368,0.301,0.485,0.153,0.111,0.238,0.0067,0.0048,0.011,0.831,0.699,1.05,0.037,0.03,0.047,21.96,21.19,22.44,0.934,0.927,0.941,0.977,0.97,0.98,0.913,0.899,0.923,42.04,36.93,48.61,41.09,35.82,47.64,0,0,0,0,0,0,0.776,0,0.28,0.14,0.86,0.14,46.9
-1162512000000,1933,3,1932,6,31,3.11,0.346,2.67,133895,193.7,193.7,180,4,4,4,1160,964.9,1445,1031,835.9,129,129,129,34.77,0,216,0.113,0.0893,0.134,995.9,835.9,1100,990,990,990,968.4,967.8,969.3,21.6,20.7,22.2,0.663,0.471,0.871,0.368,0.219,0.48,0.017,0.0098,0.023,1.47,0.999,1.89,0.069,0.045,0.091,20.13,18.81,21.24,0.938,0.934,0.94,0.98,0.977,0.98,0.919,0.913,0.921,45.92,40.67,49.41,44.99,39.75,48.42,0,0,0,0,0,0,1,0,0.44,0.11,0.86,0.14,43.1
-1159833600000,1933,4,1932,7,30,3.79,0.384,2.85,133594,193.6,193.6,185.5,4,4,4,1461,1250,1596,1313,1102,148,148,148,212.6,2,348,0.102,0.0927,0.118,1100,1100,1100,990,990,990,969.4,968.7,969.8,20.6,20.2,21.3,0.882,0.795,0.916,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.81,1.93,0.092,0.085,0.096,18.75,18.27,19.51,0.936,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.92,47.33,46.07,49.38,46.39,45.15,48.39,0,0,0,0,0,0,1.03,0,0.94,0.1,0.75,0.25,35.2
-1157241600000,1933,5,1932,8,31,2.62,0.433,2.18,114538,184.6,184.6,153.9,4,3,3.7096774193548385,976.5,684.5,1222,815,537.5,161.5,147,192,0,0,0,0.168,0.139,0.215,815,537.5,1030,990,990,990,967.8,966.6,968.6,22.2,21.4,23.4,0.472,0.266,0.694,0.224,0.085,0.389,0.01,0.0036,0.018,1.04,0.578,1.55,0.047,0.025,0.073,21.21,19.85,22.78,0.935,0.926,0.941,0.978,0.97,0.98,0.914,0.898,0.922,42.41,36.84,47.57,41.47,35.74,46.62,0,0,0,0,0,0,0.855,0,0.44,0.17,0.83,0.17,43.7
