datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1154563200000,1933,6,1932,9,30,1.24,0.308,0.934,54209.5,112.1,112.1,75.29,3,2,2.1333333333333333,479.2,394,674.1,360.2,275,119,119,119,0,0,0,0.254,0.177,0.302,360.2,275,555.1,990,990,990,965.8,965.4,966.6,24.2,23.4,24.6,0.184,0.152,0.273,0.0426,0.025,0.0921,0.0018,0.001,0.0039,0.431,0.311,0.634,0.018,0.013,0.027,23.81,22.8,24.32,0.923,0.911,0.94,0.972,0.97,0.98,0.897,0.884,0.921,36.32,29.88,48.24,35.32,28.98,47.28,0,0,0,0,0,0,0.418,0,0.306,0.25,0.75,0.25,43.7
-1151971200000,1933,7,1932,10,31,0.892,0.289,0.603,35946.1,59.48,59.48,48.31,2,1,1.5806451612903225,333.1,290,389.6,225.1,182,108,108,108,0,0,0,0.327,0.277,0.372,225.1,182,281.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.133,0.118,0.153,0.0153,0.0082,0.0263,0.00061,0.00033,0.0011,0.326,0.23,0.473,0.013,0.0092,0.019,24.61,24.33,24.78,0.915,0.893,0.939,0.974,0.97,0.98,0.892,0.866,0.92,34.14,23.77,48.76,33.29,23.06,47.78,0,0,0,0,0,0,0.268,0,0.289,0.32,0.68,0.32,40.3
-1149292800000,1933,8,1932,11,31,0.659,0.249,0.41,24997,43.74,43.74,33.6,1,1,1,246,216.8,290,153,123.8,93,93,93,0,0,0,0.381,0.321,0.429,153,123.8,197,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.106,0.0954,0.121,0.0053,0.00238,0.0097,0.00021,0.000093,0.00039,0.281,0.206,0.406,0.011,0.0081,0.016,25.06,24.73,25.29,0.918,0.905,0.934,0.972,0.97,0.98,0.893,0.878,0.915,34.53,27.8,44.64,33.6,26.96,43.74,0,0,0,0,0,0,0.187,0,0.249,0.38,0.62,0.38,37.9
-1146614400000,1933,9,1932,12,30,0.52,0.187,0.334,20319.6,31.82,31.82,28.22,1,1,1,200.8,187.6,216.8,128.8,115.6,72,72,72,0,0,0,0.359,0.332,0.384,128.8,115.6,144.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0951,0.0904,0.101,0.00288,0.00156,0.00448,0.00011,0.000061,0.00018,0.216,0.187,0.254,0.0084,0.0073,0.0099,25.36,25.25,25.39,0.908,0.899,0.915,0.97,0.97,0.97,0.881,0.872,0.888,29.09,25.87,32.81,28.22,25.09,31.82,0,0,0,0,0,0,0.157,0,0.186,0.36,0.64,0.36,39.1
-1144022400000,1933,10,1933,1,31,0.461,0.157,0.303,18206.3,29.8,29.8,24.47,1,1,1,172,158.3,187.6,113.3,87.69,58.77,52,73,0,0,0,0.343,0.277,0.454,113.3,87.69,135.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.087,0.0799,0.094,0.00146,0,0.00356,0.000057,0,0.00014,0.181,0.134,0.228,0.0071,0.0053,0.0089,25.36,25.35,25.39,0.895,0.871,0.911,0.968,0.961,0.97,0.867,0.837,0.884,25.26,19.01,30.72,24.47,18.27,29.8,0,0,0,0,0,0,0.136,0,0.158,0.34,0.66,0.34,39.5
-1141344000000,1933,11,1933,2,30,0.551,0.174,0.378,23083.3,43.74,43.74,32.06,1,1,1,212.7,172.6,263.1,145.7,105.6,67,67,67,0,0,0,0.319,0.255,0.388,145.7,105.6,196.1,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0993,0.0851,0.117,0.00457,0.000559,0.00961,0.00018,0.000022,0.00038,0.258,0.165,0.399,0.01,0.0064,0.016,25.23,24.85,25.38,0.914,0.89,0.934,0.972,0.97,0.98,0.888,0.864,0.915,32.98,23.4,44.63,32.06,22.7,43.74,0,0,0,0,0,0,0.178,0,0.173,0.32,0.69,0.31,41.9
-1138752000000,1933,12,1933,3,31,1.09,0.255,0.836,49301.8,92.42,92.42,66.27,2,1,1.935483870967742,407.6,273.3,542.7,312.3,196.3,95.29,77,104,0,0,0,0.237,0.192,0.282,312.3,196.3,438.7,990,990,990,965.4,964.8,966,24.6,24,25.2,0.161,0.119,0.207,0.0325,0.00963,0.0577,0.0013,0.00038,0.0024,0.389,0.239,0.605,0.016,0.0095,0.025,24.19,23.35,24.83,0.92,0.897,0.939,0.974,0.97,0.98,0.896,0.87,0.92,35.5,25,47.73,34.59,24.25,46.78,0,0,0,0,0,0,0.368,0,0.254,0.23,0.77,0.23,45.2
-1136073600000,1934,1,1933,4,31,1.83,0.321,1.51,84871,132.3,132.3,114.1,3,2,2.903225806451613,684.4,554.6,782.3,564.4,434.6,120,120,120,0,0,0,0.177,0.153,0.216,564.4,434.6,662.3,990,990,990,966.6,966.1,967,23.4,23,23.9,0.276,0.207,0.332,0.0959,0.0569,0.129,0.0041,0.0024,0.0056,0.645,0.458,0.805,0.028,0.019,0.035,22.72,22.17,23.31,0.931,0.918,0.94,0.976,0.97,0.98,0.908,0.891,0.921,40.5,32.74,48.14,39.53,31.76,47.18,0,0,0,0,0,0,0.634,0,0.32,0.18,0.83,0.17,46.4
-1133395200000,1934,2,1933,5,28,2.27,0.309,1.93,102131,194.8,194.8,152,4,3,3.357142857142857,938.5,797.9,1419,810.6,660.9,127.9,105,137,13.07,0,214,0.142,0.074,0.172,797.5,660.9,1100,990,990,990,967.6,967.1,969.2,22.4,20.8,22.9,0.456,0.333,0.857,0.218,0.128,0.48,0.0099,0.0056,0.023,1.07,0.805,1.87,0.048,0.035,0.09,21.32,18.9,22.1,0.939,0.929,0.941,0.979,0.971,0.98,0.919,0.902,0.923,46.31,37.75,49.69,45.37,36.66,48.7,0,0,0,0,0,0,0.844,0,0.34,0.14,0.85,0.15,45
-1130976000000,1934,3,1933,6,31,9.86,0.592,2.95,79725.5,183.6,183.6,107.2,4,4,4,3682,1513,5661,3461,1330,220.9,183,239,2361,230,4322,0.0688,0.0422,0.121,1100,1100,1100,990.01,990,990.06,974.7,969.5,978.5,15.4,11.5,20.5,0.919,0.898,0.926,0.48,0.48,0.48,0.033,0.023,0.042,1.93,1.91,1.94,0.13,0.093,0.17,13.43,9.614,18.56,0.699,0,0.936,0.754,0,0.98,0.681,0,0.917,27.5,0,46.84,26.79,0,45.9,0,0,7,0,0,0.226,0.595,0.226,6.91,0.06,0.3,0.7,8.09
-1128297600000,1934,4,1933,7,30,10.4,0.824,2.85,82625.2,138.7,138.7,114.8,4,4,4,4015,2982,5216,3697,2687,318,295,364,2597,1587,3752,0.0804,0.0681,0.0989,1100,1100,1100,990,990,990.02,975.6,973.5,977.8,14.4,12.2,16.5,0.926,0.917,0.926,0.48,0.48,0.48,0.034,0.029,0.039,1.94,1.93,1.94,0.14,0.12,0.16,12.44,10.25,14.59,0.88,0.864,0.909,0.97,0.97,0.97,0.853,0.838,0.881,29.58,23.88,35.75,28.69,23.16,34.67,0,0,0,0,0,0,0.638,0,7.55,0.079,0.27,0.73,7.94
-1125705600000,1934,5,1933,8,31,6.22,0.817,2.95,117289,174.3,174.3,157.6,4,4,4,2322,1775,2965,2017,1499,305,276,321,916.7,399,1544,0.133,0.108,0.155,1100,1100,1100,990,990,990,971.8,970.4,973.4,18.2,16.6,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.024,0.029,1.94,1.94,1.94,0.11,0.099,0.12,16.21,14.63,17.69,0.923,0.909,0.932,0.976,0.97,0.98,0.901,0.882,0.914,40.37,35.87,44.47,39.41,34.79,43.58,0,0,0,0,0,0,0.876,0,3.27,0.13,0.47,0.53,18.9
-1123027200000,1934,6,1933,9,30,3.06,0.544,2.36,117432,191,191,163.1,4,3,3.7666666666666666,1182,797.9,1700,972.4,587.9,210,210,210,63.1,0,390,0.186,0.124,0.263,909.3,587.9,1100,990,990,990,968.5,967.1,970.1,21.5,19.9,22.9,0.615,0.304,0.924,0.307,0.105,0.48,0.015,0.0046,0.024,1.34,0.681,1.94,0.063,0.03,0.098,20.21,17.93,22.23,0.936,0.929,0.942,0.978,0.97,0.98,0.916,0.901,0.923,44.28,37.18,48.73,43.33,36.06,47.76,0,0,0,0,0,0,0.906,0,0.7,0.18,0.77,0.23,38.4
-1120435200000,1934,7,1933,10,31,1.44,0.498,0.944,54043.5,116.7,116.7,72.64,3,2,2.129032258064516,538.4,429.8,772.5,352.4,243.8,186,186,186,0,0,0,0.356,0.241,0.433,352.4,243.8,586.5,990,990,990,966,965.5,967,24,23,24.5,0.187,0.146,0.299,0.0415,0.0188,0.105,0.0017,0.00077,0.0045,0.429,0.27,0.674,0.018,0.011,0.029,23.56,22.34,24.2,0.92,0.902,0.941,0.972,0.97,0.98,0.895,0.875,0.922,34.95,26.1,48.91,34.01,25.32,47.93,0,0,0,0,0,0,0.404,0,0.496,0.35,0.66,0.34,37.5
-1117756800000,1934,8,1933,11,31,0.966,0.415,0.551,32788.2,56.95,56.95,44.07,2,1,1.3548387096774193,360.8,305.9,427.1,205.8,150.9,155,155,155,0,0,0,0.435,0.363,0.507,205.8,150.9,272.1,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.13,0.11,0.153,0.0126,0.00509,0.0244,0.00051,0.0002,0.001,0.333,0.245,0.491,0.013,0.0099,0.02,24.46,24.17,24.79,0.92,0.896,0.94,0.973,0.97,0.98,0.895,0.869,0.921,35.64,24.44,49.15,34.71,23.71,48.17,0,0,0,0,0,0,0.245,0,0.415,0.43,0.57,0.43,33.9
-1115078400000,1934,9,1933,12,30,0.685,0.306,0.379,22911.5,41.53,41.53,31.82,1,1,1,264.1,236.2,305.9,146.1,118.2,118,118,118,0,0,0,0.449,0.386,0.5,146.1,118.2,187.9,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.105,0.0949,0.12,0.00461,0.00182,0.00879,0.00018,0.000072,0.00035,0.263,0.196,0.378,0.01,0.0077,0.015,24.98,24.69,25.19,0.915,0.901,0.931,0.971,0.97,0.98,0.888,0.874,0.913,32.76,26.29,42.38,31.82,25.5,41.53,0,0,0,0,0,0,0.177,0,0.306,0.45,0.55,0.45,33.4
-1112486400000,1934,10,1934,1,31,0.543,0.237,0.306,18403.5,30.04,30.04,24.74,1,1,1,202.8,176.4,234.6,114.3,85.71,88.48,73,97,0,0,0,0.436,0.354,0.531,114.3,85.71,137.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0909,0.0817,0.1,0.00152,0,0.00376,0.000059,0,0.00015,0.186,0.134,0.238,0.0073,0.0052,0.0094,25.36,25.15,25.44,0.897,0.869,0.912,0.969,0.96,0.97,0.869,0.834,0.885,25.52,18.57,30.96,24.74,17.82,30.04,0,0,0,0,0,0,0.137,0,0.237,0.44,0.56,0.44,33.9
-1109808000000,1934,11,1934,2,30,0.694,0.219,0.476,28840.2,71.2,71.2,40.06,2,1,1.1666666666666667,267.8,205.9,429.8,183.5,138.9,84.33,67,93,0,0,0,0.319,0.216,0.394,183.5,138.9,336.8,990,990,990,964.8,964.4,965.5,25.2,24.5,25.6,0.115,0.0969,0.17,0.00954,0.00389,0.0374,0.00038,0.00015,0.0015,0.312,0.229,0.46,0.012,0.0091,0.018,24.93,24.06,25.33,0.921,0.893,0.938,0.972,0.97,0.98,0.895,0.867,0.919,36.31,23.96,48.22,35.32,23.24,47.25,0,0,0,0,0,0,0.223,0,0.218,0.32,0.69,0.31,41.6
-1107216000000,1934,12,1934,3,31,1.3,0.316,0.982,57438.7,94.77,94.77,77.2,2,2,2,484.5,429.8,570.2,366.5,311.8,118,118,118,0,0,0,0.245,0.207,0.275,366.5,311.8,452.2,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.184,0.165,0.214,0.0433,0.0324,0.0604,0.0018,0.0013,0.0025,0.468,0.369,0.636,0.019,0.015,0.027,23.75,23.2,24.1,0.928,0.919,0.94,0.974,0.97,0.98,0.904,0.891,0.921,39.6,33.85,48.35,38.6,32.83,47.39,0,0,0,0,0,0,0.429,0,0.318,0.24,0.76,0.24,44.2
-1104537600000,1935,1,1934,4,31,1.89,0.338,1.56,86970.5,143,143,116.9,4,2,2.870967741935484,706.9,588.3,858,580.8,449.3,126.1,120,139,0,0,0,0.182,0.14,0.236,580.8,449.3,738,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.287,0.215,0.377,0.102,0.0599,0.159,0.0044,0.0025,0.007,0.688,0.462,0.935,0.03,0.02,0.041,22.59,21.78,23.21,0.933,0.918,0.941,0.977,0.97,0.98,0.911,0.89,0.923,42.08,32.59,48.95,41.12,31.62,47.97,0,0,0,0,0,0,0.649,0,0.33,0.18,0.83,0.17,46
-1101859200000,1935,2,1934,5,28,2.73,0.37,2.24,112956,191.7,191.7,168.1,4,3,3.857142857142857,1129,863.8,1634,975.8,701.8,153.1,137,162,51.25,0,372,0.14,0.0992,0.188,924.6,701.8,1100,990,990,990,968.3,967.4,969.9,21.7,20.1,22.6,0.6,0.362,0.908,0.31,0.141,0.48,0.014,0.0062,0.024,1.32,0.81,1.92,0.062,0.036,0.096,20.39,18.16,21.75,0.936,0.927,0.942,0.978,0.97,0.98,0.916,0.899,0.923,44.66,36.82,49.03,43.7,35.71,48.05,0,0,0,0,0,0,0.934,0,0.49,0.14,0.82,0.18,41.4
-1099440000000,1935,3,1934,6,31,7.11,0.64,2.95,110331,178.1,178.1,148.3,4,4,4,2653,1669,3258,2414,1430,239,239,239,1314,330,1919,0.0936,0.0734,0.143,1100,1100,1100,990,990,990,972.6,970,974.1,17.4,15.9,20,0.926,0.919,0.926,0.48,0.48,0.48,0.028,0.024,0.03,1.94,1.93,1.94,0.11,0.097,0.12,15.41,13.95,18.04,0.916,0.901,0.934,0.973,0.97,0.98,0.891,0.874,0.915,38.09,33.91,45.43,37.07,32.89,44.52,0,0,0,0,0,0,0.824,0,4.16,0.09,0.41,0.59,15.5
-1096761600000,1935,4,1934,7,30,6.02,0.503,2.85,113393,168.9,168.9,157.5,4,4,4,2322,1930,2845,2128,1782,194,148,217,1028,682,1528,0.0835,0.0721,0.106,1100,1100,1100,990,990,990,971.9,970.9,973.1,18.1,16.9,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.028,1.94,1.94,1.94,0.11,0.1,0.12,16.19,14.92,17.18,0.923,0.912,0.93,0.976,0.97,0.98,0.901,0.885,0.911,40.32,36.71,43.09,39.37,35.6,42.23,0,0,0,0,0,0,0.875,0,3.17,0.084,0.47,0.53,18.8
-1094169600000,1935,5,1934,8,31,4.46,0.514,2.95,132646,188.5,188.5,178.3,4,4,4,1664,1388,1930,1472,1196,192,192,192,372.3,96,638,0.116,0.0995,0.138,1100,1100,1100,990,990,990,970,969.1,970.9,20,19.1,20.9,0.91,0.838,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.85,1.94,0.096,0.089,0.1,18.06,17.18,19.03,0.934,0.93,0.937,0.98,0.98,0.98,0.915,0.911,0.918,45.48,43.09,48.09,44.57,42.23,47.13,0,0,0,0,0,0,0.99,0,1.51,0.12,0.66,0.34,29.7
-1091491200000,1935,6,1934,9,30,2.47,0.46,2.01,105536,190.3,190.3,146.6,4,3,3.6,952.2,650.5,1339,774.8,489.5,177.3,161,210,0.9667,0,29,0.19,0.157,0.248,773.9,489.5,1100,990,990,990,967.7,966.5,969,22.3,21,23.5,0.448,0.241,0.825,0.202,0.0679,0.48,0.0092,0.0029,0.023,0.978,0.497,1.84,0.044,0.021,0.087,21.36,19.19,23,0.934,0.921,0.942,0.977,0.97,0.98,0.912,0.893,0.923,41.63,33.89,49.09,40.68,32.87,48.11,0,0,0,0,0,0,0.814,0,0.46,0.19,0.81,0.19,42.7
-1088899200000,1935,7,1934,10,31,1.35,0.498,0.852,49215.6,94.62,94.62,66.15,2,1,1.967741935483871,504.1,406.7,643.9,318.1,220.7,186,186,186,0,0,0,0.377,0.289,0.457,318.1,220.7,457.9,990,990,990,965.9,965.4,966.5,24.1,23.5,24.6,0.172,0.138,0.226,0.0336,0.0141,0.0616,0.0014,0.00058,0.0026,0.403,0.246,0.658,0.017,0.01,0.028,23.73,22.87,24.3,0.919,0.895,0.94,0.973,0.97,0.98,0.894,0.868,0.921,34.74,24.14,48.97,33.85,23.41,47.99,0,0,0,0,0,0,0.368,0,0.498,0.37,0.63,0.37,36.5
-1086220800000,1935,8,1934,11,31,0.949,0.415,0.534,31937.3,52.67,52.67,42.93,2,1,1.2580645161290323,354.3,310.1,406.7,199.3,155.1,155,155,155,0,0,0,0.44,0.381,0.5,199.3,155.1,251.7,990,990,990,965.2,965,965.4,24.8,24.6,25,0.127,0.112,0.146,0.0112,0.00551,0.0203,0.00045,0.00022,0.00083,0.348,0.245,0.491,0.014,0.0099,0.02,24.48,24.23,24.76,0.922,0.896,0.94,0.975,0.97,0.98,0.899,0.869,0.921,37.43,24.44,49.15,36.51,23.71,48.17,0,0,0,0,0,0,0.238,0,0.415,0.44,0.56,0.44,33.7
-1083542400000,1935,9,1934,12,30,0.711,0.306,0.406,24607.8,41.53,41.53,34.18,1,1,1,274.5,254.6,305.9,156.5,136.6,118,118,118,0,0,0,0.431,0.386,0.464,156.5,136.6,187.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.108,0.101,0.12,0.00565,0.00366,0.00879,0.00022,0.00014,0.00035,0.289,0.237,0.378,0.011,0.0094,0.015,24.91,24.69,25.04,0.92,0.912,0.931,0.972,0.97,0.98,0.894,0.884,0.913,35.16,30.58,42.38,34.18,29.66,41.53,0,0,0,0,0,0,0.19,0,0.305,0.43,0.57,0.43,34.6
-1080950400000,1935,10,1935,1,31,0.602,0.26,0.342,20665.9,34.48,34.48,27.78,1,1,1,224.7,203.5,254.6,127.7,106.5,97,97,97,0,0,0,0.434,0.381,0.477,127.7,106.5,157.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0965,0.089,0.107,0.00277,0.000653,0.00576,0.00011,0.000026,0.00023,0.216,0.17,0.289,0.0085,0.0066,0.011,25.24,24.99,25.41,0.906,0.891,0.92,0.97,0.97,0.97,0.878,0.864,0.893,28.64,23.65,35.55,27.78,22.94,34.48,0,0,0,0,0,0,0.154,0,0.26,0.43,0.57,0.43,34.3
-1078272000000,1935,11,1935,2,30,0.554,0.196,0.358,21783.5,37.42,37.42,30.25,1,1,1,213.8,188.8,236.2,138.2,95.81,75.67,67,93,0,0,0,0.359,0.284,0.493,138.2,95.81,169.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0977,0.0849,0.108,0.00385,0,0.00692,0.00015,0,0.00027,0.242,0.15,0.317,0.0095,0.0059,0.012,25.26,25.07,25.43,0.909,0.88,0.925,0.97,0.965,0.973,0.882,0.849,0.9,31.19,21.02,38.47,30.25,20.29,37.42,0,0,0,0,0,0,0.168,0,0.196,0.35,0.65,0.35,39.3
-1075680000000,1935,12,1935,3,31,0.943,0.23,0.714,42291.8,74.94,74.94,56.84,2,1,1.8064516129032258,352.2,239.5,429.8,266.5,162.5,85.71,77,104,0,0,0,0.249,0.179,0.321,266.5,162.5,352.8,990,990,990,965.2,964.6,965.5,24.8,24.5,25.4,0.144,0.107,0.174,0.0236,0.00625,0.0406,0.00095,0.00025,0.0017,0.335,0.238,0.458,0.014,0.0095,0.018,24.5,24.03,25.06,0.916,0.896,0.938,0.972,0.97,0.98,0.89,0.869,0.92,33.37,24.61,48.38,32.45,23.87,47.41,0,0,0,0,0,0,0.316,0,0.229,0.24,0.76,0.24,44.8
-1073001600000,1936,1,1935,4,31,1.49,0.244,1.25,71790.9,128,128,96.49,3,2,2.5161290322580645,557.1,438.5,725.1,466.1,347.5,91,91,91,0,0,0,0.166,0.126,0.208,466.1,347.5,634.1,990,990,990,966.1,965.6,966.8,23.9,23.2,24.4,0.222,0.173,0.311,0.0668,0.0395,0.12,0.0028,0.0016,0.0052,0.541,0.427,0.748,0.023,0.017,0.032,23.36,22.45,24,0.929,0.918,0.94,0.975,0.97,0.98,0.906,0.89,0.921,39.99,32.63,48.57,39.02,31.65,47.6,0,0,0,0,0,0,0.536,0,0.24,0.16,0.84,0.16,48.2
-1070323200000,1936,2,1935,5,29,2.1,0.263,1.84,99858.5,170,170,143.5,4,3,3.4482758620689653,837.9,729.9,1007,732.9,624.9,105,105,105,0,0,0,0.126,0.104,0.144,732.9,624.9,901.6,990,990,990,967.3,966.8,967.9,22.7,22.1,23.2,0.381,0.308,0.523,0.164,0.117,0.271,0.0072,0.0051,0.012,0.871,0.733,1.15,0.038,0.032,0.052,21.88,20.93,22.45,0.935,0.927,0.941,0.978,0.97,0.98,0.915,0.899,0.923,42.99,36.93,48.61,42.04,35.82,47.64,0,0,0,0,0,0,0.797,0,0.26,0.13,0.88,0.12,47.6
-1067817600000,1936,3,1935,6,31,3.7,0.392,2.82,134778,191.9,191.9,181.2,4,4,4,1382,1015,2054,1235,885.5,146.4,129,183,184.2,0,825,0.11,0.0628,0.153,1051,885.5,1100,990,990,990,969.1,967.9,971.2,20.9,18.8,22.1,0.772,0.517,0.926,0.423,0.258,0.48,0.02,0.012,0.026,1.68,1.12,1.94,0.081,0.051,0.1,19.21,16.83,20.93,0.937,0.928,0.94,0.98,0.98,0.98,0.918,0.909,0.921,46.21,42.12,48.96,45.29,41.27,47.98,0,0,0,0,0,0,1.01,0,0.88,0.11,0.76,0.24,36.4
-1065139200000,1936,4,1935,7,30,6.2,0.562,2.85,112100,164,164,155.7,4,4,4,2391,2097,2496,2174,1880,217,217,217,1074,780,1179,0.0909,0.0869,0.103,1100,1100,1100,990,990,990,972,971.3,972.3,18,17.7,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.01,15.76,16.72,0.924,0.921,0.927,0.976,0.974,0.98,0.901,0.897,0.909,39.89,39.16,41.83,38.92,38.15,40.99,0,0,0,0,0,0,0.865,0,3.35,0.091,0.46,0.54,18.1
-1062547200000,1936,5,1935,8,31,5.4,0.739,2.95,124331,186.8,186.8,167.1,4,4,4,2014,1435,2496,1738,1159,276,276,276,638.4,59,1120,0.141,0.111,0.192,1100,1100,1100,990,990,990,971,969.3,972.3,19,17.7,20.7,0.918,0.842,0.926,0.48,0.48,0.48,0.025,0.023,0.027,1.93,1.86,1.94,0.1,0.09,0.11,17.04,15.76,18.87,0.929,0.921,0.937,0.979,0.974,0.98,0.909,0.897,0.918,42.69,39.16,47.67,41.78,38.15,46.71,0,0,0,0,0,0,0.928,0,2.45,0.14,0.55,0.45,23
-1059868800000,1936,6,1935,9,30,2.28,0.46,1.81,96020.2,191,191,133.4,4,2,3.2,878.3,566.7,1379,701,405.7,177.3,161,210,2.633,0,69,0.212,0.152,0.284,698.3,405.7,1100,990,990,990,967.4,966.2,969.1,22.6,20.9,23.8,0.405,0.201,0.841,0.178,0.0511,0.48,0.0081,0.0021,0.023,0.92,0.476,1.86,0.041,0.02,0.089,21.72,19.05,23.31,0.934,0.919,0.941,0.977,0.97,0.98,0.913,0.891,0.923,42.72,32.97,48.73,41.77,31.98,47.76,0,0,0,0,0,0,0.741,0,0.47,0.2,0.79,0.21,42.1
-1057276800000,1936,7,1935,10,31,1.17,0.362,0.809,47191.2,85.76,85.76,63.43,2,2,2,437,364,542.7,302,229,135,135,135,0,0,0,0.314,0.249,0.371,302,229,407.7,990,990,990,965.6,965.2,966,24.4,24,24.8,0.163,0.137,0.2,0.0304,0.0158,0.0515,0.0012,0.00064,0.0022,0.36,0.246,0.546,0.015,0.0099,0.023,24.08,23.41,24.53,0.915,0.897,0.935,0.972,0.97,0.98,0.889,0.87,0.916,32.63,24.71,43.75,31.71,23.97,42.88,0,0,0,0,0,0,0.352,0,0.361,0.31,0.69,0.31,40.3
-1054598400000,1936,8,1935,11,31,0.822,0.308,0.514,30939.4,51.37,51.37,41.59,2,1,1.2580645161290323,306.8,256.9,358.7,191.8,141.9,115,115,115,0,0,0,0.379,0.321,0.448,191.8,141.9,243.7,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.121,0.104,0.14,0.0102,0.00419,0.0187,0.00041,0.00017,0.00076,0.325,0.24,0.472,0.013,0.0096,0.019,24.73,24.47,25.02,0.92,0.896,0.939,0.974,0.97,0.98,0.896,0.869,0.92,36.2,24.53,48.61,35.28,23.8,47.64,0,0,0,0,0,0,0.231,0,0.308,0.37,0.63,0.37,37.6
-1051920000000,1936,9,1935,12,30,0.608,0.236,0.373,22637.2,36.41,36.41,31.44,1,1,1,234.7,216.8,256.9,143.7,125.8,91,91,91,0,0,0,0.389,0.354,0.42,143.7,125.8,165.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0954,0.11,0.00437,0.00258,0.00659,0.00017,0.0001,0.00026,0.254,0.21,0.311,0.01,0.0082,0.012,25.14,24.96,25.29,0.915,0.907,0.924,0.97,0.97,0.971,0.887,0.88,0.897,32.41,28.28,37.51,31.44,27.44,36.41,0,0,0,0,0,0,0.175,0,0.235,0.39,0.61,0.39,37.2
-1049328000000,1936,10,1936,1,31,0.547,0.218,0.329,19939.1,29.64,29.64,26.8,1,1,1,204.4,203.8,208.1,122.9,106.8,81.52,73,97,0,0,0,0.399,0.351,0.476,122.9,106.8,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0891,0.0966,0.00229,0.000681,0.00351,0.000089,0.000027,0.00014,0.203,0.171,0.229,0.008,0.0067,0.009,25.37,25.32,25.41,0.903,0.891,0.911,0.97,0.97,0.97,0.876,0.865,0.884,27.63,23.72,30.56,26.8,23.01,29.64,0,0,0,0,0,0,0.149,0,0.218,0.4,0.6,0.4,36.5
-1046649600000,1936,11,1936,2,30,0.603,0.241,0.362,21987,38.11,38.11,30.54,1,1,1,232.8,203.9,266,139.8,110.9,93,93,93,0,0,0,0.403,0.35,0.456,139.8,110.9,173,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0902,0.112,0.00398,0.00109,0.0073,0.00016,0.000043,0.00029,0.246,0.178,0.331,0.0097,0.007,0.013,25.16,24.91,25.4,0.911,0.895,0.926,0.97,0.97,0.974,0.884,0.868,0.902,31.46,24.72,39.13,30.54,23.97,38.11,0,0,0,0,0,0,0.17,0,0.241,0.4,0.6,0.4,36.5
-1044057600000,1936,12,1936,3,31,0.936,0.206,0.73,43202.9,79.88,79.88,58.07,2,1,1.903225806451613,349.4,268.9,451.8,272.4,191.9,77,77,77,0,0,0,0.224,0.17,0.286,272.4,191.9,374.8,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.145,0.117,0.182,0.0245,0.00919,0.045,0.00099,0.00036,0.0018,0.326,0.234,0.475,0.013,0.0093,0.019,24.53,23.89,24.85,0.913,0.896,0.938,0.971,0.97,0.98,0.887,0.869,0.92,32.13,24.63,48.38,31.23,23.89,47.41,0,0,0,0,0,0,0.323,0,0.206,0.22,0.78,0.22,46.2
-1041379200000,1937,1,1936,4,31,1.7,0.296,1.41,79779.1,141.6,141.6,107.2,3,2,2.6451612903225805,635.7,461.1,837.3,525.1,370.1,110.6,91,120,0,0,0,0.176,0.143,0.21,525.1,370.1,717.3,990,990,990,966.4,965.7,967.2,23.6,22.8,24.3,0.255,0.181,0.363,0.0849,0.044,0.149,0.0036,0.0018,0.0065,0.627,0.456,0.916,0.027,0.019,0.04,22.95,21.83,23.86,0.932,0.919,0.941,0.977,0.97,0.98,0.911,0.891,0.922,41.94,33.08,49.12,41.01,32.09,48.14,0,0,0,0,0,0,0.596,0,0.29,0.17,0.83,0.17,46.9
-1038700800000,1937,2,1936,5,28,4.47,0.37,2.54,111397,192.6,192.6,165.8,4,4,4,1846,910,3237,1693,773,153.1,137,162,645.4,0,1975,0.0953,0.0501,0.151,1048,773,1100,990,990,990,970.4,967.5,974.1,19.6,15.9,22.5,0.797,0.413,0.926,0.424,0.176,0.48,0.022,0.0079,0.03,1.71,0.854,1.94,0.09,0.038,0.12,17.91,14,21.61,0.928,0.902,0.94,0.977,0.97,0.98,0.907,0.875,0.921,42.41,34.05,49.14,41.44,33.03,48.15,0,0,0,0,0,0,0.921,0,1.93,0.083,0.57,0.43,24.9
-1036281600000,1937,3,1936,6,31,8.39,0.64,2.95,100349,145.1,145.1,134.9,4,4,4,3133,2747,3635,2894,2508,239,239,239,1794,1408,2296,0.0768,0.0658,0.087,1100,1100,1100,990,990,990,973.8,972.9,974.9,16.2,15.1,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.028,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.25,13.15,15.16,0.904,0.888,0.915,0.97,0.97,0.97,0.877,0.862,0.888,34.76,31.51,37.39,33.72,30.56,36.29,0,0,0,0,0,0,0.749,0,5.44,0.076,0.35,0.65,12
-1033603200000,1937,4,1936,7,30,7.67,0.697,2.85,100652,152.6,152.6,139.8,4,4,4,2961,2496,3635,2692,2279,269,217,295,1591,1179,2240,0.0912,0.0812,0.112,1100,1100,1100,990,990,990,973.4,972.3,974.9,16.6,15.1,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.67,13.15,15.76,0.909,0.888,0.921,0.971,0.97,0.974,0.883,0.862,0.897,35.97,31.51,39.16,34.95,30.56,38.15,0,0,0,0,0,0,0.777,0,4.82,0.091,0.37,0.63,13.1
-1031011200000,1937,5,1936,8,31,6.39,0.782,2.95,115918,164,164,155.8,4,4,4,2387,2097,2496,2095,1776,292,276,321,995.3,676,1120,0.123,0.111,0.153,1100,1100,1100,990,990,990,972,971.3,972.3,18,17.7,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.02,15.76,16.72,0.924,0.921,0.927,0.976,0.974,0.98,0.901,0.897,0.909,39.91,39.16,41.83,38.95,38.15,40.99,0,0,0,0,0,0,0.866,0,3.44,0.12,0.46,0.54,18.1
-1028332800000,1937,6,1936,9,30,3.66,0.666,2.57,121973,189.4,189.4,169.4,4,3,3.8666666666666667,1410,964.9,2054,1153,707.9,257,257,257,163.6,0,697,0.192,0.125,0.266,989.6,707.9,1100,990,990,990,969.2,967.8,971.2,20.8,18.8,22.2,0.729,0.384,0.926,0.372,0.144,0.48,0.018,0.0065,0.026,1.57,0.895,1.94,0.076,0.041,0.1,19.23,16.83,21.32,0.935,0.928,0.941,0.979,0.97,0.98,0.916,0.902,0.923,44.82,37.41,48.56,43.9,36.31,47.59,0,0,0,0,0,0,0.941,0,1.09,0.18,0.7,0.3,33.3
-1025740800000,1937,7,1936,10,31,1.76,0.573,1.19,66606.4,140.1,140.1,89.52,3,2,2.3870967741935485,657.3,496.9,953.8,443.5,269.9,213.8,186,227,0,0,0,0.337,0.238,0.457,443.5,269.9,726.8,990,990,990,966.5,965.8,967.7,23.5,22.3,24.2,0.232,0.159,0.394,0.0638,0.024,0.153,0.0028,0.00099,0.0069,0.545,0.312,0.962,0.023,0.013,0.043,22.94,21.32,23.85,0.927,0.909,0.941,0.974,0.97,0.98,0.903,0.882,0.922,38.43,28.7,48.91,37.46,27.84,47.93,0,0,0,0,0,0,0.497,0,0.57,0.33,0.68,0.32,37.8
-1023062400000,1937,8,1936,11,31,1.11,0.493,0.62,36345.1,63.71,63.71,48.85,2,1,1.5806451612903225,415.5,341.6,490.4,231.5,157.6,184,184,184,0,0,0,0.448,0.375,0.539,231.5,157.6,306.4,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.142,0.116,0.169,0.0169,0.00576,0.0313,0.00069,0.00023,0.0013,0.338,0.241,0.489,0.014,0.0098,0.02,24.2,23.83,24.59,0.917,0.894,0.939,0.973,0.97,0.98,0.892,0.867,0.921,33.96,23.75,48.51,33.07,23.04,47.54,0,0,0,0,0,0,0.271,0,0.49,0.44,0.56,0.44,32.7
-1020384000000,1937,9,1936,12,30,0.769,0.323,0.446,27133.5,47.76,47.76,37.69,1,1,1,296.8,266,334.4,172.2,145.2,124.7,118,138,0,0,0,0.423,0.353,0.487,172.2,145.2,216.4,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.115,0.105,0.13,0.00749,0.00452,0.0133,0.0003,0.00018,0.00053,0.337,0.261,0.474,0.013,0.01,0.019,24.77,24.45,24.97,0.925,0.915,0.939,0.973,0.97,0.98,0.9,0.888,0.92,38.69,32.47,48.73,37.69,31.49,47.76,0,0,0,0,0,0,0.209,0,0.323,0.42,0.58,0.42,35.3
-1017792000000,1937,10,1937,1,31,0.65,0.282,0.368,22274.8,33.41,33.41,29.94,1,1,1,242.8,223.4,263.1,137.4,126.2,105.4,97,110,0,0,0,0.434,0.411,0.466,137.4,126.2,153.1,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.096,0.108,0.00374,0.00262,0.00531,0.00015,0.0001,0.00021,0.239,0.212,0.279,0.0094,0.0083,0.011,25.11,24.97,25.25,0.912,0.907,0.919,0.97,0.97,0.97,0.885,0.88,0.891,30.87,28.25,34.44,29.94,27.4,33.41,0,0,0,0,0,0,0.166,0,0.282,0.43,0.57,0.43,34.3
-1015113600000,1937,11,1937,2,30,0.689,0.252,0.437,26489.4,48.81,48.81,36.79,2,1,1.1,265.8,223.4,324.1,168.4,130.4,97.33,93,106,0,0,0,0.37,0.287,0.416,168.4,130.4,231.1,990,990,990,964.8,964.5,965,25.2,25,25.5,0.111,0.0971,0.133,0.00713,0.00304,0.0162,0.00028,0.00012,0.00065,0.297,0.22,0.46,0.012,0.0087,0.018,24.95,24.61,25.24,0.919,0.893,0.938,0.972,0.97,0.98,0.893,0.867,0.919,35.4,23.96,48.22,34.43,23.24,47.25,0,0,0,0,0,0,0.204,0,0.252,0.37,0.63,0.37,38.4
-1012521600000,1937,12,1937,3,31,1.17,0.279,0.892,52370.4,90.18,90.18,70.39,2,2,2,437,330.7,531.3,333,226.7,104,104,104,0,0,0,0.242,0.196,0.314,333,226.7,427.3,990,990,990,965.6,965.1,966,24.4,24,24.9,0.17,0.132,0.203,0.0366,0.0153,0.0555,0.0015,0.00062,0.0023,0.407,0.238,0.581,0.017,0.0096,0.024,24.03,23.43,24.71,0.922,0.896,0.937,0.973,0.97,0.98,0.897,0.869,0.919,36.14,24.61,46.01,35.2,23.87,45.09,0,0,0,0,0,0,0.391,0,0.278,0.24,0.76,0.24,44.8
-1009843200000,1938,1,1937,4,31,1.77,0.321,1.45,81633.5,131.2,131.2,109.7,3,2,2.806451612903226,660.4,542.7,776.2,540.4,422.7,120,120,120,0,0,0,0.184,0.155,0.221,540.4,422.7,656.2,990,990,990,966.5,966,967,23.5,23,24,0.263,0.203,0.328,0.0881,0.0545,0.127,0.0038,0.0023,0.0055,0.622,0.458,0.794,0.027,0.019,0.035,22.84,22.2,23.38,0.931,0.918,0.94,0.976,0.97,0.98,0.908,0.891,0.922,40.52,32.74,48.73,39.55,31.76,47.75,0,0,0,0,0,0,0.61,0,0.32,0.18,0.82,0.18,46.1
-1007164800000,1938,2,1937,5,28,2.17,0.331,1.84,98633.4,165.4,165.4,146.8,4,3,3.5714285714285716,896.3,782.3,1015,759.3,645.3,137,137,137,0,0,0,0.154,0.135,0.175,759.3,645.3,877.5,990,990,990,967.5,967,967.9,22.5,22.1,23,0.406,0.325,0.509,0.175,0.124,0.252,0.0078,0.0054,0.011,0.909,0.775,1.1,0.04,0.034,0.05,21.61,20.95,22.2,0.935,0.927,0.942,0.977,0.97,0.98,0.914,0.899,0.923,42.54,36.73,48.99,41.58,35.63,48.01,0,0,0,0,0,0,0.815,0,0.33,0.15,0.85,0.15,45.5
-1004745600000,1938,3,1937,6,31,3.36,0.392,2.72,133844,194,194,179.9,4,4,4,1255,1035,1839,1109,852.3,146.4,129,183,93.35,0,610,0.122,0.0701,0.177,1016,852.3,1100,990,990,990,968.7,968,970.6,21.3,19.4,22,0.704,0.496,0.926,0.388,0.232,0.48,0.018,0.011,0.025,1.55,1.05,1.94,0.073,0.048,0.1,19.74,17.48,20.94,0.937,0.931,0.94,0.98,0.978,0.98,0.918,0.913,0.921,45.9,40.9,49.48,44.97,39.99,48.49,0,0,0,0,0,0,0.999,0,0.64,0.12,0.81,0.19,39.8
-1002067200000,1938,4,1937,7,30,7.16,0.503,2.85,104422,165.7,165.7,145,4,4,4,2763,2030,3237,2569,1882,194,148,217,1469,782,1989,0.0718,0.0457,0.0965,1100,1100,1100,990,990,990,972.9,971.2,974.1,17.1,15.9,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.025,0.03,1.94,1.94,1.94,0.11,0.1,0.12,15.12,14,16.89,0.914,0.902,0.928,0.972,0.97,0.98,0.889,0.875,0.91,37.28,34.05,42.27,36.26,33.03,41.42,0,0,0,0,0,0,0.806,0,4.31,0.07,0.4,0.6,14.6
-999475200000,1938,5,1937,8,31,4.42,0.587,2.93,132704,191,191,178.4,4,4,4,1650,1241,2248,1431,1049,219.1,192,276,336.3,0,872,0.134,0.108,0.155,1094,1049,1100,990,990,990,970,968.7,971.7,20,18.3,21.3,0.877,0.722,0.926,0.473,0.413,0.48,0.024,0.019,0.026,1.88,1.62,1.94,0.094,0.076,0.11,18.17,16.36,19.72,0.934,0.926,0.939,0.98,0.978,0.98,0.915,0.905,0.921,45.51,40.84,48.72,44.59,39.94,47.75,0,0,0,0,0,0,0.991,0,1.49,0.13,0.66,0.34,30
-996796800000,1938,6,1937,9,30,2.25,0.417,1.83,97727.4,191.1,191.1,135.7,4,2,3.2333333333333334,867.8,566.7,1241,706.8,405.7,161,161,161,0,0,0,0.198,0.13,0.284,706.8,405.7,1080,990,990,990,967.3,966.2,968.7,22.7,21.3,23.8,0.402,0.201,0.763,0.179,0.0511,0.454,0.0081,0.0021,0.021,0.916,0.537,1.73,0.041,0.023,0.081,21.75,19.61,23.31,0.935,0.923,0.94,0.978,0.97,0.98,0.914,0.896,0.921,42.96,35.42,48.75,42.02,34.36,47.78,0,0,0,0,0,0,0.754,0,0.42,0.19,0.81,0.19,43.4
-994204800000,1938,7,1937,10,31,1.19,0.362,0.83,48417.4,88.12,88.12,65.08,2,2,2,444.8,364,554.6,309.8,229,135,135,135,0,0,0,0.307,0.243,0.371,309.8,229,419.6,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.166,0.137,0.204,0.032,0.0158,0.0539,0.0013,0.00064,0.0023,0.372,0.246,0.57,0.015,0.0099,0.024,24.03,23.33,24.53,0.917,0.897,0.936,0.972,0.97,0.98,0.891,0.87,0.918,33.47,24.71,44.96,32.54,23.97,44.06,0,0,0,0,0,0,0.362,0,0.36,0.3,0.7,0.3,40.7
-991526400000,1938,8,1937,11,31,0.88,0.381,0.5,29763.4,52.55,52.55,40,2,1,1.3225806451612903,328.6,281.5,364,186.5,126.5,142.1,115,155,0,0,0,0.439,0.316,0.551,186.5,126.5,249,990,990,990,965,964.8,965.2,25,24.8,25.2,0.122,0.102,0.141,0.01,0.00265,0.0198,0.0004,0.00011,0.0008,0.29,0.218,0.396,0.012,0.0086,0.016,24.67,24.47,24.96,0.915,0.898,0.932,0.972,0.97,0.98,0.889,0.871,0.914,32.67,25.19,43.03,31.76,24.43,42.17,0,0,0,0,0,0,0.222,0,0.38,0.43,0.57,0.43,33.8
-988848000000,1938,9,1937,12,30,0.671,0.306,0.365,22066.7,35.68,35.68,30.65,1,1,1,259,239.5,281.5,141,121.5,118,118,118,0,0,0,0.457,0.419,0.493,141,121.5,163.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.103,0.0961,0.111,0.0041,0.00215,0.00635,0.00016,0.000085,0.00025,0.249,0.203,0.306,0.0098,0.008,0.012,25.02,24.87,25.16,0.913,0.903,0.923,0.97,0.97,0.97,0.886,0.876,0.895,31.6,27.09,36.78,30.65,26.28,35.68,0,0,0,0,0,0,0.17,0,0.306,0.46,0.54,0.46,32.9
-986256000000,1938,10,1938,1,31,0.597,0.26,0.338,20414.3,29.34,29.34,27.44,1,1,1,223,216.8,231.5,126,119.8,97,97,97,0,0,0,0.435,0.419,0.447,126,119.8,134.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.0937,0.0989,0.0026,0.00198,0.00345,0.0001,0.000077,0.00014,0.211,0.197,0.23,0.0083,0.0077,0.0091,25.25,25.18,25.3,0.906,0.902,0.911,0.97,0.97,0.97,0.879,0.875,0.883,28.29,26.81,30.25,27.44,26,29.34,0,0,0,0,0,0,0.152,0,0.259,0.44,0.57,0.43,34.2
-983577600000,1938,11,1938,2,30,0.708,0.241,0.467,28058.3,49.58,49.58,38.97,2,1,1.3,273.2,231.5,327.5,180.2,138.5,93,93,93,0,0,0,0.346,0.284,0.402,180.2,138.5,234.5,990,990,990,964.8,964.6,965,25.2,25,25.4,0.115,0.0999,0.134,0.00902,0.00385,0.0169,0.00036,0.00015,0.00068,0.278,0.229,0.46,0.011,0.0091,0.018,24.93,24.61,25.17,0.914,0.893,0.938,0.971,0.97,0.98,0.887,0.867,0.919,32.59,23.96,48.22,31.65,23.24,47.25,0,0,0,0,0,0,0.216,0,0.241,0.34,0.66,0.34,39.6
-980985600000,1938,12,1938,3,31,1.23,0.304,0.929,54401.7,95.7,95.7,73.12,3,1,1.967741935483871,460.4,313.5,588.3,346.9,195.5,113.5,104,118,0,0,0,0.257,0.201,0.376,346.9,195.5,470.3,990,990,990,965.7,965,966.2,24.3,23.8,25,0.176,0.124,0.224,0.0394,0.00955,0.0641,0.0016,0.00038,0.0027,0.45,0.231,0.629,0.019,0.0093,0.026,23.89,23.22,24.68,0.924,0.893,0.94,0.976,0.97,0.98,0.902,0.866,0.921,38.36,23.69,48.01,37.47,22.97,47.05,0,0,0,0,0,0,0.406,0,0.301,0.25,0.76,0.24,44.2
-978307200000,1939,1,1938,4,31,2.01,0.372,1.63,90563.2,146.2,146.2,121.7,4,2,3,749.2,588.3,902.5,610.2,449.3,139,139,139,0,0,0,0.188,0.154,0.236,610.2,449.3,763.5,990,990,990,966.9,966.2,967.5,23.1,22.5,23.8,0.308,0.215,0.408,0.112,0.0599,0.172,0.0049,0.0025,0.0076,0.719,0.496,0.958,0.031,0.021,0.042,22.38,21.65,23.12,0.933,0.921,0.942,0.976,0.97,0.98,0.911,0.893,0.923,41.78,34.1,48.85,40.81,33.08,47.87,0,0,0,0,0,0,0.676,0,0.38,0.19,0.81,0.19,45.1
-975628800000,1939,2,1938,5,28,2.86,0.392,2.25,112770,190.3,190.3,167.8,4,3,3.9285714285714284,1183,902.5,1902,1021,740.5,162,162,162,88.89,0,640,0.143,0.0852,0.179,931.6,740.5,1100,990,990,990,968.5,967.5,970.8,21.5,19.2,22.5,0.613,0.391,0.926,0.312,0.16,0.48,0.015,0.0071,0.025,1.33,0.829,1.94,0.063,0.037,0.1,20.2,17.28,21.59,0.936,0.928,0.942,0.979,0.97,0.98,0.916,0.9,0.923,43.73,37.2,49.03,42.81,36.09,48.05,0,0,0,0,0,0,0.932,0,0.61,0.14,0.79,0.21,39.4
-973209600000,1939,3,1938,6,31,7.03,0.64,2.95,110648,168.9,168.9,148.7,4,4,4,2626,1930,2874,2387,1691,239,239,239,1287,591,1535,0.092,0.0832,0.124,1100,1100,1100,990,990,990,972.6,970.9,973.2,17.4,16.8,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.025,0.029,1.94,1.94,1.94,0.11,0.1,0.12,15.45,14.85,17.18,0.917,0.911,0.93,0.972,0.97,0.98,0.892,0.884,0.911,38.24,36.5,43.09,37.18,35.4,42.23,0,0,0,0,0,0,0.826,0,4.08,0.091,0.42,0.58,15.7
-970531200000,1939,4,1938,7,30,5.75,0.503,2.85,115675,174.1,174.1,160.7,4,4,4,2218,1780,2529,2024,1632,194,148,217,924.3,532,1212,0.0871,0.0697,0.102,1100,1100,1100,990,990,990,971.6,970.4,972.4,18.4,17.6,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.024,0.027,1.94,1.94,1.94,0.11,0.099,0.11,16.45,15.68,17.67,0.926,0.92,0.932,0.978,0.974,0.98,0.905,0.896,0.914,41.08,38.93,44.42,40.16,37.9,43.54,0,0,0,0,0,0,0.893,0,2.9,0.087,0.5,0.5,20.1
-967939200000,1939,5,1938,8,31,3.47,0.514,2.69,130968,192,192,176,4,4,4,1296,964.9,1744,1104,772.9,192,192,192,99.45,0,452,0.153,0.11,0.199,1005,772.9,1100,990,990,990,968.8,967.8,970.3,21.2,19.7,22.2,0.716,0.424,0.924,0.382,0.176,0.48,0.018,0.0079,0.024,1.55,0.864,1.94,0.074,0.039,0.098,19.61,17.79,21.38,0.936,0.929,0.939,0.979,0.971,0.98,0.916,0.902,0.921,44.96,37.64,48.97,44.01,36.55,47.99,0,0,0,0,0,0,0.978,0,0.78,0.15,0.78,0.22,37.7
-965260800000,1939,6,1938,9,30,1.71,0.417,1.29,72497,152.5,152.5,100.7,4,2,2.6,660.1,477.8,964.9,499.1,316.8,161,161,161,0,0,0,0.255,0.167,0.337,499.1,316.8,803.9,990,990,990,966.5,965.8,967.8,23.5,22.2,24.2,0.256,0.17,0.449,0.0808,0.0334,0.193,0.0035,0.0014,0.0087,0.597,0.381,0.928,0.026,0.016,0.042,22.88,21.31,23.87,0.93,0.92,0.939,0.975,0.97,0.98,0.906,0.892,0.92,39.68,33.46,45.96,38.71,32.45,45.04,0,0,0,0,0,0,0.559,0,0.42,0.24,0.75,0.25,42.4
-962668800000,1939,7,1938,10,31,1.08,0.362,0.714,41808.2,65.41,65.41,56.19,2,1,1.903225806451613,401.6,351.7,446.6,266.6,216.7,135,135,135,0,0,0,0.338,0.302,0.384,266.6,216.7,311.6,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.15,0.133,0.166,0.0233,0.0133,0.0323,0.00095,0.00054,0.0013,0.325,0.252,0.487,0.013,0.01,0.02,24.27,24.02,24.51,0.913,0.898,0.94,0.971,0.97,0.98,0.886,0.872,0.921,31.31,25.19,49.12,30.42,24.43,48.14,0,0,0,0,0,0,0.312,0,0.366,0.34,0.66,0.34,38.7
-959990400000,1939,8,1938,11,31,0.844,0.308,0.536,32459.3,47.6,47.6,43.63,2,1,1.2258064516129032,315.2,281.5,341.6,200.2,166.5,115,115,115,0,0,0,0.366,0.337,0.409,200.2,166.5,226.6,990,990,990,965,964.8,965.1,25,24.9,25.2,0.124,0.112,0.133,0.0107,0.00665,0.0153,0.00043,0.00026,0.00062,0.361,0.23,0.461,0.014,0.0092,0.018,24.66,24.5,24.86,0.924,0.893,0.938,0.976,0.97,0.98,0.902,0.866,0.919,39.24,23.73,47.91,38.35,23.01,46.95,0,0,0,0,0,0,0.242,0,0.308,0.36,0.64,0.36,38.5
-957312000000,1939,9,1938,12,30,0.654,0.283,0.372,22565.7,42.3,42.3,31.34,1,1,1,252.5,236.2,281.5,143.5,118.2,109,91,118,0,0,0,0.435,0.323,0.5,143.5,118.2,190.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.103,0.0949,0.118,0.00435,0.00182,0.00905,0.00017,0.000072,0.00036,0.257,0.196,0.384,0.01,0.0077,0.015,25.04,24.79,25.19,0.914,0.901,0.932,0.972,0.97,0.98,0.888,0.874,0.913,32.22,26.29,43.16,31.34,25.5,42.3,0,0,0,0,0,0,0.174,0,0.282,0.43,0.57,0.43,34.5
-954720000000,1939,10,1939,1,31,0.62,0.26,0.36,21787.3,35.56,35.56,29.28,1,1,1,231.4,213,259.4,134.4,116,97,97,97,0,0,0,0.421,0.374,0.455,134.4,116,162.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0988,0.0924,0.109,0.00344,0.0016,0.00624,0.00014,0.000063,0.00025,0.232,0.189,0.302,0.0091,0.0074,0.012,25.18,24.96,25.33,0.91,0.899,0.922,0.97,0.97,0.97,0.882,0.872,0.895,30.19,25.91,36.66,29.28,25.14,35.56,0,0,0,0,0,0,0.163,0,0.26,0.42,0.58,0.42,35.1
-952041600000,1939,11,1939,2,30,0.813,0.275,0.538,32280.6,67.77,67.77,44.83,2,1,1.3333333333333333,313.7,261.9,427.1,207.7,155.9,106,106,106,0,0,0,0.348,0.248,0.405,207.7,155.9,321.1,990,990,990,965,964.7,965.5,25,24.5,25.3,0.126,0.108,0.167,0.0136,0.00559,0.0342,0.00055,0.00022,0.0014,0.325,0.269,0.47,0.013,0.011,0.019,24.69,24.09,24.97,0.921,0.905,0.939,0.972,0.97,0.98,0.895,0.878,0.92,35.83,27.02,48.58,34.86,26.21,47.61,0,0,0,0,0,0,0.249,0,0.275,0.34,0.66,0.34,39.7
-949449600000,1939,12,1939,3,31,1.52,0.316,1.21,69281.5,125.4,125.4,93.12,3,2,2.4193548387096775,569,429.8,741,451,311.8,118,118,118,0,0,0,0.213,0.159,0.275,451,311.8,623,990,990,990,966.1,965.5,966.9,23.9,23.1,24.5,0.222,0.165,0.311,0.0641,0.0324,0.117,0.0027,0.0013,0.0051,0.539,0.369,0.733,0.023,0.015,0.032,23.31,22.4,24.1,0.929,0.918,0.94,0.975,0.97,0.98,0.906,0.891,0.921,39.88,32.89,48.01,38.92,31.9,47.05,0,0,0,0,0,0,0.517,0,0.31,0.21,0.8,0.2,45.6
-946771200000,1940,1,1939,4,31,2.3,0.372,1.92,104353,161.9,161.9,140.3,4,3,3.3870967741935485,857.5,745.4,995,718.5,606.4,139,139,139,0,0,0,0.164,0.14,0.186,718.5,606.4,856,990,990,990,967.3,966.9,967.9,22.7,22.1,23.1,0.381,0.305,0.492,0.157,0.112,0.235,0.007,0.0048,0.011,0.861,0.706,1.05,0.038,0.031,0.048,21.81,21.07,22.41,0.935,0.929,0.941,0.978,0.971,0.98,0.915,0.902,0.922,42.68,37.64,48.41,41.75,36.55,47.45,0,0,0,0,0,0,0.779,0,0.38,0.16,0.83,0.17,45.4
-944092800000,1940,2,1939,5,29,2.81,0.406,2.39,121995,192.3,192.3,175.3,4,4,4,1121,995,1320,958.5,833,162,162,162,2.759,0,58,0.145,0.123,0.163,955.8,833,1100,990,990,990,968.3,967.9,968.9,21.7,21.1,22.1,0.603,0.476,0.817,0.322,0.216,0.48,0.015,0.0098,0.023,1.33,0.999,1.83,0.061,0.045,0.087,20.39,19.26,21.12,0.938,0.934,0.94,0.98,0.977,0.98,0.919,0.912,0.921,44.72,40.28,49.06,43.82,39.34,48.08,0,0,0,0,0,0,0.974,0,0.42,0.14,0.85,0.15,43.4
-941587200000,1940,3,1939,6,31,8.37,0.543,2.95,102927,189.4,189.4,138.3,4,4,4,3127,1364,5145,2924,1181,202.9,183,239,1824,81,3806,0.0732,0.0464,0.134,1100,1100,1100,990,990,990.02,973.6,969,977.7,16.4,12.3,21,0.917,0.829,0.926,0.48,0.48,0.48,0.03,0.023,0.039,1.93,1.84,1.94,0.12,0.088,0.16,14.52,10.35,19.11,0.902,0.864,0.937,0.973,0.97,0.98,0.878,0.838,0.919,35.5,24.11,48.32,34.59,23.39,47.35,0,0,0,0,0,0,0.769,0,5.42,0.065,0.35,0.65,12.3
-938908800000,1940,4,1939,7,30,11.7,0.765,2.85,75007.7,124.8,124.8,104.2,4,4,4,4527,3529,5307,4232,3234,295,295,295,3132,2134,3912,0.0662,0.0556,0.0836,1100,1100,1100,990.01,990,990.03,976.6,974.7,978,13.4,12,15.3,0.924,0.915,0.926,0.48,0.48,0.48,0.036,0.031,0.04,1.94,1.93,1.94,0.15,0.13,0.16,11.45,10.12,13.38,0.869,0.864,0.892,0.97,0.97,0.97,0.843,0.838,0.865,26.85,23.57,32.18,26.04,22.86,31.21,0,0,0,0,0,0,0.579,0,8.85,0.065,0.24,0.76,6.41
-936316800000,1940,5,1939,8,31,7.17,0.86,2.95,109800,165.9,165.9,147.6,4,4,4,2677,2021,3479,2356,1700,321,321,321,1256,600,2058,0.123,0.0923,0.159,1100,1100,1100,990,990,990,972.7,971.2,974.6,17.3,15.4,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.025,0.031,1.94,1.94,1.94,0.11,0.1,0.13,15.33,13.48,16.91,0.915,0.894,0.928,0.974,0.97,0.98,0.891,0.867,0.91,37.88,32.5,42.33,36.9,31.52,41.49,0,0,0,0,0,0,0.82,0,4.22,0.12,0.41,0.59,15.3
-933638400000,1940,6,1939,9,30,3.7,0.666,2.62,124180,189.4,189.4,172.5,4,3,3.933333333333333,1428,995,1930,1171,738,257,257,257,159.9,0,573,0.188,0.133,0.258,1011,738,1100,990,990,990,969.3,967.9,970.9,20.7,19.1,22.1,0.754,0.411,0.926,0.391,0.159,0.48,0.019,0.0072,0.025,1.62,0.937,1.94,0.079,0.043,0.1,19.12,17.18,21.12,0.935,0.93,0.941,0.979,0.972,0.98,0.916,0.905,0.922,44.83,38.24,48.31,43.9,37.18,47.35,0,0,0,0,0,0,0.958,0,1.08,0.18,0.71,0.29,33.6
-931046400000,1940,7,1939,10,31,1.93,0.608,1.32,73149.4,144.4,144.4,98.32,3,2,2.6129032258064515,720.1,536.9,982,493.1,309.9,227,227,227,0,0,0,0.325,0.231,0.423,493.1,309.9,755,990,990,990,966.8,966,967.8,23.2,22.2,24,0.258,0.173,0.419,0.0769,0.032,0.168,0.0033,0.0013,0.0076,0.59,0.375,1.03,0.026,0.016,0.047,22.63,21.14,23.61,0.928,0.918,0.942,0.974,0.97,0.98,0.904,0.89,0.923,38.61,32.3,49.13,37.62,31.33,48.14,0,0,0,0,0,0,0.546,0,0.61,0.32,0.68,0.32,37.9
-928368000000,1940,8,1939,11,31,1.18,0.493,0.685,39974,73.26,73.26,53.73,2,1,1.7096774193548387,439.8,364,536.9,255.8,180,184,184,184,0,0,0,0.424,0.343,0.505,255.8,180,352.9,990,990,990,965.6,965.2,966,24.4,24,24.8,0.151,0.124,0.185,0.0213,0.008,0.0406,0.00088,0.00032,0.0017,0.353,0.241,0.489,0.014,0.0098,0.02,24.07,23.54,24.42,0.917,0.894,0.939,0.973,0.97,0.98,0.892,0.867,0.921,34.01,23.75,48.51,33.11,23.04,47.54,0,0,0,0,0,0,0.298,0,0.495,0.42,0.58,0.42,33.9
-925689600000,1940,9,1939,12,30,0.775,0.358,0.417,25257,47.46,47.46,35.08,1,1,1,298.9,254.6,354,160.9,116.6,138,138,138,0,0,0,0.467,0.39,0.542,160.9,116.6,216,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.113,0.0975,0.133,0.00623,0.00166,0.0132,0.00025,0.000066,0.00053,0.31,0.195,0.476,0.012,0.0077,0.019,24.78,24.35,25.09,0.92,0.899,0.939,0.974,0.97,0.98,0.896,0.872,0.92,36,25.79,48.43,35.08,25.01,47.46,0,0,0,0,0,0,0.195,0,0.358,0.46,0.54,0.46,32.6
-923097600000,1940,10,1940,1,31,0.738,0.295,0.443,27000.6,45.03,45.03,36.29,1,1,1,275.5,254.6,313.5,165.5,144.6,110,110,110,0,0,0,0.401,0.351,0.432,165.5,144.6,203.5,990,990,990,964.8,964.7,965,25.2,25,25.3,0.112,0.105,0.125,0.00658,0.00446,0.0107,0.00026,0.00018,0.00043,0.315,0.257,0.429,0.013,0.01,0.017,24.88,24.6,25.02,0.923,0.915,0.936,0.973,0.97,0.98,0.898,0.888,0.917,37.28,32.47,45.95,36.29,31.5,45.03,0,0,0,0,0,0,0.202,0,0.295,0.4,0.6,0.4,36.6
-920419200000,1940,11,1940,2,30,0.857,0.275,0.582,34266.4,49.67,49.67,47.59,2,1,1.8666666666666667,330.6,313.5,341.6,224.6,207.5,106,106,106,0,0,0,0.321,0.31,0.338,224.6,207.5,235.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.126,0.136,0.0149,0.0115,0.0171,0.0006,0.00046,0.00069,0.268,0.232,0.458,0.011,0.0093,0.018,24.68,24.55,24.73,0.902,0.894,0.938,0.971,0.97,0.98,0.876,0.867,0.919,27.64,24.01,47.87,26.88,23.29,46.91,0,0,0,0,0,0,0.264,0,0.275,0.32,0.68,0.32,40
-917827200000,1940,12,1940,3,31,1.11,0.291,0.82,48164.7,83.32,83.32,64.74,2,2,2,414.8,341.6,496.9,306.3,223.6,108.5,104,118,0,0,0,0.267,0.209,0.345,306.3,223.6,392.9,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.161,0.133,0.191,0.0313,0.0147,0.0486,0.0013,0.00059,0.002,0.364,0.237,0.512,0.015,0.0095,0.021,24.18,23.65,24.66,0.916,0.895,0.933,0.973,0.97,0.98,0.891,0.868,0.914,33.26,24.18,42.51,32.37,23.45,41.66,0,0,0,0,0,0,0.36,0,0.29,0.26,0.74,0.26,43.4
-915148800000,1941,1,1940,4,31,1.96,0.321,1.64,90370.4,170.2,170.2,121.5,4,2,3.064516129032258,732.9,502.8,1026,612.9,382.8,120,120,120,0,0,0,0.173,0.117,0.239,612.9,382.8,906.2,990,990,990,966.8,965.9,968,23.2,22,24.1,0.317,0.189,0.531,0.124,0.0466,0.275,0.0054,0.0019,0.012,0.726,0.458,1.17,0.032,0.019,0.053,22.45,20.85,23.64,0.932,0.918,0.941,0.976,0.97,0.98,0.91,0.891,0.923,40.95,32.74,48.73,40,31.76,47.75,0,0,0,0,0,0,0.675,0,0.32,0.16,0.84,0.16,46.1
-912470400000,1941,2,1940,5,28,2.95,0.392,2.41,119269,192.3,192.3,177.5,4,4,4,1221,995,1590,1059,833,162,162,162,63.07,0,328,0.136,0.102,0.163,995.8,833,1100,990,990,990,968.6,967.9,969.8,21.4,20.2,22.1,0.686,0.476,0.906,0.371,0.216,0.48,0.017,0.0098,0.024,1.5,0.999,1.92,0.071,0.045,0.095,19.9,18.3,21.12,0.937,0.934,0.94,0.979,0.977,0.98,0.917,0.912,0.921,45.3,40.28,49.06,44.37,39.34,48.08,0,0,0,0,0,0,0.986,0,0.54,0.13,0.82,0.18,40.4
-910051200000,1941,3,1940,6,31,6.13,0.539,2.95,118513,179.3,179.3,159.3,4,4,4,2287,1634,3334,2086,1395,201.1,183,239,986.5,295,2051,0.0962,0.0549,0.146,1100,1100,1100,990,990,990,971.7,969.9,974.3,18.3,15.7,20.1,0.924,0.916,0.926,0.48,0.48,0.48,0.026,0.024,0.031,1.94,1.93,1.94,0.11,0.096,0.12,16.37,13.79,18.15,0.922,0.899,0.934,0.976,0.97,0.98,0.901,0.872,0.916,40.77,33.42,45.74,39.82,32.42,44.83,0,0,0,0,0,0,0.885,0,3.18,0.088,0.48,0.52,19.3
-907372800000,1941,4,1940,7,30,7.17,0.63,2.85,104356,158.1,158.1,144.9,4,4,4,2767,2307,3334,2524,2090,243,217,295,1424,990,1939,0.0877,0.0755,0.102,1100,1100,1100,990,990,990,972.9,971.8,974.3,17.1,15.7,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.026,0.031,1.94,1.94,1.94,0.11,0.11,0.12,15.11,13.79,16.22,0.914,0.899,0.925,0.972,0.97,0.977,0.888,0.872,0.904,37.27,33.42,40.46,36.23,32.42,39.53,0,0,0,0,0,0,0.805,0,4.32,0.088,0.4,0.6,14.6
-904780800000,1941,5,1940,8,31,4.47,0.587,2.93,132364,191.4,191.4,177.9,4,4,4,1669,1235,2267,1450,1043,219.1,192,276,354.4,0,891,0.132,0.107,0.156,1095,1043,1100,990,990,990,970,968.6,971.7,20,18.3,21.4,0.879,0.713,0.926,0.474,0.405,0.48,0.024,0.019,0.026,1.88,1.6,1.94,0.095,0.075,0.11,18.11,16.31,19.76,0.933,0.925,0.939,0.98,0.978,0.98,0.915,0.905,0.921,45.39,40.72,48.82,44.48,39.8,47.84,0,0,0,0,0,0,0.988,0,1.54,0.13,0.66,0.34,29.6
-902102400000,1941,6,1940,9,30,2.18,0.417,1.76,94516.2,187.1,187.1,131.3,4,2,3.2,839.5,570.2,1204,678.5,409.2,161,161,161,0,0,0,0.203,0.134,0.282,678.5,409.2,1043,990,990,990,967.2,966.2,968.5,22.8,21.5,23.8,0.376,0.203,0.709,0.16,0.0518,0.406,0.0072,0.0022,0.019,0.854,0.476,1.6,0.038,0.02,0.074,21.91,19.86,23.28,0.934,0.919,0.942,0.977,0.97,0.98,0.912,0.891,0.923,42.07,32.97,49.09,41.12,31.98,48.11,0,0,0,0,0,0,0.729,0,0.42,0.19,0.81,0.19,43.4
-899510400000,1941,7,1940,10,31,1.23,0.362,0.869,50689.7,90.47,90.47,68.13,2,2,2,459.4,382.6,566.7,324.4,247.6,135,135,135,0,0,0,0.298,0.238,0.353,324.4,247.6,431.7,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.171,0.144,0.209,0.0349,0.0195,0.0563,0.0014,0.00079,0.0024,0.397,0.272,0.595,0.016,0.011,0.025,23.94,23.26,24.42,0.92,0.904,0.938,0.972,0.97,0.98,0.895,0.877,0.919,35.01,26.81,46.16,34.07,26,45.24,0,0,0,0,0,0,0.379,0,0.361,0.29,0.71,0.29,41.2
-896832000000,1941,8,1940,11,31,0.86,0.308,0.552,33250,55.7,55.7,44.69,2,1,1.3225806451612903,321.2,273.3,379,206.2,158.3,115,115,115,0,0,0,0.361,0.303,0.421,206.2,158.3,264,990,990,990,965,964.8,965.3,25,24.7,25.2,0.126,0.109,0.147,0.0121,0.00583,0.0228,0.00048,0.00023,0.00092,0.346,0.23,0.472,0.014,0.0092,0.019,24.64,24.41,24.91,0.922,0.893,0.939,0.975,0.97,0.98,0.899,0.866,0.92,37.42,23.73,48.61,36.52,23.01,47.64,0,0,0,0,0,0,0.248,0,0.308,0.36,0.64,0.36,38.7
-894153600000,1941,9,1940,12,30,0.67,0.283,0.387,23515,40.42,40.42,32.66,1,1,1,258.3,223.4,273.3,149.3,105.4,109,91,118,0,0,0,0.425,0.333,0.528,149.3,105.4,182.3,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.105,0.0904,0.115,0.00493,0.000535,0.00823,0.0002,0.000021,0.00033,0.272,0.169,0.359,0.011,0.0067,0.014,25,24.85,25.29,0.916,0.89,0.93,0.972,0.97,0.979,0.891,0.863,0.91,33.56,23.25,41.3,32.66,22.56,40.42,0,0,0,0,0,0,0.181,0,0.283,0.42,0.58,0.42,35.1
-891561600000,1941,10,1941,1,31,0.551,0.239,0.312,18823.7,29.17,29.17,25.3,1,1,1,205.8,203.8,220.7,116.5,106.8,89.26,73,97,0,0,0,0.434,0.354,0.476,116.5,106.8,132.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0891,0.0959,0.00165,0.000681,0.00329,0.000065,0.000027,0.00013,0.19,0.171,0.224,0.0074,0.0067,0.0088,25.37,25.27,25.41,0.899,0.891,0.91,0.97,0.97,0.97,0.872,0.865,0.883,26.08,23.72,30.07,25.3,23.01,29.17,0,0,0,0,0,0,0.141,0,0.239,0.43,0.57,0.43,34.2
-888883200000,1941,11,1941,2,30,0.616,0.241,0.375,22779,37.42,37.42,31.64,1,1,1,237.6,220.7,263.1,144.6,127.7,93,93,93,0,0,0,0.393,0.353,0.421,144.6,127.7,170.1,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.102,0.0961,0.111,0.00446,0.00277,0.00701,0.00018,0.00011,0.00028,0.256,0.214,0.323,0.01,0.0084,0.013,25.12,24.92,25.26,0.915,0.908,0.925,0.97,0.97,0.973,0.888,0.88,0.9,32.61,28.73,38.47,31.64,27.86,37.42,0,0,0,0,0,0,0.176,0,0.241,0.39,0.61,0.39,37
-886291200000,1941,12,1941,3,31,0.91,0.206,0.704,41881.2,84.73,84.73,56.29,2,1,1.8064516129032258,339.9,263.1,474.7,262.9,186.1,77,77,77,0,0,0,0.232,0.162,0.293,262.9,186.1,397.7,990,990,990,965.1,964.8,965.7,24.9,24.3,25.2,0.142,0.115,0.19,0.0227,0.00861,0.0495,0.00092,0.00034,0.002,0.332,0.234,0.519,0.013,0.0093,0.021,24.57,23.75,24.88,0.915,0.896,0.938,0.973,0.97,0.98,0.891,0.869,0.92,33.23,24.63,48.38,32.36,23.89,47.41,0,0,0,0,0,0,0.313,0,0.206,0.23,0.77,0.23,46
-883612800000,1942,1,1941,4,31,1.31,0.252,1.06,61936.4,101.1,101.1,83.25,3,2,2.225806451612903,490.6,427.1,566.7,396.6,307.1,93.97,73,120,0,0,0,0.196,0.129,0.281,396.6,307.1,493.7,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.191,0.162,0.229,0.0493,0.0314,0.0687,0.002,0.0013,0.0029,0.475,0.36,0.63,0.02,0.015,0.026,23.72,23.36,24.12,0.927,0.918,0.94,0.975,0.97,0.98,0.903,0.89,0.922,38.92,32.76,48.8,37.95,31.78,47.82,0,0,0,0,0,0,0.462,0,0.25,0.19,0.81,0.19,47.3
-880934400000,1942,2,1941,5,28,1.7,0.237,1.46,81751.7,144.5,144.5,121.7,4,3,3.0357142857142856,702.4,570.2,845.8,604.6,465.2,97.86,85,105,0,0,0,0.142,0.111,0.184,604.6,465.2,740.8,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.296,0.218,0.376,0.109,0.063,0.16,0.0047,0.0026,0.0071,0.691,0.451,0.947,0.03,0.019,0.042,22.6,21.8,23.38,0.932,0.918,0.942,0.976,0.97,0.98,0.909,0.89,0.923,41.09,32.63,49.16,40.12,31.66,48.18,0,0,0,0,0,0,0.676,0,0.24,0.14,0.86,0.14,48.1
