datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-602294400000,1950,12,1950,3,31,1.01,0.279,0.734,43458.1,81.98,81.98,58.41,2,1,1.7419354838709677,377.9,290,490.4,273.9,186,104,104,104,0,0,0,0.281,0.212,0.359,273.9,186,386.4,990,990,990,965.3,964.9,965.8,24.7,24.2,25.1,0.149,0.118,0.188,0.0249,0.0086,0.0473,0.001,0.00034,0.002,0.368,0.234,0.5,0.015,0.0094,0.021,24.35,23.69,24.77,0.92,0.895,0.939,0.973,0.97,0.98,0.896,0.868,0.92,35.92,24.25,49.05,34.98,23.52,48.07,0,0,0,0,0,0,0.325,0,0.276,0.28,0.73,0.27,43
-599616000000,1951,1,1950,4,31,1.66,0.321,1.34,75846.1,122,122,101.9,3,2,2.7419354838709675,619.9,490.4,725.1,499.9,370.4,120,120,120,0,0,0,0.196,0.166,0.245,499.9,370.4,605.1,990,990,990,966.4,965.8,966.8,23.6,23.2,24.2,0.243,0.184,0.299,0.0756,0.0441,0.112,0.0032,0.0018,0.0048,0.558,0.465,0.699,0.024,0.019,0.03,23.07,22.5,23.72,0.928,0.919,0.937,0.974,0.97,0.98,0.903,0.891,0.919,38.57,33.06,45.96,37.56,32.07,45.04,0,0,0,0,0,0,0.566,0,0.32,0.19,0.81,0.19,45.7
-596937600000,1951,2,1950,5,28,2.27,0.304,1.94,102357,193.3,193.3,152.3,4,3,3.5,939.1,735.5,1463,813.5,630.5,125.6,105,137,11.93,0,226,0.137,0.0936,0.168,801.6,630.5,1100,990,990,990,967.6,966.8,969.4,22.4,20.6,23.2,0.463,0.312,0.874,0.222,0.119,0.48,0.01,0.0051,0.023,1.06,0.743,1.89,0.048,0.032,0.092,21.34,18.75,22.42,0.937,0.928,0.941,0.979,0.97,0.98,0.917,0.9,0.922,44.59,37.34,49.32,43.65,36.23,48.33,0,0,0,0,0,0,0.846,0,0.33,0.13,0.85,0.15,45.1
-594518400000,1951,3,1950,6,31,9.7,0.592,2.95,92348.8,180.5,180.5,124.1,4,4,4,3620,1600,4481,3399,1417,220.9,183,239,2299,317,3142,0.0642,0.0529,0.114,1100,1100,1100,990,990,990,974.7,969.8,976.6,15.3,13.4,20.2,0.926,0.911,0.926,0.48,0.48,0.48,0.032,0.024,0.036,1.94,1.93,1.94,0.13,0.095,0.14,13.31,11.5,18.27,0.886,0.864,0.935,0.972,0.97,0.98,0.86,0.838,0.916,31.92,26.79,46.05,31.03,25.98,45.13,0,0,0,0,0,0,0.69,0,6.75,0.061,0.3,0.7,9.52
-591840000000,1951,4,1950,7,30,7.86,0.63,2.85,98986.2,142.2,142.2,137.5,4,4,4,3031,2854,3503,2788,2637,243,217,295,1688,1537,2108,0.0799,0.0722,0.0981,1100,1100,1100,990,990,990,973.6,973.2,974.6,16.4,15.4,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,14.48,13.43,14.9,0.907,0.893,0.912,0.97,0.97,0.97,0.88,0.866,0.885,35.43,32.34,36.64,34.37,31.37,35.54,0,0,0,0,0,0,0.764,0,5.01,0.08,0.36,0.64,12.6
-589248000000,1951,5,1950,8,31,6.9,0.821,2.95,111781,161.2,161.2,150.2,4,4,4,2575,2197,2845,2268,1876,306.5,276,321,1168,776,1469,0.12,0.097,0.146,1100,1100,1100,990,990,990,972.5,971.6,973.1,17.5,16.9,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.12,15.57,14.92,16.48,0.919,0.912,0.926,0.973,0.97,0.979,0.894,0.885,0.906,38.59,36.71,41.18,37.56,35.6,40.29,0,0,0,0,0,0,0.835,0,3.95,0.12,0.43,0.57,16.2
-586569600000,1951,6,1950,9,30,4.22,0.666,2.77,126258,188.5,188.5,175.4,4,4,4,1629,1155,2149,1372,898.3,257,257,257,302,0,792,0.164,0.12,0.222,1070,898.3,1100,990,990,990,969.9,968.4,971.5,20.1,18.5,21.6,0.849,0.558,0.926,0.446,0.269,0.48,0.022,0.012,0.026,1.8,1.18,1.94,0.09,0.055,0.1,18.3,16.6,20.43,0.934,0.927,0.939,0.98,0.979,0.98,0.915,0.908,0.92,44.74,41.49,48.08,43.84,40.63,47.12,0,0,0,0,0,0,0.974,0,1.45,0.16,0.66,0.34,29.9
-583977600000,1951,7,1950,10,31,2.16,0.608,1.55,84476.7,165.7,165.7,113.5,4,2,2.838709677419355,806.6,576.2,1123,579.6,349.2,227,227,227,0,0,0,0.293,0.202,0.394,579.6,349.2,896.2,990,990,990,967.1,966.2,968.3,22.9,21.7,23.8,0.312,0.187,0.548,0.11,0.0398,0.267,0.0049,0.0017,0.012,0.719,0.443,1.17,0.032,0.019,0.054,22.16,20.54,23.36,0.933,0.919,0.941,0.976,0.97,0.98,0.91,0.892,0.923,41.27,33.1,48.57,40.3,32.11,47.59,0,0,0,0,0,0,0.631,0,0.61,0.28,0.72,0.28,39.1
-581299200000,1951,8,1950,11,31,1.26,0.493,0.766,44378.3,80.52,80.52,59.65,2,1,1.903225806451613,469.9,394,570.2,285.9,210,184,184,184,0,0,0,0.396,0.323,0.467,285.9,210,386.2,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.162,0.135,0.197,0.0272,0.012,0.0472,0.0011,0.00049,0.002,0.362,0.241,0.508,0.015,0.0098,0.021,23.92,23.33,24.33,0.916,0.894,0.939,0.972,0.97,0.98,0.89,0.867,0.921,32.98,23.75,48.51,32.07,23.04,47.54,0,0,0,0,0,0,0.331,0,0.494,0.39,0.61,0.39,35.2
-578620800000,1951,9,1950,12,30,0.849,0.358,0.491,29423,52.83,52.83,40.87,2,1,1.2666666666666666,327.6,273.3,389.6,189.6,135.3,138,138,138,0,0,0,0.427,0.354,0.505,189.6,135.3,251.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.123,0.104,0.145,0.0101,0.00353,0.0203,0.0004,0.00014,0.00082,0.317,0.235,0.476,0.013,0.0094,0.019,24.64,24.35,24.97,0.918,0.893,0.939,0.974,0.97,0.98,0.894,0.867,0.92,35.14,23.75,48.43,34.24,23.04,47.46,0,0,0,0,0,0,0.227,0,0.358,0.42,0.58,0.42,34.7
-576028800000,1951,10,1951,1,31,0.753,0.295,0.459,27770.8,56.81,56.81,37.33,2,1,1.096774193548387,281.3,254.6,379,171.3,144.6,110,110,110,0,0,0,0.395,0.29,0.432,171.3,144.6,269,990,990,990,964.8,964.7,965.3,25.2,24.7,25.3,0.114,0.105,0.148,0.00755,0.00446,0.0238,0.0003,0.00018,0.00096,0.306,0.232,0.444,0.012,0.0093,0.018,24.86,24.4,25.02,0.92,0.893,0.937,0.972,0.97,0.98,0.895,0.867,0.918,35.88,23.9,46.94,34.9,23.18,46,0,0,0,0,0,0,0.207,0,0.294,0.39,0.61,0.39,36.9
-573350400000,1951,11,1951,2,30,0.896,0.275,0.621,37044.3,80.38,80.38,51.45,2,1,1.6,345.7,305.9,485.3,239.7,199.9,106,106,106,0,0,0,0.311,0.218,0.346,239.7,199.9,379.3,990,990,990,965.1,964.9,965.8,24.9,24.2,25.1,0.138,0.124,0.187,0.0179,0.00999,0.0459,0.00072,0.0004,0.0019,0.352,0.228,0.487,0.014,0.0091,0.02,24.52,23.73,24.75,0.918,0.892,0.939,0.975,0.97,0.98,0.895,0.866,0.92,35.75,23.62,48.58,34.88,22.91,47.61,0,0,0,0,0,0,0.286,0,0.275,0.31,0.69,0.31,41.3
-570758400000,1951,12,1951,3,31,1.65,0.323,1.33,74347.6,187.9,187.9,99.93,4,2,2.4193548387096775,616.7,461.1,1155,496.1,335.1,120.6,118,126,0,0,0,0.214,0.102,0.273,496.1,335.1,1037,990,990,990,966.3,965.7,968.4,23.7,21.6,24.3,0.265,0.174,0.686,0.096,0.037,0.399,0.0042,0.0015,0.018,0.651,0.41,1.56,0.028,0.017,0.072,23.03,20.05,23.91,0.932,0.923,0.941,0.976,0.97,0.98,0.91,0.896,0.922,42.08,36.28,48.94,41.09,35.19,47.96,0,0,0,0,0,0,0.555,0,0.32,0.2,0.81,0.19,45.1
-568080000000,1952,1,1951,4,31,4.44,0.402,2.87,130047,192,192,174.8,4,4,4,1656,1055,2659,1506,905.1,150,150,150,436.3,0,1409,0.0975,0.0564,0.142,1070,905.1,1100,990,990,990,969.9,968.1,972.7,20.1,17.3,21.9,0.835,0.542,0.926,0.445,0.274,0.48,0.022,0.012,0.028,1.79,1.18,1.94,0.09,0.054,0.11,18.29,15.37,20.75,0.933,0.917,0.94,0.979,0.972,0.98,0.913,0.891,0.921,44.63,38.01,48.98,43.7,36.93,48,0,0,0,0,0,0,0.971,0,1.57,0.091,0.65,0.35,29.3
-565401600000,1952,2,1951,5,29,9.1,0.494,2.76,85551.2,146.7,146.7,122.9,4,4,4,3632,2693,5027,3435,2496,197,197,197,2335,1396,3730,0.0556,0.0392,0.0731,1100,1100,1100,990,990,990.01,974.9,972.8,977.6,15.1,12.5,17.2,0.926,0.923,0.926,0.48,0.48,0.48,0.032,0.028,0.039,1.94,1.94,1.94,0.13,0.11,0.16,13.21,10.52,15.29,0.888,0.864,0.916,0.97,0.97,0.971,0.861,0.838,0.89,31.68,24.5,37.77,30.73,23.77,36.68,0,0,0,0,0,0,0.683,0,6.34,0.054,0.3,0.7,9.4
-562896000000,1952,3,1951,6,31,15,0.844,2.95,20792.3,103,103,27.95,4,4,4,5614,4535,6157,5299,4220,315,315,315,4199,3120,4742,0.0566,0.0512,0.0695,1100,1100,1100,990.06,990,990.1,978.4,976.7,979.2,11.6,10.9,13.3,0.904,0.889,0.926,0.48,0.48,0.48,0.041,0.036,0.044,1.92,1.9,1.94,0.17,0.15,0.18,9.705,8.953,11.4,0.251,0,0.864,0.282,0,0.97,0.243,0,0.838,7.203,0,26.55,6.987,0,25.76,0,0,22,0,0,0.71,0.155,0.71,12.05,0.056,0.2,0.8,1.39
-560217600000,1952,4,1951,7,30,8.95,0.765,2.85,91559.6,152.3,152.3,127.2,4,4,4,3454,2505,4428,3159,2210,295,295,295,2059,1110,3033,0.0877,0.0666,0.118,1100,1100,1100,990,990,990,974.5,972.3,976.5,15.5,13.5,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.027,0.035,1.94,1.94,1.94,0.13,0.11,0.14,13.58,11.59,15.74,0.893,0.864,0.921,0.97,0.97,0.974,0.866,0.838,0.897,32.76,27.01,39.1,31.79,26.2,38.08,0,0,0,0,0,0,0.706,0,6.1,0.085,0.32,0.68,10.2
-557625600000,1952,5,1951,8,31,4.65,0.659,2.92,130376,191.4,191.4,175.2,4,4,4,1735,1194,2464,1489,1002,246.2,192,276,398.5,0,1088,0.145,0.112,0.182,1091,1002,1100,990,990,990,970.2,968.5,972.2,19.8,17.8,21.5,0.871,0.653,0.926,0.468,0.353,0.48,0.024,0.016,0.027,1.87,1.45,1.94,0.095,0.067,0.11,17.95,15.84,20.04,0.933,0.922,0.939,0.979,0.975,0.98,0.913,0.899,0.921,44.73,39.39,48.82,43.81,38.39,47.84,0,0,0,0,0,0,0.974,0,1.73,0.14,0.63,0.37,28
-554947200000,1952,6,1951,9,30,2.24,0.417,1.82,97506.5,183.7,183.7,135.4,4,2,3.3666666666666667,862.6,619.8,1175,701.6,458.8,161,161,161,0,0,0,0.194,0.137,0.26,701.6,458.8,1014,990,990,990,967.3,966.4,968.5,22.7,21.5,23.6,0.386,0.224,0.667,0.164,0.0618,0.369,0.0074,0.0026,0.017,0.859,0.476,1.49,0.038,0.02,0.069,21.81,20.06,23.08,0.933,0.919,0.941,0.976,0.97,0.98,0.911,0.891,0.923,41.12,32.97,48.59,40.16,31.98,47.62,0,0,0,0,0,0,0.752,0,0.42,0.19,0.81,0.19,43.5
-552355200000,1952,7,1951,10,31,1.34,0.454,0.885,51192.9,95.69,95.69,68.81,3,2,2.032258064516129,499.8,427.1,606.9,330.2,241.1,169.5,135,186,0,0,0,0.347,0.222,0.435,330.2,241.1,471.9,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.176,0.145,0.228,0.036,0.0182,0.0644,0.0015,0.00074,0.0027,0.407,0.266,0.653,0.017,0.011,0.028,23.74,23.08,24.21,0.92,0.901,0.94,0.973,0.97,0.98,0.895,0.874,0.922,34.8,25.8,48.75,33.89,25.03,47.78,0,0,0,0,0,0,0.382,0,0.455,0.34,0.66,0.34,38.2
-549676800000,1952,8,1951,11,31,0.986,0.415,0.571,33859.2,55.08,55.08,45.51,2,1,1.4516129032258065,368,324.1,418.2,213,169.1,155,155,155,0,0,0,0.424,0.371,0.478,213,169.1,263.2,990,990,990,965.2,965,965.5,24.8,24.5,25,0.132,0.117,0.15,0.0133,0.00691,0.0226,0.00054,0.00028,0.00092,0.333,0.24,0.491,0.013,0.0097,0.02,24.43,24.22,24.65,0.918,0.895,0.94,0.974,0.97,0.98,0.894,0.868,0.921,35.02,24.04,49.15,34.16,23.32,48.17,0,0,0,0,0,0,0.253,0,0.415,0.42,0.58,0.42,34.3
-546998400000,1952,9,1951,12,30,0.737,0.306,0.431,26228.5,45.51,45.51,36.43,1,1,1,284.3,256.9,324.1,166.3,138.9,118,118,118,0,0,0,0.417,0.364,0.459,166.3,138.9,206.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.112,0.102,0.126,0.00671,0.00389,0.0112,0.00027,0.00015,0.00045,0.318,0.243,0.437,0.013,0.0096,0.018,24.84,24.54,25.03,0.923,0.913,0.936,0.973,0.97,0.98,0.898,0.885,0.918,37.41,31.11,46.44,36.43,30.18,45.51,0,0,0,0,0,0,0.202,0,0.306,0.42,0.58,0.42,35.6
-544406400000,1952,10,1952,1,31,0.635,0.26,0.375,22720.8,35,35,30.54,1,1,1,236.9,216.8,256.9,139.9,119.8,97,97,97,0,0,0,0.41,0.378,0.447,139.9,119.8,159.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0937,0.108,0.00399,0.00198,0.00599,0.00016,0.000077,0.00024,0.244,0.197,0.295,0.0096,0.0077,0.012,25.14,24.98,25.3,0.913,0.902,0.921,0.97,0.97,0.97,0.885,0.875,0.894,31.48,26.81,36.08,30.54,26,35,0,0,0,0,0,0,0.17,0,0.26,0.41,0.59,0.41,35.8
-541728000000,1952,11,1952,2,30,0.842,0.275,0.567,33885.3,59.01,59.01,47.06,2,1,1.5,324.9,250.3,385.2,218.9,144.3,106,106,106,0,0,0,0.332,0.275,0.424,218.9,144.3,279.2,990,990,990,965,964.7,965.3,25,24.7,25.3,0.13,0.104,0.152,0.0149,0.00443,0.0258,0.0006,0.00018,0.001,0.32,0.252,0.47,0.013,0.01,0.019,24.65,24.36,25.04,0.917,0.9,0.939,0.973,0.97,0.98,0.893,0.873,0.92,34.3,25.6,48.58,33.41,24.84,47.61,0,0,0,0,0,0,0.261,0,0.275,0.33,0.67,0.33,40.2
-539136000000,1952,12,1952,3,31,1.17,0.303,0.869,50968.7,84.51,84.51,68.51,2,2,2,437.6,389.6,502.8,324.6,271.6,113,104,118,0,0,0,0.26,0.207,0.303,324.6,271.6,398.8,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.168,0.15,0.193,0.0349,0.0243,0.0498,0.0014,0.00099,0.0021,0.392,0.305,0.524,0.016,0.012,0.022,24.04,23.61,24.35,0.921,0.91,0.934,0.972,0.97,0.98,0.895,0.883,0.915,35.23,29.51,43.12,34.25,28.63,42.25,0,0,0,0,0,0,0.381,0,0.301,0.26,0.74,0.26,43.6
-536457600000,1953,1,1952,4,31,1.71,0.321,1.39,78721.9,132.3,132.3,105.8,3,2,2.7096774193548385,639.2,512.2,782.3,519.2,392.2,120,120,120,0,0,0,0.191,0.153,0.234,519.2,392.2,662.3,990,990,990,966.4,965.9,967,23.6,23,24.1,0.253,0.192,0.332,0.082,0.0484,0.129,0.0035,0.002,0.0056,0.604,0.458,0.805,0.026,0.019,0.035,22.95,22.17,23.58,0.931,0.918,0.94,0.976,0.97,0.98,0.908,0.891,0.921,40.55,32.74,48.14,39.59,31.76,47.18,0,0,0,0,0,0,0.588,0,0.32,0.19,0.81,0.19,46
-533779200000,1953,2,1952,5,28,2.38,0.331,2.05,107177,193.9,193.9,159.5,4,3,3.6785714285714284,985.2,804.6,1302,848.2,667.6,137,137,137,2.321,0,65,0.142,0.105,0.17,845.9,667.6,1100,990,990,990,967.8,967.1,968.8,22.2,21.2,22.9,0.492,0.337,0.807,0.243,0.13,0.48,0.011,0.0057,0.023,1.11,0.818,1.82,0.05,0.036,0.086,21.09,19.33,22.06,0.937,0.929,0.942,0.978,0.971,0.98,0.917,0.902,0.923,44.54,37.75,49.47,43.59,36.66,48.48,0,0,0,0,0,0,0.886,0,0.33,0.14,0.86,0.14,45
-531360000000,1953,3,1952,6,31,11.1,0.664,2.95,64872.8,190.9,190.9,87.19,4,4,4,4134,1323,5874,3887,1140,247.9,183,315,2787,40,4459,0.0671,0.0444,0.138,1100,1100,1100,990.03,990,990.08,975.5,968.9,978.9,14.5,11.2,21.1,0.908,0.813,0.926,0.48,0.48,0.48,0.035,0.023,0.043,1.92,1.83,1.94,0.14,0.087,0.17,12.57,9.31,19.26,0.579,0,0.938,0.627,0,0.98,0.564,0,0.919,22.4,0,48.71,21.8,0,47.74,0,0,11,0,0,0.355,0.484,0.355,8.15,0.06,0.27,0.73,5.84
-528681600000,1953,4,1952,7,30,12.1,0.824,2.85,68625.2,115.3,115.3,95.31,4,4,4,4669,3909,5416,4351,3614,318,295,364,3251,2514,3952,0.0683,0.0608,0.0755,1100,1100,1100,990.01,990,990.04,976.9,975.5,978.2,13.1,11.9,14.5,0.924,0.911,0.926,0.48,0.48,0.48,0.037,0.033,0.04,1.94,1.93,1.94,0.15,0.13,0.16,11.19,9.964,12.57,0.808,0,0.876,0.905,0,0.97,0.784,0,0.85,24.57,0,29.71,23.83,0,28.82,0,0,2,0,0,0.0667,0.53,0.0667,9.25,0.068,0.24,0.76,5.67
-526089600000,1953,5,1952,8,31,8.56,0.86,2.95,99335.5,155.4,155.4,133.5,4,4,4,3197,2404,3882,2876,2083,321,321,321,1776,983,2461,0.102,0.0827,0.134,1100,1100,1100,990,990,990,973.9,972.1,975.4,16.1,14.6,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.033,1.94,1.94,1.94,0.12,0.11,0.13,14.13,12.63,15.98,0.902,0.878,0.924,0.971,0.97,0.976,0.875,0.851,0.901,34.39,29.89,39.81,33.38,28.99,38.84,0,0,0,0,0,0,0.742,0,5.61,0.1,0.34,0.66,11.6
-523411200000,1953,6,1952,9,30,4.56,0.666,2.81,124711,189.4,189.4,173.2,4,4,4,1757,1204,2363,1500,947.3,257,257,257,417.2,0,1006,0.153,0.109,0.213,1083,947.3,1100,990,990,990,970.3,968.5,972,19.7,18,21.5,0.873,0.604,0.926,0.46,0.308,0.48,0.023,0.014,0.027,1.85,1.31,1.94,0.095,0.061,0.11,17.88,16.08,20.15,0.932,0.924,0.939,0.979,0.976,0.98,0.913,0.902,0.92,44.21,40.08,48.31,43.3,39.13,47.35,0,0,0,0,0,0,0.962,0,1.75,0.15,0.62,0.38,27.3
-520819200000,1953,7,1952,10,31,2.25,0.608,1.64,88467.3,173.1,173.1,118.9,4,2,3,838.9,599.5,1175,611.9,372.5,227,227,227,0,0,0,0.282,0.193,0.379,611.9,372.5,948.4,990,990,990,967.2,966.3,968.5,22.8,21.5,23.7,0.335,0.195,0.596,0.124,0.0445,0.309,0.0056,0.0019,0.014,0.755,0.479,1.3,0.033,0.02,0.06,22.01,20.25,23.22,0.932,0.918,0.942,0.976,0.97,0.98,0.91,0.89,0.923,40.84,32.3,48.78,39.89,31.33,47.8,0,0,0,0,0,0,0.661,0,0.61,0.27,0.73,0.27,39.3
-518140800000,1953,8,1952,11,31,1.29,0.493,0.8,46366.6,84.26,84.26,62.32,2,1,1.903225806451613,482.7,394,588.3,298.7,210,184,184,184,0,0,0,0.387,0.313,0.467,298.7,210,404.3,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.166,0.135,0.203,0.0297,0.012,0.0509,0.0012,0.00049,0.0021,0.383,0.241,0.543,0.016,0.0098,0.023,23.85,23.21,24.33,0.919,0.894,0.939,0.973,0.97,0.98,0.893,0.867,0.921,34.33,23.75,48.51,33.41,23.04,47.54,0,0,0,0,0,0,0.346,0,0.49,0.38,0.62,0.38,35.9
-515462400000,1953,9,1952,12,30,0.866,0.358,0.508,30608.3,53.76,53.76,42.51,2,1,1.2,334,287.1,394,196,149.1,138,138,138,0,0,0,0.416,0.35,0.481,196,149.1,256,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.126,0.109,0.147,0.0106,0.00491,0.0212,0.00043,0.0002,0.00086,0.351,0.235,0.468,0.014,0.0095,0.019,24.58,24.35,24.88,0.924,0.893,0.938,0.976,0.97,0.98,0.901,0.867,0.92,38.36,23.75,47.92,37.45,23.04,46.97,0,0,0,0,0,0,0.236,0,0.358,0.41,0.59,0.41,35.3
-512870400000,1953,10,1953,1,31,0.72,0.295,0.425,25798.1,39.01,39.01,34.67,1,1,1,268.7,259.4,287.1,158.7,149.4,110,110,110,0,0,0,0.409,0.383,0.424,158.7,149.4,177.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.106,0.116,0.00587,0.00494,0.00771,0.00023,0.0002,0.00031,0.294,0.269,0.346,0.012,0.011,0.014,24.93,24.81,24.99,0.921,0.917,0.928,0.97,0.97,0.976,0.894,0.89,0.905,35.73,33.58,39.97,34.67,32.57,39.01,0,0,0,0,0,0,0.193,0,0.295,0.41,0.59,0.41,35.8
-510192000000,1953,11,1953,2,30,0.755,0.275,0.48,29221,56.88,56.88,40.58,2,1,1.1,291.3,263.1,375.1,185.3,157.1,106,106,106,0,0,0,0.367,0.283,0.403,185.3,157.1,269.1,990,990,990,964.9,964.8,965.3,25.1,24.7,25.2,0.119,0.109,0.148,0.00904,0.00571,0.0238,0.00036,0.00023,0.00096,0.342,0.237,0.417,0.014,0.0095,0.017,24.79,24.42,24.96,0.925,0.895,0.935,0.975,0.97,0.98,0.902,0.868,0.916,38.91,24.37,45.19,37.94,23.64,44.28,0,0,0,0,0,0,0.225,0,0.275,0.36,0.64,0.36,38.7
-507600000000,1953,12,1953,3,31,1.41,0.323,1.08,62714.4,100.3,100.3,84.29,3,2,2.225806451612903,524.9,364,612.2,404.3,246,120.6,118,126,0,0,0,0.235,0.193,0.324,404.3,246,494.2,990,990,990,966,965.2,966.3,24,23.7,24.8,0.199,0.141,0.238,0.0509,0.0192,0.0688,0.0021,0.00077,0.0029,0.497,0.268,0.651,0.021,0.011,0.027,23.54,23.15,24.51,0.927,0.904,0.941,0.975,0.97,0.98,0.905,0.877,0.922,39.44,26.73,48.94,38.5,25.92,47.96,0,0,0,0,0,0,0.468,0,0.33,0.23,0.77,0.23,44.5
-504921600000,1954,1,1953,4,31,2.17,0.372,1.8,98502.8,146.2,146.2,132.4,4,3,3.096774193548387,809.6,636.6,902.5,670.6,497.6,139,139,139,0,0,0,0.173,0.154,0.218,670.6,497.6,763.5,990,990,990,967.1,966.4,967.5,22.9,22.5,23.6,0.344,0.243,0.408,0.134,0.0695,0.172,0.0059,0.003,0.0076,0.817,0.507,0.958,0.036,0.022,0.042,22.05,21.65,23.05,0.936,0.922,0.942,0.978,0.97,0.98,0.915,0.894,0.923,43.92,34.56,48.85,42.96,33.52,47.87,0,0,0,0,0,0,0.736,0,0.37,0.17,0.83,0.17,45.4
-502243200000,1954,2,1953,5,28,2.55,0.375,2.17,111853,194,194,166.4,4,4,4,1053,910,1284,897.7,748,154.9,137,162,2.143,0,47,0.149,0.107,0.178,895.6,748,1100,990,990,990,968.1,967.5,968.8,21.9,21.2,22.5,0.541,0.398,0.798,0.274,0.164,0.48,0.013,0.0073,0.023,1.17,0.81,1.81,0.054,0.036,0.085,20.77,19.39,21.65,0.935,0.927,0.94,0.978,0.97,0.98,0.915,0.899,0.921,42.54,36.82,49.49,41.61,35.71,48.5,0,0,0,0,0,0,0.925,0,0.38,0.15,0.85,0.15,43.9
-499824000000,1954,3,1953,6,31,5.59,0.49,2.95,123059,191.7,191.7,165.4,4,4,4,2089,1302,3153,1906,1119,183,183,183,805.8,19,1870,0.0937,0.058,0.141,1100,1100,1100,990,990,990,971.2,968.8,973.9,18.8,16.1,21.2,0.908,0.805,0.926,0.48,0.48,0.48,0.026,0.023,0.03,1.92,1.82,1.94,0.1,0.086,0.12,16.91,14.18,19.33,0.927,0.904,0.938,0.977,0.97,0.98,0.905,0.877,0.919,42.3,34.56,48.91,41.35,33.52,47.93,0,0,0,0,0,0,0.919,0,2.64,0.088,0.53,0.47,22
-497145600000,1954,4,1953,7,30,9,0.697,2.85,90913.7,138.9,138.9,126.3,4,4,4,3472,2975,3835,3203,2680,269,217,295,2103,1580,2441,0.078,0.0577,0.0992,1100,1100,1100,990,990,990,974.6,973.5,975.3,15.4,14.7,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.029,0.033,1.94,1.94,1.94,0.13,0.12,0.13,13.5,12.73,14.61,0.893,0.88,0.909,0.97,0.97,0.97,0.867,0.853,0.882,32.54,30.2,35.8,31.57,29.29,34.72,0,0,0,0,0,0,0.701,0,6.15,0.077,0.32,0.68,10.1
-494553600000,1954,5,1953,8,31,6.18,0.778,2.95,117666,178.1,178.1,158.2,4,4,4,2307,1669,2934,2016,1393,290.5,276,321,916.2,293,1513,0.128,0.109,0.165,1100,1100,1100,990,990,990,971.8,970,973.4,18.2,16.6,20,0.926,0.919,0.926,0.48,0.48,0.48,0.026,0.024,0.029,1.94,1.93,1.94,0.11,0.097,0.12,16.25,14.71,18.04,0.924,0.91,0.934,0.976,0.97,0.98,0.901,0.883,0.915,40.5,36.09,45.43,39.54,35,44.52,0,0,0,0,0,0,0.879,0,3.23,0.13,0.48,0.52,19
-491875200000,1954,6,1953,9,30,3.13,0.544,2.42,120149,191,191,166.9,4,3,3.8333333333333335,1208,845.8,1652,997.8,635.8,210,210,210,63.4,0,342,0.181,0.127,0.248,934.4,635.8,1100,990,990,990,968.5,967.3,970,21.5,20,22.7,0.64,0.332,0.919,0.325,0.121,0.48,0.015,0.0053,0.024,1.39,0.77,1.93,0.066,0.034,0.097,20.07,18.09,21.95,0.936,0.928,0.941,0.979,0.97,0.98,0.916,0.9,0.922,44.5,36.75,48.73,43.56,35.65,47.76,0,0,0,0,0,0,0.927,0,0.71,0.17,0.77,0.23,38.4
-489283200000,1954,7,1953,10,31,1.64,0.498,1.15,64993.4,127,127,87.36,3,2,2.3225806451612905,613.7,481.3,827.5,427.7,295.3,186,186,186,0,0,0,0.31,0.225,0.386,427.7,295.3,641.5,990,990,990,966.3,965.8,967.2,23.7,22.8,24.2,0.219,0.164,0.33,0.0587,0.0291,0.122,0.0025,0.0012,0.0054,0.522,0.347,0.776,0.022,0.014,0.034,23.14,22.01,23.89,0.928,0.915,0.941,0.974,0.97,0.98,0.904,0.888,0.922,38.78,31.65,48.71,37.8,30.7,47.74,0,0,0,0,0,0,0.485,0,0.49,0.3,0.7,0.3,39.6
-486604800000,1954,8,1953,11,31,1.11,0.443,0.663,38922.5,66.82,66.82,52.32,2,1,1.6451612903225807,412.8,351.7,474.7,247.5,167.7,165.3,155,184,0,0,0,0.406,0.327,0.523,247.5,167.7,319.7,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.146,0.12,0.17,0.02,0.00677,0.0339,0.00082,0.00027,0.0014,0.345,0.26,0.459,0.014,0.011,0.019,24.2,23.88,24.52,0.918,0.901,0.937,0.973,0.97,0.98,0.893,0.874,0.918,34.33,25.73,46.66,33.41,24.95,45.73,0,0,0,0,0,0,0.291,0,0.447,0.4,0.6,0.4,35.1
-483926400000,1954,9,1953,12,30,0.781,0.358,0.423,25656.3,45.24,45.24,35.63,1,1,1,301.3,256.9,343.7,163.3,118.9,138,138,138,0,0,0,0.462,0.402,0.537,163.3,118.9,205.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.114,0.0983,0.129,0.00634,0.00189,0.0111,0.00025,0.000075,0.00045,0.314,0.2,0.439,0.013,0.0079,0.018,24.77,24.44,25.07,0.921,0.901,0.936,0.974,0.97,0.98,0.898,0.874,0.918,36.56,26.34,46.16,35.63,25.55,45.24,0,0,0,0,0,0,0.198,0,0.358,0.46,0.54,0.46,32.9
-481334400000,1954,10,1954,1,31,0.609,0.26,0.349,21145.8,34.48,34.48,28.42,1,1,1,227.5,211.9,254.6,130.5,114.9,97,97,97,0,0,0,0.427,0.381,0.458,130.5,114.9,157.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0975,0.092,0.107,0.00305,0.00149,0.00576,0.00012,0.000058,0.00023,0.222,0.187,0.289,0.0087,0.0073,0.011,25.21,24.99,25.34,0.908,0.898,0.92,0.97,0.97,0.97,0.881,0.871,0.893,29.3,25.64,35.55,28.42,24.87,34.48,0,0,0,0,0,0,0.158,0,0.26,0.43,0.57,0.43,34.7
-478656000000,1954,11,1954,2,30,0.658,0.241,0.417,25350.8,47.25,47.25,35.21,2,1,1.0666666666666667,254,211.9,313.5,161,118.9,93,93,93,0,0,0,0.37,0.297,0.439,161,118.9,220.5,990,990,990,964.7,964.5,965,25.3,25,25.5,0.108,0.093,0.129,0.00629,0.00189,0.0141,0.00025,0.000074,0.00056,0.286,0.195,0.46,0.011,0.0076,0.018,25.01,24.61,25.33,0.918,0.893,0.938,0.972,0.97,0.98,0.891,0.867,0.919,34.63,23.96,48.22,33.66,23.24,47.25,0,0,0,0,0,0,0.196,0,0.241,0.37,0.63,0.37,38.5
-476064000000,1954,12,1954,3,31,1.31,0.292,1.02,58856,118.4,118.4,79.11,3,2,2.2903225806451615,490.1,324.1,704.7,381.2,220.1,109,104,118,0,0,0,0.234,0.167,0.321,381.2,220.1,586.7,990,990,990,965.8,965,966.7,24.2,23.3,25,0.192,0.13,0.291,0.0485,0.014,0.105,0.002,0.00056,0.0045,0.441,0.229,0.666,0.018,0.0092,0.029,23.77,22.62,24.75,0.92,0.893,0.941,0.973,0.97,0.98,0.895,0.866,0.922,35.31,23.85,48.94,34.36,23.14,47.96,0,0,0,0,0,0,0.439,0,0.29,0.22,0.78,0.22,44.9
-473385600000,1955,1,1954,4,31,2.51,0.372,2.14,113295,189.9,189.9,152.3,4,3,3.6774193548387095,937.7,710.9,1200,798.7,571.9,139,139,139,0,0,0,0.152,0.116,0.196,798.7,571.9,1061,990,990,990,967.6,966.7,968.5,22.4,21.5,23.3,0.453,0.285,0.728,0.211,0.0988,0.429,0.0095,0.0042,0.02,0.999,0.641,1.65,0.045,0.028,0.077,21.37,19.82,22.62,0.935,0.928,0.941,0.978,0.97,0.98,0.915,0.9,0.922,42.39,37.24,48.44,41.47,36.12,47.47,0,0,0,0,0,0,0.846,0,0.37,0.15,0.85,0.15,45.1
-470707200000,1955,2,1954,5,28,4.83,0.392,2.66,113063,191.7,191.7,168.2,4,4,4,1995,1241,2659,1833,1079,162,162,162,733.5,0,1397,0.0866,0.0609,0.131,1099,1079,1100,990,990,990,970.9,968.7,972.7,19.1,17.3,21.3,0.899,0.761,0.926,0.479,0.452,0.48,0.025,0.021,0.028,1.91,1.73,1.94,0.1,0.081,0.11,17.18,15.37,19.62,0.929,0.917,0.939,0.978,0.972,0.98,0.908,0.891,0.92,43.02,38.01,48.9,42.06,36.93,47.92,0,0,0,0,0,0,0.935,0,2.17,0.081,0.55,0.45,23.4
-468288000000,1955,3,1954,6,31,7.98,0.64,2.95,103478,147.1,147.1,139.1,4,4,4,2978,2680,3740,2739,2441,239,239,239,1639,1341,2401,0.0811,0.0639,0.0892,1100,1100,1100,990,990,990,973.4,972.7,975.1,16.6,14.9,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.62,12.93,15.32,0.908,0.884,0.917,0.97,0.97,0.971,0.881,0.858,0.89,35.84,30.83,37.86,34.77,29.91,36.78,0,0,0,0,0,0,0.773,0,5.03,0.08,0.37,0.63,13
-465609600000,1955,4,1954,7,30,8.61,0.765,2.85,93680.3,143.3,143.3,130.1,4,4,4,3321,2814,3818,3026,2519,295,295,295,1926,1419,2423,0.0896,0.0773,0.105,1100,1100,1100,990,990,990,974.2,973.1,975.3,15.8,14.7,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.028,0.033,1.94,1.94,1.94,0.12,0.11,0.13,13.84,12.77,14.99,0.898,0.881,0.913,0.97,0.97,0.97,0.871,0.854,0.886,33.53,30.32,36.92,32.53,29.41,35.82,0,0,0,0,0,0,0.723,0,5.76,0.089,0.33,0.67,10.9
-463017600000,1955,5,1954,8,31,6.33,0.739,2.95,116362,166.7,166.7,156.4,4,4,4,2362,1995,2770,2086,1719,276,276,276,986,619,1394,0.118,0.0996,0.138,1100,1100,1100,990,990,990,972,971.1,973,18,17,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.028,1.94,1.94,1.94,0.11,0.1,0.11,16.09,15.1,16.98,0.923,0.914,0.929,0.976,0.97,0.98,0.901,0.887,0.91,40.06,37.23,42.52,39.1,36.11,41.67,0,0,0,0,0,0,0.869,0,3.38,0.12,0.47,0.53,18.4
-460339200000,1955,6,1954,9,30,3.84,0.666,2.71,126812,188.8,188.8,176.1,4,4,4,1482,1059,1930,1225,801.6,257,257,257,181.2,0,573,0.179,0.133,0.243,1044,801.6,1100,990,990,990,969.4,968.1,970.9,20.6,19.1,21.9,0.801,0.469,0.926,0.42,0.191,0.48,0.021,0.0087,0.025,1.71,0.945,1.94,0.084,0.043,0.1,18.86,17.18,20.97,0.935,0.93,0.939,0.98,0.973,0.98,0.916,0.906,0.92,44.95,38.39,48.16,44.03,37.33,47.2,0,0,0,0,0,0,0.978,0,1.13,0.17,0.71,0.29,33
-457747200000,1955,7,1954,10,31,2.02,0.608,1.41,77662.3,153.4,153.4,104.4,4,2,2.6774193548387095,754.5,542.7,1047,527.5,315.7,227,227,227,0,0,0,0.313,0.217,0.418,527.5,315.7,820.3,990,990,990,966.9,966,968,23.1,22,24,0.28,0.175,0.479,0.0901,0.0331,0.206,0.004,0.0014,0.0094,0.647,0.385,1.03,0.028,0.016,0.047,22.44,20.97,23.57,0.931,0.918,0.942,0.975,0.97,0.98,0.907,0.89,0.923,40.06,32.3,49.13,39.08,31.33,48.14,0,0,0,0,0,0,0.58,0,0.61,0.3,0.7,0.3,38.4
-455068800000,1955,8,1954,11,31,1.23,0.493,0.74,42951.7,73.26,73.26,57.73,2,1,1.8387096774193548,460.1,389.6,536.9,276.2,205.6,184,184,184,0,0,0,0.403,0.343,0.472,276.2,205.6,352.9,990,990,990,965.7,965.3,966,24.3,24,24.7,0.158,0.133,0.185,0.0252,0.0111,0.0406,0.001,0.00045,0.0017,0.36,0.241,0.489,0.015,0.0098,0.02,23.97,23.54,24.33,0.917,0.894,0.939,0.972,0.97,0.98,0.891,0.867,0.921,33.53,23.75,48.51,32.6,23.04,47.54,0,0,0,0,0,0,0.321,0,0.49,0.4,0.6,0.4,34.9
-452390400000,1955,9,1954,12,30,0.868,0.358,0.51,30589.7,51.88,51.88,42.49,2,1,1.2666666666666666,334.8,290,385.2,196.8,152,138,138,138,0,0,0,0.416,0.358,0.476,196.8,152,247.2,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.126,0.11,0.144,0.0108,0.0052,0.0194,0.00044,0.00021,0.00079,0.337,0.242,0.476,0.014,0.0098,0.019,24.59,24.35,24.86,0.921,0.896,0.939,0.974,0.97,0.98,0.897,0.869,0.92,36.76,24.35,48.43,35.84,23.62,47.46,0,0,0,0,0,0,0.236,0,0.358,0.41,0.59,0.41,35.2
-449798400000,1955,10,1955,1,31,0.71,0.295,0.415,25208.1,39.72,39.72,33.88,1,1,1,265.1,250.3,290,155.1,140.3,110,110,110,0,0,0,0.416,0.379,0.44,155.1,140.3,180,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.108,0.103,0.117,0.00551,0.00403,0.008,0.00022,0.00016,0.00032,0.285,0.246,0.354,0.011,0.0097,0.014,24.96,24.79,25.05,0.919,0.913,0.929,0.971,0.97,0.977,0.893,0.886,0.908,34.89,31.48,40.64,33.88,30.53,39.72,0,0,0,0,0,0,0.188,0,0.295,0.42,0.58,0.42,35.5
-447120000000,1955,11,1955,2,30,0.777,0.275,0.502,30043.8,50.94,50.94,41.73,2,1,1.4,299.8,263.1,347.3,193.8,157.1,106,106,106,0,0,0,0.358,0.305,0.403,193.8,157.1,241.3,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.122,0.109,0.138,0.0105,0.00571,0.0183,0.00042,0.00023,0.00073,0.295,0.228,0.47,0.012,0.0091,0.019,24.79,24.52,24.96,0.913,0.892,0.939,0.972,0.97,0.98,0.888,0.866,0.92,33.08,23.62,48.58,32.18,22.91,47.61,0,0,0,0,0,0,0.232,0,0.275,0.35,0.65,0.35,38.7
-444528000000,1955,12,1955,3,31,1.15,0.291,0.862,50570,92.42,92.42,67.97,2,2,2,430.4,351.7,542.7,321.9,233.7,108.5,104,118,0,0,0,0.257,0.192,0.336,321.9,233.7,438.7,990,990,990,965.5,965.2,966,24.5,24,24.8,0.167,0.137,0.207,0.0344,0.0167,0.0577,0.0014,0.00067,0.0024,0.39,0.25,0.605,0.016,0.01,0.025,24.08,23.35,24.59,0.92,0.899,0.939,0.972,0.97,0.98,0.894,0.872,0.92,34.93,25.32,47.15,33.99,24.57,46.21,0,0,0,0,0,0,0.378,0,0.288,0.25,0.75,0.25,44
-441849600000,1956,1,1955,4,31,1.83,0.321,1.51,84889.6,143,143,114.1,3,2,2.806451612903226,684.2,542.7,845.8,564.2,422.7,120,120,120,0,0,0,0.178,0.142,0.221,564.2,422.7,725.8,990,990,990,966.6,966,967.3,23.4,22.7,24,0.277,0.203,0.368,0.0964,0.0545,0.153,0.0041,0.0023,0.0067,0.666,0.458,0.935,0.029,0.019,0.041,22.7,21.78,23.38,0.933,0.918,0.941,0.977,0.97,0.98,0.911,0.891,0.923,41.97,32.74,48.73,41.01,31.76,47.75,0,0,0,0,0,0,0.634,0,0.32,0.18,0.83,0.17,46.4
-439171200000,1956,2,1955,5,29,2.79,0.343,2.26,114472,193.8,193.8,164.5,4,3,3.896551724137931,1113,851.4,1995,975.8,714.4,137,137,137,74.03,0,758,0.13,0.0687,0.161,901.8,714.4,1100,990,990,990,968.2,967.3,971.1,21.8,18.9,22.7,0.571,0.364,0.926,0.29,0.147,0.48,0.014,0.0065,0.025,1.25,0.818,1.94,0.058,0.036,0.1,20.53,16.98,21.78,0.935,0.928,0.941,0.978,0.97,0.98,0.914,0.9,0.923,43.3,37.34,49.45,42.34,36.23,48.46,0,0,0,0,0,0,0.914,0,0.53,0.12,0.81,0.19,41
-436665600000,1956,3,1955,6,31,10.6,0.64,2.95,86278.8,159.7,159.7,116,4,4,4,3947,2248,4776,3708,2009,239,239,239,2608,909,3437,0.0628,0.05,0.106,1100,1100,1100,990,990,990,975.5,971.7,977.1,14.5,12.9,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.026,0.037,1.94,1.94,1.94,0.13,0.11,0.15,12.58,10.96,16.36,0.878,0.864,0.926,0.97,0.97,0.978,0.852,0.838,0.905,29.87,25.53,40.84,28.99,24.76,39.94,0,0,0,0,0,0,0.644,0,7.65,0.06,0.28,0.72,8.14
-433987200000,1956,4,1955,7,30,10.7,0.765,2.85,80592.5,124.8,124.8,111.9,4,4,4,4123,3529,5145,3828,3234,295,295,295,2728,2134,3750,0.0727,0.0573,0.0836,1100,1100,1100,990,990,990.02,975.9,974.7,977.7,14.1,12.3,15.3,0.926,0.919,0.926,0.48,0.48,0.48,0.034,0.031,0.039,1.94,1.93,1.94,0.14,0.13,0.16,12.2,10.35,13.38,0.876,0.864,0.892,0.97,0.97,0.97,0.849,0.838,0.865,28.85,24.11,32.18,27.98,23.39,31.21,0,0,0,0,0,0,0.622,0,7.85,0.071,0.27,0.73,7.53
-431395200000,1956,5,1955,8,31,14.1,0.911,2.95,33274.8,111.5,111.5,44.72,4,4,4,5262,4067,5744,4922,3727,340,340,340,3822,2627,4304,0.0653,0.0592,0.0836,1100,1100,1100,990.04,990,990.07,977.9,975.8,978.7,12.2,11.4,14.2,0.912,0.901,0.926,0.48,0.48,0.48,0.04,0.034,0.042,1.93,1.92,1.94,0.16,0.14,0.17,10.24,9.495,12.26,0.39,0,0.869,0.438,0,0.97,0.379,0,0.843,11.53,0,28.74,11.18,0,27.88,0,0,17,0,0,0.548,0.248,0.548,11.15,0.065,0.21,0.79,2.36
-428716800000,1956,6,1955,9,30,7.33,0.759,2.85,103448,169.9,169.9,143.7,4,4,4,2829,1902,3974,2536,1609,293,293,293,1436,509,2581,0.108,0.0737,0.154,1100,1100,1100,990,990,990,973.1,970.8,975.6,16.9,14.4,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.025,0.033,1.94,1.94,1.94,0.12,0.1,0.14,15,12.43,17.28,0.91,0.873,0.93,0.973,0.97,0.98,0.886,0.847,0.912,36.89,29.29,43.34,35.92,28.41,42.47,0,0,0,0,0,0,0.798,0,4.48,0.1,0.39,0.61,14.1
-426124800000,1956,7,1955,10,31,3.54,0.686,2.57,124632,189.4,189.4,167.5,4,3,3.838709677419355,1321,928.7,1847,1065,672.7,256,256,256,105,0,491,0.202,0.139,0.276,959.6,672.7,1100,990,990,990,968.9,967.6,970.6,21.1,19.4,22.4,0.686,0.359,0.926,0.345,0.132,0.48,0.017,0.0059,0.025,1.48,0.846,1.94,0.071,0.038,0.1,19.61,17.45,21.54,0.936,0.93,0.941,0.979,0.971,0.98,0.916,0.904,0.923,44.65,37.82,48.62,43.72,36.73,47.65,0,0,0,0,0,0,0.931,0,0.97,0.19,0.73,0.27,35.2
-423446400000,1956,8,1955,11,31,1.84,0.541,1.3,72927.2,139.3,139.3,98.02,3,2,2.4838709677419355,688.6,525.1,919.2,486.6,323.1,202,202,202,0,0,0,0.302,0.22,0.385,486.6,323.1,717.2,990,990,990,966.6,966,967.6,23.4,22.4,24,0.253,0.177,0.383,0.0751,0.0346,0.149,0.0032,0.0014,0.0066,0.602,0.396,0.936,0.026,0.016,0.042,22.75,21.49,23.64,0.931,0.92,0.941,0.975,0.97,0.98,0.908,0.893,0.922,40.55,33.54,48.87,39.57,32.53,47.89,0,0,0,0,0,0,0.545,0,0.54,0.29,0.71,0.29,39.6
-420768000000,1956,9,1955,12,30,1.13,0.378,0.752,43759.1,76.81,76.81,60.78,2,2,2,436.2,379,512.2,290.2,233,146,146,146,0,0,0,0.338,0.285,0.385,290.2,233,366.2,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.16,0.14,0.187,0.028,0.0166,0.0432,0.0012,0.00067,0.0018,0.34,0.253,0.467,0.014,0.01,0.019,24.1,23.63,24.45,0.913,0.898,0.929,0.97,0.97,0.975,0.886,0.871,0.905,31.32,25.1,39.4,30.39,24.34,38.4,0,0,0,0,0,0,0.338,0,0.378,0.33,0.67,0.33,38.7
-418176000000,1956,10,1956,1,31,0.889,0.321,0.568,34235.7,53.76,53.76,46.02,2,1,1.3225806451612903,332.1,310.1,375.1,212.1,190.1,120,120,120,0,0,0,0.363,0.32,0.387,212.1,190.1,255.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.13,0.123,0.146,0.0126,0.00901,0.021,0.00051,0.00036,0.00085,0.367,0.235,0.479,0.015,0.0094,0.019,24.57,24.43,24.66,0.924,0.894,0.939,0.977,0.97,0.98,0.902,0.867,0.92,38.78,23.94,48.88,37.92,23.22,47.9,0,0,0,0,0,0,0.256,0,0.321,0.36,0.64,0.36,38.5
-415497600000,1956,11,1956,2,30,0.987,0.289,0.698,41274.5,76.81,76.81,57.33,2,1,1.7666666666666666,380.8,305.9,477.8,269.5,191.9,111.3,106,114,0,0,0,0.298,0.239,0.373,269.5,191.9,363.8,990,990,990,965.3,964.9,965.8,24.7,24.2,25.1,0.149,0.123,0.183,0.0239,0.00919,0.0428,0.00097,0.00037,0.0018,0.357,0.233,0.46,0.014,0.0093,0.019,24.35,23.79,24.7,0.919,0.893,0.937,0.973,0.97,0.98,0.893,0.867,0.918,34.79,23.84,46.73,33.86,23.13,45.79,0,0,0,0,0,0,0.318,0,0.289,0.29,0.71,0.29,41.8
-412905600000,1956,12,1956,3,31,1.5,0.33,1.17,68207.3,97.84,97.84,91.68,3,2,2.064516129032258,561,481.3,599.5,437.9,355.3,123.2,118,126,0,0,0,0.22,0.197,0.262,437.9,355.3,481.5,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.21,0.181,0.231,0.0576,0.0411,0.0663,0.0024,0.0017,0.0028,0.594,0.446,0.651,0.025,0.018,0.027,23.28,23.16,23.79,0.937,0.918,0.941,0.979,0.97,0.98,0.917,0.891,0.922,45.75,32.89,48.94,44.8,31.9,47.96,0,0,0,0,0,0,0.509,0,0.33,0.22,0.78,0.22,45.5
-410227200000,1957,1,1956,4,31,1.82,0.354,1.47,82025.4,122,122,110.2,3,3,3,679.3,606.9,725.1,547.1,467.9,132.3,120,139,0,0,0,0.195,0.166,0.229,547.1,467.9,605.1,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.269,0.226,0.299,0.0892,0.0636,0.112,0.0038,0.0027,0.0048,0.595,0.462,0.699,0.025,0.02,0.03,22.79,22.5,23.21,0.927,0.918,0.933,0.973,0.97,0.979,0.902,0.89,0.914,37.78,32.59,41.54,36.75,31.62,40.68,0,0,0,0,0,0,0.612,0,0.35,0.19,0.81,0.19,45.1
-407548800000,1957,2,1956,5,28,2.33,0.304,1.87,98264.6,191.3,191.3,146.2,4,3,3.5,962.1,729.9,2557,836.5,592.9,125.6,105,137,62.79,0,1320,0.14,0.0536,0.188,773.7,592.9,1100,990,990,990,967.7,966.8,972.4,22.3,17.6,23.2,0.444,0.295,0.926,0.204,0.107,0.48,0.0094,0.0046,0.027,0.997,0.678,1.94,0.046,0.029,0.11,21.35,15.61,22.5,0.935,0.92,0.942,0.978,0.97,0.98,0.914,0.895,0.923,42.94,36.93,49.16,42,35.82,48.18,0,0,0,0,0,0,0.812,0,0.46,0.13,0.8,0.2,42.2
-405129600000,1957,3,1956,6,31,19.4,0.778,2.95,9181.26,103.7,103.7,12.34,4,4,4,7256,4497,9124,6965,4258,290.5,239,315,5865,3158,7785,0.0421,0.0262,0.0622,1100,1100,1100,990.27,990,990.59,980.2,976.6,981.9,10,8.65,13.4,0.85,0.793,0.926,0.48,0.48,0.48,0.049,0.036,0.056,1.86,1.81,1.94,0.19,0.14,0.21,8.174,6.84,11.47,0.111,0,0.864,0.125,0,0.97,0.108,0,0.838,3.181,0,26.72,3.085,0,25.92,0,0,27,0,0,0.871,0.0686,0.871,16.45,0.04,0.15,0.85,0.473
-402451200000,1957,4,1956,7,30,9.55,0.824,2.85,87728,144.5,144.5,121.8,4,4,4,3684,2770,4908,3366,2475,318,295,364,2266,1375,3444,0.0874,0.0742,0.106,1100,1100,1100,990,990,990,975,973,977.3,15,12.7,17,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.028,0.038,1.94,1.94,1.94,0.13,0.11,0.15,13.1,10.72,15.1,0.887,0.864,0.914,0.97,0.97,0.97,0.86,0.838,0.887,31.4,24.96,37.23,30.46,24.21,36.11,0,0,0,0,0,0,0.677,0,6.7,0.086,0.3,0.7,9.19
-399859200000,1957,5,1956,8,31,5.45,0.739,2.95,123958,186.4,186.4,166.6,4,4,4,2035,1445,2720,1759,1169,276,276,276,658.9,69,1344,0.14,0.101,0.191,1100,1100,1100,990,990,990,971.1,969.3,972.8,18.9,17.2,20.7,0.918,0.846,0.926,0.48,0.48,0.48,0.025,0.023,0.028,1.93,1.86,1.94,0.1,0.09,0.11,17,15.22,18.83,0.928,0.916,0.937,0.978,0.971,0.98,0.908,0.889,0.918,42.58,37.58,47.56,41.65,36.48,46.61,0,0,0,0,0,0,0.926,0,2.5,0.14,0.54,0.46,22.7
-397180800000,1957,6,1956,9,30,2.82,0.544,2.25,115173,191.3,191.3,160,4,3,3.7,1086,817.2,1419,876.5,607.2,210,210,210,6.967,0,109,0.199,0.148,0.257,869.5,607.2,1100,990,990,990,968.1,967.2,969.2,21.9,20.8,22.8,0.548,0.315,0.857,0.271,0.112,0.48,0.013,0.0049,0.023,1.21,0.717,1.87,0.056,0.031,0.09,20.65,18.9,22.11,0.937,0.928,0.942,0.979,0.97,0.98,0.916,0.9,0.923,44.2,37.01,48.8,43.26,35.9,47.83,0,0,0,0,0,0,0.889,0,0.57,0.19,0.8,0.2,40.8
-394588800000,1957,7,1956,10,31,1.66,0.498,1.16,66023.6,118.7,118.7,88.74,3,2,2.3225806451612905,620.1,502.8,782.3,434.1,316.8,186,186,186,0,0,0,0.305,0.238,0.37,434.1,316.8,596.3,990,990,990,966.4,965.9,967,23.6,23,24.1,0.22,0.172,0.305,0.0594,0.0334,0.109,0.0025,0.0014,0.0047,0.534,0.383,0.693,0.023,0.016,0.03,23.1,22.28,23.75,0.929,0.919,0.941,0.975,0.97,0.98,0.905,0.891,0.922,39.61,32.84,48.71,38.62,31.86,47.74,0,0,0,0,0,0,0.493,0,0.5,0.3,0.7,0.3,39.8
-391910400000,1957,8,1956,11,31,1.14,0.493,0.651,38104.4,65.05,65.05,51.22,2,1,1.6451612903225807,427,368.3,496.9,243,184.3,184,184,184,0,0,0,0.435,0.37,0.5,243,184.3,312.9,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.146,0.126,0.171,0.0187,0.00843,0.0326,0.00077,0.00034,0.0013,0.348,0.241,0.489,0.014,0.0098,0.02,24.13,23.79,24.38,0.917,0.894,0.939,0.973,0.97,0.98,0.893,0.867,0.921,34.23,23.75,48.51,33.35,23.04,47.54,0,0,0,0,0,0,0.285,0,0.489,0.43,0.57,0.43,33.4
-389232000000,1957,9,1956,12,30,0.835,0.358,0.477,28913.7,47.46,47.46,40.16,2,1,1.0666666666666667,322.2,290,364,184.2,152,138,138,138,0,0,0,0.43,0.379,0.476,184.2,152,226,990,990,990,965,964.9,965.2,25,24.8,25.1,0.121,0.11,0.136,0.0088,0.0052,0.0152,0.00035,0.00021,0.00061,0.356,0.242,0.476,0.014,0.0098,0.019,24.63,24.35,24.86,0.926,0.896,0.939,0.975,0.97,0.98,0.903,0.869,0.92,39.56,24.35,48.43,38.58,23.62,47.46,0,0,0,0,0,0,0.223,0,0.358,0.43,0.57,0.43,34.6
-386640000000,1957,10,1957,1,31,0.792,0.295,0.497,30471.6,45.03,45.03,40.96,1,1,1,295.5,283.2,313.5,185.5,173.2,110,110,110,0,0,0,0.373,0.351,0.388,185.5,173.2,203.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.115,0.125,0.00858,0.00732,0.0107,0.00034,0.00029,0.00043,0.372,0.334,0.429,0.015,0.013,0.017,24.74,24.6,24.83,0.93,0.926,0.936,0.978,0.974,0.98,0.91,0.902,0.917,41.88,39.07,45.95,40.96,38.06,45.03,0,0,0,0,0,0,0.228,0,0.295,0.37,0.63,0.37,38.5
-383961600000,1957,11,1957,2,30,0.876,0.275,0.601,35609.3,62.64,62.64,49.46,2,1,1.7333333333333334,337.9,298.8,402.5,231.9,192.8,106,106,106,0,0,0,0.315,0.263,0.355,231.9,192.8,296.5,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.135,0.121,0.158,0.0164,0.00928,0.0293,0.00066,0.00037,0.0012,0.309,0.228,0.47,0.012,0.0091,0.019,24.6,24.25,24.75,0.91,0.892,0.939,0.973,0.97,0.98,0.885,0.866,0.92,31.67,23.62,48.58,30.85,22.91,47.61,0,0,0,0,0,0,0.275,0,0.275,0.31,0.69,0.31,40.6
-381369600000,1957,12,1957,3,31,1.54,0.324,1.21,68626,147.2,147.2,92.24,4,2,2.5161290322580645,573.6,354,893,452.8,236,120.8,118,126,0,0,0,0.229,0.141,0.333,452.8,236,767,990,990,990,966.1,965.2,967.5,23.9,22.5,24.8,0.232,0.138,0.41,0.0703,0.0172,0.173,0.003,0.00069,0.0077,0.529,0.254,0.955,0.022,0.01,0.042,23.33,21.68,24.58,0.924,0.9,0.942,0.974,0.97,0.98,0.9,0.873,0.923,36.81,25.59,48.93,35.88,24.82,47.95,0,0,0,0,0,0,0.512,0,0.33,0.21,0.79,0.21,44.6
-378691200000,1958,1,1957,4,31,4.4,0.402,2.83,128841,191.8,191.8,173.2,4,4,4,1644,910,3909,1494,760,150,150,150,437.5,0,2659,0.103,0.0384,0.165,1056,760,1100,990,990,990,969.8,967.5,975.5,20.2,14.5,22.5,0.814,0.409,0.926,0.437,0.17,0.48,0.022,0.0076,0.033,1.75,0.835,1.94,0.088,0.037,0.13,18.45,12.57,21.63,0.93,0.876,0.94,0.978,0.97,0.98,0.91,0.85,0.921,44.25,29.71,48.94,43.29,28.82,47.96,0,0,0,0,0,0,0.962,0,1.57,0.091,0.64,0.36,29.3
-376012800000,1958,2,1957,5,28,20.9,0.477,2.66,4854.53,106.8,106.8,7.224,4,4,4,8627,4309,9912,8430,4112,197,197,197,7330,3012,8615,0.0239,0.0199,0.0457,1100,1100,1100,990.52,990,990.78,981.4,976.2,982.4,9.13,8.34,13.8,0.813,0.791,0.926,0.48,0.48,0.48,0.053,0.035,0.058,1.83,1.81,1.94,0.2,0.14,0.22,7.304,6.528,11.81,0.0617,0,0.864,0.0693,0,0.97,0.0598,0,0.838,1.862,0,27.52,1.806,0,26.69,0,0,26,0,0,0.929,0.0401,0.929,18.24,0.023,0.13,0.87,0.232
-373593600000,1958,3,1957,6,31,21.3,0.844,2.95,0,0,0,0,4,4,4,7963,5929,9500,7648,5614,315,315,315,6548,4514,8085,0.0404,0.0332,0.0531,1100,1100,1100,990.36,990.08,990.68,981,978.9,982.2,9.36,8.5,11.1,0.83,0.791,0.896,0.48,0.48,0.48,0.052,0.043,0.056,1.84,1.81,1.91,0.2,0.17,0.21,7.516,6.694,9.231,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,1,18.35,0.04,0.14,0.86,0
-370915200000,1958,4,1957,7,30,11,0.824,2.85,71764.8,138,138,99.67,4,4,4,4226,3008,5759,3908,2713,318,295,364,2808,1613,4295,0.0771,0.0632,0.0981,1100,1100,1100,990.01,990,990.07,976,973.5,978.7,14,11.4,16.5,0.922,0.901,0.926,0.48,0.48,0.48,0.035,0.029,0.042,1.94,1.92,1.94,0.14,0.12,0.17,12.09,9.473,14.53,0.763,0,0.908,0.841,0,0.97,0.74,0,0.881,25.69,0,35.57,24.92,0,34.5,0,0,4,0,0,0.133,0.554,0.133,8.15,0.075,0.26,0.74,6.52
-368323200000,1958,5,1957,8,31,5.87,0.778,2.95,120360,182.6,182.6,161.8,4,4,4,2190,1546,2934,1900,1270,290.5,276,321,800,170,1513,0.136,0.109,0.178,1100,1100,1100,990,990,990,971.5,969.6,973.4,18.5,16.6,20.4,0.924,0.89,0.926,0.48,0.48,0.48,0.026,0.024,0.029,1.94,1.9,1.94,0.11,0.094,0.12,16.58,14.71,18.46,0.925,0.91,0.935,0.977,0.97,0.98,0.904,0.883,0.917,41.39,36.09,46.57,40.44,35,45.64,0,0,0,0,0,0,0.899,0,2.92,0.13,0.5,0.5,20.5
-365644800000,1958,6,1957,9,30,2.9,0.544,2.3,116628,191.3,191.3,162,4,3,3.7333333333333334,1119,837.3,1506,909,627.3,210,210,210,21.33,0,196,0.194,0.139,0.251,887.7,627.3,1100,990,990,990,968.2,967.2,969.5,21.8,20.5,22.8,0.574,0.327,0.9,0.285,0.118,0.48,0.013,0.0052,0.023,1.26,0.754,1.92,0.059,0.033,0.093,20.49,18.58,22,0.937,0.928,0.942,0.979,0.97,0.98,0.916,0.9,0.923,44.38,37.01,48.8,43.44,35.9,47.83,0,0,0,0,0,0,0.9,0,0.6,0.19,0.79,0.21,40.2
-363052800000,1958,7,1957,10,31,1.86,0.573,1.29,72237.1,125.2,125.2,97.09,3,2,2.4838709677419355,694.1,588.3,817.2,480.4,361.3,213.8,186,227,0,0,0,0.313,0.228,0.386,480.4,361.3,631.2,990,990,990,966.7,966.2,967.2,23.3,22.8,23.8,0.245,0.191,0.324,0.0716,0.0423,0.119,0.0031,0.0018,0.0052,0.59,0.464,0.757,0.025,0.02,0.033,22.73,22.07,23.29,0.931,0.918,0.94,0.976,0.97,0.98,0.909,0.89,0.921,40.6,32.3,47.87,39.66,31.33,46.91,0,0,0,0,0,0,0.539,0,0.57,0.31,0.69,0.31,38.8
-360374400000,1958,8,1957,11,31,1.41,0.51,0.901,52011.9,84.26,84.26,69.91,2,2,2,526.7,474.7,588.3,336.3,272.7,190.4,184,202,0,0,0,0.364,0.313,0.426,336.3,272.7,404.3,990,990,990,966,965.7,966.2,24,23.8,24.3,0.18,0.159,0.203,0.0373,0.0245,0.0509,0.0016,0.001,0.0021,0.421,0.315,0.543,0.018,0.013,0.023,23.61,23.21,23.95,0.923,0.91,0.934,0.973,0.97,0.98,0.898,0.883,0.916,35.91,29.14,42.99,34.95,28.26,42.13,0,0,0,0,0,0,0.388,0,0.509,0.36,0.64,0.36,36.9
-357696000000,1958,9,1957,12,30,1.08,0.378,0.697,40545.7,67.65,67.65,56.31,2,2,2,414.9,379,469.1,268.9,233,146,146,146,0,0,0,0.354,0.311,0.385,268.9,233,323.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.153,0.14,0.172,0.0238,0.0166,0.0346,0.00097,0.00067,0.0014,0.306,0.253,0.391,0.012,0.01,0.016,24.23,23.9,24.45,0.909,0.898,0.921,0.97,0.97,0.97,0.881,0.871,0.893,29.03,25.1,34.87,28.16,24.34,33.82,0,0,0,0,0,0,0.313,0,0.383,0.35,0.65,0.35,37.5
-355104000000,1958,10,1958,1,31,0.943,0.321,0.622,36698.6,54.59,54.59,49.33,2,1,1.7741935483870968,352.2,324.1,379,232.2,204.1,120,120,120,0,0,0,0.342,0.317,0.37,232.2,204.1,259,990,990,990,965.2,965,965.3,24.8,24.7,25,0.138,0.128,0.147,0.0164,0.0108,0.0218,0.00066,0.00043,0.00088,0.302,0.235,0.479,0.012,0.0094,0.019,24.54,24.42,24.66,0.909,0.894,0.939,0.972,0.97,0.98,0.884,0.867,0.92,30.69,23.94,48.88,29.88,23.22,47.9,0,0,0,0,0,0,0.274,0,0.321,0.34,0.66,0.34,38.9
-352425600000,1958,11,1958,2,30,1.07,0.295,0.779,45633.7,76.81,76.81,63.38,2,2,2,414.6,382.6,477.8,300.6,268.6,114,114,114,0,0,0,0.276,0.239,0.298,300.6,268.6,363.8,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.161,0.15,0.183,0.0301,0.0237,0.0428,0.0012,0.00096,0.0018,0.352,0.301,0.46,0.014,0.012,0.019,24.18,23.79,24.39,0.916,0.91,0.928,0.97,0.97,0.975,0.889,0.882,0.905,32.66,29.22,39.4,31.69,28.34,38.4,0,0,0,0,0,0,0.352,0,0.291,0.28,0.73,0.27,42.6
-349833600000,1958,12,1958,3,31,1.9,0.337,1.56,86742.4,165.3,165.3,116.6,4,2,2.935483870967742,707.9,502.8,1001,581.9,376.8,126,126,126,0,0,0,0.184,0.126,0.251,581.9,376.8,874.9,990,990,990,966.7,965.9,967.9,23.3,22.1,24.1,0.297,0.189,0.509,0.108,0.0454,0.25,0.0047,0.0019,0.011,0.686,0.453,1.1,0.03,0.019,0.05,22.59,21,23.65,0.932,0.917,0.94,0.977,0.97,0.98,0.911,0.89,0.921,41.01,32.3,48.08,40.08,31.33,47.12,0,0,0,0,0,0,0.648,0,0.34,0.18,0.82,0.18,45.7
-347155200000,1959,1,1958,4,31,2.36,0.391,1.97,106219,150.7,150.7,142.8,4,3,3.3548387096774195,880,845.8,941.1,733.9,695.8,146.1,139,150,0,0,0,0.166,0.151,0.177,733.9,695.8,791.1,990,990,990,967.4,967.3,967.7,22.6,22.3,22.7,0.386,0.358,0.438,0.157,0.139,0.186,0.007,0.0061,0.0083,0.895,0.788,0.958,0.04,0.035,0.042,21.69,21.44,21.84,0.937,0.927,0.942,0.977,0.97,0.98,0.915,0.899,0.923,44.22,36.63,48.85,43.23,35.53,47.87,0,0,0,0,0,0,0.793,0,0.39,0.17,0.83,0.17,45
-344476800000,1959,2,1958,5,28,2.5,0.353,2.15,111533,183.2,183.2,166,4,4,4,1035,919.2,1140,888.7,757.2,145.9,137,162,0,0,0,0.143,0.12,0.176,888.7,757.2,1003,990,990,990,968,967.6,968.3,22,21.7,22.4,0.523,0.407,0.637,0.264,0.169,0.354,0.012,0.0075,0.016,1.14,0.829,1.44,0.052,0.037,0.066,20.87,20.22,21.59,0.935,0.928,0.94,0.977,0.97,0.98,0.914,0.9,0.921,42.45,37.2,46.74,41.49,36.09,45.81,0,0,0,0,0,0,0.922,0,0.35,0.14,0.86,0.14,44.6
-342057600000,1959,3,1958,6,31,7.31,0.543,2.9,109990,191.7,191.7,147.8,4,4,4,2730,1155,4514,2527,972.3,202.9,183,239,1443,0,3175,0.0927,0.0526,0.158,1084,972.3,1100,990,990,990,972.5,968.4,976.6,17.5,13.4,21.6,0.865,0.61,0.926,0.46,0.328,0.48,0.027,0.015,0.036,1.84,1.36,1.94,0.11,0.063,0.15,15.68,11.44,20.26,0.906,0.864,0.939,0.975,0.97,0.98,0.884,0.838,0.921,37.87,26.64,48.91,36.96,25.85,47.93,0,0,0,0,0,0,0.821,0,4.41,0.074,0.4,0.6,15
-339379200000,1959,4,1958,7,30,8.24,0.697,2.85,96582.9,155.4,155.4,134.1,4,4,4,3180,2404,4186,2911,2187,269,217,295,1811,1087,2791,0.0854,0.0705,0.103,1100,1100,1100,990,990,990,973.9,972.1,976,16.1,14,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.034,1.94,1.94,1.94,0.12,0.11,0.14,14.19,12.04,15.98,0.901,0.865,0.924,0.971,0.97,0.976,0.875,0.839,0.901,34.53,28.07,39.81,33.54,27.23,38.84,0,0,0,0,0,0,0.745,0,5.39,0.085,0.35,0.65,11.7
-336787200000,1959,5,1958,8,31,5.04,0.739,2.95,127451,188,188,171.3,4,4,4,1882,1406,2373,1606,1130,276,276,276,506.2,30,997,0.15,0.116,0.196,1100,1100,1100,990,990,990,970.7,969.2,972,19.3,18,20.8,0.912,0.83,0.926,0.48,0.48,0.48,0.025,0.023,0.027,1.93,1.85,1.94,0.1,0.089,0.11,17.42,16.06,18.97,0.931,0.924,0.937,0.979,0.976,0.98,0.911,0.902,0.918,43.73,40.02,47.95,42.83,39.07,46.99,0,0,0,0,0,0,0.952,0,2.09,0.15,0.59,0.41,25.3
-334108800000,1959,6,1958,9,30,2.65,0.544,2.1,108428,191.3,191.3,150.6,4,3,3.566666666666667,1023,698.6,1379,812.6,488.6,210,210,210,2.8,0,69,0.214,0.152,0.301,809.8,488.6,1100,990,990,990,967.9,966.7,969.1,22.1,20.9,23.3,0.497,0.248,0.841,0.237,0.0677,0.48,0.011,0.0029,0.023,1.1,0.503,1.86,0.05,0.022,0.089,21,19.05,22.8,0.935,0.92,0.942,0.977,0.97,0.98,0.914,0.893,0.923,42.93,33.52,48.8,41.98,32.51,47.83,0,0,0,0,0,0,0.837,0,0.55,0.21,0.79,0.21,40.9
-331516800000,1959,7,1958,10,31,1.45,0.498,0.951,54684.7,99.86,99.86,73.5,3,2,2.064516129032258,541,446.6,684.5,355,260.6,186,186,186,0,0,0,0.349,0.272,0.417,355,260.6,498.5,990,990,990,966,965.6,966.6,24,23.4,24.4,0.186,0.152,0.249,0.041,0.0221,0.0697,0.0017,0.00091,0.003,0.443,0.294,0.669,0.019,0.012,0.028,23.53,22.84,24.1,0.924,0.907,0.941,0.973,0.97,0.98,0.898,0.88,0.922,36.66,27.94,48.71,35.69,27.1,47.74,0,0,0,0,0,0,0.408,0,0.499,0.34,0.66,0.34,37.7
-328838400000,1959,8,1958,11,31,1.03,0.415,0.618,36454.9,60.21,60.21,49,2,1,1.6129032258064515,385.9,334.4,442.7,230.9,179.4,155,155,155,0,0,0,0.405,0.35,0.464,230.9,179.4,287.7,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.139,0.12,0.159,0.0165,0.00794,0.0275,0.00067,0.00032,0.0011,0.33,0.24,0.491,0.013,0.0097,0.02,24.35,24.08,24.57,0.916,0.895,0.94,0.974,0.97,0.98,0.891,0.868,0.921,33.61,24.04,49.15,32.76,23.32,48.17,0,0,0,0,0,0,0.272,0,0.412,0.4,0.6,0.4,35.4
-326160000000,1959,9,1958,12,30,0.732,0.306,0.426,25950.2,46.27,46.27,36.04,1,1,1,282.5,242.4,327.5,164.5,124.4,118,118,118,0,0,0,0.421,0.36,0.487,164.5,124.4,209.5,990,990,990,964.8,964.7,965,25.2,25,25.3,0.111,0.0971,0.127,0.00651,0.00244,0.0119,0.00026,0.000096,0.00048,0.314,0.209,0.45,0.012,0.0082,0.018,24.85,24.51,25.14,0.922,0.906,0.937,0.974,0.97,0.98,0.898,0.879,0.919,36.99,27.78,47.21,36.04,26.94,46.27,0,0,0,0,0,0,0.2,0,0.306,0.42,0.58,0.42,35.5
