datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
512697600000,1986,4,1985,7,30,5.64,0.443,2.81,116186,192.3,192.3,161.4,4,4,4,2177,1123,3038,2006,975.2,171,148,217,920.4,0,1721,0.0857,0.0511,0.132,1086,975.2,1100,990,990,990,971.3,968.3,973.6,18.7,16.4,21.7,0.87,0.612,0.926,0.462,0.33,0.48,0.025,0.015,0.029,1.85,1.36,1.94,0.1,0.063,0.12,16.83,14.45,20.35,0.924,0.907,0.94,0.975,0.97,0.98,0.901,0.88,0.921,41.34,35.36,49.04,40.34,34.3,48.06,0,0,0,0,0,0,0.896,0,2.83,0.079,0.5,0.5,20.6
515289600000,1986,5,1985,8,31,5.42,0.739,2.95,124169,184.7,184.7,166.9,4,4,4,2025,1492,2747,1749,1216,276,276,276,648.8,116,1371,0.141,0.1,0.185,1100,1100,1100,990,990,990,971,969.5,972.9,19,17.1,20.5,0.919,0.866,0.926,0.48,0.48,0.48,0.025,0.023,0.028,1.93,1.88,1.94,0.1,0.092,0.11,17.03,15.16,18.66,0.928,0.915,0.936,0.978,0.97,0.98,0.908,0.888,0.917,42.65,37.39,47.11,41.72,36.29,46.16,0,0,0,0,0,0,0.927,0,2.47,0.14,0.54,0.46,22.9
517968000000,1986,6,1985,9,30,2.74,0.544,2.16,110115,191,191,152.9,4,2,3.566666666666667,1056,648.5,1463,846,438.5,210,210,210,14,0,153,0.21,0.144,0.324,832,438.5,1100,990,990,990,968,966.5,969.4,22,20.6,23.5,0.531,0.219,0.877,0.26,0.0577,0.48,0.012,0.0025,0.023,1.18,0.503,1.89,0.054,0.022,0.092,20.81,18.74,22.89,0.935,0.92,0.942,0.978,0.97,0.98,0.914,0.893,0.923,43.74,33.52,48.73,42.78,32.51,47.76,0,0,0,0,0,0,0.85,0,0.58,0.2,0.79,0.21,40.2
520560000000,1986,7,1985,10,31,1.29,0.498,0.795,46094.1,92.32,92.32,61.95,2,1,1.8709677419354838,482.9,394,631.8,296.9,208,186,186,186,0,0,0,0.392,0.294,0.472,296.9,208,445.8,990,990,990,965.8,965.4,966.4,24.2,23.6,24.6,0.165,0.133,0.219,0.0294,0.0116,0.0592,0.0012,0.00047,0.0025,0.389,0.246,0.63,0.016,0.01,0.027,23.84,22.94,24.3,0.919,0.895,0.94,0.973,0.97,0.98,0.894,0.868,0.921,34.89,24.14,48.97,33.98,23.41,47.99,0,0,0,0,0,0,0.344,0,0.495,0.39,0.62,0.38,35.7
523238400000,1986,8,1985,11,31,0.916,0.415,0.501,30141.6,48.94,48.94,40.51,2,1,1.1290322580645162,342,294.6,389.6,187,139.6,155,155,155,0,0,0,0.456,0.398,0.526,187,139.6,234.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.123,0.106,0.14,0.00932,0.00396,0.0169,0.00038,0.00016,0.00069,0.349,0.24,0.491,0.014,0.0097,0.02,24.54,24.23,24.87,0.924,0.895,0.94,0.975,0.97,0.98,0.901,0.868,0.921,38.37,24.04,49.15,37.43,23.32,48.17,0,0,0,0,0,0,0.225,0,0.415,0.45,0.55,0.45,32.9
525916800000,1986,9,1985,12,30,0.692,0.306,0.386,23384.4,38.83,38.83,32.48,1,1,1,267.1,246.5,294.6,149.1,128.5,118,118,118,0,0,0,0.443,0.401,0.479,149.1,128.5,176.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.106,0.0985,0.116,0.00491,0.00285,0.00766,0.00019,0.00011,0.0003,0.269,0.218,0.344,0.011,0.0086,0.014,24.96,24.78,25.1,0.917,0.908,0.927,0.971,0.97,0.976,0.89,0.881,0.905,33.46,28.72,39.8,32.48,27.86,38.83,0,0,0,0,0,0,0.18,0,0.306,0.44,0.56,0.44,33.8
528508800000,1986,10,1986,1,31,0.764,0.283,0.481,29298.5,48.75,48.75,39.38,2,1,1.064516129032258,285.2,242.4,341.6,179.4,132.4,105.8,97,110,0,0,0,0.375,0.321,0.454,179.4,132.4,231.6,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.116,0.1,0.135,0.00831,0.00324,0.0163,0.00033,0.00013,0.00066,0.341,0.228,0.479,0.014,0.009,0.019,24.81,24.48,25.12,0.924,0.893,0.939,0.975,0.97,0.98,0.902,0.867,0.921,38.76,23.9,49.06,37.85,23.18,48.08,0,0,0,0,0,0,0.219,0,0.283,0.37,0.63,0.37,38.3
531187200000,1986,11,1986,2,30,1.09,0.295,0.793,46495.6,86.81,86.81,64.58,2,2,2,420.1,343.7,525.1,306.1,229.7,114,114,114,0,0,0,0.277,0.217,0.332,306.1,229.7,411.1,990,990,990,965.5,965.1,966,24.5,24,24.9,0.163,0.136,0.2,0.0312,0.0159,0.0522,0.0013,0.00064,0.0022,0.366,0.245,0.551,0.015,0.0099,0.023,24.15,23.49,24.64,0.916,0.897,0.935,0.972,0.97,0.98,0.891,0.87,0.917,33.18,24.89,44.29,32.29,24.15,43.41,0,0,0,0,0,0,0.359,0,0.297,0.27,0.73,0.27,42.7
533779200000,1986,12,1986,3,31,1.6,0.337,1.27,72165.1,109.2,109.2,97,3,2,2.5806451612903225,598.6,531.3,667.6,472.6,405.3,126,126,126,0,0,0,0.212,0.189,0.237,472.6,405.3,541.6,990,990,990,966.3,966,966.6,23.7,23.4,24,0.23,0.199,0.267,0.0663,0.0511,0.0867,0.0028,0.0021,0.0037,0.548,0.453,0.634,0.023,0.019,0.027,23.17,22.84,23.47,0.929,0.917,0.94,0.974,0.97,0.98,0.905,0.89,0.921,39.57,32.3,48.08,38.58,31.33,47.12,0,0,0,0,0,0,0.539,0,0.33,0.21,0.79,0.21,45.1
536457600000,1987,1,1986,4,31,2.03,0.372,1.66,92142.5,138,138,123.8,3,3,3,758,667.6,837.3,619,528.6,139,139,139,0,0,0,0.184,0.166,0.208,619,528.6,698.3,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.312,0.26,0.357,0.115,0.0815,0.139,0.005,0.0035,0.0061,0.729,0.562,0.88,0.032,0.024,0.039,22.34,21.87,22.87,0.934,0.925,0.94,0.978,0.97,0.98,0.914,0.898,0.921,42.2,36.57,46.93,41.28,35.47,45.99,0,0,0,0,0,0,0.688,0,0.37,0.18,0.82,0.18,45.4
539136000000,1987,2,1986,5,28,2.2,0.331,1.86,99794.3,165.4,165.4,148.5,4,3,3.642857142857143,907.5,837.3,1015,770.5,700.3,137,137,137,0,0,0,0.152,0.135,0.164,770.5,700.3,877.5,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.412,0.356,0.509,0.178,0.14,0.252,0.008,0.0062,0.011,0.917,0.788,1.1,0.041,0.035,0.05,21.55,20.95,21.87,0.935,0.927,0.942,0.976,0.97,0.98,0.913,0.899,0.923,42.31,36.73,48.99,41.33,35.63,48.01,0,0,0,0,0,0,0.825,0,0.34,0.15,0.85,0.15,45.4
541555200000,1987,3,1986,6,31,4,0.49,2.79,130539,191.7,191.7,175.5,4,4,4,1494,1015,2030,1311,831.5,183,183,183,269.1,0,747,0.129,0.0901,0.18,1042,831.5,1100,990,990,990,969.5,967.9,971.2,20.5,18.8,22.1,0.787,0.477,0.926,0.417,0.215,0.48,0.021,0.0098,0.025,1.69,0.998,1.94,0.083,0.045,0.1,18.84,16.89,21.06,0.935,0.928,0.939,0.98,0.976,0.98,0.916,0.91,0.921,44.77,40.08,48.91,43.86,39.13,47.93,0,0,0,0,0,0,0.975,0,1.21,0.12,0.7,0.3,32.6
544233600000,1987,4,1986,7,30,4.94,0.443,2.85,122305,176.3,176.3,169.9,4,4,4,1907,1721,2073,1736,1573,171,148,217,635.7,473,761,0.0893,0.0737,0.108,1100,1100,1100,990,990,990,970.8,970.2,971.3,19.2,18.7,19.8,0.926,0.924,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.098,0.1,17.27,16.78,17.86,0.93,0.928,0.933,0.98,0.98,0.98,0.912,0.909,0.915,43.33,41.99,44.96,42.47,41.15,44.06,0,0,0,0,0,0,0.944,0,2.09,0.09,0.58,0.42,24.8
546825600000,1987,5,1986,8,31,3.81,0.514,2.88,136582,191.8,191.8,183.6,4,4,4,1422,1147,1669,1230,955.3,192,192,192,154.4,0,377,0.137,0.115,0.167,1076,955.3,1100,990,990,990,969.2,968.4,970,20.8,20,21.6,0.82,0.591,0.916,0.45,0.314,0.48,0.022,0.015,0.024,1.78,1.31,1.93,0.086,0.06,0.097,18.98,18.04,20.33,0.937,0.934,0.939,0.98,0.98,0.98,0.918,0.915,0.921,46.83,44.69,48.92,45.89,43.79,47.95,0,0,0,0,0,0,1.02,0,0.93,0.13,0.76,0.24,35.8
549504000000,1987,6,1986,9,30,2.04,0.417,1.62,88147.8,177,177,122.4,4,2,3.066666666666667,785.6,536.9,1123,624.6,375.9,161,161,161,0,0,0,0.216,0.143,0.3,624.6,375.9,962.2,990,990,990,967,966,968.3,23,21.7,24,0.334,0.191,0.594,0.131,0.0452,0.32,0.0058,0.0019,0.015,0.76,0.476,1.32,0.033,0.02,0.061,22.21,20.39,23.5,0.933,0.919,0.941,0.977,0.97,0.98,0.911,0.891,0.922,41.18,32.97,48.58,40.22,31.98,47.61,0,0,0,0,0,0,0.68,0,0.42,0.2,0.79,0.21,43.2
552096000000,1987,7,1986,10,31,1.2,0.362,0.837,48841.6,82.24,82.24,65.65,2,2,2,447.5,394,525.1,312.5,259,135,135,135,0,0,0,0.304,0.257,0.343,312.5,259,390.1,990,990,990,965.6,965.4,966,24.4,24,24.6,0.167,0.148,0.194,0.0325,0.0218,0.048,0.0013,0.00089,0.002,0.374,0.288,0.511,0.015,0.012,0.021,24.01,23.53,24.34,0.918,0.907,0.932,0.971,0.97,0.98,0.892,0.88,0.914,33.79,28.05,41.96,32.82,27.21,41.12,0,0,0,0,0,0,0.365,0,0.363,0.3,0.7,0.3,40.7
554774400000,1987,8,1986,11,31,0.916,0.381,0.536,31992.1,57.92,57.92,43,2,1,1.3225806451612903,342.1,302.6,389.6,200,147.6,142.1,115,155,0,0,0,0.421,0.295,0.512,200,147.6,274.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.127,0.109,0.15,0.0119,0.00476,0.0249,0.00048,0.00019,0.001,0.32,0.254,0.396,0.013,0.01,0.016,24.57,24.34,24.82,0.919,0.9,0.932,0.973,0.97,0.98,0.895,0.873,0.914,35.13,25.68,43.03,34.19,24.91,42.17,0,0,0,0,0,0,0.239,0,0.38,0.42,0.59,0.41,34.9
557452800000,1987,9,1986,12,30,0.683,0.306,0.378,22840.8,39.86,39.86,31.72,1,1,1,263.7,239.5,298.8,145.7,121.5,118,118,118,0,0,0,0.45,0.395,0.493,145.7,121.5,180.8,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.105,0.0961,0.117,0.00457,0.00215,0.00808,0.00018,0.000085,0.00032,0.262,0.203,0.356,0.01,0.008,0.014,24.99,24.75,25.16,0.915,0.903,0.929,0.971,0.97,0.978,0.888,0.876,0.908,32.67,27.09,40.77,31.72,26.28,39.86,0,0,0,0,0,0,0.176,0,0.305,0.45,0.55,0.45,33.4
560044800000,1987,10,1987,1,31,0.632,0.272,0.36,21796.8,31.13,31.13,29.3,1,1,1,236.1,225.8,239.5,134.5,115.8,101.6,97,110,0,0,0,0.431,0.405,0.487,134.5,115.8,142.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0944,0.102,0.00345,0.00158,0.00425,0.00014,0.000062,0.00017,0.232,0.191,0.25,0.0091,0.0075,0.0098,25.15,25.11,25.25,0.91,0.899,0.914,0.97,0.97,0.97,0.883,0.872,0.887,30.2,25.78,32.1,29.3,25,31.13,0,0,0,0,0,0,0.163,0,0.272,0.43,0.57,0.43,34.5
562723200000,1987,11,1987,2,30,0.632,0.241,0.391,23770.3,52.69,52.69,33.01,2,1,1.0333333333333334,243.8,223.4,341.6,150.8,130.4,93,93,93,0,0,0,0.386,0.272,0.416,150.8,130.4,248.6,990,990,990,964.6,964.5,965.1,25.4,24.9,25.5,0.104,0.0971,0.139,0.00528,0.00304,0.0197,0.00021,0.00012,0.00079,0.266,0.22,0.448,0.01,0.0087,0.018,25.09,24.62,25.24,0.915,0.905,0.937,0.972,0.97,0.98,0.89,0.878,0.919,33.05,27.16,47.49,32.14,26.35,46.54,0,0,0,0,0,0,0.183,0,0.241,0.38,0.62,0.38,37.6
565315200000,1987,12,1987,3,31,0.984,0.279,0.706,41622.5,65.12,65.12,55.94,2,1,1.8709677419354838,367.5,287.1,412.3,263.5,183.1,104,104,104,0,0,0,0.286,0.252,0.362,263.5,183.1,308.3,990,990,990,965.2,964.8,965.5,24.8,24.5,25.2,0.145,0.117,0.161,0.0228,0.00831,0.0317,0.00092,0.00033,0.0013,0.318,0.234,0.411,0.013,0.0094,0.016,24.44,24.18,24.79,0.913,0.895,0.934,0.971,0.97,0.98,0.887,0.868,0.916,31.58,24.25,44.92,30.68,23.52,44.02,0,0,0,0,0,0,0.311,0,0.278,0.28,0.72,0.28,42.3
567993600000,1988,1,1987,4,31,1.25,0.211,1.04,61033.4,100.1,100.1,82.03,3,2,2.096774193548387,466.5,406.7,561.5,387.7,315.7,78.81,73,91,0,0,0,0.172,0.13,0.224,387.7,315.7,488.5,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.186,0.162,0.226,0.0475,0.0331,0.0677,0.002,0.0013,0.0028,0.483,0.372,0.61,0.02,0.015,0.025,23.82,23.39,24.2,0.929,0.917,0.939,0.976,0.97,0.98,0.906,0.89,0.921,40.42,32.38,47.82,39.45,31.41,46.87,0,0,0,0,0,0,0.456,0,0.21,0.17,0.83,0.17,48.8
570672000000,1988,2,1987,5,29,2.1,0.253,1.85,99382.6,187.4,187.4,142.8,4,3,3.6551724137931036,839,561.5,1175,737.9,476.5,101.1,85,137,0,0,0,0.122,0.0925,0.152,737.9,476.5,1038,990,990,990,967.2,966.1,968.5,22.8,21.5,23.9,0.397,0.221,0.689,0.177,0.0653,0.4,0.0079,0.0027,0.019,0.861,0.464,1.57,0.038,0.019,0.073,21.9,19.98,23.41,0.931,0.919,0.941,0.975,0.97,0.98,0.908,0.892,0.922,39.87,33.52,47.83,38.88,32.52,46.87,0,0,0,0,0,0,0.793,0,0.25,0.12,0.88,0.12,47.3
573177600000,1988,3,1987,6,31,2.99,0.392,2.59,131812,194.2,194.2,177.2,4,4,4,1117,1026,1297,970.8,843.2,146.4,129,183,3.355,0,68,0.132,0.0995,0.178,967.5,843.2,1100,990,990,990,968.3,968,968.8,21.7,21.2,22,0.615,0.488,0.808,0.336,0.225,0.48,0.016,0.01,0.023,1.37,1.03,1.82,0.063,0.047,0.086,20.36,19.34,20.99,0.938,0.934,0.94,0.98,0.977,0.98,0.919,0.913,0.921,45.21,40.54,49.54,44.29,39.62,48.55,0,0,0,0,0,0,0.984,0,0.4,0.13,0.87,0.13,44.1
575856000000,1988,4,1987,7,30,5.35,0.443,2.85,119528,191.8,191.8,166,4,4,4,2064,1297,2471,1893,1149,171,148,217,793.5,49,1186,0.085,0.0608,0.114,1100,1100,1100,990,990,990,971.1,968.8,972.2,18.9,17.8,21.2,0.91,0.814,0.926,0.48,0.48,0.48,0.026,0.023,0.027,1.92,1.83,1.94,0.1,0.086,0.11,16.95,15.82,19.34,0.928,0.922,0.938,0.978,0.975,0.98,0.907,0.899,0.919,42.45,39.34,48.93,41.5,38.34,47.95,0,0,0,0,0,0,0.922,0,2.5,0.083,0.53,0.47,22.3
578448000000,1988,5,1987,8,31,4.99,0.739,2.95,127771,185.8,185.8,171.7,4,4,4,1863,1463,2255,1587,1187,276,276,276,486.7,87,879,0.151,0.122,0.189,1100,1100,1100,990,990,990,970.6,969.4,971.7,19.4,18.3,20.6,0.917,0.855,0.926,0.48,0.48,0.48,0.025,0.023,0.026,1.93,1.87,1.94,0.1,0.091,0.11,17.45,16.34,18.77,0.931,0.926,0.936,0.98,0.978,0.98,0.912,0.905,0.918,43.82,40.79,47.39,42.93,39.88,46.44,0,0,0,0,0,0,0.954,0,2.04,0.15,0.59,0.41,25.6
581126400000,1988,6,1987,9,30,2.74,0.544,2.17,110827,191.3,191.3,153.9,4,3,3.6333333333333333,1056,684.5,1435,845.8,474.5,210,210,210,9.133,0,125,0.209,0.146,0.307,836.6,474.5,1100,990,990,990,968,966.6,969.3,22,20.7,23.4,0.531,0.24,0.864,0.261,0.0649,0.48,0.012,0.0028,0.023,1.17,0.482,1.88,0.054,0.021,0.091,20.82,18.85,22.88,0.934,0.918,0.941,0.977,0.97,0.98,0.913,0.891,0.922,43.03,32.6,48.8,42.07,31.62,47.83,0,0,0,0,0,0,0.855,0,0.57,0.2,0.79,0.21,40.4
583718400000,1988,7,1987,10,31,1.35,0.498,0.85,49085,95.57,95.57,65.97,3,1,1.967741935483871,503.5,402.5,662,317.5,216.5,186,186,186,0,0,0,0.377,0.281,0.462,317.5,216.5,476,990,990,990,965.9,965.4,966.5,24.1,23.5,24.6,0.172,0.136,0.236,0.0335,0.0133,0.0652,0.0014,0.00054,0.0028,0.404,0.246,0.658,0.017,0.01,0.028,23.73,22.87,24.3,0.919,0.895,0.94,0.973,0.97,0.98,0.894,0.868,0.921,34.93,24.14,48.97,34.01,23.41,47.99,0,0,0,0,0,0,0.367,0,0.5,0.37,0.63,0.37,36.4
586396800000,1988,8,1987,11,31,0.927,0.415,0.512,30725.5,50.36,50.36,41.3,2,1,1.1935483870967742,346.2,302.6,396.1,191.2,147.6,155,155,155,0,0,0,0.451,0.391,0.512,191.2,147.6,241.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.125,0.109,0.142,0.00992,0.00476,0.0182,0.0004,0.00019,0.00074,0.343,0.24,0.491,0.014,0.0097,0.02,24.53,24.23,24.82,0.922,0.895,0.94,0.975,0.97,0.98,0.899,0.868,0.921,37.51,24.04,49.15,36.6,23.32,48.17,0,0,0,0,0,0,0.229,0,0.415,0.45,0.55,0.45,33.1
589075200000,1988,9,1987,12,30,0.705,0.306,0.399,24190,39.86,39.86,33.6,1,1,1,272,250.3,298.8,154,132.3,118,118,118,0,0,0,0.435,0.395,0.471,154,132.3,180.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.108,0.0999,0.117,0.0054,0.00323,0.00808,0.00021,0.00013,0.00032,0.282,0.227,0.356,0.011,0.009,0.014,24.93,24.75,25.07,0.919,0.91,0.929,0.971,0.97,0.978,0.892,0.882,0.908,34.59,29.58,40.77,33.6,28.7,39.86,0,0,0,0,0,0,0.187,0,0.306,0.43,0.57,0.43,34.3
591667200000,1988,10,1988,1,31,0.612,0.26,0.352,21312.9,32.68,32.68,28.65,1,1,1,228.5,208.1,246.5,131.5,111.1,97,97,97,0,0,0,0.426,0.393,0.466,131.5,111.1,149.5,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0978,0.0906,0.104,0.00315,0.00111,0.00495,0.00012,0.000043,0.0002,0.224,0.179,0.267,0.0088,0.007,0.011,25.2,25.05,25.37,0.908,0.895,0.917,0.97,0.97,0.97,0.881,0.868,0.89,29.53,24.73,33.69,28.65,23.99,32.68,0,0,0,0,0,0,0.159,0,0.26,0.42,0.58,0.42,34.8
594345600000,1988,11,1988,2,30,0.745,0.252,0.492,29762,50.94,50.94,41.34,2,1,1.2333333333333334,287.2,242.4,347.3,189.9,149.4,97.33,93,106,0,0,0,0.342,0.305,0.384,189.9,149.4,241.3,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.119,0.104,0.138,0.00987,0.00494,0.0183,0.00039,0.00019,0.00073,0.323,0.232,0.47,0.013,0.0093,0.019,24.82,24.52,25.08,0.92,0.894,0.939,0.973,0.97,0.98,0.896,0.867,0.92,36.56,24.01,48.58,35.62,23.29,47.61,0,0,0,0,0,0,0.23,0,0.253,0.34,0.66,0.34,39.9
596937600000,1988,12,1988,3,31,1.11,0.303,0.807,47325,84.51,84.51,63.61,2,2,2,414.3,343.7,502.8,301.3,225.7,113,104,118,0,0,0,0.278,0.207,0.343,301.3,225.7,398.8,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.16,0.134,0.193,0.0303,0.0151,0.0498,0.0012,0.00061,0.0021,0.356,0.24,0.524,0.015,0.0096,0.022,24.19,23.61,24.64,0.915,0.895,0.934,0.972,0.97,0.98,0.89,0.869,0.915,32.7,24.42,43.12,31.8,23.69,42.25,0,0,0,0,0,0,0.353,0,0.303,0.27,0.73,0.27,42.6
599616000000,1989,1,1988,4,31,1.66,0.321,1.34,76057.6,133.7,133.7,102.2,3,2,2.5483870967741935,618.5,507,790.3,498.5,387,120,120,120,0,0,0,0.198,0.152,0.237,498.5,387,670.3,990,990,990,966.4,965.9,967.1,23.6,22.9,24.1,0.243,0.19,0.336,0.077,0.0474,0.131,0.0033,0.002,0.0057,0.597,0.486,0.821,0.025,0.021,0.036,23.04,22.12,23.62,0.932,0.921,0.94,0.977,0.97,0.98,0.911,0.893,0.921,41.54,33.98,48.14,40.6,32.96,47.18,0,0,0,0,0,0,0.568,0,0.32,0.19,0.81,0.19,45.8
602294400000,1989,2,1988,5,28,3.17,0.349,2.27,110019,193.7,193.7,163.7,4,3,3.7857142857142856,1310,817.2,2340,1166,680.2,144.1,137,162,227,0,1078,0.122,0.0692,0.168,939.1,680.2,1100,990,990,990,968.8,967.2,971.9,21.2,18.1,22.8,0.646,0.344,0.926,0.334,0.134,0.48,0.016,0.0059,0.027,1.42,0.788,1.94,0.069,0.035,0.11,19.76,16.14,21.99,0.934,0.924,0.941,0.978,0.97,0.98,0.914,0.899,0.923,44.38,36.73,49.41,43.42,35.63,48.42,0,0,0,0,0,0,0.91,0,0.9,0.11,0.72,0.28,34.7
604713600000,1989,3,1988,6,31,8.35,0.64,2.95,100722,155.4,155.4,135.4,4,4,4,3119,2404,3503,2880,2165,239,239,239,1780,1065,2164,0.0775,0.0682,0.0994,1100,1100,1100,990,990,990,973.8,972.1,974.6,16.2,15.4,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.031,1.94,1.94,1.94,0.12,0.11,0.13,14.29,13.43,15.98,0.905,0.893,0.924,0.971,0.97,0.976,0.878,0.866,0.901,34.87,32.34,39.81,33.84,31.37,38.84,0,0,0,0,0,0,0.752,0,5.4,0.077,0.35,0.65,12.1
607392000000,1989,4,1988,7,30,8.61,0.63,2.85,93660,137.7,137.7,130.1,4,4,4,3320,3020,3835,3077,2803,243,217,295,1977,1703,2440,0.0729,0.0628,0.0849,1100,1100,1100,990,990,990,974.2,973.6,975.3,15.8,14.7,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.033,1.94,1.94,1.94,0.12,0.12,0.13,13.83,12.73,14.5,0.898,0.88,0.908,0.97,0.97,0.97,0.871,0.853,0.88,33.53,30.2,35.48,32.52,29.29,34.42,0,0,0,0,0,0,0.723,0,5.76,0.073,0.33,0.67,10.9
609984000000,1989,5,1988,8,31,8.89,0.878,2.95,96971.8,150.5,150.5,130.3,4,4,4,3317,2565,3835,2990,2225,327.7,321,340,1889,1125,2414,0.101,0.0837,0.133,1100,1100,1100,990,990,990,974.2,972.5,975.3,15.8,14.7,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.033,1.94,1.94,1.94,0.12,0.11,0.13,13.86,12.73,15.6,0.898,0.88,0.919,0.97,0.97,0.973,0.871,0.853,0.895,33.58,30.2,38.67,32.58,29.29,37.64,0,0,0,0,0,0,0.724,0,5.94,0.099,0.33,0.67,10.9
612662400000,1989,6,1988,9,30,4.75,0.759,2.8,122579,187.8,187.8,170.2,4,4,4,1832,1222,2529,1539,929.2,293,293,293,459.6,0,1136,0.168,0.116,0.24,1079,929.2,1100,990,990,990,970.5,968.6,972.4,19.5,17.6,21.4,0.872,0.592,0.926,0.456,0.293,0.48,0.024,0.014,0.027,1.84,1.27,1.94,0.095,0.059,0.11,17.68,15.68,20.13,0.931,0.92,0.938,0.979,0.974,0.98,0.911,0.896,0.92,43.47,38.93,47.91,42.56,37.9,46.95,0,0,0,0,0,0,0.946,0,1.95,0.16,0.59,0.41,25.8
615254400000,1989,7,1988,10,31,2.21,0.608,1.6,86320,175.6,175.6,116,4,2,2.903225806451613,824.8,548.2,1194,597.8,321.2,227,227,227,0,0,0,0.292,0.19,0.414,597.8,321.2,967,990,990,990,967.2,966.1,968.5,22.8,21.5,23.9,0.332,0.177,0.621,0.125,0.0342,0.324,0.0056,0.0014,0.015,0.754,0.394,1.36,0.033,0.016,0.063,22.07,20.13,23.54,0.932,0.919,0.942,0.976,0.97,0.98,0.91,0.891,0.923,40.85,32.7,48.78,39.88,31.72,47.8,0,0,0,0,0,0,0.645,0,0.61,0.28,0.72,0.28,39.1
617932800000,1989,8,1988,11,31,1.17,0.493,0.678,39634.6,73.26,73.26,53.27,2,1,1.6451612903225807,437,364,536.9,253,180,184,184,184,0,0,0,0.427,0.343,0.505,253,180,352.9,990,990,990,965.6,965.2,966,24.4,24,24.8,0.15,0.124,0.185,0.0208,0.008,0.0406,0.00085,0.00032,0.0017,0.363,0.241,0.489,0.015,0.0098,0.02,24.07,23.54,24.42,0.92,0.894,0.939,0.973,0.97,0.98,0.895,0.867,0.921,35.21,23.75,48.51,34.31,23.04,47.54,0,0,0,0,0,0,0.296,0,0.492,0.42,0.58,0.42,33.9
620611200000,1989,9,1988,12,30,0.813,0.358,0.455,27584.2,47.73,47.73,38.31,2,1,1.0333333333333334,313.6,273.3,359.5,175.6,135.3,138,138,138,0,0,0,0.444,0.384,0.505,175.6,135.3,221.5,990,990,990,965,964.8,965.2,25,24.8,25.2,0.118,0.104,0.135,0.00785,0.00353,0.0143,0.00031,0.00014,0.00058,0.341,0.236,0.48,0.014,0.0094,0.019,24.68,24.34,24.97,0.924,0.894,0.939,0.975,0.97,0.98,0.901,0.867,0.92,38.49,23.84,48.7,37.54,23.13,47.73,0,0,0,0,0,0,0.213,0,0.358,0.44,0.56,0.44,33.9
623203200000,1989,10,1989,1,31,0.707,0.295,0.412,24968.1,35.68,35.68,33.56,1,1,1,263.8,256.9,273.3,153.8,146.9,110,110,110,0,0,0,0.417,0.402,0.428,153.8,146.9,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.111,0.00538,0.00469,0.00633,0.00021,0.00019,0.00025,0.281,0.263,0.306,0.011,0.01,0.012,24.96,24.9,25.01,0.919,0.916,0.923,0.97,0.97,0.97,0.891,0.889,0.895,34.6,33,36.79,33.56,32.01,35.68,0,0,0,0,0,0,0.186,0,0.295,0.42,0.58,0.42,35.3
625881600000,1989,11,1989,2,30,0.626,0.252,0.374,22676.6,32.93,32.93,31.5,1,1,1,241.5,231.5,256.9,144.2,130.2,97.33,93,106,0,0,0,0.403,0.384,0.449,144.2,130.2,150.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0991,0.106,0.00442,0.00302,0.00509,0.00017,0.00012,0.0002,0.254,0.222,0.273,0.01,0.0087,0.011,25.1,25,25.17,0.915,0.909,0.918,0.97,0.97,0.97,0.887,0.881,0.89,32.47,29.19,33.95,31.5,28.32,32.93,0,0,0,0,0,0,0.175,0,0.252,0.4,0.6,0.4,36.2
628473600000,1989,12,1989,3,31,0.779,0.174,0.605,36591.3,79.3,79.3,49.18,2,1,1.4193548387096775,290.8,242.4,429.8,226,165.4,64.81,59,77,0,0,0,0.231,0.137,0.318,226,165.4,370.8,990,990,990,964.9,964.7,965.5,25.1,24.5,25.3,0.128,0.108,0.178,0.016,0.00654,0.0442,0.00064,0.00026,0.0018,0.347,0.221,0.465,0.014,0.0088,0.019,24.77,24,25.04,0.923,0.892,0.938,0.974,0.97,0.98,0.899,0.865,0.919,37.58,23.73,47.73,36.65,23.02,46.78,0,0,0,0,0,0,0.273,0,0.174,0.22,0.78,0.22,47
631152000000,1990,1,1989,4,31,1.38,0.213,1.17,68152.1,123.3,123.3,91.6,3,2,2.3225806451612905,517.1,438.5,698.6,437.7,365.5,79.39,73,91,0,0,0,0.155,0.13,0.169,437.7,365.5,607.6,990,990,990,965.9,965.6,966.7,24.1,23.3,24.4,0.208,0.178,0.296,0.0597,0.0431,0.112,0.0025,0.0018,0.0048,0.529,0.437,0.699,0.022,0.018,0.03,23.55,22.61,23.97,0.93,0.917,0.941,0.977,0.97,0.98,0.909,0.89,0.922,41.04,32.38,49.12,40.1,31.41,48.14,0,0,0,0,0,0,0.509,0,0.21,0.15,0.85,0.15,49.4
633830400000,1990,2,1989,5,28,1.8,0.254,1.54,86319.9,133.6,133.6,128.5,3,3,3,743.6,704.7,772.5,638.6,599.7,105,105,105,0,0,0,0.141,0.136,0.149,638.6,599.7,667.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.316,0.294,0.333,0.122,0.11,0.13,0.0053,0.0047,0.0057,0.759,0.687,0.813,0.033,0.029,0.035,22.37,22.2,22.59,0.936,0.933,0.938,0.98,0.979,0.98,0.917,0.913,0.919,43.7,41.32,45.44,42.82,40.45,44.53,0,0,0,0,0,0,0.714,0,0.26,0.14,0.86,0.14,48
636249600000,1990,3,1989,6,31,2.35,0.287,2.06,110949,161.6,161.6,149.1,4,3,3.7419354838709675,877.1,782.3,953.8,770.1,675.3,107,107,107,0,0,0,0.123,0.112,0.137,770.1,675.3,846.8,990,990,990,967.4,967,967.7,22.6,22.3,23,0.409,0.339,0.476,0.178,0.133,0.227,0.0079,0.0058,0.01,0.894,0.778,1.02,0.04,0.034,0.046,21.7,21.26,22.14,0.934,0.927,0.941,0.976,0.97,0.98,0.911,0.899,0.922,41.23,36.83,48.06,40.25,35.72,47.09,0,0,0,0,0,0,0.828,0,0.29,0.12,0.88,0.12,47.2
638928000000,1990,4,1989,7,30,2.38,0.324,2.05,109172,158,158,151.6,4,4,4,917,893,953.8,792,768,125,125,125,0,0,0,0.137,0.131,0.14,792,768,828.8,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.433,0.411,0.467,0.188,0.174,0.213,0.0084,0.0077,0.0096,0.898,0.846,0.984,0.04,0.038,0.044,21.53,21.3,21.68,0.931,0.929,0.934,0.974,0.972,0.977,0.907,0.903,0.912,38.93,37.93,40.42,37.91,36.85,39.49,0,0,0,0,0,0,0.842,0,0.33,0.14,0.86,0.14,45.9
641520000000,1990,5,1989,8,31,2.64,0.394,2.25,118333,165.4,165.4,159,4,4,4,987.4,919.2,1026,840.4,772.2,147,147,147,0,0,0,0.149,0.143,0.16,840.4,772.2,879.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.478,0.416,0.514,0.223,0.176,0.253,0.01,0.0079,0.012,1.01,0.856,1.11,0.046,0.038,0.05,21.14,20.91,21.57,0.934,0.929,0.936,0.977,0.972,0.98,0.913,0.903,0.917,40.68,37.95,42.19,39.76,36.87,41.35,0,0,0,0,0,0,0.884,0,0.39,0.15,0.85,0.15,44.8
644198400000,1990,6,1989,9,30,2,0.417,1.58,86550.3,157.6,157.6,120.2,4,2,3.066666666666667,772,512.2,995,611,351.2,161,161,161,0,0,0,0.219,0.162,0.314,611,351.2,834,990,990,990,967,965.9,967.9,23,22.1,24.1,0.322,0.182,0.477,0.12,0.0402,0.217,0.0053,0.0017,0.0098,0.725,0.44,1,0.032,0.018,0.045,22.29,21.12,23.65,0.932,0.919,0.941,0.975,0.97,0.98,0.909,0.891,0.922,40.54,32.97,48.09,39.56,31.98,47.12,0,0,0,0,0,0,0.668,0,0.42,0.21,0.79,0.21,43.3
646790400000,1990,7,1989,10,31,1.11,0.362,0.745,43654.8,77.34,77.34,58.68,2,1,1.8709677419354838,413.3,347.3,502.8,278.3,212.3,135,135,135,0,0,0,0.331,0.269,0.389,278.3,212.3,367.8,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.155,0.131,0.186,0.0257,0.0125,0.0436,0.001,0.0005,0.0018,0.353,0.239,0.487,0.014,0.0096,0.02,24.19,23.67,24.57,0.916,0.895,0.94,0.972,0.97,0.98,0.89,0.868,0.921,33.33,24.1,49.12,32.4,23.38,48.14,0,0,0,0,0,0,0.326,0,0.365,0.33,0.67,0.33,39.3
649468800000,1990,8,1989,11,31,0.824,0.308,0.516,31195.1,48.06,48.06,41.93,2,1,1.1935483870967742,307.5,263.1,343.7,192.5,148.1,115,115,115,0,0,0,0.377,0.335,0.437,192.5,148.1,228.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.121,0.106,0.134,0.00994,0.00481,0.0157,0.0004,0.00019,0.00063,0.346,0.23,0.472,0.014,0.0092,0.019,24.71,24.47,24.98,0.923,0.893,0.939,0.975,0.97,0.98,0.9,0.866,0.92,38.29,23.73,48.61,37.36,23.01,47.64,0,0,0,0,0,0,0.233,0,0.308,0.37,0.63,0.37,37.9
652147200000,1990,9,1989,12,30,0.599,0.236,0.363,22038.8,37.92,37.92,30.61,1,1,1,230.9,211.9,263.1,139.9,120.9,91,91,91,0,0,0,0.396,0.346,0.43,139.9,120.9,172.1,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.1,0.0937,0.112,0.00399,0.00209,0.00721,0.00016,0.000082,0.00029,0.245,0.199,0.329,0.0096,0.0078,0.013,25.17,24.92,25.33,0.913,0.903,0.926,0.971,0.97,0.974,0.886,0.876,0.902,31.53,27.11,38.94,30.61,26.3,37.92,0,0,0,0,0,0,0.17,0,0.236,0.39,0.61,0.39,36.8
654739200000,1990,10,1990,1,31,0.566,0.26,0.306,18397.9,27.53,27.53,24.73,1,1,1,211.3,201.4,223.4,114.3,104.4,97,97,97,0,0,0,0.459,0.434,0.482,114.3,104.4,126.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0883,0.096,0.00143,0.000445,0.00264,0.000056,0.000017,0.0001,0.186,0.166,0.212,0.0073,0.0065,0.0083,25.35,25.25,25.43,0.897,0.889,0.907,0.97,0.97,0.97,0.871,0.862,0.88,25.49,23.16,28.38,24.73,22.46,27.53,0,0,0,0,0,0,0.137,0,0.26,0.46,0.54,0.46,32.5
657417600000,1990,11,1990,2,30,0.555,0.196,0.359,21880.3,38.92,38.92,30.39,1,1,1,214.2,201.4,242.4,138.6,108.4,75.67,67,93,0,0,0,0.356,0.276,0.462,138.6,108.4,175.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0978,0.0893,0.11,0.00386,0.000845,0.00754,0.00015,0.000033,0.0003,0.241,0.173,0.335,0.0094,0.0068,0.013,25.27,25.01,25.42,0.911,0.893,0.927,0.97,0.97,0.976,0.884,0.866,0.905,31.31,24.13,39.89,30.39,23.41,38.92,0,0,0,0,0,0,0.169,0,0.196,0.35,0.65,0.35,39.4
660009600000,1990,12,1990,3,31,0.859,0.206,0.653,38940.3,76.91,76.91,52.34,2,1,1.6774193548387097,320.7,242.4,438.5,243.7,165.4,77,77,77,0,0,0,0.246,0.176,0.318,243.7,165.4,361.5,990,990,990,965,964.7,965.6,25,24.4,25.3,0.135,0.108,0.177,0.0192,0.00654,0.0423,0.00077,0.00026,0.0017,0.325,0.223,0.458,0.013,0.0089,0.018,24.66,23.98,25.04,0.916,0.892,0.938,0.973,0.97,0.98,0.891,0.866,0.92,33.79,23.7,48.38,32.89,22.99,47.41,0,0,0,0,0,0,0.291,0,0.206,0.24,0.76,0.24,45.3
662688000000,1991,1,1990,4,31,1.42,0.228,1.19,68851.4,124.4,124.4,92.54,3,2,2.4516129032258065,531,422.2,704.7,445.8,331.2,85.19,73,91,0,0,0,0.165,0.129,0.216,445.8,331.2,613.7,990,990,990,966,965.5,966.7,24,23.3,24.5,0.214,0.168,0.3,0.0624,0.0362,0.114,0.0026,0.0015,0.0049,0.516,0.398,0.71,0.022,0.016,0.03,23.5,22.57,24.1,0.928,0.918,0.939,0.974,0.97,0.98,0.904,0.89,0.92,39.15,32.76,47.5,38.15,31.78,46.55,0,0,0,0,0,0,0.514,0,0.23,0.16,0.84,0.16,48.5
665366400000,1991,2,1990,5,28,2.33,0.304,1.98,103923,193.3,193.3,154.6,4,3,3.5357142857142856,963.1,725.1,1546,837.5,620.1,125.6,105,137,18,0,309,0.134,0.0886,0.173,819.5,620.1,1100,990,990,990,967.7,966.8,969.6,22.3,20.4,23.2,0.484,0.306,0.893,0.238,0.116,0.48,0.011,0.005,0.024,1.1,0.724,1.91,0.05,0.031,0.094,21.21,18.46,22.48,0.937,0.928,0.941,0.979,0.97,0.98,0.917,0.9,0.922,44.73,37.34,49.32,43.8,36.23,48.33,0,0,0,0,0,0,0.859,0,0.35,0.13,0.85,0.15,44.6
667785600000,1991,3,1990,6,31,5.77,0.539,2.95,120959,182.4,182.4,162.6,4,4,4,2153,1546,2321,1952,1307,201.1,183,239,851.8,207,1038,0.0951,0.0788,0.155,1100,1100,1100,990,990,990,971.4,969.6,971.9,18.6,18.1,20.4,0.926,0.906,0.926,0.48,0.48,0.48,0.026,0.024,0.026,1.94,1.92,1.94,0.1,0.094,0.11,16.62,16.18,18.44,0.927,0.925,0.935,0.978,0.977,0.98,0.907,0.903,0.917,41.54,40.36,46.53,40.64,39.42,45.6,0,0,0,0,0,0,0.903,0,2.82,0.093,0.51,0.49,21
670464000000,1991,4,1990,7,30,4.84,0.443,2.85,123202,176.3,176.3,171.1,4,4,4,1869,1721,2122,1698,1573,171,148,217,597.9,473,805,0.0911,0.0784,0.114,1100,1100,1100,990,990,990,970.7,970.2,971.4,19.3,18.6,19.8,0.926,0.924,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.098,0.1,17.39,16.66,17.86,0.931,0.927,0.933,0.98,0.98,0.98,0.912,0.908,0.915,43.65,41.67,44.96,42.78,40.82,44.06,0,0,0,0,0,0,0.951,0,1.99,0.092,0.59,0.41,25.5
673056000000,1991,5,1990,8,31,3.94,0.514,2.89,135366,192,192,181.9,4,4,4,1470,1123,1689,1278,931.2,192,192,192,201.1,0,397,0.133,0.114,0.171,1077,931.2,1100,990,990,990,969.4,968.3,970.1,20.6,19.9,21.7,0.84,0.569,0.919,0.452,0.295,0.48,0.022,0.014,0.024,1.81,1.25,1.93,0.088,0.057,0.097,18.8,17.97,20.47,0.936,0.934,0.939,0.98,0.98,0.98,0.917,0.915,0.921,46.41,43.82,48.97,45.49,42.94,47.99,0,0,0,0,0,0,1.01,0,1.05,0.13,0.73,0.27,34.4
675734400000,1991,6,1990,9,30,1.83,0.417,1.41,77746.5,172.5,172.5,108,4,2,2.8,706.4,446.6,1091,545.4,285.6,161,161,161,0,0,0,0.247,0.148,0.361,545.4,285.6,930.3,990,990,990,966.7,965.6,968.2,23.3,21.8,24.4,0.292,0.159,0.565,0.105,0.0271,0.294,0.0046,0.0011,0.013,0.659,0.33,1.24,0.029,0.014,0.057,22.64,20.57,24.06,0.929,0.913,0.941,0.975,0.97,0.98,0.906,0.886,0.922,39.14,30.77,47.8,38.17,29.85,46.85,0,0,0,0,0,0,0.6,0,0.42,0.23,0.77,0.23,42.5
678326400000,1991,7,1990,10,31,1,0.313,0.687,40267.3,64.6,64.6,54.12,2,1,1.967741935483871,373.3,321.2,442.7,256.6,213.2,116.7,108,135,0,0,0,0.313,0.277,0.343,256.6,213.2,307.7,990,990,990,965.3,965,965.6,24.7,24.4,25,0.145,0.129,0.165,0.0213,0.0126,0.0315,0.00086,0.00051,0.0013,0.292,0.23,0.463,0.012,0.0092,0.019,24.44,24.04,24.73,0.907,0.893,0.938,0.97,0.97,0.98,0.88,0.866,0.919,28.67,23.77,48.12,27.82,23.06,47.16,0,0,0,0,0,0,0.301,0,0.313,0.31,0.69,0.31,40.3
681004800000,1991,8,1990,11,31,0.756,0.289,0.467,28415.8,48.16,48.16,38.19,2,1,1.064516129032258,282.4,254.6,317.9,174.5,139.6,107.9,93,115,0,0,0,0.386,0.293,0.452,174.5,139.6,224.9,990,990,990,964.8,964.7,965,25.2,25,25.3,0.115,0.103,0.131,0.00788,0.00396,0.015,0.00031,0.00016,0.0006,0.327,0.23,0.475,0.013,0.0092,0.019,24.84,24.57,25.04,0.923,0.893,0.939,0.973,0.97,0.98,0.898,0.867,0.92,37.65,23.96,49.14,36.68,23.24,48.16,0,0,0,0,0,0,0.212,0,0.289,0.38,0.62,0.38,37.6
683683200000,1991,9,1990,12,30,0.574,0.236,0.338,20469.3,34.9,34.9,28.43,1,1,1,221.4,203.5,250.3,130.4,112.5,91,91,91,0,0,0,0.413,0.364,0.447,130.4,112.5,159.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0971,0.0908,0.107,0.00304,0.00125,0.00593,0.00012,0.000049,0.00023,0.222,0.182,0.293,0.0087,0.0071,0.012,25.25,25.01,25.4,0.907,0.896,0.921,0.97,0.97,0.97,0.88,0.869,0.893,29.31,25.12,35.98,28.43,24.36,34.9,0,0,0,0,0,0,0.158,0,0.236,0.41,0.59,0.41,35.7
686275200000,1991,10,1991,1,31,0.543,0.196,0.348,21172.4,33.61,33.61,28.46,1,1,1,202.9,195.3,225.8,129.9,122.3,73,73,73,0,0,0,0.36,0.323,0.374,129.9,122.3,152.8,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0948,0.0921,0.103,0.00299,0.00223,0.00528,0.00012,0.000087,0.00021,0.218,0.2,0.273,0.0085,0.0078,0.011,25.35,25.17,25.39,0.908,0.904,0.919,0.97,0.97,0.97,0.881,0.877,0.891,29.34,27.53,34.65,28.46,26.7,33.61,0,0,0,0,0,0,0.158,0,0.195,0.36,0.64,0.36,39
688953600000,1991,11,1991,2,30,0.674,0.241,0.433,26497.6,47.25,47.25,36.8,1,1,1,260.2,228.3,305.9,167.2,135.3,93,93,93,0,0,0,0.361,0.304,0.407,167.2,135.3,212.9,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.11,0.0988,0.126,0.00686,0.00353,0.0126,0.00027,0.00014,0.0005,0.319,0.232,0.46,0.013,0.0091,0.018,24.95,24.61,25.2,0.923,0.911,0.938,0.974,0.97,0.98,0.899,0.884,0.919,37.78,30.47,48.22,36.8,29.56,47.25,0,0,0,0,0,0,0.204,0,0.241,0.36,0.64,0.36,39.3
691545600000,1991,12,1991,3,31,1.19,0.292,0.901,52930.2,96.07,96.07,71.14,3,1,1.8709677419354838,445.2,305.9,570.2,336.2,201.9,109,104,118,0,0,0,0.256,0.182,0.34,336.2,201.9,466.2,990,990,990,965.6,964.9,966.2,24.4,23.8,25.1,0.172,0.123,0.218,0.0372,0.0104,0.0632,0.0015,0.00041,0.0027,0.453,0.229,0.645,0.019,0.0092,0.027,23.96,23.23,24.75,0.926,0.893,0.941,0.976,0.97,0.98,0.904,0.866,0.922,39.69,23.85,49.01,38.77,23.14,48.03,0,0,0,0,0,0,0.395,0,0.289,0.25,0.76,0.24,44.5
694224000000,1992,1,1991,4,31,1.51,0.269,1.24,70803.2,110.8,110.8,95.17,3,2,2.6129032258064515,561.9,481.3,636.6,461.6,361.3,100.4,91,120,0,0,0,0.182,0.143,0.249,461.6,361.3,545.6,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.22,0.181,0.261,0.0643,0.0423,0.0882,0.0027,0.0017,0.0037,0.513,0.446,0.619,0.022,0.019,0.026,23.36,22.97,23.78,0.927,0.918,0.94,0.973,0.97,0.98,0.902,0.89,0.921,38.03,32.63,48,37.03,31.65,47.04,0,0,0,0,0,0,0.529,0,0.27,0.18,0.82,0.18,46.9
696902400000,1992,2,1991,5,29,1.75,0.248,1.5,84176.3,136.1,136.1,120.9,3,3,3,697.5,636.6,764,598.7,531.6,98.79,85,105,0,0,0,0.143,0.111,0.165,598.7,531.6,679,990,990,990,966.7,966.4,967,23.3,23,23.6,0.292,0.255,0.336,0.108,0.0826,0.134,0.0046,0.0035,0.0058,0.683,0.56,0.832,0.029,0.024,0.036,22.63,22.21,22.99,0.932,0.926,0.939,0.977,0.97,0.98,0.911,0.898,0.92,41.27,37,46.3,40.31,35.89,45.37,0,0,0,0,0,0,0.672,0,0.25,0.14,0.86,0.14,48.1
699408000000,1992,3,1991,6,31,2.32,0.306,2.02,108675,151.2,151.2,146.1,4,3,3.7419354838709675,867.7,768.4,919.2,753.6,661.4,114.1,107,129,0,0,0,0.132,0.12,0.148,753.6,661.4,790.2,990,990,990,967.4,967,967.6,22.6,22.4,23,0.397,0.331,0.43,0.168,0.128,0.185,0.0074,0.0056,0.0083,0.858,0.792,0.944,0.038,0.035,0.042,21.77,21.53,22.22,0.932,0.927,0.942,0.975,0.97,0.98,0.909,0.899,0.923,40.47,36.84,49.03,39.45,35.73,48.05,0,0,0,0,0,0,0.811,0,0.3,0.13,0.87,0.13,46.8
702086400000,1992,4,1991,7,30,2.24,0.324,1.91,103645,147.4,147.4,144,4,3,3.4,863.6,851.4,893,738.6,726.4,125,125,125,0,0,0,0.145,0.14,0.147,738.6,726.4,768,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.384,0.373,0.411,0.159,0.153,0.174,0.007,0.0067,0.0077,0.894,0.785,0.958,0.039,0.035,0.042,21.75,21.68,21.86,0.936,0.927,0.942,0.976,0.97,0.98,0.914,0.899,0.923,44.18,36.69,48.99,43.15,35.59,48.01,0,0,0,0,0,0,0.8,0,0.33,0.14,0.85,0.15,46.3
704678400000,1992,5,1991,8,31,2.12,0.394,1.72,95107,138.8,138.8,127.8,3,3,3,790.5,636.6,851.4,643.5,489.6,147,147,147,0,0,0,0.188,0.173,0.231,643.5,489.6,704.4,990,990,990,967.1,966.4,967.3,22.9,22.7,23.6,0.326,0.238,0.36,0.122,0.0679,0.142,0.0053,0.0029,0.0063,0.777,0.495,0.892,0.034,0.021,0.039,22.16,21.8,23.06,0.935,0.921,0.94,0.978,0.97,0.98,0.915,0.893,0.921,43.55,33.98,47.2,42.61,32.96,46.25,0,0,0,0,0,0,0.71,0,0.4,0.19,0.81,0.19,44.9
707356800000,1992,6,1991,9,30,1.18,0.308,0.876,51176.1,97.63,97.63,71.08,3,2,2.033333333333333,457,368.3,599.5,338,249.3,119,119,119,0,0,0,0.265,0.199,0.323,338,249.3,480.5,990,990,990,965.7,965.2,966.3,24.3,23.7,24.8,0.174,0.143,0.231,0.0376,0.0199,0.0661,0.0016,0.0008,0.0028,0.414,0.273,0.649,0.017,0.011,0.027,23.93,23.16,24.49,0.922,0.905,0.941,0.973,0.97,0.98,0.897,0.878,0.922,35.95,27.09,48.83,35,26.28,47.85,0,0,0,0,0,0,0.395,0,0.304,0.26,0.74,0.26,43.4
709948800000,1992,7,1991,10,31,0.868,0.289,0.579,34657.1,55.01,55.01,46.58,2,1,1.4838709677419355,324.1,273.3,368.3,216.1,165.3,108,108,108,0,0,0,0.335,0.293,0.395,216.1,165.3,260.3,990,990,990,965,964.8,965.2,25,24.8,25.2,0.13,0.112,0.145,0.0137,0.00653,0.0221,0.00055,0.00026,0.00089,0.333,0.23,0.473,0.013,0.0092,0.019,24.64,24.47,24.9,0.917,0.893,0.939,0.974,0.97,0.98,0.894,0.866,0.92,35.32,23.77,48.76,34.46,23.06,47.78,0,0,0,0,0,0,0.259,0,0.289,0.33,0.67,0.33,39.9
712627200000,1992,8,1991,11,31,0.676,0.249,0.427,26068.1,40.62,40.62,35.04,1,1,1,252.5,225.8,276.2,159.5,132.8,93,93,93,0,0,0,0.37,0.337,0.412,159.5,132.8,183.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.108,0.0986,0.116,0.00595,0.00328,0.00832,0.00024,0.00013,0.00033,0.296,0.227,0.362,0.012,0.0089,0.014,25.01,24.83,25.22,0.921,0.91,0.93,0.972,0.97,0.979,0.895,0.883,0.911,36.03,29.89,41.48,35.04,28.99,40.62,0,0,0,0,0,0,0.195,0,0.249,0.37,0.63,0.37,38.6
715305600000,1992,9,1991,12,30,0.514,0.187,0.327,19842.1,33.29,33.29,27.56,1,1,1,198.2,172.6,223.4,126.2,100.6,72,72,72,0,0,0,0.365,0.322,0.417,126.2,100.6,151.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0942,0.0851,0.103,0.00262,0.0000589,0.00514,0.0001,0.0000023,0.0002,0.211,0.157,0.27,0.0083,0.0061,0.011,25.35,25.19,25.39,0.905,0.885,0.918,0.97,0.968,0.97,0.878,0.856,0.89,28.42,22.16,34.32,27.56,21.45,33.29,0,0,0,0,0,0,0.153,0,0.187,0.36,0.64,0.36,38.6
717897600000,1992,10,1992,1,31,0.458,0.139,0.319,19253.1,28.66,28.66,25.88,1,1,1,171,163.3,182.7,119,111.3,52,52,52,0,0,0,0.304,0.285,0.318,119,111.3,130.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0881,0.0854,0.0923,0.0019,0.00113,0.00307,0.000075,0.000044,0.00012,0.191,0.174,0.216,0.0075,0.0068,0.0085,25.35,25.35,25.35,0.901,0.895,0.909,0.97,0.97,0.97,0.874,0.868,0.882,26.68,24.78,29.54,25.88,24.04,28.66,0,0,0,0,0,0,0.144,0,0.139,0.3,0.7,0.3,42
720576000000,1992,11,1992,2,30,0.532,0.174,0.358,21888.6,38.92,38.92,30.4,1,1,1,205.2,188.8,242.4,138.2,121.8,67,67,67,0,0,0,0.327,0.276,0.355,138.2,121.8,175.4,990,990,990,964.4,964.4,964.7,25.6,25.3,25.6,0.0967,0.0909,0.11,0.00382,0.00218,0.00754,0.00015,0.000085,0.0003,0.237,0.198,0.335,0.0093,0.0077,0.013,25.32,25.01,25.38,0.912,0.904,0.927,0.97,0.97,0.976,0.885,0.877,0.905,31.33,27.4,39.89,30.4,26.58,38.92,0,0,0,0,0,0,0.169,0,0.174,0.33,0.67,0.33,41.1
723168000000,1992,12,1992,3,31,0.774,0.174,0.601,35949.4,75.34,75.34,48.32,2,1,1.6129032258064515,289.2,234.6,412.3,224.3,157.6,64.81,59,77,0,0,0,0.233,0.143,0.328,224.3,157.6,353.3,990,990,990,964.9,964.6,965.5,25.1,24.5,25.4,0.127,0.105,0.172,0.016,0.00576,0.0407,0.00064,0.00023,0.0017,0.298,0.221,0.461,0.012,0.0088,0.018,24.84,24.11,25.11,0.913,0.892,0.939,0.971,0.97,0.98,0.887,0.865,0.92,32.44,23.73,48.82,31.51,23.02,47.84,0,0,0,0,0,0,0.268,0,0.173,0.22,0.78,0.22,46.4
725846400000,1993,1,1992,4,31,1.12,0.196,0.922,54449.3,93.11,93.11,73.18,2,2,2,417.2,375.1,512.2,344.2,302.1,73,73,73,0,0,0,0.177,0.143,0.195,344.2,302.1,439.2,990,990,990,965.5,965.3,965.9,24.5,24.1,24.7,0.17,0.156,0.204,0.0388,0.0304,0.0578,0.0016,0.0012,0.0024,0.422,0.347,0.603,0.017,0.014,0.025,24.1,23.49,24.38,0.925,0.917,0.939,0.973,0.97,0.98,0.899,0.89,0.92,37.6,33.11,47.5,36.59,32.12,46.55,0,0,0,0,0,0,0.407,0,0.198,0.17,0.82,0.18,48.6
728524800000,1993,2,1992,5,28,1.83,0.242,1.59,87202,154.2,154.2,129.8,4,2,3.392857142857143,758.1,507,928.7,658.2,422,99.86,85,137,0,0,0,0.134,0.0962,0.168,658.2,422,798.7,990,990,990,966.9,965.9,967.6,23.1,22.4,24.1,0.335,0.199,0.43,0.134,0.0544,0.189,0.0059,0.0023,0.0084,0.739,0.438,0.895,0.032,0.018,0.04,22.34,21.49,23.55,0.93,0.917,0.941,0.974,0.97,0.98,0.906,0.889,0.922,39.64,32.26,48.09,38.64,31.3,47.13,0,0,0,0,0,0,0.721,0,0.24,0.13,0.87,0.13,47.7
730944000000,1993,3,1992,6,31,3.19,0.346,2.59,129222,194.2,194.2,173.7,4,4,4,1190,928.7,1812,1061,799.7,129,129,129,92.35,0,583,0.113,0.0712,0.139,968.3,799.7,1100,990,990,990,968.5,967.6,970.5,21.5,19.5,22.4,0.651,0.438,0.926,0.345,0.19,0.48,0.016,0.0085,0.025,1.42,0.911,1.94,0.067,0.041,0.1,20.09,17.57,21.47,0.936,0.932,0.94,0.979,0.974,0.98,0.916,0.908,0.921,44.35,39.23,49.54,43.42,38.22,48.55,0,0,0,0,0,0,0.965,0,0.6,0.11,0.81,0.19,40.5
733622400000,1993,4,1992,7,30,7.51,0.57,2.85,102081,170.4,170.4,141.8,4,4,4,2898,1888,3612,2678,1740,220,148,295,1578,640,2217,0.075,0.0595,0.0854,1100,1100,1100,990,990,990,973.2,970.7,974.9,16.8,15.1,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.025,0.032,1.94,1.94,1.94,0.12,0.1,0.13,14.84,13.2,17.32,0.909,0.889,0.93,0.973,0.97,0.98,0.884,0.862,0.912,36.42,31.65,43.46,35.44,30.7,42.59,0,0,0,0,0,0,0.788,0,4.66,0.076,0.38,0.62,13.6
736214400000,1993,5,1992,8,31,6.62,0.817,2.95,114207,176.3,176.3,153.5,4,4,4,2472,1721,3379,2167,1445,305,276,321,1067,345,1958,0.127,0.095,0.16,1100,1100,1100,990,990,990,972.2,970.2,974.4,17.8,15.6,19.8,0.926,0.924,0.926,0.48,0.48,0.48,0.027,0.024,0.031,1.94,1.94,1.94,0.11,0.098,0.12,15.85,13.7,17.86,0.92,0.897,0.933,0.975,0.97,0.98,0.897,0.87,0.915,39.35,33.13,44.96,38.38,32.14,44.06,0,0,0,0,0,0,0.853,0,3.67,0.12,0.45,0.55,17.3
738892800000,1993,6,1992,9,30,3.05,0.544,2.33,116059,190.9,190.9,161.2,4,3,3.7333333333333334,1176,714.8,1669,966,504.8,210,210,210,65.33,0,359,0.19,0.126,0.294,900.7,504.8,1100,990,990,990,968.4,966.8,970,21.6,20,23.2,0.616,0.257,0.921,0.309,0.0719,0.48,0.015,0.0031,0.024,1.34,0.529,1.94,0.063,0.023,0.097,20.25,18.03,22.71,0.935,0.922,0.941,0.978,0.97,0.98,0.915,0.894,0.922,43.94,34.55,48.7,42.99,33.52,47.73,0,0,0,0,0,0,0.896,0,0.72,0.18,0.76,0.24,38.1
741484800000,1993,7,1992,10,31,1.26,0.45,0.812,46928.4,99.86,99.86,63.08,3,2,2.032258064516129,471.3,358.7,684.5,303.4,223.7,167.9,135,186,0,0,0,0.361,0.272,0.441,303.4,223.7,498.5,990,990,990,965.7,965.2,966.6,24.3,23.4,24.8,0.166,0.135,0.249,0.0307,0.0147,0.0697,0.0013,0.00059,0.003,0.362,0.239,0.669,0.015,0.0096,0.028,23.92,22.84,24.57,0.914,0.895,0.941,0.972,0.97,0.98,0.888,0.868,0.922,31.88,24.1,48.71,31,23.38,47.74,0,0,0,0,0,0,0.35,0,0.448,0.36,0.64,0.36,37.2
744163200000,1993,8,1992,11,31,0.803,0.308,0.495,29951.2,49.82,49.82,40.26,2,1,1.1612903225806452,299.8,251.8,351.7,184.8,136.8,115,115,115,0,0,0,0.387,0.327,0.457,184.8,136.8,236.7,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.102,0.137,0.00913,0.00368,0.0173,0.00036,0.00015,0.0007,0.332,0.23,0.472,0.013,0.0092,0.019,24.76,24.47,25.05,0.922,0.893,0.939,0.974,0.97,0.98,0.898,0.866,0.92,37.34,23.73,48.61,36.42,23.01,47.64,0,0,0,0,0,0,0.224,0,0.308,0.38,0.62,0.38,37.3
746841600000,1993,9,1992,12,30,0.569,0.236,0.333,20158.5,34.35,34.35,28,1,1,1,219.5,203.5,247.8,128.5,112.5,91,91,91,0,0,0,0.416,0.367,0.447,128.5,112.5,156.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0964,0.0908,0.106,0.00285,0.00125,0.00568,0.00011,0.000049,0.00022,0.217,0.182,0.286,0.0085,0.0071,0.011,25.27,25.03,25.4,0.907,0.896,0.92,0.97,0.97,0.97,0.879,0.869,0.892,28.86,25.12,35.42,28,24.36,34.35,0,0,0,0,0,0,0.156,0,0.236,0.41,0.59,0.41,35.4
749433600000,1993,10,1993,1,31,0.503,0.196,0.308,18551.4,28.16,28.16,24.93,1,1,1,187.9,172.6,201.4,114.9,99.59,73,73,73,0,0,0,0.389,0.362,0.423,114.9,99.59,128.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0841,0.0943,0.0015,0,0.00284,0.000059,0,0.00011,0.185,0.154,0.214,0.0072,0.006,0.0084,25.39,25.38,25.39,0.898,0.884,0.908,0.97,0.967,0.97,0.871,0.855,0.881,25.72,21.92,29.03,24.93,21.2,28.16,0,0,0,0,0,0,0.139,0,0.195,0.39,0.61,0.39,36.9
752112000000,1993,11,1993,2,30,0.579,0.196,0.383,23352.1,43.1,43.1,32.43,1,1,1,223.2,181.1,287.1,147.6,114.1,75.67,67,93,0,0,0,0.34,0.28,0.388,147.6,114.1,194.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0881,0.12,0.00476,0.00141,0.00941,0.00019,0.000055,0.00037,0.265,0.182,0.396,0.01,0.0071,0.016,25.17,24.76,25.38,0.915,0.897,0.933,0.972,0.97,0.98,0.889,0.87,0.915,33.35,25.48,43.98,32.43,24.72,43.1,0,0,0,0,0,0,0.18,0,0.196,0.34,0.66,0.34,40.3
754704000000,1993,12,1993,3,31,0.84,0.23,0.611,36500.5,63.35,63.35,49.06,2,1,1.6451612903225807,313.8,287.1,375.1,228,183.1,85.71,77,104,0,0,0,0.276,0.205,0.362,228,183.1,298.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.131,0.117,0.154,0.0159,0.00831,0.0296,0.00064,0.00033,0.0012,0.31,0.223,0.458,0.012,0.0089,0.018,24.72,24.38,24.9,0.914,0.892,0.938,0.973,0.97,0.98,0.889,0.866,0.92,32.94,23.7,48.38,32.1,22.99,47.41,0,0,0,0,0,0,0.273,0,0.229,0.27,0.73,0.27,43.5
757382400000,1994,1,1993,4,31,1.45,0.228,1.22,70041.9,133.4,133.4,94.14,3,2,2.5161290322580645,540.3,379,755.5,455.1,306,85.19,73,91,0,0,0,0.161,0.12,0.197,455.1,306,664.5,990,990,990,966,965.3,966.9,24,23.1,24.7,0.219,0.157,0.329,0.0654,0.0312,0.129,0.0027,0.0013,0.0056,0.519,0.354,0.805,0.022,0.014,0.035,23.46,22.27,24.35,0.927,0.918,0.94,0.974,0.97,0.98,0.903,0.89,0.921,38.61,33.54,48,37.63,32.53,47.04,0,0,0,0,0,0,0.523,0,0.23,0.16,0.84,0.16,48.3
760060800000,1994,2,1993,5,28,2.09,0.304,1.79,96806.2,171.5,171.5,144.1,4,3,3.4285714285714284,865.3,727.7,1055,739.7,622.7,125.6,105,137,0,0,0,0.145,0.13,0.168,739.7,622.7,918.1,990,990,990,967.4,966.8,968.1,22.6,21.9,23.2,0.391,0.307,0.546,0.168,0.117,0.284,0.0074,0.005,0.013,0.894,0.729,1.2,0.04,0.031,0.055,21.75,20.72,22.46,0.936,0.927,0.942,0.978,0.97,0.98,0.916,0.899,0.923,43.37,36.73,48.79,42.43,35.63,47.81,0,0,0,0,0,0,0.8,0,0.3,0.15,0.86,0.14,46.3
762480000000,1994,3,1993,6,31,4.02,0.49,2.87,133998,191.7,191.7,180.1,4,4,4,1501,1078,1812,1318,894.8,183,183,183,245.6,0,529,0.125,0.101,0.17,1073,894.8,1100,990,990,990,969.5,968.1,970.5,20.5,19.5,21.9,0.832,0.535,0.926,0.448,0.266,0.48,0.022,0.012,0.025,1.79,1.16,1.94,0.088,0.053,0.1,18.72,17.57,20.7,0.935,0.932,0.939,0.98,0.98,0.98,0.917,0.913,0.921,45.94,42.53,48.9,45.03,41.68,47.93,0,0,0,0,0,0,1,0,1.15,0.12,0.71,0.29,33.3
765158400000,1994,4,1993,7,30,3.97,0.443,2.84,131383,193.4,193.4,182.5,4,4,4,1531,1187,1799,1360,1039,171,148,217,264.1,0,482,0.112,0.0891,0.128,1095,1039,1100,990,990,990,969.6,968.5,970.5,20.4,19.5,21.5,0.877,0.706,0.926,0.474,0.401,0.48,0.023,0.019,0.025,1.88,1.58,1.94,0.092,0.074,0.099,18.53,17.61,19.93,0.935,0.932,0.94,0.98,0.98,0.98,0.917,0.913,0.921,46.55,44.25,49.33,45.62,43.37,48.34,0,0,0,0,0,0,1.01,0,1.13,0.11,0.72,0.28,33.1
767750400000,1994,5,1993,8,31,2.04,0.394,1.65,89408.4,183.5,183.5,120.2,4,2,3,761.5,454.6,1155,614.5,307.6,147,147,147,0,0,0,0.211,0.127,0.323,614.5,307.6,1008,990,990,990,966.9,965.6,968.4,23.1,21.6,24.4,0.335,0.165,0.651,0.136,0.0315,0.361,0.0061,0.0013,0.017,0.761,0.364,1.46,0.034,0.015,0.068,22.32,20.15,23.99,0.931,0.918,0.942,0.976,0.97,0.98,0.909,0.89,0.923,40.64,32.36,48.71,39.68,31.39,47.73,0,0,0,0,0,0,0.668,0,0.39,0.19,0.81,0.19,43.8
770428800000,1994,6,1993,9,30,0.941,0.308,0.633,37555.1,68.94,68.94,52.16,2,1,1.6333333333333333,363.1,305.9,446.6,244.1,186.9,119,119,119,0,0,0,0.332,0.266,0.389,244.1,186.9,327.6,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.141,0.121,0.171,0.0189,0.00869,0.0355,0.00077,0.00035,0.0015,0.347,0.236,0.459,0.014,0.0095,0.018,24.44,23.99,24.69,0.918,0.894,0.938,0.974,0.97,0.98,0.894,0.867,0.919,35.1,24.06,47.69,34.21,23.34,46.73,0,0,0,0,0,0,0.29,0,0.308,0.33,0.67,0.33,39.9
773020800000,1994,7,1993,10,31,0.74,0.289,0.451,27496.7,43.1,43.1,36.96,1,1,1,276.3,257.6,302.6,168.3,149.6,108,108,108,0,0,0,0.392,0.357,0.419,168.3,149.6,194.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.106,0.122,0.00683,0.00496,0.00946,0.00027,0.0002,0.00038,0.321,0.27,0.4,0.013,0.011,0.016,24.87,24.69,25,0.924,0.917,0.933,0.974,0.97,0.98,0.9,0.89,0.915,37.94,33.63,43.98,36.96,32.62,43.1,0,0,0,0,0,0,0.205,0,0.289,0.39,0.61,0.39,37.2
775699200000,1994,8,1993,11,31,0.606,0.249,0.357,21632.1,35.7,35.7,29.08,1,1,1,226.3,203.8,255.9,133.3,110.8,93,93,93,0,0,0,0.413,0.363,0.456,133.3,110.8,162.9,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0988,0.0909,0.109,0.00333,0.00108,0.00629,0.00013,0.000042,0.00025,0.23,0.179,0.303,0.009,0.007,0.012,25.21,24.97,25.4,0.909,0.895,0.922,0.97,0.97,0.97,0.882,0.868,0.895,29.97,24.69,36.81,29.08,23.95,35.7,0,0,0,0,0,0,0.162,0,0.249,0.41,0.59,0.41,35.7
778377600000,1994,9,1993,12,30,0.47,0.187,0.284,16962,28.92,28.92,23.56,1,1,1,181.4,156.8,203.8,109.4,84.77,72,72,72,0,0,0,0.4,0.353,0.459,109.4,84.77,131.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0796,0.0962,0.00125,0,0.00318,0.000049,0,0.00012,0.176,0.13,0.222,0.0069,0.0051,0.0087,25.38,25.35,25.39,0.892,0.867,0.91,0.968,0.96,0.97,0.863,0.832,0.882,24.34,18.3,29.81,23.56,17.57,28.92,0,0,0,0,0,0,0.131,0,0.186,0.4,0.6,0.4,36.1
780969600000,1994,10,1994,1,31,0.416,0.139,0.277,16442.2,24.04,24.04,22.1,1,1,1,155.3,136.7,163.3,103.3,84.72,52,52,52,0,0,0,0.335,0.318,0.38,103.3,84.72,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.076,0.0854,0.000441,0,0.00113,0.000017,0,0.000044,0.159,0.127,0.174,0.0062,0.005,0.0068,25.35,25.35,25.37,0.888,0.867,0.895,0.969,0.96,0.97,0.86,0.832,0.868,22.81,18.28,24.78,22.1,17.55,24.04,0,0,0,0,0,0,0.123,0,0.139,0.33,0.67,0.33,39.5
783648000000,1994,11,1994,2,30,0.441,0.13,0.312,18813.5,32.06,32.06,26.13,1,1,1,170.2,155.8,195.3,120.2,105.8,50,50,50,0,0,0,0.296,0.256,0.321,120.2,105.8,145.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0882,0.0831,0.097,0.00202,0.000577,0.00453,0.000079,0.000023,0.00018,0.194,0.163,0.251,0.0076,0.0064,0.0098,25.35,25.34,25.35,0.901,0.89,0.916,0.97,0.97,0.97,0.874,0.864,0.888,26.94,23.41,33.06,26.13,22.71,32.06,0,0,0,0,0,0,0.145,0,0.129,0.29,0.71,0.29,42.7
786240000000,1994,12,1994,3,31,0.623,0.158,0.465,28619,47.22,47.22,38.47,2,1,1.032258064516129,232.5,188.8,281.5,173.5,129.8,59,59,59,0,0,0,0.258,0.21,0.312,173.5,129.8,222.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.108,0.093,0.126,0.00754,0.00298,0.0145,0.0003,0.00012,0.00058,0.327,0.215,0.435,0.013,0.0084,0.017,25.08,24.8,25.36,0.924,0.894,0.937,0.975,0.97,0.98,0.901,0.868,0.918,38.63,24.34,47.16,37.7,23.61,46.22,0,0,0,0,0,0,0.214,0,0.158,0.25,0.75,0.25,45.9
