datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1341100800000,2012,7,2011,10,31,1.68,0.498,1.19,67050.8,132.9,132.9,90.12,3,2,2.3548387096774195,628.7,477.3,861.7,442.7,291.3,186,186,186,0,0,0,0.305,0.216,0.39,442.7,291.3,675.7,990,990,990,966.4,965.7,967.3,23.6,22.7,24.3,0.227,0.163,0.35,0.0635,0.0283,0.133,0.0027,0.0012,0.0059,0.543,0.341,0.841,0.023,0.014,0.037,23.06,21.81,23.91,0.929,0.914,0.941,0.974,0.97,0.98,0.905,0.887,0.922,39.26,31.23,49.17,38.28,30.29,48.19,0,0,0,0,0,0,0.501,0,0.49,0.3,0.71,0.29,39.9
1343779200000,2012,8,2011,11,31,1.1,0.415,0.682,39969.3,67.36,67.36,53.72,2,1,1.7741935483870968,409.8,341.5,477.3,254.8,186.5,155,155,155,0,0,0,0.382,0.325,0.454,254.8,186.5,322.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.147,0.123,0.171,0.0211,0.00865,0.0345,0.00086,0.00035,0.0014,0.334,0.24,0.477,0.014,0.0097,0.019,24.23,23.86,24.51,0.915,0.895,0.939,0.972,0.97,0.98,0.889,0.868,0.92,32.69,24.06,48.28,31.81,23.34,47.31,0,0,0,0,0,0,0.298,0,0.418,0.38,0.62,0.38,36.3
1346457600000,2012,9,2011,12,30,0.757,0.306,0.451,27300.5,47.38,47.38,37.92,2,1,1.1,291.9,251.7,341.5,173.9,133.7,118,118,118,0,0,0,0.408,0.346,0.469,173.9,133.7,223.5,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.1,0.132,0.00769,0.00337,0.0147,0.00031,0.00013,0.00059,0.315,0.23,0.468,0.013,0.0091,0.019,24.81,24.47,25.06,0.921,0.893,0.939,0.974,0.97,0.98,0.897,0.866,0.92,36.53,23.82,48.35,35.58,23.11,47.38,0,0,0,0,0,0,0.211,0,0.306,0.4,0.6,0.4,36.1
1349049600000,2012,10,2012,1,31,0.632,0.26,0.373,22590.2,32.73,32.73,30.36,1,1,1,236.1,221.3,246.7,139.1,124.3,97,97,97,0,0,0,0.411,0.393,0.438,139.1,124.3,149.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0953,0.104,0.00391,0.00243,0.00497,0.00015,0.000095,0.0002,0.242,0.207,0.268,0.0095,0.0081,0.011,25.14,25.05,25.27,0.913,0.906,0.917,0.97,0.97,0.97,0.885,0.879,0.89,31.3,27.89,33.74,30.36,27.05,32.73,0,0,0,0,0,0,0.169,0,0.259,0.41,0.59,0.41,35.7
1351728000000,2012,11,2012,2,30,0.759,0.264,0.496,29718.3,50.32,50.32,41.28,2,1,1.3666666666666667,293,230.1,344.5,191.3,137.1,101.7,93,106,0,0,0,0.351,0.308,0.405,191.3,137.1,238.5,990,990,990,964.9,964.6,965.1,25.1,24.9,25.4,0.12,0.0994,0.137,0.0102,0.00371,0.0177,0.00041,0.00015,0.00071,0.296,0.229,0.446,0.012,0.0092,0.018,24.82,24.58,25.18,0.914,0.893,0.937,0.972,0.97,0.98,0.888,0.866,0.918,33.41,23.74,47.12,32.49,23.02,46.18,0,0,0,0,0,0,0.229,0,0.263,0.35,0.65,0.35,39.2
1354320000000,2012,12,2012,3,31,1.39,0.316,1.07,61568.3,131.3,131.3,82.75,3,2,2.2903225806451615,518.2,349.1,774.5,400.2,231.1,118,118,118,0,0,0,0.242,0.152,0.338,400.2,231.1,656.5,990,990,990,965.9,965.1,967,24.1,23,24.9,0.204,0.136,0.33,0.0542,0.0162,0.127,0.0023,0.00065,0.0055,0.475,0.247,0.796,0.02,0.0099,0.035,23.61,22.21,24.61,0.923,0.898,0.94,0.974,0.97,0.98,0.899,0.871,0.921,36.69,25.03,48.6,35.75,24.28,47.62,0,0,0,0,0,0,0.46,0,0.32,0.23,0.77,0.23,44.3
1356998400000,2013,1,2012,4,31,3.31,0.392,2.46,121098,193,193,162.8,4,3,3.838709677419355,1237,786.5,2258,1091,647.5,146.5,139,150,173.1,0,1008,0.13,0.0664,0.177,917.5,647.5,1100,990,990,990,968.6,967,971.7,21.4,18.3,23,0.615,0.328,0.926,0.309,0.124,0.48,0.015,0.0054,0.026,1.33,0.782,1.94,0.064,0.034,0.11,20.06,16.34,22.17,0.934,0.925,0.941,0.978,0.97,0.98,0.914,0.9,0.922,43.44,37.12,49.23,42.5,36.01,48.25,0,0,0,0,0,0,0.904,0,0.85,0.12,0.74,0.26,36.6
1359676800000,2013,2,2012,5,28,7.59,0.477,2.66,90712.3,157,157,135,4,4,4,3138,2346,3569,2941,2149,197,197,197,1841,1049,2272,0.0638,0.0552,0.084,1100,1100,1100,990,990,990,973.8,971.9,974.8,16.2,15.2,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.26,13.29,16.12,0.904,0.891,0.924,0.971,0.97,0.976,0.877,0.864,0.903,34.77,31.92,40.2,33.75,30.97,39.25,0,0,0,0,0,0,0.75,0,4.93,0.063,0.35,0.65,12
1362096000000,2013,3,2012,6,31,9.09,0.64,2.95,95359.7,136.8,136.8,128.2,4,4,4,3395,3054,3649,3156,2815,239,239,239,2056,1715,2311,0.0707,0.0655,0.0783,1100,1100,1100,990,990,990,974.4,973.6,974.9,15.6,15.1,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.029,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.66,13.12,14.41,0.896,0.888,0.907,0.97,0.97,0.97,0.869,0.861,0.879,33.03,31.42,35.25,32.04,30.47,34.19,0,0,0,0,0,0,0.712,0,6.14,0.07,0.32,0.68,10.5
1364774400000,2013,4,2012,7,30,7.86,0.562,2.85,98899.7,139.4,139.4,137.4,4,4,4,3032,2957,3078,2815,2740,217,217,217,1714,1640,1761,0.0716,0.0705,0.0734,1100,1100,1100,990,990,990,973.6,973.4,973.7,16.4,16.3,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.47,14.36,14.65,0.907,0.906,0.909,0.97,0.97,0.97,0.88,0.879,0.882,35.4,35.08,35.92,34.34,34.03,34.84,0,0,0,0,0,0,0.763,0,5.01,0.072,0.36,0.64,12.6
1367366400000,2013,5,2012,8,31,6.09,0.739,2.95,118526,182.1,182.1,159.3,4,4,4,2272,1558,2920,1996,1282,276,276,276,896,182,1544,0.126,0.0945,0.177,1100,1100,1100,990,990,990,971.7,969.7,973.3,18.3,16.7,20.3,0.925,0.9,0.926,0.48,0.48,0.48,0.026,0.024,0.029,1.94,1.92,1.94,0.11,0.094,0.12,16.36,14.74,18.41,0.924,0.91,0.935,0.976,0.97,0.98,0.902,0.883,0.917,40.79,36.18,46.44,39.83,35.09,45.52,0,0,0,0,0,0,0.885,0,3.14,0.12,0.48,0.52,19.5
1370044800000,2013,6,2012,9,30,2.65,0.544,2.05,105403,191.1,191.1,146.4,4,3,3.533333333333333,1021,692.2,1520,810.6,482.2,210,210,210,21.5,0,210,0.216,0.138,0.303,789.1,482.2,1100,990,990,990,967.9,966.7,969.5,22.1,20.5,23.3,0.489,0.244,0.908,0.226,0.0664,0.48,0.01,0.0028,0.023,1.07,0.494,1.92,0.049,0.021,0.094,21.04,18.53,22.84,0.934,0.919,0.941,0.977,0.97,0.98,0.912,0.892,0.923,42.24,33.1,48.74,41.28,32.11,47.76,0,0,0,0,0,0,0.813,0,0.6,0.21,0.77,0.23,39.8
1372636800000,2013,7,2012,10,31,1.38,0.498,0.882,50683.3,98.69,98.69,68.12,3,2,2.064516129032258,515.2,413.3,678.3,329.2,227.3,186,186,186,0,0,0,0.37,0.274,0.45,329.2,227.3,492.3,990,990,990,965.9,965.5,966.6,24.1,23.4,24.5,0.177,0.14,0.246,0.0358,0.0155,0.0685,0.0015,0.00063,0.0029,0.402,0.247,0.681,0.017,0.01,0.029,23.68,22.81,24.29,0.917,0.896,0.941,0.972,0.97,0.98,0.892,0.869,0.922,33.92,24.25,49.17,33.01,23.52,48.19,0,0,0,0,0,0,0.378,0,0.498,0.36,0.64,0.36,36.7
1375315200000,2013,8,2012,11,31,0.959,0.415,0.544,32386.3,54.04,54.04,43.53,2,1,1.3548387096774193,358,306.7,413.3,203,151.7,155,155,155,0,0,0,0.436,0.375,0.505,203,151.7,258.3,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.129,0.111,0.148,0.0118,0.00517,0.0217,0.00048,0.00021,0.00088,0.331,0.24,0.477,0.013,0.0097,0.019,24.48,24.25,24.79,0.919,0.895,0.939,0.974,0.97,0.98,0.895,0.868,0.92,35.55,24.06,48.28,34.67,23.34,47.31,0,0,0,0,0,0,0.242,0,0.415,0.43,0.57,0.43,33.8
1377993600000,2013,9,2012,12,30,0.684,0.306,0.379,22914.6,39.9,39.9,31.83,1,1,1,264,232.5,299,146,114.5,118,118,118,0,0,0,0.45,0.395,0.508,146,114.5,181,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.105,0.0936,0.117,0.0046,0.00145,0.0081,0.00018,0.000057,0.00032,0.263,0.188,0.357,0.01,0.0074,0.014,24.99,24.75,25.22,0.915,0.898,0.929,0.971,0.97,0.978,0.889,0.871,0.908,32.75,25.41,40.81,31.83,24.64,39.9,0,0,0,0,0,0,0.177,0,0.305,0.45,0.55,0.45,33.5
1380585600000,2013,10,2013,1,31,0.564,0.26,0.305,18288.3,29.55,29.55,24.58,1,1,1,210.7,198.1,232.5,113.7,101.1,97,97,97,0,0,0,0.462,0.417,0.49,113.7,101.1,135.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0915,0.0871,0.0992,0.00137,0.000112,0.00355,0.000054,0.0000044,0.00014,0.185,0.16,0.233,0.0073,0.0062,0.0092,25.35,25.17,25.44,0.896,0.886,0.911,0.97,0.968,0.97,0.869,0.857,0.884,25.35,22.34,30.47,24.58,21.63,29.55,0,0,0,0,0,0,0.137,0,0.259,0.46,0.54,0.46,32.4
1383264000000,2013,11,2013,2,30,0.645,0.219,0.426,26031.4,49.05,49.05,36.15,2,1,1.0333333333333334,248.8,209.1,325.1,164.4,128.3,84.33,67,93,0,0,0,0.339,0.286,0.42,164.4,128.3,232.1,990,990,990,964.7,964.5,965,25.3,25,25.5,0.108,0.0963,0.133,0.00658,0.00283,0.0164,0.00026,0.00011,0.00066,0.3,0.216,0.448,0.012,0.0085,0.018,25.03,24.64,25.3,0.921,0.898,0.937,0.973,0.97,0.98,0.896,0.871,0.919,36.32,25.28,47.48,35.34,24.52,46.53,0,0,0,0,0,0,0.201,0,0.219,0.34,0.66,0.34,40.4
1385856000000,2013,12,2013,3,31,1.51,0.304,1.21,68755.3,142.3,142.3,92.41,3,2,2.3548387096774195,564.2,341.5,839.1,450.7,237.5,113.5,104,118,0,0,0,0.216,0.141,0.305,450.7,237.5,721.1,990,990,990,966.1,965.1,967.3,23.9,22.7,24.9,0.229,0.136,0.367,0.0693,0.0175,0.151,0.003,0.0007,0.0066,0.552,0.253,0.926,0.023,0.01,0.041,23.34,21.82,24.64,0.928,0.9,0.941,0.975,0.97,0.98,0.905,0.873,0.922,39.39,25.84,48.4,38.44,25.06,47.44,0,0,0,0,0,0,0.513,0,0.3,0.2,0.8,0.2,45.5
1388534400000,2014,1,2013,4,31,2.24,0.382,1.86,101503,163.1,163.1,136.4,4,3,3.193548387096774,836,763.1,1002,693.5,624.1,142.5,139,150,0,0,0,0.172,0.139,0.194,693.5,624.1,863.1,990,990,990,967.2,967,967.9,22.8,22.1,23,0.362,0.315,0.499,0.145,0.117,0.24,0.0064,0.0051,0.011,0.844,0.738,1.07,0.037,0.032,0.048,21.91,21.02,22.31,0.937,0.929,0.942,0.979,0.972,0.98,0.917,0.903,0.923,43.86,37.97,49,42.95,36.9,48.02,0,0,0,0,0,0,0.758,0,0.38,0.17,0.83,0.17,45.3
1391212800000,2014,2,2013,5,28,3.43,0.392,2.56,121446,193,193,180.7,4,4,4,1418,1030,1987,1256,867.6,162,162,162,198.6,0,725,0.118,0.0815,0.157,1057,867.6,1100,990,990,990,969.2,968,971.1,20.8,18.9,22,0.79,0.508,0.926,0.431,0.244,0.48,0.021,0.011,0.025,1.72,1.08,1.94,0.083,0.049,0.1,19.06,17,20.92,0.936,0.929,0.94,0.98,0.98,0.98,0.917,0.91,0.921,46.1,41.63,49.25,45.18,40.78,48.26,0,0,0,0,0,0,1,0,0.87,0.11,0.75,0.25,35.4
1393632000000,2014,3,2013,6,31,6.34,0.539,2.95,116284,168.7,168.7,156.3,4,4,4,2366,1937,3234,2165,1698,201.1,183,239,1065,598,1951,0.0878,0.0566,0.123,1100,1100,1100,990,990,990,972,970.9,974.1,18,15.9,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.03,1.94,1.94,1.94,0.11,0.1,0.12,16.08,14,17.16,0.922,0.902,0.93,0.976,0.97,0.98,0.901,0.875,0.911,40.01,34.07,43.03,39.07,33.04,42.17,0,0,0,0,0,0,0.868,0,3.39,0.085,0.47,0.53,18.3
1396310400000,2014,4,2013,7,30,8.95,0.697,2.85,91225.4,130.5,130.5,126.7,4,4,4,3454,3301,3614,3185,3006,269,217,295,2085,1906,2297,0.0781,0.06,0.0894,1100,1100,1100,990,990,990,974.5,974.2,974.9,15.5,15.1,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.54,13.2,13.86,0.894,0.889,0.9,0.97,0.97,0.97,0.868,0.862,0.873,32.66,31.64,33.63,31.68,30.69,32.63,0,0,0,0,0,0,0.704,0,6.1,0.078,0.32,0.68,10.2
1398902400000,2014,5,2013,8,31,8.61,0.86,2.95,98791.8,144.9,144.9,132.8,4,4,4,3214,2755,3470,2893,2434,321,321,321,1793,1334,2049,0.1,0.0925,0.117,1100,1100,1100,990,990,990,974,972.9,974.6,16,15.4,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.028,0.031,1.94,1.94,1.94,0.12,0.11,0.13,14.07,13.5,15.14,0.902,0.894,0.915,0.97,0.97,0.97,0.875,0.867,0.887,34.22,32.55,37.34,33.2,31.58,36.23,0,0,0,0,0,0,0.738,0,5.66,0.1,0.34,0.66,11.5
1401580800000,2014,6,2013,9,30,5.38,0.759,2.85,119046,185.9,185.9,165.3,4,4,4,2074,1456,2684,1781,1163,293,293,293,680.9,63,1291,0.146,0.109,0.201,1100,1100,1100,990,990,990,971.2,969.3,972.8,18.8,17.2,20.7,0.921,0.864,0.926,0.48,0.48,0.48,0.026,0.023,0.028,1.94,1.88,1.94,0.1,0.091,0.11,16.89,15.31,18.78,0.928,0.916,0.936,0.978,0.971,0.98,0.907,0.89,0.918,42.26,37.83,47.42,41.34,36.75,46.48,0,0,0,0,0,0,0.919,0,2.53,0.14,0.53,0.47,22.1
1404172800000,2014,7,2013,10,31,2.63,0.686,1.94,101054,188.6,188.6,135.8,4,2,3.2903225806451615,981.7,663.6,1397,725.7,407.6,256,256,256,1.323,0,41,0.274,0.183,0.386,724.3,407.6,1100,990,990,990,967.8,966.6,969.2,22.2,20.8,23.4,0.437,0.21,0.844,0.19,0.0515,0.48,0.0087,0.0022,0.023,0.969,0.492,1.86,0.044,0.021,0.089,21.28,18.99,22.89,0.934,0.918,0.941,0.977,0.97,0.98,0.912,0.891,0.922,42.19,32.48,48.38,41.24,31.51,47.42,0,0,0,0,0,0,0.755,0,0.69,0.26,0.74,0.26,38.4
1406851200000,2014,8,2013,11,31,1.33,0.508,0.825,47588.2,91.08,91.08,63.96,2,1,1.967741935483871,497.7,398.5,642.9,307.9,214.5,189.8,184,202,0,0,0,0.387,0.314,0.462,307.9,214.5,440.9,990,990,990,965.8,965.4,966.5,24.2,23.5,24.6,0.17,0.136,0.221,0.0316,0.0129,0.0582,0.0013,0.00052,0.0025,0.384,0.244,0.623,0.016,0.0099,0.026,23.78,22.91,24.32,0.917,0.895,0.938,0.972,0.97,0.98,0.892,0.868,0.92,33.65,23.92,47.63,32.73,23.21,46.67,0,0,0,0,0,0,0.355,0,0.505,0.38,0.62,0.38,35.8
1409529600000,2014,9,2013,12,30,0.863,0.358,0.505,30215.6,52.76,52.76,41.97,2,1,1.3,332.9,287.9,389.3,194.9,149.9,138,138,138,0,0,0,0.419,0.355,0.479,194.9,149.9,251.3,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.125,0.109,0.145,0.0107,0.00499,0.0203,0.00043,0.0002,0.00082,0.323,0.236,0.473,0.013,0.0095,0.019,24.61,24.36,24.88,0.919,0.894,0.939,0.973,0.97,0.98,0.894,0.867,0.92,35.44,23.89,48.25,34.52,23.17,47.28,0,0,0,0,0,0,0.233,0,0.358,0.41,0.59,0.41,35
1412121600000,2014,10,2014,1,31,0.675,0.295,0.38,23012.5,39.19,39.19,30.93,1,1,1,251.9,235.3,287.9,141.9,125.3,110,110,110,0,0,0,0.438,0.382,0.468,141.9,125.3,177.9,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.104,0.0977,0.116,0.00419,0.00253,0.00779,0.00017,0.0001,0.00031,0.252,0.211,0.348,0.01,0.0083,0.014,25.05,24.8,25.18,0.914,0.906,0.928,0.971,0.97,0.976,0.887,0.879,0.906,31.87,28.04,40.14,30.93,27.2,39.19,0,0,0,0,0,0,0.172,0,0.295,0.44,0.56,0.44,34.1
1414800000000,2014,11,2014,2,30,0.689,0.252,0.437,26688.5,46.53,46.53,37.07,1,1,1,265.8,240.7,302.6,168.4,134.7,97.33,93,106,0,0,0,0.369,0.307,0.44,168.4,134.7,209.6,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.111,0.101,0.125,0.00693,0.00347,0.0119,0.00027,0.00014,0.00048,0.323,0.233,0.448,0.013,0.0092,0.018,24.92,24.64,25.12,0.924,0.911,0.937,0.974,0.97,0.98,0.9,0.883,0.919,38.04,30.23,47.48,37.07,29.32,46.53,0,0,0,0,0,0,0.206,0,0.252,0.37,0.63,0.37,38.7
1417392000000,2014,12,2014,3,31,1.06,0.279,0.781,45967.3,81.38,81.38,61.78,2,1,1.935483870967742,395.5,306.7,487.6,291.5,202.7,104,104,104,0,0,0,0.268,0.213,0.339,291.5,202.7,383.6,990,990,990,965.4,964.9,965.8,24.6,24.2,25.1,0.155,0.124,0.188,0.0283,0.0105,0.0467,0.0012,0.00042,0.0019,0.353,0.231,0.495,0.014,0.0092,0.02,24.28,23.71,24.74,0.916,0.894,0.938,0.972,0.97,0.98,0.891,0.867,0.919,33.27,23.97,47.59,32.37,23.26,46.64,0,0,0,0,0,0,0.343,0,0.279,0.26,0.74,0.26,43.4
1420070400000,2015,1,2014,4,31,1.69,0.321,1.37,77718.1,130.9,130.9,104.5,3,2,2.6129032258064515,631,490.2,774.5,511,370.2,120,120,120,0,0,0,0.194,0.155,0.245,511,370.2,654.5,990,990,990,966.4,965.8,967,23.6,23,24.2,0.249,0.184,0.327,0.0802,0.044,0.126,0.0034,0.0018,0.0055,0.608,0.46,0.79,0.026,0.019,0.034,22.98,22.21,23.72,0.932,0.918,0.941,0.977,0.97,0.98,0.91,0.891,0.922,41.44,32.82,48.99,40.5,31.84,48.01,0,0,0,0,0,0,0.58,0,0.32,0.19,0.81,0.19,46
1422748800000,2015,2,2014,5,28,2.15,0.331,1.81,97842.7,165.9,165.9,145.6,4,3,3.4285714285714284,887,774.5,1018,750,637.5,137,137,137,0,0,0,0.156,0.135,0.177,750,637.5,880.6,990,990,990,967.4,967,968,22.6,22,23,0.399,0.32,0.511,0.171,0.121,0.254,0.0076,0.0053,0.012,0.916,0.761,1.11,0.041,0.033,0.05,21.64,20.94,22.24,0.937,0.928,0.942,0.979,0.97,0.98,0.917,0.9,0.923,43.85,37.22,49.13,42.91,36.11,48.15,0,0,0,0,0,0,0.809,0,0.34,0.15,0.84,0.16,45.5
1425168000000,2015,3,2014,6,31,3.13,0.392,2.71,136129,194,194,183,4,4,4,1168,1042,1285,1021,858.6,146.4,129,183,8.161,0,56,0.127,0.1,0.176,1013,858.6,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.673,0.502,0.805,0.382,0.237,0.48,0.018,0.011,0.023,1.51,1.07,1.82,0.07,0.048,0.086,20.06,19.38,20.9,0.939,0.935,0.94,0.98,0.978,0.98,0.92,0.915,0.921,46.68,41.14,49.5,45.74,40.26,48.51,0,0,0,0,0,0,1.02,0,0.42,0.13,0.87,0.13,43.5
1427846400000,2015,4,2014,7,30,3.4,0.384,2.85,137621,192.2,192.2,191.1,4,4,4,1314,1285,1333,1166,1137,148,148,148,65.47,37,85,0.113,0.111,0.115,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.823,0.81,0.832,0.48,0.48,0.48,0.023,0.023,0.023,1.84,1.82,1.85,0.087,0.086,0.088,19.28,19.21,19.38,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.76,48.57,49.04,47.79,47.6,48.06,0,0,0,0,0,0,1.06,0,0.55,0.11,0.84,0.16,40.5
1430438400000,2015,5,2014,8,31,3.77,0.514,2.95,139695,191.3,191.3,187.8,4,4,4,1407,1313,1466,1215,1121,192,192,192,115.2,21,174,0.137,0.131,0.146,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.845,0.807,0.868,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.82,1.88,0.089,0.086,0.091,18.96,18.74,19.29,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.918,0.919,47.9,47.33,48.81,46.94,46.38,47.83,0,0,0,0,0,0,1.04,0,0.82,0.14,0.78,0.22,37.1
1433116800000,2015,6,2014,9,30,2.75,0.502,2.23,113794,193.2,193.2,158,4,3,3.6666666666666665,1061,716.2,1319,866.9,506.2,193.7,161,210,7.6,0,58,0.193,0.122,0.293,859.3,506.2,1100,990,990,990,968,966.8,968.9,22,21.1,23.2,0.545,0.258,0.817,0.277,0.0725,0.48,0.013,0.0031,0.023,1.21,0.532,1.83,0.056,0.023,0.087,20.75,19.26,22.7,0.935,0.922,0.941,0.978,0.97,0.98,0.915,0.895,0.922,43.83,34.65,49.29,42.86,33.61,48.3,0,0,0,0,0,0,0.878,0,0.52,0.18,0.81,0.19,41.4
1435708800000,2015,7,2014,10,31,1.38,0.498,0.879,50588.7,101.3,101.3,68,3,1,2.032258064516129,514.3,403.1,692.2,328.3,217.1,186,186,186,0,0,0,0.371,0.269,0.461,328.3,217.1,506.2,990,990,990,965.9,965.4,966.7,24.1,23.3,24.6,0.177,0.136,0.253,0.0357,0.0134,0.0725,0.0015,0.00055,0.0031,0.409,0.24,0.681,0.017,0.0098,0.029,23.68,22.8,24.32,0.919,0.894,0.941,0.973,0.97,0.98,0.894,0.867,0.922,34.61,23.69,49.17,33.69,22.98,48.19,0,0,0,0,0,0,0.378,0,0.501,0.36,0.64,0.36,36.7
1438387200000,2015,8,2014,11,31,0.898,0.415,0.483,28879,50.88,50.88,38.82,2,1,1.1935483870967742,335.3,284.3,398.5,180.3,129.3,155,155,155,0,0,0,0.468,0.389,0.545,180.3,129.3,243.5,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.121,0.103,0.143,0.0088,0.00293,0.0187,0.00035,0.00012,0.00076,0.314,0.224,0.477,0.013,0.0089,0.019,24.61,24.27,24.94,0.918,0.895,0.939,0.973,0.97,0.98,0.894,0.868,0.92,35.05,24.06,48.28,34.14,23.34,47.31,0,0,0,0,0,0,0.216,0,0.415,0.46,0.54,0.46,32.2
1441065600000,2015,9,2014,12,30,0.62,0.259,0.361,21890.6,35.78,35.78,30.4,1,1,1,239.4,207.1,281.9,139.4,116.1,100,91,118,0,0,0,0.417,0.373,0.484,139.4,116.1,163.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.092,0.111,0.00394,0.00161,0.00639,0.00016,0.000063,0.00025,0.243,0.189,0.308,0.0096,0.0074,0.012,25.13,24.86,25.37,0.912,0.899,0.923,0.97,0.97,0.97,0.885,0.872,0.895,31.34,25.98,36.89,30.4,25.2,35.78,0,0,0,0,0,0,0.169,0,0.259,0.42,0.58,0.42,35.3
1443657600000,2015,10,2015,1,31,0.52,0.196,0.324,19607.6,29.87,29.87,26.35,1,1,1,194,174.9,209.1,121,101.9,73,73,73,0,0,0,0.378,0.349,0.417,121,101.9,136.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0849,0.097,0.0021,0.000186,0.00361,0.000082,0.0000073,0.00014,0.199,0.159,0.232,0.0078,0.0062,0.0091,25.37,25.31,25.39,0.902,0.886,0.912,0.97,0.968,0.97,0.874,0.858,0.884,27.18,22.48,30.8,26.35,21.77,29.87,0,0,0,0,0,0,0.146,0,0.196,0.38,0.62,0.38,37.7
1446336000000,2015,11,2015,2,30,0.528,0.174,0.354,21593.3,37.2,37.2,29.99,1,1,1,203.8,174.9,235.3,136.8,107.9,67,67,67,0,0,0,0.331,0.285,0.383,136.8,107.9,168.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0962,0.0859,0.107,0.00368,0.000786,0.00683,0.00014,0.000031,0.00027,0.234,0.169,0.314,0.0092,0.0066,0.012,25.3,25.07,25.38,0.91,0.892,0.925,0.97,0.97,0.972,0.883,0.865,0.899,30.91,23.95,38.26,29.99,23.23,37.2,0,0,0,0,0,0,0.167,0,0.174,0.33,0.67,0.33,40.9
1448928000000,2015,12,2015,3,31,0.814,0.191,0.623,37354.3,66.32,66.32,50.21,2,1,1.5806451612903225,303.7,240.7,389.3,232.5,163.7,71.19,59,77,0,0,0,0.24,0.184,0.32,232.5,163.7,312.3,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.131,0.107,0.16,0.0172,0.00637,0.0325,0.00069,0.00025,0.0013,0.324,0.228,0.461,0.013,0.0091,0.018,24.74,24.29,25.05,0.918,0.895,0.939,0.973,0.97,0.98,0.893,0.868,0.92,34.6,24.39,48.88,33.69,23.66,47.9,0,0,0,0,0,0,0.279,0,0.191,0.23,0.77,0.23,45.9
1451606400000,2016,1,2015,4,31,1.36,0.244,1.11,64655.5,110.4,110.4,86.9,3,2,2.2580645161290325,506.4,398.5,634.6,415.4,307.5,91,91,91,0,0,0,0.183,0.143,0.228,415.4,307.5,543.6,990,990,990,965.9,965.4,966.4,24.1,23.6,24.6,0.2,0.159,0.26,0.0539,0.0315,0.0874,0.0022,0.0013,0.0037,0.501,0.358,0.626,0.021,0.015,0.026,23.62,22.98,24.25,0.929,0.918,0.94,0.975,0.97,0.98,0.905,0.89,0.921,39.99,32.7,48.33,39,31.72,47.37,0,0,0,0,0,0,0.483,0,0.25,0.18,0.82,0.18,47.5
1454284800000,2016,2,2015,5,29,2.19,0.288,1.89,100949,192.7,192.7,145,4,3,3.4482758620689653,873,642.9,1333,758,537.9,114.9,105,137,4.621,0,96,0.134,0.103,0.163,753.4,537.9,1100,990,990,990,967.4,966.5,968.9,22.6,21.1,23.5,0.42,0.259,0.82,0.195,0.0851,0.48,0.0088,0.0036,0.023,0.953,0.571,1.84,0.043,0.024,0.087,21.69,19.22,22.96,0.935,0.927,0.942,0.978,0.97,0.98,0.914,0.899,0.923,43.02,37.4,49.16,42.07,36.3,48.18,0,0,0,0,0,0,0.806,0,0.3,0.13,0.86,0.14,46.1
1456790400000,2016,3,2015,6,31,6.47,0.539,2.95,115327,185,185,155,4,4,4,2417,1479,2720,2216,1296,201.1,183,239,1116,196,1437,0.0847,0.0673,0.124,1100,1100,1100,990,990,990,972.1,969.4,972.8,17.9,17.2,20.6,0.924,0.879,0.926,0.48,0.48,0.48,0.027,0.023,0.028,1.94,1.89,1.94,0.11,0.092,0.11,15.99,15.22,18.69,0.922,0.916,0.936,0.975,0.971,0.98,0.898,0.889,0.917,39.76,37.58,47.18,38.75,36.49,46.24,0,0,0,0,0,0,0.861,0,3.52,0.083,0.46,0.54,17.8
1459468800000,2016,4,2015,7,30,7.64,0.562,2.85,100539,144.7,144.7,139.6,4,4,4,2947,2762,2994,2730,2545,217,217,217,1630,1445,1677,0.0737,0.0725,0.0786,1100,1100,1100,990,990,990,973.4,972.9,973.5,16.6,16.5,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.67,14.56,15.12,0.909,0.908,0.914,0.97,0.97,0.97,0.882,0.881,0.887,35.99,35.66,37.29,34.91,34.59,36.18,0,0,0,0,0,0,0.776,0,4.79,0.074,0.37,0.63,13.2
1462060800000,2016,5,2015,8,31,6.6,0.821,2.95,114159,168.7,168.7,153.4,4,4,4,2464,1935,2900,2157,1615,306.5,276,321,1058,514,1524,0.127,0.0952,0.166,1100,1100,1100,990,990,990,972.2,970.9,973.3,17.8,16.7,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.029,1.94,1.94,1.94,0.11,0.1,0.12,15.84,14.79,17.17,0.921,0.911,0.93,0.975,0.97,0.98,0.897,0.883,0.911,39.35,36.32,43.04,38.36,35.23,42.18,0,0,0,0,0,0,0.852,0,3.65,0.12,0.45,0.55,17.3
1464739200000,2016,6,2015,9,30,3.23,0.585,2.4,117257,190.5,190.5,162.9,4,3,3.7666666666666666,1246,763.1,1870,1020,553.1,225.7,210,257,95.73,0,513,0.191,0.137,0.275,924.7,553.1,1100,990,990,990,968.6,967,970.7,21.4,19.3,23,0.652,0.285,0.926,0.33,0.0913,0.48,0.016,0.004,0.025,1.41,0.616,1.94,0.067,0.027,0.1,19.95,17.38,22.43,0.935,0.927,0.94,0.978,0.97,0.98,0.914,0.9,0.921,44.05,36.98,48.6,43.1,35.87,47.63,0,0,0,0,0,0,0.905,0,0.83,0.18,0.74,0.26,36.3
1467331200000,2016,7,2015,10,31,1.38,0.498,0.885,50840.3,111.8,111.8,68.33,3,1,2.032258064516129,516.4,398.5,747.4,330.4,212.5,186,186,186,0,0,0,0.371,0.249,0.467,330.4,212.5,561.4,990,990,990,965.9,965.4,966.9,24.1,23.1,24.6,0.179,0.135,0.285,0.0367,0.0125,0.0946,0.0015,0.00051,0.0041,0.413,0.24,0.681,0.017,0.0098,0.029,23.67,22.48,24.32,0.92,0.894,0.941,0.973,0.97,0.98,0.894,0.867,0.922,34.9,23.69,49.17,33.97,22.98,48.19,0,0,0,0,0,0,0.38,0,0.495,0.36,0.64,0.36,36.8
1470009600000,2016,8,2015,11,31,0.894,0.377,0.517,31201.8,50.88,50.88,41.94,2,1,1.1612903225806452,333.9,281.9,398.5,193.1,156,140.8,115,155,0,0,0,0.422,0.37,0.498,193.1,156,243.5,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.124,0.112,0.143,0.00996,0.0056,0.0187,0.0004,0.00022,0.00076,0.355,0.246,0.477,0.014,0.01,0.019,24.57,24.27,24.86,0.925,0.896,0.939,0.976,0.97,0.98,0.903,0.869,0.92,38.92,24.53,48.28,38,23.79,47.31,0,0,0,0,0,0,0.233,0,0.377,0.42,0.58,0.42,34.9
1472688000000,2016,9,2015,12,30,0.624,0.259,0.365,22131.2,35.03,35.03,30.74,1,1,1,240.8,212.1,278.6,140.8,121.1,100,91,118,0,0,0,0.414,0.369,0.469,140.8,121.1,160.6,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0938,0.11,0.00408,0.00211,0.00606,0.00016,0.000083,0.00024,0.247,0.2,0.298,0.0097,0.0078,0.012,25.12,24.89,25.33,0.913,0.903,0.921,0.97,0.97,0.97,0.886,0.876,0.894,31.69,27.18,36.12,30.74,26.37,35.03,0,0,0,0,0,0,0.171,0,0.259,0.42,0.58,0.42,35.5
1475280000000,2016,10,2016,1,31,0.498,0.196,0.303,18179.4,29.87,29.87,24.43,1,1,1,186,165.5,209.1,113,92.48,73,73,73,0,0,0,0.394,0.349,0.441,113,92.48,136.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0816,0.097,0.00135,0,0.00361,0.000053,0,0.00014,0.182,0.142,0.232,0.0071,0.0056,0.0091,25.38,25.31,25.39,0.895,0.876,0.912,0.969,0.963,0.97,0.868,0.844,0.884,25.21,20.17,30.8,24.43,19.43,29.87,0,0,0,0,0,0,0.136,0,0.195,0.39,0.61,0.39,36.5
1477958400000,2016,11,2016,2,30,0.484,0.144,0.34,20628.2,39.42,39.42,28.65,1,1,1,186.8,155.5,226.7,131.1,88.53,55.67,50,67,0,0,0,0.306,0.221,0.431,131.1,88.53,176.7,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0927,0.0791,0.108,0.00328,0,0.00767,0.00013,0,0.0003,0.223,0.135,0.337,0.0087,0.0053,0.013,25.33,25.1,25.38,0.904,0.872,0.928,0.969,0.961,0.977,0.876,0.838,0.906,29.56,19.2,40.35,28.65,18.46,39.42,0,0,0,0,0,0,0.159,0,0.144,0.3,0.7,0.3,42.6
1480550400000,2016,12,2016,3,31,1,0.216,0.787,46421.9,104.6,104.6,62.4,3,1,1.935483870967742,374.7,236.7,619.4,293.9,177.7,80.77,59,104,0,0,0,0.217,0.168,0.249,293.9,177.7,515.4,990,990,990,965.3,964.6,966.4,24.7,23.6,25.4,0.154,0.11,0.246,0.029,0.00777,0.0762,0.0012,0.00031,0.0032,0.356,0.224,0.61,0.014,0.0089,0.025,24.38,23.09,25.04,0.916,0.893,0.939,0.972,0.97,0.98,0.891,0.866,0.92,33.61,24.01,47.4,32.7,23.29,46.45,0,0,0,0,0,0,0.347,0,0.213,0.22,0.79,0.21,46.4
1483228800000,2017,1,2016,4,31,2.31,0.356,1.96,104317,178.5,178.5,140.2,4,2,3.4193548387096775,863.5,470,1107,730.6,331,132.9,120,139,0,0,0,0.168,0.118,0.296,730.6,331,968,990,990,990,967.3,965.7,968.2,22.7,21.8,24.3,0.412,0.173,0.595,0.19,0.0362,0.324,0.0085,0.0015,0.015,0.919,0.403,1.33,0.041,0.017,0.061,21.75,20.43,23.88,0.934,0.917,0.941,0.977,0.97,0.98,0.913,0.89,0.922,41.69,32.3,48.64,40.76,31.33,47.67,0,0,0,0,0,0,0.779,0,0.35,0.15,0.85,0.15,45.2
1485907200000,2017,2,2016,5,28,3.02,0.392,2.5,123366,193.1,193.1,183.6,4,4,4,1248,1066,1573,1086,903.8,162,162,162,51.57,0,311,0.131,0.103,0.152,1035,903.8,1100,990,990,990,968.7,968.1,969.7,21.3,20.3,21.9,0.72,0.541,0.9,0.404,0.273,0.48,0.019,0.012,0.024,1.6,1.17,1.92,0.075,0.054,0.094,19.72,18.36,20.72,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.916,0.921,46.83,43.02,49.26,45.9,42.16,48.27,0,0,0,0,0,0,1.02,0,0.52,0.13,0.83,0.17,40.8
1488326400000,2017,3,2016,6,31,6.48,0.49,2.95,116266,183.6,183.6,156.3,4,4,4,2420,1513,3892,2237,1330,183,183,183,1137,230,2609,0.0849,0.047,0.121,1100,1100,1100,990,990,990,971.9,969.5,975.5,18.1,14.5,20.5,0.92,0.898,0.926,0.48,0.48,0.48,0.027,0.023,0.033,1.93,1.91,1.94,0.11,0.093,0.13,16.12,12.61,18.56,0.917,0.877,0.936,0.976,0.97,0.98,0.895,0.851,0.917,40.01,29.83,46.84,39.07,28.93,45.9,0,0,0,0,0,0,0.868,0,3.53,0.076,0.46,0.54,17.9
1491004800000,2017,4,2016,7,30,8.9,0.765,2.85,91656.7,142.9,142.9,127.3,4,4,4,3432,2826,3913,3137,2531,295,295,295,2037,1431,2518,0.0868,0.0754,0.104,1100,1100,1100,990,990,990,974.5,973.1,975.5,15.5,14.5,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.028,0.033,1.94,1.94,1.94,0.13,0.11,0.13,13.6,12.56,14.96,0.894,0.876,0.913,0.97,0.97,0.97,0.867,0.85,0.885,32.81,29.69,36.84,31.83,28.8,35.73,0,0,0,0,0,0,0.707,0,6.05,0.086,0.32,0.68,10.3
1493596800000,2017,5,2016,8,31,5.87,0.739,2.95,120170,180.1,180.1,161.5,4,4,4,2193,1611,2774,1917,1335,276,276,276,817.3,235,1398,0.129,0.0995,0.171,1100,1100,1100,990,990,990,971.5,969.8,973,18.5,17,20.2,0.925,0.913,0.926,0.48,0.48,0.48,0.026,0.024,0.028,1.94,1.93,1.94,0.11,0.096,0.11,16.54,15.09,18.23,0.926,0.914,0.935,0.977,0.97,0.98,0.905,0.887,0.916,41.32,37.2,45.95,40.38,36.09,45.03,0,0,0,0,0,0,0.897,0,2.92,0.13,0.5,0.5,20.5
1496275200000,2017,6,2016,9,30,2.93,0.544,2.28,114407,190.8,190.8,158.9,4,3,3.6666666666666665,1131,716.2,1593,921.5,506.2,210,210,210,42.47,0,283,0.196,0.132,0.293,879,506.2,1100,990,990,990,968.3,966.8,969.8,21.7,20.2,23.2,0.588,0.258,0.916,0.294,0.0725,0.48,0.014,0.0031,0.024,1.29,0.532,1.93,0.06,0.023,0.096,20.45,18.28,22.7,0.935,0.922,0.942,0.978,0.97,0.98,0.915,0.895,0.923,44.06,34.65,49.13,43.11,33.61,48.14,0,0,0,0,0,0,0.883,0,0.65,0.19,0.78,0.22,39
1498867200000,2017,7,2016,10,31,1.33,0.498,0.834,48152.8,100,100,64.72,3,1,1.935483870967742,497.5,385.7,685.3,311.5,199.7,186,186,186,0,0,0,0.385,0.271,0.482,311.5,199.7,499.3,990,990,990,965.8,965.3,966.6,24.2,23.4,24.7,0.171,0.13,0.249,0.0323,0.00997,0.0699,0.0013,0.0004,0.003,0.403,0.24,0.681,0.017,0.0098,0.029,23.76,22.81,24.32,0.919,0.894,0.941,0.973,0.97,0.98,0.895,0.867,0.922,35.13,23.69,49.17,34.22,22.98,48.19,0,0,0,0,0,0,0.36,0,0.496,0.37,0.63,0.37,36.2
1501545600000,2017,8,2016,11,31,0.856,0.308,0.548,32909.5,56.62,56.62,44.23,2,1,1.3548387096774193,319.7,261.5,383.4,204.7,146.5,115,115,115,0,0,0,0.364,0.3,0.44,204.7,146.5,268.4,990,990,990,965,964.7,965.3,25,24.7,25.3,0.126,0.105,0.148,0.0122,0.00465,0.0237,0.00049,0.00018,0.00096,0.331,0.231,0.479,0.013,0.0093,0.019,24.66,24.38,24.99,0.919,0.893,0.939,0.974,0.97,0.98,0.896,0.867,0.921,36.04,23.85,49.04,35.14,23.13,48.06,0,0,0,0,0,0,0.246,0,0.308,0.36,0.64,0.36,38.4
1504224000000,2017,9,2016,12,30,0.581,0.236,0.345,20884.9,37.16,37.16,29.01,1,1,1,224,202,260,133,111,91,91,91,0,0,0,0.409,0.35,0.451,133,111,169,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.098,0.0902,0.111,0.0033,0.0011,0.0069,0.00013,0.000043,0.00027,0.229,0.178,0.32,0.009,0.007,0.013,25.23,24.94,25.41,0.908,0.895,0.925,0.97,0.97,0.972,0.881,0.868,0.899,29.9,24.74,38.22,29.01,24,37.16,0,0,0,0,0,0,0.161,0,0.236,0.41,0.59,0.41,35.9
1506816000000,2017,10,2017,1,31,0.49,0.196,0.295,17669,27.24,27.24,23.75,1,1,1,183,171.9,197.5,110,98.93,73,73,73,0,0,0,0.399,0.37,0.425,110,98.93,124.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0878,0.0839,0.0929,0.00101,0,0.00245,0.000039,0,0.000096,0.175,0.153,0.205,0.0068,0.006,0.008,25.39,25.39,25.39,0.894,0.883,0.906,0.97,0.967,0.97,0.867,0.854,0.879,24.49,21.76,28.08,23.75,21.03,27.24,0,0,0,0,0,0,0.132,0,0.195,0.4,0.6,0.4,36.1
1509494400000,2017,11,2017,2,30,0.549,0.174,0.375,22936.5,43.37,43.37,31.86,1,1,1,211.7,183,261.5,144.7,116,67,67,67,0,0,0,0.319,0.256,0.366,144.7,116,194.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0989,0.0888,0.117,0.00447,0.0016,0.00945,0.00018,0.000063,0.00037,0.255,0.186,0.394,0.01,0.0073,0.016,25.26,24.86,25.38,0.915,0.899,0.933,0.971,0.97,0.98,0.888,0.872,0.915,32.78,25.96,44.25,31.86,25.18,43.37,0,0,0,0,0,0,0.177,0,0.174,0.32,0.68,0.32,41.8
1512086400000,2017,12,2017,3,31,1.06,0.232,0.825,48768.5,92.9,92.9,65.55,2,1,1.8709677419354838,394.6,269.6,545.1,308.1,192.6,86.58,77,104,0,0,0,0.225,0.175,0.286,308.1,192.6,441.1,990,990,990,965.4,964.8,966.1,24.6,23.9,25.2,0.159,0.117,0.208,0.0316,0.00926,0.0582,0.0013,0.00037,0.0024,0.398,0.229,0.61,0.016,0.0091,0.025,24.25,23.34,24.87,0.921,0.894,0.939,0.974,0.97,0.98,0.897,0.867,0.92,36.6,24.21,48.49,35.69,23.48,47.52,0,0,0,0,0,0,0.364,0,0.235,0.22,0.78,0.22,46
1514764800000,2018,1,2017,4,31,2.01,0.372,1.64,90371.6,160,160,121.5,4,2,3.064516129032258,750.7,572.7,983.4,611.7,433.7,139,139,139,0,0,0,0.19,0.141,0.243,611.7,433.7,844.4,990,990,990,966.9,966.2,967.8,23.1,22.2,23.8,0.313,0.209,0.482,0.115,0.0567,0.226,0.005,0.0024,0.01,0.717,0.472,1.02,0.031,0.02,0.046,22.38,21.14,23.22,0.932,0.919,0.941,0.976,0.97,0.98,0.909,0.891,0.922,41.03,33.04,48.64,40.05,32.05,47.67,0,0,0,0,0,0,0.675,0,0.37,0.19,0.82,0.18,45
1517443200000,2018,2,2017,5,28,4.76,0.392,2.59,110689,191.2,191.2,164.7,4,4,4,1967,971.7,2915,1805,809.7,162,162,162,735.4,0,1653,0.0924,0.0556,0.167,1070,809.7,1100,990,990,990,970.8,967.8,973.3,19.2,16.7,22.2,0.851,0.455,0.926,0.449,0.198,0.48,0.024,0.0089,0.029,1.81,0.943,1.94,0.096,0.042,0.12,17.41,14.75,21.27,0.928,0.91,0.939,0.977,0.97,0.98,0.906,0.883,0.921,42.15,36.21,48.78,41.18,35.13,47.81,0,0,0,0,0,0,0.915,0,2.17,0.082,0.54,0.46,23.3
1519862400000,2018,3,2017,6,31,8.95,0.64,2.95,96322.4,138.8,138.8,129.5,4,4,4,3343,2978,3690,3104,2739,239,239,239,2004,1639,2351,0.0718,0.0648,0.0803,1100,1100,1100,990,990,990,974.3,973.5,975,15.7,15,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.029,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.78,13.04,14.6,0.898,0.886,0.909,0.97,0.97,0.97,0.871,0.86,0.881,33.37,31.16,35.78,32.37,30.23,34.7,0,0,0,0,0,0,0.719,0,6,0.072,0.33,0.67,10.8
1522540800000,2018,4,2017,7,30,10.8,0.765,2.85,79267.3,120,120,110.1,4,4,4,4166,3725,4670,3871,3430,295,295,295,2771,2330,3275,0.0712,0.0632,0.0792,1100,1100,1100,990,990,990,976,975.1,976.9,14,13.1,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.032,0.037,1.94,1.94,1.94,0.14,0.13,0.15,12.09,11.15,12.96,0.87,0.864,0.885,0.97,0.97,0.97,0.844,0.838,0.858,28.37,25.98,30.94,27.52,25.2,30.01,0,0,0,0,0,0,0.612,0,7.95,0.071,0.26,0.74,7.34
1525132800000,2018,5,2017,8,31,11.3,0.911,2.95,81708.2,132.9,132.9,109.8,4,4,4,4215,3202,4829,3875,2862,340,340,340,2775,1762,3389,0.0818,0.0704,0.106,1100,1100,1100,990,990,990,976,974,977.2,14,12.8,16,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.03,0.037,1.94,1.94,1.94,0.14,0.12,0.15,12.02,10.86,14.07,0.872,0.864,0.903,0.97,0.97,0.97,0.846,0.838,0.876,28.3,25.3,34.25,27.46,24.54,33.23,0,0,0,0,0,0,0.61,0,8.35,0.081,0.26,0.74,7.23
1527811200000,2018,6,2017,9,30,6.01,0.759,2.85,113848,183.7,183.7,158.1,4,4,4,2317,1513,3114,2024,1220,293,293,293,924.3,120,1721,0.133,0.0941,0.194,1100,1100,1100,990,990,990,971.8,969.5,973.8,18.2,16.2,20.5,0.924,0.893,0.926,0.48,0.48,0.48,0.027,0.023,0.03,1.94,1.91,1.94,0.11,0.093,0.12,16.26,14.27,18.57,0.923,0.905,0.936,0.976,0.97,0.98,0.9,0.878,0.917,40.5,34.83,46.85,39.53,33.79,45.92,0,0,0,0,0,0,0.878,0,3.16,0.13,0.47,0.53,18.9
1530403200000,2018,7,2017,10,31,2.77,0.686,2.06,105989,189.1,189.1,142.5,4,2,3.3870967741935485,1033,685.3,1466,776.6,429.3,256,256,256,7.935,0,110,0.261,0.175,0.374,768.7,429.3,1100,990,990,990,967.9,966.6,969.4,22.1,20.6,23.4,0.479,0.22,0.873,0.217,0.0559,0.48,0.01,0.0024,0.023,1.06,0.514,1.89,0.049,0.022,0.092,21.01,18.74,22.76,0.935,0.92,0.941,0.977,0.97,0.98,0.914,0.892,0.922,42.99,33.4,48.89,42.03,32.4,47.92,0,0,0,0,0,0,0.791,0,0.71,0.25,0.74,0.26,38.3
1533081600000,2018,8,2017,11,31,1.37,0.524,0.843,48710.4,96.06,96.06,65.47,2,1,1.903225806451613,510.5,383.4,669.1,314.9,199.4,195.6,184,202,0,0,0,0.391,0.302,0.48,314.9,199.4,467.1,990,990,990,965.9,965.3,966.6,24.1,23.4,24.7,0.174,0.131,0.236,0.033,0.00994,0.0634,0.0014,0.0004,0.0027,0.414,0.244,0.686,0.017,0.0099,0.029,23.69,22.74,24.32,0.921,0.895,0.941,0.974,0.97,0.98,0.897,0.868,0.922,35.82,23.92,49.01,34.91,23.21,48.03,0,0,0,0,0,0,0.364,0,0.527,0.38,0.62,0.38,35.6
1535760000000,2018,9,2017,12,30,0.848,0.358,0.491,29298.9,51.48,51.48,40.69,2,1,1.3,327.3,246.7,383.4,189.3,108.7,138,138,138,0,0,0,0.43,0.36,0.559,189.3,108.7,245.4,990,990,990,965,964.7,965.3,25,24.7,25.3,0.123,0.0947,0.143,0.0103,0.000872,0.0191,0.00041,0.000034,0.00077,0.312,0.179,0.485,0.013,0.0071,0.02,24.64,24.33,25.14,0.916,0.893,0.94,0.973,0.97,0.98,0.891,0.866,0.921,34.15,23.89,49.01,33.28,23.17,48.03,0,0,0,0,0,0,0.226,0,0.357,0.42,0.58,0.42,34.6
1538352000000,2018,10,2018,1,31,0.567,0.26,0.307,18405.1,32.06,32.06,24.74,1,1,1,211.6,183.5,243.7,114.6,86.46,97,97,97,0,0,0,0.462,0.398,0.529,114.6,86.46,146.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0919,0.0819,0.103,0.00163,0,0.00467,0.000064,0,0.00018,0.189,0.135,0.26,0.0074,0.0053,0.01,25.32,25.08,25.44,0.896,0.869,0.916,0.969,0.96,0.97,0.867,0.835,0.889,25.53,18.75,33.05,24.74,18,32.06,0,0,0,0,0,0,0.137,0,0.26,0.46,0.54,0.46,32.5
1541030400000,2018,11,2018,2,30,0.521,0.159,0.362,22089.5,38.09,38.09,30.68,1,1,1,201.1,167.1,230.1,139.8,104.9,61.33,50,67,0,0,0,0.309,0.226,0.39,139.8,104.9,171.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0965,0.0849,0.106,0.00398,0.000493,0.00713,0.00016,0.000019,0.00028,0.243,0.163,0.321,0.0095,0.0064,0.013,25.28,25.12,25.38,0.911,0.89,0.926,0.97,0.97,0.974,0.884,0.863,0.902,31.62,23.24,39.11,30.68,22.54,38.09,0,0,0,0,0,0,0.17,0,0.159,0.31,0.69,0.31,42.4
1543622400000,2018,12,2018,3,31,0.729,0.158,0.571,34595.2,72.24,72.24,46.5,2,1,1.3548387096774193,272.3,218.1,398.5,213.3,159.1,59,59,59,0,0,0,0.225,0.148,0.271,213.3,159.1,339.5,990,990,990,964.8,964.5,965.4,25.2,24.6,25.5,0.122,0.103,0.167,0.0143,0.00591,0.0379,0.00057,0.00023,0.0015,0.329,0.252,0.447,0.013,0.01,0.018,24.89,24.2,25.2,0.922,0.902,0.938,0.973,0.97,0.98,0.897,0.875,0.919,36.81,26.37,47.98,35.83,25.58,47.02,0,0,0,0,0,0,0.258,0,0.158,0.22,0.78,0.22,47.5
1546300800000,2019,1,2018,4,31,1.24,0.211,1.03,60645.7,92.42,92.42,81.51,2,2,2,462,383.4,508.7,383.2,310.4,78.81,73,91,0,0,0,0.171,0.143,0.194,383.2,310.4,435.7,990,990,990,965.7,965.3,965.9,24.3,24.1,24.7,0.185,0.158,0.203,0.0466,0.0321,0.0571,0.0019,0.0013,0.0024,0.493,0.361,0.596,0.02,0.015,0.025,23.83,23.51,24.32,0.931,0.919,0.939,0.978,0.97,0.98,0.91,0.891,0.92,41.67,34.01,47.15,40.76,32.99,46.21,0,0,0,0,0,0,0.453,0,0.21,0.17,0.83,0.17,48.9
1548979200000,2019,2,2018,5,28,1.6,0.206,1.39,78505.5,140,140,116.8,3,2,2.857142857142857,660.2,486.1,786.5,575.2,401.1,85,85,85,0,0,0,0.132,0.108,0.175,575.2,401.1,701.5,990,990,990,966.5,965.8,967,23.5,23,24.2,0.278,0.192,0.348,0.1,0.0502,0.141,0.0043,0.0021,0.0061,0.67,0.441,0.876,0.029,0.018,0.038,22.8,22.08,23.69,0.933,0.917,0.94,0.977,0.97,0.98,0.911,0.89,0.922,41.99,32.43,48.07,41.04,31.46,47.1,0,0,0,0,0,0,0.649,0,0.21,0.13,0.87,0.13,49.1
1551398400000,2019,3,2018,6,31,2.11,0.287,1.82,100659,145.6,145.6,135.3,4,3,3.064516129032258,785.9,747.4,861.7,678.9,640.4,107,107,107,0,0,0,0.136,0.124,0.143,678.9,640.4,754.7,990,990,990,967,966.9,967.3,23,22.7,23.1,0.341,0.319,0.392,0.135,0.122,0.167,0.0059,0.0053,0.0074,0.826,0.763,0.948,0.036,0.033,0.042,22.13,21.8,22.35,0.938,0.927,0.942,0.979,0.97,0.98,0.919,0.899,0.923,45.25,36.86,49.13,44.32,35.75,48.14,0,0,0,0,0,0,0.752,0,0.29,0.14,0.86,0.14,47.7
1554076800000,2019,4,2018,7,30,2.57,0.324,2.25,117900,178.8,178.8,163.8,4,4,4,992.9,868.2,1092,867.9,743.2,125,125,125,0,0,0,0.126,0.114,0.144,867.9,743.2,966.9,990,990,990,967.9,967.4,968.2,22.1,21.8,22.6,0.503,0.388,0.593,0.246,0.162,0.324,0.011,0.0071,0.015,1.08,0.794,1.33,0.049,0.035,0.061,21.07,20.48,21.83,0.935,0.927,0.939,0.978,0.97,0.98,0.914,0.899,0.921,41.87,36.88,45.61,40.94,35.77,44.69,0,0,0,0,0,0,0.91,0,0.32,0.13,0.88,0.12,45.9
1556668800000,2019,5,2018,8,31,2.63,0.394,2.23,117513,167.7,167.7,157.9,4,3,3.967741935483871,980.8,884.3,1042,833.8,737.3,147,147,147,0,0,0,0.15,0.141,0.166,833.8,737.3,894.6,990,990,990,967.8,967.4,968,22.2,22,22.6,0.472,0.384,0.528,0.22,0.159,0.266,0.0099,0.007,0.012,1.01,0.795,1.15,0.045,0.035,0.052,21.18,20.82,21.74,0.934,0.927,0.942,0.977,0.97,0.98,0.913,0.899,0.923,40.8,36.72,49.02,39.87,35.62,48.04,0,0,0,0,0,0,0.877,0,0.4,0.15,0.85,0.15,44.7
1559347200000,2019,6,2018,9,30,1.91,0.381,1.53,84909.7,145.4,145.4,117.9,4,2,2.966666666666667,738.1,578.9,874.5,591.1,417.9,147,119,161,0,0,0,0.205,0.136,0.278,591.1,417.9,755.5,990,990,990,966.9,966.2,967.4,23.1,22.6,23.8,0.298,0.206,0.397,0.106,0.0536,0.168,0.0046,0.0023,0.0074,0.693,0.468,0.959,0.03,0.02,0.042,22.45,21.73,23.23,0.932,0.918,0.942,0.976,0.97,0.98,0.909,0.891,0.923,41.11,32.6,49.14,40.12,31.62,48.16,0,0,0,0,0,0,0.655,0,0.38,0.2,0.8,0.2,44.5
1561939200000,2019,7,2018,10,31,1.18,0.362,0.823,48154.4,91.64,91.64,64.72,2,1,1.903225806451613,442.3,344.5,572.7,307.3,209.5,135,135,135,0,0,0,0.313,0.236,0.392,307.3,209.5,437.7,990,990,990,965.6,965.1,966.2,24.4,23.8,24.9,0.165,0.13,0.211,0.0315,0.0119,0.0575,0.0013,0.00048,0.0024,0.395,0.236,0.607,0.016,0.0095,0.025,24.02,23.22,24.58,0.92,0.894,0.939,0.973,0.97,0.98,0.895,0.867,0.921,35.56,23.87,48.94,34.64,23.15,47.96,0,0,0,0,0,0,0.36,0,0.357,0.31,0.7,0.3,40.8
1564617600000,2019,8,2018,11,31,0.749,0.287,0.462,28084,48.06,48.06,37.75,2,1,1.064516129032258,279.7,226.7,341.5,172.5,133.7,107.2,93,115,0,0,0,0.385,0.337,0.44,172.5,133.7,226.5,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.114,0.099,0.133,0.00756,0.00337,0.0153,0.0003,0.00013,0.00061,0.32,0.229,0.479,0.013,0.009,0.019,24.86,24.46,25.21,0.922,0.895,0.939,0.973,0.97,0.98,0.898,0.868,0.921,37.19,24.18,49.04,36.22,23.45,48.06,0,0,0,0,0,0,0.21,0,0.287,0.38,0.62,0.38,37.5
1567296000000,2019,9,2018,12,30,0.49,0.187,0.303,18252.2,33.42,33.42,25.35,1,1,1,189,156.7,223.9,117,84.69,72,72,72,0,0,0,0.385,0.322,0.46,117,84.69,151.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.091,0.0795,0.103,0.00191,0,0.00519,0.000075,0,0.0002,0.193,0.13,0.272,0.0075,0.0051,0.011,25.35,25.18,25.39,0.897,0.867,0.918,0.968,0.96,0.97,0.868,0.832,0.891,26.17,18.28,34.45,25.35,17.55,33.42,0,0,0,0,0,0,0.141,0,0.187,0.38,0.62,0.38,37.2
1569888000000,2019,10,2019,1,31,0.389,0.139,0.25,14605.1,24.93,24.93,19.63,1,1,1,145.3,128.1,167.1,93.33,76.1,52,52,52,0,0,0,0.36,0.311,0.406,93.33,76.1,115.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.073,0.0867,0.000207,0,0.00151,0.0000081,0,0.000059,0.142,0.114,0.182,0.0056,0.0045,0.0071,25.36,25.35,25.39,0.875,0.846,0.898,0.964,0.96,0.97,0.844,0.812,0.871,20.35,16.03,25.7,19.63,15.39,24.93,0,0,0,0,0,0,0.109,0,0.139,0.36,0.64,0.36,37.5
1572566400000,2019,11,2019,2,30,0.536,0.159,0.377,23080.6,39.24,39.24,32.06,1,1,1,206.9,171.9,243.7,145.6,121.9,61.33,50,67,0,0,0,0.296,0.253,0.338,145.6,121.9,176.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0986,0.0888,0.11,0.00456,0.00219,0.00767,0.00018,0.000086,0.0003,0.255,0.196,0.339,0.01,0.0077,0.013,25.26,25,25.38,0.915,0.904,0.928,0.971,0.97,0.976,0.888,0.877,0.906,33.02,27.4,40.19,32.06,26.58,39.24,0,0,0,0,0,0,0.178,0,0.159,0.3,0.7,0.3,43.1
1575158400000,2019,12,2019,3,31,0.824,0.189,0.634,38059.8,71.22,71.22,51.16,2,1,1.5806451612903225,307.5,246.7,393.6,236.9,169.7,70.61,59,77,0,0,0,0.237,0.15,0.312,236.9,169.7,334.6,990,990,990,965,964.7,965.4,25,24.6,25.3,0.132,0.109,0.165,0.0179,0.00697,0.0369,0.00072,0.00028,0.0015,0.334,0.225,0.46,0.013,0.009,0.018,24.71,24.23,25,0.918,0.893,0.938,0.973,0.97,0.98,0.894,0.866,0.92,35.31,23.85,48.49,34.4,23.13,47.52,0,0,0,0,0,0,0.284,0,0.19,0.23,0.77,0.23,46.2
1577836800000,2020,1,2019,4,31,1.42,0.244,1.17,67722.7,117.4,117.4,91.03,3,2,2.4193548387096775,528.9,398.5,669.1,437.9,307.5,91,91,91,0,0,0,0.176,0.136,0.228,437.9,307.5,578.1,990,990,990,966,965.4,966.6,24,23.4,24.6,0.21,0.159,0.279,0.0593,0.0315,0.101,0.0025,0.0013,0.0043,0.51,0.358,0.643,0.021,0.015,0.027,23.51,22.78,24.25,0.928,0.917,0.94,0.974,0.97,0.98,0.904,0.89,0.922,39.23,32.52,48.81,38.24,31.54,47.84,0,0,0,0,0,0,0.506,0,0.25,0.17,0.82,0.18,47.7
1580515200000,2020,2,2019,5,29,2.16,0.263,1.89,101926,192.7,192.7,146.4,4,3,3.4482758620689653,862.8,685.3,1275,757.8,580.3,105,105,105,2.414,0,70,0.124,0.0823,0.153,755.4,580.3,1100,990,990,990,967.3,966.6,968.8,22.7,21.2,23.4,0.408,0.283,0.797,0.186,0.102,0.48,0.0083,0.0044,0.023,0.938,0.65,1.81,0.042,0.028,0.085,21.73,19.42,22.71,0.936,0.927,0.942,0.978,0.97,0.98,0.915,0.899,0.923,43.66,36.96,49.16,42.71,35.85,48.17,0,0,0,0,0,0,0.814,0,0.27,0.12,0.87,0.13,47.2
1583020800000,2020,3,2019,6,31,8.9,0.592,2.95,98261.6,190.5,190.5,132.1,4,4,4,3322,1333,4390,3101,1150,220.9,183,239,2001,50,3051,0.0734,0.0544,0.137,1100,1100,1100,990,990,990,974,968.9,976.4,16,13.6,21.1,0.917,0.819,0.926,0.48,0.48,0.48,0.031,0.023,0.035,1.93,1.83,1.94,0.12,0.087,0.14,14.03,11.67,19.22,0.892,0.864,0.938,0.972,0.97,0.98,0.867,0.838,0.919,33.94,27.17,48.61,33.02,26.36,47.63,0,0,0,0,0,0,0.734,0,5.95,0.067,0.33,0.67,11
1585699200000,2020,4,2019,7,30,11.1,0.765,2.85,77480.9,117.5,117.5,107.6,4,4,4,4291,3823,4670,3996,3528,295,295,295,2896,2428,3275,0.069,0.0632,0.0772,1100,1100,1100,990,990,990,976.2,975.3,976.9,13.8,13.1,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.033,0.037,1.94,1.94,1.94,0.14,0.13,0.15,11.85,11.15,12.75,0.867,0.864,0.88,0.97,0.97,0.97,0.841,0.838,0.854,27.74,25.98,30.28,26.9,25.2,29.37,0,0,0,0,0,0,0.598,0,8.25,0.069,0.26,0.74,6.98
1588291200000,2020,5,2019,8,31,9.41,0.911,2.95,93521,151.9,151.9,125.7,4,4,4,3513,2518,4347,3173,2178,340,340,340,2073,1078,2907,0.0994,0.0782,0.135,1100,1100,1100,990,990,990,974.6,972.4,976.3,15.4,13.7,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.027,0.035,1.94,1.94,1.94,0.13,0.11,0.14,13.46,11.74,15.71,0.89,0.864,0.921,0.97,0.97,0.974,0.864,0.838,0.897,32.39,27.35,39.01,31.43,26.53,37.99,0,0,0,0,0,0,0.698,0,6.46,0.097,0.31,0.69,9.94
1590969600000,2020,6,2019,9,30,4.42,0.697,2.77,124375,188.8,188.8,172.7,4,4,4,1707,1160,2438,1438,902.7,269,257,293,369.8,0,1045,0.165,0.12,0.222,1068,902.7,1100,990,990,990,970.1,968.4,972.2,19.9,17.8,21.6,0.843,0.562,0.926,0.443,0.272,0.48,0.022,0.013,0.027,1.79,1.19,1.94,0.091,0.055,0.11,18.11,15.9,20.4,0.933,0.923,0.939,0.979,0.975,0.98,0.913,0.9,0.92,44.09,39.57,48.15,43.19,38.59,47.19,0,0,0,0,0,0,0.96,0,1.65,0.16,0.63,0.37,28.1
1593561600000,2020,7,2019,10,31,2.23,0.608,1.62,87903.1,166.3,166.3,118.1,4,2,2.967741935483871,832.6,607.3,1127,605.6,380.3,227,227,227,0,0,0,0.282,0.201,0.374,605.6,380.3,900.3,990,990,990,967.2,966.3,968.3,22.8,21.7,23.7,0.327,0.198,0.552,0.118,0.0461,0.27,0.0052,0.0019,0.012,0.744,0.494,1.18,0.033,0.021,0.054,22.04,20.52,23.17,0.933,0.919,0.941,0.976,0.97,0.98,0.911,0.892,0.923,41.18,32.92,48.57,40.22,31.94,47.6,0,0,0,0,0,0,0.656,0,0.61,0.27,0.73,0.27,39.4
1596240000000,2020,8,2019,11,31,1.31,0.493,0.821,47458.3,85.45,85.45,63.79,2,2,2,490.7,414.1,594.4,306.7,230.1,184,184,184,0,0,0,0.379,0.31,0.444,306.7,230.1,410.4,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.169,0.142,0.205,0.0313,0.016,0.0521,0.0013,0.00065,0.0022,0.371,0.252,0.555,0.015,0.01,0.023,23.82,23.17,24.28,0.916,0.897,0.935,0.971,0.97,0.98,0.89,0.87,0.916,32.82,24.58,43.6,31.89,23.84,42.73,0,0,0,0,0,0,0.354,0,0.489,0.38,0.63,0.37,36.2
1598918400000,2020,9,2019,12,30,0.96,0.358,0.602,35623.4,57.7,57.7,49.48,2,1,1.6333333333333333,370.3,329.9,412.8,232.3,191.9,138,138,138,0,0,0,0.374,0.334,0.418,232.3,191.9,274.8,990,990,990,965.3,965,965.5,24.7,24.5,25,0.138,0.124,0.153,0.0165,0.00919,0.025,0.00067,0.00037,0.001,0.332,0.236,0.485,0.013,0.0095,0.02,24.42,24.23,24.56,0.915,0.894,0.939,0.974,0.97,0.98,0.891,0.867,0.921,33.8,23.89,48.99,32.95,23.17,48.01,0,0,0,0,0,0,0.275,0,0.358,0.37,0.63,0.37,37.1
1601510400000,2020,10,2020,1,31,0.787,0.303,0.484,29520,46.96,46.96,39.68,2,1,1.032258064516129,293.8,263.2,340,180.6,153.2,113.2,110,120,0,0,0,0.386,0.353,0.418,180.6,153.2,219.9,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.118,0.108,0.133,0.00818,0.00532,0.014,0.00033,0.00021,0.00056,0.35,0.233,0.464,0.014,0.0094,0.019,24.77,24.47,24.97,0.927,0.893,0.938,0.976,0.97,0.98,0.905,0.866,0.919,39.89,23.76,47.92,38.93,23.05,46.96,0,0,0,0,0,0,0.22,0,0.303,0.39,0.61,0.39,37.5
1604188800000,2020,11,2020,2,30,0.777,0.275,0.503,30549.5,49.25,49.25,42.43,2,1,1.1666666666666667,299.9,260.1,339.6,193.9,154.1,106,106,106,0,0,0,0.355,0.312,0.408,193.9,154.1,233.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.122,0.108,0.136,0.0101,0.00541,0.0167,0.0004,0.00021,0.00067,0.355,0.241,0.477,0.014,0.0097,0.019,24.74,24.51,24.98,0.925,0.896,0.939,0.976,0.97,0.98,0.903,0.87,0.92,39.29,24.73,49.02,38.38,23.99,48.04,0,0,0,0,0,0,0.236,0,0.274,0.35,0.65,0.35,39.3
1606780800000,2020,12,2020,3,31,1.29,0.316,0.977,56901.7,100.4,100.4,76.48,3,2,2.096774193548387,482.8,339.6,612.7,364.8,221.6,118,118,118,0,0,0,0.251,0.193,0.347,364.8,221.6,494.7,990,990,990,965.8,965.1,966.4,24.2,23.6,24.9,0.184,0.133,0.238,0.043,0.0143,0.0689,0.0018,0.00058,0.0029,0.45,0.234,0.639,0.019,0.0094,0.027,23.78,23.15,24.67,0.924,0.894,0.94,0.974,0.97,0.98,0.9,0.867,0.921,37.6,23.96,48.47,36.66,23.24,47.51,0,0,0,0,0,0,0.425,0,0.313,0.24,0.76,0.24,44.1
1609459200000,2021,1,2020,4,31,2.38,0.372,2.01,106816,193.5,193.5,143.6,4,3,3.4516129032258065,888.2,631,1254,749.2,492,139,139,139,0.4839,0,15,0.163,0.111,0.22,748.7,492,1100,990,990,990,967.4,966.4,968.7,22.6,21.3,23.6,0.422,0.24,0.789,0.193,0.0684,0.48,0.0087,0.0029,0.023,0.947,0.498,1.8,0.042,0.021,0.085,21.63,19.5,23.08,0.934,0.921,0.942,0.977,0.97,0.98,0.913,0.894,0.923,42.36,34.2,49.36,41.41,33.17,48.37,0,0,0,0,0,0,0.798,0,0.37,0.16,0.84,0.16,44.9
1612137600000,2021,2,2020,5,28,5.98,0.416,2.66,104228,192.5,192.5,155.1,4,4,4,2471,1250,3732,2299,1088,172,162,197,1199,0,2435,0.0787,0.051,0.13,1100,1088,1100,990,990,990,972,968.7,975.1,18,14.9,21.3,0.902,0.775,0.926,0.479,0.465,0.48,0.027,0.022,0.032,1.92,1.76,1.94,0.11,0.083,0.13,16.04,12.95,19.55,0.916,0.885,0.939,0.975,0.97,0.98,0.894,0.858,0.92,39.74,30.89,49.11,38.78,29.96,48.13,0,0,0,0,0,0,0.862,0,3.32,0.07,0.44,0.56,17.4
1614556800000,2021,3,2020,6,31,9.29,0.706,2.95,94025.2,133.6,133.6,126.4,4,4,4,3467,3174,3732,3204,2935,263.5,239,315,2104,1835,2317,0.0758,0.0677,0.089,1100,1100,1100,990,990,990,974.6,973.9,975.1,15.4,14.9,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.51,12.95,14.13,0.894,0.885,0.903,0.97,0.97,0.97,0.867,0.858,0.876,32.57,30.89,34.42,31.59,29.96,33.39,0,0,0,0,0,0,0.702,0,6.34,0.076,0.32,0.68,10.1
