datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1617235200000,2021,4,2020,7,30,7.53,0.63,2.85,101406,144.1,144.1,140.8,4,4,4,2903,2784,3150,2660,2567,243,217,295,1560,1467,1755,0.0834,0.0735,0.101,1100,1100,1100,990,990,990,973.3,973,973.9,16.7,16.1,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.78,14.18,15.07,0.911,0.904,0.914,0.97,0.97,0.97,0.883,0.877,0.886,36.3,34.58,37.13,35.21,33.54,36.02,0,0,0,0,0,0,0.782,0,4.68,0.084,0.38,0.62,13.5
1619827200000,2021,5,2020,8,31,6.8,0.821,2.95,112602,167.8,167.8,151.3,4,4,4,2537,1961,2955,2231,1640,306.5,276,321,1131,540,1579,0.124,0.0934,0.164,1100,1100,1100,990,990,990,972.4,971,973.4,17.6,16.6,19,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.029,1.94,1.94,1.94,0.11,0.1,0.12,15.66,14.65,17.08,0.919,0.909,0.929,0.974,0.97,0.98,0.895,0.882,0.911,38.84,35.93,42.81,37.84,34.85,41.96,0,0,0,0,0,0,0.841,0,3.85,0.12,0.43,0.57,16.6
1622505600000,2021,6,2020,9,30,3.77,0.666,2.67,126117,188.7,188.7,175.2,4,4,4,1454,1052,1935,1197,795.5,257,257,257,165.6,0,578,0.183,0.133,0.244,1032,795.5,1100,990,990,990,969.3,968.1,970.9,20.7,19.1,21.9,0.781,0.464,0.926,0.406,0.188,0.48,0.02,0.0086,0.025,1.66,0.931,1.94,0.081,0.042,0.1,18.99,17.17,21,0.935,0.93,0.939,0.979,0.972,0.98,0.916,0.905,0.92,44.71,38.13,48.13,43.79,37.07,47.17,0,0,0,0,0,0,0.973,0,1.1,0.18,0.71,0.29,33.5
1625097600000,2021,7,2020,10,31,2.06,0.608,1.45,79575.6,150.8,150.8,107,4,2,2.7096774193548385,768.1,556,1033,541.1,329,227,227,227,0,0,0,0.306,0.22,0.408,541.1,329,805.5,990,990,990,967,966.1,968,23,22,23.9,0.287,0.18,0.466,0.0935,0.0358,0.194,0.0041,0.0015,0.0088,0.665,0.407,1.01,0.029,0.017,0.045,22.37,21.05,23.49,0.931,0.919,0.941,0.975,0.97,0.98,0.909,0.892,0.923,40.65,32.92,48.59,39.66,31.94,47.62,0,0,0,0,0,0,0.594,0,0.61,0.3,0.7,0.3,38.6
1627776000000,2021,8,2020,11,31,1.24,0.493,0.752,43561.8,76.76,76.76,58.55,2,1,1.903225806451613,464.8,390.3,552.9,280.8,206.3,184,184,184,0,0,0,0.4,0.333,0.471,280.8,206.3,368.9,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.16,0.133,0.191,0.0262,0.0113,0.0438,0.0011,0.00046,0.0018,0.352,0.244,0.491,0.015,0.0099,0.02,23.96,23.44,24.32,0.915,0.895,0.939,0.971,0.97,0.98,0.889,0.868,0.921,32.43,23.93,48.59,31.51,23.21,47.62,0,0,0,0,0,0,0.325,0,0.488,0.4,0.61,0.39,35.1
1630454400000,2021,9,2020,12,30,0.875,0.358,0.517,31032.3,53.07,53.07,43.1,2,1,1.2666666666666666,337.5,294.9,390.7,199.5,156.9,138,138,138,0,0,0,0.412,0.353,0.468,199.5,156.9,252.7,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.127,0.112,0.146,0.0111,0.00569,0.0205,0.00045,0.00023,0.00083,0.345,0.236,0.479,0.014,0.0095,0.019,24.57,24.35,24.83,0.922,0.894,0.939,0.975,0.97,0.98,0.899,0.867,0.92,37.39,23.89,48.6,36.47,23.17,47.63,0,0,0,0,0,0,0.239,0,0.358,0.41,0.59,0.41,35.5
1633046400000,2021,10,2021,1,31,0.735,0.295,0.441,26778.9,39.45,39.45,35.99,1,1,1,274.5,265,288.9,164.5,155,110,110,110,0,0,0,0.401,0.381,0.415,164.5,155,178.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.117,0.00645,0.0055,0.00789,0.00026,0.00022,0.00031,0.31,0.284,0.351,0.012,0.011,0.014,24.89,24.79,24.96,0.923,0.919,0.928,0.971,0.97,0.977,0.896,0.892,0.907,37.06,34.88,40.39,35.99,33.83,39.45,0,0,0,0,0,0,0.2,0,0.294,0.4,0.6,0.4,36.4
1635724800000,2021,11,2021,2,30,0.744,0.275,0.469,28741.4,43.81,43.81,39.92,1,1,1,286.9,269.9,303.8,180.9,163.9,106,106,106,0,0,0,0.37,0.349,0.393,180.9,163.9,197.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.111,0.123,0.00809,0.00639,0.00978,0.00032,0.00025,0.00039,0.358,0.308,0.41,0.014,0.012,0.016,24.79,24.67,24.91,0.929,0.923,0.934,0.977,0.97,0.98,0.907,0.895,0.915,40.87,36.96,44.7,39.92,35.85,43.81,0,0,0,0,0,0,0.222,0,0.275,0.37,0.63,0.37,38.6
1638316800000,2021,12,2021,3,31,0.961,0.253,0.709,41985.9,79.46,79.46,56.43,2,1,1.8064516129032258,359,303.3,449.9,264.6,199.3,94.42,77,104,0,0,0,0.269,0.171,0.343,264.6,199.3,372.9,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.144,0.122,0.181,0.0229,0.00993,0.0446,0.00093,0.0004,0.0018,0.34,0.232,0.471,0.014,0.0093,0.019,24.47,23.9,24.74,0.916,0.894,0.939,0.972,0.97,0.98,0.89,0.867,0.92,33.58,24.11,48.71,32.68,23.38,47.73,0,0,0,0,0,0,0.314,0,0.252,0.26,0.74,0.26,43.7
1640995200000,2022,1,2021,4,31,2.04,0.331,1.71,94361.3,147.2,147.2,126.8,4,2,3.161290322580645,762.4,483.2,908.4,638.9,392.2,123.5,91,139,0,0,0,0.163,0.117,0.201,638.9,392.2,769.4,990,990,990,966.9,965.8,967.5,23.1,22.5,24.2,0.324,0.189,0.413,0.123,0.0484,0.175,0.0054,0.002,0.0078,0.742,0.464,0.931,0.032,0.019,0.041,22.31,21.62,23.72,0.933,0.919,0.941,0.976,0.97,0.98,0.911,0.892,0.922,41.46,33.39,48.26,40.48,32.39,47.3,0,0,0,0,0,0,0.705,0,0.33,0.16,0.84,0.16,46.3
1643673600000,2022,2,2021,5,28,2.45,0.353,2.09,108999,193.3,193.3,162.2,4,4,4,1011,917.9,1260,865.3,755.9,145.9,137,162,0.8214,0,23,0.146,0.109,0.176,864.5,755.9,1100,990,990,990,967.9,967.6,968.7,22.1,21.3,22.4,0.504,0.406,0.789,0.247,0.168,0.48,0.011,0.0075,0.023,1.08,0.826,1.8,0.049,0.037,0.085,21,19.48,21.6,0.934,0.928,0.94,0.977,0.97,0.98,0.913,0.9,0.921,41.5,37.15,49.31,40.55,36.04,48.32,0,0,0,0,0,0,0.901,0,0.36,0.14,0.85,0.15,44.5
1646092800000,2022,3,2021,6,31,5.17,0.49,2.92,125900,190.4,190.4,169.2,4,4,4,1930,1205,2438,1747,1022,183,183,183,655.7,0,1155,0.101,0.0751,0.152,1091,1022,1100,990,990,990,970.7,968.5,972.2,19.3,17.8,21.5,0.881,0.682,0.926,0.469,0.378,0.48,0.025,0.018,0.027,1.88,1.52,1.94,0.098,0.071,0.11,17.39,15.9,19.93,0.93,0.923,0.939,0.978,0.975,0.98,0.91,0.9,0.921,43.24,39.57,48.56,42.31,38.59,47.59,0,0,0,0,0,0,0.94,0,2.25,0.095,0.56,0.44,24.4
1648771200000,2022,4,2021,7,30,7.04,0.562,2.85,105315,153.8,153.8,146.3,4,4,4,2715,2455,3083,2498,2238,217,217,217,1398,1138,1766,0.0804,0.0704,0.0884,1100,1100,1100,990,990,990,972.8,972.2,973.7,17.2,16.3,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.23,14.34,15.86,0.916,0.906,0.922,0.972,0.97,0.975,0.89,0.879,0.899,37.62,35.05,39.45,36.57,33.99,38.46,0,0,0,0,0,0,0.813,0,4.19,0.08,0.4,0.6,15
1651363200000,2022,5,2021,8,31,7.46,0.86,2.95,107402,159.4,159.4,144.4,4,4,4,2784,2261,3102,2463,1940,321,321,321,1363,840,1681,0.117,0.103,0.142,1100,1100,1100,990,990,990,973,971.7,973.8,17,16.2,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.026,0.03,1.94,1.94,1.94,0.11,0.11,0.12,15.07,14.3,16.33,0.914,0.905,0.925,0.972,0.97,0.978,0.888,0.878,0.905,37.13,34.91,40.76,36.09,33.86,39.84,0,0,0,0,0,0,0.802,0,4.51,0.12,0.4,0.6,14.4
1654041600000,2022,6,2021,9,30,3.98,0.666,2.65,122998,189.1,189.1,170.8,4,3,3.933333333333333,1535,995.4,2252,1278,738.4,257,257,257,255.2,0,895,0.177,0.114,0.258,1023,738.4,1100,990,990,990,969.6,967.9,971.7,20.4,18.3,22.1,0.779,0.411,0.926,0.402,0.159,0.48,0.02,0.0072,0.026,1.66,0.926,1.94,0.083,0.042,0.11,18.75,16.35,21.12,0.934,0.926,0.942,0.979,0.972,0.98,0.915,0.904,0.923,44.41,38.03,49.17,43.5,36.96,48.19,0,0,0,0,0,0,0.949,0,1.33,0.17,0.67,0.33,30.9
1656633600000,2022,7,2021,10,31,1.82,0.608,1.22,67796.5,143.6,143.6,91.12,3,2,2.4193548387096775,681.2,493.1,976.2,454.2,266.1,227,227,227,0,0,0,0.347,0.233,0.46,454.2,266.1,749.2,990,990,990,966.6,965.8,967.8,23.4,22.2,24.2,0.241,0.158,0.414,0.0684,0.0232,0.165,0.003,0.00096,0.0074,0.559,0.306,1.02,0.024,0.013,0.046,22.83,21.18,23.87,0.927,0.908,0.942,0.974,0.97,0.98,0.903,0.881,0.923,38.29,28.3,48.83,37.32,27.45,47.86,0,0,0,0,0,0,0.506,0,0.6,0.33,0.67,0.33,37.3
1659312000000,2022,8,2021,11,31,1.1,0.493,0.612,35894.9,63.17,63.17,48.25,2,1,1.5483870967741935,412.3,345.7,487.7,228.3,161.7,184,184,184,0,0,0,0.451,0.377,0.532,228.3,161.7,303.7,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.141,0.118,0.168,0.0163,0.00617,0.0307,0.00067,0.00025,0.0013,0.339,0.244,0.495,0.014,0.0099,0.02,24.21,23.84,24.56,0.917,0.895,0.94,0.973,0.97,0.98,0.893,0.868,0.921,34.28,23.93,48.84,33.39,23.21,47.86,0,0,0,0,0,0,0.268,0,0.488,0.45,0.56,0.44,32.6
1661990400000,2022,9,2021,12,30,0.779,0.306,0.473,28792.2,48.1,48.1,39.99,2,1,1.0666666666666667,300.7,263.5,343.7,182.7,145.5,118,118,118,0,0,0,0.395,0.343,0.448,182.7,145.5,225.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.118,0.105,0.133,0.00866,0.00455,0.0151,0.00035,0.00018,0.00061,0.349,0.233,0.48,0.014,0.0094,0.019,24.74,24.44,24.99,0.926,0.894,0.939,0.975,0.97,0.98,0.903,0.867,0.921,39.38,24,49.08,38.42,23.28,48.1,0,0,0,0,0,0,0.222,0,0.306,0.39,0.61,0.39,37
1664582400000,2022,10,2022,1,31,0.651,0.271,0.38,23058.6,33.35,33.35,30.99,1,1,1,243.2,228.8,262.9,142,131.8,101.2,97,110,0,0,0,0.416,0.392,0.439,142,131.8,152.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.102,0.0979,0.107,0.0042,0.00318,0.00529,0.00017,0.00012,0.00021,0.249,0.224,0.278,0.0098,0.0088,0.011,25.1,24.97,25.2,0.914,0.909,0.918,0.97,0.97,0.97,0.887,0.882,0.891,31.95,29.62,34.38,30.99,28.73,33.35,0,0,0,0,0,0,0.172,0,0.271,0.42,0.58,0.42,35.4
1667260800000,2022,11,2022,2,30,0.759,0.264,0.496,30091.4,52.74,52.74,41.79,2,1,1.1666666666666667,293,234.7,355.4,191.3,141.7,101.7,93,106,0,0,0,0.35,0.298,0.396,191.3,141.7,249.4,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.12,0.101,0.141,0.0101,0.00417,0.0199,0.0004,0.00016,0.0008,0.348,0.233,0.476,0.014,0.0093,0.019,24.77,24.51,25.14,0.924,0.894,0.939,0.975,0.97,0.98,0.9,0.867,0.92,38.66,24.02,48.97,37.71,23.3,47.99,0,0,0,0,0,0,0.232,0,0.263,0.35,0.65,0.35,39.6
1669852800000,2022,12,2022,3,31,1.19,0.303,0.885,51928.4,90.31,90.31,69.8,2,2,2,443.6,364.1,531.9,330.6,246.1,113,104,118,0,0,0,0.259,0.196,0.324,330.6,246.1,427.9,990,990,990,965.6,965.2,966,24.4,24,24.8,0.17,0.141,0.203,0.0361,0.0192,0.0556,0.0015,0.00078,0.0023,0.405,0.268,0.583,0.017,0.011,0.024,24,23.42,24.51,0.922,0.904,0.937,0.973,0.97,0.98,0.897,0.877,0.919,35.84,26.73,46.07,34.9,25.93,45.15,0,0,0,0,0,0,0.388,0,0.305,0.25,0.74,0.26,43.6
1672531200000,2023,1,2022,4,31,2.02,0.339,1.68,92350.6,171.2,171.2,124.1,4,2,3.032258064516129,753.7,516.9,1056,626.9,396.9,126.7,120,139,0,0,0,0.175,0.132,0.232,626.9,396.9,917,990,990,990,966.9,965.9,968.1,23.1,21.9,24.1,0.326,0.194,0.548,0.128,0.0494,0.284,0.0056,0.0021,0.013,0.76,0.491,1.2,0.033,0.021,0.055,22.33,20.72,23.55,0.934,0.921,0.941,0.978,0.97,0.98,0.913,0.893,0.923,42.34,34.2,48.71,41.41,33.18,47.74,0,0,0,0,0,0,0.69,0,0.34,0.17,0.83,0.17,45.7
1675209600000,2023,2,2022,5,28,5.23,0.392,2.63,108404,191.7,191.7,161.3,4,4,4,2160,1095,2619,1998,933.2,162,162,162,911.8,0,1357,0.0819,0.0618,0.148,1086,933.2,1100,990,990,990,971.3,968.2,972.6,18.7,17.4,21.8,0.881,0.568,0.926,0.463,0.297,0.48,0.025,0.014,0.028,1.87,1.25,1.94,0.1,0.057,0.11,16.79,15.46,20.55,0.926,0.918,0.94,0.976,0.972,0.98,0.904,0.893,0.921,41.31,38.29,48.9,40.33,37.23,47.93,0,0,0,0,0,0,0.896,0,2.6,0.075,0.5,0.5,20.7
1677628800000,2023,3,2022,6,31,6.38,0.587,2.95,115963,164.2,164.2,155.9,4,4,4,2382,2090,2610,2163,1907,219.1,183,239,1063,807,1271,0.0917,0.0793,0.103,1100,1100,1100,990,990,990,972,971.3,972.6,18,17.4,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.1,0.11,16.04,15.49,16.74,0.923,0.918,0.928,0.976,0.972,0.98,0.901,0.893,0.909,39.93,38.35,41.88,38.97,37.3,41.04,0,0,0,0,0,0,0.866,0,3.43,0.092,0.46,0.54,18.2
1680307200000,2023,4,2022,7,30,5.1,0.443,2.85,120917,171.9,171.9,167.9,4,4,4,1966,1845,2265,1795,1672,171,148,217,695.4,572,1017,0.0872,0.0653,0.115,1100,1100,1100,990,990,990,971,970.6,971.7,19,18.3,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,17.1,16.32,17.46,0.929,0.925,0.931,0.98,0.978,0.98,0.911,0.905,0.913,42.85,40.73,43.85,41.99,39.81,42.97,0,0,0,0,0,0,0.933,0,2.25,0.087,0.56,0.44,23.7
1682899200000,2023,5,2022,8,31,6.91,0.709,2.95,111661,157.9,157.9,150.1,4,4,4,2581,2313,2768,2316,2015,264.9,192,321,1216,915,1393,0.103,0.0715,0.137,1100,1100,1100,990,990,990,972.5,971.9,973,17.5,17,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.56,15.1,16.2,0.919,0.914,0.925,0.973,0.97,0.977,0.894,0.887,0.903,38.56,37.24,40.42,37.52,36.13,39.48,0,0,0,0,0,0,0.834,0,3.96,0.1,0.43,0.57,16.2
1685577600000,2023,6,2022,9,30,4.21,0.666,2.72,123989,188.4,188.4,172.2,4,4,4,1625,1061,2311,1368,803.7,257,257,257,318.8,0,954,0.167,0.111,0.242,1049,803.7,1100,990,990,990,969.9,968.1,971.9,20.1,18.1,21.9,0.817,0.471,0.926,0.425,0.193,0.48,0.021,0.0088,0.026,1.73,0.95,1.94,0.087,0.043,0.11,18.4,16.21,20.96,0.933,0.925,0.939,0.979,0.973,0.98,0.914,0.904,0.92,43.96,38.47,48.07,43.05,37.42,47.11,0,0,0,0,0,0,0.957,0,1.49,0.16,0.65,0.35,29.5
1688169600000,2023,7,2022,10,31,1.95,0.608,1.34,73878.3,151.8,151.8,99.3,4,2,2.6129032258064515,727.6,510,1038,500.6,283,227,227,227,0,0,0,0.328,0.219,0.445,500.6,283,811.3,990,990,990,966.8,965.9,968,23.2,22,24.1,0.267,0.164,0.471,0.0832,0.0266,0.199,0.0036,0.0011,0.0091,0.609,0.332,1,0.027,0.014,0.045,22.59,21.02,23.77,0.928,0.912,0.941,0.974,0.97,0.98,0.905,0.885,0.923,38.81,30.1,48.44,37.83,29.19,47.47,0,0,0,0,0,0,0.552,0,0.61,0.31,0.69,0.31,37.9
1690848000000,2023,8,2022,11,31,1.13,0.493,0.64,37519,66.29,66.29,50.43,2,1,1.5806451612903225,422.9,354.4,503,238.9,170.4,184,184,184,0,0,0,0.44,0.366,0.519,238.9,170.4,319,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.145,0.121,0.173,0.0182,0.00704,0.0338,0.00074,0.00028,0.0014,0.353,0.242,0.491,0.014,0.0099,0.02,24.15,23.75,24.5,0.919,0.894,0.939,0.973,0.97,0.98,0.894,0.867,0.921,35.02,23.8,48.59,34.12,23.08,47.62,0,0,0,0,0,0,0.28,0,0.49,0.44,0.57,0.43,33.2
1693526400000,2023,9,2022,12,30,0.793,0.358,0.435,26415.5,46.42,46.42,36.69,1,1,1,306,268.3,349.1,168,130.3,138,138,138,0,0,0,0.454,0.395,0.514,168,130.3,211.1,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.116,0.102,0.131,0.00686,0.00303,0.0122,0.00027,0.00012,0.00049,0.327,0.226,0.459,0.013,0.0089,0.018,24.74,24.4,25,0.923,0.909,0.938,0.974,0.97,0.98,0.9,0.881,0.919,37.64,29.04,47.36,36.69,28.17,46.42,0,0,0,0,0,0,0.204,0,0.358,0.45,0.55,0.45,33.3
1696118400000,2023,10,2023,1,31,0.694,0.295,0.4,24207.4,36.39,36.39,32.54,1,1,1,259.2,238.2,276.4,149.2,128.2,110,110,110,0,0,0,0.425,0.398,0.462,149.2,128.2,166.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.106,0.0988,0.112,0.00492,0.00282,0.00664,0.00019,0.00011,0.00026,0.269,0.218,0.315,0.011,0.0086,0.012,25,24.88,25.15,0.917,0.908,0.924,0.97,0.97,0.971,0.889,0.881,0.897,33.54,28.72,37.49,32.54,27.85,36.39,0,0,0,0,0,0,0.181,0,0.294,0.43,0.58,0.42,34.9
1698796800000,2023,11,2023,2,30,0.759,0.275,0.484,29660.7,45.85,45.85,41.2,1,1,1,292.7,267.4,313.1,186.7,161.4,106,106,106,0,0,0,0.363,0.339,0.396,186.7,161.4,207.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.11,0.126,0.00878,0.00614,0.0114,0.00035,0.00024,0.00046,0.376,0.3,0.441,0.015,0.012,0.018,24.75,24.59,24.93,0.93,0.922,0.937,0.977,0.97,0.98,0.909,0.894,0.918,42.16,36.36,46.79,41.2,35.27,45.85,0,0,0,0,0,0,0.229,0,0.275,0.36,0.64,0.36,39.1
1701388800000,2023,12,2023,3,31,1.11,0.279,0.829,48837.7,85.52,85.52,65.64,2,1,1.903225806451613,413.5,313.8,507.8,309.5,209.8,104,104,104,0,0,0,0.257,0.205,0.331,309.5,209.8,403.8,990,990,990,965.5,965,965.9,24.5,24.1,25,0.161,0.126,0.195,0.0319,0.012,0.0508,0.0013,0.00048,0.0021,0.392,0.227,0.534,0.016,0.0091,0.022,24.16,23.58,24.76,0.921,0.892,0.939,0.973,0.97,0.98,0.896,0.866,0.92,36.03,23.64,48.62,35.09,22.93,47.65,0,0,0,0,0,0,0.365,0,0.281,0.25,0.75,0.25,44
1704067200000,2024,1,2023,4,31,1.7,0.321,1.38,78018.1,118.9,118.9,104.9,3,2,2.838709677419355,636,515.6,709.6,516,395.6,120,120,120,0,0,0,0.19,0.169,0.233,516,395.6,589.6,990,990,990,966.4,965.9,966.7,23.6,23.3,24.1,0.25,0.193,0.291,0.0792,0.0491,0.106,0.0034,0.002,0.0045,0.569,0.465,0.67,0.024,0.02,0.029,22.99,22.59,23.56,0.928,0.919,0.94,0.973,0.97,0.98,0.903,0.891,0.921,38.37,33.06,48.26,37.34,32.07,47.3,0,0,0,0,0,0,0.583,0,0.32,0.19,0.81,0.19,45.9
1706745600000,2024,2,2023,5,29,1.86,0.263,1.59,89087,130.8,130.8,128,3,3,3,740.7,713.1,756.7,635.7,608.1,105,105,105,0,0,0,0.142,0.139,0.147,635.7,608.1,651.7,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.315,0.299,0.324,0.121,0.112,0.126,0.0052,0.0048,0.0054,0.753,0.702,0.783,0.033,0.03,0.034,22.38,22.29,22.55,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.915,0.918,43.54,41.85,44.5,42.67,41.01,43.61,0,0,0,0,0,0,0.711,0,0.27,0.14,0.85,0.15,47.9
1709251200000,2024,3,2023,6,31,1.78,0.287,1.5,84133.6,128.5,128.5,113.1,3,3,3,665.9,610.1,746.1,558.9,503.1,107,107,107,0,0,0,0.161,0.143,0.175,558.9,503.1,639.1,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.273,0.241,0.318,0.093,0.0712,0.122,0.004,0.003,0.0053,0.613,0.511,0.761,0.026,0.022,0.033,22.82,22.35,23.15,0.929,0.923,0.936,0.974,0.97,0.98,0.904,0.895,0.917,38.7,35.13,43.72,37.69,34.07,42.85,0,0,0,0,0,0,0.628,0,0.28,0.16,0.84,0.16,47.3
1711929600000,2024,4,2023,7,30,1.74,0.324,1.41,79199.4,124,124,110,3,3,3,670.2,646.3,741.2,545.2,521.3,125,125,125,0,0,0,0.187,0.169,0.193,545.2,521.3,616.2,990,990,990,966.6,966.5,966.9,23.4,23.1,23.5,0.269,0.256,0.31,0.088,0.0785,0.115,0.0038,0.0033,0.005,0.592,0.548,0.723,0.025,0.023,0.031,22.83,22.41,22.97,0.927,0.925,0.934,0.972,0.97,0.98,0.901,0.897,0.916,37.71,36.19,42.19,36.67,35.1,41.34,0,0,0,0,0,0,0.611,0,0.33,0.19,0.81,0.19,45.5
1714521600000,2024,5,2023,8,31,2.22,0.394,1.82,100135,142.7,142.7,134.6,3,3,3,827.4,748.9,875.5,680.4,601.9,147,147,147,0,0,0,0.178,0.168,0.196,680.4,601.9,728.5,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.347,0.302,0.376,0.136,0.111,0.154,0.006,0.0048,0.0068,0.848,0.697,0.947,0.037,0.03,0.042,21.94,21.65,22.41,0.939,0.933,0.941,0.98,0.978,0.98,0.92,0.913,0.923,45.78,41.13,48.54,44.86,40.24,47.57,0,0,0,0,0,0,0.748,0,0.4,0.18,0.82,0.18,45.1
1717200000000,2024,6,2023,9,30,1.72,0.381,1.33,74804.2,143.8,143.8,103.9,4,2,2.6,661.7,474.8,864.2,514.7,313.8,147,119,161,0,0,0,0.236,0.138,0.339,514.7,313.8,745.2,990,990,990,966.5,965.7,967.4,23.5,22.6,24.3,0.261,0.169,0.388,0.0854,0.0328,0.163,0.0037,0.0014,0.0072,0.625,0.376,0.949,0.027,0.015,0.042,22.84,21.75,23.89,0.931,0.919,0.942,0.975,0.97,0.98,0.908,0.891,0.923,40.9,32.98,48.92,39.91,32,47.94,0,0,0,0,0,0,0.577,0,0.39,0.22,0.77,0.23,43.5
1719792000000,2024,7,2023,10,31,1.07,0.362,0.708,41509.7,70.48,70.48,55.79,2,1,1.8709677419354838,399.5,344.6,471.1,264.5,209.6,135,135,135,0,0,0,0.341,0.287,0.392,264.5,209.6,336.1,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.15,0.13,0.175,0.0229,0.0119,0.0372,0.00093,0.00048,0.0015,0.33,0.236,0.488,0.013,0.0095,0.02,24.28,23.87,24.58,0.913,0.894,0.94,0.971,0.97,0.98,0.887,0.867,0.921,31.83,23.86,49.17,30.94,23.14,48.19,0,0,0,0,0,0,0.31,0,0.362,0.34,0.66,0.34,38.8
1722470400000,2024,8,2023,11,31,0.802,0.308,0.494,29955.6,47.86,47.86,40.26,2,1,1.1290322580645162,299.4,260.9,342.7,184.4,145.9,115,115,115,0,0,0,0.387,0.336,0.441,184.4,145.9,227.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.119,0.105,0.134,0.00892,0.00459,0.0155,0.00036,0.00018,0.00062,0.339,0.23,0.469,0.014,0.0092,0.019,24.75,24.48,25,0.923,0.893,0.939,0.975,0.97,0.98,0.9,0.866,0.92,38.17,23.75,48.44,37.23,23.04,47.47,0,0,0,0,0,0,0.224,0,0.308,0.38,0.62,0.38,37.4
1725148800000,2024,9,2023,12,30,0.607,0.236,0.371,22559.5,36.25,36.25,31.33,1,1,1,234.2,217.9,256.2,143.2,126.9,91,91,91,0,0,0,0.389,0.355,0.418,143.2,126.9,165.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0958,0.109,0.00432,0.00269,0.00652,0.00017,0.00011,0.00026,0.252,0.213,0.309,0.0099,0.0083,0.012,25.14,24.97,25.28,0.914,0.907,0.923,0.97,0.97,0.97,0.887,0.88,0.896,32.3,28.54,37.35,31.33,27.68,36.25,0,0,0,0,0,0,0.174,0,0.236,0.39,0.61,0.39,37.2