datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1301191200000,1928,10,1928,1,2,7,0.156,0.0632,0.0933,5660.92,35.56,35.56,33.7,1,1,1,258.7,254.6,261.9,154.3,144.6,104.4,97,110,0,0,0,0.404,0.374,0.432,154.3,144.6,162.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.00543,0.00446,0.00624,0.00021,0.00018,0.00025,0.281,0.257,0.302,0.011,0.01,0.012,24.98,24.96,25.02,0.919,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.895,34.74,32.47,36.66,33.7,31.5,35.56,0,0,0,0,0,0,0.187,0,0.0627,0.41,0.6,0.4,36.3
-1300586400000,1928,10,1928,1,3,7,0.15,0.0665,0.083,5014.95,31.5,31.5,29.85,1,1,1,247.2,228.3,254.6,137.2,118.3,110,110,110,0,0,0,0.446,0.432,0.482,137.2,118.3,144.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0953,0.105,0.00372,0.00183,0.00446,0.00015,0.000072,0.00018,0.24,0.196,0.257,0.0095,0.0077,0.01,25.08,25.02,25.23,0.911,0.901,0.915,0.97,0.97,0.97,0.884,0.874,0.888,30.77,26.38,32.47,29.85,25.59,31.5,0,0,0,0,0,0,0.166,0,0.067,0.44,0.55,0.45,33.4
-1299981600000,1928,10,1928,1,4,7,0.136,0.0665,0.0699,4191.37,25.67,25.67,24.95,1,1,1,225.6,220.7,228.7,115.6,110.7,110,110,110,0,0,0,0.488,0.481,0.498,115.6,110.7,118.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0943,0.0926,0.0954,0.00156,0.00107,0.00187,0.000061,0.000042,0.000073,0.19,0.18,0.197,0.0075,0.0071,0.0077,25.26,25.23,25.3,0.898,0.894,0.901,0.97,0.97,0.97,0.872,0.868,0.874,25.72,24.57,26.46,24.95,23.84,25.67,0,0,0,0,0,0,0.139,0,0.0661,0.49,0.51,0.49,30.8
-1299376800000,1928,10,1928,1,5,7,0.142,0.0607,0.081,4897.58,32.69,32.69,29.15,1,1,1,234.2,216.8,242.4,133.9,106.8,100.3,93,110,0,0,0,0.43,0.384,0.507,133.9,106.8,149.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0994,0.0912,0.104,0.00339,0.000676,0.00494,0.00013,0.000027,0.00019,0.231,0.173,0.267,0.0091,0.0068,0.011,25.16,25.08,25.33,0.909,0.891,0.917,0.97,0.97,0.97,0.882,0.864,0.89,30.05,23.63,33.7,29.15,22.92,32.69,0,0,0,0,0,0,0.162,0,0.061,0.43,0.57,0.43,34.5
-1298772000000,1928,11,1928,2,6,7,0.138,0.0562,0.0822,4989.7,30.26,30.26,29.7,1,1,1,229,225.8,231.5,136,132.8,93,93,93,0,0,0,0.406,0.402,0.412,136,132.8,138.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0991,0.0979,0.0999,0.0036,0.00328,0.00385,0.00014,0.00013,0.00015,0.234,0.226,0.24,0.0092,0.0089,0.0094,25.19,25.17,25.22,0.911,0.91,0.913,0.97,0.97,0.97,0.884,0.883,0.885,30.62,29.89,31.2,29.7,28.99,30.26,0,0,0,0,0,0,0.165,0,0.0558,0.41,0.6,0.4,36.2
-1298167200000,1928,11,1928,2,7,7,0.15,0.0562,0.0937,5697.17,35.92,35.92,33.91,1,1,1,247.9,234.6,256.9,154.9,141.6,93,93,93,0,0,0,0.376,0.362,0.396,154.9,141.6,163.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.101,0.109,0.00549,0.00416,0.00639,0.00022,0.00016,0.00025,0.281,0.247,0.305,0.011,0.0097,0.012,25.04,24.97,25.15,0.919,0.914,0.923,0.97,0.97,0.97,0.892,0.886,0.895,34.96,31.92,37.03,33.91,30.96,35.92,0,0,0,0,0,0,0.188,0,0.0563,0.37,0.62,0.38,38
-1297562400000,1928,11,1928,2,8,7,0.161,0.0562,0.105,6433.18,41.84,41.84,38.29,1,1,1,266.7,256.9,281.5,173.7,163.9,93,93,93,0,0,0,0.349,0.33,0.362,173.7,163.9,188.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.118,0.00737,0.00639,0.00885,0.00029,0.00025,0.00035,0.334,0.305,0.378,0.013,0.012,0.015,24.9,24.8,24.97,0.926,0.923,0.932,0.974,0.97,0.98,0.903,0.895,0.913,39.3,37.03,42.69,38.29,35.92,41.84,0,0,0,0,0,0,0.213,0,0.056,0.35,0.65,0.35,40
-1296957600000,1928,11,1928,2,9,7,0.183,0.0581,0.125,7603.07,47.46,47.46,45.26,2,1,1.2857142857142858,303.3,281.5,317.9,207.2,188.5,96.14,93,104,0,0,0,0.318,0.293,0.344,207.2,188.5,224.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.118,0.13,0.0117,0.00885,0.015,0.00047,0.00035,0.0006,0.364,0.235,0.46,0.015,0.0094,0.018,24.71,24.61,24.8,0.923,0.895,0.938,0.977,0.97,0.98,0.902,0.868,0.919,39.33,24.47,48.22,38.48,23.73,47.25,0,0,0,0,0,0,0.251,0,0.058,0.32,0.68,0.32,41.5
-1296352800000,1928,12,1928,3,10,7,0.19,0.0629,0.127,7775.97,47.36,47.36,46.29,2,1,1.1428571428571428,314.6,305.9,324.1,210.6,201.9,104,104,104,0,0,0,0.331,0.321,0.34,210.6,201.9,220.1,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.13,0.0121,0.0104,0.014,0.00048,0.00041,0.00056,0.416,0.229,0.464,0.017,0.0092,0.019,24.61,24.55,24.75,0.931,0.893,0.938,0.979,0.97,0.98,0.911,0.866,0.92,43.89,23.85,48.33,42.98,23.14,47.36,0,0,0,0,0,0,0.257,0,0.063,0.33,0.67,0.33,40.9
-1295748000000,1928,12,1928,3,11,7,0.207,0.0629,0.144,8426.41,52.89,52.89,50.16,2,2,2,341.6,324.1,354,237.6,220.1,104,104,104,0,0,0,0.305,0.294,0.321,237.6,220.1,250,990,990,990,965.1,965,965.2,24.9,24.8,25,0.136,0.13,0.14,0.0175,0.014,0.02,0.0007,0.00056,0.00081,0.254,0.229,0.271,0.01,0.0092,0.011,24.64,24.56,24.75,0.9,0.893,0.906,0.97,0.97,0.97,0.873,0.866,0.878,25.85,23.85,27.26,25.08,23.14,26.44,0,0,0,0,0,0,0.279,0,0.063,0.3,0.7,0.3,40.7
-1295143200000,1928,12,1928,3,12,7,0.229,0.0559,0.173,10166.4,65.47,65.47,60.51,2,2,2,378,364,385.2,285.6,260,92.43,77,104,0,0,0,0.245,0.2,0.286,285.6,260,308.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.152,0.144,0.158,0.0271,0.022,0.0316,0.0011,0.00089,0.0013,0.324,0.286,0.358,0.013,0.012,0.014,24.39,24.32,24.49,0.913,0.908,0.918,0.97,0.97,0.97,0.886,0.881,0.891,31.19,28.35,33.75,30.26,27.5,32.73,0,0,0,0,0,0,0.336,0,0.056,0.24,0.76,0.24,44.4
-1294538400000,1928,12,1928,3,13,7,0.238,0.0466,0.191,11262.8,67.31,67.31,67.04,2,2,2,392.8,389.6,394,315.8,312.6,77,77,77,0,0,0,0.196,0.195,0.198,315.8,312.6,317,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.161,0.16,0.161,0.0332,0.0325,0.0334,0.0013,0.0013,0.0014,0.37,0.365,0.372,0.015,0.015,0.015,24.27,24.26,24.29,0.92,0.919,0.92,0.97,0.97,0.97,0.892,0.892,0.892,34.56,34.22,34.69,33.52,33.19,33.65,0,0,0,0,0,0,0.372,0,0.047,0.2,0.8,0.2,47.3
-1293933600000,1928,12,1928,3,14,7,0.244,0.0538,0.19,11168.8,68,68,66.48,2,2,2,402.9,394,412.3,313.9,303,89,77,91,0,0,0,0.221,0.195,0.231,313.9,303,321.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.161,0.158,0.164,0.0328,0.0306,0.0343,0.0013,0.0012,0.0014,0.368,0.351,0.381,0.015,0.014,0.016,24.22,24.16,24.28,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.893,34.27,33.09,35.05,33.24,32.1,34,0,0,0,0,0,0,0.369,0,0.054,0.22,0.78,0.22,45.8
-1293328800000,1929,1,1928,4,15,7,0.277,0.0504,0.227,13359.2,92.08,92.08,79.52,2,2,2,457.9,418.2,507,374.6,327.2,83.29,73,91,0,0,0,0.183,0.144,0.218,374.6,327.2,434,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.182,0.166,0.202,0.0449,0.0354,0.0568,0.0018,0.0014,0.0024,0.477,0.391,0.592,0.02,0.016,0.025,23.86,23.53,24.13,0.93,0.922,0.938,0.976,0.97,0.98,0.907,0.894,0.92,40.74,35.69,46.98,39.76,34.62,46.04,0,0,0,0,0,0,0.442,0,0.05,0.18,0.82,0.18,48.2
-1292724000000,1929,1,1928,4,16,7,0.333,0.0442,0.289,16623.6,109.9,109.9,98.95,3,2,2.5714285714285716,550.1,485.3,612.2,477.1,412.3,73,73,73,0,0,0,0.133,0.119,0.15,477.1,412.3,539.2,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.223,0.194,0.255,0.067,0.0525,0.0857,0.0028,0.0022,0.0036,0.548,0.489,0.63,0.023,0.021,0.026,23.38,23.08,23.67,0.93,0.922,0.94,0.974,0.97,0.98,0.906,0.894,0.922,40.53,34.75,48.8,39.52,33.71,47.82,0,0,0,0,0,0,0.55,0,0.044,0.13,0.87,0.13,49.9
-1292119200000,1929,1,1928,4,17,7,0.388,0.055,0.333,18803.8,139.4,139.4,111.9,3,2,2.7142857142857144,642.3,435.1,790.3,551.3,344.1,91,91,91,0,0,0,0.15,0.115,0.209,551.3,344.1,699.3,990,990,990,966.4,965.6,967.1,23.6,22.9,24.4,0.271,0.172,0.348,0.0955,0.0388,0.14,0.0041,0.0016,0.0061,0.656,0.42,0.872,0.028,0.017,0.038,22.9,22.07,24.02,0.932,0.922,0.94,0.976,0.97,0.98,0.91,0.894,0.921,41.79,34.86,47.43,40.82,33.81,46.48,0,0,0,0,0,0,0.622,0,0.055,0.14,0.86,0.14,48.5
-1291514400000,1929,1,1928,4,18,7,0.46,0.067,0.393,21864.3,137,137,130.1,3,3,3,759.8,741,776.2,649.1,604,110.7,91,137,0,0,0,0.146,0.117,0.185,649.1,604,685.2,990,990,990,966.9,966.9,967,23.1,23,23.1,0.323,0.301,0.34,0.125,0.111,0.136,0.0054,0.0048,0.0059,0.78,0.699,0.845,0.034,0.03,0.037,22.28,22.15,22.44,0.937,0.933,0.939,0.98,0.979,0.98,0.918,0.913,0.921,44.28,41.34,46.61,43.38,40.47,45.68,0,0,0,0,0,0,0.723,0,0.067,0.15,0.85,0.15,47.5
-1290909600000,1929,2,1928,5,19,7,0.429,0.0829,0.346,19328.2,120.3,120.3,115,3,3,3,709.1,684.5,735.5,572.1,547.5,137,137,137,0,0,0,0.193,0.186,0.2,572.1,547.5,598.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.283,0.269,0.298,0.0989,0.089,0.109,0.0043,0.0038,0.0047,0.639,0.594,0.689,0.027,0.025,0.03,22.62,22.47,22.77,0.93,0.927,0.933,0.975,0.971,0.978,0.906,0.901,0.912,39.35,37.8,41,38.35,36.71,40.1,0,0,0,0,0,0,0.639,0,0.083,0.19,0.81,0.19,45.1
-1290304800000,1929,2,1928,5,20,7,0.426,0.0635,0.363,20382.1,127.1,127.1,121.3,3,3,3,705.1,684.5,735.5,600.1,579.5,105,105,105,0,0,0,0.149,0.143,0.153,600.1,579.5,630.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.294,0.283,0.312,0.109,0.102,0.119,0.0047,0.0044,0.0051,0.687,0.648,0.743,0.03,0.028,0.032,22.59,22.42,22.71,0.933,0.931,0.936,0.978,0.976,0.98,0.913,0.909,0.917,41.34,40.06,43.22,40.44,39.1,42.36,0,0,0,0,0,0,0.674,0,0.063,0.15,0.85,0.15,47.8
-1289700000000,1929,2,1928,5,21,7,0.455,0.0566,0.398,22231.9,139.3,139.3,132.3,3,3,3,752.3,729.9,782.3,658.8,624.9,93.57,85,105,0,0,0,0.125,0.109,0.144,658.8,624.9,697.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.326,0.308,0.346,0.128,0.117,0.139,0.0055,0.0051,0.0061,0.795,0.733,0.868,0.034,0.032,0.038,22.3,22.1,22.45,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.916,0.921,45.01,42.88,47.37,44.11,42.02,46.42,0,0,0,0,0,0,0.735,0,0.057,0.12,0.87,0.13,48.9
-1289095200000,1929,2,1928,5,22,7,0.5,0.0628,0.437,23824.7,143,143,141.8,4,3,3.4285714285714284,826.4,804.6,845.8,722.6,708.3,103.9,85,129,0,0,0,0.125,0.104,0.154,722.6,708.3,732.2,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.364,0.359,0.366,0.151,0.144,0.156,0.0066,0.0063,0.0068,0.847,0.759,0.918,0.037,0.033,0.04,21.95,21.8,22.07,0.935,0.926,0.941,0.976,0.97,0.98,0.912,0.898,0.922,43.21,36.7,48.64,42.19,35.6,47.67,0,0,0,0,0,0,0.788,0,0.063,0.13,0.87,0.13,47.6
-1288490400000,1929,3,1928,6,23,7,0.52,0.078,0.442,24079.2,146.6,146.6,143.3,4,3,3.142857142857143,860.3,845.8,893,731.3,716.8,129,129,129,0,0,0,0.15,0.144,0.153,731.3,716.8,764,990,990,990,967.3,967.3,967.5,22.7,22.5,22.7,0.377,0.366,0.406,0.156,0.148,0.172,0.0069,0.0065,0.0076,0.924,0.836,0.961,0.041,0.037,0.042,21.73,21.68,21.8,0.94,0.929,0.942,0.979,0.971,0.98,0.92,0.902,0.923,47.02,37.74,49.06,46.03,36.65,48.08,0,0,0,0,0,0,0.796,0,0.078,0.15,0.85,0.15,46.3
-1287885600000,1929,3,1928,6,24,7,0.552,0.078,0.474,25194.8,152.9,152.9,150,4,4,4,912.1,902.5,928.7,783.1,773.5,129,129,129,0,0,0,0.141,0.139,0.143,783.1,773.5,799.7,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.423,0.414,0.438,0.182,0.177,0.19,0.0081,0.0079,0.0085,0.876,0.856,0.911,0.039,0.038,0.041,21.58,21.47,21.63,0.93,0.93,0.932,0.973,0.972,0.974,0.905,0.904,0.908,38.54,38.14,39.23,37.49,37.07,38.22,0,0,0,0,0,0,0.833,0,0.078,0.14,0.86,0.14,45.6
-1287280800000,1929,3,1928,6,25,7,0.59,0.078,0.512,26984.4,163.9,163.9,160.6,4,4,4,975,941.1,995,846,812.1,129,129,129,0,0,0,0.132,0.13,0.137,846,812.1,866,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.481,0.45,0.499,0.227,0.2,0.243,0.01,0.0089,0.011,1.02,0.941,1.07,0.046,0.042,0.049,21.18,21.05,21.39,0.935,0.933,0.936,0.978,0.975,0.98,0.914,0.91,0.917,41.05,39.73,41.81,40.16,38.76,40.97,0,0,0,0,0,0,0.892,0,0.078,0.13,0.87,0.13,45.7
-1286676000000,1929,3,1928,6,26,7,0.633,0.078,0.555,28825.6,176.1,176.1,171.6,4,4,4,1047,1007,1078,917.8,877.6,129,129,129,0,0,0,0.123,0.12,0.128,917.8,877.6,948.9,990,990,990,968,967.9,968.1,22,21.9,22.1,0.546,0.51,0.575,0.284,0.252,0.309,0.013,0.011,0.014,1.2,1.1,1.28,0.055,0.05,0.059,20.75,20.57,20.98,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,43.77,42.25,44.93,42.9,41.41,44.03,0,0,0,0,0,0,0.953,0,0.078,0.12,0.88,0.12,45.5
-1286071200000,1929,4,1928,7,27,7,0.705,0.0895,0.615,30958.2,190.9,190.9,184.3,4,4,4,1165,1106,1222,1017,957.7,148,148,148,0,0,0,0.127,0.121,0.134,1017,957.7,1074,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.675,0.592,0.757,0.377,0.316,0.446,0.017,0.015,0.021,1.51,1.31,1.71,0.07,0.06,0.08,20.07,19.69,20.45,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,47.01,45.09,48.71,46.07,44.19,47.73,0,0,0,0,0,0,1.02,0,0.09,0.13,0.87,0.13,43.9
-1285466400000,1929,4,1928,7,28,7,0.796,0.0895,0.665,32101.3,193.2,193.2,191.1,4,4,4,1315,1259,1388,1167,1111,148,148,148,67.57,11,140,0.113,0.107,0.118,1100,1100,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.823,0.798,0.854,0.48,0.48,0.48,0.023,0.023,0.023,1.84,1.81,1.87,0.087,0.085,0.09,19.27,19.01,19.47,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,48.74,48.04,49.29,47.77,47.08,48.31,0,0,0,0,0,0,1.06,0,0.131,0.11,0.84,0.16,40.3
-1284861600000,1929,4,1928,7,29,7,0.887,0.0895,0.665,31121.4,188.3,188.3,185.2,4,4,4,1467,1388,1528,1319,1240,148,148,148,219.1,140,280,0.101,0.0969,0.107,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.89,0.854,0.911,0.48,0.48,0.48,0.023,0.023,0.023,1.91,1.87,1.93,0.092,0.09,0.094,18.72,18.5,19.01,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.917,0.918,47.26,46.68,48.04,46.31,45.74,47.08,0,0,0,0,0,0,1.03,0,0.222,0.1,0.75,0.25,35.1
-1284256800000,1929,4,1928,7,30,7,0.943,0.0895,0.665,30556.4,182.3,182.3,181.9,4,4,4,1559,1546,1571,1411,1398,148,148,148,311.1,298,323,0.0949,0.0942,0.0957,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.912,0.911,0.913,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.93,0.095,0.095,0.095,18.4,18.36,18.44,0.935,0.935,0.935,0.98,0.98,0.98,0.916,0.916,0.917,46.4,46.29,46.51,45.47,45.37,45.58,0,0,0,0,0,0,1.01,0,0.278,0.095,0.71,0.29,32.4
-1283652000000,1929,4,1928,7,31,7,0.898,0.109,0.665,31032.2,187.8,187.8,184.7,4,4,4,1485,1406,1546,1306,1214,179.4,148,192,206,114,298,0.121,0.0957,0.137,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.881,0.844,0.911,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.86,1.93,0.092,0.089,0.095,18.67,18.44,18.96,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.917,0.918,47.12,46.51,47.91,46.18,45.58,46.96,0,0,0,0,0,0,1.03,0,0.233,0.12,0.74,0.26,34.6
-1283047200000,1929,5,1928,8,32,7,0.804,0.116,0.661,31871.8,191.8,191.8,189.7,4,4,4,1329,1250,1388,1137,1058,192,192,192,44.57,0,96,0.144,0.138,0.154,1093,1058,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.805,0.735,0.838,0.471,0.425,0.48,0.022,0.02,0.023,1.8,1.65,1.85,0.086,0.078,0.089,19.26,19.03,19.66,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,48.4,47.89,48.92,47.43,46.93,47.95,0,0,0,0,0,0,1.05,0,0.143,0.14,0.82,0.18,39.6
-1282442400000,1929,5,1928,8,33,7,0.707,0.116,0.591,29866.4,186,186,177.8,4,4,4,1169,1106,1235,976.7,913.7,192,192,192,0,0,0,0.165,0.156,0.174,976.7,913.7,1043,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.624,0.553,0.713,0.336,0.281,0.405,0.016,0.013,0.019,1.38,1.2,1.6,0.064,0.055,0.075,20.19,19.76,20.57,0.939,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.921,45.35,43.18,47.46,44.44,42.31,46.51,0,0,0,0,0,0,0.988,0,0.116,0.16,0.84,0.16,42.2
-1281837600000,1929,5,1928,8,34,7,0.586,0.116,0.47,24871.4,165.2,165.2,148,4,3,3.5714285714285716,968.4,858,1078,776.4,666,192,192,192,0,0,0,0.2,0.178,0.224,776.4,666,885.9,990,990,990,967.8,967.3,968.1,22.2,21.9,22.7,0.43,0.343,0.527,0.186,0.13,0.259,0.0084,0.0057,0.012,0.957,0.822,1.13,0.043,0.036,0.052,21.28,20.72,21.85,0.936,0.93,0.942,0.978,0.971,0.98,0.915,0.903,0.923,42.85,37.89,48.54,41.9,36.81,47.57,0,0,0,0,0,0,0.822,0,0.116,0.2,0.8,0.2,42.4
-1281232800000,1929,5,1928,8,35,7,0.438,0.104,0.334,18566.3,124.1,124.1,110.5,3,3,3,724.1,636.6,817.2,553,506.6,171.1,119,192,0,0,0,0.235,0.177,0.275,553,506.6,625.2,990,990,990,966.8,966.4,967.2,23.2,22.8,23.6,0.277,0.252,0.32,0.0908,0.0727,0.118,0.0039,0.0031,0.0051,0.609,0.527,0.745,0.026,0.023,0.033,22.59,22.09,23.01,0.928,0.922,0.935,0.973,0.97,0.98,0.902,0.895,0.916,37.87,34.8,42.2,36.84,33.76,41.36,0,0,0,0,0,0,0.614,0,0.104,0.24,0.76,0.24,42.4
-1280628000000,1929,6,1928,9,36,7,0.324,0.072,0.252,14656.9,99.08,99.08,87.24,3,2,2.142857142857143,535.7,477.8,606.9,416.7,358.8,119,119,119,0,0,0,0.223,0.196,0.249,416.7,358.8,487.9,990,990,990,966,965.8,966.3,24,23.7,24.2,0.203,0.182,0.235,0.0533,0.0418,0.0676,0.0022,0.0017,0.0029,0.533,0.451,0.627,0.022,0.019,0.026,23.46,23.18,23.8,0.932,0.921,0.94,0.977,0.97,0.98,0.911,0.893,0.921,42.21,34.05,47.9,41.26,33.03,46.94,0,0,0,0,0,0,0.485,0,0.072,0.22,0.78,0.22,45.2
-1280023200000,1929,6,1928,9,37,7,0.265,0.072,0.193,11310.9,70,70,67.33,2,2,2,438.8,429.8,451.8,319.8,310.8,119,119,119,0,0,0,0.271,0.263,0.277,319.8,310.8,332.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.165,0.172,0.034,0.0322,0.0366,0.0014,0.0013,0.0015,0.383,0.368,0.405,0.016,0.015,0.017,24.04,23.96,24.1,0.92,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.895,34.7,33.73,36.08,33.66,32.72,35,0,0,0,0,0,0,0.374,0,0.072,0.27,0.73,0.27,42.7
-1279418400000,1929,6,1928,9,38,7,0.258,0.072,0.186,10875.9,66.55,66.55,64.74,2,2,2,426.4,412.3,435.1,307.4,293.3,119,119,119,0,0,0,0.28,0.274,0.289,307.4,293.3,316.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.163,0.158,0.166,0.0315,0.0287,0.0332,0.0013,0.0012,0.0014,0.362,0.339,0.376,0.015,0.014,0.015,24.12,24.07,24.21,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,33.37,31.85,34.3,32.37,30.9,33.27,0,0,0,0,0,0,0.36,0,0.072,0.28,0.72,0.28,42.2
-1278813600000,1929,6,1928,9,39,7,0.242,0.072,0.17,9939.84,61.8,61.8,59.17,2,2,2,399.7,385.2,412.3,280.7,266.2,119,119,119,0,0,0,0.298,0.289,0.309,280.7,266.2,293.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.149,0.158,0.0261,0.0232,0.0287,0.0011,0.00094,0.0012,0.32,0.298,0.339,0.013,0.012,0.014,24.28,24.21,24.38,0.912,0.909,0.915,0.97,0.97,0.97,0.885,0.882,0.888,30.5,28.92,31.85,29.58,28.06,30.9,0,0,0,0,0,0,0.329,0,0.072,0.3,0.7,0.3,41.1
-1278208800000,1929,7,1928,10,40,7,0.223,0.0653,0.158,9281.84,58.02,58.02,55.25,2,2,2,369.5,351.7,382.6,261.5,243.7,108,108,108,0,0,0,0.292,0.282,0.307,261.5,243.7,274.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.146,0.14,0.15,0.0223,0.0187,0.0249,0.0009,0.00075,0.001,0.289,0.263,0.309,0.012,0.011,0.013,24.46,24.38,24.58,0.908,0.903,0.911,0.97,0.97,0.97,0.881,0.876,0.884,28.48,26.52,29.91,27.62,25.72,29.01,0,0,0,0,0,0,0.307,0,0.065,0.29,0.71,0.29,41.6
-1277604000000,1929,7,1928,10,41,7,0.207,0.0653,0.142,8285.32,50.48,50.48,49.32,2,2,2,342,330.7,347.3,234,222.7,108,108,108,0,0,0,0.316,0.311,0.327,234,222.7,239.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.132,0.138,0.0168,0.0145,0.0179,0.00068,0.00058,0.00072,0.25,0.234,0.257,0.01,0.0094,0.01,24.64,24.61,24.71,0.899,0.894,0.901,0.97,0.97,0.97,0.872,0.867,0.874,25.42,24.14,26.02,24.66,23.41,25.24,0,0,0,0,0,0,0.274,0,0.065,0.32,0.69,0.31,40
-1276999200000,1929,7,1928,10,42,7,0.197,0.0653,0.132,7869.85,47.78,47.78,46.84,2,1,1.5714285714285714,326.1,321.2,330.7,218.1,213.2,108,108,108,0,0,0,0.331,0.327,0.336,218.1,213.2,222.7,990,990,990,965,965,965.1,25,24.9,25,0.131,0.129,0.132,0.0136,0.0126,0.0145,0.00055,0.00051,0.00058,0.333,0.23,0.473,0.013,0.0092,0.019,24.64,24.51,24.73,0.913,0.893,0.939,0.974,0.97,0.98,0.889,0.866,0.92,34.44,23.77,48.76,33.62,23.06,47.78,0,0,0,0,0,0,0.26,0,0.065,0.33,0.67,0.33,39.9
-1276394400000,1929,7,1928,10,43,7,0.186,0.0653,0.12,7408.66,45.49,45.49,44.1,1,1,1,307.2,294.6,313.5,199.2,186.6,108,108,108,0,0,0,0.352,0.344,0.367,199.2,186.6,205.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.119,0.126,0.0101,0.00866,0.0111,0.0004,0.00034,0.00044,0.415,0.374,0.436,0.017,0.015,0.017,24.65,24.6,24.75,0.935,0.931,0.936,0.98,0.98,0.98,0.916,0.912,0.918,45,42.16,46.42,44.1,41.32,45.49,0,0,0,0,0,0,0.245,0,0.066,0.35,0.65,0.35,39.8
-1275789600000,1929,7,1928,10,44,7,0.175,0.0601,0.115,7064.46,43.74,43.74,42.05,1,1,1,289.2,287.1,290,189.8,182,99.43,93,108,0,0,0,0.344,0.321,0.372,189.8,182,197,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.118,0.121,0.00898,0.0082,0.0097,0.00036,0.00033,0.00039,0.384,0.36,0.406,0.015,0.014,0.016,24.76,24.73,24.78,0.932,0.929,0.934,0.979,0.978,0.98,0.913,0.909,0.915,42.94,41.11,44.64,42.05,40.22,43.74,0,0,0,0,0,0,0.234,0,0.06,0.34,0.66,0.34,40.4
-1275184800000,1929,8,1928,11,45,7,0.167,0.0562,0.111,6831.8,43.1,43.1,40.67,1,1,1,276.6,268.9,287.1,183.6,175.9,93,93,93,0,0,0,0.336,0.324,0.346,183.6,175.9,194.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.114,0.12,0.00836,0.00759,0.00941,0.00033,0.0003,0.00037,0.364,0.34,0.396,0.014,0.013,0.016,24.83,24.76,24.88,0.93,0.927,0.933,0.978,0.976,0.98,0.91,0.905,0.915,41.57,39.8,43.98,40.67,38.83,43.1,0,0,0,0,0,0,0.226,0,0.056,0.34,0.66,0.34,40.9
-1274580000000,1929,8,1928,11,46,7,0.16,0.0562,0.104,6353,38.11,38.11,37.82,1,1,1,264.7,263.1,266,171.7,170.1,93,93,93,0,0,0,0.351,0.35,0.353,171.7,170.1,173,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.112,0.113,0.00717,0.00701,0.0073,0.00028,0.00028,0.00029,0.328,0.324,0.332,0.013,0.013,0.013,24.91,24.9,24.92,0.926,0.925,0.926,0.974,0.973,0.974,0.901,0.9,0.902,38.84,38.47,39.12,37.82,37.42,38.11,0,0,0,0,0,0,0.21,0,0.056,0.35,0.65,0.35,39.7
-1273975200000,1929,8,1928,11,47,7,0.155,0.0562,0.0987,6011.31,36.51,36.51,35.78,1,1,1,256.3,254.6,259.4,163.3,161.6,93,93,93,0,0,0,0.363,0.359,0.365,163.3,161.6,166.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.109,0.11,0.00633,0.00616,0.00664,0.00025,0.00024,0.00026,0.304,0.3,0.313,0.012,0.012,0.012,24.97,24.95,24.98,0.923,0.922,0.924,0.97,0.97,0.971,0.895,0.894,0.897,36.88,36.5,37.6,35.78,35.4,36.51,0,0,0,0,0,0,0.199,0,0.0563,0.36,0.64,0.36,38.8
-1273370400000,1929,8,1928,11,48,7,0.145,0.0544,0.0908,5524.26,36.16,36.16,32.88,1,1,1,240.2,236.2,250.3,150.2,143.2,90,72,93,0,0,0,0.375,0.305,0.394,150.2,143.2,164.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.108,0.00502,0.00432,0.00642,0.0002,0.00017,0.00025,0.269,0.252,0.305,0.011,0.0099,0.012,25.09,25.01,25.13,0.917,0.915,0.923,0.97,0.97,0.97,0.89,0.887,0.895,33.9,32.28,37.27,32.88,31.31,36.16,0,0,0,0,0,0,0.183,0,0.0542,0.38,0.63,0.37,38.1
-1272765600000,1929,9,1928,12,49,7,0.14,0.0435,0.0966,5908.19,36.16,36.16,35.17,1,1,1,231.8,223.4,236.2,159.8,151.4,72,72,72,0,0,0,0.311,0.305,0.322,159.8,151.4,164.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.108,0.00598,0.00514,0.00642,0.00024,0.0002,0.00025,0.293,0.27,0.305,0.012,0.011,0.012,25.12,25.08,25.19,0.921,0.918,0.923,0.97,0.97,0.97,0.894,0.89,0.895,36.25,34.32,37.27,35.17,33.29,36.16,0,0,0,0,0,0,0.195,0,0.0434,0.31,0.69,0.31,42.2
-1272160800000,1929,9,1928,12,50,7,0.134,0.0435,0.0904,5523.64,33.29,33.29,32.88,1,1,1,221.5,220.7,223.4,149.5,148.7,72,72,72,0,0,0,0.325,0.322,0.326,149.5,148.7,151.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.102,0.103,0.00495,0.00487,0.00514,0.00019,0.00019,0.0002,0.266,0.264,0.27,0.01,0.01,0.011,25.21,25.19,25.21,0.917,0.917,0.918,0.97,0.97,0.97,0.89,0.889,0.89,33.9,33.72,34.32,32.88,32.71,33.29,0,0,0,0,0,0,0.183,0,0.0436,0.32,0.67,0.33,41.2
-1271556000000,1929,9,1928,12,51,7,0.124,0.0435,0.0808,4928.55,31.82,31.82,29.34,1,1,1,205.7,203.8,216.8,133.7,131.8,72,72,72,0,0,0,0.35,0.332,0.353,133.7,131.8,144.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0962,0.101,0.00337,0.00318,0.00448,0.00013,0.00012,0.00018,0.227,0.222,0.254,0.0089,0.0087,0.0099,25.34,25.25,25.35,0.91,0.91,0.915,0.97,0.97,0.97,0.883,0.882,0.888,30.24,29.81,32.81,29.34,28.92,31.82,0,0,0,0,0,0,0.163,0,0.0432,0.35,0.65,0.35,39.7
-1270951200000,1929,9,1928,12,52,7,0.122,0.0435,0.0787,4793.7,28.92,28.92,28.53,1,1,1,202.1,199.9,203.8,130.1,127.9,72,72,72,0,0,0,0.356,0.353,0.36,130.1,127.9,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0948,0.0962,0.00301,0.00279,0.00318,0.00012,0.00011,0.00012,0.218,0.213,0.222,0.0085,0.0083,0.0087,25.37,25.35,25.39,0.909,0.908,0.91,0.97,0.97,0.97,0.882,0.881,0.882,29.42,28.91,29.81,28.53,28.04,28.92,0,0,0,0,0,0,0.159,0,0.0433,0.36,0.65,0.35,39.3
-1270346400000,1929,9,1928,12,53,7,0.12,0.0441,0.0758,4610.43,28.04,28.04,27.44,1,1,1,198.2,196.6,199.9,125.3,123.6,72.86,72,73,0,0,0,0.367,0.36,0.371,125.3,123.6,127.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0926,0.0948,0.00253,0.00236,0.00279,0.000099,0.000092,0.00011,0.207,0.203,0.213,0.0081,0.0079,0.0083,25.39,25.39,25.39,0.906,0.905,0.908,0.97,0.97,0.97,0.879,0.878,0.881,28.29,27.87,28.91,27.44,27.03,28.04,0,0,0,0,0,0,0.152,0,0.0442,0.37,0.63,0.37,38.4
-1269741600000,1929,10,1929,1,1,7,0.114,0.0442,0.0701,4226.66,26.7,26.7,25.16,1,1,1,188.9,187.6,195.3,115.9,114.6,73,73,73,0,0,0,0.387,0.374,0.389,115.9,114.6,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0894,0.0921,0.00159,0.00146,0.00223,0.000062,0.000057,0.000087,0.186,0.184,0.2,0.0073,0.0072,0.0078,25.39,25.39,25.39,0.899,0.898,0.904,0.97,0.97,0.97,0.872,0.871,0.877,25.94,25.62,27.53,25.16,24.85,26.7,0,0,0,0,0,0,0.14,0,0.0439,0.39,0.61,0.39,37.1
-1269136800000,1929,10,1929,1,2,7,0.114,0.0442,0.0703,4240.63,26.7,26.7,25.24,1,1,1,189.2,187.6,195.3,116.2,114.6,73,73,73,0,0,0,0.386,0.374,0.389,116.2,114.6,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0894,0.0921,0.00162,0.00146,0.00223,0.000063,0.000057,0.000087,0.187,0.184,0.2,0.0073,0.0072,0.0078,25.39,25.39,25.39,0.899,0.898,0.904,0.97,0.97,0.97,0.872,0.871,0.877,26.02,25.62,27.53,25.24,24.85,26.7,0,0,0,0,0,0,0.14,0,0.0437,0.39,0.62,0.38,37.2
-1268532000000,1929,10,1929,1,3,7,0.119,0.0442,0.0744,4519.4,27.33,27.33,26.9,1,1,1,196.1,191.6,197.9,123.1,118.6,73,73,73,0,0,0,0.372,0.369,0.381,123.1,118.6,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0908,0.093,0.00231,0.00186,0.00249,0.00009,0.000073,0.000097,0.202,0.192,0.206,0.0079,0.0075,0.008,25.39,25.39,25.39,0.905,0.901,0.906,0.97,0.97,0.97,0.878,0.874,0.879,27.73,26.61,28.18,26.9,25.81,27.33,0,0,0,0,0,0,0.149,0,0.0446,0.37,0.63,0.37,38
-1267927200000,1929,10,1929,1,4,7,0.122,0.0426,0.079,4811.91,30.56,30.56,28.64,1,1,1,201,197.9,205.9,130.5,124.9,70.43,67,73,0,0,0,0.351,0.325,0.369,130.5,124.9,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.093,0.0969,0.00305,0.00249,0.00389,0.00012,0.000097,0.00015,0.218,0.206,0.237,0.0085,0.008,0.0093,25.37,25.33,25.39,0.909,0.906,0.913,0.97,0.97,0.97,0.882,0.879,0.885,29.53,28.18,31.5,28.64,27.33,30.56,0,0,0,0,0,0,0.159,0,0.043,0.35,0.65,0.35,39.4
-1267322400000,1929,11,1929,2,5,7,0.124,0.0405,0.0833,5089.52,30.56,30.56,30.29,1,1,1,204.8,203.9,205.9,137.8,136.9,67,67,67,0,0,0,0.327,0.325,0.329,137.8,136.9,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0962,0.0969,0.00378,0.00369,0.00389,0.00015,0.00014,0.00015,0.235,0.233,0.237,0.0092,0.0091,0.0093,25.34,25.33,25.34,0.912,0.912,0.913,0.97,0.97,0.97,0.885,0.885,0.885,31.23,31.03,31.5,30.29,30.1,30.56,0,0,0,0,0,0,0.168,0,0.0407,0.33,0.67,0.33,41
-1266717600000,1929,11,1929,2,6,7,0.137,0.0405,0.0962,5896.36,37.42,37.42,35.1,1,1,1,226.1,205.9,236.2,159.1,138.9,67,67,67,0,0,0,0.297,0.284,0.325,159.1,138.9,169.2,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.104,0.0969,0.108,0.00591,0.00389,0.00692,0.00023,0.00015,0.00027,0.29,0.237,0.317,0.011,0.0093,0.012,25.15,25.07,25.33,0.921,0.913,0.925,0.971,0.97,0.973,0.894,0.885,0.9,36.15,31.5,38.47,35.1,30.56,37.42,0,0,0,0,0,0,0.195,0,0.0408,0.3,0.7,0.3,43
-1266112800000,1929,11,1929,2,7,7,0.15,0.0495,0.101,6186.01,43.46,43.46,36.82,1,1,1,248.8,236.2,261.9,166.9,146.5,81.86,67,93,0,0,0,0.33,0.256,0.388,166.9,146.5,194.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.103,0.117,0.00669,0.00465,0.00949,0.00026,0.00018,0.00038,0.315,0.259,0.395,0.012,0.01,0.016,25,24.86,25.1,0.924,0.916,0.933,0.973,0.97,0.98,0.899,0.889,0.915,37.82,33.05,44.34,36.82,32.06,43.46,0,0,0,0,0,0,0.205,0,0.049,0.33,0.67,0.33,41.2
-1265508000000,1929,11,1929,2,8,7,0.155,0.0549,0.0997,6090.15,42.06,42.06,36.25,1,1,1,255.6,239.5,266,164.9,146.5,90.71,77,93,0,0,0,0.356,0.29,0.388,164.9,146.5,189,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.103,0.116,0.00649,0.00465,0.0089,0.00026,0.00018,0.00035,0.309,0.259,0.377,0.012,0.01,0.015,24.97,24.86,25.1,0.923,0.916,0.932,0.972,0.97,0.98,0.897,0.889,0.913,37.28,33.05,42.92,36.25,32.06,42.06,0,0,0,0,0,0,0.201,0,0.0553,0.35,0.64,0.36,39.3
-1264903200000,1929,12,1929,3,9,7,0.234,0.0466,0.188,11141.9,86.07,86.07,66.32,2,1,1.8571428571428572,387.3,287.1,481.3,310.3,210.1,77,77,77,0,0,0,0.204,0.16,0.268,310.3,210.1,404.3,990,990,990,965.3,964.8,965.8,24.7,24.2,25.2,0.159,0.123,0.192,0.0321,0.012,0.0509,0.0013,0.00048,0.0021,0.402,0.308,0.532,0.016,0.012,0.022,24.27,23.7,24.7,0.923,0.912,0.938,0.974,0.97,0.98,0.9,0.884,0.919,37.43,30.37,47.73,36.5,29.46,46.78,0,0,0,0,0,0,0.368,0,0.046,0.2,0.8,0.2,47.6
-1264298400000,1929,12,1929,3,10,7,0.309,0.0643,0.245,14357.1,92.24,92.24,85.46,2,2,2,510.9,474.7,548.2,404.6,356.7,106.3,77,118,0,0,0,0.209,0.15,0.249,404.6,356.7,435.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.196,0.18,0.206,0.0509,0.0413,0.057,0.0021,0.0017,0.0024,0.538,0.447,0.595,0.022,0.018,0.025,23.56,23.34,23.82,0.934,0.927,0.938,0.978,0.973,0.98,0.914,0.902,0.92,43.67,38.62,47.06,42.73,37.57,46.12,0,0,0,0,0,0,0.475,0,0.064,0.21,0.79,0.21,46.5
-1263693600000,1929,12,1929,3,11,7,0.292,0.0714,0.22,12908.5,79.12,79.12,76.84,2,2,2,482.2,474.7,492.5,364.2,356.7,118,118,118,0,0,0,0.245,0.24,0.249,364.2,356.7,374.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.183,0.18,0.187,0.0428,0.0413,0.0449,0.0018,0.0017,0.0019,0.461,0.447,0.48,0.019,0.018,0.02,23.77,23.7,23.82,0.928,0.927,0.93,0.975,0.973,0.977,0.905,0.902,0.909,39.41,38.62,40.49,38.42,37.57,39.56,0,0,0,0,0,0,0.427,0,0.072,0.24,0.75,0.25,44.2
-1263088800000,1929,12,1929,3,12,7,0.29,0.0714,0.219,12836.9,76.62,76.62,76.41,2,2,2,480.3,474.7,481.3,362.3,356.7,118,118,118,0,0,0,0.246,0.245,0.249,362.3,356.7,363.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.182,0.18,0.183,0.0425,0.0413,0.0427,0.0018,0.0017,0.0018,0.457,0.447,0.459,0.019,0.018,0.019,23.78,23.78,23.82,0.928,0.927,0.928,0.974,0.973,0.975,0.904,0.902,0.905,39.21,38.62,39.31,38.2,37.57,38.31,0,0,0,0,0,0,0.424,0,0.071,0.25,0.76,0.24,44.3
-1262484000000,1929,12,1929,3,13,7,0.305,0.0722,0.233,13659.2,85.51,85.51,81.3,2,2,2,504.3,485.3,525.1,384.9,367.3,119.4,118,120,0,0,0,0.237,0.229,0.243,384.9,367.3,405.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.184,0.197,0.047,0.0435,0.051,0.0019,0.0018,0.0021,0.499,0.466,0.538,0.021,0.019,0.022,23.63,23.5,23.75,0.932,0.929,0.935,0.978,0.975,0.98,0.911,0.906,0.916,41.55,39.73,43.63,40.65,38.76,42.76,0,0,0,0,0,0,0.452,0,0.072,0.24,0.76,0.24,44.8
-1261879200000,1930,1,1929,4,14,7,0.347,0.0726,0.275,15723,98.88,98.88,93.59,3,2,2.5714285714285716,573.9,531.3,606.9,453.9,411.3,120,120,120,0,0,0,0.21,0.198,0.226,453.9,411.3,486.9,990,990,990,966.2,966,966.3,23.8,23.7,24,0.216,0.199,0.232,0.0608,0.0523,0.0674,0.0026,0.0022,0.0028,0.516,0.458,0.612,0.022,0.019,0.026,23.3,23.19,23.46,0.927,0.918,0.939,0.974,0.97,0.98,0.903,0.891,0.92,38.57,32.74,47.28,37.61,31.76,46.33,0,0,0,0,0,0,0.52,0,0.072,0.21,0.79,0.21,45.3
-1261274400000,1930,1,1929,4,15,7,0.392,0.0726,0.319,17923.7,116.8,116.8,106.7,3,3,3,647.4,606.9,698.6,527.4,486.9,120,120,120,0,0,0,0.186,0.172,0.198,527.4,486.9,578.6,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.255,0.232,0.284,0.0813,0.0674,0.101,0.0035,0.0028,0.0044,0.556,0.486,0.649,0.024,0.021,0.028,22.95,22.66,23.19,0.925,0.921,0.931,0.971,0.97,0.976,0.899,0.893,0.908,36.61,33.98,39.89,35.56,32.96,38.92,0,0,0,0,0,0,0.593,0,0.073,0.19,0.81,0.19,45.7
-1260669600000,1930,1,1929,4,16,7,0.4,0.0726,0.327,18368.3,113.9,113.9,109.3,3,3,3,661.5,643.9,684.5,541.5,523.9,120,120,120,0,0,0,0.181,0.175,0.186,541.5,523.9,564.5,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.263,0.253,0.276,0.0866,0.0796,0.0958,0.0037,0.0034,0.0041,0.58,0.549,0.623,0.025,0.023,0.027,22.87,22.74,22.98,0.927,0.925,0.929,0.971,0.97,0.974,0.9,0.897,0.905,37.53,36.4,39,36.44,35.31,37.98,0,0,0,0,0,0,0.607,0,0.073,0.18,0.82,0.18,45.9
-1260064800000,1930,1,1929,4,17,7,0.414,0.07,0.344,19302.7,117.3,117.3,114.9,3,3,3,684.5,684.5,684.5,568.8,564.5,115.7,105,120,0,0,0,0.169,0.153,0.175,568.8,564.5,579.5,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.278,0.276,0.283,0.0975,0.0958,0.102,0.0042,0.0041,0.0044,0.63,0.623,0.648,0.027,0.027,0.028,22.73,22.71,22.74,0.93,0.929,0.931,0.975,0.974,0.976,0.906,0.905,0.909,39.3,39,40.06,38.3,37.98,39.1,0,0,0,0,0,0,0.638,0,0.07,0.17,0.83,0.17,46.6
-1259460000000,1930,2,1929,5,18,7,0.421,0.0635,0.358,20112.1,122.6,122.6,119.7,3,3,3,696.6,684.5,710.9,591.6,579.5,105,105,105,0,0,0,0.151,0.148,0.153,591.6,579.5,605.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.289,0.283,0.298,0.106,0.102,0.112,0.0046,0.0044,0.0048,0.671,0.648,0.698,0.029,0.028,0.03,22.64,22.56,22.71,0.932,0.931,0.934,0.978,0.976,0.98,0.911,0.909,0.915,40.81,40.06,41.71,39.9,39.1,40.87,0,0,0,0,0,0,0.665,0,0.063,0.15,0.85,0.15,47.8
-1258855200000,1930,2,1929,5,19,7,0.455,0.0635,0.392,21872.6,132.1,132.1,130.2,3,3,3,753.1,725.1,764,648.1,620.1,105,105,105,0,0,0,0.139,0.137,0.145,648.1,620.1,659,990,990,990,966.9,966.8,967,23.1,23,23.2,0.322,0.306,0.328,0.124,0.116,0.128,0.0054,0.005,0.0055,0.776,0.724,0.797,0.034,0.031,0.035,22.31,22.25,22.48,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.916,0.919,44.28,42.59,44.94,43.4,41.74,44.04,0,0,0,0,0,0,0.723,0,0.063,0.14,0.86,0.14,48.1
-1258250400000,1930,2,1929,5,20,7,0.474,0.0635,0.41,22761.9,144.5,144.5,135.5,3,3,3,783.7,764,837.3,678.7,659,105,105,105,0,0,0,0.134,0.125,0.137,678.7,659,732.3,990,990,990,967,967,967.2,23,22.8,23,0.339,0.328,0.369,0.135,0.128,0.156,0.0059,0.0055,0.0069,0.836,0.797,0.947,0.036,0.035,0.042,22.13,21.8,22.25,0.939,0.938,0.942,0.98,0.98,0.98,0.92,0.919,0.923,46.08,44.94,49.16,45.16,44.04,48.18,0,0,0,0,0,0,0.753,0,0.064,0.13,0.86,0.14,48
-1257645600000,1930,2,1929,5,21,7,0.509,0.0677,0.441,24048.9,145.4,145.4,143.1,4,3,3.2857142857142856,841.5,797.9,863.8,729.6,692.9,111.9,105,129,0,0,0,0.133,0.122,0.15,729.6,692.9,753,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.372,0.347,0.387,0.155,0.138,0.166,0.0068,0.006,0.0073,0.89,0.804,0.961,0.039,0.035,0.042,21.84,21.68,22.05,0.937,0.928,0.942,0.977,0.971,0.98,0.916,0.901,0.923,45.26,37.45,49.16,44.25,36.35,48.18,0,0,0,0,0,0,0.795,0,0.068,0.13,0.87,0.13,47.2
-1257040800000,1930,3,1929,6,22,7,0.54,0.078,0.462,24614.5,148.3,148.3,146.5,4,4,4,892.4,871.9,902.5,763.4,742.9,129,129,129,0,0,0,0.145,0.143,0.148,763.4,742.9,773.5,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.405,0.386,0.414,0.172,0.161,0.177,0.0076,0.0071,0.0079,0.835,0.792,0.856,0.037,0.035,0.038,21.7,21.63,21.82,0.929,0.927,0.93,0.971,0.97,0.972,0.902,0.899,0.904,37.71,36.84,38.14,36.63,35.73,37.07,0,0,0,0,0,0,0.814,0,0.078,0.14,0.86,0.14,45.6
-1256436000000,1930,3,1929,6,23,7,0.555,0.078,0.477,25366.3,151.2,151.2,151,4,4,4,917.9,910,919.2,788.9,781,129,129,129,0,0,0,0.14,0.14,0.142,788.9,781,790.2,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.428,0.421,0.43,0.184,0.18,0.185,0.0082,0.008,0.0083,0.888,0.871,0.891,0.04,0.039,0.04,21.54,21.53,21.59,0.931,0.93,0.931,0.973,0.973,0.974,0.906,0.905,0.906,38.78,38.45,38.83,37.75,37.4,37.81,0,0,0,0,0,0,0.839,0,0.078,0.14,0.86,0.14,45.7
-1255831200000,1930,3,1929,6,24,7,0.561,0.0723,0.488,25955.7,163.4,163.4,154.5,4,4,4,927.1,919.2,964.9,807.5,790.2,119.6,107,129,0,0,0,0.129,0.111,0.14,807.5,790.2,857.9,990,990,990,967.6,967.6,967.8,22.4,22.2,22.4,0.443,0.43,0.486,0.198,0.185,0.236,0.0088,0.0083,0.011,0.929,0.891,1.05,0.042,0.04,0.047,21.46,21.19,21.53,0.932,0.931,0.935,0.975,0.974,0.98,0.909,0.906,0.916,39.61,38.83,41.69,38.62,37.81,40.85,0,0,0,0,0,0,0.858,0,0.073,0.13,0.87,0.13,46.3
-1255226400000,1930,3,1929,6,25,7,0.591,0.0647,0.526,27740.3,166.8,166.8,165.1,4,4,4,976.4,964.9,987.8,869.4,857.9,107,107,107,0,0,0,0.11,0.108,0.111,869.4,857.9,880.8,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.497,0.486,0.507,0.246,0.236,0.255,0.011,0.011,0.011,1.08,1.05,1.1,0.048,0.047,0.05,21.12,21.04,21.19,0.936,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.918,42.13,41.69,42.55,41.28,40.85,41.7,0,0,0,0,0,0,0.917,0,0.065,0.11,0.89,0.11,46.9
-1254621600000,1930,3,1929,6,26,7,0.612,0.074,0.538,28155.2,176.1,176.1,167.6,4,4,4,1012,982,1073,889.8,857,122.4,107,125,0,0,0,0.121,0.109,0.127,889.8,857,947.8,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.522,0.493,0.576,0.262,0.236,0.308,0.012,0.011,0.014,1.13,1.05,1.28,0.051,0.047,0.059,20.94,20.59,21.12,0.937,0.935,0.939,0.98,0.979,0.98,0.918,0.916,0.92,42.76,41.5,44.92,41.9,40.64,44.02,0,0,0,0,0,0,0.931,0,0.074,0.12,0.88,0.12,46
-1254016800000,1930,4,1929,7,27,7,0.632,0.0756,0.556,28903.6,174,174,172,4,4,4,1045,1035,1059,920,910.3,125,125,125,0,0,0,0.12,0.118,0.121,920,910.3,933.6,990,990,990,968,968,968.1,22,21.9,22,0.55,0.541,0.563,0.286,0.278,0.297,0.013,0.013,0.014,1.21,1.19,1.24,0.055,0.054,0.057,20.75,20.67,20.8,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.919,43.89,43.53,44.39,43.01,42.66,43.5,0,0,0,0,0,0,0.956,0,0.076,0.12,0.88,0.12,45.7
-1253412000000,1930,4,1929,7,28,7,0.655,0.0756,0.579,29806.4,182.9,182.9,177.4,4,4,4,1083,1047,1123,957.9,922.3,125,125,125,0,0,0,0.115,0.111,0.119,957.9,922.3,998.2,990,990,990,968.2,968,968.3,21.8,21.7,22,0.587,0.552,0.634,0.316,0.288,0.349,0.014,0.013,0.016,1.31,1.22,1.42,0.06,0.055,0.066,20.53,20.29,20.73,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.26,43.98,46.67,44.35,43.1,45.73,0,0,0,0,0,0,0.986,0,0.076,0.12,0.88,0.12,45.5
-1252807200000,1930,4,1929,7,29,7,0.701,0.0756,0.626,31466.7,191.2,191.2,187.3,4,4,4,1160,1127,1194,1035,1002,125,125,125,0,0,0,0.108,0.105,0.111,1035,1002,1069,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.688,0.64,0.738,0.395,0.352,0.44,0.018,0.016,0.02,1.56,1.44,1.68,0.072,0.066,0.078,20.04,19.81,20.27,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,47.78,46.78,48.78,46.83,45.85,47.81,0,0,0,0,0,0,1.04,0,0.075,0.11,0.89,0.11,44.9
-1252202400000,1930,4,1929,7,30,7,0.742,0.0832,0.658,32385.8,193.6,193.6,192.8,4,4,4,1227,1200,1259,1090,1075,137.6,125,147,1.714,0,12,0.112,0.103,0.12,1088,1075,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.768,0.747,0.789,0.465,0.447,0.48,0.022,0.021,0.023,1.76,1.7,1.8,0.082,0.079,0.085,19.63,19.48,19.77,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,49.18,48.77,49.39,48.19,47.79,48.4,0,0,0,0,0,0,1.07,0,0.084,0.11,0.89,0.11,43.6
-1251597600000,1930,5,1929,8,31,7,0.884,0.0928,0.665,31191.7,191.7,191.7,185.7,4,4,4,1462,1302,1661,1308,1155,153.4,147,192,208.4,55,369,0.105,0.0924,0.116,1100,1100,1100,990,990,990,969.4,968.8,970,20.6,20,21.2,0.867,0.808,0.916,0.48,0.48,0.48,0.023,0.023,0.024,1.88,1.82,1.93,0.091,0.086,0.097,18.76,18.07,19.33,0.936,0.934,0.938,0.98,0.98,0.98,0.918,0.915,0.919,47.36,45.51,48.9,46.42,44.6,47.92,0,0,0,0,0,0,1.03,0,0.219,0.1,0.75,0.25,35.3
-1250992800000,1930,5,1929,8,32,7,1.2,0.116,0.665,28150.3,176.3,176.3,167.6,4,4,4,1982,1721,2186,1790,1529,192,192,192,690,429,894,0.0975,0.0878,0.112,1100,1100,1100,990,990,990,971,970.2,971.5,19,18.5,19.8,0.926,0.921,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.098,0.11,17.06,16.51,17.87,0.929,0.926,0.933,0.98,0.979,0.98,0.91,0.907,0.915,42.75,41.25,44.97,41.89,40.37,44.07,0,0,0,0,0,0,0.931,0,0.535,0.097,0.55,0.45,23.5
-1250388000000,1930,5,1929,8,33,7,1.31,0.152,0.665,27226.9,164.6,164.6,162.1,4,4,4,2165,2073,2220,1913,1797,252,192,276,812.9,697,928,0.117,0.0865,0.133,1100,1100,1100,990,990,990,971.5,971.3,971.6,18.5,18.4,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.56,16.43,16.78,0.927,0.926,0.928,0.979,0.978,0.98,0.907,0.906,0.909,41.39,41.02,41.99,40.52,40.13,41.15,0,0,0,0,0,0,0.9,0,0.645,0.12,0.51,0.49,20.8
-1249783200000,1930,5,1929,8,34,7,1.16,0.161,0.665,28418.6,173.5,173.5,169.2,4,4,4,1926,1799,2054,1660,1563,266.6,210,276,559.4,463,678,0.138,0.117,0.15,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.21,16.83,17.61,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.913,43.15,42.12,44.25,42.29,41.27,43.37,0,0,0,0,0,0,0.94,0,0.495,0.14,0.57,0.43,24.5
-1249178400000,1930,6,1929,9,35,7,1.03,0.127,0.665,29732.2,180.4,180.4,177,4,4,4,1700,1600,1780,1490,1390,210,210,210,389.6,290,470,0.124,0.118,0.131,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.923,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.098,0.096,0.099,17.93,17.67,18.26,0.933,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.15,44.42,46.03,44.24,43.54,45.11,0,0,0,0,0,0,0.983,0,0.365,0.12,0.65,0.35,28.9
-1248573600000,1930,6,1929,9,36,7,0.893,0.147,0.662,30975.8,188.8,188.8,184.4,4,4,4,1476,1323,1590,1233,1066,243.6,210,257,137.3,0,280,0.166,0.132,0.194,1095,1066,1100,990,990,990,969.4,968.9,969.8,20.6,20.2,21.1,0.874,0.777,0.916,0.474,0.435,0.48,0.023,0.021,0.024,1.88,1.71,1.93,0.091,0.081,0.095,18.71,18.29,19.37,0.936,0.935,0.938,0.98,0.98,0.98,0.917,0.916,0.92,47.04,46.12,48.16,46.09,45.2,47.2,0,0,0,0,0,0,1.02,0,0.231,0.16,0.74,0.26,34.7
-1247968800000,1930,6,1929,9,37,7,0.722,0.155,0.567,28427.2,183.9,183.9,169.2,4,4,4,1194,1044,1302,937.1,786.8,257,257,257,0,0,0,0.217,0.197,0.246,937.1,786.8,1045,990,990,990,968.5,968,968.8,21.5,21.2,22,0.616,0.456,0.746,0.306,0.183,0.408,0.014,0.0084,0.019,1.32,0.913,1.64,0.061,0.042,0.077,20.17,19.51,21.05,0.936,0.93,0.939,0.978,0.971,0.98,0.915,0.903,0.92,43.26,37.77,46.92,42.3,36.68,45.98,0,0,0,0,0,0,0.94,0,0.155,0.21,0.79,0.21,39.4
-1247364000000,1930,6,1929,9,38,7,0.609,0.155,0.453,23884.8,145.2,145.2,142.2,4,3,3.2857142857142856,1006,982,1035,749.5,725,257,257,257,0,0,0,0.255,0.248,0.262,749.5,725,778.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.422,0.399,0.448,0.165,0.153,0.179,0.0075,0.0069,0.0081,0.969,0.876,1.03,0.044,0.04,0.047,21.11,21.05,21.21,0.938,0.929,0.941,0.977,0.97,0.98,0.916,0.901,0.923,44.95,37.03,48.56,43.95,35.92,47.59,0,0,0,0,0,0,0.79,0,0.156,0.25,0.74,0.26,39.2
-1246759200000,1930,6,1929,9,39,7,0.578,0.14,0.438,23421.6,143.4,143.4,139.4,3,3,3,954.9,878.6,982,723.6,651.6,231.3,227,257,0,0,0,0.242,0.233,0.262,723.6,651.6,748.2,990,990,990,967.7,967.4,967.8,22.3,22.2,22.6,0.394,0.342,0.413,0.153,0.125,0.164,0.0069,0.0056,0.0074,0.96,0.802,1.02,0.043,0.035,0.046,21.32,21.18,21.78,0.941,0.937,0.942,0.98,0.98,0.98,0.922,0.918,0.923,47.42,43.46,48.78,46.47,42.59,47.8,0,0,0,0,0,0,0.775,0,0.14,0.24,0.76,0.24,40.5
-1246154400000,1930,7,1929,10,40,7,0.431,0.137,0.294,16366.8,107,107,97.42,3,2,2.7142857142857144,713.4,636.6,768.4,486.4,409.6,227,227,227,0,0,0,0.319,0.295,0.357,486.4,409.6,541.4,990,990,990,966.8,966.4,967,23.2,23,23.6,0.249,0.208,0.28,0.0695,0.0519,0.0866,0.003,0.0022,0.0038,0.557,0.479,0.639,0.024,0.021,0.027,22.69,22.43,23,0.927,0.918,0.939,0.973,0.97,0.98,0.901,0.89,0.92,37.68,32.3,46.87,36.68,31.33,45.93,0,0,0,0,0,0,0.541,0,0.137,0.32,0.68,0.32,38
-1245549600000,1930,7,1929,10,41,7,0.336,0.137,0.199,11391.3,81.23,81.23,67.81,2,2,2,555.8,515.4,619.8,328.8,288.4,227,227,227,0,0,0,0.41,0.366,0.44,328.8,288.4,392.8,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.18,0.166,0.202,0.0358,0.0277,0.0486,0.0015,0.0011,0.0021,0.409,0.34,0.524,0.017,0.014,0.022,23.49,23.1,23.74,0.921,0.914,0.932,0.972,0.97,0.979,0.895,0.886,0.913,34.88,30.67,41.48,33.9,29.75,40.61,0,0,0,0,0,0,0.377,0,0.137,0.41,0.59,0.41,33.9
-1244944800000,1930,7,1929,10,42,7,0.302,0.112,0.19,10963.5,66.69,66.69,65.26,2,2,2,500,496.9,507,314,310.9,186,186,186,0,0,0,0.372,0.367,0.374,314,310.9,321,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.17,0.173,0.0328,0.0322,0.0342,0.0014,0.0013,0.0014,0.378,0.373,0.39,0.016,0.015,0.016,23.77,23.73,23.79,0.919,0.918,0.92,0.97,0.97,0.97,0.891,0.891,0.893,33.64,33.31,34.38,32.63,32.31,33.34,0,0,0,0,0,0,0.363,0,0.112,0.37,0.63,0.37,36.3
-1244340000000,1930,7,1929,10,43,7,0.289,0.104,0.184,10671.6,66.82,66.82,63.52,2,2,2,477.4,456.4,492.5,304.7,291.8,172.7,155,186,0,0,0,0.361,0.327,0.389,304.7,291.8,319.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.166,0.163,0.17,0.0309,0.0284,0.0339,0.0013,0.0012,0.0014,0.362,0.342,0.385,0.015,0.014,0.016,23.89,23.82,23.99,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.887,0.893,32.74,31.29,34.44,31.76,30.35,33.41,0,0,0,0,0,0,0.353,0,0.105,0.36,0.64,0.36,36.9
-1243735200000,1930,8,1929,11,44,7,0.268,0.0937,0.175,10151.8,63.06,63.06,60.43,2,2,2,443.8,429.8,456.4,288.8,274.8,155,155,155,0,0,0,0.349,0.34,0.361,288.8,274.8,301.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.159,0.154,0.163,0.0278,0.025,0.0303,0.0011,0.001,0.0012,0.334,0.313,0.354,0.014,0.013,0.015,24.07,23.99,24.15,0.914,0.911,0.917,0.97,0.97,0.97,0.887,0.883,0.889,31.15,29.64,32.5,30.21,28.75,31.53,0,0,0,0,0,0,0.336,0,0.093,0.35,0.65,0.35,37.9
-1243130400000,1930,8,1929,11,45,7,0.249,0.0937,0.156,9041.74,57.5,57.5,53.82,2,2,2,412.3,389.6,429.8,257.3,234.6,155,155,155,0,0,0,0.376,0.361,0.398,257.3,234.6,274.8,990,990,990,965.5,965.3,965.5,24.5,24.5,24.7,0.148,0.14,0.154,0.0215,0.0169,0.025,0.00087,0.00069,0.001,0.287,0.254,0.313,0.012,0.01,0.013,24.26,24.15,24.4,0.906,0.899,0.911,0.97,0.97,0.97,0.879,0.872,0.883,27.74,25.23,29.64,26.91,24.47,28.75,0,0,0,0,0,0,0.299,0,0.093,0.38,0.63,0.37,36.3
-1242525600000,1930,8,1929,11,46,7,0.231,0.0937,0.138,8079.52,48.94,48.94,48.09,2,1,1.7142857142857142,382.6,375.1,389.6,227.6,220.1,155,155,155,0,0,0,0.405,0.398,0.413,227.6,220.1,234.6,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.137,0.135,0.14,0.0155,0.014,0.0169,0.00063,0.00057,0.00069,0.318,0.245,0.491,0.013,0.0099,0.02,24.37,24.23,24.44,0.909,0.896,0.94,0.973,0.97,0.98,0.885,0.869,0.921,31.74,24.44,49.15,30.93,23.71,48.17,0,0,0,0,0,0,0.267,0,0.093,0.41,0.6,0.4,35
-1241920800000,1930,8,1929,11,47,7,0.215,0.0937,0.122,7400.28,48.17,48.17,44.05,1,1,1,356,343.7,375.1,201,188.7,155,155,155,0,0,0,0.436,0.413,0.451,201,188.7,220.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.128,0.124,0.135,0.0106,0.00887,0.014,0.00043,0.00036,0.00057,0.425,0.384,0.491,0.017,0.015,0.02,24.39,24.23,24.5,0.935,0.931,0.94,0.98,0.98,0.98,0.916,0.913,0.921,44.95,42.22,49.15,44.05,41.37,48.17,0,0,0,0,0,0,0.245,0,0.093,0.44,0.57,0.43,34.4
-1241316000000,1930,9,1929,12,48,7,0.199,0.0714,0.128,7721.88,47.38,47.38,45.96,2,1,1.2857142857142858,329.3,310.1,343.7,211.3,192.1,118,118,118,0,0,0,0.359,0.343,0.381,211.3,192.1,225.7,990,990,990,965,965,965.1,25,24.9,25,0.128,0.121,0.133,0.0124,0.00921,0.0151,0.0005,0.00037,0.00061,0.38,0.235,0.461,0.015,0.0094,0.018,24.57,24.49,24.66,0.925,0.895,0.938,0.977,0.97,0.98,0.903,0.868,0.919,40.1,24.18,47.92,39.23,23.45,46.96,0,0,0,0,0,0,0.255,0,0.071,0.36,0.64,0.36,38.8
-1240711200000,1930,9,1929,12,49,7,0.177,0.0714,0.105,6428.08,41.53,41.53,38.26,1,1,1,292.3,283.2,305.9,174.3,165.2,118,118,118,0,0,0,0.404,0.386,0.417,174.3,165.2,187.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.12,0.00743,0.00652,0.00879,0.0003,0.00026,0.00035,0.338,0.311,0.378,0.013,0.012,0.015,24.79,24.69,24.86,0.927,0.923,0.931,0.974,0.97,0.98,0.903,0.896,0.913,39.27,37.18,42.38,38.26,36.07,41.53,0,0,0,0,0,0,0.213,0,0.072,0.4,0.59,0.41,36.3
-1240106400000,1930,9,1929,12,50,7,0.167,0.0714,0.0956,5791.74,37.71,37.71,34.47,1,1,1,276,268.9,290,158,150.9,118,118,118,0,0,0,0.428,0.407,0.439,158,150.9,172,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.114,0.0058,0.00509,0.0072,0.00023,0.0002,0.00029,0.292,0.273,0.331,0.012,0.011,0.013,24.9,24.81,24.95,0.92,0.918,0.926,0.97,0.97,0.973,0.893,0.89,0.901,35.52,33.88,38.74,34.47,32.87,37.71,0,0,0,0,0,0,0.192,0,0.0714,0.43,0.57,0.43,34.7
-1239501600000,1930,9,1929,12,51,7,0.16,0.0714,0.0887,5365.83,32.21,32.21,31.94,1,1,1,264.7,263.1,266,146.7,145.1,118,118,118,0,0,0,0.446,0.444,0.448,146.7,145.1,148,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.104,0.105,0.00467,0.00451,0.0048,0.00019,0.00018,0.00019,0.262,0.258,0.265,0.01,0.01,0.011,24.98,24.97,24.99,0.916,0.915,0.916,0.97,0.97,0.97,0.889,0.888,0.889,32.93,32.55,33.21,31.94,31.58,32.21,0,0,0,0,0,0,0.177,0,0.0713,0.45,0.55,0.45,33.5
-1238896800000,1930,9,1929,12,52,7,0.155,0.0679,0.0873,5278.79,32.01,32.01,31.42,1,1,1,256.6,254.6,259.4,144.3,138.9,112.3,110,118,0,0,0,0.437,0.428,0.459,144.3,138.9,146.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.105,0.00443,0.00389,0.00469,0.00018,0.00015,0.00019,0.256,0.243,0.263,0.01,0.0096,0.01,25.02,25.01,25.03,0.915,0.913,0.916,0.97,0.97,0.97,0.888,0.885,0.889,32.39,31.11,33,31.42,30.18,32.01,0,0,0,0,0,0,0.175,0,0.0677,0.44,0.56,0.44,34.1
-1238292000000,1930,10,1930,1,1,7,0.15,0.0665,0.0835,5046.32,31.5,31.5,30.04,1,1,1,248,236.2,254.6,138,126.2,110,110,110,0,0,0,0.444,0.432,0.466,138,126.2,144.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0981,0.105,0.0038,0.00262,0.00446,0.00015,0.0001,0.00018,0.241,0.213,0.257,0.0095,0.0084,0.01,25.07,25.02,25.17,0.912,0.907,0.915,0.97,0.97,0.97,0.885,0.88,0.888,30.97,28.25,32.47,30.04,27.4,31.5,0,0,0,0,0,0,0.167,0,0.0665,0.44,0.56,0.44,33.6
