datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1237687200000,1930,10,1930,1,2,7,0.143,0.0665,0.0762,4594.83,27.4,27.4,27.35,1,1,1,236,234.6,236.2,126,124.6,110,110,110,0,0,0,0.466,0.466,0.469,126,124.6,126.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.098,0.0975,0.0981,0.0026,0.00246,0.00262,0.0001,0.000097,0.0001,0.213,0.21,0.213,0.0084,0.0083,0.0084,25.17,25.17,25.18,0.907,0.906,0.907,0.97,0.97,0.97,0.88,0.879,0.88,28.2,27.88,28.25,27.35,27.05,27.4,0,0,0,0,0,0,0.152,0,0.0668,0.47,0.53,0.47,32.1
-1237082400000,1930,10,1930,1,3,7,0.139,0.0598,0.0791,4790.13,30.04,30.04,28.51,1,1,1,229.7,223.4,234.6,130.8,124.6,98.86,97,110,0,0,0,0.43,0.413,0.469,130.8,124.6,137.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.096,0.1,0.00308,0.00246,0.00376,0.00012,0.000097,0.00015,0.222,0.21,0.238,0.0087,0.0083,0.0094,25.2,25.15,25.25,0.909,0.906,0.912,0.97,0.97,0.97,0.882,0.879,0.885,29.39,27.88,30.96,28.51,27.05,30.04,0,0,0,0,0,0,0.158,0,0.0599,0.43,0.57,0.43,34.5
-1236477600000,1930,10,1930,1,4,7,0.134,0.058,0.0762,4612.21,27.86,27.86,27.45,1,1,1,221.9,220.7,223.4,126,123.7,95.86,93,97,0,0,0,0.432,0.421,0.439,126,123.7,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.0951,0.0961,0.0026,0.00237,0.00277,0.0001,0.000093,0.00011,0.211,0.206,0.214,0.0083,0.0081,0.0084,25.26,25.25,25.27,0.907,0.905,0.908,0.97,0.97,0.97,0.88,0.878,0.88,28.3,27.77,28.73,27.45,26.93,27.86,0,0,0,0,0,0,0.153,0,0.0578,0.43,0.57,0.43,34.4
-1235872800000,1930,11,1930,2,5,7,0.124,0.0562,0.0681,4096.97,26.96,26.96,24.39,1,1,1,205.7,203.8,216.8,112.7,110.8,93,93,93,0,0,0,0.452,0.429,0.456,112.7,110.8,123.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0902,0.0947,0.00127,0.00108,0.00238,0.00005,0.000042,0.000093,0.182,0.178,0.206,0.0071,0.007,0.0081,25.38,25.29,25.4,0.896,0.895,0.905,0.97,0.97,0.97,0.869,0.868,0.878,25.14,24.69,27.8,24.39,23.95,26.96,0,0,0,0,0,0,0.135,0,0.0559,0.45,0.55,0.45,33
-1235268000000,1930,11,1930,2,6,7,0.126,0.0428,0.0836,5101.4,32.98,32.98,30.37,1,1,1,209,203.8,216.8,138.3,110.8,70.71,67,93,0,0,0,0.339,0.309,0.456,138.3,110.8,149.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0971,0.0902,0.101,0.00383,0.00108,0.00498,0.00015,0.000042,0.0002,0.237,0.178,0.264,0.0093,0.007,0.01,25.31,25.24,25.4,0.912,0.895,0.917,0.97,0.97,0.97,0.884,0.868,0.89,31.3,24.69,34,30.37,23.95,32.98,0,0,0,0,0,0,0.169,0,0.0424,0.34,0.66,0.34,40.5
-1234663200000,1930,11,1930,2,7,7,0.133,0.0405,0.0928,5681.22,35,35,33.82,1,1,1,220.5,216.8,225.8,153.5,149.8,67,67,67,0,0,0,0.304,0.297,0.309,153.5,149.8,158.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.104,0.00535,0.00498,0.00588,0.00021,0.0002,0.00023,0.274,0.264,0.288,0.011,0.01,0.011,25.2,25.16,25.24,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.893,34.86,34,36.08,33.82,32.98,35,0,0,0,0,0,0,0.188,0,0.0402,0.3,0.7,0.3,42.7
-1234058400000,1930,11,1930,2,8,7,0.146,0.0405,0.105,6469.91,42.34,42.34,38.51,1,1,1,240.7,231.5,256.9,173.7,164.5,67,67,67,0,0,0,0.279,0.261,0.289,173.7,164.5,189.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.106,0.115,0.00737,0.00645,0.00899,0.00029,0.00025,0.00036,0.331,0.304,0.379,0.013,0.012,0.015,25.03,24.89,25.11,0.927,0.923,0.932,0.975,0.97,0.98,0.903,0.896,0.913,39.51,37.39,43.21,38.51,36.29,42.34,0,0,0,0,0,0,0.214,0,0.041,0.28,0.72,0.28,44.3
-1233453600000,1930,12,1930,3,9,7,0.166,0.0466,0.119,7366.72,47.41,47.41,43.85,1,1,1,274,263.1,290,197,186.1,77,77,77,0,0,0,0.282,0.266,0.293,197,186.1,213,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.115,0.124,0.00997,0.00861,0.0126,0.0004,0.00034,0.0005,0.404,0.369,0.458,0.016,0.015,0.018,24.8,24.68,24.88,0.934,0.931,0.938,0.98,0.98,0.98,0.915,0.912,0.92,44.74,42.27,48.38,43.85,41.43,47.41,0,0,0,0,0,0,0.244,0,0.047,0.28,0.72,0.28,44.4
-1232848800000,1930,12,1930,3,10,7,0.215,0.0466,0.168,9938.42,65.47,65.47,59.16,2,2,2,355.4,305.9,385.2,278.4,228.9,77,77,77,0,0,0,0.218,0.2,0.252,278.4,228.9,308.2,990,990,990,965.2,964.9,965.3,24.8,24.7,25.1,0.148,0.13,0.158,0.0257,0.0158,0.0316,0.001,0.00063,0.0013,0.312,0.239,0.358,0.013,0.0095,0.014,24.51,24.32,24.83,0.911,0.897,0.918,0.97,0.97,0.97,0.884,0.87,0.891,30.49,25,33.75,29.58,24.25,32.73,0,0,0,0,0,0,0.329,0,0.047,0.22,0.78,0.22,46.2
-1232244000000,1930,12,1930,3,11,7,0.23,0.0489,0.181,10670.7,65.47,65.47,63.52,2,2,2,380,375.1,385.2,299.1,281.2,80.86,77,104,0,0,0,0.213,0.2,0.27,299.1,281.2,308.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.155,0.151,0.158,0.0298,0.0262,0.0316,0.0012,0.0011,0.0013,0.343,0.318,0.358,0.014,0.013,0.014,24.36,24.32,24.38,0.916,0.913,0.918,0.97,0.97,0.97,0.889,0.885,0.891,32.74,30.65,33.75,31.76,29.73,32.73,0,0,0,0,0,0,0.353,0,0.049,0.21,0.79,0.21,46.4
-1231639200000,1930,12,1930,3,12,7,0.238,0.0629,0.175,10286.4,63.08,63.08,61.23,2,2,2,393.6,385.2,402.5,289.6,281.2,104,104,104,0,0,0,0.264,0.258,0.27,289.6,281.2,298.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.151,0.157,0.0279,0.0262,0.0297,0.0011,0.0011,0.0012,0.331,0.318,0.345,0.013,0.013,0.014,24.3,24.24,24.36,0.914,0.913,0.916,0.97,0.97,0.97,0.887,0.885,0.889,31.56,30.65,32.52,30.61,29.73,31.54,0,0,0,0,0,0,0.34,0,0.063,0.26,0.74,0.26,43.2
-1231034400000,1930,12,1930,3,13,7,0.271,0.0584,0.212,12492.6,80.38,80.38,74.36,2,2,2,447.5,412.3,469.1,350.9,308.3,96.57,91,104,0,0,0,0.217,0.194,0.252,350.9,308.3,378.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.161,0.184,0.0402,0.0317,0.0456,0.0016,0.0013,0.0019,0.434,0.361,0.483,0.018,0.015,0.02,23.95,23.81,24.18,0.926,0.918,0.931,0.974,0.97,0.978,0.902,0.891,0.911,38.16,33.56,41.08,37.18,32.56,40.19,0,0,0,0,0,0,0.413,0,0.059,0.22,0.78,0.22,46.1
-1230429600000,1931,1,1930,4,14,7,0.292,0.055,0.237,14009.5,86.17,86.17,83.39,2,2,2,483.5,456.4,496.9,392.5,365.4,91,91,91,0,0,0,0.188,0.183,0.199,392.5,365.4,405.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.189,0.18,0.194,0.0485,0.0431,0.0512,0.002,0.0018,0.0021,0.511,0.459,0.537,0.021,0.019,0.022,23.71,23.63,23.89,0.933,0.929,0.935,0.979,0.975,0.98,0.914,0.906,0.916,42.57,39.75,43.96,41.69,38.78,43.08,0,0,0,0,0,0,0.463,0,0.055,0.19,0.81,0.19,48
-1229824800000,1931,1,1930,4,15,7,0.307,0.055,0.252,14827.6,89.85,89.85,88.26,2,2,2,507.4,496.9,515.4,416.4,405.9,91,91,91,0,0,0,0.18,0.177,0.183,416.4,405.9,424.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.198,0.194,0.2,0.0533,0.0512,0.0549,0.0022,0.0021,0.0023,0.558,0.537,0.574,0.023,0.022,0.024,23.56,23.51,23.63,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,45.03,43.96,45.84,44.13,43.08,44.93,0,0,0,0,0,0,0.49,0,0.055,0.18,0.82,0.18,48.3
-1229220000000,1931,1,1930,4,16,7,0.342,0.055,0.287,16504.5,109.4,109.4,98.24,3,2,2.5714285714285716,566.1,525.1,629.7,475.1,434.1,91,91,91,0,0,0,0.161,0.145,0.173,475.1,434.1,538.7,990,990,990,966.1,966,966.4,23.9,23.6,24,0.223,0.204,0.257,0.0661,0.0568,0.0855,0.0028,0.0024,0.0036,0.55,0.47,0.643,0.023,0.02,0.027,23.3,23.01,23.44,0.929,0.92,0.941,0.974,0.97,0.98,0.906,0.892,0.922,40.41,33.66,49.12,39.41,32.65,48.14,0,0,0,0,0,0,0.546,0,0.055,0.16,0.84,0.16,48.3
-1228615200000,1931,1,1930,4,17,7,0.374,0.0562,0.318,17940.3,109.4,109.4,106.8,3,3,3,618.5,606.9,629.7,525.5,501.9,93,91,105,0,0,0,0.151,0.145,0.173,525.5,501.9,538.7,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.25,0.238,0.257,0.0802,0.0708,0.0855,0.0034,0.003,0.0036,0.547,0.507,0.571,0.023,0.021,0.024,23.08,23.01,23.16,0.925,0.923,0.927,0.97,0.97,0.971,0.898,0.895,0.9,36.68,35.07,37.55,35.6,34.01,36.46,0,0,0,0,0,0,0.593,0,0.056,0.15,0.85,0.15,48
-1228010400000,1931,2,1930,5,18,7,0.375,0.0635,0.312,17581.1,106.4,106.4,104.6,3,3,3,620.7,606.9,629.7,515.7,501.9,105,105,105,0,0,0,0.169,0.167,0.173,515.7,501.9,524.7,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.246,0.238,0.251,0.0763,0.0708,0.0799,0.0032,0.003,0.0034,0.532,0.507,0.548,0.023,0.021,0.023,23.09,23.03,23.16,0.924,0.923,0.925,0.97,0.97,0.97,0.896,0.895,0.897,35.96,35.07,36.55,34.88,34.01,35.45,0,0,0,0,0,0,0.581,0,0.063,0.17,0.83,0.17,46.9
-1227405600000,1931,2,1930,5,19,7,0.411,0.0549,0.356,20063.9,129.3,129.3,119.4,3,3,3,679.8,631.8,725.1,589.1,526.8,90.71,85,105,0,0,0,0.134,0.117,0.166,589.1,526.8,640.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.286,0.253,0.314,0.105,0.0807,0.122,0.0045,0.0034,0.0053,0.664,0.552,0.758,0.028,0.023,0.033,22.72,22.44,23.02,0.932,0.925,0.936,0.977,0.97,0.98,0.91,0.898,0.918,40.75,36.69,43.97,39.81,35.59,43.09,0,0,0,0,0,0,0.663,0,0.055,0.13,0.87,0.13,48.8
-1226800800000,1931,2,1930,5,20,7,0.453,0.0549,0.398,22216.3,136.1,136.1,132.2,3,3,3,748.4,725.1,768.4,657.7,640.1,90.71,85,105,0,0,0,0.121,0.111,0.137,657.7,640.1,679,990,990,990,966.9,966.8,967,23.1,23,23.2,0.325,0.314,0.336,0.127,0.122,0.134,0.0055,0.0053,0.0058,0.792,0.758,0.832,0.034,0.033,0.036,22.31,22.21,22.44,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44.98,43.97,46.3,44.08,43.09,45.37,0,0,0,0,0,0,0.735,0,0.055,0.12,0.88,0.12,49
-1226196000000,1931,2,1930,5,21,7,0.485,0.0656,0.419,23174.6,141.2,141.2,137.9,3,3,3,801.8,776.2,817.2,693.4,671.2,108.4,105,129,0,0,0,0.135,0.128,0.158,693.4,671.2,712.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.348,0.335,0.358,0.139,0.131,0.146,0.0061,0.0057,0.0064,0.865,0.82,0.903,0.038,0.036,0.04,22.03,21.93,22.18,0.94,0.939,0.941,0.98,0.98,0.98,0.921,0.92,0.922,46.92,45.66,48.03,45.98,44.75,47.07,0,0,0,0,0,0,0.766,0,0.066,0.14,0.86,0.14,47.8
-1225591200000,1931,3,1930,6,22,7,0.516,0.078,0.438,23870.9,144.2,144.2,142.1,4,3,3.142857142857143,853,827.5,871.9,724,698.5,129,129,129,0,0,0,0.151,0.148,0.156,724,698.5,742.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.371,0.355,0.386,0.152,0.14,0.161,0.0067,0.0061,0.0071,0.908,0.792,0.961,0.04,0.035,0.042,21.78,21.68,21.91,0.939,0.927,0.942,0.979,0.97,0.98,0.919,0.899,0.923,46.65,36.84,49.06,45.66,35.73,48.08,0,0,0,0,0,0,0.789,0,0.078,0.15,0.85,0.15,46.3
-1224986400000,1931,3,1930,6,23,7,0.566,0.078,0.488,25875.8,161.8,161.8,154,4,4,4,936,893,982,807,764,129,129,129,0,0,0,0.138,0.131,0.144,807,764,853,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.445,0.406,0.487,0.199,0.172,0.232,0.0089,0.0076,0.01,0.933,0.836,1.04,0.042,0.037,0.047,21.42,21.13,21.69,0.932,0.929,0.935,0.975,0.971,0.979,0.909,0.902,0.915,39.49,37.74,41.32,38.51,36.65,40.45,0,0,0,0,0,0,0.856,0,0.078,0.14,0.86,0.14,45.7
-1224381600000,1931,3,1930,6,24,7,0.639,0.078,0.561,29041.4,186.2,186.2,172.9,4,4,4,1057,982,1155,928.3,853,129,129,129,0,0,0,0.122,0.112,0.131,928.3,853,1026,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.561,0.487,0.673,0.295,0.232,0.384,0.013,0.01,0.018,1.24,1.04,1.52,0.057,0.047,0.07,20.68,20.09,21.13,0.938,0.935,0.94,0.98,0.979,0.98,0.919,0.915,0.921,44.11,41.32,47.51,43.22,40.45,46.56,0,0,0,0,0,0,0.96,0,0.078,0.12,0.88,0.12,45.4
-1223776800000,1931,3,1930,6,25,7,0.829,0.078,0.66,31540.4,193.8,193.8,187.7,4,4,4,1370,1187,1622,1241,1058,129,129,129,150.7,0,393,0.0956,0.0795,0.109,1090,1058,1100,990,990,990,969.1,968.5,969.9,20.9,20.1,21.5,0.822,0.719,0.911,0.468,0.425,0.48,0.022,0.02,0.024,1.82,1.64,1.93,0.087,0.076,0.096,19.11,18.2,19.87,0.937,0.935,0.94,0.98,0.98,0.98,0.919,0.916,0.921,47.89,45.86,49.43,46.94,44.94,48.44,0,0,0,0,0,0,1.04,0,0.169,0.094,0.8,0.2,38
-1223172000000,1931,3,1930,6,26,7,1.39,0.0862,0.665,26648.8,174.3,174.3,158.6,4,4,4,2292,1775,2557,2149,1646,142.6,129,148,1049,546,1309,0.0627,0.0579,0.0727,1100,1100,1100,990,990,990,971.8,970.4,972.4,18.2,17.6,19.6,0.926,0.924,0.926,0.48,0.48,0.48,0.026,0.024,0.027,1.94,1.94,1.94,0.11,0.099,0.11,16.28,15.61,17.69,0.925,0.92,0.932,0.976,0.973,0.98,0.903,0.895,0.914,40.61,38.73,44.48,39.66,37.69,43.59,0,0,0,0,0,0,0.881,0,0.725,0.062,0.48,0.52,19.2
-1222567200000,1931,4,1930,7,27,7,1.64,0.101,0.665,24541.6,148.8,148.8,146.1,4,4,4,2715,2623,2756,2548,2475,167.7,148,217,1448,1375,1499,0.0617,0.0539,0.079,1100,1100,1100,990,990,990,972.8,972.6,972.9,17.2,17.1,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.23,15.13,15.46,0.916,0.915,0.918,0.971,0.97,0.972,0.889,0.887,0.893,37.61,37.33,38.26,36.52,36.22,37.2,0,0,0,0,0,0,0.812,0,0.975,0.062,0.41,0.59,15
-1221962400000,1931,4,1930,7,28,7,1.78,0.131,0.665,23469.4,142.4,142.4,139.7,4,4,4,2945,2845,3008,2728,2628,217,217,217,1628,1528,1691,0.0737,0.0722,0.0763,1100,1100,1100,990,990,990,973.4,973.1,973.5,16.6,16.5,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.68,14.53,14.92,0.91,0.908,0.912,0.97,0.97,0.97,0.882,0.881,0.885,36,35.57,36.71,34.92,34.5,35.6,0,0,0,0,0,0,0.776,0,1.115,0.074,0.37,0.63,13.2
-1221357600000,1931,4,1930,7,29,7,1.88,0.131,0.665,22753.4,138,138,135.4,4,4,4,3105,3008,3219,2888,2791,217,217,217,1788,1691,1902,0.0699,0.0674,0.0722,1100,1100,1100,990,990,990,973.8,973.5,974,16.2,16,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.3,14.03,14.53,0.905,0.902,0.908,0.97,0.97,0.97,0.878,0.875,0.881,34.91,34.15,35.57,33.86,33.13,34.5,0,0,0,0,0,0,0.752,0,1.215,0.07,0.35,0.65,12.1
-1220752800000,1931,4,1930,7,30,7,1.98,0.158,0.665,22017.1,132.1,132.1,131.1,4,4,4,3279,3237,3334,3017,2963,261.6,217,321,1917,1863,1967,0.0797,0.0661,0.0977,1100,1100,1100,990,990,990,974.2,974.1,974.3,15.8,15.7,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.91,13.79,14,0.901,0.899,0.902,0.97,0.97,0.97,0.874,0.872,0.875,33.78,33.42,34.05,32.76,32.42,33.03,0,0,0,0,0,0,0.728,0,1.315,0.08,0.34,0.66,11.1
-1220148000000,1931,5,1930,8,31,7,1.92,0.194,0.665,22453.3,137.7,137.7,133.7,4,4,4,3175,3020,3334,2854,2699,321,321,321,1754,1599,1913,0.101,0.0963,0.106,1100,1100,1100,990,990,990,973.9,973.6,974.3,16.1,15.7,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.14,13.79,14.5,0.903,0.899,0.908,0.97,0.97,0.97,0.876,0.872,0.88,34.45,33.42,35.48,33.41,32.42,34.42,0,0,0,0,0,0,0.743,0,1.255,0.1,0.35,0.65,11.7
-1219543200000,1931,5,1930,8,32,7,1.69,0.194,0.665,24140.8,149.3,149.3,143.7,4,4,4,2802,2608,2982,2481,2287,321,321,321,1381,1187,1561,0.115,0.108,0.123,1100,1100,1100,990,990,990,973,972.6,973.5,17,16.5,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.02,14.59,15.49,0.913,0.909,0.918,0.971,0.97,0.973,0.887,0.881,0.893,37.01,35.75,38.37,35.92,34.67,37.31,0,0,0,0,0,0,0.798,0,1.025,0.11,0.39,0.61,14.3
-1218938400000,1931,5,1930,8,33,7,1.45,0.194,0.665,26101.1,161.5,161.5,155.4,4,4,4,2400,2186,2585,2079,1865,321,321,321,979.1,765,1164,0.134,0.124,0.147,1100,1100,1100,990,990,990,972.1,971.5,972.5,17.9,17.5,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.99,15.55,16.51,0.923,0.919,0.926,0.976,0.973,0.979,0.9,0.894,0.907,39.81,38.53,41.25,38.84,37.48,40.37,0,0,0,0,0,0,0.863,0,0.785,0.13,0.46,0.54,18
-1218333600000,1931,5,1930,8,34,7,1.24,0.194,0.665,27751,169.9,169.9,165.2,4,4,4,2054,1902,2173,1733,1581,321,321,321,633.6,481,752,0.157,0.148,0.169,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.84,16.54,17.28,0.928,0.927,0.93,0.98,0.979,0.98,0.909,0.907,0.912,42.15,41.33,43.34,41.3,40.46,42.47,0,0,0,0,0,0,0.918,0,0.575,0.16,0.54,0.46,22.4
-1217728800000,1931,6,1930,9,35,7,1.05,0.155,0.665,29516.5,179.7,179.7,175.7,4,4,4,1736,1622,1856,1479,1365,257,257,257,379,265,499,0.148,0.138,0.158,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.924,0.919,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.1,17.81,17.43,18.19,0.933,0.931,0.935,0.98,0.98,0.98,0.914,0.912,0.916,44.82,43.75,45.84,43.92,42.88,44.92,0,0,0,0,0,0,0.976,0,0.385,0.15,0.63,0.37,28.1
-1217124000000,1931,6,1930,9,36,7,0.901,0.155,0.665,31002.1,188.8,188.8,184.5,4,4,4,1489,1379,1571,1232,1122,257,257,257,132.1,22,214,0.173,0.164,0.186,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.886,0.838,0.916,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.85,1.93,0.093,0.089,0.095,18.65,18.35,19.05,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,47.08,46.29,48.16,46.13,45.36,47.2,0,0,0,0,0,0,1.03,0,0.236,0.17,0.74,0.26,34.4
-1216519200000,1931,6,1930,9,37,7,0.771,0.155,0.615,30296.1,189.4,189.4,180.3,4,4,4,1275,1200,1364,1018,942.8,257,257,257,1,0,7,0.202,0.188,0.214,1017,942.8,1100,990,990,990,968.8,968.5,969,21.2,21,21.5,0.706,0.599,0.83,0.381,0.304,0.48,0.018,0.014,0.023,1.55,1.3,1.85,0.073,0.06,0.088,19.69,19.11,20.18,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.919,0.92,46,43.73,48.31,45.08,42.86,47.35,0,0,0,0,0,0,1,0,0.156,0.2,0.8,0.2,39.3
-1215914400000,1931,6,1930,9,38,7,0.655,0.155,0.499,25793.5,168,168,153.5,4,3,3.857142857142857,1083,1007,1175,825.7,749.6,257,257,257,0,0,0,0.238,0.219,0.255,825.7,749.6,918.4,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.491,0.422,0.576,0.213,0.165,0.285,0.0098,0.0075,0.013,1.03,0.92,1.23,0.047,0.042,0.057,20.81,20.32,21.05,0.934,0.93,0.941,0.976,0.972,0.98,0.912,0.904,0.923,41.06,37.92,48.56,40.08,36.84,47.59,0,0,0,0,0,0,0.853,0,0.156,0.24,0.76,0.24,39.4
-1215309600000,1931,6,1930,9,39,7,0.538,0.142,0.395,21440.4,137.9,137.9,127.6,3,3,3,889.5,797.9,975.2,653.9,570.9,235.6,227,257,0,0,0,0.265,0.249,0.284,653.9,570.9,718.2,990,990,990,967.5,967.1,967.8,22.5,22.2,22.9,0.346,0.296,0.393,0.126,0.0984,0.149,0.0056,0.0043,0.0067,0.81,0.651,0.948,0.036,0.028,0.043,21.73,21.25,22.26,0.936,0.929,0.94,0.979,0.973,0.98,0.916,0.904,0.921,43.46,38.6,46.92,42.54,37.55,45.98,0,0,0,0,0,0,0.709,0,0.143,0.26,0.73,0.27,39.9
-1214704800000,1931,7,1930,10,40,7,0.442,0.137,0.305,16943.8,111.2,111.2,100.9,3,2,2.7142857142857144,731.6,662,790.3,504.6,435,227,227,227,0,0,0,0.311,0.287,0.343,504.6,435,563.3,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.259,0.219,0.292,0.075,0.057,0.0953,0.0032,0.0024,0.0042,0.591,0.52,0.664,0.026,0.022,0.028,22.58,22.3,22.84,0.929,0.921,0.94,0.973,0.97,0.98,0.904,0.894,0.921,39.01,34.01,47.87,37.98,32.99,46.91,0,0,0,0,0,0,0.56,0,0.137,0.31,0.69,0.31,38.3
-1214100000000,1931,7,1930,10,41,7,0.368,0.137,0.23,13203.2,86.06,86.06,78.59,2,2,2,607.9,566.7,643.9,380.9,339.7,227,227,227,0,0,0,0.374,0.353,0.401,380.9,339.7,416.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.198,0.184,0.211,0.0462,0.0379,0.0534,0.002,0.0016,0.0023,0.502,0.426,0.572,0.021,0.018,0.024,23.17,22.95,23.42,0.93,0.924,0.936,0.976,0.97,0.98,0.908,0.896,0.917,40.26,36.04,43.91,39.3,34.96,43.03,0,0,0,0,0,0,0.437,0,0.138,0.37,0.63,0.37,35.9
-1213495200000,1931,7,1930,10,42,7,0.324,0.116,0.208,11970.3,75.28,75.28,71.25,2,2,2,535.4,512.2,561.5,343.5,326.2,191.9,186,227,0,0,0,0.358,0.339,0.404,343.5,326.2,362.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.175,0.188,0.0387,0.0352,0.0424,0.0016,0.0015,0.0018,0.429,0.398,0.462,0.018,0.017,0.019,23.56,23.46,23.7,0.924,0.921,0.928,0.971,0.97,0.973,0.898,0.894,0.903,36.69,34.92,38.68,35.63,33.88,37.64,0,0,0,0,0,0,0.396,0,0.116,0.36,0.64,0.36,36.9
-1212890400000,1931,7,1930,10,43,7,0.296,0.107,0.189,10925.7,67.47,67.47,65.03,2,2,2,489.5,474.7,502.8,312.4,295.3,177.1,155,186,0,0,0,0.361,0.324,0.386,312.4,295.3,322.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.164,0.172,0.0325,0.0291,0.0346,0.0013,0.0012,0.0014,0.375,0.347,0.39,0.015,0.014,0.016,23.82,23.75,23.89,0.919,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.893,33.52,31.65,34.78,32.52,30.7,33.74,0,0,0,0,0,0,0.361,0,0.107,0.36,0.64,0.36,36.9
-1212285600000,1931,8,1930,11,44,7,0.271,0.0937,0.178,10325.6,64.03,64.03,61.46,2,2,2,448.7,435.1,461.1,293.7,280.1,155,155,155,0,0,0,0.345,0.336,0.356,293.7,280.1,306.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.161,0.156,0.165,0.0287,0.026,0.0312,0.0012,0.0011,0.0013,0.342,0.321,0.362,0.014,0.013,0.015,24.04,23.96,24.12,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.89,31.68,30.21,33,30.73,29.31,32.01,0,0,0,0,0,0,0.341,0,0.093,0.35,0.66,0.34,38.1
-1211680800000,1931,8,1930,11,45,7,0.256,0.0937,0.162,9439.66,58.61,58.61,56.19,2,2,2,423.5,412.3,435.1,268.5,257.3,155,155,155,0,0,0,0.366,0.356,0.376,268.5,257.3,280.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.152,0.148,0.156,0.0237,0.0215,0.026,0.00097,0.00087,0.0011,0.303,0.286,0.321,0.012,0.012,0.013,24.19,24.12,24.26,0.909,0.907,0.912,0.97,0.97,0.97,0.882,0.88,0.885,28.96,27.75,30.21,28.09,26.92,29.31,0,0,0,0,0,0,0.312,0,0.094,0.37,0.63,0.37,36.9
-1211076000000,1931,8,1930,11,46,7,0.235,0.101,0.134,7908.63,53.83,53.83,47.08,2,1,1.5714285714285714,389.3,364,412.3,221.9,180,167.4,155,184,0,0,0,0.432,0.376,0.505,221.9,180,257.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.137,0.124,0.148,0.0149,0.008,0.0215,0.00061,0.00032,0.00087,0.321,0.254,0.395,0.013,0.01,0.016,24.33,24.26,24.42,0.915,0.899,0.932,0.974,0.97,0.98,0.891,0.872,0.913,33.11,25.23,42.48,32.27,24.47,41.63,0,0,0,0,0,0,0.262,0,0.101,0.43,0.57,0.43,33.7
-1210471200000,1931,8,1930,11,47,7,0.207,0.111,0.0962,5754.38,37.79,37.79,34.25,1,1,1,343,327.5,358.7,159,143.5,184,184,184,0,0,0,0.537,0.513,0.562,159,143.5,174.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.117,0.111,0.122,0.0059,0.00435,0.00747,0.00024,0.00017,0.0003,0.302,0.261,0.346,0.012,0.01,0.014,24.58,24.46,24.7,0.92,0.914,0.926,0.971,0.97,0.973,0.893,0.887,0.902,35.29,31.79,38.82,34.25,30.84,37.79,0,0,0,0,0,0,0.19,0,0.1108,0.54,0.46,0.54,27.8
-1209866400000,1931,8,1930,11,48,7,0.193,0.0771,0.116,7109.54,45.51,45.51,42.32,1,1,1,319.5,310.1,327.5,192.1,143.5,127.4,118,184,0,0,0,0.398,0.364,0.562,192.1,143.5,206.1,990,990,990,965,965,965,25,25,25,0.122,0.111,0.126,0.00947,0.00435,0.0112,0.00038,0.00017,0.00045,0.396,0.261,0.437,0.016,0.01,0.018,24.61,24.54,24.7,0.932,0.914,0.936,0.979,0.97,0.98,0.912,0.887,0.918,43.23,31.79,46.44,42.32,30.84,45.51,0,0,0,0,0,0,0.235,0,0.077,0.4,0.6,0.4,36.8
-1209261600000,1931,9,1930,12,49,7,0.185,0.0714,0.113,6942.68,42.45,42.45,41.33,1,1,1,305.1,294.6,310.1,187.1,176.6,118,118,118,0,0,0,0.387,0.381,0.401,187.1,176.6,192.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.121,0.00871,0.00766,0.00921,0.00035,0.0003,0.00037,0.376,0.344,0.391,0.015,0.014,0.016,24.7,24.66,24.78,0.931,0.927,0.932,0.979,0.976,0.98,0.912,0.905,0.914,42.2,39.8,43.31,41.33,38.83,42.45,0,0,0,0,0,0,0.23,0,0.072,0.39,0.61,0.39,37.5
-1208656800000,1931,9,1930,12,50,7,0.175,0.0714,0.104,6335.48,37.71,37.71,37.71,1,1,1,290,290,290,172,172,118,118,118,0,0,0,0.407,0.407,0.407,172,172,172,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.114,0.114,0.0072,0.0072,0.0072,0.00029,0.00029,0.00029,0.331,0.331,0.331,0.013,0.013,0.013,24.81,24.81,24.81,0.926,0.926,0.926,0.973,0.973,0.973,0.901,0.901,0.901,38.74,38.74,38.74,37.71,37.71,37.71,0,0,0,0,0,0,0.21,0,0.071,0.41,0.59,0.41,36.2
-1208052000000,1931,9,1930,12,51,7,0.167,0.0835,0.0833,5007.95,33,33,29.81,1,1,1,275.7,263.1,290,137.7,125.1,138,138,138,0,0,0,0.501,0.476,0.524,137.7,125.1,152,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.105,0.101,0.11,0.00377,0.00251,0.0052,0.00015,0.000099,0.00021,0.244,0.214,0.279,0.0097,0.0085,0.011,24.95,24.86,25.03,0.912,0.906,0.918,0.97,0.97,0.97,0.884,0.879,0.89,30.73,27.84,34.02,29.81,27,33,0,0,0,0,0,0,0.166,0,0.0837,0.5,0.5,0.5,30
-1207447200000,1931,9,1930,12,52,7,0.15,0.0693,0.0812,4893.78,33.52,33.52,29.13,1,1,1,248.8,239.5,254.6,134.3,112.3,114.6,97,138,0,0,0,0.46,0.388,0.551,134.3,112.3,153.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.096,0.106,0.00343,0.00123,0.00533,0.00014,0.000049,0.00021,0.234,0.186,0.277,0.0093,0.0074,0.011,25.07,25.02,25.11,0.908,0.896,0.919,0.97,0.97,0.97,0.881,0.869,0.891,30.03,24.76,34.55,29.13,24.02,33.52,0,0,0,0,0,0,0.162,0,0.0688,0.46,0.54,0.46,32.6
-1206842400000,1931,10,1931,1,1,7,0.143,0.0587,0.0842,5104.82,30.39,30.39,30.39,1,1,1,236.2,236.2,236.2,139.2,139.2,97,97,97,0,0,0,0.411,0.411,0.411,139.2,139.2,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.101,0.101,0.00392,0.00392,0.00392,0.00015,0.00015,0.00015,0.242,0.242,0.242,0.0095,0.0095,0.0095,25.14,25.14,25.14,0.913,0.913,0.913,0.97,0.97,0.97,0.885,0.885,0.885,31.33,31.33,31.33,30.39,30.39,30.39,0,0,0,0,0,0,0.169,0,0.0588,0.41,0.59,0.41,35.7
-1206237600000,1931,10,1931,1,2,7,0.143,0.0587,0.0842,5104.82,30.39,30.39,30.39,1,1,1,236.2,236.2,236.2,139.2,139.2,97,97,97,0,0,0,0.411,0.411,0.411,139.2,139.2,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.101,0.101,0.00392,0.00392,0.00392,0.00015,0.00015,0.00015,0.242,0.242,0.242,0.0095,0.0095,0.0095,25.14,25.14,25.14,0.913,0.913,0.913,0.97,0.97,0.97,0.885,0.885,0.885,31.33,31.33,31.33,30.39,30.39,30.39,0,0,0,0,0,0,0.169,0,0.0588,0.41,0.59,0.41,35.7
-1205632800000,1931,10,1931,1,3,7,0.144,0.0587,0.0857,5197.93,33.52,33.52,30.94,1,1,1,238.7,236.2,250.3,141.7,139.2,97,97,97,0,0,0,0.407,0.388,0.411,141.7,139.2,153.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.101,0.106,0.00417,0.00392,0.00533,0.00016,0.00015,0.00021,0.248,0.242,0.277,0.0098,0.0095,0.011,25.12,25.02,25.14,0.914,0.913,0.919,0.97,0.97,0.97,0.886,0.885,0.891,31.9,31.33,34.55,30.94,30.39,33.52,0,0,0,0,0,0,0.172,0,0.0583,0.41,0.6,0.4,36.1
-1205028000000,1931,10,1931,1,4,7,0.156,0.0594,0.0965,5867.27,37.11,37.11,34.92,1,1,1,257.8,250.3,266,159.5,153.3,98.29,97,106,0,0,0,0.381,0.365,0.403,159.5,153.3,169,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.111,0.00595,0.00533,0.0069,0.00024,0.00021,0.00027,0.294,0.277,0.32,0.012,0.011,0.013,24.97,24.92,25.02,0.921,0.919,0.925,0.97,0.97,0.972,0.894,0.891,0.899,35.99,34.55,38.18,34.92,33.52,37.11,0,0,0,0,0,0,0.194,0,0.0595,0.38,0.62,0.38,37.6
-1204423200000,1931,11,1931,2,5,7,0.175,0.0641,0.111,6714.44,45.82,45.82,39.97,2,1,1.1428571428571428,289,259.4,324.1,183,153.4,106,106,106,0,0,0,0.369,0.327,0.409,183,153.4,218.1,990,990,990,964.9,964.7,965,25.1,25,25.3,0.118,0.107,0.13,0.00862,0.00534,0.0136,0.00034,0.00021,0.00054,0.331,0.228,0.431,0.013,0.0091,0.017,24.81,24.62,24.98,0.922,0.892,0.936,0.974,0.97,0.98,0.898,0.866,0.917,37.64,23.62,46.12,36.69,22.91,45.19,0,0,0,0,0,0,0.222,0,0.064,0.37,0.63,0.37,38.4
-1203818400000,1931,11,1931,2,6,7,0.169,0.0641,0.105,6401.24,40.02,40.02,38.1,1,1,1,279.3,273.3,287.1,173.3,167.3,106,106,106,0,0,0,0.38,0.369,0.388,173.3,167.3,181.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.117,0.00733,0.00673,0.00811,0.00029,0.00027,0.00032,0.334,0.317,0.357,0.013,0.013,0.014,24.85,24.79,24.89,0.926,0.924,0.929,0.974,0.971,0.978,0.902,0.897,0.909,39.11,37.74,40.92,38.1,36.65,40.02,0,0,0,0,0,0,0.212,0,0.064,0.38,0.62,0.38,37.9
-1203213600000,1931,11,1931,2,7,7,0.184,0.0641,0.12,7290.17,47.29,47.29,43.39,2,1,1.1428571428571428,303.6,287.1,330.7,197.6,181.1,106,106,106,0,0,0,0.35,0.321,0.369,197.6,181.1,224.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.123,0.117,0.132,0.0102,0.00811,0.0149,0.00041,0.00032,0.0006,0.373,0.237,0.431,0.015,0.0095,0.017,24.71,24.62,24.79,0.927,0.895,0.936,0.978,0.97,0.98,0.907,0.868,0.917,40.88,24.37,46.12,40.02,23.64,45.19,0,0,0,0,0,0,0.241,0,0.064,0.35,0.65,0.35,39.6
-1202608800000,1931,11,1931,2,8,7,0.215,0.0641,0.151,8833,59.01,59.01,52.58,2,2,2,355.2,330.7,385.2,249.2,224.7,106,106,106,0,0,0,0.3,0.275,0.321,249.2,224.7,279.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.132,0.152,0.0198,0.0149,0.0258,0.0008,0.0006,0.001,0.272,0.237,0.315,0.011,0.0095,0.013,24.55,24.36,24.71,0.903,0.895,0.912,0.97,0.97,0.97,0.876,0.868,0.885,27.1,24.37,30.42,26.29,23.64,29.5,0,0,0,0,0,0,0.292,0,0.064,0.3,0.7,0.3,41.1
-1202004000000,1931,11,1931,2,9,7,0.266,0.0703,0.196,11365.8,100.3,100.3,67.65,3,2,2.142857142857143,439.9,385.2,612.2,323.6,276,116.3,106,118,0,0,0,0.27,0.193,0.299,323.6,276,494.2,990,990,990,965.6,965.3,966.3,24.4,23.7,24.7,0.17,0.152,0.238,0.0347,0.0252,0.0688,0.0014,0.001,0.0029,0.365,0.312,0.499,0.015,0.013,0.021,24.06,23.15,24.36,0.916,0.911,0.924,0.97,0.97,0.97,0.889,0.884,0.896,32.41,30,36.69,31.44,29.1,35.59,0,0,0,0,0,0,0.376,0,0.07,0.26,0.74,0.26,42.7
-1201399200000,1931,12,1931,3,10,7,0.381,0.0734,0.307,17289.8,103.6,103.6,102.9,3,3,3,629.7,629.7,629.7,508.2,503.7,121.4,118,126,0,0,0,0.193,0.187,0.2,508.2,503.7,511.7,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.247,0.246,0.248,0.0733,0.0715,0.0747,0.0031,0.003,0.0032,0.523,0.517,0.528,0.022,0.022,0.022,23.06,23.05,23.06,0.923,0.923,0.924,0.97,0.97,0.97,0.895,0.895,0.896,35.37,35.04,35.61,34.31,33.99,34.54,0,0,0,0,0,0,0.572,0,0.074,0.19,0.81,0.19,45.4
-1200794400000,1931,12,1931,3,11,7,0.381,0.0762,0.305,17129.1,102,102,102,3,3,3,629.7,629.7,629.7,503.7,503.7,126,126,126,0,0,0,0.2,0.2,0.2,503.7,503.7,503.7,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.246,0.246,0.246,0.0715,0.0715,0.0715,0.003,0.003,0.003,0.517,0.517,0.517,0.022,0.022,0.022,23.06,23.06,23.06,0.923,0.923,0.923,0.97,0.97,0.97,0.895,0.895,0.895,35.04,35.04,35.04,33.99,33.99,33.99,0,0,0,0,0,0,0.566,0,0.076,0.2,0.8,0.2,45
-1200189600000,1931,12,1931,3,12,7,0.398,0.0762,0.321,18009.2,108,108,107.2,3,3,3,657.5,643.9,662,531.5,517.9,126,126,126,0,0,0,0.191,0.19,0.196,531.5,517.9,536,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.262,0.254,0.264,0.0826,0.0772,0.0844,0.0035,0.0033,0.0036,0.566,0.542,0.574,0.024,0.023,0.024,22.9,22.88,22.98,0.926,0.924,0.926,0.97,0.97,0.97,0.898,0.897,0.898,36.84,35.97,37.13,35.73,34.89,36.01,0,0,0,0,0,0,0.596,0,0.077,0.19,0.81,0.19,45.2
-1199584800000,1931,12,1931,3,13,7,0.4,0.0796,0.32,17922,108,108,106.7,3,3,3,660.9,648.5,667.6,529.3,522.5,131.6,126,139,0,0,0,0.199,0.19,0.21,529.3,522.5,536,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.261,0.256,0.264,0.0817,0.079,0.0844,0.0035,0.0034,0.0036,0.563,0.55,0.574,0.024,0.023,0.024,22.89,22.87,22.96,0.925,0.925,0.926,0.97,0.97,0.97,0.898,0.897,0.898,36.66,36.2,37.13,35.56,35.12,36.01,0,0,0,0,0,0,0.593,0,0.08,0.2,0.8,0.2,44.8
-1198980000000,1932,1,1931,4,14,7,0.43,0.0841,0.346,19306.5,126.8,126.8,114.9,3,3,3,711.3,684.5,772.5,572.3,545.5,139,139,139,0,0,0,0.196,0.18,0.203,572.3,545.5,633.5,990,990,990,966.7,966.6,967,23.3,23,23.4,0.285,0.27,0.32,0.0981,0.0882,0.12,0.0042,0.0038,0.0052,0.642,0.592,0.756,0.028,0.025,0.033,22.61,22.25,22.77,0.93,0.927,0.936,0.974,0.971,0.98,0.906,0.9,0.917,39.32,37.65,43.12,38.31,36.56,42.26,0,0,0,0,0,0,0.638,0,0.084,0.2,0.8,0.2,44.9
-1198375200000,1932,1,1931,4,15,7,0.519,0.0841,0.435,23693.2,144.5,144.5,141,4,3,3.142857142857143,858.2,837.3,893,719.2,698.3,139,139,139,0,0,0,0.162,0.156,0.166,719.2,698.3,754,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.37,0.357,0.399,0.15,0.139,0.167,0.0066,0.0061,0.0074,0.899,0.818,0.938,0.04,0.036,0.041,21.77,21.71,21.87,0.939,0.928,0.941,0.979,0.97,0.98,0.919,0.9,0.922,46.27,37.24,48.41,45.29,36.12,47.45,0,0,0,0,0,0,0.784,0,0.084,0.16,0.84,0.16,45.7
-1197770400000,1932,1,1931,4,16,7,0.567,0.0841,0.483,25589.8,157,157,152.3,4,4,4,937.9,893,964.9,798.9,754,139,139,139,0,0,0,0.148,0.144,0.156,798.9,754,825.9,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.44,0.399,0.465,0.194,0.167,0.211,0.0087,0.0074,0.0095,0.917,0.818,0.977,0.041,0.036,0.044,21.43,21.26,21.71,0.931,0.928,0.934,0.974,0.97,0.976,0.907,0.9,0.912,39.09,37.24,40.2,38.08,36.12,39.25,0,0,0,0,0,0,0.846,0,0.084,0.15,0.85,0.15,45.1
-1197165600000,1932,1,1931,4,17,7,0.573,0.0841,0.489,25865.2,158,158,154,4,4,4,947.1,928.7,971,808.1,789.7,139,139,139,0,0,0,0.147,0.143,0.15,808.1,789.7,832,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.449,0.432,0.471,0.198,0.185,0.216,0.0089,0.0083,0.0097,0.935,0.892,0.992,0.042,0.04,0.045,21.38,21.22,21.49,0.932,0.931,0.934,0.975,0.973,0.977,0.909,0.906,0.912,39.48,38.73,40.43,38.49,37.7,39.5,0,0,0,0,0,0,0.855,0,0.084,0.15,0.85,0.15,45.1
-1196560800000,1932,2,1931,5,18,7,0.6,0.098,0.502,26377.3,159.3,159.3,157,4,4,4,992.7,982,1007,830.7,820,162,162,162,0,0,0,0.163,0.161,0.165,830.7,820,844.6,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.474,0.464,0.487,0.215,0.206,0.226,0.0097,0.0093,0.01,0.994,0.968,1.03,0.045,0.044,0.047,21.14,21.05,21.2,0.934,0.933,0.934,0.976,0.976,0.978,0.912,0.91,0.914,40.2,39.79,40.73,39.25,38.81,39.82,0,0,0,0,0,0,0.872,0,0.098,0.16,0.84,0.16,44
-1195956000000,1932,2,1931,5,19,7,0.62,0.098,0.522,27254.7,165.9,165.9,162.2,4,4,4,1025,1007,1047,862.7,844.6,162,162,162,0,0,0,0.158,0.155,0.161,862.7,844.6,885.3,990,990,990,968,967.9,968,22,22,22.1,0.503,0.487,0.524,0.24,0.226,0.258,0.011,0.01,0.012,1.07,1.03,1.13,0.049,0.047,0.051,20.95,20.82,21.05,0.935,0.934,0.936,0.979,0.978,0.98,0.915,0.914,0.918,41.44,40.73,42.32,40.56,39.82,41.47,0,0,0,0,0,0,0.901,0,0.098,0.16,0.84,0.16,44
-1195351200000,1932,2,1931,5,20,7,0.657,0.0958,0.562,28928.8,185.1,185.1,172.2,4,4,4,1087,1047,1155,928.6,885.3,158.4,137,162,0,0,0,0.146,0.119,0.155,928.6,885.3,1018,990,990,990,968.2,968,968.4,21.8,21.6,22,0.565,0.524,0.659,0.294,0.258,0.374,0.013,0.012,0.017,1.24,1.13,1.49,0.057,0.051,0.069,20.59,20.12,20.82,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.918,0.921,43.93,42.32,47.21,43.05,41.47,46.27,0,0,0,0,0,0,0.957,0,0.095,0.15,0.86,0.14,44
-1194746400000,1932,2,1931,5,21,7,0.731,0.0829,0.642,31852.3,193.8,193.8,189.6,4,4,4,1209,1155,1297,1072,1018,137,137,137,9.857,0,60,0.114,0.106,0.119,1062,1018,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.727,0.659,0.805,0.43,0.374,0.48,0.02,0.017,0.023,1.66,1.49,1.82,0.077,0.069,0.086,19.79,19.35,20.12,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.919,0.921,48.37,47.21,49.45,47.4,46.27,48.46,0,0,0,0,0,0,1.05,0,0.089,0.11,0.88,0.12,43.6
-1194141600000,1932,2,1931,5,22,7,0.905,0.107,0.665,30988,191.7,191.7,184.5,4,4,4,1496,1302,1744,1319,1165,176.4,137,183,219.4,65,461,0.118,0.105,0.134,1100,1100,1100,990,990,990,969.5,968.8,970.3,20.5,19.7,21.2,0.872,0.807,0.921,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.82,1.94,0.092,0.086,0.098,18.64,17.79,19.33,0.936,0.933,0.938,0.98,0.98,0.98,0.917,0.914,0.919,47.05,44.76,48.9,46.11,43.86,47.93,0,0,0,0,0,0,1.02,0,0.24,0.12,0.73,0.27,34.2
-1193536800000,1932,3,1931,6,23,7,1.45,0.111,0.665,26072.6,167.4,167.4,155.2,4,4,4,2404,1974,2770,2221,1791,183,183,183,1121,691,1487,0.077,0.0661,0.0927,1100,1100,1100,990,990,990,972.1,971,973,17.9,17,19,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.028,1.94,1.94,1.94,0.11,0.1,0.11,15.99,15.1,17.04,0.922,0.914,0.929,0.975,0.97,0.98,0.9,0.887,0.91,39.78,37.23,42.7,38.8,36.11,41.85,0,0,0,0,0,0,0.862,0,0.785,0.077,0.46,0.54,18
-1192932000000,1932,3,1931,6,24,7,2.12,0.111,0.665,21079.6,138.7,138.7,125.5,4,4,4,3506,2982,3758,3323,2799,183,183,183,2223,1699,2475,0.0525,0.0487,0.0614,1100,1100,1100,990,990,990,974.6,973.5,975.2,15.4,14.8,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.029,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.43,12.89,14.59,0.892,0.883,0.909,0.97,0.97,0.97,0.865,0.857,0.881,32.34,30.71,35.75,31.37,29.79,34.67,0,0,0,0,0,0,0.697,0,1.455,0.052,0.31,0.69,9.94
-1192327200000,1932,3,1931,6,25,7,2.24,0.145,0.665,20251.6,121.6,121.6,120.5,4,4,4,3703,3661,3818,3464,3422,239,239,239,2364,2322,2479,0.0646,0.0626,0.0653,1100,1100,1100,990,990,990,975.1,975,975.3,14.9,14.7,15,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.01,12.77,13.1,0.886,0.881,0.887,0.97,0.97,0.97,0.859,0.854,0.861,31.07,30.32,31.34,30.14,29.41,30.4,0,0,0,0,0,0,0.67,0,1.575,0.065,0.3,0.7,9.04
-1191722400000,1932,3,1931,6,26,7,2.22,0.159,0.665,20383.9,124.1,124.1,121.3,4,4,4,3671,3558,3758,3408,3264,263,239,295,2308,2164,2419,0.0718,0.0636,0.0829,1100,1100,1100,990,990,990,975,974.7,975.2,15,14.8,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.08,12.89,13.31,0.887,0.883,0.891,0.97,0.97,0.97,0.86,0.857,0.864,31.27,30.71,31.99,30.33,29.79,31.03,0,0,0,0,0,0,0.674,0,1.555,0.072,0.3,0.7,9.18
-1191117600000,1932,4,1931,7,27,7,2.05,0.178,0.665,21524.6,132.1,132.1,128.1,4,4,4,3397,3237,3529,3102,2942,295,295,295,2002,1842,2134,0.0869,0.0836,0.0911,1100,1100,1100,990,990,990,974.4,974.1,974.7,15.6,15.3,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.66,13.38,14,0.896,0.892,0.902,0.97,0.97,0.97,0.87,0.865,0.875,33.02,32.18,34.05,32.03,31.21,33.03,0,0,0,0,0,0,0.712,0,1.385,0.087,0.32,0.68,10.5
-1190512800000,1932,4,1931,7,28,7,1.9,0.178,0.665,22591.2,138.7,138.7,134.5,4,4,4,3142,2982,3242,2847,2687,295,295,295,1747,1587,1847,0.094,0.091,0.0989,1100,1100,1100,990,990,990,973.8,973.5,974.1,16.2,15.9,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.21,13.99,14.59,0.904,0.902,0.909,0.97,0.97,0.97,0.877,0.875,0.881,34.66,34.01,35.75,33.62,32.99,34.67,0,0,0,0,0,0,0.747,0,1.235,0.094,0.35,0.65,11.9
-1189908000000,1932,4,1931,7,29,7,1.62,0.151,0.665,24752.8,152.3,152.3,147.3,4,4,4,2676,2505,2934,2425,2288,250.4,217,295,1325,1188,1539,0.0932,0.0823,0.111,1100,1100,1100,990,990,990,972.7,972.3,973.4,17.3,16.6,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.33,14.71,15.74,0.917,0.91,0.921,0.972,0.97,0.974,0.891,0.883,0.897,37.89,36.09,39.1,36.83,35,38.08,0,0,0,0,0,0,0.819,0,0.955,0.093,0.41,0.59,15.3
-1189303200000,1932,4,1931,7,30,7,1.43,0.136,0.665,26307.5,160.5,160.5,156.6,4,4,4,2359,2220,2471,2134,1944,225.4,217,276,1034,844,1154,0.0958,0.0878,0.124,1100,1100,1100,990,990,990,972,971.6,972.2,18,17.8,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.09,15.82,16.43,0.924,0.922,0.926,0.976,0.975,0.978,0.902,0.899,0.906,40.1,39.34,41.02,39.15,38.34,40.13,0,0,0,0,0,0,0.87,0,0.765,0.095,0.47,0.53,18.4
-1188698400000,1932,5,1931,8,31,7,1.24,0.167,0.665,27746.7,168.5,168.5,165.2,4,4,4,2054,1942,2173,1778,1666,276,276,276,678,566,797,0.134,0.127,0.142,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.84,16.54,17.14,0.928,0.927,0.93,0.98,0.979,0.98,0.909,0.907,0.911,42.14,41.33,42.98,41.29,40.46,42.12,0,0,0,0,0,0,0.918,0,0.575,0.13,0.54,0.46,22.4
-1188093600000,1932,5,1931,8,32,7,1.09,0.167,0.665,29094.7,176.3,176.3,173.2,4,4,4,1808,1721,1888,1532,1445,276,276,276,431.7,345,512,0.153,0.146,0.16,1100,1100,1100,990,990,990,970.5,970.2,970.7,19.5,19.3,19.8,0.926,0.924,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.098,0.1,17.58,17.32,17.86,0.932,0.93,0.933,0.98,0.98,0.98,0.913,0.912,0.915,44.18,43.46,44.96,43.3,42.59,44.06,0,0,0,0,0,0,0.962,0,0.425,0.15,0.61,0.39,26.7
-1187488800000,1932,5,1931,8,33,7,0.955,0.152,0.665,30454.1,183.6,183.6,181.3,4,4,4,1580,1513,1700,1328,1270,252,192,276,227.6,170,324,0.159,0.126,0.178,1100,1100,1100,990,990,990,969.7,969.5,970.1,20.3,19.9,20.5,0.904,0.89,0.921,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.94,0.095,0.093,0.097,18.34,17.93,18.56,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.24,45.15,46.84,45.32,44.25,45.91,0,0,0,0,0,0,1.01,0,0.29,0.16,0.7,0.3,31.9
-1186884000000,1932,5,1931,8,34,7,0.849,0.116,0.665,31560.4,191,191,187.9,4,4,4,1404,1323,1479,1212,1131,192,192,192,112.4,31,187,0.137,0.13,0.145,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.844,0.81,0.876,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.82,1.89,0.089,0.087,0.092,18.96,18.69,19.26,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.92,47.19,48.72,46.96,46.24,47.75,0,0,0,0,0,0,1.04,0,0.184,0.14,0.78,0.22,37.2
-1186279200000,1932,5,1931,8,35,7,0.755,0.103,0.651,31988.1,192.1,192.1,190.4,4,4,4,1248,1212,1302,1078,1051,169.9,161,192,1.429,0,10,0.136,0.129,0.149,1077,1051,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.76,0.721,0.8,0.45,0.417,0.48,0.021,0.019,0.023,1.72,1.63,1.81,0.081,0.076,0.086,19.6,19.34,19.81,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.57,47.97,48.99,47.6,47.01,48.01,0,0,0,0,0,0,1.06,0,0.104,0.14,0.86,0.14,42.4
-1185674400000,1932,6,1931,9,36,7,0.691,0.106,0.585,29720.5,185.9,185.9,176.9,4,4,4,1142,1091,1194,966.7,881.3,175,161,210,0,0,0,0.154,0.135,0.192,966.7,881.3,1033,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.614,0.532,0.694,0.327,0.255,0.393,0.015,0.012,0.018,1.35,1.13,1.56,0.063,0.052,0.073,20.3,19.93,20.68,0.939,0.936,0.94,0.98,0.98,0.98,0.92,0.917,0.921,45.13,41.82,47.43,44.23,40.98,46.48,0,0,0,0,0,0,0.983,0,0.106,0.15,0.85,0.15,43
-1185069600000,1932,6,1931,9,37,7,0.593,0.127,0.466,24626,158.5,158.5,146.6,4,3,3.5714285714285716,981.2,910,1059,771.2,700,210,210,210,0,0,0,0.215,0.198,0.231,771.2,700,848.6,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.432,0.368,0.502,0.179,0.14,0.229,0.0081,0.0062,0.01,0.951,0.857,1.05,0.043,0.039,0.048,21.24,20.87,21.57,0.936,0.929,0.942,0.976,0.97,0.98,0.914,0.901,0.923,42.62,37.18,48.72,41.63,36.06,47.75,0,0,0,0,0,0,0.814,0,0.127,0.21,0.79,0.21,41.5
-1184464800000,1932,6,1931,9,38,7,0.497,0.127,0.37,20292.5,133.5,133.5,120.8,3,3,3,822.2,745.4,893,612.2,535.4,210,210,210,0,0,0,0.256,0.235,0.282,612.2,535.4,683,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.318,0.275,0.358,0.112,0.0842,0.135,0.0049,0.0036,0.006,0.727,0.584,0.86,0.032,0.025,0.038,22.08,21.67,22.53,0.933,0.925,0.939,0.977,0.97,0.98,0.911,0.898,0.92,41.21,36.5,45.41,40.26,35.4,44.5,0,0,0,0,0,0,0.671,0,0.127,0.26,0.74,0.26,40.8
-1183860000000,1932,6,1931,9,39,7,0.423,0.121,0.302,16738.9,106.2,106.2,99.64,3,3,3,698.7,662,745.4,499,474.5,199.7,186,210,0,0,0,0.286,0.272,0.307,499,474.5,535.4,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.252,0.236,0.275,0.0715,0.0649,0.0842,0.0031,0.0028,0.0036,0.52,0.48,0.584,0.022,0.02,0.025,22.79,22.53,22.97,0.921,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.898,34.24,32.6,36.5,33.21,31.62,35.4,0,0,0,0,0,0,0.554,0,0.121,0.29,0.71,0.29,39.6
-1183255200000,1932,7,1931,10,40,7,0.366,0.112,0.253,14623.1,94.62,94.62,87.04,2,2,2,605.1,570.2,643.9,419.1,384.2,186,186,186,0,0,0,0.308,0.289,0.326,419.1,384.2,457.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.209,0.195,0.226,0.0538,0.0468,0.0616,0.0023,0.002,0.0026,0.575,0.503,0.658,0.024,0.021,0.028,23.11,22.87,23.33,0.936,0.931,0.94,0.979,0.978,0.98,0.917,0.911,0.921,44.43,40.93,48.28,43.52,40.03,47.31,0,0,0,0,0,0,0.484,0,0.113,0.31,0.69,0.31,40
-1182650400000,1932,7,1931,10,41,7,0.325,0.112,0.212,12254.3,79.3,79.3,72.94,2,2,2,537,512.2,566.7,351,326.2,186,186,186,0,0,0,0.347,0.328,0.363,351,326.2,380.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.184,0.175,0.194,0.0402,0.0352,0.0461,0.0017,0.0015,0.0019,0.443,0.398,0.497,0.018,0.017,0.021,23.54,23.35,23.7,0.926,0.921,0.931,0.972,0.97,0.977,0.9,0.894,0.91,37.51,34.92,40.57,36.47,33.88,39.65,0,0,0,0,0,0,0.405,0,0.113,0.34,0.65,0.35,37.7
-1182045600000,1932,7,1931,10,42,7,0.288,0.112,0.175,10136.6,64.62,64.62,60.34,2,2,2,476.1,456.4,496.9,290.1,270.4,186,186,186,0,0,0,0.391,0.374,0.408,290.1,270.4,310.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.162,0.155,0.17,0.028,0.0241,0.0322,0.0012,0.00099,0.0013,0.34,0.309,0.373,0.014,0.013,0.015,23.92,23.79,24.04,0.914,0.91,0.918,0.97,0.97,0.97,0.887,0.882,0.891,31.1,28.99,33.31,30.17,28.12,32.31,0,0,0,0,0,0,0.335,0,0.113,0.39,0.61,0.39,35.2
-1181440800000,1932,7,1931,10,43,7,0.268,0.112,0.156,8983.69,55.28,55.28,53.47,2,2,2,443.1,435.1,451.8,257.1,249.1,186,186,186,0,0,0,0.42,0.412,0.428,257.1,249.1,265.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.151,0.148,0.154,0.0214,0.0198,0.0232,0.00088,0.00081,0.00095,0.289,0.277,0.302,0.012,0.011,0.012,24.12,24.07,24.16,0.906,0.905,0.909,0.97,0.97,0.97,0.879,0.877,0.881,27.56,26.7,28.49,26.74,25.9,27.64,0,0,0,0,0,0,0.297,0,0.112,0.42,0.58,0.42,33.5
-1180836000000,1932,8,1931,11,44,7,0.252,0.0937,0.158,9180.89,57.5,57.5,54.65,2,2,2,416.1,406.7,429.8,261.1,251.7,155,155,155,0,0,0,0.373,0.361,0.381,261.1,251.7,274.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.149,0.146,0.154,0.0222,0.0203,0.025,0.00091,0.00083,0.001,0.292,0.278,0.313,0.012,0.011,0.013,24.24,24.15,24.29,0.908,0.906,0.911,0.97,0.97,0.97,0.88,0.878,0.883,28.17,27.15,29.64,27.32,26.33,28.75,0,0,0,0,0,0,0.304,0,0.094,0.37,0.63,0.37,36.4
-1180231200000,1932,8,1931,11,45,7,0.236,0.0937,0.142,8230.54,51.77,51.77,48.99,2,2,2,389.8,382.6,402.5,234.8,227.6,155,155,155,0,0,0,0.398,0.385,0.405,234.8,227.6,247.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.137,0.144,0.017,0.0155,0.0195,0.00069,0.00063,0.00079,0.255,0.245,0.272,0.01,0.0099,0.011,24.4,24.32,24.44,0.899,0.896,0.904,0.97,0.97,0.97,0.872,0.869,0.877,25.25,24.44,26.68,24.5,23.71,25.88,0,0,0,0,0,0,0.272,0,0.094,0.4,0.6,0.4,34.9
-1179626400000,1932,8,1931,11,46,7,0.223,0.0937,0.13,7880.97,48.17,48.17,46.91,1,1,1,369.2,358.7,375.1,214.2,203.7,155,155,155,0,0,0,0.42,0.413,0.432,214.2,203.7,220.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.129,0.135,0.0128,0.0107,0.014,0.00052,0.00043,0.00057,0.47,0.433,0.491,0.019,0.017,0.02,24.28,24.23,24.37,0.938,0.936,0.94,0.98,0.98,0.98,0.92,0.917,0.921,47.87,45.55,49.15,46.91,44.64,48.17,0,0,0,0,0,0,0.261,0,0.093,0.42,0.58,0.42,35.3
-1179021600000,1932,8,1931,11,47,7,0.206,0.0937,0.112,6829.56,42.17,42.17,40.65,1,1,1,340.7,330.7,347.3,185.7,175.7,155,155,155,0,0,0,0.455,0.446,0.469,185.7,175.7,192.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.123,0.119,0.125,0.00857,0.00757,0.00923,0.00034,0.0003,0.00037,0.376,0.345,0.396,0.015,0.014,0.016,24.52,24.47,24.6,0.93,0.927,0.932,0.978,0.975,0.98,0.91,0.903,0.914,41.55,39.3,43.03,40.65,38.3,42.17,0,0,0,0,0,0,0.226,0,0.094,0.45,0.54,0.46,33.2
-1178416800000,1932,8,1931,11,48,7,0.194,0.081,0.113,6867.21,45.51,45.51,40.88,1,1,1,320,310.1,327.5,186.2,169.1,133.9,118,155,0,0,0,0.417,0.364,0.478,186.2,169.1,206.1,990,990,990,965,965,965,25,25,25,0.121,0.117,0.126,0.0087,0.00691,0.0112,0.00035,0.00028,0.00045,0.376,0.326,0.437,0.015,0.013,0.018,24.62,24.54,24.66,0.93,0.925,0.936,0.977,0.971,0.98,0.909,0.898,0.918,41.84,37.79,46.44,40.88,36.7,45.51,0,0,0,0,0,0,0.227,0,0.081,0.42,0.58,0.42,35.4
-1177812000000,1932,9,1931,12,49,7,0.181,0.0714,0.11,6715.4,42.45,42.45,39.97,1,1,1,299.4,290,310.1,181.4,172,118,118,118,0,0,0,0.395,0.381,0.407,181.4,172,192.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.121,0.00814,0.0072,0.00921,0.00032,0.00029,0.00037,0.359,0.331,0.391,0.014,0.013,0.016,24.74,24.66,24.81,0.929,0.926,0.932,0.977,0.973,0.98,0.908,0.901,0.914,40.89,38.74,43.31,39.97,37.71,42.45,0,0,0,0,0,0,0.222,0,0.071,0.39,0.61,0.39,37.1
-1177207200000,1932,9,1931,12,50,7,0.171,0.0714,0.0993,6028.23,37.71,37.71,35.88,1,1,1,282.2,273.3,290,164.2,155.3,118,118,118,0,0,0,0.418,0.407,0.432,164.2,155.3,172,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00642,0.00553,0.0072,0.00026,0.00022,0.00029,0.309,0.284,0.331,0.012,0.011,0.013,24.86,24.81,24.92,0.923,0.919,0.926,0.971,0.97,0.973,0.896,0.892,0.901,36.95,34.9,38.74,35.88,33.85,37.71,0,0,0,0,0,0,0.199,0,0.0717,0.42,0.58,0.42,35.3
-1176602400000,1932,9,1931,12,51,7,0.161,0.0714,0.09,5443.56,32.87,32.87,32.4,1,1,1,266.8,263.1,268.9,148.8,145.1,118,118,118,0,0,0,0.442,0.439,0.448,148.8,145.1,150.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.106,0.00488,0.00451,0.00509,0.00019,0.00018,0.0002,0.267,0.258,0.273,0.011,0.01,0.011,24.97,24.95,24.99,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.89,33.4,32.55,33.88,32.4,31.58,32.87,0,0,0,0,0,0,0.18,0,0.071,0.44,0.56,0.44,33.8
-1175997600000,1932,9,1931,12,52,7,0.155,0.0677,0.087,5262.05,34.48,34.48,31.32,1,1,1,255.8,250.3,263.1,143.8,136.6,112,97,118,0,0,0,0.438,0.381,0.464,143.8,136.6,157.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.107,0.00438,0.00366,0.00576,0.00017,0.00014,0.00023,0.255,0.237,0.289,0.01,0.0094,0.011,25.02,24.99,25.04,0.915,0.912,0.92,0.97,0.97,0.97,0.887,0.884,0.893,32.29,30.58,35.55,31.32,29.66,34.48,0,0,0,0,0,0,0.174,0,0.068,0.44,0.56,0.44,33.9
-1175392800000,1932,10,1932,1,1,7,0.145,0.0587,0.086,5219.6,33.52,33.52,31.07,1,1,1,239.3,231.5,250.3,142.3,134.5,97,97,97,0,0,0,0.406,0.388,0.419,142.3,134.5,153.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.106,0.00423,0.00345,0.00533,0.00017,0.00014,0.00021,0.249,0.23,0.277,0.0098,0.0091,0.011,25.12,25.02,25.18,0.914,0.911,0.919,0.97,0.97,0.97,0.887,0.883,0.891,32.03,30.25,34.55,31.07,29.34,33.52,0,0,0,0,0,0,0.173,0,0.059,0.4,0.59,0.41,36
-1174788000000,1932,10,1932,1,2,7,0.134,0.0587,0.0755,4566.39,28.07,28.07,27.18,1,1,1,221.8,220.7,225.8,124.8,123.7,97,97,97,0,0,0,0.437,0.43,0.439,124.8,123.7,128.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0955,0.0951,0.0969,0.00248,0.00237,0.00288,0.000098,0.000093,0.00011,0.208,0.206,0.217,0.0082,0.0081,0.0085,25.26,25.23,25.27,0.906,0.905,0.908,0.97,0.97,0.97,0.879,0.878,0.881,28.02,27.77,28.94,27.18,26.93,28.07,0,0,0,0,0,0,0.151,0,0.0585,0.44,0.56,0.44,34.1
