datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1174183200000,1932,10,1932,1,3,7,0.126,0.0587,0.0676,4056.78,26,26,24.15,1,1,1,208.7,203.8,216.8,111.7,106.8,97,97,97,0,0,0,0.465,0.447,0.476,111.7,106.8,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0908,0.0891,0.0937,0.00117,0.000681,0.00198,0.000046,0.000027,0.000077,0.181,0.171,0.197,0.0071,0.0067,0.0077,25.37,25.3,25.41,0.895,0.891,0.902,0.97,0.97,0.97,0.869,0.865,0.875,24.89,23.72,26.81,24.15,23.01,26,0,0,0,0,0,0,0.134,0,0.0584,0.47,0.54,0.46,32.2
-1173578400000,1932,10,1932,1,4,7,0.122,0.0587,0.0632,3774.52,23.01,23.01,22.47,1,1,1,201.5,199.9,203.8,104.5,102.9,97,97,97,0,0,0,0.481,0.476,0.485,104.5,102.9,106.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0877,0.0891,0.000453,0.00029,0.000681,0.000018,0.000011,0.000027,0.166,0.163,0.171,0.0065,0.0064,0.0067,25.42,25.41,25.44,0.889,0.888,0.891,0.969,0.969,0.97,0.862,0.86,0.865,23.18,22.78,23.72,22.47,22.08,23.01,0,0,0,0,0,0,0.125,0,0.0588,0.48,0.52,0.48,30.9
-1172973600000,1932,10,1932,1,5,7,0.121,0.0566,0.0643,3849.46,23.05,23.05,22.91,1,1,1,199.9,199.9,199.9,106.3,102.9,93.57,93,97,0,0,0,0.468,0.465,0.485,106.3,102.9,106.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0877,0.0888,0.000633,0.00029,0.00069,0.000025,0.000011,0.000027,0.169,0.163,0.17,0.0066,0.0064,0.0067,25.43,25.43,25.44,0.891,0.888,0.891,0.97,0.969,0.97,0.864,0.86,0.865,23.63,22.78,23.77,22.91,22.08,23.05,0,0,0,0,0,0,0.127,0,0.0567,0.47,0.53,0.47,31.8
-1172368800000,1932,11,1932,2,6,7,0.121,0.0495,0.0714,4315.43,29.2,29.2,25.69,1,1,1,199.9,199.9,199.9,118,106.9,81.86,67,93,0,0,0,0.409,0.335,0.465,118,106.9,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0888,0.0948,0.0018,0.00069,0.00329,0.00007,0.000027,0.00013,0.193,0.17,0.223,0.0075,0.0067,0.0087,25.41,25.38,25.43,0.899,0.891,0.91,0.97,0.97,0.97,0.872,0.865,0.883,26.48,23.77,30.1,25.69,23.05,29.2,0,0,0,0,0,0,0.143,0,0.0496,0.41,0.59,0.41,35.7
-1171764000000,1932,11,1932,2,7,7,0.125,0.0405,0.0842,5146.51,33.87,33.87,30.63,1,1,1,206.3,199.9,220.7,139.3,132.9,67,67,67,0,0,0,0.325,0.304,0.335,139.3,132.9,153.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.097,0.0948,0.102,0.00393,0.00329,0.00537,0.00015,0.00013,0.00021,0.239,0.223,0.275,0.0093,0.0087,0.011,25.32,25.2,25.38,0.913,0.91,0.919,0.97,0.97,0.97,0.886,0.883,0.891,31.58,30.1,34.92,30.63,29.2,33.87,0,0,0,0,0,0,0.17,0,0.0408,0.32,0.67,0.33,41.2
-1171159200000,1932,11,1932,2,8,7,0.155,0.0405,0.114,7060.94,45.03,45.03,42.03,1,1,1,255.8,236.2,268.9,188.8,169.2,67,67,67,0,0,0,0.262,0.249,0.284,188.8,169.2,201.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.108,0.119,0.00891,0.00692,0.0104,0.00035,0.00027,0.00041,0.377,0.317,0.418,0.015,0.012,0.017,24.91,24.81,25.07,0.931,0.925,0.935,0.978,0.973,0.98,0.911,0.9,0.917,42.95,38.47,45.95,42.03,37.42,45.03,0,0,0,0,0,0,0.233,0,0.041,0.26,0.74,0.26,45.6
-1170554400000,1932,11,1932,2,9,7,0.165,0.0533,0.111,6768.33,47.81,47.81,40.29,2,1,1.1428571428571428,272.1,266,283.2,184,162,88.14,67,104,0,0,0,0.325,0.237,0.391,184,162,216.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.109,0.124,0.00886,0.0062,0.0132,0.00035,0.00025,0.00053,0.332,0.22,0.462,0.013,0.0087,0.018,24.88,24.71,24.95,0.922,0.892,0.939,0.973,0.97,0.98,0.898,0.865,0.92,38.01,23.59,48.79,37.02,22.88,47.81,0,0,0,0,0,0,0.224,0,0.054,0.32,0.67,0.33,41
-1169949600000,1932,12,1932,3,10,7,0.169,0.0606,0.108,6566.54,45.99,45.99,39.09,2,1,1.1428571428571428,279.1,268.9,294.6,179,164.9,100.1,77,104,0,0,0,0.36,0.261,0.387,179,164.9,217.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.11,0.126,0.00815,0.00649,0.0135,0.00032,0.00026,0.00054,0.316,0.223,0.362,0.013,0.0089,0.014,24.87,24.79,24.92,0.921,0.892,0.93,0.973,0.97,0.979,0.897,0.866,0.91,36.77,23.7,41.4,35.8,22.99,40.53,0,0,0,0,0,0,0.217,0,0.061,0.36,0.64,0.36,38.9
-1169344800000,1932,12,1932,3,11,7,0.198,0.0466,0.152,8956.87,61.04,61.04,53.31,2,2,2,328,305.9,364,251,228.9,77,77,77,0,0,0,0.236,0.212,0.252,251,228.9,287,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.13,0.151,0.0202,0.0158,0.0274,0.00081,0.00063,0.0011,0.27,0.239,0.324,0.011,0.0095,0.013,24.69,24.46,24.83,0.904,0.897,0.914,0.97,0.97,0.97,0.877,0.87,0.887,27.48,25,31.46,26.66,24.25,30.52,0,0,0,0,0,0,0.296,0,0.046,0.24,0.77,0.23,45.2
-1168740000000,1932,12,1932,3,12,7,0.235,0.0466,0.188,11087.2,69.95,69.95,66,2,2,2,387.7,368.3,406.7,310.7,291.3,77,77,77,0,0,0,0.199,0.189,0.209,310.7,291.3,329.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.159,0.152,0.166,0.0321,0.0283,0.0359,0.0013,0.0011,0.0015,0.362,0.331,0.394,0.015,0.013,0.016,24.3,24.18,24.43,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.888,0.895,34.02,31.93,36.06,33,30.97,34.98,0,0,0,0,0,0,0.367,0,0.047,0.2,0.8,0.2,47.2
-1168135200000,1932,12,1932,3,13,7,0.273,0.0503,0.223,13157.6,84.73,84.73,78.32,2,2,2,451.6,418.2,477.8,368.5,341.2,83.14,77,120,0,0,0,0.184,0.162,0.251,368.5,341.2,397.7,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.18,0.17,0.19,0.0437,0.0382,0.0495,0.0018,0.0016,0.002,0.464,0.414,0.519,0.019,0.017,0.021,23.9,23.75,24.1,0.929,0.925,0.934,0.976,0.97,0.98,0.907,0.897,0.915,40.12,37.29,43.23,39.16,36.17,42.36,0,0,0,0,0,0,0.435,0,0.05,0.18,0.82,0.18,48.2
-1167530400000,1933,1,1932,4,14,7,0.317,0.0726,0.245,14249.5,98.88,98.88,84.82,3,2,2.142857142857143,524.6,481.3,606.9,404.6,361.3,120,120,120,0,0,0,0.23,0.198,0.249,404.6,361.3,486.9,990,990,990,966,965.8,966.3,24,23.7,24.2,0.197,0.181,0.232,0.0509,0.0423,0.0674,0.0021,0.0017,0.0028,0.507,0.454,0.585,0.021,0.019,0.024,23.53,23.19,23.78,0.931,0.921,0.937,0.977,0.97,0.98,0.909,0.893,0.919,40.98,33.98,45.96,40.06,32.96,45.04,0,0,0,0,0,0,0.471,0,0.072,0.23,0.77,0.23,45
-1166925600000,1933,1,1932,4,15,7,0.369,0.0726,0.297,16795.6,104.5,104.5,99.97,3,2,2.857142857142857,610.8,570.2,636.6,490.8,450.2,120,120,120,0,0,0,0.197,0.189,0.21,490.8,450.2,516.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.235,0.212,0.249,0.0693,0.06,0.0766,0.0029,0.0025,0.0033,0.522,0.458,0.631,0.022,0.019,0.026,23.14,23.02,23.29,0.924,0.918,0.94,0.971,0.97,0.98,0.898,0.891,0.921,36.6,32.74,48.14,35.57,31.76,47.18,0,0,0,0,0,0,0.555,0,0.072,0.2,0.8,0.2,45.5
-1166320800000,1933,1,1932,4,16,7,0.438,0.0726,0.365,20424,129.1,129.1,121.6,3,3,3,724,648.5,764,604,528.5,120,120,120,0,0,0,0.166,0.157,0.185,604,528.5,644,990,990,990,966.8,966.5,967,23.2,23,23.5,0.299,0.256,0.321,0.11,0.0814,0.123,0.0047,0.0035,0.0053,0.696,0.557,0.771,0.03,0.024,0.033,22.51,22.27,22.95,0.933,0.925,0.937,0.978,0.97,0.98,0.912,0.898,0.918,41.44,36.69,43.91,40.52,35.59,43.03,0,0,0,0,0,0,0.675,0,0.073,0.17,0.83,0.17,46.6
-1165716000000,1933,1,1932,4,17,7,0.441,0.0726,0.368,20615.2,125.8,125.8,122.7,3,3,3,728.8,704.7,745.4,608.8,584.7,120,120,120,0,0,0,0.165,0.161,0.17,608.8,584.7,625.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.301,0.288,0.311,0.112,0.104,0.118,0.0048,0.0045,0.0051,0.705,0.66,0.736,0.03,0.028,0.032,22.48,22.38,22.62,0.934,0.931,0.935,0.979,0.977,0.98,0.914,0.909,0.916,41.77,40.26,42.79,40.9,39.32,41.94,0,0,0,0,0,0,0.682,0,0.073,0.16,0.83,0.17,46.7
-1165111200000,1933,1,1932,4,18,7,0.45,0.0799,0.37,20644.8,125.7,125.7,122.9,3,3,3,743.3,729.9,764,611.2,604,132.1,120,137,0,0,0,0.178,0.162,0.185,611.2,604,627,990,990,990,966.9,966.8,967,23.1,23,23.2,0.304,0.301,0.314,0.113,0.111,0.118,0.0049,0.0048,0.0051,0.711,0.699,0.741,0.031,0.03,0.032,22.42,22.3,22.47,0.934,0.933,0.935,0.979,0.979,0.98,0.915,0.913,0.917,41.82,41.34,42.75,40.96,40.47,41.9,0,0,0,0,0,0,0.683,0,0.08,0.18,0.82,0.18,45.9
-1164506400000,1933,2,1932,5,19,7,0.471,0.0773,0.394,21867.4,138,138,130.2,3,3,3,779.1,768.4,797.9,651.2,631.4,127.9,105,137,0,0,0,0.165,0.132,0.178,651.2,631.4,692.9,990,990,990,967,967,967.1,23,22.9,23,0.327,0.317,0.347,0.125,0.119,0.138,0.0055,0.0052,0.006,0.786,0.749,0.862,0.034,0.033,0.038,22.2,22.05,22.28,0.937,0.936,0.94,0.98,0.98,0.98,0.918,0.917,0.921,44.27,43.02,46.93,43.39,42.16,45.99,0,0,0,0,0,0,0.723,0,0.077,0.16,0.84,0.16,46.4
-1163901600000,1933,2,1932,5,20,7,0.5,0.0635,0.436,23781.2,145.4,145.4,141.6,4,3,3.4285714285714284,826.1,797.9,858,721.1,692.9,105,105,105,0,0,0,0.127,0.122,0.132,721.1,692.9,753,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.365,0.347,0.387,0.151,0.138,0.166,0.0066,0.006,0.0073,0.843,0.779,0.925,0.037,0.034,0.041,21.95,21.86,22.05,0.935,0.927,0.941,0.976,0.97,0.98,0.912,0.899,0.923,43.05,36.93,48.61,42.03,35.82,47.64,0,0,0,0,0,0,0.786,0,0.064,0.13,0.87,0.13,47.6
-1163296800000,1933,2,1932,5,21,7,0.545,0.0635,0.481,25702,157.8,157.8,153,4,4,4,900.8,863.8,928.7,795.8,758.8,105,105,105,0,0,0,0.117,0.113,0.122,795.8,758.8,823.7,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.426,0.393,0.452,0.19,0.169,0.209,0.0085,0.0075,0.0093,0.897,0.817,0.961,0.04,0.036,0.043,21.6,21.42,21.83,0.931,0.928,0.934,0.974,0.971,0.977,0.908,0.902,0.912,39.25,37.7,40.4,38.25,36.61,39.46,0,0,0,0,0,0,0.85,0,0.064,0.12,0.88,0.12,47.2
-1162692000000,1933,2,1932,5,22,7,0.589,0.0739,0.515,27173.6,163.9,163.9,161.7,4,4,4,973.4,941.1,995,851.3,835.9,122.1,105,129,0,0,0,0.126,0.109,0.134,851.3,835.9,866,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.483,0.463,0.499,0.231,0.219,0.243,0.01,0.0098,0.011,1.03,0.991,1.07,0.047,0.044,0.049,21.17,21.05,21.34,0.935,0.934,0.936,0.979,0.977,0.98,0.915,0.913,0.917,41.31,40.67,41.81,40.44,39.75,40.97,0,0,0,0,0,0,0.899,0,0.074,0.13,0.87,0.13,46.1
-1162087200000,1933,3,1932,6,23,7,0.627,0.078,0.549,28573.6,175.4,175.4,170.1,4,4,4,1037,1007,1073,907.6,877.6,129,129,129,0,0,0,0.124,0.12,0.128,907.6,877.6,943.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.537,0.51,0.57,0.276,0.252,0.305,0.013,0.011,0.014,1.18,1.1,1.27,0.054,0.05,0.058,20.81,20.6,20.98,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,43.39,42.25,44.75,42.52,41.41,43.85,0,0,0,0,0,0,0.945,0,0.078,0.12,0.88,0.12,45.6
-1161482400000,1933,3,1932,6,24,7,0.692,0.078,0.614,31027.5,191.3,191.3,184.7,4,4,4,1144,1078,1200,1015,948.9,129,129,129,0,0,0,0.113,0.108,0.12,1015,948.9,1071,990,990,990,968.4,968.1,968.5,21.6,21.5,21.9,0.658,0.575,0.738,0.375,0.309,0.442,0.017,0.014,0.021,1.49,1.28,1.69,0.069,0.059,0.079,20.16,19.79,20.57,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,47.11,44.93,48.81,46.17,44.03,47.83,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,44.8
-1160877600000,1933,3,1932,6,25,7,0.761,0.078,0.661,32307.8,193.7,193.7,192.3,4,4,4,1259,1204,1323,1130,1075,129,129,129,36.57,0,94,0.103,0.0975,0.107,1093,1075,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.786,0.744,0.82,0.471,0.448,0.48,0.022,0.021,0.023,1.79,1.7,1.84,0.084,0.079,0.087,19.5,19.25,19.75,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,49.06,48.69,49.41,48.08,47.72,48.42,0,0,0,0,0,0,1.07,0,0.1,0.1,0.87,0.13,42.5
-1160272800000,1933,3,1932,6,26,7,0.857,0.0813,0.665,31453.3,189.3,189.3,187.2,4,4,4,1417,1364,1479,1283,1235,134.4,129,148,182.9,135,231,0.0948,0.0893,0.1,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.863,0.838,0.898,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.85,1.91,0.09,0.088,0.093,18.9,18.67,19.1,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.919,47.76,47.13,48.29,46.81,46.19,47.33,0,0,0,0,0,0,1.04,0,0.192,0.095,0.78,0.22,36.7
-1159668000000,1933,4,1932,7,27,7,0.939,0.0895,0.665,30591.6,183.7,183.7,182.1,4,4,4,1553,1506,1596,1405,1358,148,148,148,305.3,258,348,0.0954,0.0927,0.0983,1100,1100,1100,990,990,990,969.7,969.5,969.8,20.3,20.2,20.5,0.911,0.908,0.916,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.93,0.095,0.094,0.096,18.42,18.27,18.57,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,46.45,46.07,46.87,45.52,45.15,45.93,0,0,0,0,0,0,1.01,0,0.274,0.095,0.71,0.29,32.6
-1159063200000,1933,4,1932,7,28,7,0.924,0.0895,0.665,30737,184.2,184.2,183,4,4,4,1528,1492,1571,1380,1344,148,148,148,280.3,244,323,0.0969,0.0942,0.0992,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.91,0.906,0.913,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.92,1.93,0.094,0.093,0.095,18.5,18.36,18.62,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,46.67,46.29,47,45.74,45.37,46.06,0,0,0,0,0,0,1.02,0,0.259,0.097,0.72,0.28,33.3
-1158458400000,1933,4,1932,7,29,7,0.87,0.0895,0.665,31306.5,188.3,188.3,186.3,4,4,4,1439,1388,1475,1291,1240,148,148,148,190.6,140,227,0.103,0.1,0.107,1100,1100,1100,990,990,990,969.3,969.1,969.4,20.7,20.6,20.9,0.878,0.854,0.895,0.48,0.48,0.48,0.023,0.023,0.023,1.89,1.87,1.91,0.091,0.09,0.093,18.82,18.69,19.01,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.918,47.54,47.17,48.04,46.59,46.23,47.08,0,0,0,0,0,0,1.04,0,0.205,0.1,0.76,0.24,36
-1157853600000,1933,4,1932,7,30,7,0.797,0.0895,0.665,32087.5,193.6,193.6,191,4,4,4,1318,1250,1379,1170,1102,148,148,148,69.57,2,131,0.113,0.107,0.118,1100,1100,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.824,0.795,0.851,0.48,0.48,0.48,0.023,0.023,0.023,1.84,1.81,1.87,0.087,0.085,0.089,19.26,19.04,19.51,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,48.72,48.13,49.38,47.75,47.16,48.39,0,0,0,0,0,0,1.06,0,0.132,0.11,0.83,0.17,40.3
-1157248800000,1933,5,1932,8,31,7,0.718,0.116,0.602,30282.1,184.6,184.6,180.3,4,4,4,1187,1147,1222,994.6,955.3,192,192,192,0,0,0,0.162,0.157,0.167,994.6,955.3,1030,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.643,0.591,0.694,0.35,0.314,0.389,0.016,0.015,0.018,1.43,1.31,1.55,0.067,0.06,0.073,20.08,19.85,20.33,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.921,45.98,44.69,47.09,45.06,43.79,46.15,0,0,0,0,0,0,1,0,0.116,0.16,0.84,0.16,42.2
-1156644000000,1933,5,1932,8,32,7,0.643,0.101,0.542,28124.3,171.8,171.8,167.4,4,4,4,1063,1007,1123,896.6,859.6,166.3,147,192,0,0,0,0.156,0.139,0.179,896.6,859.6,931.2,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.533,0.496,0.569,0.267,0.238,0.295,0.012,0.011,0.014,1.16,1.06,1.25,0.053,0.048,0.057,20.75,20.47,21.02,0.937,0.935,0.938,0.98,0.979,0.98,0.918,0.916,0.919,42.71,41.43,43.82,41.85,40.56,42.94,0,0,0,0,0,0,0.93,0,0.101,0.16,0.84,0.16,43.7
-1156039200000,1933,5,1932,8,33,7,0.582,0.0889,0.493,26031.9,162.2,162.2,155,4,4,4,962.8,910,1007,815.8,763,147,147,147,0,0,0,0.153,0.146,0.162,815.8,763,859.6,990,990,990,967.8,967.5,967.9,22.2,22.1,22.5,0.456,0.407,0.496,0.204,0.171,0.238,0.0092,0.0076,0.011,0.955,0.836,1.06,0.043,0.037,0.048,21.29,21.02,21.62,0.933,0.929,0.935,0.975,0.971,0.979,0.91,0.901,0.916,39.71,37.56,41.43,38.74,36.46,40.56,0,0,0,0,0,0,0.861,0,0.089,0.15,0.85,0.15,44.7
-1155434400000,1933,5,1932,8,34,7,0.49,0.0889,0.401,22039.3,143,143,131.2,4,3,3.142857142857143,810.2,741,893,663.2,594,147,147,147,0,0,0,0.182,0.165,0.198,663.2,594,746,990,990,990,967.1,966.9,967.5,22.9,22.5,23.1,0.338,0.298,0.392,0.131,0.108,0.163,0.0057,0.0047,0.0072,0.789,0.683,0.907,0.035,0.03,0.04,22.07,21.73,22.45,0.935,0.927,0.941,0.978,0.97,0.98,0.915,0.899,0.922,42.95,36.84,47.57,42.03,35.74,46.62,0,0,0,0,0,0,0.729,0,0.089,0.18,0.82,0.18,45
-1154829600000,1933,5,1932,8,35,7,0.402,0.0792,0.323,18092.1,116,116,107.7,3,3,3,665,593.1,725.1,534,474.1,131,119,147,0,0,0,0.197,0.177,0.215,534,474.1,578.1,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.262,0.227,0.289,0.0843,0.0648,0.101,0.0036,0.0027,0.0044,0.572,0.469,0.652,0.024,0.02,0.028,22.87,22.55,23.26,0.926,0.919,0.93,0.971,0.97,0.975,0.899,0.891,0.907,36.95,33.13,39.64,35.9,32.13,38.66,0,0,0,0,0,0,0.598,0,0.079,0.2,0.8,0.2,45
-1154224800000,1933,6,1932,9,36,7,0.316,0.072,0.244,14262,94.56,94.56,84.89,2,2,2,522.1,481.3,570.2,403.1,362.3,119,119,119,0,0,0,0.229,0.209,0.247,403.1,362.3,451.2,990,990,990,965.9,965.8,966.2,24.1,23.8,24.2,0.197,0.183,0.214,0.0506,0.0425,0.0602,0.0021,0.0018,0.0025,0.537,0.457,0.634,0.022,0.019,0.027,23.51,23.2,23.78,0.934,0.928,0.94,0.978,0.974,0.98,0.914,0.904,0.921,43.38,39.2,48.24,42.45,38.19,47.28,0,0,0,0,0,0,0.472,0,0.072,0.23,0.77,0.23,45.1
-1153620000000,1933,6,1932,9,37,7,0.275,0.072,0.204,11897.8,75.61,75.61,70.82,2,2,2,455.5,435.1,477.8,336.5,316.1,119,119,119,0,0,0,0.261,0.249,0.274,336.5,316.1,358.8,990,990,990,965.6,965.6,965.8,24.4,24.2,24.4,0.174,0.166,0.182,0.0373,0.0332,0.0418,0.0015,0.0014,0.0017,0.412,0.376,0.451,0.017,0.015,0.019,23.94,23.8,24.07,0.923,0.92,0.927,0.971,0.97,0.974,0.896,0.892,0.903,36.48,34.3,38.83,35.41,33.27,37.81,0,0,0,0,0,0,0.393,0,0.071,0.26,0.74,0.26,43.3
-1153015200000,1933,6,1932,9,38,7,0.258,0.072,0.186,10862.7,66.55,66.55,64.66,2,2,2,426,412.3,435.1,307,293.3,119,119,119,0,0,0,0.28,0.274,0.289,307,293.3,316.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.163,0.158,0.166,0.0314,0.0287,0.0332,0.0013,0.0012,0.0014,0.362,0.339,0.376,0.015,0.014,0.015,24.12,24.07,24.21,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,33.33,31.85,34.3,32.33,30.9,33.27,0,0,0,0,0,0,0.359,0,0.072,0.28,0.72,0.28,42.1
-1152410400000,1933,6,1932,9,39,7,0.241,0.0701,0.171,10009.9,61.8,61.8,59.58,2,2,2,398.4,389.6,412.3,282.5,275,115.9,108,119,0,0,0,0.291,0.277,0.302,282.5,275,293.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.152,0.158,0.0265,0.025,0.0287,0.0011,0.001,0.0012,0.322,0.311,0.339,0.013,0.013,0.014,24.29,24.21,24.33,0.913,0.911,0.915,0.97,0.97,0.97,0.885,0.884,0.888,30.71,29.88,31.85,29.79,28.98,30.9,0,0,0,0,0,0,0.331,0,0.07,0.29,0.71,0.29,41.5
-1151805600000,1933,7,1932,10,40,7,0.222,0.0653,0.156,9168.57,58.56,58.56,54.57,2,2,2,366.4,347.3,385.2,258.4,239.3,108,108,108,0,0,0,0.295,0.28,0.311,258.4,239.3,277.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.145,0.138,0.151,0.0217,0.0179,0.0254,0.00088,0.00072,0.001,0.285,0.257,0.313,0.012,0.01,0.013,24.48,24.36,24.61,0.907,0.901,0.912,0.97,0.97,0.97,0.88,0.874,0.884,28.13,26.02,30.19,27.29,25.24,29.28,0,0,0,0,0,0,0.303,0,0.066,0.29,0.7,0.3,41.3
-1151200800000,1933,7,1932,10,41,7,0.204,0.0653,0.139,8112.26,49.68,49.68,48.29,2,2,2,337.4,327.5,343.7,229.4,219.5,108,108,108,0,0,0,0.32,0.314,0.33,229.4,219.5,235.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.131,0.137,0.0159,0.0139,0.0171,0.00064,0.00056,0.00069,0.244,0.23,0.252,0.0098,0.0092,0.01,24.67,24.63,24.73,0.897,0.893,0.9,0.97,0.97,0.97,0.87,0.866,0.873,24.89,23.77,25.61,24.14,23.06,24.84,0,0,0,0,0,0,0.268,0,0.065,0.32,0.68,0.32,39.8
-1150596000000,1933,7,1932,10,42,7,0.193,0.0653,0.128,7728.3,47.78,47.78,46,2,1,1.2857142857142858,319.1,310.1,327.5,211.1,202.1,108,108,108,0,0,0,0.339,0.33,0.348,211.1,202.1,219.5,990,990,990,965,965,965,25,25,25,0.128,0.125,0.131,0.0122,0.0104,0.0139,0.00049,0.00042,0.00056,0.383,0.23,0.473,0.015,0.0092,0.019,24.62,24.51,24.73,0.924,0.893,0.939,0.977,0.97,0.98,0.903,0.866,0.92,40.29,23.77,48.76,39.41,23.06,47.78,0,0,0,0,0,0,0.256,0,0.065,0.34,0.66,0.34,40
-1149991200000,1933,7,1932,10,43,7,0.181,0.0653,0.116,7116.45,44.74,44.74,42.36,1,1,1,299.4,290,310.1,191.4,182,108,108,108,0,0,0,0.361,0.348,0.372,191.4,182,202.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.125,0.00917,0.0082,0.0104,0.00037,0.00033,0.00042,0.39,0.36,0.424,0.016,0.014,0.017,24.71,24.63,24.78,0.932,0.929,0.935,0.98,0.978,0.98,0.913,0.909,0.917,43.24,41.11,45.65,42.36,40.22,44.74,0,0,0,0,0,0,0.235,0,0.065,0.36,0.64,0.36,39.3
-1149386400000,1933,7,1932,10,44,7,0.172,0.0575,0.115,7080.34,43.74,43.74,42.14,1,1,1,285.2,273.3,290,190,180.3,95.14,93,108,0,0,0,0.334,0.321,0.372,190,180.3,197,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.115,0.121,0.009,0.00803,0.0097,0.00036,0.00032,0.00039,0.384,0.353,0.406,0.015,0.014,0.016,24.78,24.73,24.85,0.932,0.929,0.934,0.979,0.978,0.98,0.913,0.908,0.915,43.03,40.82,44.64,42.14,39.91,43.74,0,0,0,0,0,0,0.234,0,0.057,0.33,0.67,0.33,41.2
-1148781600000,1933,8,1932,11,45,7,0.158,0.0562,0.102,6220.8,38.83,38.83,37.03,1,1,1,261.4,254.6,268.9,168.4,161.6,93,93,93,0,0,0,0.356,0.346,0.365,168.4,161.6,175.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.109,0.114,0.00684,0.00616,0.00759,0.00027,0.00024,0.0003,0.319,0.3,0.34,0.013,0.012,0.013,24.94,24.88,24.98,0.924,0.922,0.927,0.972,0.97,0.976,0.899,0.894,0.905,38.08,36.5,39.8,37.03,35.4,38.83,0,0,0,0,0,0,0.206,0,0.056,0.36,0.65,0.35,39.4
-1148176800000,1933,8,1932,11,46,7,0.143,0.0562,0.0866,5257.2,33.6,33.6,31.29,1,1,1,236.1,228.3,246.5,143.1,135.3,93,93,93,0,0,0,0.394,0.377,0.407,143.1,135.3,153.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0995,0.106,0.00431,0.00353,0.00535,0.00017,0.00014,0.00021,0.252,0.233,0.278,0.0099,0.0092,0.011,25.13,25.04,25.2,0.914,0.911,0.919,0.97,0.97,0.97,0.887,0.884,0.891,32.26,30.47,34.64,31.29,29.56,33.6,0,0,0,0,0,0,0.174,0,0.0564,0.39,0.61,0.39,36.8
-1147572000000,1933,8,1932,11,47,7,0.135,0.0562,0.0784,4750.75,28.44,28.44,28.28,1,1,1,222.6,220.7,223.4,129.6,127.7,93,93,93,0,0,0,0.417,0.416,0.421,129.6,127.7,130.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0975,0.0969,0.0978,0.00296,0.00277,0.00304,0.00012,0.00011,0.00012,0.219,0.215,0.221,0.0086,0.0084,0.0087,25.24,25.24,25.26,0.909,0.908,0.909,0.97,0.97,0.97,0.881,0.88,0.882,29.15,28.73,29.32,28.28,27.86,28.44,0,0,0,0,0,0,0.157,0,0.0566,0.42,0.58,0.42,35.2
-1146967200000,1933,8,1932,11,48,7,0.13,0.0508,0.0796,4839.46,31.82,31.82,28.81,1,1,1,215.7,205.9,220.7,131.7,123.8,84,72,93,0,0,0,0.389,0.332,0.429,131.7,123.8,144.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0973,0.0954,0.101,0.00317,0.00238,0.00448,0.00012,0.000093,0.00018,0.224,0.206,0.254,0.0088,0.0081,0.0099,25.28,25.25,25.34,0.909,0.905,0.915,0.97,0.97,0.97,0.882,0.878,0.888,29.7,27.8,32.81,28.81,26.96,31.82,0,0,0,0,0,0,0.16,0,0.0504,0.39,0.61,0.39,37.2
-1146362400000,1933,9,1932,12,49,7,0.124,0.0435,0.0803,4893.69,29.4,29.4,29.13,1,1,1,204.7,203.8,205.9,132.7,131.8,72,72,72,0,0,0,0.352,0.35,0.353,132.7,131.8,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0962,0.0969,0.00327,0.00318,0.00339,0.00013,0.00012,0.00013,0.225,0.222,0.227,0.0088,0.0087,0.0089,25.35,25.34,25.35,0.91,0.91,0.911,0.97,0.97,0.97,0.883,0.882,0.883,30.03,29.81,30.31,29.13,28.92,29.4,0,0,0,0,0,0,0.162,0,0.0437,0.35,0.65,0.35,39.5
-1145757600000,1933,9,1932,12,50,7,0.122,0.0435,0.0787,4793.7,28.92,28.92,28.53,1,1,1,202.1,199.9,203.8,130.1,127.9,72,72,72,0,0,0,0.356,0.353,0.36,130.1,127.9,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0948,0.0962,0.00301,0.00279,0.00318,0.00012,0.00011,0.00012,0.218,0.213,0.222,0.0085,0.0083,0.0087,25.37,25.35,25.39,0.909,0.908,0.91,0.97,0.97,0.97,0.882,0.881,0.882,29.42,28.91,29.81,28.53,28.04,28.92,0,0,0,0,0,0,0.159,0,0.0433,0.36,0.65,0.35,39.3
-1145152800000,1933,9,1932,12,51,7,0.12,0.0435,0.0767,4669.77,28.04,28.04,27.8,1,1,1,198.8,196.6,199.9,126.8,124.6,72,72,72,0,0,0,0.362,0.36,0.366,126.8,124.6,127.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0936,0.0948,0.00268,0.00246,0.00279,0.0001,0.000096,0.00011,0.211,0.206,0.213,0.0082,0.008,0.0083,25.39,25.39,25.39,0.907,0.906,0.908,0.97,0.97,0.97,0.88,0.879,0.881,28.66,28.12,28.91,27.8,27.27,28.04,0,0,0,0,0,0,0.154,0,0.0433,0.36,0.64,0.36,38.9
-1144548000000,1933,9,1932,12,52,7,0.116,0.0418,0.0741,4491.42,29.8,29.8,26.73,1,1,1,191.6,187.6,196.6,122.5,115.6,69.14,52,72,0,0,0,0.361,0.277,0.384,122.5,115.6,135.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0904,0.094,0.00225,0.00156,0.00356,0.000088,0.000061,0.00014,0.201,0.187,0.228,0.0079,0.0073,0.0089,25.38,25.35,25.39,0.904,0.899,0.911,0.97,0.97,0.97,0.877,0.872,0.884,27.56,25.87,30.72,26.73,25.09,29.8,0,0,0,0,0,0,0.149,0,0.0419,0.36,0.64,0.36,38.7
-1143943200000,1933,10,1933,1,1,7,0.111,0.0314,0.0792,4824.36,29.8,29.8,28.72,1,1,1,183,176.4,187.6,131,124.4,52,52,52,0,0,0,0.284,0.277,0.295,131,124.4,135.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.09,0.094,0.0031,0.00244,0.00356,0.00012,0.000096,0.00014,0.217,0.202,0.228,0.0085,0.0079,0.0089,25.35,25.35,25.35,0.909,0.906,0.911,0.97,0.97,0.97,0.882,0.879,0.884,29.6,28.02,30.72,28.72,27.18,29.8,0,0,0,0,0,0,0.16,0,0.0318,0.28,0.71,0.29,43.5
-1143338400000,1933,10,1933,1,2,7,0.104,0.0405,0.0637,3794.75,26.26,26.26,22.59,1,1,1,172.4,170.2,173.7,105.4,97.15,67,52,73,0,0,0,0.389,0.301,0.429,105.4,97.15,120.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0832,0.0887,0.000618,0,0.00206,0.000024,0,0.000081,0.165,0.15,0.194,0.0065,0.0059,0.0076,25.38,25.35,25.39,0.889,0.881,0.903,0.968,0.966,0.97,0.86,0.851,0.876,23.33,21.32,27.07,22.59,20.59,26.26,0,0,0,0,0,0,0.125,0,0.0403,0.39,0.61,0.39,36.5
-1142733600000,1933,10,1933,1,3,7,0.0993,0.0405,0.0588,3457.82,23.41,23.41,20.58,1,1,1,164.2,160.7,170.2,97.15,87.69,67,52,73,0,0,0,0.408,0.324,0.454,97.15,87.69,108.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0799,0.0845,0.000248,0,0.000869,0.0000097,0,0.000034,0.15,0.134,0.169,0.0059,0.0053,0.0066,25.38,25.35,25.39,0.881,0.871,0.893,0.965,0.961,0.97,0.85,0.837,0.866,21.32,19.01,24.13,20.58,18.27,23.41,0,0,0,0,0,0,0.114,0,0.0405,0.41,0.59,0.41,34.8
-1142128800000,1933,10,1933,1,4,7,0.0997,0.0314,0.0682,4096.41,25.67,25.67,24.38,1,1,1,164.8,158.3,170.2,112.8,106.3,52,52,52,0,0,0,0.316,0.306,0.329,112.8,106.3,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0836,0.0878,0.00128,0.000628,0.00182,0.00005,0.000025,0.000071,0.177,0.164,0.188,0.0069,0.0064,0.0074,25.35,25.35,25.35,0.896,0.891,0.901,0.97,0.97,0.97,0.869,0.864,0.874,25.14,23.54,26.46,24.38,22.83,25.67,0,0,0,0,0,0,0.135,0,0.0315,0.31,0.68,0.32,41.1
-1141524000000,1933,10,1933,1,5,7,0.108,0.0379,0.0703,4240.29,28.66,28.66,25.24,1,1,1,179,172.6,187.6,116.3,105.6,62.71,52,67,0,0,0,0.351,0.285,0.388,116.3,105.6,130.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0884,0.0851,0.0923,0.00163,0.000559,0.00307,0.000064,0.000022,0.00012,0.186,0.165,0.216,0.0073,0.0064,0.0085,25.37,25.35,25.38,0.899,0.89,0.909,0.97,0.97,0.97,0.872,0.864,0.882,26.02,23.4,29.54,25.24,22.7,28.66,0,0,0,0,0,0,0.14,0,0.0377,0.35,0.65,0.35,39.3
-1140919200000,1933,11,1933,2,6,7,0.118,0.0405,0.0772,4697.6,29.55,29.55,27.96,1,1,1,194.6,187.6,201.4,127.6,120.6,67,67,67,0,0,0,0.345,0.333,0.357,127.6,120.6,134.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0904,0.0953,0.00276,0.00206,0.00344,0.00011,0.000081,0.00013,0.211,0.195,0.227,0.0083,0.0076,0.0089,25.38,25.36,25.38,0.907,0.903,0.911,0.97,0.97,0.97,0.88,0.876,0.884,28.83,27.1,30.46,27.96,26.29,29.55,0,0,0,0,0,0,0.155,0,0.0408,0.34,0.65,0.35,39.8
-1140314400000,1933,11,1933,2,7,7,0.129,0.0405,0.088,5381.6,33.87,33.87,32.03,1,1,1,212.5,203.8,220.7,145.5,136.8,67,67,67,0,0,0,0.316,0.304,0.329,145.5,136.8,153.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0992,0.0962,0.102,0.00455,0.00368,0.00537,0.00018,0.00014,0.00021,0.254,0.232,0.275,0.01,0.0091,0.011,25.27,25.2,25.34,0.916,0.912,0.919,0.97,0.97,0.97,0.888,0.885,0.891,33.02,31.01,34.92,32.03,30.08,33.87,0,0,0,0,0,0,0.178,0,0.041,0.31,0.68,0.32,41.7
-1139709600000,1933,11,1933,2,8,7,0.139,0.0405,0.0987,6055.08,38.23,38.23,36.04,1,1,1,230.3,220.7,239.5,163.3,153.7,67,67,67,0,0,0,0.291,0.28,0.304,163.3,153.7,172.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.102,0.109,0.00633,0.00537,0.00725,0.00025,0.00021,0.00029,0.301,0.275,0.327,0.012,0.011,0.013,25.12,25.04,25.2,0.923,0.919,0.926,0.971,0.97,0.974,0.896,0.891,0.902,37.1,34.92,39.23,36.04,33.87,38.23,0,0,0,0,0,0,0.2,0,0.0403,0.29,0.71,0.29,43.6
-1139104800000,1933,11,1933,2,9,7,0.163,0.0431,0.12,7362.27,48.51,48.51,43.82,2,1,1.1428571428571428,269.6,250.3,305.9,198.3,183.3,71.29,67,77,0,0,0,0.265,0.252,0.282,198.3,183.3,228.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.113,0.13,0.0104,0.00833,0.0158,0.00041,0.00033,0.00063,0.369,0.239,0.448,0.015,0.0095,0.018,24.85,24.7,24.94,0.928,0.897,0.938,0.978,0.97,0.98,0.908,0.87,0.919,41.22,25,47.73,40.36,24.25,46.78,0,0,0,0,0,0,0.243,0,0.043,0.26,0.74,0.26,45.2
-1138500000000,1933,12,1933,3,10,7,0.2,0.0466,0.154,9072.1,61.04,61.04,54,2,2,2,331,310.1,364,254,233.1,77,77,77,0,0,0,0.233,0.212,0.248,254,233.1,287,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.132,0.151,0.0208,0.0166,0.0274,0.00083,0.00066,0.0011,0.275,0.244,0.324,0.011,0.0098,0.013,24.67,24.46,24.81,0.906,0.899,0.914,0.97,0.97,0.97,0.879,0.872,0.887,27.84,25.48,31.46,27,24.72,30.52,0,0,0,0,0,0,0.3,0,0.046,0.23,0.77,0.23,45.4
-1137895200000,1933,12,1933,3,11,7,0.235,0.0629,0.172,10109.2,65.12,65.12,60.17,2,2,2,388.6,368.3,412.3,284.6,264.3,104,104,104,0,0,0,0.268,0.252,0.282,284.6,264.3,308.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.153,0.145,0.161,0.0269,0.0229,0.0317,0.0011,0.00092,0.0013,0.323,0.292,0.361,0.013,0.012,0.015,24.33,24.18,24.47,0.913,0.909,0.918,0.97,0.97,0.97,0.886,0.881,0.891,31.02,28.81,33.56,30.09,27.95,32.56,0,0,0,0,0,0,0.334,0,0.063,0.27,0.73,0.27,43
-1137290400000,1933,12,1933,3,12,7,0.274,0.0629,0.211,12417.2,79.2,79.2,73.91,2,2,2,453.5,418.2,477.8,349.5,314.2,104,104,104,0,0,0,0.23,0.218,0.249,349.5,314.2,373.8,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.175,0.163,0.184,0.0399,0.0328,0.0448,0.0016,0.0013,0.0018,0.432,0.371,0.476,0.018,0.015,0.02,23.93,23.77,24.15,0.926,0.919,0.93,0.973,0.97,0.977,0.901,0.892,0.909,37.96,34.2,40.53,36.96,33.18,39.6,0,0,0,0,0,0,0.411,0,0.063,0.23,0.77,0.23,45.3
-1136685600000,1933,12,1933,3,13,7,0.307,0.0629,0.244,14367.6,92.42,92.42,85.52,2,2,2,508.1,481.3,542.7,404.1,377.3,104,104,104,0,0,0,0.205,0.192,0.216,404.1,377.3,438.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.185,0.207,0.0508,0.0455,0.0577,0.0021,0.0019,0.0024,0.535,0.482,0.605,0.022,0.02,0.025,23.58,23.35,23.75,0.934,0.931,0.939,0.98,0.978,0.98,0.915,0.91,0.92,43.65,40.89,47.15,42.76,39.98,46.21,0,0,0,0,0,0,0.475,0,0.063,0.2,0.79,0.21,46.8
-1136080800000,1934,1,1933,4,14,7,0.355,0.0726,0.283,16166.9,103.2,103.2,96.23,3,2,2.5714285714285716,587.6,554.6,629.7,467.6,434.6,120,120,120,0,0,0,0.204,0.191,0.216,467.6,434.6,509.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.222,0.207,0.245,0.0638,0.0569,0.0739,0.0027,0.0024,0.0031,0.542,0.458,0.631,0.023,0.019,0.026,23.22,23.06,23.31,0.928,0.918,0.94,0.974,0.97,0.98,0.905,0.891,0.921,39.73,32.74,48.14,38.74,31.76,47.18,0,0,0,0,0,0,0.535,0,0.072,0.2,0.8,0.2,45.5
-1135476000000,1934,1,1933,4,15,7,0.394,0.0726,0.322,18056.3,110.5,110.5,107.5,3,3,3,651.9,629.7,667.6,531.9,509.7,120,120,120,0,0,0,0.184,0.18,0.191,531.9,509.7,547.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.258,0.245,0.267,0.0828,0.0739,0.0891,0.0035,0.0031,0.0038,0.563,0.523,0.592,0.024,0.022,0.025,22.93,22.84,23.06,0.926,0.923,0.928,0.971,0.97,0.972,0.899,0.896,0.901,36.91,35.47,37.92,35.83,34.41,36.85,0,0,0,0,0,0,0.597,0,0.072,0.18,0.82,0.18,45.8
-1134871200000,1934,1,1933,4,16,7,0.424,0.0726,0.351,19684.3,122,122,117.2,3,3,3,700.7,684.5,725.1,580.7,564.5,120,120,120,0,0,0,0.171,0.166,0.175,580.7,564.5,605.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.286,0.276,0.299,0.102,0.0958,0.112,0.0044,0.0041,0.0048,0.653,0.623,0.699,0.028,0.027,0.03,22.64,22.5,22.74,0.931,0.929,0.933,0.976,0.974,0.979,0.909,0.905,0.914,40.01,39,41.54,39.06,37.98,40.68,0,0,0,0,0,0,0.651,0,0.073,0.17,0.83,0.17,46.4
-1134266400000,1934,1,1933,4,17,7,0.458,0.0726,0.385,21487.7,131.2,131.2,127.9,3,3,3,757.3,729.9,776.2,637.3,609.9,120,120,120,0,0,0,0.159,0.155,0.164,637.3,609.9,656.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.318,0.302,0.328,0.121,0.113,0.127,0.0053,0.0049,0.0055,0.758,0.707,0.794,0.033,0.031,0.035,22.31,22.2,22.47,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.915,0.919,43.5,41.84,44.64,42.63,41,43.75,0,0,0,0,0,0,0.711,0,0.073,0.16,0.84,0.16,46.9
-1133661600000,1934,1,1933,4,18,7,0.477,0.0785,0.399,22113.6,132.3,132.3,131.6,3,3,3,789.5,776.2,797.9,659.8,656.2,129.7,120,137,0,0,0,0.164,0.153,0.172,659.8,656.2,662.3,990,990,990,967.1,967,967.1,22.9,22.9,23,0.332,0.328,0.333,0.128,0.127,0.129,0.0056,0.0055,0.0056,0.802,0.794,0.805,0.035,0.035,0.035,22.14,22.1,22.2,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.919,0.919,44.77,44.64,45.01,43.88,43.75,44.11,0,0,0,0,0,0,0.731,0,0.078,0.16,0.84,0.16,46.4
-1133056800000,1934,2,1933,5,19,7,0.501,0.0829,0.419,23010.9,139.8,139.8,137,3,3,3,829.1,804.6,845.8,692.1,667.6,137,137,137,0,0,0,0.165,0.162,0.17,692.1,667.6,708.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.351,0.337,0.361,0.138,0.13,0.144,0.0061,0.0057,0.0064,0.866,0.818,0.9,0.038,0.036,0.04,21.92,21.82,22.06,0.94,0.938,0.94,0.98,0.98,0.98,0.921,0.919,0.922,46.59,45.17,47.54,45.66,44.27,46.59,0,0,0,0,0,0,0.761,0,0.082,0.17,0.84,0.16,45.9
-1132452000000,1934,2,1933,5,20,7,0.518,0.0829,0.435,23793.3,142.7,142.7,141.6,3,3,3,857.1,845.8,863.8,720.1,708.8,137,137,137,0,0,0,0.16,0.159,0.162,720.1,708.8,726.8,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.367,0.361,0.371,0.15,0.144,0.153,0.0066,0.0064,0.0068,0.925,0.9,0.94,0.041,0.04,0.041,21.75,21.71,21.82,0.941,0.94,0.941,0.98,0.98,0.98,0.922,0.922,0.923,48.17,47.54,48.55,47.21,46.59,47.58,0,0,0,0,0,0,0.787,0,0.083,0.16,0.84,0.16,45.9
-1131847200000,1934,2,1933,5,21,7,0.631,0.069,0.562,28956.4,194.8,194.8,172.4,4,4,4,1043,902.5,1200,928.9,765.5,114.1,105,137,0,0,0,0.112,0.0875,0.152,928.9,765.5,1095,990,990,990,968,967.5,968.5,22,21.5,22.5,0.564,0.406,0.76,0.305,0.173,0.473,0.014,0.0077,0.022,1.26,0.838,1.76,0.057,0.037,0.082,20.73,19.71,21.65,0.936,0.929,0.94,0.978,0.971,0.98,0.916,0.902,0.921,44.05,37.75,49.69,43.09,36.66,48.7,0,0,0,0,0,0,0.958,0,0.069,0.11,0.89,0.11,45.9
-1131242400000,1934,2,1933,5,22,7,0.914,0.0905,0.665,30893.1,193.7,193.7,183.9,4,4,4,1512,1250,1799,1362,1145,149.6,105,183,262.1,45,516,0.0976,0.074,0.121,1100,1100,1100,990,990,990,969.5,968.7,970.5,20.5,19.5,21.3,0.872,0.785,0.926,0.48,0.48,0.48,0.023,0.023,0.025,1.89,1.8,1.94,0.092,0.084,0.099,18.59,17.61,19.52,0.936,0.932,0.939,0.98,0.98,0.98,0.917,0.913,0.92,46.91,44.25,49.4,45.97,43.37,48.42,0,0,0,0,0,0,1.02,0,0.249,0.099,0.73,0.27,33.8
-1130637600000,1934,3,1933,6,23,7,1.41,0.116,0.665,26459,168.9,168.9,157.5,4,4,4,2325,1930,2720,2134,1747,191,183,239,1034,647,1381,0.0826,0.0716,0.0948,1100,1100,1100,990,990,990,971.9,970.9,972.8,18.1,17.2,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.028,1.94,1.94,1.94,0.11,0.1,0.11,16.18,15.22,17.18,0.924,0.916,0.93,0.976,0.971,0.98,0.902,0.889,0.911,40.32,37.58,43.09,39.37,36.48,42.23,0,0,0,0,0,0,0.875,0,0.745,0.082,0.47,0.53,18.8
-1130032800000,1934,3,1933,6,24,7,1.99,0.145,0.665,21963,141.6,141.6,130.7,4,4,4,3296,2874,3835,3057,2635,239,239,239,1957,1535,2496,0.0732,0.0623,0.0832,1100,1100,1100,990,990,990,974.2,973.2,975.3,15.8,14.7,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.033,1.94,1.94,1.94,0.12,0.12,0.13,13.89,12.73,14.85,0.899,0.88,0.911,0.97,0.97,0.97,0.872,0.853,0.884,33.69,30.2,36.5,32.68,29.29,35.4,0,0,0,0,0,0,0.726,0,1.325,0.073,0.33,0.67,11
-1129428000000,1934,3,1933,6,25,7,3.02,0.145,0.665,11954,110.6,110.6,71.15,4,4,4,4996,4107,5594,4757,3868,239,239,239,3657,2768,4255,0.0485,0.0427,0.0582,1100,1100,1100,990.02,990,990.05,977.4,975.9,978.4,12.6,11.6,14.1,0.918,0.906,0.926,0.48,0.48,0.48,0.038,0.034,0.041,1.93,1.92,1.94,0.15,0.14,0.17,10.66,9.709,12.18,0.618,0,0.868,0.693,0,0.97,0.599,0,0.842,18.34,0,28.51,17.79,0,27.66,0,0,2,0,0,0.286,0.395,0.286,2.355,0.048,0.22,0.78,3.96
-1128823200000,1934,3,1933,6,26,7,3.32,0.155,0.665,4412.5,92.64,92.64,26.26,4,4,4,5491,5216,5661,5234,4852,256.9,239,364,4134,3752,4322,0.047,0.0422,0.0698,1100,1100,1100,990.05,990.02,990.06,978.3,977.8,978.5,11.8,11.5,12.2,0.909,0.904,0.917,0.48,0.48,0.48,0.041,0.039,0.042,1.92,1.92,1.93,0.16,0.16,0.17,9.857,9.614,10.25,0.247,0,0.864,0.277,0,0.97,0.239,0,0.838,6.769,0,23.88,6.566,0,23.16,0,0,5,0,0,0.714,0.146,0.714,2.655,0.047,0.2,0.8,1.33
-1128218400000,1934,4,1933,7,27,7,2.94,0.22,0.665,16398.6,102.6,102.6,97.61,4,4,4,4869,4560,5127,4505,4196,364,364,364,3405,3096,3663,0.0749,0.071,0.0798,1100,1100,1100,990,990,990.02,977.3,976.7,977.7,12.7,12.3,13.3,0.925,0.92,0.926,0.48,0.48,0.48,0.038,0.036,0.039,1.94,1.93,1.94,0.15,0.15,0.16,10.8,10.38,11.35,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.16,24.17,26.45,24.4,23.45,25.65,0,0,0,0,0,0,0.542,0,2.275,0.075,0.23,0.77,5.58
-1127613600000,1934,4,1933,7,28,7,2.57,0.19,0.665,18151,112,112,108,4,4,4,4247,4046,4481,3932,3751,314.7,295,364,2832,2651,3017,0.074,0.0681,0.0829,1100,1100,1100,990,990,990,976.1,975.8,976.6,13.9,13.4,14.2,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.93,11.5,12.29,0.866,0.864,0.87,0.97,0.97,0.97,0.84,0.838,0.844,27.85,26.79,28.85,27.01,25.98,27.99,0,0,0,0,0,0,0.6,0,1.905,0.074,0.26,0.74,7.06
-1127008800000,1934,4,1933,7,29,7,2.23,0.178,0.665,20291.6,126.1,126.1,120.8,4,4,4,3692,3479,3909,3397,3184,295,295,295,2297,2084,2514,0.08,0.0755,0.0848,1100,1100,1100,990,990,990,975,974.6,975.5,15,14.5,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.03,12.57,13.48,0.886,0.876,0.894,0.97,0.97,0.97,0.859,0.85,0.867,31.13,29.71,32.5,30.2,28.82,31.52,0,0,0,0,0,0,0.671,0,1.565,0.08,0.3,0.7,9.1
-1126404000000,1934,4,1933,7,30,7,1.95,0.178,0.665,22232,136.1,136.1,132.3,4,4,4,3227,3078,3456,2932,2783,295,295,295,1832,1683,2061,0.0915,0.0854,0.0958,1100,1100,1100,990,990,990,974,973.7,974.5,16,15.5,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,14.02,13.53,14.36,0.902,0.894,0.906,0.97,0.97,0.97,0.875,0.868,0.879,34.11,32.64,35.08,33.08,31.66,34.03,0,0,0,0,0,0,0.735,0,1.285,0.091,0.34,0.66,11.4
-1125799200000,1934,4,1933,7,31,7,1.74,0.192,0.665,23804.7,144.9,144.9,141.7,4,4,4,2872,2756,2982,2555,2435,317.3,295,321,1455,1335,1587,0.11,0.0989,0.116,1100,1100,1100,990,990,990,973.2,972.9,973.5,16.8,16.5,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.85,14.59,15.13,0.912,0.909,0.915,0.97,0.97,0.97,0.884,0.881,0.887,36.52,35.75,37.33,35.42,34.67,36.22,0,0,0,0,0,0,0.787,0,1.075,0.11,0.38,0.62,13.7
-1125194400000,1934,5,1933,8,32,7,1.56,0.194,0.665,25221.6,153.4,153.4,150.1,4,4,4,2579,2471,2720,2258,2150,321,321,321,1158,1050,1299,0.125,0.118,0.13,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.56,15.22,15.82,0.919,0.916,0.922,0.973,0.971,0.975,0.894,0.889,0.899,38.57,37.58,39.34,37.53,36.48,38.34,0,0,0,0,0,0,0.834,0,0.895,0.12,0.43,0.57,16.2
-1124589600000,1934,5,1933,8,33,7,1.36,0.194,0.665,26854.4,164.6,164.6,159.8,4,4,4,2244,2073,2424,1923,1752,321,321,321,822.7,652,1003,0.143,0.132,0.155,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.37,15.93,16.78,0.926,0.923,0.928,0.978,0.975,0.98,0.905,0.9,0.909,40.87,39.67,41.99,39.96,38.69,41.15,0,0,0,0,0,0,0.888,0,0.695,0.14,0.49,0.51,19.7
-1123984800000,1934,5,1933,8,34,7,1.2,0.167,0.665,28104.8,170.4,170.4,167.3,4,4,4,1982,1888,2054,1706,1612,276,276,276,605.7,512,678,0.139,0.134,0.146,1100,1100,1100,990,990,990,971,970.7,971.2,19,18.8,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.03,16.83,17.32,0.929,0.928,0.93,0.98,0.98,0.98,0.91,0.909,0.912,42.68,42.12,43.46,41.82,41.27,42.59,0,0,0,0,0,0,0.929,0,0.535,0.14,0.55,0.45,23.4
-1123380000000,1934,5,1933,8,35,7,1.05,0.15,0.665,29501.6,180.6,180.6,175.6,4,4,4,1739,1596,1856,1491,1386,247.7,210,276,391,286,480,0.142,0.124,0.155,1100,1100,1100,990,990,990,970.3,969.8,970.6,19.7,19.4,20.2,0.923,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.1,17.81,17.43,18.27,0.933,0.931,0.935,0.98,0.98,0.98,0.914,0.912,0.916,44.8,43.75,46.07,43.9,42.88,45.15,0,0,0,0,0,0,0.976,0,0.385,0.14,0.63,0.37,28.1
-1122775200000,1934,6,1933,9,36,7,0.868,0.127,0.665,31348.3,191,191,186.6,4,4,4,1435,1320,1528,1225,1110,210,210,210,125,10,218,0.146,0.137,0.159,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.865,0.814,0.911,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.83,1.93,0.091,0.087,0.094,18.85,18.5,19.27,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.6,46.68,48.73,46.65,45.74,47.76,0,0,0,0,0,0,1.04,0,0.203,0.15,0.77,0.23,36.1
-1122170400000,1934,6,1933,9,37,7,0.711,0.127,0.584,29428.6,188.8,188.8,175.2,4,4,4,1175,1073,1284,964.9,862.8,210,210,210,0,0,0,0.179,0.164,0.196,964.9,862.8,1074,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.628,0.515,0.774,0.33,0.24,0.447,0.015,0.011,0.021,1.37,1.08,1.73,0.064,0.05,0.082,20.18,19.48,20.79,0.938,0.935,0.939,0.98,0.978,0.98,0.919,0.915,0.92,44.7,41.11,48.16,43.79,40.22,47.19,0,0,0,0,0,0,0.973,0,0.127,0.18,0.82,0.18,41.4
-1121565600000,1934,6,1933,9,38,7,0.608,0.127,0.481,25151,158.5,158.5,149.7,4,3,3.857142857142857,1005,953.8,1059,794.6,743.8,210,210,210,0,0,0,0.209,0.198,0.22,794.6,743.8,848.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.453,0.406,0.502,0.191,0.162,0.229,0.0086,0.0073,0.01,0.951,0.857,1.05,0.043,0.039,0.048,21.15,20.87,21.34,0.933,0.929,0.942,0.974,0.97,0.98,0.909,0.901,0.923,40.16,37.18,48.72,39.13,36.06,47.75,0,0,0,0,0,0,0.832,0,0.127,0.21,0.79,0.21,41.4
-1120960800000,1934,6,1933,9,39,7,0.518,0.125,0.393,21435.4,140.4,140.4,127.6,3,3,3,856.3,772.5,935.5,649.8,586.5,206.6,186,210,0,0,0,0.242,0.224,0.263,649.8,586.5,725.5,990,990,990,967.3,967,967.6,22.7,22.4,23,0.34,0.299,0.39,0.125,0.105,0.153,0.0055,0.0045,0.0068,0.799,0.674,0.956,0.035,0.029,0.043,21.88,21.4,22.34,0.936,0.931,0.941,0.979,0.976,0.98,0.916,0.908,0.922,43.45,39.77,47.76,42.53,38.8,46.8,0,0,0,0,0,0,0.709,0,0.125,0.24,0.76,0.24,41.4
-1120356000000,1934,7,1933,10,40,7,0.403,0.112,0.291,16434.8,110.5,110.5,97.83,3,2,2.4285714285714284,666.5,619.8,741,480.5,433.8,186,186,186,0,0,0,0.28,0.251,0.3,480.5,433.8,555,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.239,0.213,0.281,0.0682,0.0568,0.092,0.0029,0.0024,0.004,0.604,0.498,0.674,0.026,0.021,0.029,22.83,22.52,23.02,0.933,0.92,0.941,0.976,0.97,0.98,0.91,0.893,0.922,42.48,33.64,48.91,41.48,32.63,47.93,0,0,0,0,0,0,0.543,0,0.112,0.28,0.72,0.28,40.8
-1119751200000,1934,7,1933,10,41,7,0.333,0.112,0.221,12743.7,84.77,84.77,75.86,2,2,2,550.8,515.4,593.1,364.8,329.4,186,186,186,0,0,0,0.338,0.314,0.361,364.8,329.4,407.1,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.189,0.176,0.204,0.043,0.0359,0.0514,0.0018,0.0015,0.0022,0.468,0.404,0.548,0.02,0.017,0.023,23.45,23.18,23.68,0.928,0.922,0.935,0.974,0.97,0.98,0.904,0.894,0.916,38.92,35.26,43.25,37.93,34.2,42.38,0,0,0,0,0,0,0.421,0,0.112,0.34,0.66,0.34,38.3
-1119146400000,1934,7,1933,10,42,7,0.297,0.112,0.184,10626.3,66.69,66.69,63.25,2,2,2,490.3,474.7,507,304.3,288.7,186,186,186,0,0,0,0.38,0.367,0.392,304.3,288.7,321,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.162,0.173,0.0309,0.0277,0.0342,0.0013,0.0011,0.0014,0.362,0.337,0.39,0.015,0.014,0.016,23.83,23.73,23.93,0.917,0.914,0.92,0.97,0.97,0.97,0.89,0.886,0.893,32.6,30.95,34.38,31.63,30.02,33.34,0,0,0,0,0,0,0.351,0,0.113,0.38,0.62,0.38,35.8
-1118541600000,1934,7,1933,10,43,7,0.268,0.112,0.156,9007.01,56.25,56.25,53.61,2,2,2,443.8,435.1,456.4,257.8,249.1,186,186,186,0,0,0,0.42,0.408,0.428,257.8,249.1,270.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.151,0.148,0.155,0.0216,0.0198,0.0241,0.00088,0.00081,0.00099,0.29,0.277,0.309,0.012,0.011,0.013,24.11,24.04,24.16,0.907,0.905,0.91,0.97,0.97,0.97,0.879,0.877,0.882,27.64,26.7,28.99,26.81,25.9,28.12,0,0,0,0,0,0,0.298,0,0.112,0.42,0.58,0.42,33.6
-1117936800000,1934,7,1933,10,44,7,0.255,0.0991,0.156,9070.09,56.95,56.95,53.99,2,2,2,422.4,412.3,429.8,258.5,243.8,163.9,155,186,0,0,0,0.388,0.363,0.433,258.5,243.8,272.1,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.149,0.146,0.153,0.0217,0.0188,0.0244,0.00089,0.00077,0.001,0.289,0.27,0.309,0.012,0.011,0.013,24.21,24.17,24.26,0.907,0.902,0.91,0.97,0.97,0.97,0.88,0.875,0.883,27.83,26.1,29.36,26.99,25.32,28.48,0,0,0,0,0,0,0.3,0,0.099,0.39,0.61,0.39,35.6
-1117332000000,1934,8,1933,11,45,7,0.238,0.0937,0.145,8441.56,53.83,53.83,50.25,2,1,1.8571428571428572,394,375.1,412.3,239,220.1,155,155,155,0,0,0,0.394,0.376,0.413,239,220.1,257.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.141,0.135,0.148,0.0178,0.014,0.0215,0.00072,0.00057,0.00087,0.297,0.245,0.491,0.012,0.0099,0.02,24.33,24.23,24.44,0.907,0.896,0.94,0.971,0.97,0.98,0.881,0.869,0.921,29.38,24.44,49.15,28.56,23.71,48.17,0,0,0,0,0,0,0.279,0,0.093,0.39,0.61,0.39,35.5
-1116727200000,1934,8,1933,11,46,7,0.215,0.0937,0.121,7381.2,48.17,48.17,43.94,1,1,1,355.5,343.7,375.1,200.5,188.7,155,155,155,0,0,0,0.436,0.413,0.451,200.5,188.7,220.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.128,0.124,0.135,0.0106,0.00887,0.014,0.00043,0.00036,0.00057,0.424,0.384,0.491,0.017,0.015,0.02,24.4,24.23,24.5,0.935,0.931,0.94,0.98,0.98,0.98,0.916,0.913,0.921,44.83,42.22,49.15,43.94,41.37,48.17,0,0,0,0,0,0,0.244,0,0.094,0.44,0.56,0.44,34.3
-1116122400000,1934,8,1933,11,47,7,0.198,0.0937,0.104,6282.34,38.3,38.3,37.39,1,1,1,327,324.1,330.7,172,169.1,155,155,155,0,0,0,0.474,0.469,0.478,172,169.1,175.7,990,990,990,965,965,965.1,25,24.9,25,0.118,0.117,0.119,0.0072,0.00691,0.00757,0.00029,0.00028,0.0003,0.334,0.326,0.345,0.013,0.013,0.014,24.63,24.6,24.65,0.926,0.925,0.927,0.973,0.971,0.975,0.9,0.898,0.903,38.44,37.79,39.3,37.39,36.7,38.3,0,0,0,0,0,0,0.208,0,0.094,0.47,0.53,0.47,31.7
-1115517600000,1934,8,1933,11,48,7,0.187,0.0874,0.0994,6019.35,41.53,41.53,35.83,1,1,1,308.8,302.6,313.5,164.4,150.9,144.4,118,155,0,0,0,0.467,0.386,0.507,164.4,150.9,187.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.12,0.00644,0.00509,0.00879,0.00026,0.0002,0.00035,0.313,0.277,0.378,0.012,0.011,0.015,24.74,24.69,24.79,0.923,0.917,0.931,0.973,0.97,0.98,0.898,0.89,0.913,36.82,33.67,42.38,35.83,32.66,41.53,0,0,0,0,0,0,0.199,0,0.0876,0.47,0.53,0.47,32.2
-1114912800000,1934,9,1933,12,49,7,0.171,0.0714,0.0999,6067.64,37.71,37.71,36.12,1,1,1,283.2,273.3,290,165.2,155.3,118,118,118,0,0,0,0.417,0.407,0.432,165.2,155.3,172,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00652,0.00553,0.0072,0.00026,0.00022,0.00029,0.311,0.284,0.331,0.012,0.011,0.013,24.86,24.81,24.92,0.923,0.919,0.926,0.971,0.97,0.973,0.897,0.892,0.901,37.17,34.9,38.74,36.12,33.85,37.71,0,0,0,0,0,0,0.201,0,0.0711,0.42,0.58,0.42,35.5
-1114308000000,1934,9,1933,12,50,7,0.159,0.0714,0.0877,5299.19,32.87,32.87,31.54,1,1,1,263,256.9,268.9,145,138.9,118,118,118,0,0,0,0.449,0.439,0.459,145,138.9,150.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.102,0.106,0.0045,0.00389,0.00509,0.00018,0.00015,0.0002,0.258,0.243,0.273,0.01,0.0096,0.011,24.99,24.95,25.03,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.885,0.89,32.52,31.11,33.88,31.54,30.18,32.87,0,0,0,0,0,0,0.175,0,0.0713,0.45,0.55,0.45,33.3
-1113703200000,1934,9,1933,12,51,7,0.154,0.0714,0.083,5009.46,30.18,30.18,29.82,1,1,1,255.3,250.3,256.9,137.3,132.3,118,118,118,0,0,0,0.462,0.459,0.471,137.3,132.3,138.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0999,0.102,0.00373,0.00323,0.00389,0.00015,0.00013,0.00015,0.239,0.227,0.243,0.0094,0.009,0.0096,25.04,25.03,25.07,0.912,0.91,0.913,0.97,0.97,0.97,0.884,0.882,0.885,30.74,29.58,31.11,29.82,28.7,30.18,0,0,0,0,0,0,0.166,0,0.071,0.46,0.54,0.46,32.5
-1113098400000,1934,9,1933,12,52,7,0.147,0.0714,0.0758,4559.39,29.66,29.66,27.14,1,1,1,243.4,236.2,254.6,125.4,118.2,118,118,118,0,0,0,0.486,0.464,0.5,125.4,118.2,136.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0974,0.0949,0.101,0.00254,0.00182,0.00366,0.0001,0.000072,0.00014,0.212,0.196,0.237,0.0084,0.0077,0.0094,25.13,25.04,25.19,0.905,0.901,0.912,0.97,0.97,0.97,0.878,0.874,0.884,27.98,26.29,30.58,27.14,25.5,29.66,0,0,0,0,0,0,0.151,0,0.0712,0.49,0.52,0.48,31
-1112493600000,1934,10,1934,1,1,7,0.136,0.0587,0.0776,4698.67,30.04,30.04,27.97,1,1,1,225.4,220.7,234.6,128.4,123.7,97,97,97,0,0,0,0.43,0.413,0.439,128.4,123.7,137.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0967,0.0951,0.1,0.00284,0.00237,0.00376,0.00011,0.000093,0.00015,0.216,0.206,0.238,0.0085,0.0081,0.0094,25.23,25.15,25.27,0.908,0.905,0.912,0.97,0.97,0.97,0.881,0.878,0.885,28.83,27.77,30.96,27.97,26.93,30.04,0,0,0,0,0,0,0.155,0,0.0584,0.43,0.57,0.43,34.5
-1111888800000,1934,10,1934,1,2,7,0.125,0.0587,0.0659,3949.22,26,26,23.51,1,1,1,206,199.9,216.8,109,102.9,97,97,97,0,0,0,0.471,0.447,0.485,109,102.9,119.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0877,0.0937,0.000898,0.00029,0.00198,0.000035,0.000011,0.000077,0.175,0.163,0.197,0.0068,0.0064,0.0077,25.39,25.3,25.44,0.893,0.888,0.902,0.97,0.969,0.97,0.866,0.86,0.875,24.24,22.78,26.81,23.51,22.08,26,0,0,0,0,0,0,0.131,0,0.0591,0.47,0.53,0.47,31.6
-1111284000000,1934,10,1934,1,3,7,0.116,0.0566,0.0593,3501.93,23.3,23.3,20.84,1,1,1,191.6,181.1,199.9,98,85.71,93.57,73,97,0,0,0,0.488,0.403,0.531,98,85.71,108.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0856,0.0817,0.0877,0.000169,0,0.000807,0.0000066,0,0.000032,0.154,0.134,0.171,0.006,0.0052,0.0067,25.43,25.39,25.44,0.882,0.869,0.892,0.966,0.96,0.97,0.852,0.834,0.866,21.57,18.57,24.02,20.84,17.82,23.3,0,0,0,0,0,0,0.116,0,0.0567,0.49,0.51,0.49,30.2
